Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

     NFPA

 72®

      USE ONLY National Fire Alarm
      L and Signaling Code®
  FOR INDIVIDUA {C56A204D19C7-64F7-4C88-B368-41DE5BD47BC8}

                                                                         Customer ID

                                                         35355929

                                                                                                                                                                                                                                                                       See ALERT
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                   IMPORTANT NOTICES AND DISCLAIMERS CONCERNING NFPA® STANDARDS

                           NOTICE AND DISCLAIMER OF LIABILITY CONCERNING THE USE OF NFPA STANDARDS

                       NFPA® codes, standards, recommended practices, and guides ("NFPA Standards"), of which the document
                    contained herein is one, are developed through a consensus standards development process approved by
                    the American National Standards Institute. This process brings together volunteers representing varied
                    viewpoints and interests to achieve consensus on fire and other safety issues. While the NFPA administers
                    the process and establishes rules to promote fairness in the development of consensus, it does not
                    independently test, evaluate, or verify the accuracy of any information or the soundness of any judgments
                    contained in NFPA Standards.

                       The NFPA disclaims liability for any personal injury, property, or other damages of any nature
                    whatsoever, whether special, indirect, consequential or compensatory, directly or indirectly resulting from
                    the publication, use of, or reliance on NFPA Standards. The NFPA also makes no guaranty or warranty as
                    to the accuracy or completeness of any information published herein.

                       In issuing and making NFPA Standards available, the NFPA is not undertaking to render professional or

    Y other services for or on behalf of any person or entity. Nor is the NFPA undertaking to perform any duty
    L owed by any person or entity to someone else. Anyone using this document should rely on his or her own

                    independent judgment or, as appropriate, seek the advice of a competent professional in determining the

    N exercise of reasonable care in any given circumstances.
    O The NFPA has no power, nor does it undertake, to police or enforce compliance with the contents of

                    NFPA Standards. Nor does the NFPA list, certify, test, or inspect products, designs, or installations for
                    compliance with this document. Any certification or other statement of compliance with the requirements

    E of this document shall not be attributable to the NFPA and is solely the responsibility of the certifier or
    S maker of the statement.

      U REVISION SYMBOLS IDENTIFYING CHANGES FROM THE PREVIOUS EDITION
     L Text revisions are shaded. A  before a section number indicates that words within that section were
    A deleted and a  to the left of a table or figure number indicates a revision to an existing table or figure.

                        When a chapter was heavily revised, the entire chapter is marked throughout with the  symbol. Where

  {C56A4DC7-64F7-4C8U one or more sections were deleted, a · is placed between the remaining sections. Chapters, annexes,
    ID 8-B368-41DE5BD47BC8} sections, figures, and tables that are new are indicated with an N.

                          Note that these indicators are a guide. Rearrangement of sections may not be captured in the markup,
                        but users can view complete revision details in the First and Second Draft Reports located in the archived

    IV revision information section of each code at www.nfpa.org/docinfo. Any subsequent changes from the

                        NFPA Technical Meeting, Tentative Interim Amendments, and Errata are also located there.

        IND See ALERT
  FORALERT: THIS STANDARD HAS BEEN MODIFIED BY A TIA OR ERRATA

                           Users of NFPA codes, standards, recommended practices, and guides ("NFPA Standards") should
                        be aware that NFPA Standards may be amended from time to time through the issuance of a Tentative
                        Interim Amendment (TIA) or corrected by Errata. An official NFPA Standard at any point in time consists
                        of the current edition of the document together with any TIAs and Errata then in effect.

                           To determine whether an NFPA Standard has been amended through the issuance of TIAs or corrected
                        by Errata, go to www.nfpa.org/docinfo to choose from the list of NFPA Standards or use the search feature
                        to select the NFPA Standard number (e.g., NFPA 13). The document information page provides up-to-
                        date document-specific information as well as postings of all existing TIAs and Errata. It also includes the
                        option to register for an "Alert" feature to receive an automatic email notification when new updates and
                        other information are posted regarding the document.

                       ISBN: 978-145592057-0 (PDF)
                       ISBN: 978-145592058-7 (eBook)
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

              ADDITIONAL IMPORTANT NOTICES AND DISCLAIMERS CONCERNING NFPA® STANDARDS

             Updating of NFPA Standards
                   Users of NFPA codes, standards, recommended practices, and guides ("NFPA Standards") should be aware that these

               documents may be superseded at any time by the issuance of a new edition, may be amended with the issuance of Tentative
               Interim Amendments (TIAs), or be corrected by Errata. It is intended that through regular revisions and amendments,
               participants in the NFPA standards development process consider the then-current and available information on incidents,
               materials, technologies, innovations, and methods as these develop over time and that NFPA Standards reflect this
               consideration. Therefore, any previous edition of this document no longer represents the current NFPA Standard on the
               subject matter addressed. NFPA encourages the use of the most current edition of any NFPA Standard [as it may be amended
               by TIA(s) or Errata] to take advantage of current experience and understanding. An official NFPA Standard at any point in
               time consists of the current edition of the document, including any issued TIAs and Errata then in effect.

                   To determine whether an NFPA Standard has been amended through the issuance of TIAs or corrected by Errata, visit the
               "Codes & Standards" section at www.nfpa.org.
             Interpretations of NFPA Standards

                   A statement, written or oral, that is not processed in accordance with Section 6 of the Regulations Governing the

  Y Development of NFPA Standards shall not be considered the official position of NFPA or any of its Committees and shall not
  L be considered to be, nor be relied upon as, a Formal Interpretation.

             Patents

   N The NFPA does not take any position with respect to the validity of any patent rights referenced in, related to, or asserted in
  O connection with an NFPA Standard. The users of NFPA Standards bear the sole responsibility for determining the validity of

               any such patent rights, as well as the risk of infringement of such rights, and the NFPA disclaims liability for the infringement
               of any patent resulting from the use of or reliance on NFPA Standards.

   E NFPA adheres to the policy of the American National Standards Institute (ANSI) regarding the inclusion of patents in
  S American National Standards ("the ANSI Patent Policy"), and hereby gives the following notice pursuant to that policy:
   U NOTICE: The user's attention is called to the possibility that compliance with an NFPA Standard may require use of an

               invention covered by patent rights. NFPA takes no position as to the validity of any such patent rights or as to whether such
               patent rights constitute or include essential patent claims under the ANSI Patent Policy. If, in connection with the ANSI Patent

  L Policy, a patent holder has filed a statement of willingness to grant licenses under these rights on reasonable and

               nondiscriminatory terms and conditions to applicants desiring to obtain such a license, copies of such filed statements can be

  A obtained, on request, from NFPA. For further information, contact the NFPA at the address listed below.
  {C56A4DC7-64F7-4C8U Law and Regulations
   ID 8-B368-41DE5BD47BC8} Users of NFPA Standards should consult applicable federal, state, and local laws and regulations. NFPA does not, by the

               publication of its codes, standards, recommended practices, and guides, intend to urge action that is not in compliance with
               applicable laws, and these documents may not be construed as doing so.

  IV Copyrights
                   NFPA Standards are copyrighted. They are made available for a wide variety of both public and private uses. These include

  D both use, by reference, in laws and regulations, and use in private self-regulation, standardization, and the promotion of safe

               practices and methods. By making these documents available for use and adoption by public authorities and private users, the

  IN NFPA does not waive any rights in copyright to these documents.
                   Use of NFPA Standards for regulatory purposes should be accomplished through adoption by reference. The term

  R "adoption by reference" means the citing of title, edition, and publishing information only. Any deletions, additions, and

               changes desired by the adopting authority should be noted separately in the adopting instrument. In order to assist NFPA in
               following the uses made of its documents, adopting authorities are requested to notify the NFPA (Attention: Secretary,

  O Standards Council) in writing of such use. For technical assistance and questions concerning adoption of NFPA Standards,
  Fcontact NFPA at the address below.

             For Further Information
                   All questions or other communications relating to NFPA Standards and all requests for information on NFPA procedures

               governing its codes and standards development process, including information on the procedures for requesting Formal
               Interpretations, for proposing Tentative Interim Amendments, and for proposing revisions to NFPA standards during regular
               revision cycles, should be sent to NFPA headquarters, addressed to the attention of the Secretary, Standards Council, NFPA, 1
               Batterymarch Park, P.O. Box 9101, Quincy, MA 02269-9101; email: stds_admin@nfpa.org.

                   For more information about NFPA, visit the NFPA website at www.nfpa.org. All NFPA codes and standards can be viewed at
               no cost at www.nfpa.org/docinfo.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                                                                                                                                           72-1

                                                 Copyright © 2018 National Fire Protection Association®. All Rights Reserved.

                                                                                             NFPA 72®

                                                National Fire Alarm and Signaling Code®

                                                                                           2019 Edition
                                     This edition of NFPA 72, National Fire Alarm and Signaling Code, was prepared by the Technical
                                 Committees on Fundamentals of Fire Alarm and Signaling Systems, Testing and Maintenance of Fire
                                 Alarm and Signaling Systems, Initiating Devices for Fire Alarm and Signaling Systems, Notification
                                 Appliances for Fire Alarm and Signaling Systems, Protected Premises Fire Alarm and Signaling

      Y Systems, Emergency Communication Systems, Supervising Station Fire Alarm and Signaling Systems,

                                 Public Emergency Reporting Systems, and Single- and Multiple-Station Alarms and Household

      L Signaling Systems, released by the Correlating Committee on Signaling Systems for the Protection of

                                 Life and Property, and acted on by NFPA at its June Association Technical Meeting held June 11­14,

      N 2018, in Las Vegas, NV. It was issued by the Standards Council on August 14, 2018, with an effective

                                 date of September 3, 2018, and supersedes all previous editions.

      O This document has been amended by one or more Tentative Interim Amendments (TIAs) and/or

                                 Errata. See "Codes & Standards" at www.nfpa.org for more information.

      E This edition of NFPA 72 was approved as an American National Standard on September 3, 2018.
              S Origin and Development of NFPA 72

      U The development of NFPA's signaling standards dates back to 1898 with the appointment of the
      L Committee on Thermo-Electric Fire Alarms. The 1905 edition of NBFU 71A, Rules and Requirements of

                                 the National Board of Fire Underwriters for the Construction, Installation, and Use of Signaling Systems Used for

      A the Transmission of Signals Affecting the Fire Hazard as Recommended by the National Fire Protection

                                 Association, and related documents dating back to 1903 were among the first of numerous signaling

  {C56A4DC7-64F7-4C8U standards published in conjunction with the National Fire Protection Association. The descendants
            8-B368-41DE5BD47BC8} of these earlier standards were consolidated into the National Fire Alarm Code, NFPA 72.
      ID The first edition of the National Fire Alarm Code, published in 1993, was a consolidation of the 1989
                                 edition of NFPA 71, Standard for the Installation, Maintenance, and Use of Signaling Systems for Central
      IV Station Service; the 1990 edition of NFPA 72, Standard for the Installation, Maintenance, and Use of
                                 Protective Signaling Systems; the 1990 edition of NFPA 72E, Standard on Automatic Fire Detectors; the 1989
                                 edition of NFPA 72G, Guide for the Installation, Maintenance, and Use of Notification Appliances for
      D Protective Signaling Systems; the 1988 edition of NFPA 72H, Guide for Testing Procedures for Local, Auxiliary,
                                 Remote Station, and Proprietary Protective Signaling Systems; and the 1989 edition of NFPA 74, Standard for
      IN the Installation, Maintenance, and Use of Household Fire Warning Equipment. Many of the requirements of
                                 these standards were identical or very similar. The recommendations that were taken from the guides
                                 (NFPA 72G and NFPA 72H) were changed to mandatory requirements.
      RThe 1996 edition of NFPA 72 incorporated many changes of a technical nature. These changes
                                 related to the Americans with Disabilities Act, software testing, fire modeling, and communications.
    O The 1999 edition represented a major change in code content and organization. The chapters

  F were arranged to facilitate user friendliness and provide a logical structure. A new chapter on public
                                 fire reporting was added, and many technical revisions were made. Annex B (formerly Appendix B)
                                 was streamlined to facilitate ease of use, many unenforceable terms were removed, and Chapter 3
                                 was reorganized to facilitate a more logical approach.
                                     The 2002 edition reflected an extensive editorial revision of the Code to comply with the latest
                                 edition of the Manual of Style for NFPA Technical Committee Documents. These revisions included the
                                 addition of three administrative chapters at the beginning of the Code: Administration, Referenced
                                 Publications, and Definitions. Eight technical chapters followed the administrative chapters in the
                                 same sequence as in the 1999 edition. Other editorial revisions included the breakout of paragraphs
                                 with multiple requirements into individually numbered paragraphs for each requirement, the
                                 minimization of use of exceptions, the use of consistent headings for sections and section
                                 subdivisions, and reorganization to limit paragraph numbering to six digits.

                       NFPA 72, National Fire Alarm and Signaling Code, NFPA and National Fire Protection Association are registered trademarks of the National Fire Protection
                                                                                                  Association, Quincy, Massachusetts 02169.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-2          NATIONAL FIRE ALARM AND SIGNALING CODE

     The 2002 edition contained a number of technical revisions throughout the Code, including the following:
     (1) A major revision of the power supply requirements
     (2) A new requirement addressing impairments to fire alarm systems
     (3) Additional requirements concerning the review and approval of performance-based detection system designs
     (4) Revision of the rules for system survivability from attack by fire
     (5) The introduction of rules for an alternate approach for audible signaling
     (6) The addition of requirements to address performance-based designs for visible signaling
     (7) The relocation of testing and maintenance requirements for single- and multiple-station alarms and household fire

            alarm systems to the testing and maintenance chapter
     (8) Revisions to re-establish the prescriptive rules for household fire-warning equipment from the 1996 edition of the

            Code
     The 2007 edition contained several technical revisions including many to accommodate new technology and to take
 advantage of new research. Changes were made to better address the integration of mass notification systems and other systems
 with fire alarm systems. Revisions were also made in several areas of the Code for clarity and to enhance its usability.

 Y Some of the more significant revisions in the 2007 edition addressed protection of fire alarm control units, personnel
L qualifications, heat detector response time, smoke detector spacing, smoke detection in ducts, detectors that use multiple

 sensing inputs, video image smoke and flame detection, synchronization of visible notification appliances, exit marking

N audible notification appliances, tactile notification appliances, different types of protected premises fire alarm systems, and in-

 building enhancement systems for fire fighter radio communications. The 2007 edition also included significant changes to

O the requirements for smoke alarms in residential applications, revisions to require the interconnection of smoke alarms for

 existing occupancies, revisions to require additional smoke alarms for larger dwelling units, and revisions to allow voice
 messages to be included as a part of the smoke alarm notification signal.

 E Revisions in the 2007 edition to enhance and clarify the Code included those that address suppression system inputs to the
S fire alarm system, emergency/voice alarm communications systems, fire alarm system interface with elevator systems, and the

 means to indicate central station service. In addition, a complete revision of the Record of Completion Form along with

U examples of filled-out forms were provided.
     The 2007 edition also included the addition of two new annexes -- one to provide guidance for the design of mass

L notification systems and one to replace previous annex material for the design of fire service interfaces with a separate industry

 standard.

 A The 2010 edition of the Code presented a major change in the scope and organization of the document. This was reflected
{C56A4DC7-64F7-4C8U in the new title, National Fire Alarm and Signaling Code. The broader scope of the Code included emergency communications

8-B368-41DE5BD47BC8} systems in addition to the traditional scope of fire alarm systems. A new chapter on emergency communications systems (ECS)

ID was added to provide requirements for a variety of systems used for communication of information in various emergency

 situations. The ECS chapter included new systems such as in-building mass notification systems, wide area mass notification
 systems, distributed recipient mass notifications systems, two-way radio communications enhancement systems, and area of

IV refuge emergency communications systems. The ECS chapter also included two systems formerly in the chapter on protected

 premises fire alarm systems: (in-building fire) emergency voice/alarm communications systems and two-way in-building wired

D (telephone) emergency services communication systems.
     Two other new chapters were added in the 2010 edition. The new chapter on circuits and pathways included requirements

IN and information formerly from the chapters on fundamentals of fire alarm systems and from the chapter on protected

 premises fire alarm systems. This new chapter provided circuit and pathway performance (class) designations and pathway
 survivability level designations as well as general wiring requirements presented in a format that allowed use by any type of

R system covered in the Code. The new chapter on emergency control functions and interfaces included requirements and

 information formerly contained in the chapter of protected premises fire alarm systems. In this chapter the term fire safety

O function generally was replaced with the term emergency control function to reflect the potentially broader application beyond just

 fire alarm systems. This new chapter also included new provisions for first-responder-use elevators and elevators for occupant-

Fcontrolled evacuation.
     The 2010 edition was reorganized substantially to accommodate the new chapters in a logical order with reserved chapter
 numbers included to minimize the potential for further renumbering in the future. The overall organization included
 administrative chapters, support chapters, and system chapters as well as numerous annexes for usability.

     Significant revisions were also made throughout the 2010 edition to reflect the broader application of the Code to
 emergency communication systems. These included revisions in the chapter on fundamentals to address power supply
 requirements, signal priorities, signal distinction and documentation requirements; revisions to the protected premises
 chapter to better accommodate non­fire alarm systems in combination systems; revisions to the supervising station chapter and
 public emergency reporting system chapter to allow their use for emergency communications systems; and revisions to the
 testing and maintenance chapter to incorporate requirements for the inspection, testing, and maintenance of mass
 notification systems and two-way radio communications enhancement systems.

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

ORIGIN & DEVELOPMENT  72-3

           In addition to the content of the new chapters, the 2010 edition included significant technical changes. These included new
       requirements for signaling to the deaf and hard of hearing, new requirements and guidance for the design, installation, and
       testing of voice communications systems to ensure voice intelligibility, and extensive revision of requirements for the
       installation of smoke detectors in both level and sloped joist and beam ceiling applications.

           Revisions to the supervising station chapter in the 2010 edition included the retirement of four legacy transmission
       technologies no longer being installed: active multiplex transmission systems, McCulloh systems, directly connected noncoded
       systems, and private microwave systems. The subsection on Other Transmission Technologies was relocated to become the
       default subsection for supervising stations communications methods.

           Modifications in the 2010 edition to the chapter on single- and multiple-station alarms and household fire alarms systems
       included new provisions to address the interconnection of smoke alarms using wireless technology, new provisions for signaling
       to those with hearing loss, and new requirements and guidance for the placement of smoke alarms and smoke detectors.

           The 2010 edition included two new guidance annexes, Annex C on system performance and design and Annex D on
       speech intelligibility.

  Y The 2013 edition of the Code was built on the organizational changes made in the 2010 edition. A new Chapter 7,
 L Documentation, was added to improve the usability of the document and provided a central location for all the documentation

       requirements of the Code. In some cases, the documentation provisions were contained directly in the new chapter. In other

 N cases, references were provided to the locations of documentation requirements contained in other chapters. As an example,

       the new chapter contained the minimum documentation requirements that applied to any system covered by the Code, while
       additional document requirements that might apply from other parts of the Code or from other governing laws, codes, or

 O standards were listed with an appropriate reference. The Record of Completion and Record of Inspection, Testing, and

       Maintenance forms were included at the end of the chapter and were completely revised to be easier to use with a basic form

 E for straightforward systems and supplemental forms for more complex systems.
  S Chapter 10, Fundamentals, was reorganized for the 2013 edition to provide a more user-friendly flow of requirements. In

       addition, requirements for circuit monitoring found in the previous edition of Chapter 10 were relocated to Chapter 12,

 U Circuits and Pathways, a more logical location.
           Extensive usability changes also were made in the inspection and testing tables of Chapter 14, Inspection, Testing, and

 L Maintenance. The visual inspection table was updated, adding new inspection methods for each component along with the

       inspection frequency. The test methods and test frequency tables were combined into a single table so that the test method

 A appeared along with the test frequency for each component. The component listings in both tables were reorganized and

       coordinated so that components and equipment were easier to find.

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} The 2013 edition of the Code also included many technical updates. Among those updates were changes in Chapter 10
 ID requiring supervising station operators and fire alarm system service providers to report to the authority having jurisdiction

       certain conditions of system impairment. Requirements for inspection, testing, and service personnel qualifications were
       updated to better reflect the level of qualification needed for each type of activity.

  IV Changes were also made in Chapter 18, Notification Appliances, requiring documentation of the locations that require

       audible notification appliances as well as documentation of the audibility levels that must be produced. Area of coverage

 D requirements were added for visible notification appliances. Changes were made in Chapter 21, Emergency Control Function

       Interfaces, to address requirements for elevator recall when sprinklers are installed in elevator pits. The requirements for

 IN occupant evacuation elevators were completely revised to coordinate with changes made in ASME A17.1/B44, Safety Code for

       Elevators and Escalators. Changes were made in Chapter 24, Emergency Communications Systems, to address the use of
       microphones and of textual and graphical visible notification appliances for primary or supplemental notification, and to
       update the requirements for emergency command centers. Changes were made in Chapter 26, Supervising Station Alarm

 R Systems, to address alarm signal verification, alarm signal content, and restoration of signals. Those changes were made in part

       to help emergency responders better manage issues related to unwanted alarms. In addition, new definitions for unwanted

 Oalarms were added to more precisely identify the sources of those alarms. Changes were also made to update the
Fcommunications methods addressed in Chapter 26. Among them were changes to the supervision interval requirements for

       communications paths and changes to the types of transmission means that can be used for the second channel of a digital
       alarm communicator transmitter (DACT). Changes were made in Chapter 29, Single- and Multiple-Station Alarms and
       Household Fire Alarm Systems, to address the connection of sprinkler waterflow switches to multiple-station alarms and to add
       new requirements addressing the smoke alarm resistance to common nuisance sources.

           The 2016 edition made many changes relative to documentation. Chapter 7 revised and added items to the minimum
       documentation, documentation for new emergency communications systems, and software documentation requirements; and
       addressed review of electronic documentation media formats. Requirements for documentation of qualifications for the system
       designer and personnel who program systems were more clearly addressed while providing for the allowance for system design
       trainees. New criteria were added for plans examiners and inspectors.

                      2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-4          NATIONAL FIRE ALARM AND SIGNALING CODE

     Perhaps the most significant changes to the Code pertained to wiring. The 2016 edition added Class N, which addressed
 Ethernet infrastructures for alarm and signaling systems, and pathway performance and installation criteria were provided.
 Class A and Class X pathway separation requirements were revised to address emergency control function interface devices
 controlled by the fire alarm system on those circuits. Level 2 and Level 3 pathway survivability requirements were revised,
 which provided flexibility of use and addressed other fire-resistive methods.

     The 2016 edition of the Code added language relative to recalled equipment observed during inspection and testing and
 clarified the intent of periodic visual inspections relative to building or other changes that could affect the performance of the
 system. With the exception of reference and requirements pertaining to survivability, requirements for the design, installation,
 testing, and maintenance of in-building emergency radio communications enhancement systems were relocated to NFPA 1221,
 Standard for the Installation, Maintenance, and Use of Emergency Services Communications Systems.

     Chapter 17 revised the requirements for total coverage and expanded its annex language to address general consideration
 for elevator shafts and enclosed stairways. The requirements for placement of smoke detectors used for door release were also
 revised to provide additional flexibility in locating detectors.

     Chapter 24 was restructured, providing greater user friendliness while expanding the section on risk analysis. Emphasis was

Y placed on the importance of effective message development. Annex G, Guidelines for Emergency Communication Strategies
L for Buildings and Campuses, based on the National Institute of Standards and Technology and Fire Protection Research

 Foundation research, was added to the 2016 edition.

 N Language was changed in Chapter 26 to require that when multiple communication paths are used for performance-based

 technologies or the two transmission means for a digital alarm communicator transmitter they be arranged to avoid a single

O point of failure.

     Chapter 29 added requirements pertaining to remote resetting and silencing of a fire alarm control unit from other than

E the protected premises for a minimum of 4 minutes from the initial activation of the fire alarm signal. Smart phones and
S Internet access to almost any device made remote access to residential equipment possible. The ability to establish remote

 access to a fire alarm system was addressed. Also, a new requirement established that, where a communication or transmission

U means other than DACT is used, all equipment necessary to transmit an alarm signal must be provided with a minimum of 24

 hours of secondary power capacity.

 L The 2019 edition reflects a number of changes. The requirements for fire service access elevators and occupant evacuation

 elevators (OEE) were completely revised to coordinate with changes made in ASME A17.1/CSA B44. The requirements for

A occupant evacuation operation (OEO) are revised extensively. Annex text is added for clarification, as is Figure A.21.6,

 Simplified Occupant Evacuation Operation (OEO) (elevator system interface with the building fire alarm system based on

{C56A4DC7-64F7-4C8U ASME A17.1, Section 2.27.11; and NFPA 72, Section 21.6). In addition to the requirements for area of refuge (area of rescue

8-B368-41DE5BD47BC8} assistance), Chapter 24 is revised to include requirements for stairway communications systems, elevator landing

ID communications systems, and occupant evacuation elevator lobby communications systems. A review was accomplished and

 revisions made to ensure alignment of NFPA 72 with the Manual of Style for NFPA Technical Committee Documents. These editorial
 revisions include the breakout of paragraphs with multiple requirements into individually numbered paragraphs for each

IV requirement and the minimization of use of exceptions. For many years, when codes required visual (or visible) notification in

 addition to audible notification, strobe lights meeting the requirements of Chapter 18 were used. With newer LED products

D that can be used for fire alarm, the terms strobe, light, and visible are essentially changed to visual notification appliance. The terms

 speaker and high power speaker array (HPSA) are changed to loudspeaker and high power loudspeaker array (HPLA) for consistency.

 IN Perhaps the most significant change to the Code pertains to carbon monoxide. In August 2015, the Standards Council

 voted to relocate material that is in NFPA 720, Standard for the Installation of Carbon Monoxide (CO) Detection and Warning
 Equipment, to various chapters of NFPA 72. These requirements are essentially incorporated into Chapter 17 for carbon

R monoxide detectors; Chapter 14 for installation, testing, and maintenance; Chapter 29 for carbon monoxide alarms; and new

 Annex H. Chapter 29 is greatly expanded, and a significant amount of annex text has been added for explanation. NFPA 720 is

O to be withdrawn as the requirements are moved to NFPA 72.
FChapter 14, Inspection, Testing, and Maintenance, is greatly modified to incorporate valve-regulated lead-acid (VRLA)

 batteries. The inspection and testing requirements are revised in Tables 14.3.1 and 14.4.3.2. This also expands the annex
 language to address use and testing of these batteries. Several new terms are introduced, and these are defined in Chapter 3.

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                        COMMITTEE PERSONNEL                                                             72-5

Correlating Committee on Signaling Systems for the Protection of Life and Property

                                                  Merton W. Bunker, Jr., Chair
                                          EYP Architecture & Engineering, VA [SE]

                                                    Richard J. Roux, Secretary
                                          National Fire Protection Association, MA

Douglas M. Aiken, Lakes Region Mutual Fire Aid, NH [U]            James M. Mundy, Jr., Asset Protection Associates, Ltd., NY [M]
    Rep. International Municipal Signal Association                   Rep. Automatic Fire Alarm Association, Inc.

Andrew G. Berezowski, Honeywell Inc., CT [M]                      Lynn Nielson, City of Henderson, NV [E]
    Rep. National Electrical Manufacturers Association            Thomas F. Norton, Norel Service Company, Inc., MA [IM]

Art Black, Carmel Fire Protection Associates, CA [E]                  (VL to Document: 72)

Louis T. Fiore, L. T. Fiore, Inc., NJ [IM]
    Rep. Professional Alarm Services Organizations of North

America

Y Raymond A. Grill, Arup, DC [SE]
L Vic Humm, Vic Humm & Associates, TN [SE]

Peter A. Larrimer, U.S. Department of Veterans Affairs, PA [U]

N James Ludden, Bolivar City Fire Department, MO [E]
    Rep. International Association of Fire Chiefs

O Wayne D. Moore, JENSEN HUGHES, RI [SE]
                                                                  Thomas J. Parrish, Telgian Corporation, MI [U]
                                                                  Rodger Reiswig, Johnson Controls/Tyco/SimplexGrinnell, FL [M]
                                                                  Robert P. Schifiliti, R. P. Schifiliti Associates, Inc., MA [SE]
                                                                  Lawrence J. Shudak, UL LLC, IL [RT]
                                                                  Tom G. Smith, Oklahoma City, OK [IM]

                                                                      Rep. National Electrical Contractors Association
                                                                  Jeffery G. Van Keuren, UTC Climate, Controls & Security/Edwards,
                                                                  FL [M]
 E Daniel Besson, Leland Township Fire & Rescue, MI [E]
           (Alt. to James Ludden)                                 Alternates

 S Louis Chavez, UL LLC, IL [RT]
           (Alt. to Lawrence J. Shudak)

 U Daniel J. Gauvin, Johnson Controls/TYCO Fire Suppression &

       Building Products, MA [M]

 L (Alt. to Rodger Reiswig)

       Thomas P. Hammerberg, Jasper, GA [M]

 A (Alt. to James M. Mundy, Jr.)

       Kyle Krueger, National Electrical Contractors-Milwaukee Chapter,

{C56A4DC7-64F7-4C8U WI [IM]
   8-B368-41DE5BD47BC8} (Alt. to Tom G. Smith)
 ID Fred Leber, AML Encore Corporation, Canada [SE]
           (Alt. to Raymond A. Grill)
                                                                  David J. LeBlanc, JENSEN HUGHES, MA [SE]
                                                                      (Alt. to Wayne D. Moore)

                                                                  Maria B. Marks, Siemens Industry, Inc., MD [M]
                                                                      (Alt. to Andrew G. Berezowski)

                                                                  Morris L. Stoops, UTC Fire & Security/Edwards, KS [M]
                                                                      (Alt. to Jeffery G. Van Keuren)

                                                                  Mark J. Sylvester, Telgian Corporation, MA [U]
                                                                      (Alt. to Thomas J. Parrish)

                                                                  Frank L. Van Overmeiren, Fire Protection & Code Consultants,
                                                                  LLC, IN [SE]

                                                                      (Alt. to Vic Humm)

 IV Laurence J. Dallaire, Architect of the Capitol, DC [E]        Nonvoting
  D Rep. TC on Household Fire Alarm Systems
                                                                             Daniel J. O'Connor, JENSEN HUGHES/AON Fire Protection
        Manuelita E. David, JENSEN HUGHES/Aon, CA [SE]                       Engineering, IL [SE]

  IN Rep. TC on Fundamentals of Fire Alarm Systems                                Rep. TC on Initiating Devices for Fire Alarm Systems
                                                                             Warren E. Olsen, Fire Safety Consultants, Inc., IL [E]
        Daniel T. Gottuk, JENSEN HUGHES, MD [SE]
            Rep. TC on Carbon Monoxide Detection                                  Rep. TC on Supervising Station Fire Alarm Systems
                                                                             Jack Poole, Poole Fire Protection, Inc., KS [SE]
        William E. Koffel, Koffel Associates, Inc., MD [SE]
                                                                                  Rep. TC on Protected Premises Fire Alarm Systems
  R Rep. TC on Emergency Communication Systems                               Martin H. Reiss, JENSEN HUGHES, MA [SE]

        David O. Lowrey, City of Boulder Fire Rescue, CO [E]                      (Member Emeritus)
                                                                             Dean K. Wilson, JENSEN HUGHES, PA [SE]
 ORep. TC on Notification Appliances for Fire Alarm Systems
FLeo F. Martin, Jr., Martin Electrical Code Consultants, MA [SE]                  (Member Emeritus)

Rep. TC on Public Fire Reporting Systems

J. Jeffrey Moore, JENSEN HUGHES, OH [SE]
    Rep. TC on Testing & Maintenance of Fire Alarm Systems

Richard J. Roux, NFPA Staff Liaison

                                                                                                                          2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-6          NATIONAL FIRE ALARM AND SIGNALING CODE

                                     This list represents the membership at the time the Committee was balloted on the final text of this edition.
                                     Since that time, changes in the membership may have occurred. A key to classifications is found at the
                                     back of the document.
                                     NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
                                     the Association or any document developed by the committee on which the member serves.
                                     Committee Scope: This Committee shall have primary responsibility for documents on the
                                     installation, performance, maintenance, testing, and use of signaling components and
                                     signaling systems for the protection of life, property and mission continuity.

F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDEE5BOD4N7BLCY8}

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                     COMMITTEE PERSONNEL                                                                                  72-7

Technical Committee on Emergency Communication Systems (SIG-ECS)
                              (Chapter 24 and Annex G)

                                          William E. Koffel, Chair
                                     Koffel Associates, Inc., MD [SE]

                                                    Daniel P. Finnegan, Secretary
                                                  Siemens Industry, Inc., IL [M]
                                     Rep. National Electrical Manufacturers Association

Oded Aron, Port Authority of New York & New Jersey, NY [U]     James Mongeau, Space Age Electronics, Inc., MA [M]
                                                               Rep. Automatic Fire Alarm Association, Inc.
Peter Binkley, Evax by Potter/ Potter Electric Signal, CT [M]
                                                               Wayne D. Moore, JENSEN HUGHES, RI [SE]
                                                               Michael Pallett, Telecor Inc., Canada [M]
                                                               Thomas J. Parrish, Telgian Corporation, MI [IM]
                                                               Joseph Ranaudo, AFA Protective Systems, Inc., NY [IM]
                                                               Rodger Reiswig, Johnson Controls/Tyco/SimplexGrinnell, FL [M]
                                                               Jeffrey A. Scott, FP&C Consultants, Inc., MO [SE]
                                                               Andrew J. Shear, Detech, Inc., NC [IM]
                                                               Aviv Siegel, AtHoc, Inc./BlackBerry, CA [M]
                                                               James P. Simpson, Electrical Training Alliance, MN [L]

                                                                   Rep. International Brotherhood of Electrical Workers
                                                               Robert Anthony Ulizio, Georgetown University, DC [U]
                                                               Andrew B. Woodward, Arup, MA [SE]
Thomas M. Chambers, Vector Security Inc., PA [IM]
    Rep. The Monitoring Association

Joe L. Collins, Dallas/Fort Worth International Airport, TX [U]

Y Joseph Dafin, U.S. General Services Administration, DC [U]

John C. Fannin III, SafePlace Corporation, DE [U]

L Charles E. Hahl, GHD Inc., VA [SE]
N Raymond N. Hansen, U.S. Department of the Air Force, FL [U]

Bryan Lawrence Hoskins, Oklahoma State University, OK [SE]

O Waymon Jackson, University of Texas at Austin, TX [U]

Scott Lacey, Lacey Fire Protection Engineering, AR [SE]
Minfei M. Leng, Bird Technologies Group, NY [M]

E Ted Leventhal, Marktek Inc., PA [M]
S Derek D. Mathews, UL LLC, IL [RT]
 U Matthew Batbouta, Aldie, VA [SE]
           (Alt. to Charles E. Hahl)

 L Christopher K. Constant, FP&C Consultants KC, LLC, MO [SE]
 A (Alt. to Jeffrey A. Scott)

       Laura E. Doyle, U.S. General Services Administration, DC [U]

{C56A4DC7-64F7-4C8U (Alt. to Joseph Dafin)
  8-B368-41DE5BD47BC8} Aleksandr Frenkel, Port Authority of New York & New Jersey, NJ
 ID [U]
           (Alt. to Oded Aron)
       Raymond A. Grill, Arup, DC [SE]
 IV (Alt. to Andrew B. Woodward)
       Paul E. Mackins, U.S. Department of the Navy, CA [E]
           (Voting Alternate)
 D David Madole, University of Texas at Austin, TX [U]
           (Alt. to Waymon Jackson)
 IN Denise L. Pappas, Valcom, Inc., VA [M]
           (Alt. to Daniel P. Finnegan)
                                                               Alternates

                                                                          Larry D. Rietz, JENSEN HUGHES, CO [SE]
                                                                              (Alt. to Wayne D. Moore)

                                                                          Joseph Ripp, Interface Engineering, OR [M]
                                                                              (Alt. to James Mongeau)

                                                                          Peter D. Ryan, Tyco Fire Protection Products, MA [M]
                                                                              (Alt. to Rodger Reiswig)

                                                                          Daniel Joseph Somrack, Blackberry, CA [M]
                                                                              (Alt. to Aviv Siegel)

                                                                          Morris L. Stoops, UTC Fire & Security/Edwards, KS [M]
                                                                              (Alt. to Peter Binkley)

                                                                          Mark J. Sylvester, Telgian Corporation, MA [IM]
                                                                              (Alt. to Thomas J. Parrish)

                                                                          Richard B. Wagoner, DFW International Airport, TX [U]
                                                                              (Alt. to Joe L. Collins)

                                                                          Larry D. Watson, American Professional Services, Inc., OK [IM]
                                                                              (Alt. to Thomas M. Chambers)
   R This list represents the membership at the time the Committee was balloted on the final text of this edition.
 O Since that time, changes in the membership may have occurred. A key to classifications is found at the
F back of the document.
Richard J. Roux, NFPA Staff Liaison

NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
the Association or any document developed by the committee on which the member serves.

Committee Scope: This committee shall have primary responsibility for documents on the
risk analysis, design, application, installation, and performance of emergency
communications systems and their components. Public emergency services communications
systems covered by NFPA 1221 are outside the scope of this committee except where they
interface with in-building bi-directional amplifiers and where trouble and supervisory signals
are intended to be monitored by the building fire alarm system.

                                                                                                                    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-8                                            NATIONAL FIRE ALARM AND SIGNALING CODE

              Technical Committee on Fundamentals of Fire Alarm and Signaling Systems (SIG-FUN)
                                               (Chapters 1, 7, and 10 and Annex E)

                                                     Manuelita E. David, Chair
                                                JENSEN HUGHES/Aon, CA [SE]

                                                      Rep. JENSEN HUGHES

                                                Jeffrey S. Hancock, Secretary
                                                        Valero, TX [U]

Mark J. Aaby, Koffel Associates, Inc., MD [SE]  Walter J. Kessler, Jr., FM Approvals, MA [I]

Andrew G. Berezowski, Honeywell Inc., CT [M]    Fred Leber, AML Encore Corporation, Canada [SE]
    Rep. National Electrical Manufacturers Association
Robert A. Bonifas, Alarm Detection Systems, Inc., IL [IM]

    Rep. The Monitoring Association

Y Shane M. Clary, Bay Alarm Company, CA [IM]

Daniel G. Decker, Safety Systems, Inc., MI [IM]

L James DiTaranto, Commercial Electrical Systems, FL [IM]

Tommy L. Farr, JATC of Southern Nevada, NV [L]

N Rep. International Brotherhood of Electrical Workers

David W. Frable, U.S. General Services Administration, IL [U]

O Daniel J. Gauvin, Johnson Controls/TYCO Fire Suppression &

Building Products, MA [M]

E Kevin M. Green, Pyro-Comm Systems, Inc., CA [IM]

Kimberly A. Gruner, Fike Corporation, MO [M]

S Rep. Fire Suppression Systems Association

Scott Jacobs, ISC Electronic Systems, Inc., CA [IM]
                                                Richard A. Malady, Fire Fighter Sales & Service Company, PA [IM]
                                                    Rep. National Association of Fire Equipment Distributors

                                                Charlie G. McDaniel, Global Asset Protection Services, LLC, WV [I]
                                                    Rep. Global Asset Protection Services, LLC

                                                Jack McNamara, Bosch Security Systems, NY [M]
                                                James M. Mundy, Jr., Asset Protection Associates, Ltd., NY [M]

                                                    Rep. Automatic Fire Alarm Association, Inc.
                                                Louis Nash, U.S. Coast Guard, DC [E]
                                                Thomas F. Norton, Norel Service Company, Inc., MA [IM]

                                                    Rep. U.S. Naval Historical Center
                                                Allan Sanedrin, UL LLC, IL [RT]
                                                Emily Troyanski, Intertek Testing Services, NJ [RT]
                                                Allyn J. Vaughn, NV5/JBA Consulting Engineers, NV [SE]
                                                Todd W. Warner, Brooks Equipment Company, Inc., NC [M]

                                                    Rep. Fire Equipment Manufacturers' Association
                                                U Alternates
L Bob Elliott, FM Approvals, MA [I]
    (Alt. to Walter J. Kessler, Jr.)

A Erinc Eslik, Intertek Testing Services, CT [RT]
    (Alt. to Emily Troyanski)

{C56A4DC7-64F7-4C8U Timothy C. Fritz, UL LLC, IL [RT]
 8-B368-41DE5BD47BC8} (Alt. to Allan Sanedrin)

ID John Houlihan, Fire Command Systems, Inc., MA [M]
    (Alt. to James M. Mundy, Jr.)

IV William E. Koffel, Koffel Associates, Inc., MD [SE]
    (Alt. to Mark J. Aaby)
Alan J. Kouchinsky, JENSEN HUGHES, MD [SE]

D (Alt. to Manuelita E. David)

Maria B. Marks, Siemens Industry, Inc., MD [M]

IN (Alt. to Andrew G. Berezowski)

John McCamish, NECA IBEW Electrical Training Center, OR [L]
    (Alt. to Tommy L. Farr)
                                                Nicholas Moriarty, NV5/JBA Consulting Engineers, NV [SE]
                                                    (Alt. to Allyn J. Vaughn)

                                                Rich Neves, Pyro-Comm Systems, Inc., CA [IM]
                                                    (Alt. to Kevin M. Green)

                                                Timothy R. Oates, Johnson Controls/Tyco/SimplexGrinnell, DE
                                                [M]

                                                    (Alt. to Daniel J. Gauvin)
                                                Charles Taylor, U.S. Coast Guard, DC [E]

                                                    (Alt. to Louis Nash)
                                                Ed Vaillancourt, E & M International, Inc., NM [M]

                                                    (Alt. to Kimberly A. Gruner)
                                                Albert R. Wickham, Alarm Detection Systems Inc., IL [IM]

                                                    (Alt. to Robert A. Bonifas)

R Richard J. Roux, NFPA Staff Liaison
 O This list represents the membership at the time the Committee was balloted on the final text of this edition.
                                     Since that time, changes in the membership may have occurred. A key to classifications is found at the

F back of the document.
              NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
              the Association or any document developed by the committee on which the member serves.

              Committee Scope: This Committee shall have primary responsibility for documents on
              common system fundamentals for fire alarm and signaling systems, requirements for
              approvals, power supplies, equipment performance, system documentation, and
              compatibility.

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                COMMITTEE PERSONNEL                                                               72-9

Technical Committee on Single- and Multiple-Station Alarms and Household Signaling Systems (SIG-HOU)
                                                    (Chapter 29 and Annex H)

                                                   Laurence J. Dallaire, Chair
                                                Architect of the Capitol, DC [E]

                                                Edward M. Fraczkowski, Secretary
                                                 EBL Engineers, LLC, MD [SE]

H. Wayne Boyd, U.S. Safety & Engineering Corporation, CA [IM]     Andrew Marks, BRK Brands Inc., IL [M]
    Rep. California Automatic Fire Alarm Association Inc.             Rep. National Electrical Manufacturers Association

David E. Christian, Gentex Corporation, MI [M]                    David E. Mills, UL LLC, IL [RT]
    Rep. Automatic Fire Alarm Association, Inc.
Thomas G. Cleary, U.S. National Institute of Standards &
Technology, MD [RT]

Y Timothy K. Dedear, City of Farmers Branch Fire Department, TX

[E]

L Wendy B. Gifford, Consultant, IL [SE]

Daniel T. Gottuk, JENSEN HUGHES, MD [SE]

N Rep. JENSEN HUGHES

Greg L. Hansen, Vivint Inc., UT [M]

O Richard Hoffman, Intertek, IL [RT]

Anna Kryagin, Port Authority of New York & New Jersey, NJ [U]
                                                                  Kim R. Mniszewski, FX Engineering, Inc., IL [SE]
                                                                  Cory Ogle, Code Consultants, Inc., MO [SE]
                                                                  Jeffrey L. Okun, Nuko Security, Inc., LA [IM]
                                                                  Stephen M. Olenick, Combustion Science & Engineering, Inc., MD
                                                                  [SE]
                                                                  Timothy A. Rader, ADT Security Services, Inc., FL [M]
                                                                  Larry Ratzlaff, UTC/Kidde Safety, IL [M]
                                                                  Richard M. Simpson, Vector Security Inc., PA [IM]

                                                                      Rep. The Monitoring Association
                                                               E Alternates
 S Oded Aron, Port Authority of New York & New Jersey, NY [U]
           (Alt. to Anna Kryagin)

 U Rick Heffernan, SDi, NJ [M]
           (Alt. to Andrew Marks)

 L Nasir Hussain, Combustion Science & Engineering, Inc., MD [SE]
           (Alt. to Stephen M. Olenick)

 A Matthew Jakusz, ADT Security Services, TX [M]
           (Alt. to Timothy A. Rader)

{C56A4DC7-64F7-4C8U Paul T. Kahle, Code Consultants, Inc., MO [SE]
   8-B368-41DE5BD47BC8} (Alt. to Cory Ogle)
 ID Jeffery P. McBride, EBL Engineers, LLC, MD [SE]
           (Alt. to Edward M. Fraczkowski)
                                     IV Nonvoting                 Ken Mott, Kidde Safety, CO [M]
                                                                      (Alt. to Larry Ratzlaff)

                                                                  John L. Parssinen, UL LLC, IL [RT]
                                                                      (Alt. to David E. Mills)

                                                                  Richard Jay Roberts, Honeywell Fire Safety, IL [M]
                                                                      (Alt. to David E. Christian)

                                                                  Samuel T. (Ted) Stoler, Vector Security Inc., PA [IM]
                                                                      (Alt. to Richard M. Simpson)

                                                                  Jason A. Sutula, JENSEN HUGHES, MD [SE]
                                                                      (Alt. to Daniel T. Gottuk)

                                                                  Emily Troyanski, Intertek Testing Services, NJ [RT]
                                                                      (Alt. to Richard Hoffman)

D Arthur S. Lee, U.S. Consumer Product Safety Commission, MD [C]  Maurice M. Pilette, Mechanical Designs Ltd., MA [SE]
                                                                      Rep. TC on Residential Sprinkler Systems
INThis list represents the membership at the time the Committee was balloted on the final text of this edition.
         Since that time, changes in the membership may have occurred. A key to classifications is found at the
         back of the document.
Richard J. Roux, NFPA Staff Liaison

 R NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
O the Association or any document developed by the committee on which the member serves.
F Committee Scope: This Committee shall have primary responsibility for documents on the
performance, installation, operation, inspection, testing, maintenance, and use of single-
and multiple-station alarms and household signaling systems.

                                                                                                                          2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-10                                            NATIONAL FIRE ALARM AND SIGNALING CODE

              Technical Committee on Initiating Devices for Fire Alarm and Signaling Systems (SIG-IDS)
                                                        (Chapter 17 and Annex B)

                                                               Daniel J. O'Connor, Chair
                                       JENSEN HUGHES/AON Fire Protection Engineering, IL [SE]

                                                                Rep. JENSEN HUGHES

Wayne J. Aho, Jr., Johnson Controls/Tyco Fire Protection Products,  Samuel M. Miller, BP Exploration (Alaska) Inc., AK [U]
MA [M]
    Rep. Automatic Fire Alarm Association, Inc.                     Ovid E. Morphew, Jr., Design/Systems Group, TX [IM]
                                                                        Rep. National Independent Fire Alarm Distributors Assn.
Mark S. Boone, Dominion Resources Services Inc., VA [U]
       Rep. Edison Electric Institute                               James W. Mottorn, II, Bosch Security Systems, NY [M]

                                                                    Abhay Nadgir, UTC/Kidde-Fenwal, Inc., MA [M]
John M. Cholin, J. M. Cholin Consultants Inc., NJ [SE]
Kenneth W. Dungan, Performance Design Technologies, TN [SE]
Donald Duplechian, Wilson Fire Equipment, TX [IM]

Y Marty Heller, Shambaugh and Son, IN [M]
    Rep. National Fire Sprinkler Association

L Scott R. Lang, Honeywell International, IL [M]
N Michael Lessar, Reading Fire Department, PA [E]

Norbert W. Makowka, National Association of Fire Equipment
Distributors, IL [IM]

O Rep. National Association of Fire Equipment Distributors

Larry W. Mann, Central Station, Inc., AL [IM]

E Rep. Electronic Security Association

Chris Marrion, Marrion Fire & Risk Consulting PE, LLC, NY [SE]

S Justin D. Merrick, S&S Sprinkler Company, LLC, AL [IM]
                                                                        Rep. Fire Suppression Systems Association
                                                                    Lynn Nielson, City of Henderson, NV [E]
                                                                    Ronald D. Ouimette, Siemens Building Technologies, Inc., NJ [M]
                                                                    John L. Parssinen, UL LLC, IL [RT]
                                                                    David L. Royse, Potter Electric Signal Company, MO [M]
                                                                    John R. Schertel, Jr., Apollo America Inc., MI [M]

                                                                        Rep. National Electrical Manufacturers Association
                                                                    Kenneth R. Schneider, UA - ITF, MO [L]

                                                                        Rep. United Assn. of Journeymen & Apprentices of the
                                                                    Plumbing & Pipe Fitting Industry
                                                                    Michael D. Sides, Global Asset Protection Services, LLC, FL [I]
                                                                    Mark Swerdin, Zurich Services Corporation, NY [I]
                                                                    David Waite, FM Approvals, MA [I]
                                                         U Alternates
Mark E. Agar, Fire Equipment Company Inc., MI [IM]

L (Alt. to Norbert W. Makowka)

Scott Bailey, Koorsen Fire & Security, IN [M]

A (Alt. to Abhay Nadgir)

Charles Berra, Sprinkler Fitters LU 268 JAC, MO [L]

{C56A4DC7-64F7-4C8U (Alt. to Kenneth R. Schneider)

8-B368-41DE5BD47BC8} Charles E. Brockett, Global Asset Protection Services, LLC, TX [I]

ID (Alt. to Michael D. Sides)

Scott A. Frazer, Performance Design Technologies, TN [SE]

IV (Alt. to Kenneth W. Dungan)

Scott M. Golly, JENSEN HUGHES, MD [SE]
    (Alt. to Daniel J. O'Connor)

D Louis Guerrazzi, National Fire Sprinkler Association, MD [M]
    (Alt. to Marty Heller)

IN Todd Gustafson, Mircom Group Of Companies, MO [M]
    (Alt. to Wayne J. Aho, Jr.)
Robert A. Hall, R.A. Hall & Associates, NJ [SE]

    (Voting Alternate)
R Richard J. Roux, NFPA Staff Liaison                               Michael A. Henke, Potter Electric Signal Company, MO [M]
                                                                        (Alt. to David L. Royse)

                                                                    Steven W. Joseph, Honeywell/Xtralis, Inc., OR [M]
                                                                        (Alt. to Scott R. Lang)

                                                                    Robert Kasiski, FM Global, MA [I]
                                                                        (Alt. to David Waite)

                                                                    Henry J. Kozlowski, Zurich Services Corporation, RI [I]
                                                                        (Alt. to Mark Swerdin)

                                                                    Jack McNamara, Bosch Security Systems, NY [M]
                                                                        (Alt. to James W. Mottorn, II)

                                                                    David E. Mills, UL LLC, IL [RT]
                                                                        (Alt. to John L. Parssinen)

                                                                    David M. Nelson, Volunteer Technology Systems, TN [IM]
                                                                        (Alt. to Ovid E. Morphew, Jr.)

                                                                    Brian E. Swanick, Siemens Industry, Inc., NJ [M]
                                                                        (Alt. to Ronald D. Ouimette)

                                                                    Jerry Trotter, City of Henderson, NV [E]
                                                                        (Alt. to Lynn Nielson)
 O This list represents the membership at the time the Committee was balloted on the final text of this edition.
F Since that time, changes in the membership may have occurred. A key to classifications is found at the
              back of the document.

              NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
              the Association or any document developed by the committee on which the member serves.

              Committee Scope: This Committee shall have primary responsibility for documents on the
              installation and operation of initiating devices for fire alarm and signaling systems.

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                             COMMITTEE PERSONNEL                                                                    72-11

Technical Committee on Notification Appliances for Fire Alarm and Signaling Systems (SIG-NAS)
                                              (Chapter 18 and Annex D)

                                                     David O. Lowrey, Chair
                                             City of Boulder Fire Rescue, CO [E]

                                                          David E. Becker, Secretary
                                              Fire Equipment Service Company, KY [IM]
                                     Rep. National Association of Fire Equipment Distributors

Todd Alford, System Sensor, IL [M]           Bob D. Morgan, Fort Worth Fire Department, TX [E]
Rep. Automatic Fire Alarm Association, Inc.
                                             David Newhouse, Gentex Corporation, MI [M]
David Dressler, Minnesota Statewide Limited Energy JATC, MN [L]
    Rep. International Brotherhood of Electrical Workers

Michael L. Edwards, U.S. Architect of the Capitol, DC [U]

Y Raymond A. Grill, Arup, DC [SE]

Daniel M. Grosch, UL LLC, IL [RT]

L Paul Jennison, Forsyth County Georgia, GA [U]

Doug Kline, Nowak Supply Fire Systems, IN [M]

N Rep. Fire Suppression Systems Association

Neal W. Krantz, Sr., Krantz Systems & Associates, LLC, MI [IM]

O Rep. NFPA Industrial Fire Protection Section

Steven P. Lewis, RFI Enterprises, CA [IM]

E David Madole, University of Texas at Austin, TX [U]
                                                 Rep. National Electrical Manufacturers Association
                                             Isaac I. Papier, Papier Consulting Group LLC, IL [SE]
                                             Maurice M. Pilette, Mechanical Designs Ltd., MA [SE]
                                             Andrew W. Poole, Poole Fire Protection, Inc., KS [SE]
                                             Robert P. Schifiliti, R. P. Schifiliti Associates, Inc., MA [SE]
                                             Michael T. Schmitt, Long Grove Fire Protection District, IL [E]

                                                 Rep. Illinois Fire Inspectors Association
                                             Daniel L. Seibel, Wolverine Fire Protection Company, MI [IM]
                                             Morris L. Stoops, UTC Fire & Security/Edwards, KS [M]
                                             Paul R. Strelecki, Siemens Building Technologies, Inc., NJ [M]
                                             John R. Swanson, Minnesota State Fire Marshal Division, MN [E]
                                             S Alternates
       Robert F. Accosta, Jr., Arup, NY [SE]

 U (Alt. to Raymond A. Grill)

       Jan Braam, UTC Climate, Controls & Security/Edwards, FL [M]

 L (Alt. to Morris L. Stoops)

       Mark C. Hamilton, Siemens, Inc., NJ [M]

 A (Alt. to Paul R. Strelecki)

       Neal W. Krantz, Jr., Krantz Systems & Associates, LLC, MI [IM]

{C56A4DC7-64F7-4C8U (Alt. to Neal W. Krantz, Sr.)
  8-B368-41DE5BD47BC8} James Mongeau, Space Age Electronics, Inc., MA [M]
 ID (Alt. to Todd Alford)
                                             Leon Newsome, Cooper Notification, FL [M]
                                                 (Alt. to David Newhouse)

                                             Warren E. Olsen, Fire Safety Consultants, Inc., IL [E]
                                                 (Alt. to Michael T. Schmitt)

                                             Scott E. Panowitz, BFPE International, MD [M]
                                                 (Alt. to Doug Kline)

                                             Jack Poole, Poole Fire Protection, Inc., KS [SE]
                                                 (Alt. to Andrew W. Poole)

                                             Rich Rhome, Froula Alarm Systems, Inc., WA [IM]
                                                 (Voting Alternate)
IV This list represents the membership at the time the Committee was balloted on the final text of this edition.
Richard J. Roux, NFPA Staff Liaison
Since that time, changes in the membership may have occurred. A key to classifications is found at the

Dback of the document.
INNOTE: Membership on a committee shall not in and of itself constitute an endorsement of
         the Association or any document developed by the committee on which the member serves.
                                            Committee Scope: This Committee shall have primary responsibility for documents on the

FOR installation and operation of notification appliances for fire alarm and signaling systems.

                                                                                                                                    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-12                                  NATIONAL FIRE ALARM AND SIGNALING CODE

              Technical Committee on Protected Premises Fire Alarm and Signaling Systems (SIG-PRO)
                                               (Chapters 12, 21, and 23 and Annex C)

                                                                Jack Poole, Chair
                                                    Poole Fire Protection, Inc., KS [SE]

                                                    Leonard Belliveau, Jr., Secretary
                                                      JENSEN HUGHES, RI [SE]
                                                        Rep. JENSEN HUGHES

Merton W. Bunker, Jr., EYP Architecture & Engineering, VA [SE]  Brian Jarvis, NSA, MD [U]

David J. Burkhart, Code Consultants, Inc., MO [SE]              Thomas E. Kuhta, Willis Towers Watson, NY [I]

Robert Cole, Intertek Testing Services, NJ [RT]
    Rep. Intertek Testing Services

David Correia, Honeywell International, CT [M]

Y Rep. National Electrical Manufacturers Association

Paul F. Crowley, FM Approvals, MA [I]

L Diane P. Doliber, Consultant, NC [SE]

Laura E. Doyle, U.S. General Services Administration, DC [U]

N Thomas P. Hammerberg, Jasper, GA [M]
    Rep. Automatic Fire Alarm Association, Inc.

O Scott D. Harris, AFA Protective Systems, Inc., NY [IM]

William K. Hopple, Hopple & Company, CA [IM]

E Rep. California Automatic Fire Alarm Association Inc.

Daniel J. Horon, CADgraphics, Incorporated, FL [M]

S Vic Humm, Vic Humm & Associates, TN [SE]
                                                                Peter Leszczak, U.S. Department of Veterans Affairs, CT [U]
                                                                Gregg Lupaczyk, Tyco, MA [M]
                                                                Scott T. Martorano, The Viking Corporation, MI [M]

                                                                    Rep. National Fire Sprinkler Association
                                                                Jebediah J. Novak, Cedar Rapids Electrical JATC, IA [L]

                                                                    Rep. International Brotherhood of Electrical Workers
                                                                Frank Savino, United Fire Protection Corporation, NJ [M]

                                                                    Rep. Fire Suppression Systems Association
                                                                Lawrence J. Shudak, UL LLC, IL [RT]
                                                                Donald Struck, Siemens Fire Safety, NJ [M]
                                                                Sagiv Weiss-Ishai, San Francisco Fire Department, CA [E]
                                                                David E. Whittington, Blue Ridge Security Systems Inc., TN [IM]

                                                                    Rep. Electronic Security Association
                                                                Carl F. Willms, Fire Safety Consultants, Inc., NJ [SE]
                                                                U Alternates
Vincent Baroncini, Siemens, Inc., NJ [M]

L (Alt. to Donald Struck)

Donald C. Birchler, FP&C Consultants, MO [SE]

A (Alt. to Vic Humm)

Martin Chiarizio, Johnson Controls/TYCO/Commercial Wireless

{C56A4DC7-64F7-4C8U Systems International (CWSI), FL [M]
 8-B368-41DE5BD47BC8} (Alt. to Gregg Lupaczyk)

ID Joshua W. Elvove, Aurora, CO [SE]
    (Alt. to Carl F. Willms)

IV Mark D. Hayes, JENSEN HUGHES/AON Fire Protection

Engineering, TX [SE]
    (Alt. to Leonard Belliveau, Jr.)

D Jacob P. Hemke, Code Consultants, Inc., MO [SE]
    (Alt. to David J. Burkhart)

IN Theodore Ivers, UL LLC, NY [RT]
    (Alt. to Lawrence J. Shudak)
Walter J. Kessler, Jr., FM Approvals, MA [I]

    (Alt. to Paul F. Crowley)
R Richard J. Roux, NFPA Staff Liaison                           Mark LaBua, AFA Protective Systems Inc., NY [IM]
                                                                    (Alt. to Scott D. Harris)

                                                                Peter A. Larrimer, U.S. Department of Veterans Affairs, PA [U]
                                                                    (Alt. to Peter Leszczak)

                                                                Andre Lickefett, Minimax GmbH & Co. KG, Germany [M]
                                                                    (Alt. to Scott T. Martorano)

                                                                Michael D. Mann, American Professional Services, Inc., OK [IM]
                                                                    (Voting Alternate)

                                                                Sean P. Titus, Fike Corporation, MO [M]
                                                                    (Alt. to Frank Savino)

                                                                Jeffery G. Van Keuren, UTC Climate, Controls & Security/Edwards,
                                                                FL [M]

                                                                    (Alt. to Thomas P. Hammerberg)
                                                                Brandon Wilkerson, Poole Fire Protection, OK [SE]

                                                                    (Alt. to Jack Poole)
                                                                Brian Woodward, Fire Safety Engineers Inc., NV [SE]

                                                                    (Alt. to Diane P. Doliber)

 O This list represents the membership at the time the Committee was balloted on the final text of this edition.
F Since that time, changes in the membership may have occurred. A key to classifications is found at the
              back of the document.

              NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
              the Association or any document developed by the committee on which the member serves.

              Committee Scope: This Committee shall have primary responsibility for documents on the
              installation and operation of protected premises fire alarm and signaling systems, including
              their interconnection with initiating devices, notification appliances, and other related
              building control equipment, within the protected premises.

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                    COMMITTEE PERSONNEL                                                           72-13

Technical Committee on Public Emergency Reporting Systems (SIG-PRS)
                                       (Chapter 27)

                                                              Leo F. Martin, Jr., Chair
                                                Martin Electrical Code Consultants, MA [SE]

Douglas M. Aiken, Lakes Region Mutual Fire Aid, NH [E]      Gregory D. Lapin, King-Fisher Company, Inc., MA [M]

George W. Allen, R.B. Allen Company, Inc., NH [IM]          Robert Malanga, Fire and Risk Engineering, NJ [SE]
                                                            Rep. Fairmount Fire Company No. 1
Anthony W. Cole, Wal-Mart Stores, Inc., CA [U]
                                                            Max McLeod, Siemens Industry, Inc., AL [M]
Michael Scott Custer, Fort Detrick Fire Department, MD [E]
                                                            Robert E. Myers, MC Dean, VA [IM]
Daniel R. Dinwiddie, L W Bills Company, MA [M]
                                                            Isa Y. Saah, GHD/The Protection Engineering Group, VA [SE]
Romeo G. Dupuis, Manchester VA Hospital, NH [U]
Samuel Iannucci, Chubb Group of Insurance Companies, PA [I]
Jeffrey G. Knight, City of Newton Fire Department, MA [U]

Y Rep. International Municipal Signal Association

Robert E. Lapham, Signal Communications Corporation, MA [M]
                                                            Deborah L. Shaner, Shaner Life Safety, CO [SE]
                                                            Stephen Smith, Advanced Signal Corporation, MA [IM]
                                                            Cindy G. Tate, Fort A.P. Hill Fire & Emergency Services, VA [U]
                                                            Christopher Willms, Sea Girt Fire Company #1, NJ [E]
NL Robert J. Allen, R.B. Allen Company, Inc., NH [IM]
    (Alt. to George W. Allen)

O Dwayne Griffith, Walmart Security Services, AR [U]
    (Alt. to Anthony W. Cole)

E Charles E. Hahl, GHD Inc., VA [SE]
    (Alt. to Isa Y. Saah)
                                                            Alternates

                                                                       Hans Kristensen, Woodstock Fire/Rescue Department, IL [U]
                                                                           (Alt. to Jeffrey G. Knight)

                                                                       Leo J. Watts, Signal Communications Corporation, MA [M]
                                                                           (Alt. to Robert E. Lapham)

                                                                       Michael S. White, Siemens Building Technologies, OH [M]
                                                                           (Alt. to Max McLeod)
S Richard J. Roux, NFPA Staff Liaison
U This list represents the membership at the time the Committee was balloted on the final text of this edition.

Since that time, changes in the membership may have occurred. A key to classifications is found at the

L back of the document.
A NOTE: Membership on a committee shall not in and of itself constitute an endorsement of

the Association or any document developed by the committee on which the member serves.
{C56A4DC7-64F7-4C8U Committee Scope: This Committee shall have primary responsibility for documents on the
              8-B368-41DE5BD47BC8} proper configuration, performance, installation, and operation of public emergency alarm
       ID reporting systems and auxiliary alarm systems. The Committee scope shall include systems
                                            that use a communication infrastructure that is publicly owned, operated, and controlled.
                                            Reporting of alarms by voice over the public switched telephone network utilizing the
       IV Universal Emergency Number 9-1-1, or any other telephone number that can be dialed, is

FOR INDoutside the scope of this committee.

                                                                                                                 2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-14                                NATIONAL FIRE ALARM AND SIGNALING CODE

              Technical Committee on Supervising Station Fire Alarm and Signaling Systems (SIG-SSS)
                                                                (Chapter 26)

                                                               Warren E. Olsen, Chair
                                                       Fire Safety Consultants, Inc., IL [E]
                                                     Rep. Illinois Fire Inspectors Association

Raymond E. Bigelow, Natick, MA [U]                            Alan J. Kouchinsky, JENSEN HUGHES, MD [SE]
    Rep. International Municipal Signal Association               Rep. JENSEN HUGHES

Art Black, Carmel Fire Protection Associates, CA [E]          Scott M. May, Bosch Security Systems, NY [M]
                                                              Rep. National Electrical Manufacturers Association
David A. Blanken, Keltron Corporation, MA [M]
                                                              John Franklin Milliron, AES Corporation, MA [M]
Robert F. Buckley, Signal Communications Corporation, MA [M]
                                                              Scott Newman, Walgreens, IL [U]
                                                              Donald C. Pannell, City of Memphis, TN [E]
                                                              Roy Pollack, Comcast Xfinity Home, FL [U]

                                                                  Rep. Electronic Security Association
                                                              Richard Jay Roberts, Honeywell Fire Safety, IL [M]
                                                              Steven A. Schmit, UL LLC, IL [RT]

                                                                  Rep. UL LLC
                                                              Sean P. Titus, Fike Corporation, MO [M]

                                                                  Rep. Fire Suppression Systems Association
Lawrence E. Coveny, Chicago Metropolitan Fire Prevention
Company, IL [IM]
James S. Crews, Allianz Global Corporation & Specialty, GA [I]

Y Jason Dupuis, Cintas Fire Protection F19, CA [M]
L Rep. Automatic Fire Alarm Association, Inc.

William J. (Jody) Dwyer, Germantown Fire Department, TN [E]

N Bob Elliott, FM Approvals, MA [I]

Donald Fess, Harvard University, MA [U]

O Joseph (Jay) Hauhn, The Monitoring Association, VA [IM]
    Rep. The Monitoring Association
Richard G. Kluge, Ericsson, NJ [U]

E Rep. Alliance for Telecommunications Industry Solutions
                                                              S Alternates
U Douglas M. Aiken, Lakes Region Mutual Fire Aid, NH [U]
    (Alt. to Raymond E. Bigelow)
Shane M. Clary, Bay Alarm Company, CA [M]

L (Alt. to Jason Dupuis)

Martin J. Farraher, Siemens Industry, Inc., IL [M]

A (Alt. to Sean P. Titus)

Scott D. Henderson, Allianz Global Corporation & Specialty, MA [I]

{C56A4DC7-64F7-4C8U (Alt. to James S. Crews)

8-B368-41DE5BD47BC8} Paul J. Olson, UL LLC, MN [RT]

ID (Alt. to Steven A. Schmit)

Thomas J. Parrish, Telgian Corporation, MI [U]

IV (Voting Alternate)
                                                              Steven P. Sargent, Keltron Corporation, MA [M]
                                                                  (Alt. to David A. Blanken)

                                                              Randy H. Schubert, Ericsson, NJ [U]
                                                                  (Alt. to Richard G. Kluge)

                                                              Michael Sherman, AES Corporation, MA [M]
                                                                  (Alt. to John Franklin Milliron)

                                                              Michael G. Slossar, AT&T Digital Life, NJ [U]
                                                                  (Alt. to Roy Pollack)

                                                              Deane E. Walker, Grayslake Fire Protection District, IL [E]
                                                                  (Alt. to Warren E. Olsen)

                                                              Leo J. Watts, Signal Communications Corporation, MA [M]
                                                                  (Alt. to Robert F. Buckley)
              D This list represents the membership at the time the Committee was balloted on the final text of this edition.
Richard J. Roux, NFPA Staff Liaison
                Since that time, changes in the membership may have occurred. A key to classifications is found at the

              INback of the document.
   R Committee Scope: This Committee shall have primary responsibility for documents on the
 O installation and operation of equipment for the transmission and receipt of signals from a
F protected premises to a supervising station, including the supervising station facilities.
              NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
              the Association or any document developed by the committee on which the member serves.

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                       COMMITTEE PERSONNEL                                                                            72-15

Technical Committee on Testing and Maintenance of Fire Alarm and Signaling Systems (SIG-TMS)
                                               (Chapter 14 and Annex F)

                                           J. Jeffrey Moore, Chair
                                       JENSEN HUGHES, OH [SE]

Timothy E. Adams, American Society for Healthcare Engineering,      James Murphy, Vector Security Inc., PA [IM]
IN [U]                                                                  Rep. The Monitoring Association

    Rep. American Society for Healthcare Engineering                Robert Powers, East Providence Fire Department, RI [E]
Charles E. Brockett, Global Asset Protection Services, LLC, TX [I]  Michael J. Reeser, Santa Rosa Fire Equipment Service Inc., CA [IM]
Richard L. Carter, Siemens Industry, Inc., NJ [M]
                                                                        Rep. California Automatic Fire Alarm Association Inc.

Louis Chavez, UL LLC, IL [RT]                                       Joe Scibetta, BuildingReports, GA [M]

Franklin Chenoweth, Fireline Corporation, MD [M]
    Rep. Fire Suppression Systems Association

Rick Heffernan, SDi, NJ [M]

Y Rep. National Electrical Manufacturers Association
L Herbert B. Hurst, Jr., Savannah River Nuclear Solutions, LLC, SC

[U]

N John Kelly, Washington DC Fire & EMS Department, MD [E]

Robert H. Kelly, Fire Defense Equipment Company, Inc., MI [IM]

O J. David Kerr, Plano Fire Department, TX [E]
    Rep. NFPA Fire Service Section
E. J. Kleintop, Johnson Controls/Tyco/SimplexGrinnell, PA [M]

E Peter A. Larrimer, U.S. Department of Veterans Affairs, PA [U]
                                                                    George E. Seymour, Montgomery, TX [IM]
                                                                        Rep. National Association of Fire Equipment Distributors

                                                                    Derek Shackley, Pacific Auxiliary Fire Alarm, CA [M]
                                                                        Rep. Automatic Fire Alarm Association, Inc.

                                                                    Michael J. Slattery, AFA Protective Systems, Inc., MA [IM]
                                                                    Timothy M. Soverino, Nantucket, MA [U]

                                                                        Rep. International Municipal Signal Association
                                                                    Charles K. Stormer, U.S. General Services Administration, IL [U]

                                                                        Rep. U.S. General Services Administration
                                                                    Frank L. Van Overmeiren, Fire Protection & Code Consultants,
                                                                    LLC, IN [SE]
                                                                    S Alternates
 U Scott Bailey, Koorsen Fire & Security, IN [M]
           (Alt. to Franklin Chenoweth)
       Chad E. Beebe, ASHE - AHA, WA [U]

 L (Alt. to Timothy E. Adams)

       Anthony Bloodworth, Siemens Industries, Inc., IL [M]

 A (Alt. to Richard L. Carter)

       Scott D. Carlson, Fire Defense Equipment Company, Inc., MI [IM]

{C56A4DC7-64F7-4C8U (Alt. to Robert H. Kelly)
  8-B368-41DE5BD47BC8} Shane Courbier, Gentex Corporation, MI [M]
 ID (Alt. to Rick Heffernan)
       Ariana Hargrove, City of Rockwall Fire Department, TX [E]
 IV (Alt. to J. David Kerr)
       Vic Humm, Vic Humm & Associates, TN [SE]
           (Alt. to Frank L. Van Overmeiren)
D Richard J. Roux, NFPA Staff Liaison                               Bill Isemann, Guardian Fire Protection Services LLC, MD [IM]
                                                                        (Alt. to George E. Seymour)

                                                                    Matthew Jackson, AFA Protective Systems Inc., NJ [IM]
                                                                        (Alt. to Michael J. Slattery)

                                                                    David E. Kipley, JENSEN HUGHES, IL [SE]
                                                                        (Alt. to J. Jeffrey Moore)

                                                                    Peter Leszczak, U.S. Department of Veterans Affairs, CT [U]
                                                                        (Alt. to Peter A. Larrimer)

                                                                    Thomas Presnak, UL LLC, IL [RT]
                                                                        (Alt. to Louis Chavez)

                                                                    Michael D. Sides, Global Asset Protection Services, LLC, FL [I]
                                                                        (Alt. to Charles E. Brockett)

                                                                    Terry L. Victor, Johnson Controls/Tyco/SimplexGrinnell, MD [M]
                                                                        (Alt. to E. J. Kleintop)
INThis list represents the membership at the time the Committee was balloted on the final text of this edition.
         Since that time, changes in the membership may have occurred. A key to classifications is found at the
         back of the document.
R NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
                        the Association or any document developed by the committee on which the member serves.
FO Committee Scope: This Committee shall have primary responsibility for documents and
requirements for the inspection, testing, and maintenance of fire alarm and signaling
systems and associated components, for both new and existing systems. This Committee shall
not have responsibility for inspection, testing, and maintenance of single-and multiple-
station alarms and household signaling systems.

                                                                                                                 2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-16                                           NATIONAL FIRE ALARM AND SIGNALING CODE

                                                                                              Contents

Chapter 1 Administration ................................................ 72­ 18              10.20 Documentation and Notification. .......................... 72­ 80

1.1 Scope. ....................................................................... 72­ 18     10.21 Impairments. ........................................................... 72­ 81

1.2 Purpose. ................................................................... 72­ 18       10.22 Unwanted Alarms. ................................................... 72­ 81

1.3 Application. ............................................................. 72­ 18         Chapter 11 Reserved ......................................................... 72­ 81
1.4 Retroactivity. ............................................................ 72­ 19

1.5 Equivalency. ............................................................. 72­ 19         Chapter 12 Circuits and Pathways ....................................                72­ 81
1.6 Units and Formulas. ................................................ 72­ 19                 12.1 Application. .............................................................    72­ 81
1.7 Code Adoption Requirements. .............................. 72­ 19                           12.2 General. ...................................................................  72­ 81

Chapter 2 Referenced Publications ................................ 72­ 19                     12.3 Pathway Class Designations. ................................... 72­ 81

2.1 General. ................................................................... 72­ 19       12.4 Pathway Survivability. .............................................. 72­ 82

Y Chapter 3 Definitions ......................................................
L 3.1 General. ...................................................................

  3.2 NFPA Official Definitions. ......................................

N 3.3 General Definitions. ................................................
2.2 NFPA Publications. ................................................. 72­ 19                 12.5 Shared Pathway Designations. ................................ 72­ 82
2.3 Other Publications. ................................................. 72­ 19                12.6 Monitoring Integrity and Circuit Performance of
2.4 References for Extracts in Mandatory Sections. ... 72­ 20
                                                                                                          Installation Conductors and Other Signaling
                                                                                     72­ 20               Channels. ................................................................. 72­ 82
                                                                                     72­ 20     12.7 Nomenclature. ........................................................ 72­ 83
                                                                                     72­ 20
                                                                                     72­ 21   Chapter 13 Reserved ......................................................... 72­ 83
O Chapter 4 Reserved ......................................................... 72­ 36
E Chapter 6 Reserved ......................................................... 72­ 36         Chapter 14 Inspection, Testing, and Maintenance .......... 72­ 83
Chapter 5 Reserved ......................................................... 72­ 36             14.1 Application. ............................................................. 72­ 83
S Chapter 7 Documentation ...............................................                       14.2 General. ................................................................... 72­ 83
  7.1 Application. (SIG-FUN) .........................................               72­ 37     14.3 Inspection. ............................................................... 72­ 85
U 7.2 Minimum Required Documentation. (SIG-FUN)                                      72­ 37     14.4 Testing. ..................................................................... 72­ 85
  7.3 Design (Layout) Documentation. ..........................                      72­ 37     14.5 Maintenance. ........................................................... 72­ 100
L 7.4 Shop Drawings (Installation Documentation).                                    72­ 37     14.6 Records. ................................................................... 72­ 100
            (SIG-FUN) ...............................................................
A 7.5 Completion Documentation. .................................                    72­ 38   Chapter 15 Reserved ......................................................... 72­ 100
  7.6 Inspection, Testing, and Maintenance                                           72­ 39
{C56A4DC7-64F7-4C8U Documentation. (SIG-TMS) ...................................              Chapter 16 Reserved ......................................................... 72­ 100
8-B368-41DE5BD47BC8} 7.7 Records, Record Retention, and Record                       72­ 40
  ID Maintenance. ...........................................................                 Chapter 17 Initiating Devices ............................................ 72­ 101
  7.8 Forms. ......................................................................  72­ 40     17.1 Application. ............................................................. 72­ 101
                                                                                     72­ 41     17.2 Purpose. ................................................................... 72­ 101
IV Chapter 8 Reserved ......................................................... 72­ 72          17.3 Performance-Based Design. ................................... 72­ 101
D Chapter 10 Fundamentals .................................................                     17.4 General Requirements. ........................................... 72­ 101
IN 10.1 Application. .............................................................              17.5 Requirements for Smoke and Heat Detectors. ..... 72­ 101
                                                                                                17.6 Heat-Sensing Fire Detectors. .................................. 72­ 102
  10.2 Purpose. ...................................................................             17.7 Smoke-Sensing Fire Detectors. ............................... 72­ 104
  10.3 Equipment. ..............................................................                17.8 Radiant Energy­Sensing Fire Detectors. ............... 72­ 110
  10.4 Design and Installation. ..........................................                      17.9 Combination, Multi-Criteria, and Multi-Sensor
                                                                                                          Detectors. ................................................................. 72­ 111
R 10.5 Personnel Qualifications. .......................................                        17.10 Gas Detection. ......................................................... 72­ 112
                                                                                                17.11 Other Fire Detectors. .............................................. 72­ 112
  10.6 Power Supplies. .......................................................                  17.12 Carbon Monoxide Detectors. ................................. 72­ 112
                                                                                                17.13 Sprinkler Waterflow Alarm-Initiating Devices. ...... 72­ 113
O 10.7 Signal Priority. .........................................................               17.14 Detection of Operation of Other Automatic
                                                                                                          Extinguishing Systems. ........................................... 72­ 113
  10.8 Detection and Signaling of Conditions. ................                                  17.15 Manually Actuated Alarm-Initiating Devices. ........ 72­ 113
                                                                                                17.16 Fire Extinguisher Electronic Monitoring Device. . 72­ 113
F10.9 Responses. ...............................................................                17.17 Supervisory Signal­Initiating Devices. ................... 72­ 113
Chapter 9 Reserved ......................................................... 72­ 72
                                                                                              Chapter 18 Notification Appliances .................................. 72­ 114
                                                                                     72­ 72
                                                                                     72­ 72
                                                                                     72­ 72
                                                                                     72­ 72
                                                                                     72­ 72
                                                                                     72­ 72
                                                                                     72­ 74
                                                                                     72­ 77
                                                                                     72­ 77
                                                                                     72­ 77

10.10 Distinctive Signals. .................................................. 72­ 77          18.1 Application. ............................................................. 72­ 114

10.11 Alarm Signals. .......................................................... 72­ 78        18.2 Purpose. ................................................................... 72­ 114

10.12 Fire Alarm Notification Appliance Deactivation. .. 72­ 78                               18.3 General. ................................................................... 72­ 114

10.13 Carbon Monoxide (CO) Notification Appliance                                             18.4 Audible Characteristics. .......................................... 72­ 115

       Deactivation. ............................................................ 72­ 78      18.5 Visual Characteristics -- Public Mode. .................. 72­ 118

10.14 Supervisory Signals. ................................................ 72­ 78            18.6 Visual Characteristics -- Private Mode. ................. 72­ 121

10.15 Trouble Signals. ....................................................... 72­ 79         18.7 Supplementary Visual Signaling Method. ............. 72­ 121

10.16 Emergency Control Function Status Indicators. ... 72­ 80                                18.8 Textual Audible Appliances. .................................. 72­ 121

10.17 Notification Appliance Circuits and Control                                             18.9 Textual and Graphical Visual Appliances. ............. 72­ 121

       Circuits. .................................................................... 72­ 80  18.10 Tactile Appliances. .................................................. 72­ 122

10.18 Annunciation and Annunciation Zoning. ............. 72­ 80                              18.11 Standard Emergency Service Interface. ................ 72­ 123

10.19 Monitoring Integrity of In-Building Fire

       Emergency Voice/Alarm Communications                                                   Chapter 19 Reserved ......................................................... 72­ 123

       Systems. .................................................................... 72­ 80

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                     CONTENTS                                                                                       72-17

Chapter 20 Reserved ......................................................... 72­ 123           24.13 Documentation for Emergency Communications

Chapter 21 Emergency Control Function Interfaces ....... 72­ 123                                         Systems. .................................................................... 72­ 151

21.1 Application. ............................................................. 72­ 123         Chapter 25 Reserved ......................................................... 72­ 151

21.2 General. ................................................................... 72­ 123       Chapter 26 Supervising Station Alarm Systems ............... 72­ 151
21.3 Elevator Phase I Emergency Recall Operation. .... 72­ 123                                    26.1 Application. ............................................................. 72­ 151
21.4 Elevator Power Shutdown. ...................................... 72­ 124                      26.2 General. ................................................................... 72­ 151
21.5 Fire Service Access Elevators. ................................. 72­ 125                     26.3 Central Station Service Alarm Systems. ................. 72­ 152
21.6 Occupant Evacuation Elevators (OEE). ................ 72­ 125                                26.4 Proprietary Supervising Station Alarm Systems. ... 72­ 154
21.7 Heating, Ventilating and Air-Conditioning                                                    26.5 Remote Supervising Station Alarm Systems. ......... 72­ 157
                                                                                                  26.6 Communications Methods for Supervising
         (HVAC) Systems. ..................................................... 72­ 126                      Station Alarm Systems. ............................................ 72­ 159
21.8 High Volume Low Speed (HVLS) Fans. ................ 72­ 126
21.9 Door and Shutter Release. ..................................... 72­ 126

      21.10 Electrically Locked Doors. ...................................... 72­ 127           Chapter 27 Public Emergency Alarm Reporting
      21.11 Exit Marking Audible Notification Systems. .......... 72­ 127                                          Systems ............................................................ 72­ 165

Y Chapter 22 Reserved ......................................................... 72­ 127           27.1 Application. ............................................................. 72­ 165
L Chapter 23 Protected Premises Alarm and Signaling                                               27.2 General. ................................................................... 72­ 165
                                                                                                  27.3 Management and Maintenance. ............................ 72­ 166
                      Systems ............................................................ 72­ 12727.4 Communications Methods. .................................... 72­ 166
                                                                                                  27.5 Alarm Processing Equipment. ................................ 72­ 167
 N 23.1 Application. ............................................................. 72­ 127        27.6 Alarm Boxes. ........................................................... 72­ 171
                                                                                                  27.7 Public Cable Plant. .................................................. 72­ 174
      23.2 General. ................................................................... 72­ 127   27.8 Emergency Communications Systems (ECS). ....... 72­ 177
      23.3 System Features. ...................................................... 72­ 127
                                                                                                Chapter 28 Reserved ......................................................... 72­ 177
 O 23.4 System Performance and Integrity. ........................ 72­ 128
                                                                                                Chapter 29 Single- and Multiple-Station Alarms and
      23.5 Performance of Initiating Device Circuits                                                               Household Signaling Systems ........................ 72­ 177

  E (IDCs). ..................................................................... 72­ 128         29.1 Application. ............................................................. 72­ 177
                                                                                                  29.2 Purpose. ................................................................... 72­ 178
      23.6 Performance of Signaling Line Circuits (SLCs). .. 72­ 128                              29.3 Basic Requirements. ................................................ 72­ 178
                                                                                                  29.4 Remote Annunciation. ........................................... 72­ 178
 S 23.7 Performance of Notification Appliance Circuits                                            29.5 Notification. ............................................................ 72­ 178
                (NACs). .................................................................... 72­ 13029.6 Assumptions. ........................................................... 72­ 179
                                                                                                  29.7 Carbon Monoxide Detection. ................................ 72­ 179
 U 23.8 System Requirements. ............................................. 72­ 130                29.8 Detection and Notification. .................................... 72­ 179
                                                                                                  29.9 Power Supplies. ....................................................... 72­ 180
      23.9 In-Building Emergency Voice/Alarm                                                      29.10 Equipment Performance. ....................................... 72­ 182
                Communications. .................................................... 72­ 135      29.11 Installation. .............................................................. 72­ 184
                                                                                                  29.12 Optional Functions. ................................................ 72­ 186
 L 23.10 Fire Alarm Systems Using Tone. ............................ 72­ 135                      29.13 Inspection, Testing, and Maintenance. ................. 72­ 186
                                                                                                  29.14 Markings and Instructions. ..................................... 72­ 186
      23.11 Suppression System Actuation. .............................. 72­ 135

 A 23.12 Off-Premises Signals. ............................................... 72­ 136

      23.13 Guard's Tour Supervisory Service. ......................... 72­ 136

{C56A4DC7-64F7-4C8U 23.14 Suppressed (Exception Reporting) Signal
     8-B368-41DE5BD47BC8} System. ..................................................................... 72­ 136
 ID 23.15 Protected Premises Emergency Control
                Functions. ................................................................ 72­ 136
 IV 23.16 Special Requirements for Low-Power Radio
                (Wireless) Systems. .................................................. 72­ 136

   Chapter 24 Emergency Communications Systems (ECS) 72­ 138

 D 24.1 Application. ............................................................. 72­ 138

      24.2 Purpose. ................................................................... 72­ 138

 IN 24.3 General. ................................................................... 72­ 138

      24.4 In-Building Fire Emergency Voice/Alarm
                Communications Systems (EVACS). ...................... 72­ 140

 R 24.5 In-Building Mass Notification Systems. .................. 72­ 142

      24.6 Wide-Area Mass Notification Systems. ................... 72­ 146
      24.7 Distributed Recipient Mass Notification Systems

 O(DRMNS). ................................................................ 72­ 147
F24.8 Two-Way, In-Building Wired Emergency Services
                                                                                                Annex A Explanatory Material ...................................... 72­ 187

                                                                                                Annex B  Engineering Guide for Automatic Fire
                                                                                                         Detector Spacing ............................................ 72­ 311

                                                                                                Annex C System Performance and Design Guide ....... 72­ 354

                                                                                                Annex D Speech Intelligibility ....................................... 72­ 355

                                                                                                Annex E Sample Ordinance Adopting NFPA 72 .......... 72­ 366

Communications Systems. ...................................... 72­ 147                          Annex F Wiring Diagrams and Guide for Testing Fire

24.9 Two-Way Radio Communications Enhancement                                                            Alarm Circuits ................................................. 72­ 366

Systems. .................................................................... 72­ 148           Annex G Guidelines for Emergency Communication

24.10 Area of Refuge (Area of Rescue Assistance)                                                         Strategies for Buildings and Campuses ........ 72­ 374

Emergency Communications Systems, Stairway                                                      Annex H Carbon Monoxide .......................................... 72­ 379
Communications Systems, Elevator Landing

Communications Systems, and Occupant                                                            Annex I  Informational References ............................. 72­ 380
Evacuation Elevator Lobby Communications

         Systems. .................................................................... 72­ 148  Index    ......................................................................... 72­ 387
24.11 Information, Command, and Control. .................. 72­ 149

24.12 Performance-Based Design of Mass Notification

Systems. .................................................................... 72­ 150

                                                                                                                                                    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-18                                         NATIONAL FIRE ALARM AND SIGNALING CODE

                NFPA 72                                                             1.2* Purpose.

       National Fire Alarm and Signaling Code                                       1.2.1 The purpose of this Code shall be to define the means of
                                                                                    signal initiation, transmission, notification, and annunciation;
                                                                                    the levels of performance; and the reliability of the various
                2019 Edition                                                        types of fire alarm systems, supervising station alarm systems,

                                                                                    public emergency alarm reporting systems, fire and carbon
                                                                                    monoxide detection and warning equipment, emergency
IMPORTANT NOTE: This NFPA document is made available for                            communications systems, and their components.
use subject to important notices and legal disclaimers. These notices
and disclaimers appear in all publications containing this document
and may be found under the heading "Important Notices and                           1.2.2 This Code defines the features associated with these
Disclaimers Concerning NFPA Standards." They can also be viewed                     systems and also provides information necessary to modify or
at www.nfpa.org/disclaimers or obtained on request from NFPA.                       upgrade an existing system to meet the requirements of a
                                                                                    particular system classification.
   UPDATES, ALERTS, AND FUTURE EDITIONS: New editions of
NFPA codes, standards, recommended practices, and guides (i.e.,                     1.2.3 This Code establishes minimum required levels of
NFPA Standards) are released on scheduled revision cycles. This                     performance, extent of redundancy, and quality of installation
                                                                                    but does not establish the only methods by which these require-
Y edition may be superseded by a later one, or it may be amended                    ments are to be achieved.
L outside of its scheduled revision cycle through the issuance of Tenta-
                                                                                    1.2.4* This Code shall not be interpreted to require a level of
tive Interim Amendments (TIAs). An official NFPA Standard at any                    protection that is greater than that which would otherwise be
                                                                                    required by the applicable building or fire code.
N point in time consists of the current edition of the document, together
                                                                                    1.3 Application.
with all TIAs and Errata in effect. To verify that this document is the
                                                                                    1.3.1 Alarm systems shall be classified as follows:
O current edition or to determine if it has been amended by TIAs or                 (1) Fire alarm systems

Errata, please consult the National Fire Codes® Subscription Service                       (a) Household fire alarm systems
or the "List of NFPA Codes & Standards" at www.nfpa.org/docinfo.                           (b) Protected premises (local) fire alarm systems
                                                                                    (2) Carbon monoxide detection equipment and systems
E In addition to TIAs and Errata, the document information pages also                      (a) Single and multiple station carbon monoxide

include the option to sign up for alerts for individual documents and                             alarms
                                                                                           (b) Carbon monoxide detectors and their related
S to be involved in the development of the next edition.
   NOTICE: An asterisk (*) following the number or letter                                         systems and components
                                                                                    (3) Supervising station alarm systems
U designating a paragraph indicates that explanatory material on
                                                                                           (a) Central station (service) alarm systems
the paragraph can be found in Annex A.                                                     (b) Remote supervising station alarm systems
                                                                                           (c) Proprietary supervising station alarm systems
L A reference in brackets following a section or paragraph                          (4) Public emergency alarm reporting systems
                                                                                           (a) Auxiliary alarm systems -- local energy-type
indicates material that has been extracted from another NFPA                               (b) Auxiliary alarm systems -- shunt-type

A document. As an aid to the user, the complete title and edition                   1.3.2 Emergency communications systems shall be classified as
                                                                                    follows:
of the source documents for extracts in mandatory sections of                       (1) One-way emergency communications systems

{C56A4DC7-64F7-4C8U the document are given in Chapter 2 and those for extracts in          (a) Distributed recipient mass notification systems
                                                                                           (b) In-building fire emergency voice/alarm communi-
8-B368-41DE5BD47BC8} informational sections are given in Annex I. Extracted text may
                                                                                                  cations systems
ID be edited for consistency and style and may include the revi-                           (c) In-building mass notification systems
                                                                                           (d) Wide-area mass notification systems
sion of internal paragraph references and other references as                       (2) Two-way emergency communications systems

IV appropriate. Requests for interpretations or revisions of extrac-

ted text shall be sent to the technical committee responsible
for the source document.

D A reference in parentheses ( ) following a paragraph indi-

cates the committee responsibility for that section or para-

IN graph. Committee acronyms are keyed to the acronyms shown

with the committee lists at the front of the document.
   Information on referenced publications can be found in

Chapter 2 and Annex I.
FOR 1.1 Scope.
              Chapter 1 Administration

 1.1.1 NFPA 72 covers the application, installation, location,                      (a) In-building emergency communications systems
   performance, inspection, testing, and maintenance of fire
alarm systems, supervising station alarm systems, public emer-                      1.3.3 Any reference or implied reference to a particular type
gency alarm reporting systems, fire and carbon monoxide                             of hardware shall be for the purpose of clarity and shall not be
detection and warning equipment, and emergency communi-                             interpreted as an endorsement.
cations systems (ECS), and their components.
                                                                                    1.3.4 The intent and meaning of the terms used in this Code
1.1.2 The provisions of this chapter apply throughout the                           shall be, unless otherwise defined herein, the same as those of
Code unless otherwise noted.                                                        NFPA 70.

N 1.1.3 For the purposes of carbon monoxide detection, this            N 1.3.5 The requirements of Chapters 7, 10, 12, 14, 17, 18, 21,
   standard is primarily concerned with life safety, not property         23, 24, 26, and 27 shall apply unless otherwise noted in the
   protection.

2019 Edition                  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                             REFERENCED PUBLICATIONS                                                                                72-19

specific chapter. Chapter 29 is designed to stand alone unless it                     NFPA 13, Standard for the Installation of Sprinkler Systems, 2019
specifically references an earlier chapter.                                           edition.

1.4 Retroactivity.                                                                       NFPA 25, Standard for the Inspection, Testing, and Maintenance
                                                                                      of Water-Based Fire Protection Systems, 2017 edition.

1.4.1 Unless otherwise noted, it is not intended that the provi-                      NFPA 37, Standard for the Installation and Use of Stationary
sions of this document be applied to facilities, equipment,                           Combustion Engines and Gas Turbines, 2018 edition.
structures, or installations that were existing or approved for
construction or installation prior to the effective date of the                          NFPA 70®, National Electrical Code®, 2017 edition.
document.                                                                                NFPA 75, Standard for the Fire Protection of Information Technol-
                                                                                      ogy Equipment, 2017 edition.

1.4.2 In those cases where it is determined by the authority                             NFPA 90A, Standard for the Installation of Air-Conditioning and
having jurisdiction that the existing situation involves a distinct                   Ventilating Systems, 2018 edition.

hazard to life or property, retroactive application of the provi-                     NFPA 101®, Life Safety Code®, 2018 edition.
   sions of this document shall be permitted.
   1.5 Equivalency.                                                                         NFPA 110, Standard for Emergency and Standby Power Systems,
                                                                                         2019 edition.
Y 1.5.1 Nothing in this Code shall prevent the use of systems,
L methods, devices, or appliances of equivalent or superior qual-                           NFPA 111, Standard on Stored Electrical Energy Emergency and
                                                                                         Standby Power Systems, 2019 edition.
   ity, strength, fire resistance, effectiveness, durability, and safety
                                                                                            NFPA 170, Standard for Fire Safety and Emergency Symbols, 2018
N over those prescribed by this Code.                                                    edition.
O 1.5.2 Technical documentation shall be submitted to the
                                                                                            NFPA 601, Standard for Security Services in Fire Loss Prevention,
   authority having jurisdiction to demonstrate equivalency.                             2015 edition.

E 1.5.3 The systems, methods, devices, or appliances that are                               NFPA 1031, Standard for Professional Qualifications for Fire
                                                                                         Inspector and Plan Examiner, 2014 edition.
   found equivalent shall be approved.
                                                                                            NFPA 1221, Standard for the Installation, Maintenance, and Use
S 1.6 Units and Formulas.                                                                of Emergency Services Communications Systems, 2019 edition.
U 1.6.1 The units of measure in this Code are presented in U.S.
                                                                                            NFPA 1600®, Standard on Disaster/Emergency Management and
   Customary Units (inch-pound units).                                                   Business Continuity Programs, 2019 edition.

L 1.6.2 Where presented, the International System (SI) of Units                             NFPA 1620, Standard for Pre-Incident Planning, 2015 edition.

   follow the inch-pound units in parentheses.                                           2.3 Other Publications.

A 1.6.3 Where both systems of units are presented, either system                         2.3.1 ANSI Publications. American National Standards Insti-
{C56A4DC7-64F7-4C8U shall be acceptable for satisfying the requirements in this Code.    tute, Inc., 25 West 43rd Street, 4th Floor, New York, NY 10036.
ID 8-B368-41DE5BD47BC8} 1.6.4 Where both systems of units are presented, users of this
                                                                                            ANSI A-58.1, Building Code Requirements for Minimum Design
   Code shall apply one set of units consistently and shall not                          Loads in Buildings and Other Structures.
   alternate between units.
                                                                                            ANSI S1.4a, Specifications for Sound Level Meters, 2014.
IV 1.6.5* The values presented for measurements in this Code
                                                                                            ANSI/ASA S3.41, American National Standard Audible Emer-
   are expressed with a degree of precision appropriate for practi-                      gency Evacuation (E2) and Evacuation Signals with Relocation
                                                                                         Instructions (ESRI), 1990, reaffirmed 2015.
D cal application and enforcement. It is not intended that the                        N· 2.3.2 ASME Publications. American Society of Mechanical
                                                                                         Engineers, Two Park Avenue, New York, NY 10016-5990.
   application or enforcement of these values be more precise
                                                                                            ASME A17.1-2016/CSA B44-16, Safety Code for Elevators and
IN than the precision expressed.                                                         Escalators, 2016.

   1.6.6 Where extracted text contains values expressed in only                       N 2.3.3 IEEE Publications. Institute of Electrical and Electronics
   one system of units, the values in the extracted text have been                       Engineers, 3 Park Avenue, 17th Floor, New York, NY
                                                                                         10016-5997.
R retained without conversion to preserve the values established
                                                                                            IEEE 450, Recommended Practice for Maintenance, Testing, and
   by the responsible technical committee in the source docu-

Oment.
F1.7 Code Adoption Requirements. This Code shall be admin-
istered and enforced by the authority having jurisdiction desig-                      Replacement of Vented Lead-Acid Batteries for Stationary Applications,
                                                                                      2010.
nated by the governing authority. (See Annex E for sample wording
for enabling legislation.)
                                                                                      IEEE 1106, Recommended Practice for Installation, Maintenance,
                                                                                      Testing, and Replacement of Vented Nickel-Cadmium Batteries for
                                                                                      Stationary Applications, 2005.
Chapter 2 Referenced Publications

2.1 General. The documents or portions thereof listed in this                            ANSI/IEEE C2, National Electrical Safety Code, 2017.
chapter are referenced within this Code and shall be consid-                          2.3.4 IMSA Publications. International Municipal Signal Asso-
ered part of the requirements of this document.                                       ciation, 165 East Union Street, Newark, NY 14513-0539.

2.2 NFPA Publications. National Fire Protection Association,                          "IMSA Official Wire and Cable Specifications," 2012.
1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 10, Standard for Portable Fire Extinguishers, 2018 edition.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                           2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-20                                  NATIONAL FIRE ALARM AND SIGNALING CODE

2.3.5 ISO Publications. International Organization for Stand-                       ANSI/UL 2075, Standard for Gas and Vapor Detectors and
ardization, ISO Central Secretariat, BIBC II, Chemin de Blan-                    Sensors, 2nd edition, March 2013.
donnet 8, CP 401, 1214 Vernier, Geneva, Switzerland.
                                                                                    ANSI/UL 2572, Mass Notification Systems, 2nd edition, 2016.
   ISO 7731, Danger signals for public and work places -- Auditory                  ANSI/UL 60950, Information Technology Equipment -- Safety --
danger signals, 2003 (reconfirmed 2015).                                         Part 1: General Requirements, 3rd edition, issued December 2005,
2.3.6 Telcordia Publications. Telcordia Technologies, One                        including Amendment 1 issued December 2009 and Amend-
Telcordia Drive, Piscataway, NJ 08854.                                           ment 2 issued May 2013.

GR-506-CORE, LATA Switching Systems Generic Requirements:                        2.3.9 Other Publications.
Signaling for Analog Interface, 2011.
                                                                                 Merriam-Webster's Collegiate Dictionary, 11th edition, Merriam-
GR-909-CORE, Fiber in the Loop Systems Generic Requirements,                     Webster, Inc., Springfield, MA, 2003.
   2004.
N 2.3.7 TIA Publications. Telecommunications Industry Associa-                   2.4 References for Extracts in Mandatory Sections.
                                                                                    NFPA 13, Standard for the Installation of Sprinkler Systems, 2016
Y tion, 1320 North Courthouse Road, Suite 200, Arlington, VA
                                                                                 edition.
   22201.                                                                           NFPA 70®, National Electrical Code®, 2017 edition.
                                                                                    NFPA 101®, Life Safety Code®, 2018 edition.
 L TIA-526, Standard Test Procedures for Fiber Optic Systems.                       NFPA 654, Standard for the Prevention of Fire and Dust Explosions
 N ANSI/TIA-568-C.3, Optical Fiber Cabling Components Standard,
                                                                                 from the Manufacturing, Processing, and Handling of Combustible
   2015.                                                                         Particulate Solids, 2017 edition.

 O ANSI/TIA-569-D, Telecommunications Pathways and Spaces.                          NFPA 1221, Standard for the Installation, Maintenance, and Use
E N 2.3.8 UL Publications. Underwriters Laboratories Inc., 333                   of Emergency Services Communications Systems, 2019 edition.

   Pfingsten Road, Northbrook, IL 60062-2096.                                       NFPA 5000®, Building Construction and Safety Code®, 2018
                                                                                 edition.
 S ANSI/UL 38, Standard for Manual Signaling Boxes for Fire
U Alarm Systems, 2008.                                                                                     Chapter 3 Definitions

      ANSI/UL 217, Standard for Single and Multiple Station Smoke                3.1 General. The definitions contained in this chapter shall
                                                                                 apply to the terms used in this Code. Where terms are not
L Alarms, 8th edition, revised 2016.                                             defined in this chapter or within another chapter, they shall be
 A ANSI/UL 268, Standard for Smoke Detectors for Fire Alarm                      defined using their ordinarily accepted meanings within the
                                                                                 context in which they are used. Merriam-Webster's Collegiate
   Systems, 7th edition, 2016.                                                   Dictionary, 11th edition, shall be the source for the ordinarily
                                                                                 accepted meaning.
 {C56A4DC7-64F7-4C8U ANSI/UL 521, Standard for Heat Detectors for Fire Protective3.2 NFPA Official Definitions.
                                                                                 3.2.1* Approved. Acceptable to the authority having jurisdic-
 8-B368-41DE5BD47BC8} Signaling Systems, 7th edition, 1999, revised 2016.        tion.
                                                                                 3.2.2* Authority Having Jurisdiction (AHJ). An organization,
 ID ANSI/UL 827, Standard for Central-Station Alarm Services, 8th                office, or individual responsible for enforcing the requirements
                                                                                 of a code or standard, or for approving equipment, materials,
   edition, 2014, revised 2016.                                                  an installation, or a procedure.
                                                                                 3.2.3* Code. A standard that is an extensive compilation of
 IV ANSI/UL 864, Standard for Control Units and Accessories for Fire             provisions covering broad subject matter or that is suitable for
                                                                                 adoption into law independently of other codes and standards.
   Alarm Systems, 10th edition, 2014.                                            3.2.4 Labeled. Equipment or materials to which has been

 D ANSI/UL 985, Standard for Household Fire Warning System
IN Units, 6th edition, 2015.

      ANSI/UL 1484, Standard for Residential Gas Detectors, 5th
   edition, 2016.

 R ANSI/UL 1638, Visible Signaling Devices for Fire Alarm and

   Signaling Systems, Including Accessories, 5th edition, 2016.

 FO ANSI/UL 1730, Standard for Smoke Detector Monitors and Acces-
sories for Individual Living Units of Multifamily Residences and                 attached a label, symbol, or other identifying mark of an organ-
Hotel/Motel Rooms, 4th edition, 2006, revised 2012.
                                                                                 ization that is acceptable to the authority having jurisdiction
                                                                                 and concerned with product evaluation, that maintains peri-
   ANSI/UL 1971, Standard for Signaling Devices for the Hearing                  odic inspection of production of labeled equipment or materi-
Impaired, 3rd edition, 2002, revised 2013.                                       als, and by whose labeling the manufacturer indicates

ANSI/UL 1981, Central Station Automation Systems, 3rd                            compliance with appropriate standards or performance in a
edition, 2014, revised 2015.                                                     specified manner.

   ANSI/UL 2017, Standard for General-Purpose Signaling Devices                  3.2.5* Listed. Equipment, materials, or services included in a
and Systems, 2nd edition, 2008, revised 2016.                                    list published by an organization that is acceptable to the
                                                                                 authority having jurisdiction and concerned with evaluation of
   ANSI/UL 2034, Standard for Single and Multiple Station Carbon                 products or services, that maintains periodic inspection of
Monoxide Alarms, February 2008, revised February 2009.                           production of listed equipment or materials or periodic evalua-
                                                                                 tion of services, and whose listing states that either the equip-

2019 Edition                  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                 DEFINITIONS                                                       72-21

ment, material, or service meets appropriate designated                          3.3.12 Alarm Box.
standards or has been tested and found suitable for a specified
purpose.                                                                         3.3.12.1 Auxiliary Alarm Box. An alarm box that can only
                                                                                 be operated from one or more remote initiating devices or
3.2.6 Shall. Indicates a mandatory requirement.                                  an auxiliary alarm system used to send an alarm to the
                                                                                 communications center. (SIG-PRS)
3.2.7 Should. Indicates a recommendation or that which is
advised but not required.                                                        3.3.12.2 Combination Fire Alarm and Guard's Tour Box. A
                                                                                 manually operated box for separately transmitting a fire
3.3 General Definitions.                                                         alarm signal and a distinctive guard patrol tour supervisory

3.3.1 Accessible (as applied to equipment). Admitting close                      signal. (SIG-IDS)

   approach; not guarded by locked doors, elevation, or other                        3.3.12.3* Manual Fire Alarm Box. A manually operated
   effective means. [70:100] (SIG-FUN)                                               device used to initiate a fire alarm signal. (SIG-IDS)
   3.3.2 Accessible (as applied to wiring methods). Capable of                       3.3.12.4 Master Alarm Box. A publicly accessible alarm box
   being removed or exposed without damaging the building                            that can also be operated by one or more remote initiating
                                                                                     devices or an auxiliary alarm system used to send an alarm
Y structure or finish or not permanently closed in by the struc-                     to the communications center. (SIG-PRS)
                                                                                     3.3.12.5 Publicly Accessible Alarm Box. An enclosure, accessi-
   ture or finish of the building. [70:100] (SIG-FUN)                                ble to the public, housing a manually operated transmitter
                                                                                     used to send an alarm to the communications center. (SIG-
L 3.3.3 Accessible, Readily (Readily Accessible). Capable of                         PRS)
N being reached quickly for operation, renewal, or inspections                   3.3.13 Alarm Repeater System. A device or system for the
                                                                                 purpose of automatically retransmitting alarm information
   without requiring those to whom ready access is requisite to                  received by the alarm processing equipment. (SIG-PRS)
                                                                                 3.3.14 Alarm Service. The service required following the
O take actions such as to use tools (other and keys), to climb over              receipt of an alarm signal. (SIG-SSS)
                                                                                 3.3.15 Alarm Signal. See 3.3.263, Signal.
   or under, to remove obstacles, or to resort to portable ladders,              3.3.16 Alarm System. See 3.3.111, Fire Alarm System; 3.3.291,
   and so forth. [70:100] (SIG-FUN)                                              Supervising Station Alarm Systems; 3.3.221, Public Emergency
                                                                                 Alarm Reporting System; 3.3.90.1.2, In-Building Fire Emer-
E 3.3.4 Accessible Spaces (as applied to detection coverage in                   gency Voice/Alarm Communication System; and 3.3.90.1.3, In-
S Chapter 17). Spaces or concealed areas of construction that                    Building Mass Notification System.
                                                                                 3.3.17 Alarm Verification Feature. A feature of automatic fire
   can be entered via openable panels, doors hatches, or other                   detection and alarm systems to reduce unwanted alarms
                                                                                 wherein smoke detectors report alarm conditions for a mini-
U readily movable elements (e.g., ceiling tiles). (SIG-IDS)                      mum period of time, or confirm alarm conditions within a
                                                                                 given time period after being reset, in order to be accepted as a
   3.3.5 Acknowledge. To confirm that a message or signal has                    valid alarm initiation signal. (SIG-PRO)
                                                                                 3.3.18 Alert Tone. An attention-getting signal to alert occu-
L been received, such as by the pressing of a button or the selec-               pants of the pending transmission of a voice message. (SIG-
                                                                                 PRO)
   tion of a software command. (SIG-SSS)                                         3.3.19 Analog Initiating Device (Sensor). See 3.3.141, Initiat-
                                                                                 ing Device.
A 3.3.6* Acoustically Distinguishable Space (ADS). An emer-                      3.3.20* Ancillary Functions. Non-emergency activations of the
{C56A4DC7-64F7-4C8U gency communications system notification zone, or subdivisionfire alarm or mass notification audible, visual, and textual

 8-B368-41DE5BD47BC8} thereof, that might be an enclosed or otherwise physically

ID defined space, or that might be distinguished from other

   spaces because of different acoustical, environmental, or use
   characteristics, such as reverberation time and ambient sound

IV pressure level. (SIG-NAS)

   3.3.7 Active Multiplex System. A multiplexing system in

D which signaling devices such as transponders are employed to

   transmit status signals of each initiating device or initiating

IN device circuit within a prescribed time interval so that the lack

   of receipt of such a signal can be interpreted as a trouble
   signal. (SIG-SSS)

R 3.3.8 Addressable Device. A fire alarm system component

   with discrete identification that can have its status individually

Oidentified or that is used to individually control other func-
Ftions. (SIG-IDS)
3.3.9 Adverse Condition. Any condition occurring in a                            output circuits. (SIG-ECS)

communications or transmission channel that interferes with                      3.3.21 Annunciator. A unit containing one or more indicator
the proper transmission or interpretation, or both, of status
change signals at the supervising station. (See also 3.3.263.10,                 lamps, alphanumeric displays, or other equivalent means in
Trouble Signal.) (SIG-SSS)                                                       which each indication provides status information about a
                                                                                 circuit, condition, or location. (SIG-FUN)

   3.3.10 Air Sampling­Type Detector. See 3.3.70, Detector.                      3.3.22 Apartment Building. A building or portion thereof
   3.3.11 Alarm. An indication of the existence of a condition                   containing three or more dwelling units with independent
   that requires immediate response. (SIG-FUN)                                   cooking and bathroom facilities. (SIG-HOU) [5000, 2018]
N 3.3.11.1 Carbon Monoxide Alarm. A single-or multiple-                          3.3.23 Audible Notification Appliance. See 3.3.182, Notifica-
                                                                                 tion Appliance.
       station alarm responsive to carbon monoxide (CO).
       (SIG-HOU)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-22                                      NATIONAL FIRE ALARM AND SIGNALING CODE

3.3.24 Automatic Extinguishing System Supervisory Device. N 3.3.35 Carbon Monoxide Detection System. A system or
See 3.3.141, Initiating Device.                                                    portion of a combination system that consists of a control unit,
                                                                 components, and circuits arranged to monitor and annunciate
3.3.25 Automatic Fire Detector. See 3.3.70, Detector.            the status of carbon monoxide alarm initiating devices and to

3.3.26 Automatic Fire Extinguishing or Suppression System                          initiate the appropriate response to those signals. (SIG-PRO)

Operation Detector. See 3.3.70, Detector.                        N 3.3.35.1 Combination Carbon Monoxide Detection System. A

3.3.27 Autonomous Control Unit (ACU). See 3.3.63, Control                          carbon monoxide detection system in which components
                                                                                   are used, in whole or in part, in common with a non­carbon
Unit.                                                                              monoxide signaling system, and in which components are

3.3.28 Auxiliary Alarm System. See 3.3.221, Public Emer-                           not used as part of a fire alarm system. (SIG-PRO)
gency Alarm Reporting System.
                                                                 N 3.3.35.2 Household Carbon Monoxide Detection System. A
   3.3.29 Auxiliary Box. See 3.3.12, Alarm Box.                                        system of devices that uses a control unit to produce an
   3.3.30* Average Ambient Sound Level. The root mean                                  alarm signal in the household for the purpose of notifying
   square, A-weighted, sound pressure level measured over the                          the occupants of the presence of concentrations of carbon
                                                                                       monoxide that could pose a life safety risk. (SIG-HOU)
Y period of time that any person is present, or a 24-hour period,                  3.3.36 Carrier. High-frequency energy that can be modulated
L whichever time period is the lesser. (SIG-NAS)                                   by voice or signaling impulses. (SIG-SSS)
                                                                                   3.3.37 Carrier System. A means of conveying a number of
N 3.3.31* Battery. Two or more cells connected together electri-                   channels over a single path by modulating each channel on a
                                                                                   different carrier frequency and demodulating at the receiving
N cally. (SIG-TMS)                                                                 point to restore the signals to their original form. (SIG-SSS)
O N 3.3.31.1 Battery Capacity. The electrical energy available                     3.3.38 Ceiling. The upper surface of a space, regardless of
                                                                                   height. Areas with a suspended ceiling have two ceilings, one
       from a fully charged battery expressed in ampere-hours.                     visible from the floor and one above the suspended ceiling.
       (SIG-TMS)                                                                   (SIG-IDS)
                                                                                       3.3.38.1 Level Ceilings. Ceilings that have a slope of less
E N 3.3.31.2 Battery Charger. A device used to restore and                             than or equal to 1 in 8. (SIG-IDS)
 S maintain the charge of a secondary battery in which electri-                        3.3.38.2 Sloping Ceiling. A ceiling that has a slope of more
                                                                                       than 1 in 8. (SIG-IDS)
       cal energy is converted to chemical energy. (SIG-TMS)                           3.3.38.3* Sloping Peaked-Type Ceiling. A ceiling in which the
                                                                                       ceiling slopes in two directions from the highest point.
U N 3.3.31.2.1 Float Charge. A constant-voltage charge applied                         Curved or domed ceilings can be considered peaked with
       to a battery to maintain it in a fully charged condition.                       the slope figured as the slope of the chord from highest to
 L (SIG-TMS)                                                                           lowest point. (SIG-IDS)
                                                                                       3.3.38.4* Sloping Shed-Type Ceiling. A ceiling in which the
A N 3.3.31.2.2 Fully Charged. A condition synonymous with                              high point is at one side with the slope extending toward
       100 percent state of charge. (See also 3.3.31.2.3, State of                     the opposite side. (SIG-IDS)
 {C56A4DC7-64F7-4C8U Charge.) (SIG-TMS)                                            3.3.39 Ceiling Height. The height from the continuous floor
                                                                                   of a room to the continuous ceiling of a room or space.
ID 8-B368-41DE5BD47BC8} N 3.3.31.2.3 State of Charge (SOC). The stored or remaining(SIG-IDS)
       capacity of a battery at a given time expressed as a percent-               3.3.40 Ceiling Surfaces.
       age of its rated capacity. (SIG-TMS)                                            3.3.40.1 Beam Construction. Ceilings that have solid struc-
                                                                                       tural or solid nonstructural members projecting down from
IV N 3.3.31.2.4 Trickle Charge. A continuous, low-rate, constant-                      the ceiling surface more than 4 in. (100 mm) and spaced
       current charge given to a cell or battery to keep the unit                      more than 36 in. (910 mm), center to center. (SIG-IDS)
 D fully charged. (See also 3.3.31.2.1, Float Charge.) (SIG-TMS)

IN N 3.3.31.3 Battery Load Test. A controlled discharge of a
       battery at a specified rate for a given period of time until a
       final voltage is achieved to determine battery capacity.
       (SIG-TMS)

R N 3.3.31.4 Battery Unit. See 3.3.41.3, Unit (Multi-Cell).
 O (SIG-TMS)

N 3.3.31.5 Rechargeable Battery. An electrochemical cell capa-

 Fble of being discharged and then recharged. (SIG-TMS)

3.3.32 Beam Construction. See 3.3.40, Ceiling Surfaces.                            3.3.40.2 Girder. A support for beams or joists that runs at

3.3.33 Building Fire Alarm System. See 3.3.111, Fire Alarm                         right angles to the beams or joists. If the top of the girder is
   System.                                                                         within 4 in. (100 mm) of the ceiling, the girder is a factor in
N· 3.3.34 Building System Information Unit (BSIU). A                               determining the number of detectors and is to be consid-
                                                                                   ered a beam. If the top of the girder is more than 4 in.
   computer-based electronic device that is intended to display                    (100 mm) from the ceiling, the girder is not a factor in
   building information and execute system control functions,                      detector location. (SIG-IDS)
   including fire system information display and control.

2019 Edition                     Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                           DEFINITIONS                                                           72-23

3.3.40.3* Smooth Ceiling. A ceiling surface uninterrupted                     3.3.48 Circuit. Either a means of providing power or a
by continuous projections, such as solid joists, beams, or                    connection path between locations (see 3.3.197). (SIG-PRO)
ducts, extending more than 4 in. (100 mm) below the ceil-                     3.3.49 Circuit Interface. See 3.3.146, Interface.
ing surface. (SIG-IDS)

3.3.40.4 Solid Joist Construction. Ceilings that have solid                   3.3.50 Cloud Chamber Smoke Detection. See 3.3.276, Smoke
structural or solid nonstructural members projecting down                     Detection.

from the ceiling surface for a distance of more than 4 in.                    3.3.51* Coded. An audible or visual signal that conveys
(100 mm) and spaced at intervals of 36 in. (910 mm) or less,                  several discrete bits or units of information. (SIG-NAS)
center to center. (SIG-IDS)                                                   3.3.52 Combination Detector. See 3.3.70, Detector.

N 3.3.41 Cell. The basic electrochemical unit, characterized by               3.3.53 Combination Emergency Communications Systems.
an anode and a cathode, used to receive, store, and deliver
   electrical energy. [70:480] (SIG-TMS)                                      See 3.3.91, Emergency Communications Systems -- Combina-
N 3.3.41.1 Primary (Dry) Cell. A nonrechargeable electro-                     tion.
                                                                              3.3.54 Combination Fire Alarm and Guard's Tour Box. See
       chemical cell requiring periodic replacement, such as a                3.3.12, Alarm Box.
                                                                              3.3.55 Combination System. See 3.3.111, Fire Alarm System.
 Y 9-volt alkaline cell. (SIG-FUN)                                            3.3.56 Common Talk Mode. See 3.3.301, Talk Mode.
L N 3.3.41.2 Starved Electrolyte Cell. A cell in which liquid elec-           3.3.57* Communications Center. A building or portion of a
 N trolyte is immobilized, also known as an absorbed glass mat                building that is specifically configured for the primary purpose
                                                                              of providing emergency communications services or public
       (AGM) cell or a gelled electrolyte cell (gel cell). (SIG-TMS)          safety answering point (PSAP) services to one or more public
                                                                              safety agencies under the authority or authorities having juris-
O N 3.3.41.2.1 Absorbed Glass Mat (AGM) Cell. A cell in which                 diction. [1221, 2016] (SIG-PRS)
       the liquid electrolyte is immobilized in fiberglass or poly-           3.3.58 Communications Channel. See 3.3.47, Channel.
       meric fiber separators. (SIG-TMS)                                      3.3.59 Communications Circuit. Any signaling path of an
                                                                              emergency communications system that carries voice, audio,
E N 3.3.41.2.2 Gelled Electrolyte Cell (Gel Cell). A cell in which            data, or other signals. (SIG-ECS)
 S the electrolyte is immobilized by addition of a gelling agent.             3.3.60 Communications Cloud. The area in the communica-
                                                                              tions path that is supported by providers of communications
       (SIG-TMS)                                                              services not governed under the scope of NFPA 72 in which
                                                                              signals travel between a protected property and a monitoring
U N 3.3.41.3 Unit (Multi-Cell). Multiple cells in a single                    station. Depending on the type of transmission that is used,
 L container, such as a 12-volt unit composed of six 2-volt cells.            signals can travel on a single defined route or through various
                                                                              routes depending on what is available when the signal is initi-
       (SIG-TMS)                                                              ated. (SIG-SSS)
                                                                              3.3.61* Condition. A situation, environmental state, or equip-
A N 3.3.41.4* Valve-Regulated Lead-Acid (VRLA) Cell. A sealed                 ment state of a fire alarm or signaling system. (SIG-FUN)
       lead-acid cell with a valve that opens to the atmosphere
                                                                                  3.3.61.1 Abnormal (Off-Normal) Condition. A situation, envi-
{C56A4DC7-64F7-4C8U when the internal pressure in the cell exceeds atmospheric    ronmental state, or equipment state that warrants some type
  8-B368-41DE5BD47BC8} pressure by a preselected amount. (SIG-TMS)                of signal, notification, communication, response, action, or
                                                                                  service. (SIG-FUN)
ID 3.3.42 Central Station. See 3.3.290.1, Central Supervising                     3.3.61.1.1* Alarm Condition. An abnormal condition that
                                                                                  poses an immediate threat to life, property, or mission.
   Station.                                                                       (SIG-FUN)

IV 3.3.43 Central Station Alarm System. See 3.3.291.1, Central

   Station Service Alarm System.

D 3.3.44 Central Station Service. See 3.3.292, Supervising
IN Station Service.

   3.3.45 Central Station Service Alarm System. See 3.3.291,
   Supervising Station Alarm Systems.

R 3.3.46 Central Supervising Station. See 3.3.290, Supervising

   Station.

O3.3.47 Channel. A path for voice or signal transmission that
Fuses modulation of light or alternating current within a
frequency band. (SIG-SSS)                                                     3.3.61.1.2* Pre-Alarm Condition. An abnormal condition

3.3.47.1 Communications Channel. A circuit or path                            that poses a potential threat to life, property, or mission,
connecting a subsidiary station(s) to a supervising station(s)                and time is available for investigation. (SIG-FUN)

over which signals are carried. (SIG-SSS)                                     3.3.61.1.3* Supervisory Condition. An abnormal condition

3.3.47.2* Radio Channel. A band of frequencies of a width                     in connection with the supervision of other systems,
sufficient to allow its use for radio communications.                         processes, or equipment. (SIG-FUN)

(SIG-SSS)                                                                     3.3.61.1.4* Trouble Condition. An abnormal condition in a

3.3.47.3 Transmission Channel. A circuit or path connecting                   system due to a fault. (SIG-FUN)

transmitters to supervising stations or subsidiary stations on                3.3.61.2 Normal Condition. Circuits, systems, and compo-
which signals are carried. (SIG-SSS)                                          nents are functioning as designed and no abnormal condi-

                                                                              tion exists. (SIG-FUN)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-24                                    NATIONAL FIRE ALARM AND SIGNALING CODE

3.3.62 Contiguous Property. See 3.3.213, Property.                     3.3.70.3 Automatic Fire Extinguishing or Suppression System
                                                                       Operation Detector. A device that automatically detects the
3.3.63 Control Unit. A system component that monitors                  operation of a fire extinguishing or suppression system by
inputs and controls outputs through various types of circuits.         means appropriate to the system employed. (SIG-IDS)
(SIG-PRO)
                                                                       3.3.70.4* Combination Detector. A device that either
3.3.63.1* Autonomous Control Unit (ACU). The primary                   responds to more than one of the fire phenomena or
control unit for an in-building mass notification system.              employs more than one operating principle to sense one of
(SIG-ECS)                                                              these phenomena. Typical examples are a combination of a

3.3.63.2 Emergency Communications Control Unit (ECCU). A               heat detector with a smoke detector or a combination rate-
system capable of sending mass notification messages to                of-rise and fixed-temperature heat detector. This device has
                                                                       listings for each sensing method employed. (SIG-IDS)
individual buildings, zones of buildings, individual outdoor
       loudspeaker arrays, or zones of outdoor loudspeaker arrays;
       or a building, multiple buildings, outside areas, or a combi-   3.3.70.5 Electrical Conductivity Heat Detector. A line-type or
       nation of these. (SIG-ECS)                                      spot-type sensing element in which resistance varies as a
                                                                       function of temperature. (SIG-IDS)
 Y 3.3.63.3 Fire Alarm Control Unit (FACU). See 3.3.108, Fire          3.3.70.6 Fire­Gas Detector. A device that detects gases
 L Alarm Control Unit (FACU).                                          produced by a fire. (SIG-IDS)
                                                                       3.3.70.7* Fixed-Temperature Detector. A device that responds
       3.3.63.4 Wireless Control Unit. A component that transmits/     when its operating element becomes heated to a predeter-
                                                                       mined level. (SIG-IDS)
 N receives and processes wireless signals. (SIG-PRO)                  3.3.70.8* Flame Detector. A radiant energy­sensing fire
O 3.3.64 Day-Care Home. A building or portion of a building in         detector that detects the radiant energy emitted by a flame.
                                                                       (Refer to A.17.8.2.) (SIG-IDS)
   which more than 3 but not more than 12 clients receive care,        3.3.70.9 Gas Detector. A device that detects the presence of
   maintenance, and supervision, by other than their relative(s)       a specified gas concentration. Gas detectors can be either
                                                                       spot-type or line-type detectors. (SIG-IDS)
E or legal guardian(s), for less than 24 hours per day. [101, 2018]    3.3.70.10 Heat Detector. A fire detector that detects either
                                                                       abnormally high temperature or rate-of-temperature rise, or
   (SIG-HOU)                                                           both. (SIG-IDS)
                                                                       3.3.70.11 Line-Type Detector. A device in which detection is
S 3.3.65 Dedicated Function Fire Alarm Control Unit. See               continuous along a path. Typical examples are rate-of-rise
U 3.3.108, Fire Alarm Control Unit (FACU).                             pneumatic tubing detectors, projected beam smoke detec-
                                                                       tors, and heat-sensitive cable. (SIG-IDS)
   3.3.66 Dedicated Function Fire Alarm System. See 3.3.111,           3.3.70.12* Multi-Criteria Detector. A device that contains
                                                                       multiple sensors that separately respond to physical stimulus
L Fire Alarm System.                                                   such as heat, smoke, or fire gases, or employs more than
A 3.3.67 Deficiency. A condition that interferes with the service      one sensor to sense the same stimulus. This sensor is capa-
                                                                       ble of generating only one alarm signal from the sensors
   or reliability for which the part, system, or equipment was         employed in the design either independently or in combina-
                                                                       tion. The sensor output signal is mathematically evaluated
{C56A4DC7-64F7-4C8U intended. (SIG-TMS)                                to determine when an alarm signal is warranted. The evalua-
ID 8-B368-41DE5BD47BC8} 3.3.68 Delinquency Signal. See 3.3.263, Signal.tion can be performed either at the detector or at the
                                                                       control unit. This detector has a single listing that estab-
N 3.3.69* Design Professional. An individual who is registered         lishes the primary function of the detector. (SIG-IDS)
                                                                       3.3.70.13* Multi-Sensor Detector. A device that contains
IV or licensed to practice their respective design profession as       multiple sensors that separately respond to physical stimulus

   defined by the statutory requirements of the professional regis-
   tration laws of the jurisdiction in which the project is to be

D constructed, or other professional with qualifications or

   credentials acceptable to the jurisdiction in which the project is

IN to be constructed. (SIG-ECS)

   3.3.70 Detector. A device suitable for connection to a circuit
   that has a sensor that responds to a physical stimulus such as

R gas, heat, or smoke. (SIG-IDS)
       3.3.70.1 Air Sampling­Type Detector. A detector that consists
 O of a piping or tubing distribution network that runs from
 Fthe detector to the area(s) to be protected. An aspiration
fan in the detector housing draws air from the protected               such as heat, smoke, or fire gases, or employs more than
area back to the detector through airsampling ports, piping,
or tubing. At the detector, the air is analyzed for fire prod-         one sensor to sense the same stimulus. A device capable of
ucts. (SIG-IDS)                                                        generating multiple alarm signals from any one of the
                                                                       sensors employed in the design, independently or in combi-
                                                                       nation. The sensor output signals are mathematically evalu-
3.3.70.2 Automatic Fire Detector. A device designed to detect          ated to determine when an alarm signal is warranted. The
the presence of a fire signature and to initiate action. For           evaluation can be performed either at the detector or at the
the purpose of this Code, automatic fire detectors are classi-         control unit. This device has listings for each sensing
fied as follows: Automatic Fire Extinguishing or Suppression           method employed. (SIG-IDS)
System Operation Detector, Fire­Gas Detector, Heat Detec-
tor, Other Fire Detectors, Radiant Energy­Sensing Fire
Detector, and Smoke Detector. (SIG-IDS)

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                   DEFINITIONS                                                   72-25

3.3.70.14 Other Fire Detectors. Devices that detect a           3.3.74 Digital Alarm Communicator Transmitter (DACT). A
phenomenon other than heat, smoke, flame, or gases              system component at the protected premises to which initiating
produced by a fire. (SIG-IDS)                                   devices or groups of devices are connected. The DACT seizes
                                                                the connected telephone line, dials a preselected number to
3.3.70.15 Pneumatic Rate-of-Rise Tubing Heat Detector. A line-  connect to a DACR, and transmits signals indicating a status
type detector comprising small-diameter tubing, usually         change of the initiating device. (SIG-SSS)
copper, that is installed on the ceiling or high on the walls
throughout the protected area. The tubing is terminated in      3.3.75 Digital Alarm Radio Receiver (DARR). A system
a detector unit containing diaphragms and associated            component composed of two subcomponents: one that
contacts set to actuate at a predetermined pressure. The                          receives and decodes radio signals, the other that annunciates
system is sealed except for calibrated vents that compensate                      the decoded data. These two subcomponents can be coresident
for normal changes in temperature. (SIG-IDS)                    at the central station or separated by means of a data transmis-
                                                                                  sion channel. (SIG-SSS)
       3.3.70.16 Projected Beam­Type Detector. A type of photoelec-               3.3.76 Digital Alarm Radio System (DARS). A system in which
       tric light obscuration smoke detector wherein the beam                     signals are transmitted from a digital alarm radio transmitter
       spans the protected area. (SIG-IDS)                                        (DART) located at a protected premises through a radio chan-
                                                                                  nel to a digital alarm radio receiver (DARR). (SIG-SSS)
 Y 3.3.70.17 Radiant Energy­Sensing Fire Detector. A device that                  3.3.77 Digital Alarm Radio Transmitter (DART). A system
 L detects radiant energy, such as ultraviolet, visible, or infra-                component that is connected to or an integral part of a digital
                                                                                  alarm communicator transmitter (DACT) that is used to
       red, that is emitted as a product of combustion reaction and               provide an alternate radio transmission channel. (SIG-SSS)
                                                                                  3.3.78 Display. The visible representation of output data,
 N obeys the laws of optics. (SIG-IDS)                                            other than printed copy. (SIG-NAS)
                                                                                  3.3.79 Distributed Recipient Mass Notification System
       3.3.70.18* Rate Compensation Detector. A device that                       (DRMNS). See 3.3.90, Emergency Communications System.
                                                                                  3.3.80 Dormitory. A building or a space in a building in
 O responds when the temperature of the air surrounding the                       which group sleeping accommodations are provided for more
                                                                                  than 16 persons who are not members of the same family in
       device reaches a predetermined level, regardless of the rate-              one room, or a series of closely associated rooms, under joint
                                                                                  occupancy and single management, with or without meals, but
 E of-temperature rise. (SIG-IDS)                                                 without individual cooking facilities. [101, 2018] (SIG-HOU)
 S 3.3.70.19* Rate-of-Rise Detector. A device that responds                       3.3.81* Double Doorway. A single opening that has no inter-
                                                                                  vening wall space or door trim separating the two doors.
       when the temperature rises at a rate exceeding a predeter-                 (SIG-IDS)
                                                                                  3.3.82 Downlink. The radio signal from the base station trans-
 U mined value. (SIG-IDS)                                                         mitter to the portable public safety subscriber receiver.
                                                                                  (SIG-ECS)
       3.3.70.20 Smoke Detector. A device that detects visible or                 3.3.83 Dwelling Unit. One or more rooms arranged for
                                                                                  complete, independent housekeeping purposes with space for
 L invisible particles of combustion. (SIG-IDS)                                   eating, living, and sleeping; facilities for cooking; and provi-
 A 3.3.70.21 Spark/Ember Detector. A radiant energy­sensing                       sions for sanitation. [5000, 2018] (SIG-HOU)

       fire detector that is designed to detect sparks or embers, or                  3.3.83.1 Multiple Dwelling Unit. A building containing
                                                                                      three or more dwelling units. (SIG-HOU)
{C56A4DC7-64F7-4C8U both. These devices are normally intended to operate in           3.3.83.2 Single Dwelling Unit. A building consisting solely of
  8-B368-41DE5BD47BC8} dark environments and in the infrared part of the spectrum.    one dwelling unit. (SIG-HOU)
 ID (SIG-IDS)
       3.3.70.22 Spot-Type Detector. A device in which the detect-
 IV ing element is concentrated at a particular location. Typical
       examples are bimetallic detectors, fusible alloy detectors,
       certain pneumatic rate-of-rise detectors, certain smoke
 D detectors, and thermoelectric detectors. (SIG-IDS)

IN 3.3.71* Device (Class N). A supervised component of a life

   safety system that communicates with other components of life
   safety systems and that collects environmental data or performs
   specific input or output functions necessary to the operation of

R the life safety system. (SIG-PRO)
O3.3.72 Digital Alarm Communicator Receiver (DACR). A

   system component that accepts and displays signals from digital

Falarm communicator transmitters (DACTs) sent over a
managed facilities-based voice network. (SIG-SSS)                                 3.3.84 Effective Masked Threshold. The minimum sound

3.3.73 Digital Alarm Communicator System (DACS). A system                         level at which the tone signal is audible in ambient noise.
in which signals are transmitted from a digital alarm communi-                    (SIG-NAS)

cator transmitter (DACT) located at the protected premises                        3.3.85 Electrical Conductivity Heat Detector. See 3.3.70,
through a managed facilities-based voice network to a digital                     Detector.
alarm communicator receiver (DACR). (SIG-SSS)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-26                                      NATIONAL FIRE ALARM AND SIGNALING CODE

N 3.3.86 Electromechanical Releasing Device. Mechanical devi-                   3.3.91 Emergency Communications Systems -- Combination.
ces, including fusible links, electrically monitored for contact                Various emergency communications systems such as fire alarm,
closure to initiate a signal to the FACU.                                       mass notification, fire fighter communications, area of refuge
                                                                                communications, elevator communications, or others that can
3.3.87* Ember. A particle of solid material that emits radiant                  be served through a single control system or through an inter-
energy due either to its temperature or the process of combus-                  connection of several control systems. (SIG-ECS)
tion on its surface. (See also 3.3.282, Spark.) (SIG-IDS)
                                                                                3.3.92* Emergency Communications System -- Emergency
3.3.88 Emergency Command Center. See 3.3.92, Emergency                          Command Center. The room(s) or area(s) staffed during any
Communications System -- Emergency Command Center.                              emergency event by assigned emergency management staff.

3.3.89 Emergency Communications Control Unit (ECCU).                            The room or area contains system communications and control
                                                                                equipment serving one or more buildings where responsible
See 3.3.63, Control Unit.                                                       authorities receive information from premises sources or

3.3.90 Emergency Communications System. A system for the                           systems or from (higher level) regional or national sources or
protection of life by indicating the existence of an emergency                     systems and then disseminate appropriate information to indi-
situation and communicating information necessary to facili-                       viduals, a building, multiple buildings, outside campus areas, or
                                                                                   a combination of these in accordance with the emergency
Y tate an appropriate response and action. (SIG-ECS)                               response plan established for the premises. The room or area
L 3.3.90.1 One-Way Emergency Communications System. One-                           contains the controls and indicators from which the ECS
                                                                                   systems located in the room or area can be manually controlled
    way emergency communications systems are intended to                           as required by the emergency response plan and the emer-
                                                                                   gency management coordinator. (SIG-ECS)
N broadcast information, in an emergency, to people in one                         3.3.93* Emergency Control Function Interface Device. A
                                                                                   listed fire alarm or signaling system component that directly
    or more specified indoor or outdoor areas. It is intended                      interfaces with the system that operates the emergency control
                                                                                   function. (SIG-PRO)
O that emergency messages be conveyed either by audible,                           3.3.94* Emergency Control Functions. Building, fire, and
                                                                                   emergency control elements or systems that are initiated by the
    visual, or textual means, or any combination thereof.                          fire alarm or signaling system and either increase the level of
    (SIG-ECS)                                                                      life safety for occupants or control the spread of the harmful
                                                                                   effects of fire or other dangerous products. (SIG-PRO)
E 3.3.90.1.1 Distributed Recipient Mass Notification System                     N 3.3.95* Emergency Response Agency (ERA). Organizations
S (DRMNS). A distributed recipient mass notification system                        providing law enforcement, emergency medical, fire, rescue,
                                                                                   communications, and related support services. [1221, 2019]
    is a system meant to communicate directly to targeted indi-                    (SIG-SSS)
                                                                                   3.3.96* Emergency Response Facility (ERF). A structure or a
U viduals and groups that might not be in a contiguous area.                       portion of a structure that houses emergency response agency
                                                                                   equipment or personnel for response to alarms. [1221, 2019]
    (SIG-ECS)                                                                      (SIG-PRS)
                                                                                   3.3.97 Emergency Response Plan. A documented set of
L 3.3.90.1.2 In-Building Fire Emergency Voice/Alarm Communica-                     actions to address the planning for, management of, and
A tions System. Dedicated manual or automatic equipment for                        response to natural, technological, and man-made disasters
                                                                                   and other emergencies. (SIG-ECS)
    originating and distributing voice instructions, as well as                    3.3.98* Endpoint (Class N). The end of a pathway where a
                                                                                   single addressable device or a control unit is connected.
{C56A4DC7-64F7-4C8U alert and evacuation signals pertaining to a fire emergency,   (SIG-PRO)
                                                                                N 3.3.99* Energy Storage Systems (ESS). Equipment that
 8-B368-41DE5BD47BC8} to the occupants of a building. (SIG-ECS)

ID 3.3.90.1.3 In-Building Mass Notification System. A system

    used to provide information and instructions to people in a

IV building(s) or other space using intelligible voice communi-

    cations and including visual signals, text, graphics, tactile, or
    other communication methods. (SIG-ECS)

D 3.3.90.1.4 Wide-Area Mass Notification System. Wide-area
IN mass notification systems are generally installed to provide

    real-time information to outdoor areas and could have the
    capability to communicate with other notification systems
    provided for a campus, military base, municipality, or similar

R single or multiple contiguous areas. (SIG-ECS)
O 3.3.90.2 Two-Way Emergency Communications System. Two-

    way emergency communications systems are divided into

Ftwo categories, those systems that are anticipated to be used
by building occupants and those systems that are to be used                     receives electrical energy and then provides a means to store
                                                                                that energy in some form for later use in order to supply elec-
by fire fighters, police, and other emergency services                          trical energy when needed. The energy storage system utilizes
personnel. Two-way emergency communications systems are                         the technologies defined in 3.3.99.2 through 3.3.99.4.
used to both exchange information and to communicate
information such as, but not limited to, instructions,
acknowledgement of receipt of messages, condition of local        N             3.3.99.1 Chemical Energy Storage System. Consists of hydro-
environment, and condition of persons, and to give assur-                       gen storage, the hydrogen generator to supply the hydrogen
ance that help is on the way. (SIG-ECS)                                         for storage, and a fuel cell power system to provide electric
                                                                                energy upon demand.

2019 Edition               Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                              DEFINITIONS                                                        72-27

N 3.3.99.2 Electrochemical Energy Storage System. Consists of a        3.3.109 Fire Alarm/Evacuation Signal Tone Generator. A
       secondary battery, electrochemical capacitor, flow battery, or  device that produces a fire alarm/evacuation tone upon
       hybrid battery-capacitor system that stores energy and any      command. (SIG-PRO)
       associated controls or devices that can provide electric        3.3.110 Fire Alarm Signal. See 3.3.263, Signal.
       energy upon demand.

N 3.3.99.3 Mechanical Energy Storage System. Consists of a             3.3.111 Fire Alarm System. A system or portion of a combina-
       mechanical means to store energy such as through                tion system that consists of components and circuits arranged
       compressed air, pumped water or fly wheel technologies,         to monitor and annunciate the status of fire alarm or supervi-
       and associated controls and systems, which can be used to       sory signal-initiating devices and to initiate the appropriate
       run an electric generator to provide electric energy upon       response to those signals. (SIG-FUN)

demand.                                                                          3.3.111.1* Combination System. A fire alarm system in which

N 3.3.99.4 Thermal Energy Storage System. Consists of a system                       components are used, in whole or in part, in common with
       that uses heated fluids such as air as a means to store energy                a non-fire signaling system. (SIG-PRO)
       along with associated controls and systems, which can be                      3.3.111.2 Household Fire Alarm System. A system of devices
                                                                                     that uses a fire alarm control unit to produce an alarm
 Y used to run an electric generator to provide electrical                           signal in the household for the purpose of notifying the
                                                                                     occupants of the presence of a fire so that they will evacuate
       energy upon demand.                                                           the premises. (SIG-HOU)
                                                                                     3.3.111.3 Municipal Fire Alarm System. A public emergency
L 3.3.100* Evacuation. The withdrawal of occupants from a                            alarm reporting system. (SIG-PRS)
N building. (SIG-PRO)                                                                3.3.111.4* Protected Premises (Local) Fire Alarm System. A
                                                                                     fire alarm system located at the protected premises.
   3.3.101 Evacuation Signal. See 3.3.263, Signal.                                   (SIG-PRO)
                                                                                     3.3.111.4.1 Building Fire Alarm System. A protected prem-
O 3.3.102 Executive Software. See 3.3.279, Software.                                 ises fire alarm system that includes any of the features iden-
E 3.3.103 Exit Marking Audible Notification Appliance. See                           tified in 23.3.3.1 and that serves the general fire alarm needs
                                                                                     of a building or buildings and provides notification.
   3.3.182, Notification Appliance.                                                  (SIG-PRO)
                                                                                     3.3.111.4.2 Dedicated Function Fire Alarm System. A protec-
S N 3.3.104 FACP. Fire Alarm Control Panel. See 3.3.108, Fire                        ted premises fire alarm system installed specifically to
U Alarm Control Unit (FACU).                                                         perform emergency control function(s) where a building
                                                                                     fire alarm system is not required. (SIG-PRO)
   3.3.105 False Alarm. See 3.3.314, Unwanted Alarm.                                 3.3.111.4.3 Releasing Fire Alarm System. A protected prem-
                                                                                     ises fire alarm system that is part of a fire suppression system
L 3.3.106 Field of View. The solid cone that extends out from                        and/or that provides control inputs to a fire suppression
A the detector within which the effective sensitivity of the detec-                  system related to the fire suppression system's sequence of
                                                                                     operations and outputs for other signaling and notification.
   tor is at least 50 percent of its on-axis, listed, or approved sensi-             (SIG-PRO)
                                                                                 3.3.112* Fire Command Center. The principal attended or
{C56A4DC7-64F7-4C8U tivity. (SIG-IDS)                                            unattended room or area where the status of the detection,
ID 8-B368-41DE5BD47BC8} 3.3.107 Fire Alarm Control Interface (FACI). See 3.3.146,alarm communications, control systems, and other emergency
                                                                                 systems is displayed and from which the system(s) can be
   Interface.                                                                    manually controlled. (SIG-ECS)
                                                                                 3.3.113 Fire Extinguisher Electronic Monitoring Device. A
IV 3.3.108* Fire Alarm Control Unit (FACU). A component of                       device connected to a control unit that monitors the fire extin-

   the fire alarm system, provided with primary and secondary
   power sources, which receives signals from initiating devices or

D other fire alarm control units, and processes these signals to

   determine part or all of the required fire alarm system output

IN function(s). (SIG-PRO)
       3.3.108.1 Master Fire Alarm Control Unit. A fire alarm
       control unit that serves the protected premises or portion of
 R the protected premises as a local fire alarm control unit and
       accepts inputs from other fire alarm control units.
 O(SIG-PRO)

F3.3.108.2 Protected Premises (Local) Control Unit. A fire
alarm control unit that serves the protected premises or a                       guisher in accordance with the requirements of NFPA 10.
                                                                                 (SIG-IDS)
portion of the protected premises. (SIG-PRO)

3.3.108.2.1* Dedicated Function Fire Alarm Control Unit. A                       3.3.114 Fire Warden. A building staff member or a tenant
protected premises fire alarm control unit that is intended                      trained to perform assigned duties in the event of a fire emer-
to operate specifically identified emergency control func-                       gency. (SIG-PRO)
tion(s). (SIG-PRO)                                                               3.3.115 Fire Warning Equipment. Any detector, alarm, device,
3.3.108.2.2 Releasing Service Fire Alarm Control Unit. A                         or material related to single- and multiple-station alarms or
protected premises fire alarm control unit specifically listed                   household fire alarm systems. (SIG-HOU)
for releasing service that is part of a fire suppression system                  3.3.116 Fire­Gas Detector. See 3.3.70, Detector.
and which provides control outputs to release a fire suppres-
sion agent based on either automatic or manual input.
(SIG-PRO)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-28                NATIONAL FIRE ALARM AND SIGNALING CODE

3.3.117 Fixed-Temperature Detector. See 3.3.70, Detector.          3.3.131 High Power Loudspeaker Array (HPLA). High power
                                                                   loudspeaker arrays provide capability for voice and tone
3.3.118 Flame. A body or stream of gaseous material involved       communications to large outdoor areas. (SIG-ECS)
in the combustion process and emitting radiant energy at
specific wavelength bands determined by the combustion N 3.3.132 High Volume Low Speed (HVLS) Fan. A ceiling fan
chemistry of the fuel. In most cases, some portion of the emit-    that is approximately 6 ft (1.8 m) to 24 ft (7.3 m) in diameter
ted radiant energy is visible to the human eye. (SIG-IDS)          with a rotational speed of approximately 30 to 70 revolutions
                                                                   per minute. [13, 2016] (SIG-PRO)
3.3.119 Flame Detector. See 3.3.70, Detector.
                                                                      3.3.133 Hotel. A building or groups of buildings under the
3.3.120 Flame Detector Sensitivity. The distance along the            same management in which there are sleeping accommoda-
optical axis of the detector at which the detector can detect a       tions for more than 16 persons and primarily used by transients
fire of specified size and fuel within a given time frame.            for lodging with or without meals. [101, 2018] (SIG-HOU)
(SIG-IDS)                                                             3.3.134 Household Fire Alarm System. See 3.3.111, Fire
3.3.121 Frequency. Minimum and maximum time between                   Alarm System.
events. (SIG-TMS)                                                     3.3.135 Hunt Group. A group of associated telephone lines
                                                                      within which an incoming call is automatically routed to an idle
Y 3.3.121.1 Weekly Frequency. Fifty-two times per year, once          (not busy) telephone line for completion. (SIG-SSS)
L per calendar week.                                                  3.3.136* Identified (as applied to equipment). Recognizable
N 3.3.121.2 Monthly Frequency. Twelve times per year, once            as suitable for the specific purpose, function, use, environment,
                                                                      application, and so forth, where described in a particular Code
    per calendar month.                                               requirement. [70:100] (SIG-PRS)
                                                                   N 3.3.137* Immediately (as used in Chapter 26). Performed
O 3.3.121.3 Quarterly Frequency. Four times per year with a           without unreasonable delay. (SIG-SSS)
                                                                      3.3.138* Impairment. An abnormal condition, during either
    minimum of 2 months, maximum of 4 months.                         a planned or emergency event, where a system, component, or
                                                                      function is inoperable. (SIG-FUN)
E 3.3.121.4 Semiannual Frequency. Twice per year with a mini-         3.3.139* In Writing. A form of correspondence formatted as a
                                                                      letter or document that can be verified upon request.
    mum of 4 months, maximum of 8 months.                             (SIG-FUN)
                                                                      3.3.140 In-Building Mass Notification System. See 3.3.90,
S 3.3.121.5 Annual Frequency. Once per year with a minimum            Emergency Communications System.
U of 9 months, maximum 15 months.                                     3.3.141 Initiating Device. A system component that originates
                                                                      transmission of a change-of-state condition, such as in a smoke
3.3.122 Gateway. A device that is used in the transmission of         detector, manual fire alarm box, or supervisory switch.
                                                                      (SIG-IDS)
L serial data (digital or analog) from the fire alarm control unit
                                                                          3.3.141.1 Analog Initiating Device (Sensor). An initiating
to other building system control units, equipment, or networks            device that transmits a signal indicating varying degrees of
                                                                          condition as contrasted with a conventional initiating
A and/or from other building system control units to the fire             device, which can only indicate an on­off condition.
{C56A4DC7-64F7-4C8U alarm control unit. (SIG-PRO)                         (SIG-IDS)
                                                                          3.3.141.2 Automatic Extinguishing System Supervisory Device.
8-B368-41DE5BD47BC8} 3.3.123 Girder. See 3.3.40, Ceiling Surfaces.        A device that responds to abnormal conditions that could
                                                                          affect the proper operation of an automatic sprinkler system
ID 3.3.124 Guard's Tour Reporting Station. A device that is               or other fire extinguishing system(s) or suppression
                                                                          system(s), including, but not limited to, control valves, pres-
manually or automatically initiated to indicate the route being           sure levels, liquid agent levels and temperatures, pump

IV followed and the timing of a guard's tour. (SIG-IDS)

3.3.125 Guard's Tour Supervisory Signal. See 3.3.263, Signal.

D 3.3.126 Guest Room. An accommodation combining living,
IN sleeping, sanitary, and storage facilities within a compartment.

[101, 2018] (SIG-HOU)
3.3.127 Guest Suite. An accommodation with two or more

R contiguous rooms comprising a compartment, with or without

doors between such rooms, that provides living, sleeping, sani-

O tary, and storage facilities. [101, 2018] (SIG-HOU)

3.3.128* Hearing Loss. A full or partial decrease in the ability

Fto detect or comprehend sounds. (SIG-HOU)

3.3.128.1 Profound Hearing Loss. A hearing threshold of            power and running, engine temperature and overspeed,
greater than 90 dB.                                                and room temperature. (SIG-IDS)

3.3.129 Heat Alarm. A single- or multiple-station alarm            3.3.141.3 Nonrestorable Initiating Device. A device in which
responsive to heat. (SIG-HOU)                                      the sensing element is designed to be destroyed in the proc-
                                                                   ess of operation. (SIG-IDS)
    3.3.129.1 Mechanically Powered, Single-Station Heat Alarm. A   3.3.141.4 Restorable Initiating Device. A device in which the
    single-station heat alarm employing a mechanical power         sensing element is not ordinarily destroyed in the process of
    source. (SIG-HOU)                                              operation, whose restoration can be manual or automatic.
3.3.130 Heat Detector. See 3.3.70, Detector.                       (SIG-IDS)

2019 Edition         Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                   DEFINITIONS                                                                          72-29

3.3.141.5 Supervisory Signal Initiating Device. An initiating                   3.3.153 Loading Capacity. The maximum number of discrete
device such as a valve supervisory switch, water level indica-                  elements of fire alarm systems permitted to be used in a partic-
tor, or low air pressure switch on a dry pipe sprinkler system                  ular configuration. (SIG-SSS)
in which the change of state signals an off-normal condition
and its restoration to normal of a fire protection or life                      3.3.154 Local Energy­Type Auxiliary Alarm System. See
safety system; or a need for action in connection with guard                    3.3.221, Public Emergency Alarm Reporting System.

tours, fire suppression systems or equipment, or mainte-                        3.3.155* Local Operating Console (LOC). Equipment used
nance features of related systems. (SIG-IDS)
                                                                                by authorized personnel and emergency responders to activate
                                                                                and operate an in-building mass notification system. (SIG-ECS)
3.3.142 Initiating Device Circuit. A circuit to which automatic
or manual initiating devices are connected where the signal
received does not identify the individual device operated.                      3.3.156 Lodging or Rooming House. A building or portion
                                                                                thereof that does not qualify as a one- or two-family dwelling,
   (SIG-PRO)                                                                    that provides sleeping accommodations for a total of 16 or
   3.3.143 Inspection Personnel. See 3.3.200, Personnel.                        fewer people on a transient or permanent basis, without
   3.3.144 Intelligibility. The quality or condition of being intel-            personal care services, with or without meals, but without sepa-
                                                                                rate cooking facilities for individual occupants. [101, 2018]
Y ligible. (SIG-NAS)                                                            (SIG-HOU)
L 3.3.145* Intelligible. Capable of being understood; compre-                   3.3.157 Loss of Power. The reduction of available voltage at
N hensible; clear. (SIG-NAS)                                                    the load below the point at which equipment can function as
                                                                                designed. (SIG-FUN)
   3.3.146 Interface.                                                           3.3.158 Low-Power Radio Transmitter/Transceiver. Any
                                                                                device that communicates with associated control/receiving
 O 3.3.146.1 Circuit Interface. A circuit component that inter-                 equipment or other transceivers by low-power radio signals.
                                                                                (SIG-PRO)
       faces initiating devices or control circuits, or both; notifica-         3.3.159 Maintenance. Work, including, but not limited to,
                                                                                repair, replacement, and service, performed to ensure that
 E tion appliances or circuits, or both; system control outputs;                equipment operates properly. (SIG-TMS)
                                                                                3.3.160 Malicious Alarm. See 3.3.314.1, Malicious Alarm.
       and other signaling line circuits to a signaling line circuit.           3.3.161* Managed Facilities-Based Voice Network (MFVN). A
                                                                                physical facilities-based network capable of transmitting real-
 S (SIG-PRO)                                                                    time signals with formats unchanged that is managed, oper-
 U 3.3.146.1.1* Emergency Control Function Interface. The inter-                ated, and maintained by the service provider to ensure service
                                                                                quality and reliability from the subscriber location to the inter-
       face between the fire alarm system emergency control func-               connection point with other MFVN peer networks or the super-
                                                                                vising station. (SIG-SSS)
 L tion interface device and the component controlling the                      3.3.162 Manual Fire Alarm Box. See 3.3.12, Alarm Box.
                                                                                3.3.163* Manufacturer's Published Instructions. Published
       emergency control function. (SIG-PRO)                                    installation and operating documentation provided for each
                                                                                product or component. The documentation includes direc-
 A 3.3.146.1.2 Signaling Line Circuit Interface. A system compo-                tions and necessary information for the intended installation,
                                                                                maintenance, and operation of the product or component.
       nent that connects a signaling line circuit to any combina-              (SIG-TMS)
                                                                                3.3.164* Mass Notification Priority Mode. The mode of oper-
{C56A4DC7-64F7-4C8U tion of initiating devices, initiating device circuits,     ation whereby all fire alarm occupant notification is superseded
  8-B368-41DE5BD47BC8} notification appliances, notification appliance circuits,by emergency mass notification action. (SIG-ECS)
 ID system control outputs, and other signaling line circuits.                  3.3.165* Mass Notification System. See 3.3.90.1.3, In-Building
       (SIG-PRO)                                                                Mass Notification System. (SIG-PRO)
 IV 3.3.146.2* Fire Alarm Control Interface. The fire alarm
       control interface coordinates signals to and from the fire
 D alarm system and other systems. (SIG-ECS)

   3.3.147 Ionization Smoke Detection. See 3.3.276, Smoke

IN Detection.

   3.3.148 Leg Facility. The portion of a communications chan-
   nel that connects not more than one protected premises to a

R primary or secondary trunk facility. The leg facility includes the

   portion of the signal transmission circuit from its point of

Oconnection with a trunk facility to the point where it is termina-

   ted within the protected premises at one or more transpond-

Fers. (SIG-SSS)

3.3.149 Level Ceilings. See 3.3.38, Ceiling.                                    3.3.166 Master Box. See 3.3.12, Alarm Box.

3.3.150 Life Safety Network. A type of combination system                       3.3.167 Master Fire Alarm Control Unit. See 3.3.108, Fire
that transmits fire and emergency communications system data                    Alarm Control Unit (FACU).
to at least one other life safety system. (SIG-PRO)

3.3.151 Line-Type Detector. See 3.3.70, Detector.                               3.3.168 Multi-Criteria Detector. See 3.3.70, Detector.

3.3.152 Living Area. Any normally occupiable space in a resi-                   3.3.169 Multiple Dwelling Unit. See 3.3.83, Dwelling Unit.
dential occupancy, other than sleeping rooms or rooms that
are intended for combination sleeping/living, bathrooms,
toilet compartments, kitchens, closets, halls, storage or utility
spaces, and similar areas. [101, 2018] (SIG-HOU)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.             2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-30         NATIONAL FIRE ALARM AND SIGNALING CODE

3.3.170 Multiple-Station Alarm. A single-station alarm capable                      3.3.182.1.2* Textual Audible Notification Appliance. A notifi-
of being interconnected to one or more additional alarms so                         cation appliance that conveys a stream of audible informa-
that the actuation of one causes the appropriate alarm signal to                    tion. (SIG-NAS)
operate in all interconnected alarms. (SIG-HOU)                                     3.3.182.2 Tactile Notification Appliance. A notification appli-
3.3.171 Multiple-Station Alarm Device. Two or more single-                          ance that alerts by the sense of touch or vibration. (SIG-
station alarm devices that can be interconnected so that actua-                     NAS)
tion of one causes all integral or separate audible alarms to                       3.3.182.3 Visual Notification Appliance. A notification appli-
operate; or one single-station alarm device having connections                      ance that alerts by the sense of sight. (SIG-NAS)
to other detectors or to a manual fire alarm box. (SIG-HOU)

3.3.172 Multiplexing. A signaling method characterized by                                  3.3.182.3.1* Textual Visual Notification Appliance. A notifica-
simultaneous or sequential transmission, or both, and recep-                               tion appliance that conveys a stream of visual information
tion of multiple signals on a signaling line circuit, a transmis-                          that displays an alphanumeric or pictorial message.
sion channel, or a communications channel, including means                                 (SIG-NAS)
for positively identifying each signal. (SIG-SSS)                                      3.3.183 Notification Appliance Circuit. A circuit or path
                                                                                       directly connected to a notification appliance(s). (SIG-PRO)
Y 3.3.173 Multi-Sensor Detector. See 3.3.70, Detector.                                 3.3.184 Notification Zone. See 3.3.328, Zone.
L 3.3.174 Municipal Fire Alarm Box (Street Box). A publicly                            3.3.185 Nuisance Alarm. See 3.3.314.2, Nuisance Alarm.
N accessible alarm box. (See 3.3.12, Alarm Box.)                                       3.3.186* Occupiable. A room or enclosed space designed for
                                                                                       human occupancy. (SIG-FUN)
3.3.175 Municipal Fire Alarm System. See 3.3.111, Fire Alarm                           3.3.187 Occupiable Area. An area of a facility occupied by
                                                                                       people on a regular basis. (SIG-FUN)
O System.                                                                              3.3.188* Octave Band. The bandwidth of a filter that compri-
                                                                                       ses a frequency range of a factor of 2. (SIG-NAS)
3.3.176 Net-Centric Alerting System (NCAS). A net-centric                                  3.3.188.1 One-Third Octave Band. The bandwidth of a filter
                                                                                           that comprises a frequency range of a factor of 213.
E alerting system incorporates web-based management and alert                              (SIG-NAS)
                                                                                     3.3.189 Off-Hook. To access a communications network in
activation application through which all operators and adminis-                        preparation for connecting a telephone. (SIG-SSS)
                                                                                       3.3.190 One-Third Octave Band. See 3.3.188, Octave Band.
S trators could gain access to the system's capabilities based on                      3.3.191 One-Way Emergency Communications System. See
                                                                                       3.3.90, Emergency Communications System.
the users' permissions and the defined access policy. (SIG-ECS)                        3.3.192 On-Hook. To disconnect from a managed facilities-
                                                                                       based voice network. (SIG-SSS)
U 3.3.177 Network.                                                                     3.3.193 Operating Mode.
L 3.3.177.1 Wired Network (Public Emergency Alarm Reporting                                3.3.193.1 Private Operating Mode. Audible or visual signal-
                                                                                           ing only to those persons directly concerned with the imple-
    Systems). The method of communications used in a public                                mentation and direction of emergency action initiation and
                                                                                           procedure in the area protected by the fire alarm system.
A emergency alarm reporting system that consists of two or                                 (SIG-NAS)
                                                                                           3.3.193.2 Public Operating Mode. Audible or visual signal-
    more points that are connected by physical conductors.                                 ing to occupants or inhabitants of the area protected by the

{C56A4DC7-64F7-4C8U (SIG-PRS)
ID 8-B368-41DE5BD47BC8} 3.3.177.2 Wireless Network (Public Emergency Alarm Reporting

    Systems). The method of communications used in a public
    emergency alarm reporting system that consists of two or

IV more points that are not connected by physical conductors.

    (SIG-PRS)

D 3.3.178 Network Architecture. The physical and logical

design of a network, and the inherent ability of the design to

IN carry data from one point to another. (SIG-ECS)

3.3.179 Noncontiguous Property. See 3.3.213, Property.

R 3.3.180* Nonrequired. A system component or group of

components that is installed at the option of the owner, and is

O not installed due to a building or fire code requirement.
F(SIG-FUN)
3.3.181 Nonrestorable Initiating Device. See 3.3.141, Initiat-                      fire alarm system. (SIG-NAS)

ing Device.                                                                         3.3.194 Other Fire Detectors. See 3.3.70, Detector.

3.3.182 Notification Appliance. A fire alarm system compo-                          3.3.195* Ownership. Any property or building or its contents
nent such as a bell, horn, loudspeaker, visual notification appli-                  under legal control by the occupant, by contract, or by holding
ance, or text display that provides audible, tactile, or visual                     of a title or deed. (SIG-SSS)
outputs, or any combination thereof. (SIG-NAS)                                      3.3.196 Paging System. A system intended to page one or
                                                                                    more persons by such means as voice over loudspeaker, coded
    3.3.182.1 Audible Notification Appliance. A notification                        audible signals or visual signals, or lamp annunciators. (SIG-
    appliance that alerts by the sense of hearing. (SIG-NAS)                        PRO)
    3.3.182.1.1 Exit Marking Audible Notification Appliance. An                     3.3.197 Path (Pathways). Any circuit, conductor, optic fiber,
    audible notification appliance that marks building exits and                    radio carrier, or other means connecting two or more loca-
    areas of refuge by the sense of hearing for the purpose of                      tions. (SIG-PRO)
    evacuation or relocation. (SIG-NAS)

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                   DEFINITIONS                                                   72-31

3.3.198 Pathway Survivability. The ability of any conductor,                3.3.210 Private Operating Mode. See 3.3.193, Operating
optic fiber, radio carrier, or other means for transmitting                 Mode.
system information to remain operational during fire condi-
tions. (SIG-ECS)                                                            3.3.211 Profound Hearing Loss. See 3.3.128, Hearing Loss.

3.3.199 Permanent Visual Record (Recording). An immedi-                     3.3.212 Projected Beam­Type Detector. See 3.3.70, Detector.

ately readable, not easily alterable, print, slash, or punch                3.3.213 Property.
record of all occurrences of status change. (SIG-SSS)                           3.3.213.1 Contiguous Property. A single-owner or single-user
3.3.200 Personnel.                                                              protected premises on a continuous plot of ground, includ-

       3.3.200.1 Inspection Personnel. Individuals who conduct a                ing any buildings thereon, that is not separated by a public
       visual examination of a system or portion thereof to verify              thoroughfare, transportation right-of-way, property owned
       that it appears to be in operating condition, in proper loca-            or used by others, or body of water not under the same
       tion, and is free of physical damage or conditions that                  ownership. (SIG-SSS)
       impair operation. (SIG-TMS)                                              3.3.213.2 Noncontiguous Property. An owner- or user-
                                                                                protected premises where two or more protected premises,
 Y 3.3.200.2 Service Personnel. Individuals who perform those                   controlled by the same owner or user, are separated by a
 L procedures, adjustments, replacement of components,                          public thoroughfare, body of water, transportation right-of-
                                                                                way, or property owned or used by others. (SIG-SSS)
       system programming, and maintenance as described in the              3.3.214 Proprietary Supervising Station. See 3.3.290, Super-
                                                                            vising Station.
 N manufacturer's service instructions that can affect any aspect           3.3.215 Proprietary Supervising Station Alarm System. See
                                                                            3.3.291, Supervising Station Alarm Systems.
       of the performance of the system. (SIG-TMS)                          3.3.216 Proprietary Supervising Station Service. See 3.3.292,
                                                                            Supervising Station Service.
 O 3.3.200.3 System Designer. Individual responsible for the                3.3.217 Protected Premises. The physical location protected
                                                                            by a fire alarm system. (SIG-PRO)
       development of fire alarm and signaling system plans and             3.3.218 Protected Premises (Local) Control Unit. See 3.3.108,
       specifications in accordance with this Code. (SIG-FUN)               Fire Alarm Control Unit (FACU).
                                                                            3.3.219 Protected Premises (Local) Fire Alarm System. See
 E 3.3.200.4 System Installer. Individual responsible for the               3.3.111, Fire Alarm System.
 S proper installation of fire alarm and signaling systems in               3.3.220 Public Address System. An electronic amplification
                                                                            system with a mixer, amplifier, and loudspeakers, used to rein-
       accordance with plans, specifications, and manufacturer's            force a given sound and distributing the "sound" to the general
                                                                            public around a building. (SIG-ECS)
 U requirements. (SIG-FUN)                                                  3.3.221 Public Emergency Alarm Reporting System. A system
 L 3.3.200.5 Testing Personnel. Individuals who perform proce-              of alarm-initiating devices, transmitting and receiving equip-
                                                                            ment, and communications infrastructure -- other than a
       dures used to determine the status of a system as intended           public telephone network-- used to communicate with the
                                                                            communications center to provide any combination of manual
 A by conducting acceptance, reacceptance, or periodic physi-               or auxiliary alarm service. (SIG-PRS)
                                                                                3.3.221.1* Auxiliary Alarm System. A protected premises
       cal checks on systems. (SIG-TMS)                                         fire alarm system or other emergency system at the protec-
                                                                                ted premises and the system used to connect the protected
{C56A4DC7-64F7-4C8U 3.3.201 Photoelectric Light Obscuration Smoke Detection.    premises system to a public emergency alarm reporting
                                                                                system for transmitting an alarm to the communications
 8-B368-41DE5BD47BC8} See 3.3.276, Smoke Detection.

ID 3.3.202 Photoelectric Light-Scattering Smoke Detection. See

   3.3.276, Smoke Detection.

IV 3.3.203 Plant. One or more buildings under the same owner-

   ship or control on a single property. (SIG-SSS)

D 3.3.204 Pneumatic Rate-of-Rise Tubing Heat Detector. See
IN 3.3.70, Detector.

   3.3.205 Positive Alarm Sequence. An automatic sequence that
   results in an alarm signal, even when manually delayed for

R investigation, unless the system is reset. (SIG-PRO)

   3.3.206 Power Supply. A source of electrical operating power,

Oincluding the circuits and terminations connecting it to the
Fdependent system components. (SIG-FUN)
3.3.207 Primary Battery (Dry Cell). A nonrechargeable                       center. (SIG-PRS)
battery requiring periodic replacement. (SIG-FUN)
                                                                            3.3.221.1.1 Local Energy­Type Auxiliary Alarm System. An
3.3.208 Primary Trunk Facility. That part of a transmission                 auxiliary system that employs a locally complete arrange-
channel connecting all leg facilities to a supervising or subsid-           ment of parts, initiating devices, relays, power supply, and
iary station. (SIG-SSS)                                                     associated components to automatically activate a master
                                                                            box or auxiliary box over circuits that are electrically isola-
 3.3.209 Prime Contractor. The listed central station or listed             ted from the public emergency alarm reporting system
   alarm service local company that is contractually responsible            circuits. (SIG-PRS)
   for providing central station services to a subscriber as required
by this Code. (SIG-SSS)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-32         NATIONAL FIRE ALARM AND SIGNALING CODE

3.3.221.1.2 Shunt-Type Auxiliary Alarm System. An auxiliary      3.3.234 Radio Channel. See 3.3.47, Channel.
system electrically connected to the public emergency alarm
reporting system extending a public emergency alarm              3.3.235* Radio Frequency. The number of electromagnetic
reporting circuit to interconnect initiating devices within a    wave frequency cycles transmitted by a radio in 1 second.
protected premises, which, when operated, opens the public       [1221, 2016] (SIG-PRS)

emergency alarm reporting circuit shunted around the trip                  3.3.236 Rate Compensation Detector. See 3.3.70, Detector.
coil of the master box or auxiliary box. The master box or                 3.3.237 Rate-of-Rise Detector. See 3.3.70, Detector.
auxiliary box is thereupon energized to start transmission
without any assistance from a local source of power. (SIG-
PRS)                                                                       3.3.238 Record Drawings. Drawings (as-built) that document
                                                                           the location of all devices, appliances, wiring sequences, wiring
                                                                           methods, and connections of the components of the system as
3.3.221.2 Type A Public Emergency Alarm Reporting System. A                installed. (SIG-FUN)
system in which an alarm from an alarm box is received and
       is retransmitted to an emergency response facility either
       manually or automatically. (SIG-PRS)                                3.3.239 Record of Completion. A document that acknowl-
                                                                           edges the features of installation, operation (performance),
 Y 3.3.221.3 Type B Public Emergency Alarm Reporting System. A             service, and equipment with representation by the property
                                                                           owner, system installer, system supplier, service organization,
       system in which an alarm from an alarm box is automatically         and the authority having jurisdiction. (SIG-FUN)
                                                                           3.3.240 Releasing Fire Alarm System. See 3.3.111, Fire Alarm
 L transmitted to an emergency response facility and, if used, is          System.
                                                                           3.3.241 Releasing Service Fire Alarm Control Unit. See
       transmitted to supplementary alerting devices. (SIG-PRS)            3.3.108, Fire Alarm Control Unit (FACU).
                                                                           3.3.242 Relocation. The directed movement of occupants
N 3.3.222 Public Operating Mode. See 3.3.193, Operating                    from one area to another area within the same building.
O Mode.                                                                    (SIG-PRO)
                                                                           3.3.243 Remote Supervising Station. See 3.3.290, Supervising
   3.3.223 Public Safety Agency. A fire, emergency medical serv-           Station.
                                                                           3.3.244 Remote Supervising Station Alarm System. See
E ices, or law enforcement agency. (SIG-ECS)                               3.3.291, Supervising Station Alarm Systems.
S 3.3.224 Public Safety Radio Enhancement System. A system                 3.3.245 Remote Supervising Station Service. See 3.3.292,
                                                                           Supervising Station Service.
   installed to assure the effective operation of radio communica-         3.3.246 Repeater Station. The location of the equipment
                                                                           needed to relay signals between supervising stations, subsidiary
U tion systems used by fire, emergency medical services, or law            stations, and protected premises. (SIG-SSS)
                                                                           3.3.247 Reset. A control function that attempts to return a
   enforcement agencies. (SIG-ECS)                                         system or device to its normal, nonalarm state. (SIG-FUN)
                                                                           3.3.248 Residential Board and Care Occupancy. An occu-
L 3.3.225 Public Safety Radio System. A radio communication                pancy used for lodging and boarding of four or more residents,
                                                                           not related by blood or marriage to the owners or operators,
   system used by fire, emergency medical services, or law enforce-        for the purpose of providing personal care services. [101, 2018]
                                                                           (SIG-HOU)
A ment agencies. (SIG-ECS)                                                 3.3.249 Residential Occupancy. An occupancy that provides
{C56A4DC7-64F7-4C8U 3.3.226 Public Switched Telephone Network. See 3.3.297,sleeping accommodations for purposes other than health care
                                                                           or detention and correctional. [101, 2018] (SIG-HOU)
 8-B368-41DE5BD47BC8} Switched Telephone Network.                          3.3.250* Response. Actions performed upon the receipt of a
                                                                           signal. (SIG-FUN)
ID  3.3.227 Publicly Accessible Alarm Box. See 3.3.12, Alarm
   Box.
IV 3.3.228* Qualified. A competent and capable person or
   company that has met the requirements and training for a
D given field acceptable to the authority having jurisdiction.
   (SIG-TMS)
IN 3.3.229 Radiant Energy­Sensing Fire Detector. See 3.3.70,
   Detector.
   3.3.230 Radio Alarm Repeater Station Receiver (RARSR). A
R system component that receives radio signals and resides at a
   repeater station that is located at a remote receiving location.
O (SIG-SSS)
F3.3.231 Radio Alarm Supervising Station Receiver (RASSR).
   A system component that receives data and annunciates that
   data at the supervising station. (SIG-SSS)
                                                                           3.3.250.1* Alarm Response. The response to the receipt of
3.3.232 Radio Alarm System (RAS). A system in which signals                an alarm signal. (SIG-FUN)
are transmitted from a radio alarm transmitter (RAT) located
at a protected premises through a radio channel to two or                  3.3.250.2* Pre-Alarm Response. The response to the receipt
more radio alarm repeater station receivers (RARSR) and that               of a pre-alarm signal. (SIG-FUN)
are annunciated by a radio alarm supervising station receiver
(RASSR) located at the supervising station. (SIG-SSS)                      3.3.250.3* Supervisory Response. The response to the
                                                                           receipt of a supervisory signal. (SIG-FUN)
3.3.233 Radio Alarm Transmitter (RAT). A system component
at the protected premises to which initiating devices or groups            3.3.250.4* Trouble Response. The response to the receipt of
of devices are connected that transmits signals indicating a               a trouble signal. (SIG-FUN)

status change of the initiating devices. (SIG-SSS)

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                     DEFINITIONS                                                                                                72-33

3.3.251 Response Time Index (RTI). A numerical value that                                              3.3.263.5* Fire Alarm Signal. A signal that results from the
represents the thermal response sensitivity of the sensing                                             manual or automatic detection of a fire alarm condition.
element in a heat detector, sprinkler, or other heat-sensing fire                                      (SIG-FUN)
detection device to the fire environment in terms of gas
temperature and velocity versus time. (See B.3.3.3.7.) (SIG-IDS)                                       3.3.263.6* Guard's Tour Supervisory Signal. A signal gener-
                                                                                                       ated when a guard on patrol has actuated a guard's tour
3.3.252 Restorable Initiating Device. See 3.3.141, Initiating                                          reporting station. (SIG-PRO)
Device.
                                                                                                       3.3.263.7* Pre-Alarm Signal. A signal that results from the
3.3.253 Risk Analysis. A process to characterize the likeli-                                           detection of a pre-alarm condition. (SIG-FUN)
   hood, vulnerability, and magnitude of incidents associated with
   natural, technological, and manmade disasters and other emer-                                           3.3.263.8 Restoration Signal. A signal that results from the
   gencies that address scenarios of concern, their probability, and                                       return to normal condition of an initiating device, system
   their potential consequences. (SIG-ECS)                                                                 element, or system. (SIG-FUN)
   3.3.254 Runner. A person other than the required number of                                              3.3.263.9* Supervisory Signal. A signal that results from the
   operators on duty at central, supervising, or runner stations (or                                       detection of a supervisory condition. (SIG-FUN)
                                                                                                           3.3.263.10* Trouble Signal. A signal that results from the
Y otherwise in contact with these stations) available for prompt                                           detection of a trouble condition. (SIG-FUN)
L dispatching, when necessary, to the protected premises.                                              3.3.264 Signal Transmission Sequence. A DACT that obtains
                                                                                                       dial tone, dials the number(s) of the DACR, obtains verification
   (SIG-SSS)                                                                                           that the DACR is ready to receive signals, transmits the signals,
                                                                                                       and receives acknowledgment that the DACR has accepted that
N 3.3.255 Runner Service. The service provided by a runner at                                          signal before disconnecting (going on-hook). (SIG-SSS)
                                                                                                       3.3.265 Signaling Line Circuit. A circuit path between any
   the protected premises, including restoration, resetting, and                                       combination of addressable appliances or devices, circuit inter-
                                                                                                       faces, control units, or transmitters over which multiple system
O silencing of all equipment transmitting fire alarm or supervi-                                       input signals or output signals or both are carried. (SIG-PRO)
                                                                                                       3.3.266 Signaling Line Circuit Interface. See 3.3.146, Inter-
   sory or trouble signals to an off-premises location. (SIG-SSS)                                      face.
                                                                                                       3.3.267 Signaling Zone. See 3.3.328, Zone.
E 3.3.256 Secondary Trunk Facility. That part of a transmission                                        3.3.268 Single Dwelling Unit. See 3.3.83, Dwelling Unit.
S channel connecting two or more, but fewer than all, leg facili-                                      3.3.269 Single-Station Alarm. A detector comprising an
                                                                                                       assembly that incorporates a sensor, control components, and
   ties to a primary trunk facility. (SIG-SSS)                                                         an alarm notification appliance in one unit operated from a
                                                                                                       power source either located in the unit or obtained at the point
U 3.3.257 Selective Talk Mode. See 3.3.301, Talk Mode.                                                 of installation. (SIG-HOU)
L  3.3.258* Separate Sleeping Area. The area of a dwelling unit                                        3.3.270 Single-Station Alarm Device. An assembly that incor-
                                                                                                       porates the detector, the control equipment, and the alarm-
   where the bedrooms or sleeping rooms are located.                                                   sounding device in one unit operated from a power supply
                                                                                                       either in the unit or obtained at the point of installation.
A (SIG-HOU)                                                                                            (SIG-HOU)
                                                                                                       3.3.271 Site-Specific Software. See 3.3.279, Software.
   3.3.259 Service Personnel. See 3.3.200, Personnel.                                                  3.3.272 Sloping Ceiling. See 3.3.38, Ceiling.
                                                                                                       3.3.273 Sloping Peaked-Type Ceiling. See 3.3.38, Ceiling.
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 3.3.260 Shapes of Ceilings. The shapes of ceilings can be clas-
ID sified as sloping or smooth. (SIG-IDS)

   3.3.261* Shop Drawings. Documents that provide informa-

IV tion pertaining to the system necessary for installation of a fire

   alarm and/or signaling system. (SIG-FUN)

D 3.3.262 Shunt-Type Auxiliary Alarm System. See 3.3.221,

   Public Emergency Alarm Reporting System.

IN 3.3.263* Signal. An indication of a condition communicated

   by electrical, visible, visual, audible, wireless, or other means.
   (SIG-FUN)

 R 3.3.263.1* Alarm Signal. A signal that results from the

       manual or automatic detection of an alarm condition.

FO(SIG-FUN)
 3.3.263.2 Carbon Monoxide Alarm Signal. A signal indicating                                           3.3.274 Sloping Shed-Type Ceiling. See 3.3.38, Ceiling.
a concentration of carbon monoxide at or above the alarm
threshold that could pose a risk to the life safety of the occu-                                       3.3.275 Smoke Alarm. A single or multiple-station alarm
                                                                                                       responsive to smoke. (SIG-HOU)
pants and that requires immediate action. (SIG-FUN)

3.3.263.3 Delinquency Signal. A signal indicating a supervi-                                           3.3.276 Smoke Detection.
sory condition and the need for action in connection with                                                  3.3.276.1 Cloud Chamber Smoke Detection. The principle of
the supervision of guards or system attendants. (SIG-PRO)                                                  using an air sample drawn from the protected area into a
3.3.263.4 Evacuation Signal. A distinctive alarm signal                                                    high-humidity chamber combined with a lowering of cham-
intended to be recognized by the occupants as requiring                                                    ber pressure to create an environment in which the resul-
evacuation of the building. (SIG-PRO)                                                                      tant moisture in the air condenses on any smoke particles
                                                                                                           present, forming a cloud. The cloud density is measured by
                                                                                                           a photoelectric principle. The density signal is processed

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-34                             NATIONAL FIRE ALARM AND SIGNALING CODE

and used to convey an alarm condition when it meets preset                        3.3.283 Spark/Ember Detector. See 3.3.70, Detector.
criteria. (SIG-IDS)
                                                                                  3.3.284 Spark/Ember Detector Sensitivity. The number of
3.3.276.2* Ionization Smoke Detection. The principle of                           watts (or the fraction of a watt) of radiant power from a point
using a small amount of radioactive material to ionize the                        source radiator, applied as a unit step signal at the wavelength
air between two differentially charged electrodes to sense                        of maximum detector sensitivity, necessary to produce an alarm
the presence of smoke particles. Smoke particles entering                         signal from the detector within the specified response time.
the ionization volume decrease the conductance of the air                         (SIG-IDS)
by reducing ion mobility. The reduced conductance signal is
processed and used to convey an alarm condition when it                           3.3.285 Spot-Type Detector. See 3.3.70, Detector.

meets preset criteria. (SIG-IDS)                                                  3.3.286 Stakeholder. Any individual, group, or organization

    3.3.276.3* Photoelectric Light Obscuration Smoke Detection.                      that might affect, be affected by, or perceive itself to be affected
    The principle of using a light source and a photosensitive                       by the risk. (SIG-ECS)
    sensor onto which the principal portion of the source emis-                      3.3.287 Stratification. The phenomenon where the upward
    sions is focused. When smoke particles enter the light path,                     movement of smoke and gases ceases due to the loss of buoy-
                                                                                     ancy. (SIG-IDS)
Y some of the light is scattered and some is absorbed, thereby                       3.3.288 Subscriber. The recipient of a contractual supervising
                                                                                     station signal service(s). In case of multiple, noncontiguous
    reducing the light reaching the receiving sensor. The light                      properties having single ownership, the term refers to each
                                                                                     protected premises or its local management. (SIG-SSS)
L reduction signal is processed and used to convey an alarm                          3.3.289 Subsidiary Station. A subsidiary station is a normally
                                                                                     unattended location that is remote from the supervising station
    condition when it meets preset criteria. (SIG-IDS)                               and is linked by a communications channel(s) to the supervis-
                                                                                     ing station. Interconnection of signals on one or more trans-
N 3.3.276.4* Photoelectric Light-Scattering Smoke Detection. The                     mission channels from protected premises with a
O principle of using a light source and a photosensitive sensor                      communications channel(s) to the supervising station is
                                                                                     performed at this location. (SIG-SSS)
    arranged so that the rays from the light source do not                         3.3.290 Supervising Station. A facility that receives signals
    normally fall onto the photosensitive sensor. When smoke                         from alarm systems and at which personnel are in attendance
                                                                                     at all times to respond to these signals. (SIG-SSS)
E particles enter the light path, some of the light is scattered
                                                                                         3.3.290.1 Central Supervising Station. A supervising station
    by reflection and refraction onto the sensor. The light signal                       that is listed for central station service and that also
                                                                                         commonly provides less stringent supervising station serv-
S is processed and used to convey an alarm condition when it                             ices such as remote supervising services. (SIG-SSS)
                                                                                         3.3.290.2 Proprietary Supervising Station. A supervising
    meets preset criteria. (SIG-IDS)                                                     station under the same ownership as the protected premises
                                                                                         fire alarm system(s) that it supervises (monitors) and to
U 3.3.276.5* Video Image Smoke Detection (VISD). The princi-                             which alarm, supervisory, or trouble signals are received and
L ple of using automatic analysis of real-time video images to                           where personnel are in attendance at all times to supervise
                                                                                         operation and investigate signals. (SIG-SSS)
    detect the presence of smoke. (SIG-IDS)                                              3.3.290.3 Remote Supervising Station. A supervising station
                                                                                         to which alarm, supervisory, or trouble signals or any combi-
A 3.3.277 Smoke Detector. See 3.3.70, Detector.                                          nation of those signals emanating from protected premises
{C56A4DC7-64F7-4C8U 3.3.278 Smooth Ceiling. See 3.3.40, Ceiling Surfaces.                fire alarm systems are received and where personnel are in
ID 8-B368-41DE5BD47BC8} 3.3.279 Software. Programs, instruments, procedures, data,       attendance at all times to respond. (SIG-SSS)
                                                                                     3.3.291 Supervising Station Alarm Systems.
and the like that are executed by a central processing unit of a
product and that influences the functional performance of that

IV product. For the purpose of this Code, software is one of two

types: executive software and site-specific software. (SIG-TMS)

D 3.3.279.1 Executive Software. Control and supervisory

    program that manages the execution of all other programs

IN and directly or indirectly causes the required functions of

    the product to be performed. Executive software is some-
    times referred to as firmware, BIOS, or executive program.
    (SIG-TMS)

R 3.3.279.2 Site-Specific Software. Program that is separate
O from, but controlled by, the executive software that allows
Finputs, outputs, and system configuration to be selectively
defined to meet the needs of a specific installation. Typically                   3.3.291.1 Central Station Service Alarm System. A system or
it defines the type and quantity of hardware, customized
labels, and the specific operating features of a system.                          group of systems in which the operations of circuits and
                                                                                  devices are transmitted automatically to, recorded in, main-
(SIG-TMS)                                                                         tained by, and supervised from a listed central station that

3.3.280 Solid Joist Construction. See 3.3.40, Ceiling Surfaces.                   has competent and experienced servers and operators who,

3.3.281 Spacing. A horizontally measured dimension used as                        upon receipt of a signal, take such action as required by this
a criterion in determining the allowable coverage of devices.                     Code. Such service is to be controlled and operated by a
(SIG-FUN)                                                                         person, firm, or corporation whose business is the furnish-
                                                                                  ing, maintaining, or monitoring of supervised alarm
3.3.282* Spark. A moving particle of solid material that emits                    systems. (SIG-SSS)
radiant energy due to either its temperature or the process of
combustion on its surface. [654,2017] (SIG-IDS)

2019 Edition         Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                       DEFINITIONS                                                                    72-35

3.3.291.2 Proprietary Supervising Station Alarm System. An                        fixed suppression systems or other systems for the protection of
installation of an alarm system that serves contiguous and                        life and property. (SIG-PRO)
noncontiguous properties, under one ownership, from a
proprietary supervising station located at the protected                          3.3.294 Supervisory Signal. See 3.3.263, Signal.

premises, or at one of multiple noncontiguous protected                           3.3.295 Supervisory Signal Initiating Device. See 3.3.141,
premises, at which trained, competent personnel are in                            Initiating Device.
constant attendance. This includes the protected premises                         3.3.296 Supplementary. As used in this Code, supplementary
fire alarm system(s); proprietary supervising station; power                      refers to equipment or operations not required by this Code
supplies; signal-initiating devices; initiating device circuits;
signal notification appliances; equipment for the automatic,                      and designated as such by the authority having jurisdiction.
                                                                                  (SIG-FUN)
permanent visual recording of signals; and equipment for
       initiating the operation of emergency building control serv-
       ices. (SIG-SSS)                                                            3.3.297 Switched Telephone Network.
       3.3.291.3 Remote Supervising Station Alarm System. A protec-                   3.3.297.1 Loop Start Telephone Circuit. A loop start tele-
       ted premises fire alarm system (exclusive of any connected                     phone circuit is an analog telephone circuit that supports
                                                                                      loop start signaling as specified in either Telcordia GR-506-
 Y to a public emergency reporting system) in which alarm,                            CORE, LATA Switching Systems Generic Requirements: Signaling
 L supervisory, or trouble signals are transmitted automatically                      for Analog Interface, or Telcordia GR-909-CORE, Fiber in the
                                                                                      Loop Systems Generic Requirements. (SIG-SSS)
       to, recorded in, and supervised from a remote supervising                      3.3.297.2 Public Switched Telephone Network. An assembly of
                                                                                      communications equipment and telephone service provid-
 N station that has competent and experienced servers and                             ers that utilize managed facilities-based voice networks
                                                                                      (MFVN) to provide the general public with the ability to
       operators who, upon receipt of a signal, take such action as                   establish communications channels via discrete dialing
                                                                                      codes. (SIG-SSS)
 O required by this Code. (SIG-SSS)
                                                                                  3.3.298 System Operator. An individual trained to operate
   3.3.292 Supervising Station Service.                                           and/or initiate a mass notification system. (SIG-ECS)
                                                                                  3.3.299 System Unit. The active subassemblies at the supervis-
 E 3.3.292.1 Central Station Service. The use of a system or a                    ing station used for signal receiving, processing, display, or
                                                                                  recording of status change signals; a failure of one of these
       group of systems including the protected premises fire                     subassemblies causes the loss of a number of alarm signals by
                                                                                  that unit. (SIG-SSS)
 S alarm system(s) in which the operations of circuits and devi-                  3.3.300 Tactile Notification Appliance. See 3.3.182, Notifica-
                                                                                  tion Appliance.
       ces are signaled to, recorded in, and supervised from a                    3.3.301 Talk Mode. A means of communications within a
                                                                                  building normally dedicated to emergency functions.
 U listed central station that has competent and experienced                      Commonly referred to as fire fighters' phones, but can also be
                                                                                  used for communications with fire fighters and/or fire
       operators who, upon receipt of a signal, take such action as               wardens, including occupants, during an emergency, such as
                                                                                  between a fire command center and a designated location,
 L required by this Code. Related activities at the protected                     such as a stair, stairwell, or location of emergency equipment.
                                                                                  (SIG-ECS)
       premises, such as equipment installation, inspection, test-
                                                                                      3.3.301.1 Common Talk Mode. The ability to conference
 A ing, maintenance, and runner service, are the responsibility                       multiple telephones in a single conversation. This is similar
                                                                                      to what was referred to as a party line. (SIG-ECS)
       of the central station or a listed alarm service local company.                3.3.301.2 Selective Talk Mode. The ability for personnel at
                                                                                      the fire command center to receive indication of incoming
{C56A4DC7-64F7-4C8U Central station service is controlled and operated by a
  8-B368-41DE5BD47BC8} person, firm, or corporation whose business is the furnish-
 ID ing of such contracted services or whose properties are the
       protected premises. (SIG-SSS)
 IV 3.3.292.2 Proprietary Supervising Station Service. The use of
       a system or a group of systems including the protected
 D premises fire alarm system(s) in which the operations of
       circuits and devices are signaled to, recorded in, and super-
 IN vised from a supervising station under the same ownership
       as the protected premises that has competent and experi-
       enced operators who, upon receipt of a signal, take such
       action as required by this Code. Related activities at the
 R protected premises, such as equipment installation, inspec-
       tion, testing, maintenance, and runner service, are the
 Oresponsibility of the owner. Proprietary supervising station
       service is controlled and operated by the entity whose prop-

Ferties are the protected premises. (SIG-SSS)
                                                                                  calls and choose which call to answer. This includes the abil-
3.3.292.3 Remote Supervising Station Service. The use of a                        ity to transfer between incoming calls and conference multi-
system including the protected premises fire alarm
system(s) in which the operations of circuits and devices are                     ple phone locations. Selective calling can include the ability
                                                                                  to initiate calls to emergency phone locations. (SIG-ECS)
signaled to, recorded in, and supervised from a supervising
station that has competent and experienced operators who,                         3.3.302 Testing Personnel. See 3.3.200, Personnel.

upon receipt of a signal, take such action as required by this                    3.3.303 Textual Audible Notification Appliance. See 3.3.182,
Code. Related activities at the protected premises, such as                       Notification Appliance.
equipment installation, inspection, testing, and mainte-
nance, are the responsibility of the owner. (SIG-SSS)                             3.3.304 Textual Visual Notification Appliance. See 3.3.182,
                                                                                  Notification Appliance.
3.3.293 Supervisory Service. The service required to monitor
performance of guard tours and the operative condition of                         3.3.305 Transmission Channel. See 3.3.47, Channel.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-36                                         NATIONAL FIRE ALARM AND SIGNALING CODE

3.3.306 Transmitter. A system component that provides an                        call arrangements. In-WATS or 800-number service calls can be
interface between signaling line circuits, initiating device                    placed from anywhere in the continental United States to the
circuits, or control units and the transmission channel. (SIG-                  called party at no cost to the calling party. Out-WATS is a serv-
SSS)                                                                            ice whereby, for a flat-rate charge, dependent on the total dura-
                                                                                tion of all such calls, a subscriber can make an unlimited
3.3.307 Transponder. A multiplex alarm transmission system                      number of calls within a prescribed area from a particular tele-
functional assembly located at the protected premises. (SIG-                    phone terminal without the registration of individual call
SSS)                                                                            charges. (SIG-SSS)

3.3.308 Trouble Signal. See 3.3.263, Signal.                                    3.3.321* Wavelength. The distance between the peaks of a

3.3.309 Two-Way Emergency Communications System. See                            sinusoidal wave. All radiant energy can be described as a wave
                                                                                having a wavelength. Wavelength serves as the unit of measure
3.3.90, Emergency Communications System.                                        for distinguishing between different parts of the spectrum.

3.3.310 Type A Public Emergency Alarm Reporting System.                            Wavelengths are measured in microns (µm), nanometers (nm),
See 3.3.221, Public Emergency Alarm Reporting System.                              or angstroms (Å). (SIG-IDS)
                                                                                   3.3.322 Wide-Area Mass Notification System. See 3.3.90,
Y 3.3.311 Type B Public Emergency Alarm Reporting System.                          Emergency Communications System.
                                                                                   3.3.323 Wide-Area Signaling. Signaling intended to provide
See 3.3.221, Public Emergency Alarm Reporting System.                              alerting or information to exterior open spaces, such as
                                                                                   campuses, neighborhood streets, a city, a town, or a commun-
L 3.3.312 Unintentional Alarm. See 3.3.314.3, Unintentional                        ity. (SIG-NAS)
N Alarm.                                                                           3.3.324 Wireless Control Unit. See 3.3.63, Control Unit.
                                                                                N 3.3.325* Wireless Mesh Network (WMN) (as used in Chap-
3.3.313 Unknown Alarm. See 3.3.314.4, Unknown Alarm.                               ter 26). A decentralized communications network made up of
                                                                                   radio nodes organized in a mesh topology that does not rely on
O 3.3.314* Unwanted Alarm. Any alarm that occurs that is not                       a pre-existing infrastructure. (SIG-SSS)
                                                                                   3.3.326 Wireless Protection System. A system or a part of a
the result of a potentially hazardous condition. (SIG-FUN)                         system that can transmit and receive signals without the aid of
                                                                                   interconnection wiring. It can consist of either a wireless
E 3.3.314.1 Malicious Alarm. An unwanted activation of an                          control unit or a wireless repeater. (SIG-PRO)
S alarm initiating device caused by a person acting with                           3.3.327 Wireless Repeater. A component used to relay signals
                                                                                   among wireless devices, appliances, and control units.
    malice. (SIG-FUN)                                                              (SIG-PRO)
                                                                                   3.3.328 Zone. A defined area within the protected premises.
U 3.3.314.2* Nuisance Alarm. An unwanted activation of a                           A zone can define an area from which a signal can be received,
                                                                                   an area to which a signal can be sent, or an area in which a
    signaling system or an alarm initiating device in response to                  form of control can be executed. (SIG-FUN)

L a stimulus or condition that is not the result of a potentially                      3.3.328.1 Notification Zone. A discrete area of a building, or
                                                                                       defined area outside a building, in which people are inten-
    hazardous condition. (SIG-FUN)                                                     ded to receive common notification. (SIG-PRO)
                                                                                       3.3.328.2* Signaling Zone. An area consisting of one or
A 3.3.314.3 Unintentional Alarm. An unwanted activation of                             more notification zones where identical signals are activated
{C56A4DC7-64F7-4C8U an alarm initiating device caused by a person acting without       simultaneously. (SIG-ECS)

 8-B368-41DE5BD47BC8} malice. (SIG-FUN)                                                                        Chapter 4 Reserved

ID 3.3.314.4 Unknown Alarm. An unwanted activation of an

    alarm initiating device or system output function where the

IV cause has not been identified. (SIG-FUN)

3.3.315 Uplink. The radio signal from the portable public

D safety subscriber transmitter to the base station receiver.

(SIG-ECS)

IN 3.3.316* Video Image Flame Detection (VIFD). The principle

of using automatic analysis of real-time video images to detect
the presence of flame. (SIG-IDS)

R 3.3.317 Video Image Smoke Detection (VISD). See 3.3.276,
O Smoke Detection.
F3.3.318 Visual Notification Appliance. See 3.3.182, Notifica-
tion Appliance.

3.3.319 Voice Message Priority. A scheme for prioritizing                       Chapter 5 Reserved
mass notification messages. (SIG-ECS)

3.3.320 WATS (Wide Area Telephone Service). Telephone                           Chapter 6 Reserved
company service allowing reduced costs for certain telephone

2019 Edition     Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                            DOCUMENTATION                                                                                    72-37

Chapter 7 Documentation                                                      (14) For software-based systems, a copy of site-specific soft-
                                                                             ware, including specific instructions on how to obtain
7.1 Application. (SIG-FUN)                                                   the means of system and software access (password)
                                                                             (15) Record (as-built) drawings
7.1.1 The documentation of the design, acceptance, and                       (16) Records, record retention, and record maintenance in
completion of new systems required under this Code shall
comply with the minimum requirements of this chapter.                                accordance with Section 7.7
                                                                             (17) Completed record of inspection and testing in accord-
                                                                             ance with 7.6.6 and 7.8.2
7.1.2 The documentation of the alteration, maintenance, and
testing of existing systems shall comply with the minimum
requirements of this chapter.                                                7.2.2 System design documents shall identify the name and
                                                                             contact information of the system designer.

   7.1.3* Where required by governing laws, codes, or standards,                7.2.3 All fire alarm drawings shall use symbols described in
   or other parts of this Code, the requirements of this chapter, or            NFPA 170 or other symbols acceptable to the authority having
   portions thereof, shall apply.                                               jurisdiction.
   7.1.4 Unless noted in Chapter 29 or required by other govern-                7.3 Design (Layout) Documentation.
                                                                                7.3.1* The requirements of Section 7.3 shall apply only where
Y ing laws, codes, or standards, the documentation requirements                 required by other governing laws, codes, or standards; by other
L of this chapter shall not apply to Chapter 29.                                parts of this Code; or by project specifications or drawings.
                                                                                (SIG-FUN)
   7.1.5 This chapter outlines documentation requirements but                   7.3.2* Where required by governing laws, codes, or standards,
                                                                                or other parts of this Code, design (layout) documents shall be
N does not prohibit additional documentation from being provi-                  prepared prior to installing new systems and additions or alter-
                                                                                ations to existing systems. (SIG-ECS)
   ded.                                                                         7.3.3* Where required by governing laws, codes, or standards,
                                                                                or other parts of this Code, preliminary plans shall be created.
O 7.1.6 The requirements of Chapters 10, 12, 14, 17, 18, 21, 23,                (SIG-ECS)
                                                                             N 7.3.3.1 When adesign professional is preparing design docu-
   24, 26, and 27 shall apply unless otherwise noted in this chap-              ments that will incorporate new or modifications to a fire alarm
                                                                                or emergency communication system covered by this Code,
E ter.                                                                          preliminary bid documents shall be prepared in accordance
S 7.2* Minimum Required Documentation. (SIG-FUN)                                with Section 7.3.
                                                                             N 7.3.3.2 The design professional shall be qualified to prepare
   7.2.1* Where documentation is required by the authority                      fire alarm design documents in accordance with 10.5.1.
                                                                             N 7.3.3.3 Design documents shall incorporate performance
U having jurisdiction, the following list shall represent the mini-             criteria to ensure that the system will provide a beneficial
                                                                                component to the fire and life safety needs of the owner, occu-
   mum documentation required for new systems and additions                     pants, and authority having jurisdiction.
                                                                             N 7.3.3.4 Design documents shall clearly communicate the
L or alterations to existing systems:                                           intended performance and functionality expected by all instal-
A (1)* Written narrative providing intent and system descrip-                   ling contractors.
                                                                             N 7.3.3.5 For spaces designated as acoustically distinguishable
            tion                                                                spaces (ADS) in accordance with 18.4.11, the design professio-
                                                                                nal shall coordinate with other design disciplines so that intelli-
{C56A4DC7-64F7-4C8U (2) Riser diagram                                           gibility of messages can be achieved utilizing the emergency
 8-B368-41DE5BD47BC8} (3) Floor plan layout showing locations of all devices,   communications equipment as specified in the design docu-
  ID control equipment, and supervising station and shared
            communications equipment with each sheet showing the
            following:
  IV (a) Point of compass (north arrow)
            (b) A graphic representation of the scale used
  D (c) Room use identification
            (d) Building features that will affect the placement of
   IN initiating devices and notification appliances
     (4) Sequence of operation in either an input/output matrix
            or narrative form
     (5) Equipment technical data sheets
R (6) Manufacturers' published instructions, including opera-
            tion and maintenance instructions
O(7) Battery capacity and safety margin calculations (where

F batteries are provided)
(8) Voltage drop calculations for notification appliance                     ments and available to contractors/installers.
        circuits
 (9) Mounting height elevation for wall-mounted devices and                  7.3.4 Notification. (SIG-NAS)
                                                                             7.3.4.1* The requirements of 7.3.4 shall apply only where
        appliances                                                           required by other governing laws, codes, or standards, or by
(10) Where occupant notification is required, minimum                        other parts of this Code.
                                                                             7.3.4.2 Design documents shall include ambient sound pres-
        sound pressure levels that must be produced by the audi-             sure levels and audible design sound pressure levels in accord-
        ble notification appliances in applicable covered areas              ance with 18.4.1.5.4.
(11) Locations of alarm notification appliances, including
        candela ratings for visual alarm notification appliances
(12)* Pathway diagrams between the control unit and shared
        communications equipment within the protected prem-
        ises                                                                 7.3.4.3 Analysis and design documentation for narrow band
(13) Completed record of completion in accordance with                       tone signaling shall be in accordance with 18.4.7.4.

7.5.6 and 7.8.2

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.              2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-38                       NATIONAL FIRE ALARM AND SIGNALING CODE

7.3.4.4 The documentation of acoustically distinguishable                           7.3.8.3 The emergency response plan shall document the vari-
spaces (ADS) shall be in accordance with 18.4.11.                                   ous scenarios evaluated and the anticipated outcomes.

7.3.4.5 Design documents shall specify the rooms and spaces                         7.3.9 Evaluation Documentation. (SIG-FUN)
that will have visual notification and those where visual notifica-
tion will not be provided in accordance with 18.5.2.1.                              7.3.9.1* Evaluation documentation shall include a signed
                                                                                    statement(s) by the person responsible for the design attesting
7.3.4.6 Performance-based design alternatives for visual notifi-                    to the evaluation and the resultant technical decision and
cation appliance design shall be in accordance with 18.5.5.7.2.                     deeming it reliable and acceptable for the particular applica-
                                                                                    tion.
7.3.5 Detection. (SIG-IDS)
                                                                                     7.3.9.2 A copy of the evaluation documentation shall be
   7.3.5.1 Heat-Sensing Fire Detectors. Heat detection design                          retained for the life of the system and be maintained with the
   documentation shall be provided in accordance with                                  documents required by 7.7.1.6.
   Section 17.6.                                                                       7.4 Shop Drawings (Installation Documentation). (SIG-FUN)
   7.3.5.2 Smoke-Sensing Fire Detectors. Smoke detection                               7.4.1* The requirements of Section 7.4 shall apply only where
                                                                                       required by other governing laws, codes, or standards; by other
Y design documentation shall be provided in accordance with                            parts of this Code; or by project specifications or drawings.
                                                                                       7.4.2* Shop drawings shall be drawn to an indicated scale, on
   Section 17.7.                                                                       sheets of uniform size, with a plan of each floor.
                                                                                       7.4.3 Shop drawings for fire alarm and emergency communi-
L 7.3.5.3 Radiant Energy-Sensing Fire Detectors. Radiant                               cations systems shall provide basic information and shall
N energy detection design documentation shall be provided in                           provide the basis for the record (as-built) drawings required in
                                                                                       accordance with 7.5.2.
   accordance with Section 17.8.                                                       7.4.4 Shop drawings shall include the following information:
                                                                                       (1) Name of protected premises, owner, and occupant
O 7.3.5.4 Gas Detectors. Gas detection design documentation                                    (where applicable)
                                                                                       (2) Name of installer or contractor
   shall be provided in accordance with Section 17.10.                                 (3) Location of protected premises
                                                                                       (4) Device legend and symbols in accordance with NFPA 170,
E 7.3.6* Risk Analysis Documentation. (SIG-ECS)                                                or other symbols acceptable to the authority having juris-
S 7.3.6.1 When a risk analysis is required to be prepared, find-                               diction
                                                                                       (5) Date of issue and any revision dates
   ings and considerations of the risk analysis shall be documen-                      7.4.5 Floor plan drawings shall be drawn to an indicated scale
                                                                                       and shall include the following information, where applicable
U ted.                                                                                 for the particular system:
                                                                                         (1) Floor or level identification
   7.3.6.2 When determined by the stakeholders, security and                             (2) Point of compass (indication of North)
                                                                                         (3) Graphic scale
L protection of the risk analysis documentation shall be in                              (4) All walls and doors
                                                                                         (5) All partitions extending to within 15 percent of the ceil-
   accordance with 7.3.7 and Section 7.7.                                                       ing height (where applicable and when known)
                                                                                         (6) Room and area descriptions
A 7.3.6.3 The risk analysis documentation shall list the various                         (7) System devices/component locations
{C56A4DC7-64F7-4C8U scenarios evaluated and the anticipated outcomes.                    (8) Locations of fire alarm primary power disconnecting
ID 8-B368-41DE5BD47BC8} 7.3.6.4 Risk analyses for mass notification systems shall be            means
                                                                                         (9) Locations of monitor/control interfaces to other systems
   documented in accordance with 7.3.6 and 24.3.12.                                    (10) System riser locations

IV 7.3.7* Performance-Based Design Documentation.

   7.3.7.1 Performance-based design documentation for fire

D detection shall be in accordance with Section 17.3. (SIG-IDS)

   7.3.7.2 Performance-based design documentation for visual

IN notification appliances shall be in accordance with 18.5.5.7.2.

   (SIG-NAS)
   7.3.7.3 A copy of approval documentation resulting from

R performance-based designs shall be included with the comple-

   tion documentation in accordance with Section 7.5. (SIG-FUN)

O N 7.3.7.4 Performance-based design documentation for mass
Fnotification systems shall be in accordance with Section 24.12.
7.3.7.5 Performance-based design documentation for signal-                          (11) Type and number of system components/devices on
ing line circuit zoning shall be in accordance with 23.6.1.4 and                            each circuit, on each floor or level
23.6.1.5. (SIG-PRO)
                                                                                    (12) Type and quantity of conductors and conduit (if used)
                                                                                            for each circuit
                                                                                    (13) Identification of any ceiling over 10 ft (3.0 m) in height
7.3.8 Emergency Response Plan Documentation. (SIG-ECS)                                      where automatic fire detection is being proposed
7.3.8.1 When an emergency response plan is required to be
prepared, such as for a mass notification system, findings of the                   (14) Details of ceiling geometries, including beams and solid
                                                                                           joists, where automatic fire detection is being proposed
plan shall be documented.                                                           (15) Where known, acoustic properties of spaces

7.3.8.2 When identified by the stakeholders, security and
protection of the emergency response plan documentation
shall be in accordance with 7.7.3.

2019 Edition                Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                    DOCUMENTATION                                                                 72-39

7.4.6 System riser diagrams shall be coordinated with the floor                      7.5.4 For new emergency communications systems, an owner's
plans and shall include the following information:                                   manual shall be provided and shall contain the following docu-
                                                                                     mentation:
(1) General arrangement of the system in building cross-
section                                                                              (1) Detailed narrative description of the system inputs, evacu-
(2) Number of risers                                                                 ation signaling, ancillary functions, annunciation, inten-
(3) Type and number of circuits in each riser                                        ded sequence of operations, expansion capability,
(4) Type and number of system components/devices on each                             application considerations, and limitations
circuit, on each floor or level                                                      (2) Written sequence of operation for the system including
(5) Number of conductors for each circuit                                            an operational input/output matrix
                                                                                     (3) Operator instructions for basic system operations, includ-
   7.4.7 Control unit diagrams shall be provided for all control                            ing alarm acknowledgment, system reset, interpretation
   equipment (i.e., equipment listed as either a control unit or                            of system output (LEDs, CRT display, and printout), oper-
   control unit accessory), power supplies, battery chargers, and                           ation of manual evacuation signaling and ancillary func-
   annunciators and shall include the following information:                                tion controls, and change of printer paper
   (1) Identification of the control equipment depicted
                                                                                     (4) Detailed description of routine maintenance and testing
Y (2) Location(s) of control equipment                                                      as required and recommended and as would be provided
L (3) All field wiring terminals and terminal identifications                               under a maintenance contract, including testing and
                                                                                            maintenance instructions for each type of device instal-
   (4) All circuits connected to field wiring terminals and circuit                         led, which includes the following:
                                                                                            (a) Listing of the individual system components that
  N identifications                                                                                require periodic testing and maintenance
                                                                                            (b) Step-by-step instructions detailing the requisite test-
   (5) All indicators and manual controls                                                          ing and maintenance procedures, and the intervals
   (6) Field connections to supervising station signaling equip-                                   at which those procedures shall be performed, for
                                                                                                   each type of device installed
  O ment, releasing equipment, or emergency safety control                                  (c) Schedule that correlates the testing and mainte-
                                                                                                   nance procedures that are required by this section
          interfaces, where provided
                                                                                     (5) Service directory, including a list of names and telephone
E 7.4.8 Typical wiring diagrams shall be provided for all initiat-                          numbers of those who provide service for the system
S ing devices, notification appliances, remote indicators, annun-
                                                                                     (6) Product data sheets for all system equipment (SIG-ECS)
   ciators, remote test stations, and end-of-line and power                          7.5.5 Record Drawings (As-Builts). (SIG-FUN)
                                                                                     7.5.5.1 Record drawings shall consist of current updated shop
U supervisory devices.                                                               drawings reflecting the actual installation of all system equip-
                                                                                     ment, components, and wiring.
   7.4.9* A narrative description or input/output matrix of oper-                    7.5.5.2* A sequence of operations in input/output matrix or
                                                                                     narrative form shall be provided with the record drawings to
L ation shall be provided to describe the sequence of operation.                     reflect actual programming at the time of completion.
A 7.4.10 System calculations shall be included as follows:                           7.5.5.3 Where necessary, revised calculations in accordance
                                                                                     with 7.4.10 shall be provided depicting any changes due to
   (1) Battery calculations                                                          installation conditions.
                                                                                     7.5.5.4 Record drawings shall be turned over to the owner
{C56A4DC7-64F7-4C8U (2) Notification appliance circuit voltage drop calculations     with a copy placed inside the documentation cabinet in accord-
                                                                                     ance with Section 7.7.
 8-B368-41DE5BD47BC8} (3) Other required calculations, such as line resistance calcu-7.5.5.5* Record drawings shall include approval documenta-
                                                                                     tion resulting from variances, performance-based designs, risk
  ID lations, where required                                                         analyses, and other system evaluations or variations.

   7.5 Completion Documentation.

IV 7.5.1* The requirements of Section 7.5 shall apply only where

   required by other governing laws, codes, or standards; by other

D parts of this Code; or by project specifications or drawings.

   (SIG-FUN)

IN 7.5.2 Before requesting final approval of the installation, if

   required by the authority having jurisdiction, the installing
   contractor shall furnish a written statement stating that the

R system has been installed in accordance with approved plans

   and tested in accordance with the manufacturer's published

Oinstructions and the appropriate NFPA requirements. (SIG-
FFUN)
7.5.3 All systems including new systems and additions or alter-      7.5.6 Record of Completion. (SIG-FUN)
ations to existing systems shall include the following documen-      7.5.6.1* The record of completion shall be documented in
tation, which shall be delivered to the owner or the owner's         accordance with 7.5.6 using either the record of completion
representative upon final acceptance of the system:                  forms, Figure 7.8.2(a) through Figure 7.8.2(f), or an alternative
(1)* An owner's manual and manufacturer's published                  document that contains only the elements of Figure 7.8.2(a)
                                                                     through Figure 7.8.2(f) applicable to the installed system.
       instructions covering all system equipment                  7.5.6.2* The record of completion documentation shall be
(2) Record (as-built) drawings in accordance with 7.5.5              completed by the installing contractor and submitted to the
(3) A completed record of completion form in accordance              authority having jurisdiction and the owner at the conclusion
                                                                     of the job. The record of completion documentation shall be
       with 7.5.6                                                    permitted to be part of the written statement required in 7.5.2
(4) For software-based systems, record copy of the site-specific     and part of the documents that support the requirements of

       software in accordance with 7.5.7
(SIG-FUN)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                   2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-40                    NATIONAL FIRE ALARM AND SIGNALING CODE

7.5.8. When more than one contractor has been responsible                                7.5.8.3 Verification shall ensure that:
for the installation, each contractor shall complete the portions
of the documentation for which that contractor has responsibil-                          (1) All components and functions are installed and operate
ity.                                                                                            per the approved plans and sequence of operation.

                                                                                         (2) All required system documentation is complete and is
                                                                                                archived on site.
7.5.6.3* The preparation of the record of completion docu-                               (3) For new supervising station systems, the verification shall
mentation shall be the responsibility of the qualified and expe-
rienced person in accordance with 10.5.2.                                                       also ascertain proper arrangement, transmission, and
                                                                                         receipt of all signals required to be transmitted off-
7.5.6.4 The record of completion documentation shall be                                  premises and shall meet the requirements of 14.4.1 and
updated in accordance with 7.5.6.6 to reflect all system addi-
tions or modifications.                                                                  14.4.2.
                                                                                         (4) For existing supervising station systems that are extended,
                                                                                                modified, or reconfigured, the verification shall be
7.5.6.5 The updated copy of the record of completion docu-                                      required for the new work only, and reacceptance testing
ments shall be maintained in a documentation cabinet in                                         in accordance with Chapter 14 shall be acceptable.
accordance with 7.7.2.                                                                   (5) Written confirmation has been provided that any
                                                                                                required corrective actions have been completed.
Y 7.5.6.6 Revisions.                                                                     7.5.9 Documentation of central station service shall be in
L 7.5.6.6.1 All modifications made after the initial installation                        accordance with 26.3.4. (SIG-SSS)
                                                                                         7.5.10 Documentation of remote station service shall be in
shall be recorded on a revised version of the original comple-                           accordance with 26.5.2. (SIG-SSS)
                                                                                         7.6 Inspection, Testing, and Maintenance Documentation.
N tion documents, which shall serve as a supplement to the origi-                        (SIG-TMS)
                                                                                         7.6.1 Test plan documentation shall be provided in accord-
nal, unaltered completion documents.                                                     ance with 14.2.10.
                                                                                         7.6.2 Acceptance testing documentation shall be provided in
O 7.5.6.6.2 The revised record of completion document shall                              accordance with 14.6.1.
                                                                                         7.6.3 Reacceptance test documentation shall be provided in
include a revision date.                                                                 accordance with 14.6.1.
                                                                                         7.6.4 Periodic inspection and testing documentation shall be
E 7.5.6.6.3* Where the original or the latest overall system                             provided in accordance with 14.6.2 through 14.6.4.
S record of completion cannot be obtained, a new system record                           7.6.5 Impairment documentation shall be provided in accord-
                                                                                         ance with Section 10.21.
of completion shall be provided that documents the system                                7.6.6 Record of Inspection and Testing. The record of all
                                                                                         inspections, testing, and maintenance as required by 14.6.2.4
U configuration as discovered during the current project's scope                         shall be documented using either the record of inspection and
                                                                                         testing forms, Figure 7.8.2(g) through Figure 7.8.2(l), or an
of work.                                                                                 alternative record that includes all the applicable information
                                                                                         shown in Figure 7.8.2(g) through Figure 7.8.2(l).
L 7.5.6.7 Electronic Record of Completion.                                               7.7 Records, Record Retention, and Record Maintenance.
A 7.5.6.7.1 Where approved by the authority having jurisdiction,                         7.7.1 Records. (SIG-FUN)
                                                                                         7.7.1.1 A complete record of the tests and operations of each
the record of completion shall be permitted to be filed elec-                            system shall be kept until the next test and for 1 year thereafter
                                                                                         unless more stringent requirements are required elsewhere in
{C56A4DC7-64F7-4C8U tronically instead of on paper.
ID 8-B368-41DE5BD47BC8} 7.5.6.7.2 If filed electronically, the record of completion docu-

ment shall be accessible with standard software and shall be
backed up.

IV 7.5.7 Site-Specific Software. (SIG-TMS)

7.5.7.1 For software-based systems, a copy of the site-specific

D software shall be provided to the system owner or owner's

designated representative.

IN 7.5.7.1.1 The site-specific software documentation shall

include both the user passcode and either the system program-
ming password or specific instructions on how to obtain the

R programming password from the system manufacturer.
O 7.5.7.1.2 The passwords provided shall enable currently certi-
Ffied qualified programming personnel to access, edit, modify,
and add to the existing system site-specific software.                                   this Code.

7.5.7.2 A copy of the site-specific software shall be stored on-                         7.7.1.2* The records shall be available for examination and, if
site in nonvolatile, nonerasable, nonrewritable memory.                                  required, reported to the authority having jurisdiction. Archiv-
7.5.8* Verification of Compliant Installation. (SIG-FUN)                                 ing of records by any means shall be permitted if hard copies of
7.5.8.1 Where required by the authority having jurisdiction,                             the records can be provided promptly when requested.
compliance of the completed installation with the require-                               7.7.1.3 If off-premises monitoring is provided, records of all
ments of this Code shall be certified by a qualified and impar-                          signals, tests, and operations recorded at the supervising
tial third-party organization acceptable to the authority having                         station, including the public emergency alarm reporting
jurisdiction.                                                                            system, shall be maintained by the off-premise monitoring serv-
7.5.8.2 Verification of compliant installation shall be                                  ice provider for not less than 1 year unless more stringent
performed according to testing requirements and procedures                               requirements are required elsewhere in this Code.
specified in 14.4.1 and 14.4.2.

2019 Edition             Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                          DOCUMENTATION                                           72-41

7.7.1.4 Required documents regarding system design and                        7.7.3 Document Security. (SIG-ECS)
function shall be maintained for the life of the system.
                                                                              7.7.3.1 Security for system's documentation shall be deter-
7.7.1.5 The emergency communications system and fire alarm                    mined by the stakeholders.
system as-built plans and other related documentation shall be
permitted to be maintained together, including the appearance                 7.7.3.2* Where such documents cannot be protected from
of both systems on the same drawings. (SIG-ECS)                               public access, it shall be permitted to remove sensitive informa-
                                                                              tion from record documents provided the owner retains
7.7.1.6 Revisions and alterations to systems shall be recorded                complete documentation that will be made accessible to the
and records maintained with the original system design docu-                  authority having jurisdiction at an owner designated location.
ments.
                                                                              7.8 Forms.
7.7.2 Document Accessibility. (SIG-FUN)
                                                                              7.8.1 General.
   7.7.2.1 With every new system, a documentation cabinet shall
   be installed at the system control unit or at another approved             7.8.1.1* The requirements of Section 7.8 shall apply only
   location at the protected premises.                                        where required by other governing laws, codes, or standards; by
                                                                              other parts of this Code; or by project specifications or draw-
Y 7.7.2.2 The documentation cabinet shall be sized so that it can             ings. (SIG-FUN)
L contain all necessary documentation.                                        7.8.1.2 Where specific forms are required by other governing
N 7.7.2.3* All record documentation shall be stored in the docu-              laws, codes, or standards; by other parts of this Code; or by
                                                                              project specifications or drawings, form layouts and content
   mentation cabinet. No record documentation shall be stored in              that differ from those in Section 7.8 shall be permitted provi-
                                                                              ded that the minimum required content is included. (SIG-
O the control unit.                                                           FUN)
                                                                              7.8.2 Forms for Documentation. Forms for documentation
   7.7.2.4 Where the documentation cabinet is not in the same                 shall be as follows:
                                                                              (1)* Unless otherwise permitted or required in 7.5.6 or
E location as the system control unit, its location shall be identi-
                                                                                     7.8.1.2, Figure 7.8.2(a) through Figure 7.8.2(f) shall be
   fied at the system control unit.                                                  used to document the record of completion and inspec-
                                                                                     tion. (SIG-FUN)
S 7.7.2.5 The documentation cabinet shall be prominently                      (2)* Unless otherwise permitted or required in 7.6.6 or
                                                                                     7.8.1.2, Figure 7.8.2(g) through Figure 7.8.2(l) shall be
   labeled SYSTEM RECORD DOCUMENTS.                                                  used to document the record of inspection and testing.
                                                                                     (SIG-TMS)
U 7.7.2.6* The building owner or the building owner's represen-               (3) Where a form is required by the AHJ to document the
L tative shall, on an annual basis, review any electronic documen-                   installation and inspection of a household fire alarm
                                                                                     system or single- or multiple-station alarms, Figure
   tation media formats and associated interfacing hardware for                      7.8.2(m) can be used to document the record of comple-
                                                                                     tion and inspection.
A compatibility and update, if necessary.

   7.7.2.7 The contents of the cabinet shall be accessible by

{C56A4DC7-64F7-4C8U authorized personnel only.
ID 8-B368-41DE5BD47BC8} 7.7.2.8 Emergency communications system and fire alarm

   system record documentation shall be permitted to be main-

FOR INDIV tained together in the same documentation cabinet.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.   2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-42                                   NATIONAL FIRE ALARM AND SIGNALING CODE

                                           SYSTEM RECORD OF COMPLETION

              This form is to be completed by the system installation contractor at the time of system acceptance and approval.
                       It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                                     Insert N/A in all unused lines.
                             Attach additional sheets, data, or calculations as necessary to provide a complete record.

                 Form Completion Date:                              Supplemental Pages Attached:

1. PROPERTY INFORMATION

       Name of property:
       Address:

       Y Description of property:
       L Name of property representative:

       Address:

       N Phone:
O 2. INSTALLATION, SERVICE, TESTING, AND MONITORING INFORMATIONFax:              E-mail:

       E Address:
       S Phone:
       Installation contractor:

       U Address:                       Fax:                                     E-mail:

       L Phone:
       Service organization:

       A Address:                       Fax:                                     E-mail:

{C56A4DC7-64F7-4C8U Phone:
       Testing organization:

       ID Monitoring organization:
       8-B368-41DE5BD47BC8} Effective date for test and inspection contract:Fax:
                                                                                 E-mail:

       IV Phone:
       Address:
       D Means of transmission:
                                        Fax:                                     E-mail:

       IN Entity to which alarms are retransmitted:  Phone line 1:                        Phone line 2:
       Account number:

3. DOCUMENTATION                                                                          Phone:

R On-site location of the required record documents and site-specific software:
O4. DESCRIPTION OF SYSTEM OR SERVICE
FThis is a:  New system  Modification to existing system            Permit number:

       NFPA 72 edition:

       4.1 Control Unit                                             Model number:
       Manufacturer:

       4.2 Software and Firmware
       Firmware revision number:

   4.3 Alarm Verification                                            This system does not incorporate alarm verification.
   Number of devices subject to alarm verification:
                                                                    Alarm verification set for           seconds
© 2018 National Fire Protection Association
                                                                                                         NFPA 72 (p. 1 of 3)

 FIGURE 7.8.2(a) System Record of Completion. (SIG-FUN)

2019 Edition                     Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                              DOCUMENTATION                                                                           72-43

                                SYSTEM RECORD OF COMPLETION (continued)

5. SYSTEM POWER

5.1 Control Unit

5.1.1 Primary Power                                                    Control panel amps:
Input voltage of control panel:                                        Amps:
Overcurrent protection: Type:                                          Number:
Branch circuit disconnecting means location:

5.1.2 Secondary Power
Y Calculated capacity of secondary power to drive the system:
Type of secondary power:
L In standby mode (hours):
Location, if remote from the plant:

N 5.2 Control Unit
O  This system does not have power extender panels

 Power extender panels are listed on supplementary sheet A
                                                             In alarm mode (minutes):

E 6. CIRCUITS AND PATHWAYS
    S Pathway Type
 U Signaling Line                            Dual Media      Separate            Class                           Survivability
                                               Pathway       Pathway                                                   Level
        Device Power

 L Initiating Device
 A Notification Appliance
{C56A4DC7-64F7-4C8U Other (specify):
ID 8-B368-41DE5BD47BC8} 7. REMOTE ANNUNCIATORS
    IV Type
IND 8. INITIATING DEVICES                                              Location

   RType                        Quantity     Addressable or    Alarm or                                            Sensing
                                              Conventional   Supervisory                                         Technology
          Manual Pull Stations

FOSmoke Detectors
Duct Smoke Detectors

Heat Detectors
Gas Detectors

Carbon Monoxide Detectors
Waterflow Switches

Tamper Switches

© 2018 National Fire Protection Association                                                                      NFPA 72 (p. 2 of 3)

 FIGURE 7.8.2(a) Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-44                                                   NATIONAL FIRE ALARM AND SIGNALING CODE

                                 SYSTEM RECORD OF COMPLETION (continued)

9. NOTIFICATION APPLIANCES

                       Type                             Quantity                    Description
Audible
Visual
Combination Audible and Visual

10. SYSTEM CONTROL FUNCTIONS                            Type                                                Quantity

Y Hold-Open Door Releasing Devices
L HVAC Shutdown
N Fire/Smoke Dampers

 Door Unlocking

O Elevator Recall

 Elevator Shunt Trip
USE 11. INTERCONNECTED SYSTEMS
       L  This system does not have interconnected systems.
       A  Interconnected systems are listed on supplementary sheet
{C56A4DC7-64F7-4C8U 12. CERTIFICATION AND APPROVALS                              .
 ID 8-B368-41DE5BD47BC8} 12.1 System Installation Contractor

       This system as specified herein has been installed according to all NFPA standards cited herein.
       IV Signed:

       Organization:
       D 12.2 System Operational Test                             Printed name:                     Date:
       IN This system as specified herein has tested according to all NFPA standards cited herein.Title:Phone:

       Signed:                                                    Printed name:                     Date:
                                                                  Title:                            Phone:
       R Organization:
 O12.3 Acceptance Test
FDate and time of acceptance test:
       Installing contractor representative:

       Testing contractor representative:

       Property representative:

       AHJ representative:

           © 2018 National Fire Protection Association                                                      NFPA 72 (p. 3 of 3)

 FIGURE 7.8.2(a) Continued

2019 Edition                Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                               DOCUMENTATION                                                                          72-45

                       EMERGENCY COMMUNICATIONS SYSTEMS
                      SUPPLEMENTARY RECORD OF COMPLETION

        This form is a supplement to the System Record of Completion. It includes systems and components
                                           specific to emergency communications systems.

This form is to be completed by the system installation contractor at the time of system acceptance and approval.
         It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                       Insert N/A in all unused lines.

Form Completion Date:                          Number of Supplemental Pages Attached:

1. PROPERTY INFORMATION

    Name of property:

Y Address:
L 2. DESCRIPTION OF SYSTEM OR SERVICE
N  Fire alarm with in-building fire emergency voice alarm communication system (EVAC)
O  Mass notification system
 Combination system, with the following components:

E  Fire alarm  EVACS  MNS  Two-way, in-building, emergency communications system
S  Other (specify):
L U 2.1 In-Building Fire Emergency Voice Alarm Communications System
NFPA 72 edition:                             Additional description of system(s):

A Manufacturer:
{C56A4DC7-64F7-4C8U Number of single voice alarm channels:                         Model number:
ID Location of amplification and sound processing equipment:
8-B368-41DE5BD47BC8} Number of loudspeakers:
                                                              Number of multiple voice alarm channels:

  DIV Location of paging microphone stations:                 Number of loudspeaker circuits:
  IN Location 1:

             Location 2:
             Location 3:

  R2.2 Mass Notification System
FO2.2.1 System Type:
 In-building MNS­combination

 In-building MNS  Wide-area MNS  Distributed recipient MNS

 Other (specify):

© 2018 National Fire Protection Association                                                                      NFPA 72 (p. 1 of 3)

 FIGURE 7.8.2(b) Emergency Communications System Supplementary Record of Completion. (SIG-FUN)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-46                                                   NATIONAL FIRE ALARM AND SIGNALING CODE

                                     EMERGENCY COMMUNICATIONS SYSTEMS
                            SUPPLEMENTARY RECORD OF COMPLETION (continued)

2. DESCRIPTION OF SYSTEM OR SERVICE (continued)

       2.2.2 System Features:

        Combination fire alarm/MNS  MNS autonomous control unit  Wide-area MNS to regional national alerting interface
        Local operating console (LOC)  Distributed-recipient MNS (DRMNS)  Wide-area MNS to DRMNS interface
        Wide-area MNS to high power loudspeaker array (HPLA) interface  In-building MNS to wide-area MNS interface

        Other (specify):

       2.2.3 MNS Local Operating Consoles
       Location 1:

       Y Location 2:
       L Location 3:
       N 2.2.4 High Power Loudspeaker Arrays
       O Number of HPLA loudspeaker initiation zones:

       Location 1:

       E Location 2:
       S Location 3:
       U Combination fire alarm/MNS visual devices:
       L Textual signs:
       2.2.5 Mass Notification Devices

       A Supervision class:                                                                 MNS-only visual devices:

                                                        Other (describe):
{C56A4DC7-64F7-4C8U 2.2.6 Special Hazard Notification
 8-B368-41DE5BD47BC8}  This system does not have special suppression predischarge notification.
ID  MNS systems DO NOT override notification appliances required to provide special suppression predischarge notification.
IV 3. TWO-WAY EMERGENCY COMMUNICATIONS SYSTEMS
       D Number of telephone jacks installed:
       IN Number of telephone handsets stored on site:
       3.1 Telephone System

                                                                           Number of warden stations installed:

       R 3.2 Area of Refuge (Area of Rescue Assistance) Emergency Communications Systems
       Type of telephone system installed:  Electrically powered  Sound powered

FODays and hours when central control point is attended:
       Number of stations:                              Location of central control point:

       Location of alternate control point:

       Days and hours when alternate control point is attended:

           © 2018 National Fire Protection Association                                                                NFPA 72 (p. 2 of 3)

 FIGURE 7.8.2(b) Continued

2019 Edition                Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                      DOCUMENTATION                                                                                   72-47

         EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION (continued)

3. TWO-WAY EMERGENCY COMMUNICATIONS SYSTEMS (continued)

3.3 Elevator Emergency Communications Systems

Number of elevators with stations:    Location of central control point:

Days and hours when central control point is attended:

Location of alternate control point:

Days and hours when alternate control point is attended:

Y 3.4 Other Two-Way Communications System

Describe:
NL 4. CONTROL FUNCTIONS

    This system activates the following control functions specific to emergency communications systems:
                                      O Type
E Mass Notification Override of Alarm Signaling Systems or Appliances                                            Quantity
{C56A4DC7-64F7-4C8U8-AB3L68-U41SDE5BD47BC8} See Main System Record of Completion for additional information, certifications, and approvals.
 ID © 2018 National Fire Protection Association
FOR INDIV  FIGURE 7.8.2(b) Continued                                                                             NFPA 72 (p. 3 of 3)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.            2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-48                                        NATIONAL FIRE ALARM AND SIGNALING CODE

                                                           POWER SYSTEMS
                                       SUPPLEMENTARY RECORD OF COMPLETION

                    This form is a supplement to the System Record of Completion. It includes systems and components specific
              to power systems that incorporate generators, ESS systems, remote battery systems, or other complex power systems.

                  This form is to be completed by the system installation contractor at the time of system acceptance and approval.
                           It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                                          Insert N/A in all unused lines.

                  Form Completion Date:                       Number of Supplemental Pages Attached:

1. PROPERTY INFORMATION

    Name of property:

Y Address:
NL 2. SYSTEM POWER
    2.1 Control Unit
O 2.1.1 Primary Power
    Input voltage of control panel:
E Overcurrent protection: Type:
S Location (of primary supply panelboard):
U Disconnecting means location:
                                                              Control panel amps:
                                                              Amps:

       L 2.1.2 Engine-Driven Generator

       Location of generator:

       A Location of fuel storage:
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 2.1.3 Energy Storage Systems
       ID Equipment powered by ESS system:                    Type of fuel:

       IV Calculated capacity of ESS batteries to drive the system components connected to it:
       Location of ESS system:
       D In standby mode (hours):
       IN 2.1.4 Batteries                                     In alarm mode (minutes):

       R In standby mode (hours):Location:   Type:            Nominal voltage:                  Amp/hour rating:

FO2.2 In-Building Fire Emergency Voice Alarm Communications System or Mass Notification System
       Calculated capacity of batteries to drive the system:

                                                              In alarm mode (minutes):

       2.2.1 Primary Power

       Input voltage of EVACS or MNS panel:                   EVACS or MNS panel amps:

       Overcurrent protection: Type:                          Amps:

       Location (of primary supply panelboard):

       Disconnecting means location:

© 2018 National Fire Protection Association                                                           NFPA 72 (p. 1 of 3)

 FIGURE 7.8.2(c) Power Systems Supplementary Record of Completion. (SIG-FUN)

2019 Edition      Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                               DOCUMENTATION                                                          72-49

                                               POWER SYSTEMS
                   SUPPLEMENTARY RECORD OF COMPLETION (continued)

2. SYSTEM POWER (continued)                                    Type of fuel:

    2.2.2 Engine-Driven Generator
    Location of generator:
    Location of fuel storage:

2.2.3 Energy Storage Systems
Y Calculated capacity of ESS batteries to drive the system components connected to it:
Equipment powered by ESS system:
L In standby mode (hours):
Location of ESS system:

N 2.2.4 Batteries
                                                               In alarm mode (minutes):
O Location:
E In standby mode (hours):                                                                 Amp/hour rating:
                                                        Type:  Nominal voltage:
                                                               In alarm mode (minutes):
S 2.3 Notification Appliance Power Extender Panels
U  This system does not have power extender panels.
Calculated capacity of batteries to drive the system:

  L 2.3.1 Primary Power

           Input voltage of power extender panel(s):

  A Overcurrent protection: Type:
{C56A4DC7-64F7-4C8U Location (of primary supply panelboard):

  ID 8-B368-41DE5BD47BC8} Disconnecting means location:
                                                               Power extender panel amps:
                                                               Amps:

2.3.2 Engine Driven Generator

IV Location of generator:

Location of fuel storage:
D 2.3.3 Energy Storage Systems
IN Equipment powered by ESS system:                            Type of fuel:

RCalculated capacity of ESS batteries to drive the system components connected to it:
Location of ESS system:
FO2.3.4 Batteries
In standby mode (hours):                                       In alarm mode (minutes):

Location:                                               Type:  Nominal voltage:            Amp/hour rating:

Calculated capacity of batteries to drive the system:

In standby mode (hours):                                       In alarm mode (minutes):

           © 2018 National Fire Protection Association                                                           NFPA 72 (p. 2 of 3)

 FIGURE 7.8.2(c) Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-50                                        NATIONAL FIRE ALARM AND SIGNALING CODE

                                          POWER SYSTEMS
              SUPPLEMENTARY RECORD OF COMPLETION (continued)

2. SYSTEM POWER (continued)

       2.4 Supervising Station Transmission Equipment

        This system does not use transmission equipment within the building powered by any other source than the alarm
       system control unit.

       2.4.1 Primary Power

       Input voltage of shared transmission equipment:Amps:
       Shared transmission equipment panel amps:

       Y Overcurrent protection: Type:
       L Location (of primary supply panelboard):
       N Disconnecting means location:
       O 2.4.2 Engine Driven Generator

       Location of generator:

       E Location of fuel storage:
       S 2.4.3 Energy Storage Systems
                                                    Type of fuel:
       U Equipment powered by ESS system:
       L In standby mode (hours):
       A 2.4.4 Batteries
       Calculated capacity of ESS batteries to drive the system components connected to it:

                                                    In alarm mode (minutes):
{C56A4DC7-64F7-4C8U Location:
       ID In standby mode (hours):
       8-B368-41DE5BD47BC8} Calculated capacity of batteries to drive the system:
                                             Type:  Nominal voltage:                         Amp/hour rating:

              IV See Main System Record of Completion for additional information, certifications, and approvals.
                                                    In alarm mode (minutes):

FOR IND  FIGURE 7.8.2(c) Continued                                                                              NFPA 72 (p. 3 of 3)
© 2018 National Fire Protection Association

2019 Edition                Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                 DOCUMENTATION                                                                                         72-51

                        NOTIFICATION APPLIANCE POWER PANEL
                      SUPPLEMENTARY RECORD OF COMPLETION

       This form is a supplement to the System Record of Completion. It includes a list of types and locations
                                           of notification appliance power extender panels.

This form is to be completed by the system installation contractor at the time of system acceptance and approval.
         It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                       Insert N/A in all unused lines.

Form Completion Date:            Number of Supplemental Pages Attached:

1. PROPERTY INFORMATION

    Name of property:

Y Address:
L 2. NOTIFICATION APPLIANCE POWER EXTENDER PANELS
N Make and Model
FOR INDIVIDUAL USE O {C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}LocationArea ServedPower Source

                             See Main System Record of Completion for additional information, certifications, and approvals.  NFPA 72

           © 2018 National Fire Protection Association

 FIGURE 7.8.2(d) Notification Appliance Power Panel Supplementary Record of Completion. (SIG-FUN)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.               2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-52                                NATIONAL FIRE ALARM AND SIGNALING CODE

                                               INTERCONNECTED SYSTEMS
                                    SUPPLEMENTARY RECORD OF COMPLETION

                     This form is a supplement to the System Record of Completion. It includes a list of types and locations
                                                    of systems that are interconnected to the main system.

              This form is to be completed by the system installation contractor at the time of system acceptance and approval.
                       It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                                     Insert N/A in all unused lines.

              Form Completion Date:  Number of Supplemental Pages Attached:

1. PROPERTY INFORMATION

    Name of property:

Y Address:
L 2. INTERCONNECTED SYSTEMS

   N Description
FOR INDIVIDUAL USE O {C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}Location          Purpose

                             See Main System Record of Completion for additional information, certifications, and approvals.     NFPA 72

           © 2018 National Fire Protection Association

 FIGURE 7.8.2(e) Interconnected Systems Supplementary Record of Completion. (SIG-FUN)

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                             DOCUMENTATION                                                                  72-53

              DEVIATIONS FROM ADOPTED CODES AND STANDARDS
                      SUPPLEMENTARY RECORD OF COMPLETION

      This form is a supplement to the System Record of Completion. It enables the designer and/or installer
                             to document and justify deviations from accepted codes or standards.

This form is to be completed by the system installation contractor at the time of system acceptance and approval.
         It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                       Insert N/A in all unused lines.

Form Completion Date:                        Number of Supplemental Pages Attached:

1. PROPERTY INFORMATION

    Name of property:

Y Address:
L 2. DEVIATIONS FROM ADOPTED CODES OR STANDARDS

     N Description
FOR INDIVIDUAL USE O {C56A4DC7-64F7-4C88-B368-41DE5BD47BC8} Purpose

See Main System Record of Completion for additional information, certifications, and approvals.

© 2018 National Fire Protection Association                                                                        NFPA 72

 FIGURE 7.8.2(f) Deviations from Adopted Codes and Standards Supplementary Record of Completion. (SIG-FUN)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.             2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-54                                     NATIONAL FIRE ALARM AND SIGNALING CODE

                                 SYSTEM RECORD OF INSPECTION AND TESTING

              This form is to be completed by the system inspection and testing contractor at the time of a system test.
                  It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                                Insert N/A in all unused lines.
                        Attach additional sheets, data, or calculations as necessary to provide a complete record.

       Inspection/ Test Start Date/Time:                 Inspection / Test Completion Date/Time:

                                          Supplemental Form(s) Attached:  (yes/no)

       Y Address:
1. PROPERTY INFORMATION

       L Description of property:
       Name of property:

       N Address:
       O Phone:
       Name of property representative:

E 2. TESTING AND MONITORING INFORMATION   Fax:                                           E-mail:

       S Address:
       U Phone:
       Testing organization:

       L Address:                         Fax:                                           E-mail:

       A Phone:                                                                          E-mail:
       Monitoring organization:                                                          Phone line 2:
                                                                                         Phone:
{C56A4DC7-64F7-4C8U Account number:       Fax:
       ID Entity to which alarms are retransmitted:
       8-B368-41DE5BD47BC8} Means of transmission:
                                          Phone line 1:

IV 3. DOCUMENTATION
    Onsite location of the required record documents and site-specific software:
IND 4. DESCRIPTION OF SYSTEM OR SERVICE
     4.1 Control Unit                                                     Model number:
      Manufacturer:
 R 4.2 Software Firmware

FOFirmware revision number:
       4.3 System Power

       4.3.1 Primary (Main) Power

       Nominal voltage:                         Amps:                     Location:

       Overcurrent protection type:             Amps:                     Disconnecting means location:

          © 2018 National Fire Protection Association                                                    NFPA 72 (p. 1 of 4)

 FIGURE 7.8.2(g) System Record of Inspection and Testing. (SIG-TMS)

2019 Edition                  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                 DOCUMENTATION                                                        72-55

                SYSTEM RECORD OF INSPECTION AND TESTING (continued)

4. DESCRIPTION OF SYSTEM OR SERVICE (continued)

4.3.2 Secondary Power

Type:                                                                    Location:

Battery type (if applicable):

Calculated capacity of batteries to drive the system:

In standby mode (hours):                                                 In alarm mode (minutes):

Y Monitoring organization
L Building management
5. NOTIFICATIONS MADE PRIOR TO TESTING

                                                       Contact:                                          Time:
N Authority having jurisdiction                                                                          Time:
                                                       Contact:                                          Time:
                                                                                                         Time:
O Other, if required                                   Contact:                                          Time:
Building occupants
                                                                                                   Comments
                                                       Contact:
                                                                                                   Comments
E 6. TESTING RESULTS                                   Contact:
S 6.1 Control Unit and Related Equipment
    U Description                                      Visual Functional

             Control unit                              Inspection  Test

  L Lamps/LEDs/LCDs                                                
  A Fuses
{C56A4DC7-64F7-4C8U Trouble signals                                

    8-B368-41DE5BD47BC8} Disconnect switches                       

  ID Ground-fault monitoring                                       

             Supervision                                           

  IV Local annunciator                                             
  D Remote annunciators
  IN Remote power panels                                           

                                                                   

                                                                   

                                                                   

  R6.2 Secondary Power                                             
 O Description
F Battery condition                                    Visual Functional

                                                       Inspection  Test

                                                                   

Load voltage                                                       

Discharge test                                                     

Charger test                                                       

Remote panel batteries                                             

          © 2018 National Fire Protection Association                                                            NFPA 72 (p. 2 of 4)

 FIGURE 7.8.2(g) Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-56                                                  NATIONAL FIRE ALARM AND SIGNALING CODE

              SYSTEM RECORD OF INSPECTION AND TESTING (continued)

6. TESTING RESULTS (continued)
    6.3 Alarm and Supervisory Alarm Initiating Device

    Attach supplementary device test sheets for all initiating devices.

       6.4 Notification Appliances
       Attach supplementary appliance test sheets for all notification appliances.

       6.5 Interface Equipment
       Attach supplementary interface component test sheets for all interface components.

       Y Circuit Interface / Signaling Line Circuit Interface / Fire Alarm Control Interface
       L 6.6 Supervising Station Monitoring
              N Description
       O Alarm signal
                                                       Yes  No           Time                  Comments
       E Trouble signal                                                                        Comments
                                                            

       S Trouble restoration
       Alarm restoration                                    

       U Supervisory signal                                 

                                                            

       AL 6.7 Public Emergency Alarm Reporting System       

       Supervisory restoration                              

{C56A4DC7-64F7-4C8U Description                        Yes  No           Time
  8-B368-41DE5BD47BC8} Alarm signal
 ID Alarm restoration                                       
        Trouble signal
 IV Trouble restoration                                     
        Supervisory signal
                                                            
FOR IND Supervisory restoration
                                                            

                                                            

                                                            

          © 2018 National Fire Protection Association                                          NFPA 72 (p. 3 of 4)

 FIGURE 7.8.2(g) Continued

2019 Edition              Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                       DOCUMENTATION                                                                  72-57

               SYSTEM RECORD OF INSPECTION AND TESTING (continued)

7. NOTIFICATIONS THAT TESTING IS COMPLETE

Monitoring organization                                Contact:               Time:

Building management                                    Contact:               Time:

Building occupants                                     Contact:               Time:

Authority having jurisdiction                          Contact:               Time:

Other, if required                                     Contact:               Time:

8. SYSTEM RESTORED TO NORMAL OPERATION

Y Date:
L 9. CERTIFICATION                                                    Time:
N This system as specified herein has been inspected and tested according to NFPA 72,
O Signed:

Organization:

E Qualifications (refer to 10.5.3):
                                                       Printed name:            edition, Chapter 14.
                                                       Title:
                                                                              Date:
                                                                              Phone:
 S 10. DEFECTS OR MALFUNCTIONS NOT CORRECTED AT CONCLUSION OF SYSTEM INSPECTION,
F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41DE5BD47BC8} TESTING,OR MAINTENANCE
10.1 Acceptance by Owner or Owner's Representative:

The undersigned accepted the test report for the system as specified herein:

Signed:                                                Printed name:          Date:
Organization:                                          Title:                 Phone:

          © 2018 National Fire Protection Association                                                            NFPA 72 (p. 4 of 4)

 FIGURE 7.8.2(g) Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-58                                        NATIONAL FIRE ALARM AND SIGNALING CODE

                                     NOTIFICATION APPLIANCE
              SUPPLEMENTARY RECORD OF INSPECTION AND TESTING

                                          This form is a supplement to the System Record of Inspection and Testing.
                                                             It includes a notification appliance test record.

              This form is to be completed by the system inspection and testing contractor at the time of the inspection and/or test.
                          It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                                        Insert N/A in all unused lines.

       Inspection/Test Start Date/Time:      Inspection/Test Completion Date/Time:

                                             Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION

Y Name of property:
L Address:
N 2. NOTIFICATION APPLIANCE TEST RESULTS
F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDEE5BOD47BC8} Appliance Type
                                             Location / Identifier                   Test Results

© 2018 National Fire Protection Association                                                        NFPA 72 (p. 1 of 2)

 FIGURE 7.8.2(h) Notification Appliance Supplementary Record of Inspection and Testing. (SIG-TMS)

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                       DOCUMENTATION                                                                  72-59

                               NOTIFICATION APPLIANCE
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)

2. NOTIFICATION APPLIANCE TEST RESULTS (continued)

Appliance Type                                         Location / Identifier  Test Results

F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDEE5BOD4N7BLCY8}

See main System Record of Inspection and Testing for additional information, certifications, and approvals.

          © 2018 National Fire Protection Association                                                            NFPA 72 (p. 2 of 2)

 FIGURE 7.8.2(h) Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-60                                    NATIONAL FIRE ALARM AND SIGNALING CODE

                                           INITIATING DEVICE
              SUPPLEMENTARY RECORD OF INSPECTION AND TESTING

                                          This form is a supplement to the System Record of Inspection and Testing.
                                                                It includes an initiating device test record.

              This form is to be completed by the system inspection and testing contractor at the time of the inspection and/or test.
                          It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                                        Insert N/A in all unused lines.

       Inspection/Test Start Date/Time:           Inspection/Test Completion Date/Time:

                                         Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION

Y Name of property:
L Address:
N 2. INITIATING DEVICE TEST RESULTS
F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDEE5BOD47BC8} Device Type
                                         Address  Location                                    Test Results

          © 2018 National Fire Protection Association                                         NFPA 72 (p. 1 of 2)

 FIGURE 7.8.2(i) Initiating Device Supplementary Record of Inspection and Testing. (SIG-TMS)

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                DOCUMENTATION                                                         72-61

                                     INITIATING DEVICE
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)

2. INITIATING DEVICE TEST RESULTS (continued)

Device Type                                            Address                 Location                          Test Results

F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDEE5BOD4N7BLCY8}

See main System Record of Inspection and Testing for additional information, certifications, and approvals.

          © 2018 National Fire Protection Association                                                            NFPA 72 (p. 2 of 2)

 FIGURE 7.8.2(i) Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-62                                        NATIONAL FIRE ALARM AND SIGNALING CODE

                                           MASS NOTIFICATION SYSTEM
                      SUPPLEMENTARY RECORD OF INSPECTION AND TESTING

                                          This form is a supplement to the System Record of Inspection and Testing.
                                                          It includes a mass notification system test record.

              This form is to be completed by the system inspection and testing contractor at the time of the inspection and/or test.
                          It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                                        Insert N/A in all unused lines.

       Inspection/Test Start Date/Time:                       Inspection/Test Completion Date/ Time:

                                             Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION

Y Name of property:
L Address:
N 2. MASS NOTIFICATION SYSTEM
O 2.1 System Type

     In-building MNS--combination

E  In-building MNS--stand alone  Wide-area MNS
S  Other (specify):
                                                               Distributed recipient MNS
       U 2.2 System Features

        Combination fire alarm/MNS  MNS ACU only  Wide-area MNS to regional national alerting interface

       L  Local operating console (LOC)  Direct recipient MNS (DRMNS)  Wide-area MNS to DRMNS interface
       A  Wide-area MNS to high-power loudspeaker array (HPLA) interface  In-building MNS to wide-area MNS interface

        Other (specify):
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 3. IN-BUILDING MASS NOTIFICATION SYSTEM
ID 3.1 Primary Power
IV Input voltage of MNS panel:
       3.2 Engine-Driven Generator                            MNS panel amps:

       D Location of generator:               This system does not have a generator.
       IN Location of fuel storage:                                           Type of fuel:

       R Location of ESS system:
       3.3 Energy Storage Systems  This system does not have an ESS.

       OCalculated capacity of ESS batteries to drive the system components connected to it:
       Equipment powered by an ESS system:

FIn standby mode (hours):                                     In alarm mode (minutes):

       3.4 Batteries

       Location:                  Type:                       Nominal voltage:                Amp/hour rating:

       Calculated capacity of batteries to drive the system:

       In standby mode (hours):                               In alarm mode (minutes):

        Batteries are marked with date of manufacture.

© 2018 National Fire Protection Association                                                           NFPA 72 (p. 1 of 2)

 FIGURE 7.8.2(j) Mass Notification System Supplementary Record of Inspection and Testing. (SIG-TMS)

2019 Edition          Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                       DOCUMENTATION                                                                  72-63

                                    MASS NOTIFICATION SYSTEM
       SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)

4. MASS NOTIFICATION EQUIPMENT TEST RESULTS

                                                       Visual Functional

             Description                               Inspection  Test   Comments

Functional test

Reset/power down test

Y ESS power testFuses

L Trouble signals
Primary power supply

N Disconnect switches
O CCU security mechanism
Ground-fault monitoring
E Prerecorded message content
S Software backup performed
U Test backup software
Prerecorded message activation

L Fire alarm to MNS interface
A In-building MNS to wide-area MNS
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} MNS to direct recipient MNS
MNS to fire alarm interface

ID Sound pressure levels

Occupied  Yes  No

IV Ambient dBA:

Alarm dBA:

D (attach supplementary notification

appliance form(s) with locations,
values, and weather conditions)
IN System intelligibility
RCIS value:
Test method:          Score:
                (attach supplementary notification
                appliance form(s) with locations,

FOvalues, and weather conditions)
Other (specify):

See main System Record of Inspection and Testing for additional information, certifications, and approvals.

          © 2018 National Fire Protection Association                                                            NFPA 72 (p. 2 of 2)

 FIGURE 7.8.2(j) Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-64                                         NATIONAL FIRE ALARM AND SIGNALING CODE

                                     EMERGENCY COMMUNICATIONS SYSTEMS
                          SUPPLEMENTARY RECORD OF INSPECTION AND TESTING

                                          This form is a supplement to the System Record of Inspection and Testing.
                                   It includes systems and components specific to emergency communication systems.
              This form is to be completed by the system inspection and testing contractor at the time of the inspection and/or test.
                          It shall be permitted to modify this form as needed to provide a more complete and/or clear record.

                                                                        Insert N/A in all unused lines.

       Inspection/Test Start Date/ Time:      Inspection/Test Completion Date/ Time:

                                                       Number of Supplemental Pages Attached:

1. PROPERTY INFORMATION

Y Name of property:
L Address:
N 2. DESCRIPTION OF SYSTEM OR SERVICE
O  Fire alarm with in-building fire emergency voice alarm communication system (EVAC)

     Mass notification system

E  Combination system, with the following components:
 S  Fire alarm  EVACS  MNS  Two-way, in-building, emergency communication system
U  Other (specify):

    Additional description of system(s):
       AL 2.1 In-Building Fire Emergency Voice Alarm Communication System
{C56A4DC7-64F7-4C8U Manufacturer:
       ID 8-B368-41DE5BD47BC8} Number of single voice alarm channels:
                                                                     Model number:

       IV Location of amplification and sound processing equipment:  Number of multiple voice alarm channels:

       Number of loudspeakers:                                       Number of loudspeaker circuits:

 IND Location of paging microphone stations:

      Location 1:

 R Location 2:

      Location 3:

FO2.2 Mass Notification System
       2.2.1 System Type:

        In-building MNS--combination

        In-building MNS  Wide-area MNS  Distributed recipient MNS

        Other (specify):

© 2018 National Fire Protection Association                                                                    NFPA 72 (p. 1 of 5)

 FIGURE 7.8.2(k) Emergency Communications Systems Supplementary Record of Inspection and Testing. (SIG-TMS)

2019 Edition               Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                       DOCUMENTATION                                                                      72-65

                   EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)

2. DESCRIPTION OF SYSTEM OR SERVICE (continued)

2.2.2 System Features:

 Combination fire alarm/MNS  MNS autonomous control unit  Wide-area MNS to regional national alerting interface
 Local operating console (LOC)  Distributed-recipient MNS (DRMNS)  Wide-area MNS to DRMNS interface
 Wide-area MNS to high-power loudspeaker array (HPLA) interface  In-building MNS to wide-area MNS interface

 Other (specify):
2.2.3 MNS Local Operating Consoles
Location 1:

Y Location 2:
L Location 3:
N 2.2.4 High-Power Loudspeaker Arrays
O Number of HPLA loudspeaker initiation zones:

Location 1:

E Location 2:
S Location 3:
U 2.2.5 Mass Notification Devices
L Textual signs:                                                                           MNS-only visual devices:
Combination fire alarm/MNS visual devices:
A Supervision class:
                                                       Other (describe):
{C56A4DC7-64F7-4C8U 2.2.6 Special Hazard Notification
    8-B368-41DE5BD47BC8}  This system does not have special suppression pre-discharge notification
  ID  MNS systems DO NOT override notification appliances required to provide special suppression pre-discharge notification
IV 3. TWO-WAY EMERGENCY COMMUNICATION SYSTEMS
D Number of telephone jacks installed:
IN Number of telephone handsets stored on site:
3.1 Telephone System

                                                                          Number of warden stations installed:

R3.2 Area of Refuge (Area of Rescue Assistance) Emergency Communications Systems
Type of telephone system installed:  Electrically powered  Sound powered

ONumber of stations:
F Days and hours when central control point is attended:
                                                       Location of central control point:

Location of alternate control point:

Days and hours when alternate control point is attended:

          © 2018 National Fire Protection Association                                                                NFPA 72 (p. 2 of 5)

 FIGURE 7.8.2(k) Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.      2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-66                                                  NATIONAL FIRE ALARM AND SIGNALING CODE

                                 EMERGENCY COMMUNICATIONS SYSTEMS
              SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)

3. TWO-WAY EMERGENCY COMMUNICATIONS SYSTEMS (continued)

       3.3 Elevator Emergency Communications Systems

       Number of elevators with stations:                Location of central control point:

       Days and hours when central control point is attended:

       Location of alternate control point:

       Days and hours when alternate control point is attended:
       3.4 Other Two-Way Communication System

       Y Describe:
L 4. TESTING RESULTS
       N 4.1 Control Unit and Related Equipment
              O Description
       E Control unit
                                                       Visual Functional

                                                       Inspection  Test                      Comments
       S Lamps/LEDs/LCDs                                                                     Comments
                                                                   

       U Trouble signals                                           

       Fuses                                                       
       L Ground fault monitoring
                                                                   
       A Supervision
       Disconnect switches                                         

{C56A4DC7-64F7-4C8U Local annunciator                              

                                                                   
       ID Remote power panels
       8-B368-41DE5BD47BC8} Remote annunciators                    

                                                                   
       IV Other:
                                                                   

      4.2 Secondary Power                                          

    IND Description                                    Visual Functional

       Battery condition                               Inspection  Test
       Load voltage
                                                                   
 R Discharge test
 OCharger test                                                     
FRemote panel batteries
                                                                   

                                                                   

                                                                   

          © 2018 National Fire Protection Association                                                  NFPA 72 (p. 3 of 5)

 FIGURE 7.8.2(k) Continued

2019 Edition                Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                         DOCUMENTATION                                                                72-67

                   EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)

4. TESTING RESULTS (continued)
    4.3 Emergency Communications Equipment

                                                       Visual Functional

Description                                            Inspection  Test   Comments

Control unit                                                       

Lamps/LEDs/LCDs                                                    
Fuses
                                                                   
Y Secondary power supply
L Trouble signals                                                  

Disconnect switches                                                

N Ground fault monitoring                                          
O Panel supervision
                                                                   
System performance
                                                                   
E System audibility
S System intelligibility                                           

Other:                                                             
  L U 4.4 Mass Notification Equipment
     A Description                                                 

{C56A4DC7-64F7-4C8U Functional test                                
     8-B368-41DE5BD47BC8} Reset/Power down test
  ID Fuses                                             Visual Functional
              Primary power supply
  IV ESS power test                                    Inspection  Test   Comments
  D Trouble signals
              Disconnect switches                                  
  IN Ground fault monitoring
              CCU security mechanism                               
  RPrerecorded message content
              Prerecorded message activation                       

FOSoftware backup performed                                        

                                                                   

                                                                   

                                                                   

                                                                   

                                                                   

                                                                   

                                                                   

                                                                   

Test backup software                                               

Fire alarm to MNS Interface                                        

MNS to fire alarm interface                                        

In-building MNS to wide-area MNS                                   

MNS to direct recipient MNS                                        

          © 2018 National Fire Protection Association                                                            NFPA 72 (p. 4 of 5)

 FIGURE 7.8.2(k) Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-68                                                  NATIONAL FIRE ALARM AND SIGNALING CODE

                                 EMERGENCY COMMUNICATIONS SYSTEMS
              SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)

