4. TESTING RESULTS (continued)

       4.4 Mass Notification Equipment (continued)

                                                       Visual Functional

              Description                              Inspection  Test                        Comments

       Sound pressure levels                                       

       (attach report with locations,                              
       values, and weather conditions)

       System intelligibility

       Y  CSI  STI
       L (attach report with locations,

       values, and weather conditions)

       N Other:
       O 4.5 Two-Way Communication Equipment                       

    E Description                                      Visual Functional
 S Phone handsets
 U Phone jacks                                         Inspection  Test                        Comments

      Off-hook indicator                                           

 L Call-in signal                                                  
 A System performance
{C56A4DC7-64F7-4C8U System audibility                              

  8-B368-41DE5BD47BC8} System intelligibility                      

 ID Other:                                                         

                                                                   

                                                                   
FOR INDIV See main System Record of Inspection and Testing for additional information, certifications, and approvals.
                                                                   

          © 2018 National Fire Protection Association                                                    NFPA 72 (p. 5 of 5)

 FIGURE 7.8.2(k) Continued

2019 Edition                  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                      DOCUMENTATION                                                                           72-69

                        INTERFACE COMPONENT
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING

                                     This form is a supplement to the System Record of Inspection and Testing.
It includes an interface component test record for circuit interfaces, signaling line circuit interfaces, and fire alarm control interfaces.

         This form is to be completed by the system inspection and testing contractor at the time of the inspection and/or test.
                     It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                                   Insert N/A in all unused lines.

Inspection/Test Start Date/Time:                      Inspection/Test Completion Date/Time:

                                             Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION

Y Name of property:
L Address:
N 2. INTERFACE COMPONENT TEST RESULTS
F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDEE5BOD47BC8} Interface Component Type
                                             Address                                 Location                    Test Results

© 2018 National Fire Protection Association                                                                      NFPA 72 (p. 1 of 2)

 FIGURE 7.8.2(l) Interface Component Supplementary Record of Inspection and Testing. (SIG-TMS)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                               2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-70                                                  NATIONAL FIRE ALARM AND SIGNALING CODE

                                              INTERFACE COMPONENT
              SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)

2. INTERFACE COMPONENT TEST RESULTS (continued)

       Interface Component Type                        Address  Location                       Test Results

F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDEE5BOD4N7BLCY8}

              See main System Record of Inspection and Testing for additional information, certifications, and approvals.

          © 2018 National Fire Protection Association                                          NFPA 72 (p. 2 of 2)

 FIGURE 7.8.2(l) Continued

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                      DOCUMENTATION                                                          72-71

                                   INSTALLATION AND INSPECTION FORM
                             SINGLE- AND MULTIPLE-STATION ALARMS AND

                                     HOUSEHOLD FIRE ALARM SYSTEMS

This form is to be completed at the time of installation/final inspection of any household fire alarm system and single- or
multiple-station alarms. It is be permitted to modify this form as required to provide a more complete and/or clear record.

                                                            Insert N/A in all unused lines.
                            Attach additional sheets, data, or calculations as necessary to complete form.

Form Completion Date:                                 Supplemental Pages Attached:

1. PROPERTY INFORMATION

Property Owner:
Address:

Y Phone:
L 2. INSTALLATION, CONTRACTOR, AND MONITORING INFORMATIONE-Mail:                    Other:
Installation Contractor:

N Address:
O Phone:
E Monitoring Organization:                   E-Mail:                                Other:

Address:
2.1 Type of Off-Premises Notification
S Phone:
U Account Number:
                                             E-Mail:                        Other:
                                                      Means of Transmission:
L NFPA 72 Edition:
A 3.1 Type of System
   Single-Station
3. DESCRIPTION OF SYSTEM OR SERVICE

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 3.2 Number of Devices
ID Single-Station Smoke Alarms:

Single-Station Heat Alarms:
                          Multiple-Station            Household Fire Alarm System           Carbon Monoxide Alarm System

IV Single-Station Carbon Monoxide Alarms:             Multiple-Station Smoke Alarms:
                                                      Multiple-Station Heat Alarms:
System Smoke Detectors:
D Waterflow Switches:                                 Multiple-Station Carbon Monoxide Alarms:
IN Interfaced/Other Equipment:                        System Heat Detectors:

Notification Appliances:                                                     Type:

FOR Device type, location and manufacture date of devices (date shown on back of devices)
3.3 Location (L) and Date (D) of Devices

Electrical Panel (L):                                 Breaker Number:

Alarm Control Unit (L):                               Battery Back-up (D):

Plug in Transformer (L):

Relay for Interconnection (L):

4. PREPARED BY                               Printed Name:                                  Date:
                                                              Organization:
Signed:
Title:

© 2018 National Fire Protection Association                                                                      NFPA 72

N FIGURE 7.8.2(m) Installation and Inspection Form Single- and Multiple-Station Alarms and Household Fire Alarm Systems.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.              2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

   72-72                                       NATIONAL FIRE ALARM AND SIGNALING CODE

                      Chapter 8 Reserved                                 lamp, or textual display does not exceed 6 ft (1.8 m) above the
                                                                         finished floor, and the lowest switch, lamp, or textual display
                                                                         shall not be less than 15 in. (375 mm) above the finished floor.
                      Chapter 9 Reserved
                                                                         10.4.5* Unless otherwise permitted by 10.4.6, in areas that are
                                                                         not continuously occupied, early warning fire detection shall
                                                                         be at the location of each control unit(s), notification appli-
                      Chapter 10 Fundamentals                            ance circuit power extender(s), and supervising station trans-

   10.1 Application.                                                     mitting equipment to provide notification of fire at that
                                                                         location by one of the following means:
   10.1.1 The basic functions of a complete fire alarm and/or
   signaling system shall comply with the requirements of this              (1) An automatic smoke detector at the location of each
   chapter.                                                                        control unit(s), notification appliance circuit power
·  Y 18, 21, 23, 24, 26, and 27.                                                   extender(s), and supervising station transmitting equip-
N  10.1.2  The requirements of this chapter shall apply to systems,                ment
   L 10.1.3 The requirements of Chapter 7 shall apply where refer-
                                                                            (2) An automatic heat detector where ambient conditions
   enced in Chapter 10.                                                            prohibit installation of an automatic smoke detector
   equipment, and components addressed in Chapters 12, 14, 17,
                                                                         N 10.4.6 Smoke or heat detector(s) shall not be required to be
   N 10.2 Purpose. The purpose of fire alarm and signaling                  installed at the location of dedicated function(s) fire alarm
                                                                            control unit(s) that are not required to provide local or super-
   systems shall be primarily to provide notification of alarm,             vising station notification signals.
                                                                            10.4.7 Initiating Devices.
   O supervisory, and trouble conditions; to alert the occupants; to        10.4.7.1 Initiating devices of the manual or automatic type
                                                                            shall be selected and installed to minimize unwanted alarms.
   summon aid; and to control emergency control functions.                  10.4.7.2 Initiating devices shall comply with the requirements
   E 10.3 Equipment.                                                        of Chapter 17 and Chapter 23.
   S 10.3.1 Equipment constructed and installed in conformity               10.4.7.3 Manual alarms shall be initiated by one of the follow-
                                                                            ing ways:
   with this Code shall be listed for the purpose for which it is           (1) A listed manual fire alarm box
                                                                            (2) A key operated means
   U used.                                                                  (3) A means contained within a locked cabinet or arranged
   L 10.3.2 System components shall be installed, tested, inspected,               to provide equivalent protection against unauthorized
                                                                                   use
   and maintained in accordance with the manufacturer's                     10.5 Personnel Qualifications.
                                                                            10.5.1 System Designer.
   A published instructions and this Code.                                  10.5.1.1 Plans and specifications shall be developed in accord-
                                                                            ance with this Code by persons who are experienced in the
                                                                            design, application, installation, and testing of the systems.
                                                                            10.5.1.2 State or local licensure regulations shall be followed
                                                                            to determine qualified personnel.
                                                                            10.5.1.3 Personnel shall provide documentation of their quali-
                                                                            fication by one or more of the following:
                                                                            (1) Registration, licensing, or certification by a state or local
                                                                                   authority
                                                                            (2) Certification by an organization acceptable to the author-
   10.3.3* All devices and appliances that receive their power

   {C56A4DC7-64F7-4C8U from the initiating device circuit or signaling line circuit of a

   8-B368-41DE5BD47BC8} control unit shall be listed for use with the control unit.
ID  10.3.4 All apparatus requiring rewinding or resetting to main-
   tain normal operation shall be restored to normal after each
IV abnormal condition.
   10.3.5 Equipment shall be designed so that it is capable of

   D performing its intended functions under the following condi-

   tions:

   IN (1)* At 85 percent and at 110 percent of the nameplate
          primary (main) and secondary (standby) input voltage(s)
   (2) At ambient temperatures of 32°F (0°C) and 120°F (49°C)

   R (3) At a relative humidity of 85 percent and an ambient
          temperature of 86°F (30°C)
   FO 10.4 Design and Installation.
   10.4.1* All systems shall be installed in accordance with the                ity having jurisdiction
   plans, specifications, and standards approved by the authority        (3) Manufacturer's certification for the specific type and
   having jurisdiction.
                                                                                brand of system provided

   10.4.2 Devices and appliances shall be located and mounted            10.5.1.4 The system designer shall be identified on the system
   so that accidental operation or failure is not caused by vibra-       design documents.
   tion or jarring.                                                      10.5.1.5 System design trainees shall be under the supervision
   10.4.3 Equipment shall be installed in locations where condi-         of a qualified system designer.
   tions do not exceed the voltage, temperature, and humidity            10.5.1.6 The system designer shall provide evidence of their
   limits specified in the manufacturer's published instructions.        qualifications and/or certifications when required by the
N 10.4.4* Unless otherwise permitted by the authority having             authority having jurisdiction.
   jurisdiction, control unit displays, visible indicators, or controls
   shall be mounted such that the distance to the highest switch,

   2019 Edition                      Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                         FUNDAMENTALS                                                                    72-73

10.5.2 System Installer.                                                         10.5.3.5.2 System installation personnel shall be permitted to
                                                                                 configure systems in the field per manufacturers' published
10.5.2.1 Installation personnel shall be qualified or shall be                   instructions.
supervised by persons who are qualified in the installation,
inspection, and testing of the systems.                                          10.5.3.5.3 System end users shall be permitted to manage
                                                                                 system operation per manufacturers' published instructions or
10.5.2.2 State or local licensure regulations shall be followed                  training.
to determine qualified personnel.
                                                                                 10.5.3.6 Evidence of Qualification. Evidence of qualifications
10.5.2.3 Personnel shall provide documentation of their quali-                   shall be provided to the authority having jurisdiction upon
fication by one or more of the following:                                        request.

(1) Registration, licensing, or certification by a state or local                10.5.4 Plans Examiners and Inspectors.
       authority
   (2) Certification by an organization acceptable to the author-
          ity having jurisdiction                                                10.5.4.1 Plans and specifications submitted for review and
                                                                                 approval shall be reviewed by personnel who are qualified to
   (3) Manufacturer's certification for the specific type and                    review such plans and specifications.
                                                                                 10.5.4.2 System installations shall be inspected by personnel
  Y brand of system provided                                                     who are qualified to perform such inspections.
L 10.5.2.4 System installation trainees shall be under the super-                10.5.4.3 State or local licensure regulations shall be followed
                                                                                 to determine qualified personnel.
   vision of a qualified system installer.                                       10.5.4.4 Personnel shall provide documentation of their quali-
                                                                                 fications by one or more of the following:
N 10.5.2.5 The system installer shall provide evidence of their                  (1) Registration, licensing, or certification by a state or local

   qualifications and/or certifications when requested by the                           authority
                                                                                 (2) Meeting the requirements of NFPA 1031
O authority having jurisdiction.                                                 (3) Assignment by the authority having jurisdiction to person-

   10.5.3* Inspection, Testing, and Service Personnel. (SIG-TMS)                        nel having equivalent competency with 10.5.4.4(1) or
                                                                                        10.5.4.4(2)
E 10.5.3.1* Inspection Personnel. Inspections shall be                           10.5.5 Supervising Station Operators. (SIG-SSS)
S performed by personnel who have developed competence                           10.5.5.1 All operators in the supervising station shall demon-
                                                                                 strate competence in all tasks required of them in Chapter 26
   through training and experience that are acceptable to the                    by one or more of the following:
                                                                                 (1) Certified by the manufacturer of the receiving system or
U authority having jurisdiction or meet the requirement of                              equipment or the alarm-monitoring automation system
                                                                                 (2)* Certified by an organization acceptable to the authority
   10.5.3.4.                                                                            having jurisdiction
                                                                                 (3) Licensed or certified by a state or local authority
L 10.5.3.2* Testing Personnel. Testing personnel shall have                      (4) Other training or certification approved by the authority
A knowledge and experience of the testing requirements                                  having jurisdiction
                                                                                 10.5.5.2 Evidence of qualifications and/or certification shall
   contained in this Code, of the equipment being tested, and of                 be provided when requested by the authority having jurisdic-
                                                                                 tion. A license or qualification listing shall be current in
{C56A4DC7-64F7-4C8U the test methods. That knowledge and experience shall be     accordance with the requirements of the issuing authority or
                                                                                 organization.
 8-B368-41DE5BD47BC8} acceptable to the authority having jurisdiction or meet the10.5.5.3 Operator trainees shall be under the direct supervi-
                                                                                 sion of a qualified operator until qualified as required by
ID requirement of 10.5.3.4.                                                      10.5.5.1.

   10.5.3.3 Service Personnel. Service personnel shall have

IV knowledge and experience of the maintenance and servicing

   requirements contained in this Code, of the equipment being
   serviced or maintained, and of the servicing or maintenance

D methods. That knowledge and experience shall be acceptable

   to the authority having jurisdiction or meet the requirement of

IN 10.5.3.4.

   10.5.3.4 Means of Qualification. Qualified personnel shall
   include, but not be limited to, one or more of the following:

R (1)* Personnel who are factory trained and certified for the
          specific type and brand of system being serviced

O(2)* Personnel who are certified by a nationally recognized
F certification organization acceptable to the authority

          having jurisdiction
(3)* Personnel who are registered, licensed, or certified by a
state or local authority to perform service on systems                           10.5.6 Public Emergency Alarm Reporting System Personnel
addressed within the scope of this Code, either individu-                        Qualification. (SIG-PRS)

ally or through their affiliation with an organization                           10.5.6.1 System Designer.

(4) Personnel who are employed and qualified by an organi-                       10.5.6.1.1 Public emergency alarm reporting system plans and
       zation listed by a nationally recognized testing laboratory               specifications shall be developed in accordance with this Code
       for the servicing of systems within the scope of this Code                by persons who are qualified in the proper design, application,

10.5.3.5* Programming Personnel.                                                 installation, and testing of public emergency alarm reporting
10.5.3.5.1 Personnel programming a system shall be certified                     systems.

by the system manufacturer.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.          2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-74                                      NATIONAL FIRE ALARM AND SIGNALING CODE

10.5.6.1.2 The system design documents shall include the              10.6.4.3 The ESS device shall comply with the requirements of
name and contact information of the system designer.                  10.6.5.

10.5.6.2 System Installer. Installation personnel shall be quali-     10.6.4.4 Failure of the ESS shall result in the initiation of a
fied in the installation, inspection, and testing of public emer-     trouble signal in accordance with Section 10.15.
gency alarm reporting systems.
                                                                      10.6.5 Primary Power Supply.
10.5.6.3 Service Personnel. Service personnel shall be quali-
fied in the service, inspection, maintenance, and testing of          10.6.5.1 Branch Circuit.

public emergency alarm reporting systems.                             10.6.5.1.1 The branch circuit supplying the equipment shall

10.5.6.4 Qualification.                                               be supplied by one of the following:

   10.5.6.4.1 Personnel shall demonstrate qualification by being      (1) Electric utility
   trained and certified in public emergency alarm reporting          (2) An engine-driven generator or equivalent in accordance
   system design, installation, or service (as appropriate).
                                                                             with 10.6.11.2, where a person trained in its operation is
Y 10.5.6.4.2 Personnel who are trained and certified for the                 on duty at all times
                                                                      (3) An engine-driven generator or equivalent arranged for
   specific type of public emergency alarm reporting system and              cogeneration with an electric utility in accordance with
                                                                             10.6.11.2, where a person trained in its operation is on
L comply with one the following shall be considered qualified:               duty at all times
N (1) Personnel who are licensed or certified by a state or local     10.6.5.1.2* The branch circuit supplying the equipment shall
                                                                      supply no other loads.
           authority, if applicable                                   10.6.5.2 Circuit Identification and Accessibility.
   (2)* Personnel who are certified by a nationally recognized        10.6.5.2.1 The location of the branch circuit disconnecting
                                                                      means shall be permanently identified at the control unit.
  O certification organization acceptable to the authority            10.6.5.2.2* The system circuit disconnecting means shall be
                                                                      marked to identify the system or equipment that it serves.
           having jurisdiction                                        10.6.5.2.3 For fire alarm and/or signaling systems, the circuit
                                                                      disconnecting means shall have a red marking.
E (3) Personnel who are employed and qualified by an organi-          10.6.5.2.4 The red marking shall not damage the overcurrent
           zation listed by a nationally recognized testing laboratoryprotective devices or obscure the manufacturer's markings.
  S for the design, installation, or servicing of systems within      10.6.5.2.5 The circuit disconnecting means shall be accessible
           the scope of this chapter                                  only to authorized personnel.
                                                                      10.6.5.3 Mechanical Protection. The branch circuit(s) and
U (4)* Personnel who are employed and certified by an equip-          connections shall be protected against physical damage.
           ment manufacturer for the specific type of system          10.6.5.4 Circuit Breaker Lock. Where a circuit breaker is the
                                                                      disconnecting means, an approved breaker locking device shall
L 10.5.6.4.3 Evidence of qualifications and/or certification shall    be installed.
                                                                      10.6.5.5 Overcurrent Protection. An overcurrent protective
   be provided when requested by the authority having jurisdic-       device shall be provided in accordance with NFPA 70.
                                                                      10.6.6* Continuity of Power Supplies.
A tion. A license or qualification listing shall be current in        10.6.6.1 The secondary power supply shall automatically
                                                                      provide power to the protected premises system within
   accordance with the requirements of the issuing authority or       10 seconds whenever the primary power supply voltage is insuf-
                                                                      ficient for required system operation.
{C56A4DC7-64F7-4C8U organization.
ID 8-B368-41DE5BD47BC8} 10.6 Power Supplies.

 10.6.1* Scope. The provisions of this section shall apply to

IV power supplies.

   10.6.2 Code Conformance. All power supplies shall be instal-

D led in accordance with applicable requirements of NFPA 70.
IN 10.6.3 Power Supply Sources.

   10.6.3.1 Power shall be supplied in accordance with either
   10.6.3.2 or 10.6.4.

R 10.6.3.2 Unless configured in compliance with 10.6.4, at least

   two independent and reliable power supplies shall be provided,

O one primary and one secondary.
F10.6.3.3 Each power supply shall be of adequate capacity for
the application.                                                      10.6.6.2 The secondary power supply shall automatically

10.6.3.4 Monitoring the integrity of power supplies shall be in       provide power to the supervising station facility and equipment
                                                                      within 60 seconds whenever the primary power supply voltage
accordance with 10.6.9.                                               is insufficient for required system operation.

10.6.4* Energy Storage Systems (ESS).                                 10.6.6.3 Required signals shall not be lost, interrupted, or
                                                                      delayed by more than 10 seconds as a result of the primary
10.6.4.1 The ESS device shall be configured in compliance
with NFPA 111 for a Type O, Class 24, Level 1 system.
                                                                      power failure.

N 10.6.4.2 Where connected to an engine-driven generator              10.6.6.3.1 Storage batteries dedicated to the system or ESS
   arranged in accordance with 10.6.11.3.1, the ESS device shall      arranged in accordance with the provisions of NFPA 111 shall
   be permitted to be configured in compliance with NFPA 111          be permitted to supplement the secondary power supply to
   for a Type O, Class 4, Level 1 system.                             ensure required operation during the transfer period.

2019 Edition             Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

       FUNDAMENTALS                                                                                              72-75

10.6.6.3.2 Where an ESS is employed in 10.6.6.3.1, a positive           ide detection system and all carbon monoxide notification
means for disconnecting the input and output of the ESS                 appliances for 12 hours.
system while maintaining continuity of power supply to the           N 10.6.7.2.4 Where carbon monoxide detection is monitored by
load shall be provided.                                                 a supervising station, the secondary power supply shall have
10.6.7 Secondary Power Supply.                                          sufficient capacity to operate the carbon monoxide detection
10.6.7.1 Secondary Power Operation.                                     system under quiescent load (system operating in a nonalarm
10.6.7.1.1 Operation on secondary power shall not affect the            condition) for a minimum of 24 hours and, at the end of that
required performance of a system or supervising station facility,       period, shall be capable of operating the carbon monoxide
including alarm, supervisory, and trouble signals and indica-           detection system and all notification appliances for 5 minutes.
tions.                                                                  10.6.7.3* Secondary Power Supply for Protected Premises Fire
                                                                        Alarm Systems and Emergency Communications Systems.

   Exception: While operating on secondary power, audio amplifier moni-                               10.6.7.3.1 The secondary power supply shall consist of one of
   toring shall be required only when an alarm is present.                                            the following:
                                                                                                      (1) A storage battery dedicated to the system arranged in
Y 10.6.7.2* Capacity.
L 10.6.7.2.1 The secondary power supply shall have sufficient                                                accordance with 10.6.10
                                                                                                      (2) An automatic-starting, engine-driven generator serving
   capacity to operate the system under quiescent load (system
                                                                                                             the branch circuit specified in 10.6.5.1 and arranged in
N operating in a nonalarm condition) for a minimum of 24 hours                                               accordance with 10.6.11.3.1, and storage batteries dedica-
                                                                                                             ted to the system with 4 hours of capacity arranged in
   and, at the end of that period, shall be capable of operating all                                         accordance with 10.6.10
                                                                                                      10.6.7.3.2 Secondary circuits that provide power to the
O alarm notification appliances used for evacuation or to direct                                      control unit and are not integral to the unit shall be protected
                                                                                                      against physical damage.
   aid to the location of an emergency for 5 minutes, unless other-                                   10.6.7.4 Secondary Power Supply for Supervising Station
   wise permitted or required by 10.6.7.2.1.1 through 10.6.7.2.2.                                     Facilities.
                                                                                                      10.6.7.4.1 The secondary power supply shall consist of one of
E 10.6.7.2.1.1* Battery calculations shall include a minimum                                          the following:
S 20 percent safety margin above the calculated amp-hour                                              (1) Storage batteries dedicated to the supervising station
                                                                                                             equipment arranged in accordance with 10.6.10
   capacity required.                                                                                 (2) A branch circuit of an automatic-starting, engine-driven
                                                                                                             generator arranged in accordance with 10.6.11.3.2.1 and
U 10.6.7.2.1.2 The secondary power supply for in-building fire                                               10.6.11.3.2.2, and storage batteries dedicated to the
                                                                                                             supervising station equipment with 4 hours of capacity
   emergency voice/alarm communications service shall be capa-                                               arranged in accordance with 10.6.10
                                                                                                      (3) A branch circuit of multiple engine-driven generators, at
L ble of operating the system under quiescent load for a mini-                                               least one of which is arranged for automatic starting in
                                                                                                             accordance with 10.6.11.3.2.1 and 10.6.11.3.2.2
   mum of 24 hours and then shall be capable of operating the                                         10.6.7.4.2 Where a secondary power supply for supervising
                                                                                                      station facilities in accordance with 10.6.7.4.1(3) is used, the
A system during a fire or other emergency condition for a period                                      following shall apply:
                                                                                                      (1) Each generator shall be capable of supplying the energy
   of 15 minutes at maximum connected load.                                                                  required.
                                                                                                      (2) Generators that are started manually shall be arranged in
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 10.6.7.2.1.3 The secondary power supply capacity for supervis-       accordance with 10.6.11.3.2.3 and 10.6.11.3.2.4.
ID ing station facilities and equipment shall be capable of support-                                  (3) When manual-start generators are employed, a person
                                                                                                             trained in the procedure of starting the generator shall
   ing operations for a minimum of 24 hours.                                                                 be on duty at all times.

IV 10.6.7.2.1.4 The secondary power supply for high-power loud-

   speaker arrays used for wide-area mass notification systems shall
   be in accordance with 24.6.5.2.

D 10.6.7.2.1.5 The secondary power supply for textual visual
IN notification appliances shall be in accordance with 24.6.10.1.

   10.6.7.2.1.6 The secondary power supply capacity for emer-
   gency command centers of a wide-area mass notification

R systems shall be capable of supporting operations for a mini-

   mum of 24 hours.

O10.6.7.2.1.7 The secondary power supply for in-building mass
Fnotification systems shall be capable of operating the system

   under quiescent load for a minimum of 24 hours and then
   shall be capable of operating the system during emergency
conditions for a period of 15 minutes at maximum connected
load.                                                                                                 10.6.8 Power Supply for Remotely Located Control Equip-
                                                                                                      ment.

   10.6.7.2.2 The secondary power supply capacity required shall                                      10.6.8.1* Additional power supplies required for system oper-
   include all power supply loads that are not automatically                                          ation shall comply with 10.6.1 through 10.6.6 and with 10.6.9.
   disconnected upon the transfer to secondary power supply.                                          10.6.8.2 The location of remotely located power supplies shall
N 10.6.7.2.3* Where carbon monoxide detection is not moni-                                            be identified at the master control unit.
   tored by a supervising station, the secondary power supply shall                                   10.6.8.3 The master control unit display shall be permitted to
   have sufficient capacity to operate the carbon monoxide detec-                                     satisfy the requirement of 10.6.8.2.
   tion system under quiescent load (system operating in a nona-
   larm condition) for a minimum of 24 hours and, at the end of
   that period, shall be capable of operating the carbon monox-

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-76                   NATIONAL FIRE ALARM AND SIGNALING CODE

10.6.8.4 The location of remotely located power supplies shall                    10.6.10.2.5 Batteries shall be protected from physical damage.
be identified on the record drawings.                                             10.6.10.2.6 Battery racks shall be protected against corrosion.
10.6.9 Monitoring Integrity of Power Supplies.                                    10.6.10.2.7 If not located in or adjacent to the control unit,
10.6.9.1 Unless otherwise permitted or required by 10.6.9.1.3                     the batteries and their charger location shall be permanently
and 10.6.9.1.6, all primary and secondary power supplies shall                    identified at the control unit.
be monitored for the presence of voltage at the point of                          10.6.10.3 Battery Charging.
connection to the system.

10.6.9.1.1 Failure of either the primary or secondary power                       10.6.10.3.1 Battery charging equipment shall be provided to
supply shall result in a trouble signal in accordance with                        keep the battery fully charged under normal conditions.

Section 10.15.                                                                    10.6.10.3.2 Battery charging equipment shall be provided to

10.6.9.1.2 Power failure indication for a digital alarm commu-                    recharge batteries within 48 hours after fully charged batteries
nicator transmitter (DACT) powered from a protected prem-                         have been subject to a single discharge cycle as specified in
ises fire alarm system control unit shall be in accordance with                   10.6.7.2.
                                                                                  10.6.10.3.3 The battery charging equipment operation shall
Y 10.6.9.1.                                                                       not damage the battery.
L 10.6.9.1.3 Monitoring shall not be required for a power supply                  10.6.10.3.4* Batteries shall be charged by listed means.
                                                                                  10.6.10.3.5 Provisions for repair or replacement of failed
for supplementary equipment.                                                      battery charger equipment shall be maintained at supervising
                                                                                  stations and used to restore operation prior to depletion of
N 10.6.9.1.4 Monitoring shall not be required for the neutral of                  one-half of the battery capacity.
O a three-, four-, or five-wire ac or dc supply source.                           10.6.10.4 Overcurrent Protection. Overcurrent devices shall
                                                                                  be provided to protect the batteries from excessive load
10.6.9.1.5 Monitoring shall not be required for the main                          current.
                                                                                  10.6.10.5 Metering. The battery charging equipment shall
E power supply in a supervising station if its failure is otherwise               include integral meters or readily accessible terminals so that
                                                                                  portable meters can be used to determine battery voltage and
indicated and obvious to the operator on duty.                                    charging current.
                                                                                  10.6.10.6 Monitoring Integrity of Battery Charging Equipment.
S 10.6.9.1.6 Monitoring shall not be required for the output of                   10.6.10.6.1 Means shall be provided to detect the failure of a
                                                                                  battery charger.
an engine-driven generator that is part of the secondary power                    10.6.10.6.2 Failure of the battery charger shall result in a trou-
                                                                                  ble signal in accordance with Section 10.15.
U supply, provided the generator is tested weekly in accordance                   10.6.11 Engine-Driven Generators.
                                                                                  10.6.11.1 Application and Installation. The application and
with Chapter 14.                                                                  installation of engine-driven generators shall be as specified in
                                                                                  10.6.11.2 through 10.6.11.7.
L 10.6.9.2* Power supply sources and electrical supervision for                   10.6.11.2 Primary Power Supply.
A digital alarm communications systems shall be in accordance                     10.6.11.2.1 Engine-driven generators arranged as the primary
                                                                                  supply shall be designed in an approved manner.
with Section 10.6, 10.6.9, Section 10.19, and Section 12.6.                       10.6.11.2.2 Engine-driven generators arranged as the primary
                                                                                  supply shall be installed in an approved manner.
{C56A4DC7-64F7-4C8U 10.6.9.3* Supervising station alarm systems shall be arranged
ID 8-B368-41DE5BD47BC8} to delay transmission of primary power failure signals for

60 minutes to 180 minutes unless a delay is not permitted by
the authority having jurisdiction.

IV 10.6.9.4 Power supervisory devices used to monitor the integ-

rity of power supplies shall not impair the receipt of fire alarm

D or supervisory signals.

10.6.10* Storage Batteries.

IN 10.6.10.1 Marking.

10.6.10.1.1 Batteries shall be marked with the month and year

R of manufacture using the month/year format.
O 10.6.10.1.2 Where the battery is not marked with the month/

year by the manufacturer, the installer shall obtain the date-

Fcode and mark the battery with the month/year of battery
manufacture.                                                                      10.6.11.3 Secondary Power Supplies.

10.6.10.2 Arrangement.                                                            10.6.11.3.1 Protected Premises.

10.6.10.2.1 Storage batteries shall comply with the require-                      10.6.11.3.1.1 Engine-driven generators used to provide secon-
ments of Article 480 of NFPA 70.                                                  dary power for a protected premises fire alarm system or an
10.6.10.2.2 Storage batteries shall be located so that the equip-                 emergency communications system shall comply with
ment, including overcurrent devices, is not adversely affected                    NFPA 110 Chapter 4, requirements for a Type 10, Class 24,
by battery gases.                                                                 Level 1 system.

10.6.10.2.3 Batteries shall be insulated against ground faults.                   10.6.11.3.1.2 Installation of engine-driven generators used to
10.6.10.2.4 Batteries shall be insulated to prevent short                         provide secondary power for a protected premises fire alarm
circuits between multiple cells.                                                  system or an emergency communications system shall be in
                                                                                  accordance with NFPA 70, Article 700.

2019 Edition            Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                  FUNDAMENTALS                                                      72-77

10.6.11.3.1.3 Where survivability of circuits is required by                         10.7.3* Emergency mass notification signals and messages
another section of the Code, equal protection shall be provi-                        shall be permitted to have priority over fire alarm notification
ded for power supply circuits.                                                       signals in accordance with the requirements of Chapter 24.

10.6.11.3.2 Supervising Station.                                                     10.7.4 Emergency mass notification signals and messages shall
10.6.11.3.2.1 Automatic-starting, engine-driven generators                           have priority over supervisory and trouble signals in accord-
used to provide secondary power for a supervising station shall                      ance with the requirements of Chapter 24.
comply with NFPA 110 Chapter 4, requirements for a Type 60,                          10.7.5 Carbon monoxide signals shall be permitted to take
Class 24, Level 2 system.                                                            precedence over supervisory and trouble signals.

10.6.11.3.2.2 Installation of automatic-starting, engine-driven                      10.7.6 Pre-alarm signals shall take precedence over supervi-
generators used to provide secondary power for a supervising                         sory and trouble signals.
   station shall be in accordance with NFPA 70 Article 701.
   10.6.11.3.2.3 Manual-starting, engine-driven generators used                      10.7.7 Supervisory signals shall take precedence over trouble
   to provide secondary power for a supervising station shall                        signals.
                                                                                     10.7.8 Hold-up alarms or other life-threatening signals shall
Y comply with NFPA 110 Chapter 10, requirements for a Type M,                        be permitted to take precedence over supervisory and trouble
L Class 24, Level 2 system.                                                          signals where acceptable to the authority having jurisdiction.
                                                                                     10.7.9* Where separate systems are installed, they shall be
   10.6.11.3.2.4 Installation of manual-starting, engine-driven                      permitted to achieve the priority of signals in accordance with
                                                                                     Section 10.7.
N generators used to provide secondary power for a supervising                       10.8 Detection and Signaling of Conditions.
                                                                                     10.8.1 Abnormal Condition Detection. Where required by
   station shall be in accordance with NFPA 70, Article 702.                         this Code, the system shall be provided with means to detect
                                                                                     and signal abnormal conditions.
O 10.6.11.4 Performance, Operation, Testing, and Maintenance.                        10.8.2 Alarm Condition Detection. Where required by this
                                                                                     Code, the system shall be provided with means to detect and
   The requirements for performance, operation, testing, and                         signal alarm conditions.
                                                                                     10.8.2.1 Pre-Alarm Condition Detection. Where required by
E maintenance of engine-driven generators shall conform to the                       this Code, the system shall be provided with means to detect
                                                                                     and signal pre-alarm conditions.
   applicable provisions of NFPA 110.                                                10.8.2.2 Supervisory Condition Detection. Where required by
                                                                                     this Code, the system shall be provided with means to detect
S 10.6.11.5 Capacity. The unit shall be of a capacity that is suffi-                 and signal supervisory conditions.
U cient to operate the system under the maximum normal load                          10.8.2.3 Trouble Condition Detection. Where required by this
                                                                                     Code, the system shall be provided with means to detect and
   conditions in addition to all other demands placed upon the                       signal trouble conditions.
                                                                                     10.8.2.4 Normal Condition Detection. Where required by this
L unit.                                                                              Code, the system shall generate a restoration signal when the
                                                                                     device or signaling system returns to normal.
   10.6.11.6 Fuel. Unless otherwise required or permitted in                         10.9 Responses.
                                                                                     10.9.1 Alarm. The response to an alarm signal shall be in
A 10.6.11.6.1 through 10.6.11.6.3, fuel shall be available in stor-                  accordance with this Code.
                                                                                     10.9.2 Pre-Alarm. The response to a pre-alarm signal shall be
   age sufficient for 6 months of testing plus the capacity specified

{C56A4DC7-64F7-4C8U in 10.6.7.
ID 8-B368-41DE5BD47BC8} 10.6.11.6.1 For public emergency alarm reporting systems, the

   requirements of Chapter 27 shall apply.

IV 10.6.11.6.2 If a reliable source of supply is available at any

   time on a 2-hour notice, it shall be permitted to have fuel in
   storage sufficient for 12 hours of operation at full load.

D 10.6.11.6.3 Fuel systems using natural or manufactured gas
IN supplied through reliable utility mains shall not be required to

   have fuel storage tanks unless located in seismic risk zone 3 or
   greater as defined in ANSI A-58.1, Building Code Requirements for
   Minimum Design Loads in Buildings and Other Structures.

R 10.6.11.7 Battery and Charger.
O N 10.6.11.7.1 A separate storage battery and separate automatic
Fcharger shall be provided for starting the engine-driven genera-
tor and shall not be used for any other purpose.                                     in accordance with this Code.

N 10.6.11.7.2 The battery shall be sized in accordance with 5.6.4                    10.9.3 Supervisory. The response to a supervisory signal shall
   of NFPA 110.                                                                      be in accordance with this Code.
   10.7 Signal Priority. The priority of signals shall be in accord-                 10.9.4 Trouble. The response to trouble signal shall be in
   ance with this section.                                                           accordance with this Code.
   10.7.1 ECS priority signals when evaluated by stakeholders                        10.10 Distinctive Signals.
   through a risk analysis in accordance with 24.3.12 shall be                       10.10.1 Priority alarm signals, fire alarm signals, carbon
   permitted to take precedence over all other signals.                              monoxide alarm signals, supervisory signals, pre-alarm signals,
   10.7.2 Fire alarm signals shall take precedence over all other                    and trouble signals shall be distinctively and descriptively
   signals, except as permitted by 10.7.1 or 10.7.3.                                 annunciated.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-78                                       NATIONAL FIRE ALARM AND SIGNALING CODE

10.10.2 Audible alarm notification appliances for a fire alarm                                   10.11.8 An alarm signal that has been deactivated at the
system shall produce signals that are distinctive from other                                     protected premises shall comply with 10.11.8.1 and 10.11.8.2.
similar appliances used for other purposes in the same area
that are not part of the fire alarm or emergency communica-                                      10.11.8.1 The audible and visible alarm signal at the control
tions system.                                                                                    unit only shall automatically reactivate every 24 hours or less
                                                                                                 until alarm signal conditions are restored to normal.
10.10.3 Audible alarm notification appliances for a carbon
monoxide alarm system shall produce signals that are distinc-                                    10.11.8.2 The audible and visible alarm signal shall operate
tive from other similar appliances used for other purposes in                                    until it is manually silenced or acknowledged.

the same area that are not part of the carbon monoxide, fire                                     10.12* Fire Alarm Notification Appliance Deactivation.
alarm, or emergency communications system.
                                                                                                 10.12.1 A means for turning off activated alarm notification
10.10.4* An audible notification appliance on a control unit,                                    appliance(s) shall be permitted.
   on multiple control units that are interconnected to form a
   system, or at a remote location, shall be permitted to have the                                  10.12.2* When an occupant notification alarm signal deactiva-
   same audible characteristics for all alerting functions including,                               tion means is actuated, both audible and visual notification
                                                                                                    appliances shall be simultaneously deactivated.
Y but not limited to, alarm, trouble, and supervisory, provided                                     10.12.3 The fire alarm notification deactivation means shall
                                                                                                    be key-operated or located within a locked cabinet, or arranged
   that the distinction between signals shall be by other means.                                    to provide equivalent protection against unauthorized use.
                                                                                                    10.12.4 The means shall comply with the requirements of
L 10.10.5* Supervisory signals shall be distinctive in sound from                                   10.18.1.
N other signals, and their sound shall not be used for any other                                    10.12.5 Subsequent Activation of Initiating Devices.
                                                                                                    10.12.5.1 Subsequent activation of nonaddressable initiating
   purpose except as permitted in 10.10.4.                                                          devices on other initiating device circuits shall cause the notifi-
                                                                                                    cation appliances to reactivate.
O 10.10.6 Trouble signals required to indicate at the protected                                     10.12.5.2 Subsequent activation of addressable alarm initiat-
                                                                                                    ing devices of a different type in the same room or addressable
   premises shall be indicated by distinctive audible signals, which                                alarm initiating devices in a different room on signaling line
                                                                                                    circuits shall cause the notification appliances to reactivate.
E shall be distinctive from alarm signals except as permitted in                                    10.12.6 A fire alarm notification deactivation means that
                                                                                                    remains in the deactivated position when there is no alarm
   10.10.4.                                                                                         condition shall operate an audible trouble notification appli-
                                                                                                    ance until the means is restored to normal.
S 10.10.7 Alarm evacuation signals shall be distinctive in sound                                 N 10.13 Carbon Monoxide (CO) Notification Appliance Deacti-
U from other signals, shall comply with the requirements of                                         vation. A CO initiating device with an integral sounder shall
                                                                                                    be permitted to be silenced locally if the CO alarm or supervi-
   18.4.2, and their sound shall not be used for any other                                          sory status continues to be displayed at the control unit.
   purpose.                                                                                         10.14 Supervisory Signals.
                                                                                                    10.14.1 Self-Restoring Supervisory Signal Indication. Visible
L 10.10.8 Pre-alarm signals shall be distinctive in sound from                                      and audible indication of self-restoring supervisory signals and
A other signals, and their sound shall not be used for any other                                    visible indication of their restoration to normal shall be auto-
                                                                                                    matically indicated within 90 seconds at the following locations:
   purpose except as permitted in 10.10.4.                                                          (1) Fire alarm control unit for local fire alarm systems
                                                                                                    (2) Building fire command center for in-building fire emer-
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} N 10.10.9 Carbon monoxide alarm signals shall comply with
ID 18.4.4.2.                                                                                               gency voice/alarm communications systems

   10.11 Alarm Signals.

IV 10.11.1* Actuation of alarm notification appliances or emer-

   gency voice communications, emergency control function

D interface devices, and annunciation at the protected premises

   shall occur within 10 seconds after the activation of an initiat-

IN ing device.

   10.11.2* Visual notification appliances, textual visual notifica-
   tion appliances, and loudspeaker notification appliances loca-

R ted in the same area shall be activated and deactivated as a

   group unless otherwise required by an ECS emergency

O response plan. (SIG-ECS)
F 10.11.3 Visual alarm notification appliances shall not be acti-
vated when loudspeaker notification appliances are used as                                       (3) Supervising station location for systems installed in
permitted by 24.3.5 for non-emergency paging. (SIG-ECS)
                                                                                                 compliance with Chapter 26

10.11.4* A coded alarm signal shall consist of not less than                                     10.14.2 Latching Supervisory Signal Indication.
three complete rounds of the number transmitted.                                                 10.14.2.1 Visible and audible indication of latching supervi-
10.11.5 Each round of a coded alarm signal shall consist of                                      sory signals shall be indicated within 90 seconds at the loca-
not less than three impulses.                                                                    tions specified in 10.14.1.

10.11.6* Resetting of alarm signals shall comply with 23.8.2.2.                                  10.14.2.2 Restoration of latching supervisory signals shall be
10.11.7 The subsequent occurrence of a fault on an initiating                                    indicated within 90 seconds at the locations specified in
device circuit or a signaling line circuit used for other than the                               10.14.1.
interconnection of control units shall not affect previously
transmitted unacknowledged alarm signals.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                     FUNDAMENTALS                                                                   72-79

10.14.3 Coded Supervisory Signal.                                  10.15.5 The audible trouble notification appliances shall be
                                                                                    located in an area where they are to be heard.
10.14.3.1 A coded supervisory signal shall be permitted to
consist of two rounds of the number transmitted to indicate a                       10.15.6 Activated notification appliances at the protected
supervisory off-normal condition.                                                   premises shall continue to operate unless they are manually
                                                                                    silenced as permitted by 10.15.10.1.
10.14.3.2 A coded supervisory signal shall be permitted to
consist of one round of the number transmitted to indicate the                      10.15.7 Visible and audible trouble signals and visible indica-
restoration of the supervisory condition to normal.                                 tion of their restoration to normal shall be indicated at the
                                                                                    following locations:
10.14.4 Combined Coded Alarm and Supervisory Signal
Circuits. Where both coded sprinkler supervisory signals and                        (1) Fire alarm control unit for protected premises alarm
                                                                                    systems
coded fire or waterflow alarm signals are transmitted over the                      (2) Building fire command center for in-building fire emer-
   same signaling line circuit, provision shall be made to obtain                          gency voice/alarm communications systems
   either alarm signal precedence or sufficient repetition of the
   alarm signal to prevent the loss of an alarm signal.                             (3) Central station or remote station location for systems
                                                                                           installed in compliance with Chapter 26
Y  10.14.5 Supervisory Notification Appliance Location. The
L audible supervisory notification appliances shall be located in                   10.15.8 Trouble signals and their restoration to normal shall
                                                                                    be visibly and audibly indicated at the proprietary supervising
   an area where they are to be heard.                                              station for systems installed in compliance with Chapter 26.
                                                                                    10.15.9* A trouble signal that has been deactivated at the
N 10.14.6 Supervisory Signal Reactivation. A supervisory signal                     protected premises shall comply with 10.15.9.1 and 10.15.9.2.
                                                                                    10.15.9.1 The audible and visible trouble signal shall automat-
   that has been deactivated at the protected premises shall                        ically reactivate at the control unit every 24 hours or less until
                                                                                    trouble signal conditions are restored to normal.
O comply with 10.14.6.1 and 10.14.6.2.                                              10.15.9.2 The audible and visible trouble signal associated
                                                                                    with signaling the depletion or failure of the primary battery of
   10.14.6.1 The audible and visible supervisory signal at the                      a wireless system as required by 23.16.2(3) and (4) shall auto-
                                                                                    matically resound every 4 hours or less until the depletion
E control unit only shall automatically reactivate every 24 hours                   signal is restored to normal.
                                                                                    10.15.10 Trouble Notification Appliance Deactivation.
   or less until supervisory signal conditions are restored to                      10.15.10.1 A means for deactivating trouble notification appli-
                                                                                    ances shall be permitted.
S normal.                                                                           10.15.10.2 The means shall be key-operated or located within
U 10.14.6.2 The audible and visible supervisory signal shall oper-                  a locked cabinet, or arranged to provide equivalent protection
                                                                                    against unauthorized use.
   ate until it is manually silenced or acknowledged.                               10.15.10.3 The means for deactivating trouble notification
                                                                                    appliances shall comply with the requirements of 10.18.2.
L 10.14.7 Supervisory Notification Appliance Deactivation.                          10.15.10.4 If an audible trouble notification appliance is also
A 10.14.7.1 A means for deactivating supervisory notification                       used to indicate a supervisory condition, as permitted by
                                                                                    10.10.4, a trouble notification appliance deactivation means
   appliances shall be permitted.                                                   shall not prevent subsequent actuation of supervisory notifica-
                                                                                    tion appliances.
{C56A4DC7-64F7-4C8U 10.14.7.2 The means shall be key-operated or located within a   10.15.10.5 Subsequent trouble signals shall cause trouble noti-
ID 8-B368-41DE5BD47BC8} locked cabinet, or arranged to provide equivalent protectionfication appliances to activate as required by the system input/
                                                                                    output matrix.
   against unauthorized use.

IV 10.14.7.3 The means for deactivating supervisory notification

   appliances shall comply with the requirements of 10.18.2.
   10.14.7.4 Subsequent activation of supervisory initiating devi-

D ces in other building zones shall cause supervisory notification

   appliances to activate as required by the system input/output

IN matrix.

   10.14.7.5 A means for deactivating supervisory notification
   appliances that remains in the deactivated position when there

R is no supervisory condition shall operate an audible trouble

   notification appliance until the means is restored to normal.

FO10.15 Trouble Signals.
10.15.1 Trouble signals and their restoration to normal shall                       10.15.10.6 A means for deactivating trouble notification appli-
be indicated within 200 seconds at the locations identified in                      ances that remains in the deactivated position when there is no
10.15.7 and 10.15.8.                                                                trouble condition shall operate an audible trouble notification
10.15.2 Indication of primary power failure trouble signals                         appliance until the means is restored to normal.
transmitted to a supervising station shall be in accordance with                    10.15.10.7* Unless otherwise permitted by the authority
10.6.9.3.                                                                           having jurisdiction, trouble notification appliances at the
10.15.3 An audible trouble signal shall be permitted to be                          protected premises of a supervising station fire alarm system
intermittent provided it sounds at least once every 10 seconds,                     arranged in accordance with Chapter 26, that have been
with a minimum duration of 12 second.                                               silenced at the protected premises shall automatically reactivate
10.15.4 A single audible trouble signal shall be permitted to                       every 24 hours or less until fault conditions are restored to
annunciate multiple fault conditions.                                               normal.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-80                                      NATIONAL FIRE ALARM AND SIGNALING CODE

10.16 Emergency Control Function Status Indicators.                 10.18.3.2 All required annunciation means shall be located as
10.16.1 All controls provided specifically for the purpose of       required by the authority having jurisdiction to facilitate an
manually overriding any automatic emergency control function        efficient response to the situation.
shall provide visible indication of the status of the associated    10.18.4 Alarm Annunciation Display. Visible annunciators
control circuits.                                                   shall be capable of displaying all zones in alarm.

10.16.2* Where status indicators are provided for emergency         10.18.4.1 If all zones in alarm are not displayed simultane-
equipment or control functions, they shall be arranged to           ously, the zone of origin shall be displayed.
reflect the actual status of the associated equipment or func-      10.18.4.2 If all zones in alarm are not displayed simultane-
tion.                                                               ously, there shall be an indication that other zones are in
10.17 Notification Appliance Circuits and Control Circuits.         alarm.

   10.17.1 An open, ground-fault, or short-circuit fault on the     10.18.5* Annunciation Zoning.
   installation conductors of one alarm notification appliance      10.18.5.1 For the purpose of alarm annunciation, each floor
   circuit shall not affect the operation of any other alarm notifi-of the building shall be considered as a separate zone.
                                                                    10.18.5.2 For the purposes of alarm annunciation, if a floor of
Y cation appliance circuit for more than 200 seconds regardless     the building is subdivided into multiple zones by fire or smoke
L of whether the short-circuit fault is present during the normal   barriers and the fire plan for the protected premises allows
                                                                    relocation of occupants from the zone of origin to another
   or activated circuit state.                                      zone on the same floor, each zone on the floor shall be annun-
                                                                    ciated separately.
N 10.17.2* Notification appliance circuits that do not have noti-   10.18.5.3 Where the system serves more than one building,
                                                                    each building shall be annunciated separately.
   fication appliances connected directly to the circuit shall be   10.19 Monitoring Integrity of In-Building Fire Emergency
                                                                    Voice/Alarm Communications Systems.
O considered control circuits.                                      10.19.1* Audio Amplifier and Tone-Generating Equipment. If
                                                                    loudspeakers are used to produce audible fire alarm signals,
 10.17.3 Control circuits used for the purpose of controlling       the required trouble signal for 10.19.1.1 through 10.19.1.3
                                                                    shall be in accordance with Section 10.15.
E NAC extender panels shall comply with all of the following:       10.19.1.1 When primary power is available, failure of any
S (1) The NAC extender panel(s) connected to the control            audio amplifier shall result in a trouble signal.
                                                                    10.19.1.2 When an alarm is present and primary power is not
           circuit shall not serve more than one notification zone  available (i.e., system is operating from the secondary power
                                                                    source), failure of any audio amplifier shall result in a trouble
  U .                                                               signal.
                                                                    10.19.1.3 Failure of any tone-generating equipment shall
   (2) The control circuit shall be monitored for integrity in      result in a trouble signal, unless the tone-generating and ampli-
           accordance with Section 12.6.                            fying equipment are enclosed as integral parts and serve only a
                                                                    single, listed loudspeaker.
L (3) A fault in the control circuit installation conductors shall  10.19.2 Two-Way Telephone Communications Circuits.
  A result in a trouble signal in accordance with                   10.19.2.1 Two-way telephone communications circuit installa-
                                                                    tion conductors shall be monitored for open circuit fault
           Section 10.15.                                           conditions that would cause the telephone communications
                                                                    circuit to become fully or partially inoperative.
{C56A4DC7-64F7-4C8U 10.18 Annunciation and Annunciation Zoning.     10.19.2.2 Two-way telephone communications circuit installa-
ID 8-B368-41DE5BD47BC8} 10.18.1 Alarm Annunciation.                 tion conductors shall be monitored for short circuit fault

   10.18.1.1 Where required by other governing laws, codes, or

IV standards, the location of an operated initiating device shall be

   annunciated by visible means.

D 10.18.1.1.1 Visible annunciation of the location of an oper-

   ated initiating device shall be by an indicator lamp, alphanu-

IN meric display, printout, or other approved means.

   10.18.1.1.2 The visible annunciation of the location of oper-
   ated initiating devices shall not be canceled by the means used

R to deactivate alarm notification appliances.

   10.18.2 Supervisory and Trouble Annunciation.

O 10.18.2.1 Where required by other governing laws, codes, or
Fstandards, supervisory and/or trouble conditions shall be

   annunciated by visible means.

10.18.2.1.1 Visible annunciation shall be by an indicator lamp,     conditions that would cause the telephone communications
an alphanumeric display, a printout, or other means.
                                                                    circuit to become fully or partially inoperative.

10.18.2.1.2 The visible annunciation of supervisory and/or          10.19.2.3 Two-way telephone communications circuit fault
trouble conditions shall not be canceled by the means used to       conditions shall result in a trouble signal in accordance with
deactivate supervisory or trouble notification appliances.          Section 10.15.

10.18.3* Annunciator Access and Location.                           10.20 Documentation and Notification.

10.18.3.1 All required annunciation means shall be readily          10.20.1 Documentation shall be in accordance with Chap-
accessible to responding personnel.                                 ter 7.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                 CIRCUITS AND PATHWAYS                                           72-81

10.20.2 The authority having jurisdiction shall be notified        12.2.3.2* Fire alarm system wiring and equipment, including
prior to installation or alteration of equipment or wiring.        all circuits controlled and powered by the fire alarm system,
10.21* Impairments.                                                shall be installed in accordance with the requirements of this
                                                                   Code and of NFPA 70 Article 760.

10.21.1 The system owner or the owner's designated represen-       12.2.3.3* Wiring methods permitted by other sections of this
tative shall be notified when a system or part thereof is          Code to resist attack by fire shall be installed in accordance
impaired. Impairments to systems shall include out-of-service      with manufacturer's published instructions and the require-
events.                                                            ments of NFPA 70 Article 760 and Article 728.

10.21.2 A record of the impairments shall be maintained by         12.2.3.4* Where operational capability is required to be main-
the system owner or the owner's designated representative for a    tained or continued during the application of a fault, the
period of 1 year from the date the impairment is corrected.        operational capability required in 10.11.1 shall be restored

   10.21.3 The supervising station shall report to the authority      within 200 seconds from the time the fault is introduced.
   having jurisdiction any system for which required monitoring       12.2.4 Ground Connections.
   has been terminated.                                               12.2.4.1 Unless otherwise permitted by 12.2.4.2, all fire alarm
                                                                      systems shall test free of grounds.
Y 10.21.4* The service provider shall report to the authority      N 12.2.4.2 The requirements of 12.2.4.1 shall not be required
L having jurisdiction any system that is out of service for more      where parts of circuits or equipment are intentionally and
                                                                      permanently grounded in order to provide ground fault detec-
   than 8 hours.                                                      tion, noise suppression, emergency ground signals, and circuit
                                                                      protection grounding.
N 10.21.5* Where required by the authority having jurisdiction,       12.2.4.3* On conductive pathways, operational capability shall
O mitigating measures shall be implemented for the period that        be maintained during the application of a single ground
                                                                      connection.
   the system is impaired.                                            12.3* Pathway Class Designations. Pathways shall be designa-
                                                                      ted as Class A, Class B, Class C, Class D, Class E, Class N, or
E 10.21.6 The system owner or the owner's designated represen-        Class X, depending on their performance.
                                                                      12.3.1* Class A. A pathway shall be designated as Class A
   tative and the authority having jurisdiction shall be notified     when it performs as follows:
                                                                      (1) It includes a redundant path.
S when an impairment period ends.                                     (2) Operational capability continues past a single open, and

   10.22* Unwanted Alarms. For the purpose of reporting,                     the single open fault results in the annunciation of a trou-
                                                                             ble signal.
U alarm signals that are not the result of hazardous conditions       (3) Conditions that affect the intended operation of the path
                                                                             are annunciated as a trouble signal.
   shall be classified as Unwanted and subclassified as one of the    (4) Operational capability on metallic conductors is main-
                                                                             tained during the application of a single ground fault.
L following:                                                          (5) A single ground condition on metallic conductors results
A (1) Malicious alarm                                                        in the annunciation of a trouble signal.
                                                                      12.3.2 Class B. A pathway shall be designated as Class B when
   (2) Nuisance alarm                                                 it performs as follows:
                                                                      (1) It does not include a redundant path.
{C56A4DC7-64F7-4C8U (3) Unintentional alarm                           (2) Operational capability stops at a single open.
                                                                      (3) Conditions that affect the intended operation of the path
 8-B368-41DE5BD47BC8} (4) Unknown alarm                                      are annunciated as a trouble signal.
                                                                      (4) Operational capability on metallic conductors is main-
     ID Chapter 11 Reserved
    IV Chapter 12 Circuits and Pathways
D 12.1 Application.
IN 12.1.1 Pathways (interconnections) shall be designated based

   on the performance characteristics defined in this chapter.

R 12.1.2 The requirements of Chapter 14 shall apply.

   12.2 General.

O12.2.1* Performance and survivability characteristics of signal-
Fing pathways (interconnections) shall comply with the defined
designations of this chapter.                                      tained during the application of a single ground fault.
                                                                   (5) A single ground condition on metallic conductors results
12.2.2 A pathway (interconnection) class designation shall be             in the annunciation of a trouble signal.
dependent on the pathway (interconnection) capability to
continue to operate during abnormal conditions.                    12.3.3* Class C. A pathway shall be designated as Class C
                                                                   when it performs as follows:
12.2.3 The installation of all pathway wiring, cable, and equip-
ment shall be in accordance with NFPA 70 and the applicable        (1) It includes one or more pathways where operational capa-
                                                                   bility is verified via end-to-end communication, but the
requirements of 12.2.3.1 through 12.2.3.3.                         integrity of individual paths is not monitored.

12.2.3.1 Optical fiber cables installed as part of the fire alarm  (2) A loss of end-to-end communication is annunciated as a
system shall meet the requirements of NFPA 70 Article 770, and            trouble signal.
be protected against physical damage in accordance with
NFPA 70 Article 760.                                               12.3.4* Class D. A pathway shall be designated as Class D
                                                                   when it has fail-safe operation, where no fault is annunciated,

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-82                  NATIONAL FIRE ALARM AND SIGNALING CODE

but the intended operation is performed in the event of a path-                  12.4* Pathway Survivability. All pathways shall comply with
way failure.                                                                     NFPA 70.

12.3.5* Class E. A pathway shall be designated as Class E                        12.4.1 Pathway Survivability Level 0. Level 0 pathways shall
when it is not monitored for integrity.                                          not be required to have any provisions for pathway survivability.

12.3.6 Class N. A pathway shall be designated as Class N when                    12.4.2 Pathway Survivability Level 1. Pathway survivability
it performs as follows:                                                          Level 1 shall consist of pathways in buildings that are fully
(1)* It includes two or more pathways where operational capa-                    protected by an automatic sprinkler system in accordance with
                                                                                 NFPA 13 with any interconnecting conductors, cables, or other
       bility of the primary pathway and a redundant pathway to                  physical pathways protected by metal raceways or metal
       each device shall be verified through end-to-end commu-                   armored cables.
       nication.

           Exception: When only one device is served, only one pathway           12.4.3* Pathway Survivability Level 2. Pathway survivability
           shall be required.                                                    Level 2 shall consist of one or more of the following:
   (2) A loss of intended communications between endpoints                       (1) 2-hour fire-rated circuit integrity (CI) or fire-resistive

  Y shall be annunciated as a trouble signal.                                           cable
                                                                                 (2) 2-hour fire-rated cable system [electrical circuit protective
   (3) A single open, ground, short, or combination of faults on
                                                                                        system(s)]
  L one pathway shall not affect any other pathway.                              (3) 2-hour fire-rated enclosure or protected area
                                                                                 (4)* Performance alternatives approved by the authority
   (4)* Conditions that affect the operation of the primary path-
                                                                                        having jurisdiction
  N way(s) and redundant pathway(s) shall be annunciated as                      12.4.4* Pathway Survivability Level 3. Pathway survivability
                                                                                 Level 3 shall consist of pathways in buildings that are fully
           a trouble signal when the system's minimal operational                protected by an automatic sprinkler system in accordance with
                                                                                 NFPA 13 and one or more of the following:
  O requirements cannot be met.                                                  (1) 2-hour fire-rated circuit integrity (CI) or fire-resistive

   (5)* Primary and redundant pathways shall not be permitted                           cable
                                                                                 (2) 2-hour fire-rated cable system [electrical circuit protective
  E to share traffic over the same physical segment.
                                                                                        system(s)]
   12.3.7 Class X. A pathway shall be designated as Class X when                 (3) 2-hour fire-rated enclosure or protected area
                                                                                 (4)* Performance alternatives approved by the authority
S it performs as follows:
U (1) It includes a redundant path.                                                     having jurisdiction
                                                                                 12.5* Shared Pathway Designations. Shared pathways shall be
   (2) Operational capability continues past a single open, and                  designated as Level 0, Level 1, Level 2, or Level 3, depending
                                                                                 on their performance.
  L the single open fault results in the annunciation of a trou-                 12.5.1* Shared Pathway Level 0. Level 0 pathways shall not be
                                                                                 required to segregate or prioritize life safety data from non­life
           ble signal.                                                           safety data.
                                                                                 12.5.2* Shared Pathway Level 1. Level 1 pathways shall not be
A (3) Operational capability on metallic conductors continues                    required to segregate life safety data from non­life safety data,
           past a single short-circuit, and the single short-circuit fault       but shall prioritize all life safety data over non­life safety data.
 {C56A4DC7-64F7-4C8U results in the annunciation of a trouble signal.            12.5.3* Shared Pathway Level 2. Level 2 pathways shall segre-
                                                                                 gate all life safety data from non­life safety data.
 8-B368-41DE5BD47BC8} (4) Operational capability on metallic conductors continues12.5.4* Shared Pathway Level 3. Level 3 pathways shall use
                                                                                 equipment that is dedicated to the life safety system.
  ID past a combination open fault and ground fault.                             12.6* Monitoring Integrity and Circuit Performance of Instal-
                                                                                 lation Conductors and Other Signaling Channels.
   (5) Conditions that affect the intended operation of the path
           are annunciated as a trouble signal.

IV (6) Operational capability on metallic conductors is main-
           tained during the application of a single ground fault.
   (7) A single ground condition on metallic conductors results

  D in the annunciation of a trouble signal.
IN  12.3.8* Class A, Class N, and Class X Pathway Separation.

   Class A, Class N, and Class X circuits using physical conductors
   (e.g., metallic, optical fiber) shall be installed so that the
   primary and redundant, or outgoing and return, conductors

R exiting from and returning to the control unit, respectively, are

   routed separately.

O 12.3.8.1 The outgoing and return (redundant) circuit
Fconductors shall be permitted in the same cable assembly (i.e.,

   multiconductor cable), enclosure, or raceway only under the
following conditions:                                                            12.6.1 Unless otherwise permitted or required by 12.3.1
                                                                                 through 12.3.7 and 12.6.3 through 12.6.13, all means of inter-
(1) For a distance not to exceed 10 ft (3.0 m) where the                         connecting equipment, devices, and appliances and wiring
       outgoing and return conductors enter or exit the initiat-                 connections shall be monitored for the integrity of the inter-
       ing device, notification appliance, or control unit enclo-                connecting conductors or equivalent path so that the occur-
       sures                                                                     rence of a single open or a single ground-fault condition in the
                                                                                 installation conductors or other signaling channels is automati-
(2) Single drops installed in the raceway to individual devices                  cally indicated within 200 seconds.
       or appliances

(3)* In a single room not exceeding 1000 ft2 (93 m2) in area, a
       drop installed in the raceway to multiple devices or appli-
       ances that does not include any emergency control func-                   12.6.2 Unless otherwise permitted or required by 12.3.1
       tion devices                                                              through 12.3.7 and 12.6.3 through 12.6.13, all means of inter-
                                                                                 connecting equipment, devices, and appliances and wiring
                                                                                 connections shall be monitored for the integrity of the inter-

2019 Edition           Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                INSPECTION, TESTING, AND MAINTENANCE                                                      72-83

connecting conductors or equivalent path so that the restora-                   12.6.14 Interconnection means shall be arranged so that a
tion to normal of a single open or a single ground-fault                        single break or single ground-fault does not cause an alarm
condition in the installation conductors or other signaling                     signal.
channels is automatically indicated within 200 seconds.                         12.6.15 A wire-to-wire short-circuit fault on any alarm notifica-
12.6.3 Shorts between conductors shall not be required to be                    tion appliance circuit shall result in a trouble signal in accord-
monitored for integrity, unless required by 12.6.15, 12.6.16,                   ance with Section 10.15, except as permitted by 12.6.5, 12.6.6,
and 10.19.2.                                                                    or 12.6.11.

12.6.4 Monitoring for integrity shall not be required for a                     12.6.16 Where two or more systems are interconnected, the
noninterfering shunt circuit, provided that a fault circuit                     systems shall be connected using Class A, B, N, or X circuits as
condition on the shunt circuit wiring results only in the loss of               described in Section 12.3.
   the noninterfering feature of operation.
   12.6.5 Monitoring for integrity shall not be required for                       12.7* Nomenclature. The following nomenclature shall be
   connections to and between supplementary system compo-                          used to identify the required properties of the system(s) inter-
   nents, provided that a single open, ground-fault, or short-                     connections and survivability:
                                                                                   (1) System(s) interconnections
Y circuit conditions of the supplementary equipment or                             (2) Survivability levels (not required if Level 0)
L interconnecting means, or both, do not affect the required                       (3) Shared pathway levels (not required if Level 0)

   operation of the fire alarm and/or signaling system.                                                       Chapter 13 Reserved

N 12.6.6 Monitoring for integrity shall not be required for the                             Chapter 14 Inspection, Testing, and Maintenance

   circuit of an alarm notification appliance installed in the same                14.1 Application.
                                                                                   14.1.1 The inspection, testing, and maintenance of systems,
O room with the central control equipment, provided that the                       their initiating devices, and notification appliances shall
                                                                                   comply with the requirements of this chapter.
   notification appliance circuit conductors are installed in                    14.1.2 The inspection, testing, and maintenance of single- and
                                                                                   multiple-station alarms and household alarm systems shall
E conduit or are equivalently protected against mechanical                         comply with 14.4.5 and 14.4.6. (SIG-HOU)
                                                                                   14.1.3 Procedures that are required by other parties and that
   injury.                                                                         exceed the requirements of this chapter shall be permitted.
                                                                                   14.1.4 The requirements of this chapter shall apply to both
S 12.6.7 Monitoring for integrity shall not be required for a                      new and existing systems.
U trouble notification appliance circuit.                                          14.1.5 The requirements of Chapter 7 shall apply where refer-
                                                                                   enced in Chapter 14.
   12.6.8* Monitoring for integrity shall not be required for the                  14.2 General.
                                                                                   14.2.1 Purpose.
L interconnection between listed equipment within a common                         14.2.1.1* The purpose for initial and reacceptance inspec-
                                                                                   tions shall be to ensure compliance with approved design docu-
   enclosure.                                                                      ments and to ensure installation in accordance with this Code
                                                                                   and other required installation standards.
A 12.6.9 Monitoring for integrity shall not be required for the                    14.2.1.2* The purpose for initial and reacceptance tests of fire
{C56A4DC7-64F7-4C8U interconnection between enclosures containing control equip-   alarm and signaling systems shall be to ensure system operation

 8-B368-41DE5BD47BC8} ment located within 20 ft (6 m) of each other where the

ID conductors are installed in conduit or equivalently protected

   against mechanical injury.

IV 12.6.10 Monitoring for integrity shall not be required for the

   conductors for ground-fault detection where a single ground-
   fault does not prevent the required normal operation of the

D system.
IN 12.6.11 Monitoring for integrity shall not be required for

   pneumatic rate-of-rise systems of the continuous line type in
   which the wiring terminals of such devices are connected in
   multiple across electrically supervised circuits.

R 12.6.12 Monitoring for integrity shall not be required for the
Ointerconnecting wiring of a stationary computer and the

   computer's keyboard, video monitor, mouse-type device, or

Ftouch screen, as long as the interconnecting wiring does not
exceed 8 ft (2.4 m) in length; is a listed computer/data                        in accordance with the design documents.
processing cable as permitted by NFPA 70; and failure of cable
does not cause the failure of the required system functions not                 14.2.1.3* The purpose for periodic inspections shall be to
initiated from the keyboard, mouse, or touch screen.                            assure that obvious damages or changes that might affect the
12.6.13 Monitoring for integrity of the installation conductors                 system operability are visually identified.

for a ground-fault condition shall not be required for the                      14.2.1.4* The purpose for periodic testing shall be to statisti-
communications and transmission channels extending from a                       cally assure operational reliability.

supervising station to a subsidiary station(s) or protected prem-               14.2.2 Performance.
ises, or both, that comply with the requirements of Chapter 26
and are electrically isolated from the fire alarm system (or                    14.2.2.1 Performance Verification. To ensure operational
circuits) by a transmitter(s).                                                  integrity, the system shall have an inspection, testing, and main-
                                                                                tenance program.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.           2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-84                                          NATIONAL FIRE ALARM AND SIGNALING CODE

14.2.2.1.1 Inspection, testing, and maintenance programs                         required by Chapter 7 regarding the system and system altera-
shall satisfy the requirements of this Code and conform to the                   tions, including specifications, wiring diagrams, and floor
equipment manufacturer's published instructions.                                 plans, shall be provided by the owner or a designated represen-
                                                                                 tative to the service personnel upon request.
14.2.2.1.2* Inspection, testing, and maintenance programs
shall verify correct operation of the system.                                    14.2.5.1 The provided documentation shall include the
                                                                                 current revisions of all fire alarm software and the revisions of
14.2.2.2 Impairments/Deficiencies.                                               software of any systems with which the fire alarm software inter-

14.2.2.2.1 The requirements of Section 10.21 shall be applica-                   faces.

ble when a system is impaired.                                                   14.2.5.2 The revisions of fire alarm software, and the revisions

14.2.2.2.2 System deficiencies shall be corrected.                               of the software in the systems with which the fire alarm software
                                                                                 interfaces, shall be verified for compatibility in accordance with
14.2.2.2.3 If a deficiency is not corrected at the conclusion of                 the requirements of 23.2.2.1.1.
system inspection, testing, or maintenance, the system owner or                  14.2.6 Releasing Systems. Requirements pertinent to testing
the owner's designated representative shall be informed of the                   the fire alarm systems initiating fire suppression system releas-
                                                                                 ing functions shall be covered by 14.2.6.1 through 14.2.6.6.
Y deficiency in writing within 24 hours.                                         14.2.6.1 Testing personnel shall be qualified and experienced
L 14.2.2.2.4 In the event that any equipment is observed to be                   in the specific arrangement and operation of a suppression
                                                                                 system(s) and a releasing function(s) and shall be cognizant of
part of a recall program, the system owner or the system                         the hazards associated with inadvertent system discharge.
                                                                                 14.2.6.2 Occupant notification shall be required whenever a
N owner's designated representative shall be notified in writing.                fire alarm system configured for releasing service is being serv-
                                                                                 iced or tested.
14.2.3 Responsibilities.                                                         14.2.6.3 Discharge testing of suppression systems shall not be
                                                                                 required by this Code.
O 14.2.3.1* The property or building or system owner or the                      14.2.6.4 Suppression systems shall be secured from inadver-
                                                                                 tent actuation, including disconnection of releasing solenoids
owner's designated representative shall be responsible for                       or electric actuators, closing of valves, other actions, or combi-
                                                                                 nations thereof, for the specific system, for the duration of the
E inspection, testing, and maintenance of the system and for                     fire alarm system testing.
                                                                                 14.2.6.5 Testing shall include verification that the releasing
alterations or additions to this system.                                         circuits and components energized or actuated by the fire
                                                                                 alarm system are electrically monitored for integrity and oper-
S 14.2.3.2 Where the property owner is not the occupant, the                     ate as intended on alarm.
U property owner shall be permitted to delegate the authority                    14.2.6.6 Suppression systems and releasing components shall
                                                                                 be returned to their functional operating condition upon
and responsibility for inspecting, testing, and maintaining the                  completion of system testing.
                                                                                 14.2.7 Interface Equipment and Emergency Control Functions.
L fire protection systems to the occupant, management firm, or                   14.2.7.1* Testing personnel shall be qualified and experi-
                                                                                 enced in the arrangement and operation of interface equip-
managing individual through specific provisions in the lease,                    ment and emergency control functions.
                                                                                 14.2.7.2 Testing shall be accomplished in accordance with
A written use agreement, or management contract.                                 Table 14.4.3.2.
                                                                                 14.2.8 Automated Testing.
14.2.3.3 Inspection, testing, or maintenance shall be permit-

{C56A4DC7-64F7-4C8U ted to be done by the building or system owner or a person or
ID 8-B368-41DE5BD47BC8} organization other than the building or system owner if

conducted under a written contract.

IV 14.2.3.4 Where the building or system owner has delegated

any responsibilities for inspection, testing, or maintenance, a
copy of the written delegation required by 14.2.3.3 shall be

D provided to the authority having jurisdiction upon request.

14.2.3.5 Testing and maintenance of central station service

IN systems shall be performed under the contractual arrange-

ments specified in 26.3.3.
14.2.3.6* Service Personnel Qualifications and Experience.

R Service personnel shall be qualified and experienced in accord-

ance with the requirements of 10.5.3.

FO 14.2.4* Notification.
14.2.4.1 Before proceeding with any testing, all persons and                     14.2.8.1 Automated testing arrangements that provide equiva-
facilities receiving alarm, supervisory, or trouble signals and all              lent means of testing devices to those specified in Table
building occupants shall be notified of the testing to prevent                   14.4.3.2 at a frequency at least equivalent to those specified in
unnecessary response.                                                            Table 14.4.3.2 shall be permitted to be used to comply with the
14.2.4.2 At the conclusion of testing, those previously notified                 requirements of this chapter.
(and others, as necessary) shall be notified that testing has                    14.2.8.2 Failure of a device on an automated test shall result
been concluded.                                                                  in an audible and visual trouble signal.

14.2.4.3 The owner or the owner's designated representative                      14.2.9* Performance-Based Inspection and Testing. As an
and service personnel shall coordinate system testing to                         alternate means of compliance, subject to the authority having
prevent interruption of critical building systems or equipment.                  jurisdiction, components and systems shall be permitted to be
14.2.5 System Documentation. Prior to system maintenance                         inspected and tested under a performance-based program.
or testing, the record of completion and any information

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                      INSPECTION, TESTING, AND MAINTENANCE                                                       72-85

14.2.10* Test Plan.                                                                                 verify critical system functions such as notification appliances,
14.2.10.1 A test plan shall be developed to clearly establish the                                   control functions, and off-premises reporting.
scope of the testing for the fire alarm or signaling system.                                        14.4.3* Test Methods.

14.2.10.2 The test plan and results shall be documented with                                        14.4.3.1* At the request of the authority having jurisdiction,
the testing records.                                                                                the central station facility installation shall be inspected for
                                                                                                    complete information regarding the central station system,
14.3 Inspection.                                                                                    including specifications, wiring diagrams, and floor plans that

 14.3.1* Unless otherwise permitted by 14.3.2, visual inspec-                                       have been submitted for approval prior to installation of equip-
   tions shall be performed in accordance with the schedules in                                     ment and wiring.

   Table 14.3.1 or more often if required by the authority having                                    14.4.3.2* Systems and associated equipment shall be tested
   jurisdiction.                                                                                       according to Table 14.4.3.2.
   14.3.2 Devices or equipment that is inaccessible for safety                                         14.4.3.3 Video image smoke and flame detectors shall be
   considerations (e.g., continuous process operations, energized                                      inspected, tested, and maintained in accordance with the
                                                                                                       manufacturer's published instructions.
Y electrical equipment, radiation, and excessive height) shall be                                      14.4.3.4 Gas detectors shall be inspected, tested, and main-
                                                                                                       tained in accordance with manufacturers' published instruc-
   permitted to be inspected during scheduled shutdowns if                                             tions.

L approved by the authority having jurisdiction.                                                    N 14.4.3.5 Testing of CO System Detectors. For all carbon
N 14.3.3 Extended intervals shall not exceed 18 months.                                                monoxide system detectors installed after January 1, 2012,
                                                                                                       carbon monoxide tests shall be performed at initial acceptance
   14.3.4 Initial and reacceptance inspections shall be made to                                        and annually by the introduction of carbon monoxide into the
                                                                                                       sensing chamber or element.
O ensure compliance with approved design documents and to                                              14.4.4* Testing Frequency. Unless otherwise permitted by
                                                                                                       other sections of this Code, testing shall be performed in
   ensure installation in accordance with this Code and other                                          accordance with the schedules in Table 14.4.3.2 or more often
                                                                                                       if required by the authority having jurisdiction.
E required installation standards.                                                                     14.4.4.1 Devices or equipment that are inaccessible for safety
                                                                                                       considerations (e.g., continuous process operations, energized
   14.3.5 Periodic visual inspections in accordance with Table                                         electrical equipment, radiation, and excessive height) shall be
                                                                                                       permitted to be tested during scheduled shutdowns if approved
S 14.3.1 shall be made to assure that there are no changes that                                        by the authority having jurisdiction. Extended intervals shall
                                                                                                       not exceed 18 months.
   affect equipment performance.                                                                       14.4.4.2 If automatic testing is performed at least weekly by a
                                                                                                       remotely monitored fire alarm control unit specifically listed
U 14.4 Testing.                                                                                        for the application, the manual testing frequency shall be
L 14.4.1 Initial Acceptance Testing.                                                                   permitted to be extended to annually. Table 14.4.3.2 shall
A 14.4.1.1 All new systems shall be inspected and tested in                                            apply.
                                                                                                       14.4.4.3* In other than one- and two-family dwellings, sensitiv-
   accordance with the requirements of Chapter 14.                                                     ity of smoke detectors shall be tested in accordance with
                                                                                                       14.4.4.3.1 through 14.4.4.3.6.
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 14.4.1.2 The authority having jurisdiction shall be notified   14.4.4.3.1 Sensitivity shall be checked within 1 year after
ID prior to the initial acceptance test.                                                               installation.
                                                                                                       14.4.4.3.2 Sensitivity shall be checked every alternate year
   14.4.2* Reacceptance Testing.                                                                       thereafter unless otherwise permitted by compliance with
                                                                                                       14.4.4.3.3.
IV 14.4.2.1 When an initiating device, notification appliance, or

   control relay is added, it shall be functionally tested.

D 14.4.2.2 When an initiating device, notification appliance, or

   control relay is deleted, another device, appliance, or control

IN relay on the circuit shall be operated.

   14.4.2.3 When modifications or repairs to control equipment
   hardware are made, the control equipment shall be tested in

R accordance with Table 14.4.3.2, items 2(a) and 2(d).
O14.4.2.4 When changes are made to site-specific software, the

   following shall apply:

F(1) All functions known to be affected by the change, or iden-
          tified by a means that indicates changes, shall be
100 percent tested.
(2) In addition, 10 percent of initiating devices that are not                                      14.4.4.3.3 After the second required calibration test, if sensi-
                                                                                                    tivity tests indicate that the device has remained within its listed
directly affected by the change, up to a maximum of 50                                              and marked sensitivity range (or 4 percent obscuration light
devices, also shall be tested and correct system operation                                          gray smoke, if not marked), the length of time between calibra-
shall be verified.                                                                                  tion tests shall be permitted to be extended to a maximum of 5
(3) A revised record of completion in accordance with 7.5.6
shall be prepared to reflect these changes.                                                         years.

14.4.2.5 Changes to the system executive software shall                                             14.4.4.3.3.1 If the frequency is extended, records of nuisance
require a 10 percent functional test of the system, including a                                     alarms and subsequent trends of these alarms shall be main-
                                                                                                    tained.
test of at least one device on each input and output circuit to

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-86                                         NATIONAL FIRE ALARM AND SIGNALING CODE

 Table 14.3.1 Visual Inspection

                           Component                           Initial   Periodic                 Method                      Reference
                                                            Acceptance  Frequency

1. All equipment                                            X           Annual      Ensure there are no changes that affect   14.3.4
                                                                                    equipment performance. Inspect for
                                                                                    building modifications, occupancy
                                                                                    changes, changes in environmental
                                                                                    conditions, device location, physical
                                                                                    obstructions, device orientation,
                                                                                    physical damage, and degree of
                                                                                    cleanliness.

2. Control equipment:                                                               Verify a system normal condition.
           (1) Fire alarm systems monitored for alarm,
            supervisory, and trouble signals                X           Annual
              (a) Fuses                                     X           Annual
                                                            X           Annual
  Y (b) Interfaced equipment                                X           Annual
                                                            X           Semiannual
              (c) Lamps and LEDs                                                    Verify a system normal condition.

  L (d) Primary (main) power supply                         X           Weekly
                                                            X           Weekly
              (e) Trouble signals                           X           Weekly
                                                            X           Weekly
 N (2) Fire alarm systems unmonitored for alarm,            X           Weekly

            supervisory, and trouble signals                                        Verify location, physical condition, and
                                                                                    a system normal condition.
  O (a) Fuses                                               X           Annual
                                                            X           Annual
              (b) Interfaced equipment                      X           Annual
              (c) Lamps and LEDs                            X           Annual
                                                            X           Annual
  E (d) Primary (main) power supply
                                                            X           Semiannual Verify location and condition.
              (e) Trouble signals
                                                                                                                              10.6.10
S 3. Reserved
U 4. Supervising station alarm systems -- transmitters      X           N/A

           (1) Digital alarm communicator transmitter (DACT)

 L (2) Digital alarm radio transmitter (DART)

           (3) McCulloh

 A (4) Radio alarm transmitter (RAT)

           (5) All other types of communicators

{C56A4DC7-64F7-4C8U 5. In-building fire emergency voice/alarm
   8-B368-41DE5BD47BC8} communications equipment

ID 6. Reserved

7. Reserved

IV 8. Reserved

9.* Batteries

 D (1) Valve-regulated lead-acid (VRLA) batteries
FOR IN (a) General
                                                                                    Ensure month and year of manufacture
                                                                                    is marked in the month/year format
                                                                                    on each battery cell/unit. Verify
                                                                                    tightness of battery connections.
                                                                                    Inspect terminals for corrosion,
                                                                                    excessive container/cover distortion,
                                                                                    cracks in cell/unit or leakage of
                                                                                    electrolyte. Replace any battery cell/
                                                                                    unit if corrosion, distortion, or
                                                                                    leakage is observed.
              (b) Marking                                   N/A         Semiannual Verify marking of the month/year of
                                                                                    manufacture on each battery cell/
                                                                                    unit. Replace any cell/unit if alarm
                                                                                    equipment manufacturer's
                                                                                    replacement date has been exceeded.
       (2) Primary (dry cell)                               X           Semiannual Verify marking of the month/year of
       other than those used in low-power radio (wireless)                          manufacture. Replace if alarm
       systems in accordance with Chapter 23                                        equipment/battery manufacturer's
                                                                                    replacement date has been exceeded.
                                                                                    Replacement date not to exceed
                                                                                    12 months. Verify tightness of
                                                                                    connections. Inspect for corrosion or
                                                                                    leakage. Replace any battery cell/unit
                                                                                    if corrosion or leakage is observed.

                                                                                                                              (continues)

2019 Edition                   Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                   INSPECTION, TESTING, AND MAINTENANCE                                                                  72-87

 Table 14.3.1 Continued

              Component                                             Initial   Periodic                   Method                          Reference
                                                                 Acceptance  Frequency

10. Reserved

11. Remote annunciators                                          X           Semiannual Verify location and condition.

12. Notification appliance circuit power extenders               X           Annual      Verify proper fuse ratings, if any. Verify      10.6
                                                                                         that lamps and LEDs indicate normal
                                                                                         operating status of the equipment.

13. Remote power supplies                                        X           Annual      Verify proper fuse ratings, if any. Verify      10.6
                                                                                         that lamps and LEDs indicate normal
                                                                                         operating status of the equipment.
     14. Transient suppressors
                                                                 X           Semiannual Verify location and condition.
Y 15. Reserved
L 16. Fiber-optic cable connections                              X           Annual      Verify location and condition.

     17. Initiating devices                                                              Verify location and condition (all
                                                                                            devices).
  N (1) Air sampling
                    (a) General                                  X           Semiannual Verify that in-line filters, if any, are clean.  17.7.3.6
   O (b) Sampling system piping and sampling ports               X           N/A         Verify that sampling system piping and          17.7.3.6
                                                                                         fittings are installed properly, appear
  USE (2) Duct detectors                                                                 airtight, and are permanently fixed.
                    (a) General                                                          Confirm that sampling pipe is
                                                                                         conspicuously identified. Verify that
{C56A4DC7-64F7-4C8UAL (b) Sampling tube                                                  sample ports or points are not
  ID 8-B368-41DE5BD47BC8} (3) Electromechanical releasing devices                        obstructed.
  IV (4) Fire extinguishing system(s) or suppression
                                                                 X           Semiannual Verify that detector is rigidly mounted.         17.7.5.5
                 system(s) switches                                                      Confirm that no penetrations in a
                 (5) Manual fire alarm boxes                                             return air duct exist in the vicinity of
                                                                                         the detector. Confirm the detector is
  D (6) Heat detectors                                                                   installed so as to sample the airstream
                                                                                         at the proper location in the duct.
                 (7) Radiant energy fire detectors               X           Annual      Verify proper orientation. Confirm the          17.7.5.5
                                                                                         sampling tube protrudes into the
  IN (8) Video image smoke and fire detectors                                            duct in accordance with system
  R(9) Smoke detectors (excluding one- and two-family                                    design.
                                                                 X           Semiannual
                 dwellings)                                      X           Semiannual

 O(10) Projected beam smoke detectors                            X           Semiannual
                 (11) Supervisory signal devices                 X           Semiannual

F (12) Waterflow devices
                                                                 X           Quarterly   Verify no point requiring detection is          17.8
                                                                                         obstructed or outside the detector's
                                                                                         field of view.
                                                                 X           Quarterly   Verify no point requiring detection is          17.7.7; 17.11.5
                                                                                         obstructed or outside the detector's
                                                                                         field of view.
                                                                 X           Semiannual

                                                                 X           Semiannual Verify beam path is unobstructed.
                                                                 X           Quarterly
                                                                 X           Quarterly

18. Reserved

19. Combination systems                                          X           Semiannual  Verify location and condition (all types).
           (1) Fire extinguisher electronic monitoring devices/
            systems                                              X           Semiannual
           (2) Carbon monoxide detectors/systems

20. Alarm control interface and emergency control                X           Semiannual Verify location and condition.
            function interface

21. Guard's tour equipment                                       X           Semiannual Verify location and condition.

22. Notification appliances                                                              Verify location and condition (all
           (1) Audible appliances                                                        appliances).
                                                                 X           Semiannual

                                                                                                                                         (continues)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                          2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-88                                             NATIONAL FIRE ALARM AND SIGNALING CODE

 Table 14.3.1 Continued

              Component                              Initial   Periodic                   Method                 Reference
                                                  Acceptance  Frequency

       (2) Loudspeakers                           X           Semiannual
       (3) Visual appliances
                                                  X           Semiannual                                         18.5.5
          (a) General                             X           N/A         Verify the appliance candela rating    18.5.5
          (b) Candela rating                                              marking or the FACU controlled

                                                                          candela rating agrees with the
                                                                          approved drawings.

23. Exit marking audible notification appliances  X           Semiannual Verify location and condition.

Y 26. Reserved
24. Reserved

25. Two-way emergency communications systems      X           Annual      Verify location and condition.
L 27. Supervising station alarm systems -- receivers
           (1) Signal receipt                     X           Daily
 N (2) Receivers
                                                                          Verify receipt of signal.
28. Public emergency alarm reporting system transmissionX     Annual

 O equipment

           (1) Publicly accessible alarm box
           (2) Auxiliary box

 E (3) Master box
               (a) Manual operation
  S (b) Auxiliary operation
                                                                          Verify location and normal condition.

                                                                          Verify location and condition.

                                                  X           Semiannual
                                                  X           Annual

                                                  X           Semiannual
U 30. Mass notification system                    X           Annual
           (1) Monitored for integrity
29. ReservedL (a) Control equipment
                  (i) Fuses
  A (ii) Interfaces                                                       Verify a system normal condition.
                  (iii) Lamps/LED
{C56A4DC7-64F7-4C8U (iv) Primary (main) power supplyX         Annual
    8-B368-41DE5BD47BC8} (b) Secondary power batteriesX       Annual
               (c) Initiating devices             X           Annual
  ID (d) Notification appliances                  X           Annual
           (2) Not monitored for integrity; installed prior toXAnnual
            adoption of the 2010 edition          X           Annual
  IV (a) Control equipment                        X           Annual
                  (i) Fuses                                               Verify a system normal condition.
                  (ii) Interfaces
  D (iii) Lamps/LED                               X           Semiannual
                  (iv) Primary (main) power supplyX           Semiannual
  IN (b) Secondary power batteries                X           Semiannual
               (c) Initiating devices             X           Semiannual
               (d) Notification appliances        X           Semiannual
           (3) Antenna                            X           Semiannual
 R (4) Transceivers
                                                  X           Semiannual
                                                  X           Annual      Verify location and condition.
Note: N/A = not applicable, no minimum requirement established.Annual

O *For other than VRLA or primary (dry) cell batteries, refer to the battery manufacturer's published instructions or IEEE 450, Recommended Practice for
FMaintenance, Testing, and Replacement of Vented Lead-Acid Batteries for Stationary Applications, for vented lead-acid batteries, and IEEE 1106, Recommended
                                                  X                       Verify location and condition.

Practice for Installation, Maintenance, Testing, and Replacement of Vented Nickel-Cadmium Batteries for Stationary Applications, for nickel-cadmium batteries.

2019 Edition                  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                        INSPECTION, TESTING, AND MAINTENANCE                                                               72-89

 Table 14.4.3.2 Testing

           Component                    Initial   Periodic                     Method
                                     Acceptance  Frequency

1. All equipment                     X                      See Table 14.3.1.

2. Control equipment and
transponder
(1) Functions                        X           Annually   Verify correct receipt of alarm, supervisory, and trouble signals (inputs); operation
                                                            of evacuation signals and auxiliary functions (outputs); circuit supervision,
                                                            including detection of open circuits and ground faults; and power supply
                                                            supervision for detection of loss of ac power and disconnection of secondary
                                                            batteries.
(2) Fuses                            X           Annually   Verify rating and supervision.
                                                 Annually   Verify integrity of single or multiple circuits providing interface between two or

                                                 Annually      more control units. Test interfaced equipment connections by operating or
                                                 Annually      simulating operation of the equipment being supervised. Verify signals required
                                                               to be transmitted at the control unit.
                                                 Annually   Illuminate lamps and LEDs.
                                                 Annually   Disconnect all secondary (standby) power and test under maximum load,
                                                 Annually      including all alarm appliances requiring simultaneous operation. Reconnect all
                                                 Annually      secondary (standby) power at end of test. Test redundant power supplies
                                                               separately.
                                                            Verify operation of control unit trouble signals. Verify ring-back feature for systems
                                                               using a trouble-silencing switch that requires resetting.
                                                            If control unit has disconnect or isolating switches, verify performance of intended
                                                               function of each switch. Verify receipt of trouble signal when a supervised
                                                               function is disconnected.
                                                            If the system has a ground detection feature, verify the occurrence of ground-fault
                                                               indication whenever any installation conductor is grounded.
                                                            Actuate an initiating device and verify receipt of alarm signal at the off-premises
                                                               location.
                                                            Create a trouble condition and verify receipt of a trouble signal at the off-premises
                                                               location.
                                                            Actuate a supervisory device and verify receipt of a supervisory signal at the off-
                                                               premises location. If a transmission carrier is capable of operation under a
                                                               single- or multiple-fault condition, actuate an initiating device during such fault
                                                               condition and verify receipt of an alarm signal and a trouble signal at the off-
                                                               premises location.
Y (4) Lamps and LEDs                 X
(3) Interfaced equipment

L (5) Primary (main) power supply
ON 3. Alarm control unit trouble signalsX
                                     X

E (2) Disconnect switches            X
(1) Audible and visual
S (3) Ground-fault monitoring
                                     X
U circuit
{C56A4DC7-64F7-I4DC8U8-AB3L68-41DE5BD47BC8} 4. Supervising station alarm systemsX

(4) Transmission of signals to off-  X
premises location

IV (1) All equipment
-- transmission equipment
IND (2) Digital alarm communicator   X           Annually   aTest all system functions and features in accordance with the equipment
                                                 Annually      manufacturer's published instructions for correct operation in conformance
FORtransmitter (DACT)                X                         with the applicable sections of Chapter 26.

                                                            Except for DACT, actuate initiating device and verify receipt of the correct
                                                               initiating device signal at the supervising station within 90 seconds. Upon
                                                               completion of the test, restore the system to its functional operating condition.

                                                            If test jacks are used, conduct the first and last tests without the use of the test jack.
                                                            Except for DACTs installed prior to adoption of the 2013 edition of NFPA 72 that

                                                               are connected to a telephone line (number) that is also supervised for adverse
                                                               conditions by a derived local channel, ensure connection of the DACT to two
                                                               separate means of transmission.
                                                            Test DACT for line seizure capability by initiating a signal while using the
                                                               telephone line (primary line for DACTs using two telephone lines) for a
                                                               telephone call. Ensure that the call is interrupted and that the communicator
                                                            connects to the digital alarm receiver. Verify receipt of the correct signal at the
                                                            supervising station. Verify each transmission attempt is completed within
                                                            90 seconds from going off-hook to on-hook.
                                                            Disconnect the telephone line (primary line for DACTs using two telephone lines)
                                                            from the DACT. Verify indication of the DACT trouble signal occurs at the
                                                            premises fire alarm control unit within 4 minutes of detection of the fault. Verify
                                                            receipt of the telephone line trouble signal at the supervising station. Restore
                                                            the telephone line (primary line for DACTs using two telephone lines), reset the
                                                            fire alarm control unit, and verify that the telephone line fault trouble signal
                                                            returns to normal. Verify that the supervising station receives the restoral signal
                                                            from the DACT.

                                                                                                                 (continues)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-90                                      NATIONAL FIRE ALARM AND SIGNALING CODE

 Table 14.4.3.2 Continued

              Component                    Initial   Periodic                                   Method
                                        Acceptance  Frequency

                                                               Disconnect the secondary means of transmission from the DACT. Verify indication
                                                               of the DACT trouble signal occurs at the premises fire alarm control unit within
                                                               4 minutes of detection of the fault. Verify receipt of the secondary means trouble
                                                               signal at the supervising station. Restore the secondary means of transmission,
                                                               reset the fire alarm control unit, and verify that the trouble signal returns to
                                                               normal. Verify that the supervising station receives the restoral signal from the
                                                               secondary transmitter.
                                                               Cause the DACT to transmit a signal to the DACR while a fault in the telephone
                                                               line (number) (primary line for DACTs using two telephone lines) is simulated.
                                                               Verify utilization of the secondary communications path by the DACT to
      (3) Digital alarm radio                                  complete the transmission to the DACR.
                                        X           Annually   Disconnect the primary telephone line. Verify transmission of a trouble signal to
 Y transmitter (DART)                                          the supervising station by the DART occurs within 4 minutes.
                                        X           Annually   Actuate initiating device. Verify production of not less than three complete rounds
      (4) McCulloh transmitter                                 of not less than three signal impulses each by the McCulloh transmitter.
                                                               If end-to-end metallic continuity is present and with a balanced circuit, cause each
 USE ONL (5) Radio alarm transmitter                           of the following four transmission channel fault conditions in turn, and verify
 L (RAT)                                                       receipt of correct signals at the supervising station:
 A (6) Performance-based                                       (1) Open
{C56A4DICN7-D64IFV7-I4DC8U8-B368-41DE5BD47BC8} technologies    (2) Ground
                                                               (3) Wire-to-wire short
                                                               (4) Open and ground
                                                               If end-to-end metallic continuity is not present and with a properly balanced
                                                               circuit, cause each of the following three transmission channel fault conditions
                                                               in turn, and verify receipt of correct signals at the supervising station:
                                                               (1) Open
                                                               (2) Ground
                                                               (3) Wire-to-wire short
                                        X           Annually   Cause a fault between elements of the transmitting equipment. Verify indication of
                                                               the fault at the protected premises, or transmission of trouble signal to the
                                                               supervising station.
                                        X           Annually   Perform tests to ensure the monitoring of integrity of the transmission technology
                                                               and technology
                                                               path.Where shared communications equipment is used as permitted by
                                                               26.6.3.1.14, provided secondary (standby) power sources shall be tested in
                                                               accordance with Table 14.4.3.2, item 7, 8, or 9, as applicable.
                                                               Where a single communications path is used, disconnect the communication path.
                                                               Manually initiate an alarm signal transmission or allow the check-in (handshake)
                                                               signal to be transmitted automatically. bVerify the premises unit annunciates the
                                                               failure within 200 seconds of the transmission failure. Restore the
                                                               communication path.
                                                               Where multiple communication paths are used, disconnect both communication
                                                               paths. Manually initiate an alarm signal transmission. Verify the premises control
                                                               unit annunciates the failure within 200 seconds of the transmission failure.
                                                               Restore both communication paths.
       R (1) Amplifier/tone generators
5. Emergency communications
       equipment
       O(3) Off-hook indicator (ring    X           Annually   Verify correct switching and operation of backup equipment.
       (2) Call-in signal silence       X           Annually   Operate/function and verify receipt of correct visual and audible signals at control
Fdown)                                                         unit.
                                        X           Annually   Install phone set or remove phone from hook and verify receipt of signal at control
                                                               unit.
       (4) Phone jacks                  X           Annually   Visually inspect phone jack and initiate communications path through jack.
       (5) Phone set                    X           Annually   Actuate each phone set and verify correct operation.
       (6) System performance           X           Annually   Operate the system with a minimum of any five handsets simultaneously. Verify
                                                               voice quality and clarity.

6. Engine-driven generator              X           Monthly    If an engine-driven generator dedicated to the system is used as a required power
                                                               source, verify operation of the generator and transfer switch in accordance with
                                                               NFPA 110 by the building owner.

7. Energy storage systems (ESS)         X           Annually   If an ESS system dedicated to the system is used as a required power source, verify
                                                               by the building owner operation of the ESS system in accordance with NFPA 111.

                                                                                                                                           (continues)

2019 Edition                       Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                         INSPECTION, TESTING, AND MAINTENANCE                                                                   72-91

 Table 14.4.3.2 Continued

Component                                Initial   Periodic                           Method
                                      Acceptance  Frequency

8. Secondary (standby) power supplyc  X           Annually   Disconnect all primary (main) power supplies and verify the occurrence of
                                                                required trouble indication for loss of primary power. Measure or verify the
                                                                system's standby and alarm current demand using the equipment manufacturer's
                                                                data and verify the battery's rated capacity exceeds the system's power demand,
                                                                including the safety margin. Operate general alarm systems a minimum of
                                                                5 minutes and emergency voice communications systems for a minimum of
                                                                15 minutes. Reconnect primary (main) power supply at end of test.

9. VRLA battery and chargerd                                 Prior to conducting any battery testing, verify by the person conducting the test,
                                                             that all system software stored in volatile memory is protected from loss.
               (1) Temperature test   X           Semiannually Upon initially opening the cabinet door, measure and record the temperature of
                                                             each battery cell/unit at the negative terminal with an infrared thermometer.
  Y (2) Charger testf                                        Replace any battery cell/unit if the temperature is greater than 18°F (10°C)
  NL (3) Cell/Unit voltage test                              above ambient.
  O (4) Ohmic testg                   X           Semiannually With the battery fully charged and connected to the charger, measure the voltage
  AL USE (5) Replacement/Load testh                          across the battery with a voltmeter. Verify the voltage is within the battery/alarm
{C56A4DC7-64IFV7-I4DC8U8-B368-41DE5BD47BC8} 10. Public emergency alarm reportingequipment manufacturer's recommendations. If the voltage is outside of the
FOR IND system -- wired system                               specified limits, either adjust the charger to within limits or replace the charger.
                                      X           Semiannually With the battery fully charged and connected to the charger, measure the voltage
                                                             of each cell/unit with a voltmeter. Replace the battery when any cell/unit
                                                             measures a voltage less than 13.26 volts.
                                      X           N/A        When the battery is installed, establish a baseline ohmic value for each battery cell/
                                                             unit or where available use baseline ohmic values provided by the battery or test
                                                             equipment manufacturer. In either case record the base line ohmic value on
                                                             each battery cell/unit.
                                                  Semiannually With the battery fully charged and connected to the charger, measure the internal
                                                             ohmic value of each battery cell/unit. Record the test date and ohmic value on
                                                             each cell/unit. Replace the battery when the ohmic measurement of any cell/
                                                             unit deviates from the established baseline by 30% or more for conductance and
                                                             40% or more for resistance or impedance. Where the battery or test equipment
                                                             manufacturer's baseline ohmic values are used, replace the battery when any
                                                             cell/unit has an internal ohmic value outside of the acceptable range.
                                                  3 years    Replace the battery or conduct a load test of the battery capacity. Load test the
                                                             battery based on the manufacturer's specifications for a discharge rate of 3 hours
                                                             or more by applying the current indicated for the selected hourly discharge rate
                                                             continuously, until the terminal voltage decreases to the end voltage specified by
                                                             the manufacturer. Record the test duration and calculate the battery capacity
                                                             including adjustment for ambient temperature. Replace the battery if capacity is
                                                             less than or equal to 80% or at the next scheduled test interval if battery capacity
                                                             is less than 85%.

                                      X           Daily      Manual tests of the power supply for public reporting circuits shall be made and
                                                             recorded at least once during each 24-hour period. Such tests shall include the
                                                             following:
                                                             (1) Current strength of each circuit. Changes in current of any circuit exceeding
                                                             10 percent shall be investigated immediately.
                                                             (2) Voltage across terminals of each circuit inside of terminals of protective devices.
                                                             Changes in voltage of any circuit exceeding 10 percent shall be investigated
                                                             immediately.
                                                             (3)i Voltage between ground and circuits. If this test shows a reading in excess of
                                                             50 percent of that shown in the test specified in (2), the trouble shall be
                                                             immediately located and cleared. Readings in excess of 25 percent shall be given
                                                             early attention. These readings shall be taken with a calibrated voltmeter of not
                                                             more than 100 ohms resistance per volt. Systems in which each circuit is supplied
                                                             by an independent current source (Forms 3 and 4) require tests between ground
                                                             and each side of each circuit. Common current source systems (Form 2) require
                                                             voltage tests between ground and each terminal of each battery and other
                                                             current source.
                                                             (4) Ground current reading shall be permitted in lieu of (3). If this method of
                                                             testing is used, all grounds showing a current reading in excess of 5 percent of
                                                             the supplied line current shall be given immediate attention.
                                                             (5) Voltage across terminals of common battery on switchboard side of fuses.
                                                             (6) Voltage between common battery terminals and ground. Abnormal ground
                                                             readings shall be investigated immediately.
                                                             Tests specified in (5) and (6) shall apply only to those systems using a common
                                                             battery. If more than one common battery is used, each common battery shall be
                                                             tested.

                                                                                                                                     (continues)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.             2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-92                                         NATIONAL FIRE ALARM AND SIGNALING CODE

 Table 14.4.3.2 Continued

               Component                    Initial   Periodic                            Method
                                         Acceptance  Frequency

11. Remote annunciators                  X           Annually   Verify the correct operation and identification of annunciators. If provided, verify
                                                                the correct operation of annunciator under a fault condition.

12. Reserved

13. Reserved

14. Reserved

15. Conductors -- metallic                             N/A
       (1) Stray voltage                 X             N/A      Test all installation conductors with a volt/ohmmeter to verify that there are no
       Y (2) Ground faults                             N/A         stray (unwanted) voltages between installation conductors or between
       NL (3) Short-circuit faults       X             N/A         installation conductors and ground. Verify the maximum allowable stray voltage
                                                       N/A         does not exceed 1 volt ac/dc, unless a different threshold is specified in the
       O (4) Loop resistance             X                         manufacturer's published instructions for the installed equipment.
                                                     Annually
       SE (5) Circuit integrity          X             N/A      Test all installation conductors, other than those intentionally and permanently
                                                       N/A         grounded, for isolation from ground per the installed equipment manufacturer's
                                                                   published instructions.
                                                     Annually
                                                                Test all installation conductors, other than those intentionally connected together,
                                                                   for conductor-to-conductor isolation per the manufacturer's published
                                                                   instructions for the installed equipment. Also test these same circuits conductor-
                                                                   to-ground.

                                                                With each initiating and indicating circuit installation conductor pair short-
                                                                   circuited at the far end, measure and record the resistance of each circuit. Verify
                                                                   that the loop resistance does not exceed the limits specified in the
                                                                   manufacturer's published instructions for the installed equipment.

                                                                For initial and reacceptance testing, confirm the introduction of a fault in any
                                                                   circuit monitored for integrity results in a trouble indication at the fire alarm
                                                                   control unit. Open one connection at not less than 10 percent of the initiating
                                                                   devices, notification appliances and controlled devices on every initiating device
                                                                   circuit, notification appliance circuit, and signaling line circuit. Confirm all
                                                                   circuits perform as indicated in Sections 23.5, 23.6, and 23.7.

                                                                For periodic testing, test each initiating device circuit, notification appliance
                                                                   circuit, and signaling line circuit for correct indication at the control unit.
                                                                   Confirm all circuits perform as indicated in Sections 23.5, 23.6, and 23.7.

                                                                Test the fiber-optic transmission line by the use of an optical power meter or by an
                                                                   optical time domain reflectometer used to measure the relative power loss of the
                                                                   line. Test result data must meet or exceed ANSI/TIA 568-C.3, Optical Fiber
                                                                   Cabling Components Standard, related to fiber-optic lines and connection/splice
                                                                   losses and the control unit manufacturer's published specifications.

                                                                For initial and reacceptance testing, confirm the introduction of a fault in any
                                                                   circuit monitored for integrity results in a trouble indication at the fire alarm
                                                                   control unit. Open one connection at not less than 10 percent of the initiating
                                                                   devices, notification appliances, and controlled devices on every initiating device
                                                                   circuit, notification appliance circuit, and signaling line circuit. Confirm all
                                                                   circuits perform as indicated in Sections 23.5, 23.6, and 23.7.

                                                                For periodic testing, test each initiating device circuit, notification appliance
                                                                   circuit, and signaling line circuit for correct indication at the control unit.
                                                                   Confirm all circuits perform as indicated in Sections 23.5, 23.6, and 23.7.
{C56A4DC7-64F7-4C8U8-AB3L68-U41DE5BD47BC8} 16. Conductors -- nonmetallicX
 ID (1) Fiber optics
 IV (2) Circuit integrity                N/A
      INDN/A                              X
R 17. Initiating devicesj                 X

 O(1) Electromechanical releasing                    Annually   Verify correct operation by removal of the fusible link and operation of the
Fdevice
       (a) Nonrestorable-type link       X                      associated device.

       (b) Restorable-type linkk         X           Annually   Verify correct operation by removal of the fusible link and operation of the
                                                                associated device.
       (2) Fire extinguishing system(s)  X           Annually   Operate the switch mechanically or electrically and verify receipt of signal by the
       or suppression system(s) alarm                           fire alarm control unit.
       switch
       (3) Fire­gas and other detectors  X           Annually   Test fire­gas detectors and other fire detectors as prescribed by the manufacturer
                                                                and as necessary for the application.
       (4) Heat detectors
       (a) Fixed-temperature, rate-of-   X           Annually   Perform heat test with a listed and labeled heat source or in accordance with the
       rise, rate of compensation,                   (see       manufacturer's published instructions. Assure that the test method for the
       restorable line, spot type                    14.4.4.5)  installed equipment does not damage the nonrestorable fixed-temperature
       (excluding pneumatic tube type)                          element of a combination rate-of-rise/fixed-temperature element detector.

                                                                                                                               (continues)

2019 Edition                        Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                   INSPECTION, TESTING, AND MAINTENANCE                                                                    72-93

 Table 14.4.3.2 Continued

           Component               Initial   Periodic                                        Method
                                Acceptance  Frequency

(b) Fixed-temperature,          X           Annually   Do not perform heat test. Test functionality mechanically and electrically. Measure
nonrestorable line type                                and record loop resistance. Investigate changes from acceptance test.
(c) Fixed-temperature,          X           See Method After 15 years from initial installation, replace all devices or have 2 detectors per
nonrestorable spot type                                100 laboratory tested. Replace the 2 detectors with new devices. If a failure
                                                       occurs on any of the detectors removed, remove and test additional detectors to
                                                       determine either a general problem involving faulty detectors or a localized
                                                       problem involving 1 or 2 defective detectors.
                                                       If detectors are tested instead of replaced, repeat tests at intervals of 5 years.
(d) Nonrestorable (general)     X           Annually   Do not perform heat tests. Test functionality mechanically and electrically.
(e) Restorable line type,       X           Annually   Perform heat tests (where test chambers are in circuit), with a listed and labeled
Y (f) Single- and multiple-
pneumatic tube only                                    heat source or in accordance with the manufacturer's published instructions of
L (5) Manual fire alarm boxes
                                X                      the detector or conduct a test with pressure pump.
                                            Annually   Conduct functional tests according to manufacturer's published instructions. Do
station heat alarms                                    not test nonrestorable heat detectors with heat.
N (6) Radiant energy fire detectorsX        Annually
                                                       Operate manual fire alarm boxes per the manufacturer's published instructions.
                                                       Test both key-operated presignal and general alarm manual fire alarm boxes.
                                X                      O Determine flame detector and spark/ember detector sensitivity using any of the
                                            Semiannually Test flame detectors and spark/ember detectors in accordance with the
                                                       manufacturer's published instructions to determine that each detector is
                                                       operative.
                                                       E (2) Manufacturer's calibrated sensitivity test instrument
                                                       following:
                                                       S (4) Other approved calibrated sensitivity test method that is directly proportional
                                                       (1) Calibrated test method

                                                       U If designed to be field adjustable, replace detectors found to be outside of the
                                                       (3) Listed control unit arranged for the purpose

                                                       to the input signal from a fire, consistent with the detector listing or approval
                                                       L source that administers an unmeasured quantity of radiation at an undefined
                                                       approved range of sensitivity or adjust to bring them into the approved range.
A (7) Smoke detectors --                               Do not determine flame detector and spark/ember detector sensitivity using a light

{C56A4DC7-64F7-4C8U (a) In other than one- and         distance from the detector.

functional test
ID detectors                                           ITest smoke detectors in place to ensure smoke entry into the sensing chamber and
8-B368-41DE5BD47BC8} two-family dwellings, system
                                X           Annually   an alarm response. Use smoke or a listed and labeled product acceptable to the

IV (b) Single- and multiple-                           manufacturer or in accordance with their published instructions. Other methods
                                                       listed in the manufacturer's published instructions that ensure smoke entry from
                                                       the protected area, through the vents, into the sensing chamber can be used.
                                X           Annually   Perform a functional test on all single- and multiple-station smoke alarms
D used in one- and two-family
station smoke alarms connected                         connected to a protected premises fire alarm system by putting the smoke alarm
to protected premises systems                          into an alarm condition.
IN (d) Air sampling             X           Annually   Conduct functional tests according to manufacturer's published instructions.
(c) System smoke detectors

dwellings                       X           Annually   Test with smoke or a listed and labeled product acceptable to the manufacturer or

R test duct smoke detectors that use sampling tubes to ensure that they will
                                                       in accordance with their published instructions. Test from the end sampling port
                                                       or point on each pipe run. Verify airflow through all other ports or points.
(e) Duct type                   X           Annually   In addition to the testing required in Table 14.4.3.2(g)(1) and Table 14.4.3.2(h),
O manufacturer or in accordance with their published instructions.
F beam path.                                           properly sample the airstream in the duct using a method acceptable to the

(f) Projected beam type         X           Annually   Test the detector by introducing smoke, other aerosol, or an optical filter into the

(g) Smoke detector with built-  X           Annually   Operate both portions of the detector independently as described for the
in thermal element                                     respective devices.
(h) Smoke detectors with        X           Annually   Verify that the control capability remains operable even if all of the initiating
control output functions                               devices connected to the same initiating device circuit or signaling line circuit
                                                       are in an alarm state.
(8) Smoke detectors --
sensitivity testing
In other than one- and two-     N/A         See 14.4.4.3 mPerform any of the following tests to ensure that each smoke detector is within its
family dwellings, system                               listed and marked sensitivity range:
detectors
                                                       (1) Calibrated test method
                                                       (2) Manufacturer's calibrated sensitivity test instrument
                                                       (3) Listed control equipment arranged for the purpose
                                                       (4) Smoke detector/control unit arrangement whereby the detector causes a signal
                                                       at the control unit when its sensitivity is outside its listed sensitivity range

                                                                                                                                   (continues)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                 2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-94                                      NATIONAL FIRE ALARM AND SIGNALING CODE

 Table 14.4.3.2 Continued

              Component                    Initial   Periodic                                 Method
                                        Acceptance  Frequency

                                                               (5) Other calibrated sensitivity test method approved by the authority having
                                                               jurisdiction
       (9) Carbon monoxide detectors/
       carbon monoxide alarms
       (a) CO entry test                X           Annually   Test the devices in place to ensure CO entry to the sensing chamber by
                                                               introduction through the vents, to the sensing chamber of listed and labeled
                                                               product acceptable to the manufacturer or in accordance with manufacturer's
                                                               published instructions
       (b) Air sampling                 X           Annually   Per test methods documented in the manufacturer's published instructions, verify
                                                               detector alarm response through the end sampling port on each pipe run; verify
           (c) Duct type                                       airflow through all other ports as well.
                                        X           Annually   Test or inspect air duct detectors to ensure that the device will sample the airstream
 Y (d) CO detector with control                                in accordance with the manufacturer's published instructions.
 L output functions                     X           Annually   Within each protected space, verify that the control capability remains operable
 N (10) Initiating devices,                                    even if all of the initiating devices connected to the same initiating device circuit
                                                               or signaling line circuit are in an alarm state.
        supervisory
           (a) Control valve switch

 E O (b) High- or low-air pressure

        switch

 S (c) Steam pressure
 U (d) Pressure supervisory
 L devices for other sources
 A (e) Room temperature switch
{C56A4DC7-64F7-4C8U (f) Water level switch
 ID 8-B368-41DE5BD47BC8} (g) Water temperature switch
 IV (11) Mechanical, electrosonic,

        or pressure-type waterflow
        device

 IND (12) Multi-sensor fire detector

        or multi-criteria fire detector or

FOR combination fire detector
                                        X           Semiannual Operate valve and verify signal receipt to be within the first two revolutions of the
                                                               handwheel or within one-fifth of the travel distance, or per the manufacturer's
                                                               published instructions. Continue to cycle outside stem and yoke valves and verify
                                                               switch does not reset during full travel of the valve stem.
                                        X           Annually   Operate switch and verify receipt of signal is obtained where the required pressure
                                                               is increased or decreased a maximum 10 psi (70 kPa) from the required pressure
                                                               level.
                                        X           Annually   Operate switch and verify receipt of signal is obtained before pressure decreases to
                                                               110 percent of the minimum operating pressure of the steam-operated
                                                               equipment.
                                        X           Annually   Operate switch and verify receipt of signal is obtained where the required pressure
                                                               is increased or decreased from the normal operating pressure by an amount
                                                               specified in approved design documents.
                                        X           Annually   Operate switch and verify receipt of signal to indicate the decrease in room
                                                               temperature to 40°F (4.4°C) and its restoration to above 40°F (4.4°C).
                                        X           Annually   Operate switch and verify receipt of signal indicating the water level raised or
                                                               lowered a maximum 3 in. (70 mm) from the required level within a pressure
                                                               tank, or a maximum 12 in. (300 mm) from the required level of a nonpressure
                                                               tank. Also verify its restoral to required level.
                                        X           Annually   Operate switch and verify receipt of signal to indicate the decrease in water
                                                               temperature to 40°F (4.4°C) and its restoration to above 40°F (4.4°C).
                                        X           Semiannually Water shall be flowed through an inspector's test connection indicating the flow of
                                                               water equal to that from a single sprinkler of the smallest orifice size installed in
                                                               the system or other listed and approved waterflow switch test methods for wet-
                                                               pipe systems, or an alarm test bypass connection for dry-pipe, pre-action, or
                                                               deluge systems in accordance with NFPA 25.
                                        X           Annually   Test each of the detection principles present within the detector (e.g., smoke/heat/
                                                               CO, etc.) independently for the specific detection principle, regardless of the
                                                               configuration status at the time of testing. Also test each detector in accordance
                                                               with the manufacturer's published instructions.
                                                               Test individual sensors together if the technology allows individual sensor
                                                               responses to be verified.
                                                               Perform tests as described for the respective devices by introduction of the physical
                                                               phenomena to the sensing chamber of element. An electronic check (magnets,
                                                               analog values, etc.) is not sufficient to comply with this requirement.
                                                               Verify by using the detector manufacturer's published instructions that the test gas
                                                               used will not impair the operation of either sensing chamber of a multisensor,
                                                               multicriteria, or combination fire detector.
                                                               Confirm the result of each sensor test through indication at the detector or control
                                                               unit.
                                                               Where individual sensors cannot be tested individually, test the primary sensor.n
                                                               Record all tests and results.

18. Special hazard equipment            X           Annually   Operate abort switch and verify correct sequence and operation.
       (1) Abort switch (dead-man
       type)
       (2) Abort switch (recycle type)  X           Annually   Operate abort switch and verify development of correct matrix with each sensor
                                                               operated.
       (3) Abort switch (special type)  X           Annually   Operate abort switch and verify correct sequence and operation in accordance with
                                                               authority having jurisdiction. Observe sequencing as specified on as-built
                                                               drawings or in system owner's manual.

                                                                                                                                            (continues)

2019 Edition                   Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                          INSPECTION, TESTING, AND MAINTENANCE                                                                  72-95

 Table 14.4.3.2 Continued

           Component                      Initial   Periodic                                       Method
                                       Acceptance  Frequency

(4) Cross-zone detection circuit       X           Annually      Operate one sensor or detector on each zone. Verify occurrence of correct
                                                                 sequence with operation of first zone and then with operation of second zone.
(5) Matrix-type circuit                X           Annually      Operate all sensors in system. Verify development of correct matrix with each
                                                                 sensor operated.
(6) Release solenoid circuito          X           Annually      Verify operation of solenoid.
(7) Squibb release circuit             X           Annually      Use AGI flashbulb or other test light approved by the manufacturer. Verify
                                                                 operation of flashbulb or light.
(8) Verified, sequential, or           X           Annually      Operate required sensors at a minimum of four locations in circuit. Verify correct
counting zone circuit                                            sequence with both the first and second detector in alarm.
(9) All above devices or circuits      X           Annually      Verify supervision of circuits by creating an open circuit.
Y (1) Fire extinguisher electronic
or combinations thereof
NL (2) Carbon monoxidedevice/
19. Combination systems                X            Annually     Test communication between the device connecting the fire extinguisher
                                                    Annually        electronic monitoring device/system and the fire alarm control unit to ensure
monitoring device/system                           See 14.4.4.4     proper signals are received at the fire alarm control unit and remote
                                                                    annunciator(s) if applicable.
                                                    Annually
                                                                 Test communication between the device connecting the carbon monoxide device/
                                                                    system and the fire alarm control unit to ensure proper signals are received at
                                                                    the fire alarm control unit and remote annunciator(s) if applicable.

                                                                 Test interface equipment connections by operating or simulating the equipment
                                                                    being supervised. Verify signals required to be transmitted are received at the
                                                                    control unit. Test frequency for interface equipment is the same as the frequency
                                                                    required by the applicable NFPA standard(s) for the equipment being
                                                                    supervised.

                                                                 Test the device in accordance with the manufacturer's published instructions.
systemO 20. Interface equipmentp       X

USE 21. Guard's tour equipment         X

L (1) Audibleq                         X

22. Alarm notification appliances
{C56A4DC7-64F7-I4DC8U8-AB368-41DE5BD47BC8} (2) Audible textual notification
              appliances (loudspeakers and
  IV other appliances to convey voice
              messages)
                                       X             N/A         For initial and reacceptance testing, measure sound pressure levels for signals with
                                                   Annually         a sound level meter meeting ANSI S1.4a, Specifications for Sound Level Meters, Type
                                       N/A                          2 requirements. Measure sound pressure levels throughout the protected area to
                                        X            N/A            confirm that they are in compliance with Chapter 18. Set the sound level meter
                                                   Annually         in accordance with ANSI/ASA S3.41, American National Standard Audible
IND (3) Visual                         N/A                          Emergency Evacuation (E2) and Evacuation Signals with Relocation Instructions (ESRI),
FOR N/A                                 X            N/A            using the time-weighted characteristic F (FAST).
                                                   Annually
                                                                 rFor periodic testing, verify the operation of the notification appliances.
                                                                 For initial and reacceptance testing, measure sound pressure levels for signals with

                                                                    a sound level meter meeting ANSI S1.4a, Specifications for Sound Level Meters, Type
                                                                    2 requirements. Measure sound pressure levels throughout the protected area to
                                                                    confirm that they are in compliance with Chapter 18. Set the sound level meter
                                                                    in accordance with ANSI/ASA S3.41, American National Standard Audible
                                                                    Emergency Evacuation (E2) and Evacuation Signals with Relocation Instructions (ESRI),
                                                                    using the time-weighted characteristic F (FAST).
                                                                 Verify audible information to be intelligible and in compliance with 14.4.11.
                                                                 rFor periodic testing, verify the operation of the notification appliances.
                                                                 Perform initial and reacceptance testing in accordance with the manufacturer's
                                                                    published instructions. Verify appliance locations to be per approved layout and
                                                                    confirm that no floor plan changes affect the approved layout. Verify the candela
                                                                    rating or method of candela control marking on each visual appliance and
                                                                    rating when reported by the FACU agrees with the approved drawings. Confirm
                                                                    that each appliance flashes.
                                                                 For periodic testing, verify that each appliance flashes.

23. Exit marking audible notification  X           Annually      Perform tests in accordance with manufacturer's published instructions.
appliance

24. Emergency control functionss       X           Annually      For initial, reacceptance, and periodic testing, verify emergency control function
                                                                 interface device activation. Where an emergency control function interface
                                                                 device is disabled or disconnected during initiating device testing, verify that the
                                                                 disabled or disconnected emergency control function interface device has been
                                                                 properly restored, including electromagnetic devices used for door releasing
                                                                 services as part of a fire alarm system.

25. Two-way emergency                  X           Annually      Use the manufacturer's published instructions and the as-built drawings provided
           communications systems                                by the system supplier to verify correct operation after the initial testing phase
                                                                 has been performed by the supplier or by the supplier's designated
                                                                 representative.
                                                                 Test the two-way communication system to verify operation and receipt of visual
                                                                 and audible signals at the transmitting unit and the receiving unit, respectively.

                                                                                                                                          (continues)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                           2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-96                                   NATIONAL FIRE ALARM AND SIGNALING CODE

 Table 14.4.3.2 Continued

               Component                Initial   Periodic                                         Method
                                     Acceptance  Frequency

                                                            Operate systems with more than five stations with a minimum of five stations
                                                            operating simultaneously.
                                                            Verify voice quality and clarity.
                                                            Verify directions for the use of the two-way communication system, instructions for
                                                            summoning assistance via the two-way communication system, and written
                                                            identification of the location is posted adjacent to the two-way communication
                                                            system.
                                                            Verify that all remote stations are readily accessible.
                                                            Verify the timed automatic communications capability to connect with a constantly
                                                               attended monitoring location per 24.5.3.4.
                                                            Verify time delay and alarm response for smoke detector circuits identified as

                                                               having alarm verification.
                                                            Verify communications between sending and receiving units under both primary

                                                               and secondary power.
                                                            Verify communications between sending and receiving units under open-circuit

                                                               and short-circuit trouble conditions.
                                                            Verify communications between sending and receiving units in all directions where

                                                               multiple communications pathways are provided.
                                                            If redundant central control equipment is provided, verify switchover and all

                                                               required functions and operations of secondary control equipment.
                                                            Verify all system functions and features in accordance with manufacturer's

                                                               published instructions.
       Y (2) Multiplex systems
26. Special procedures
SE ONL 27. Supervising station alarm systems(1) Alarm verificationXAnnually
                                                 Annually
                                     X

       U (1) All equipment
       -- receiving equipment
{C56A4DC7-64F7-4C8UAL (2) Digital alarm communicatorXMonthlyPerform tests on all system functions and features in accordance with the
                                                 Monthly       equipment manufacturer's published instructions for correct operation in
       IVID (3) Digital alarm radio receiver     Monthly       conformance with the applicable sections of Chapter 26.

                                                 Monthly    Actuate initiating device and verify receipt of the correct initiating device signal at
                                                               the supervising station within 90 seconds. Upon completion of the test, restore
                                                               the system to its functional operating condition.

                                                            If test jacks are used, perform the first and last tests without the use of the test jack.
                                                            Disconnect each transmission means in turn from the DACR, and verify audible

                                                               and visual annunciation of a trouble signal in the supervising station.
                                                            Cause a signal to be transmitted on each individual incoming DACR line (path) at

                                                               least once every 6 hours (24 hours for DACTs installed prior to adoption of the
                                                               2013 edition of NFPA 72). Verify receipt of these signals.
                                                            Cause the following conditions of all DARRs on all subsidiary and repeater station
                                                               receiving equipment. Verify receipt at the supervising station of correct signals
                                                               for each of the following conditions:
                                                            (1) AC power failure of the radio equipment
                                                            (2) Receiver malfunction
                                                            (3) Antenna and interconnecting cable failure
                                                            (4) Indication of automatic switchover of the DARR
                                                            (5) Data transmission line failure between the DARR and the supervising or
                                                               subsidiary station
                                                            Test and record the current on each circuit at each supervising and subsidiary
                                                               station under the following conditions:
                                                            (1) During functional operation
                                                            (2) On each side of the circuit with the receiving equipment conditioned for an
                                                               open circuit
                                                            Cause a single break or ground condition on each transmission channel. If such a
       8-B368-41DE5BD47BC8} receiver (DACR)X

FOR IND (4) McCulloh systems(DARR)   X

                                     X

                                                            fault prevents the functioning of the circuit, verify receipt of a trouble signal.
                                                            Cause each of the following conditions at each of the supervising or subsidiary
                                                            stations and all repeater station radio transmitting and receiving equipment;
                                                            verify receipt of correct signals at the supervising station:
                                                            (1) RF transmitter in use (radiating)
                                                            (2) AC power failure supplying the radio equipment
                                                            (3) RF receiver malfunction
                                                            (4) Indication of automatic switchover
       (5) Radio alarm supervising   X           Monthly    Cause each of the following conditions at each of the supervising or subsidiary
       station receiver (RASSR) and                         stations and all repeater station radio transmitting and receiving equipment;
       radio alarm repeater station                         verify receipt of correct signals at the supervising station:
       receiver (RARSR)
                                                            (1) AC power failure supplying the radio equipment
                                                            (2) RF receiver malfunction
                                                            (3) Indication of automatic switchover, if applicable

                                                                                                                           (continues)

2019 Edition                   Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                      INSPECTION, TESTING, AND MAINTENANCE                                                                 72-97

 Table 14.4.3.2 Continued

         Component                    Initial   Periodic                                         Method
                                   Acceptance  Frequency

(6) Private microwave radio        X           Monthly    Cause each of the following conditions at each of the supervising or subsidiary
systems                                                   stations and all repeater station radio transmitting and receiving equipment;
                                                          verify receipt of correct signals at the supervising station:
                                                          (1) RF transmitter in use (radiating)
                                                          (2) AC power failure supplying the radio equipment
                                                          (3) RF receiver malfunction
                                                          (4) Indication of automatic switchover
(7) Performance-based              X           Monthly    Perform tests to ensure the monitoring of integrity of the transmission technology
technologies                                              and technology path.
                                                          Where a single communications path is used, disconnect the communication
                                                          path. Verify that failure of the path is annunciated at the supervising station
                                                          within 60 minutes of the failure (within 5 minutes for communication

                                                          Y equipment installed prior to adoption of the 2013 edition of NFPA 72). Restore

                                                          the communication path.

                                                          L Where multiple communication paths are used, disconnect both

                                                          communication paths and confirm that failure of the path is annunciated at the

                                                          N supervising station within not more than 6 hours of the failure (within 24 hours

                                                          for communication equipment installed prior to adoption of the 2013 edition of
                                                          NFPA 72). Restore both communication paths.
O 28. Public emergency alarm reporting
E (1) Publicly accessible alarm box
system transmission equipment      X                      S conditions. If the device is equipped for open circuit operation (ground return),
                                               Semiannually Actuate publicly accessible initiating device(s) and verify receipt of not less than
                                                          three complete rounds of signal impulses. Perform this test under normal circuit
                                                          U initiating device connected to that circuit. Verify receipt of not less than three
                                                          test it in this condition as one of the semiannual tests.
L (3) Master box                               Annually
(2) Auxiliary box                  X                      Test each initiating circuit of the auxiliary box by actuation of a protected premises

                                                          complete rounds of signal impulses.
A (b) Auxiliary operation
(a) Manual operation               X           Semiannually Perform the tests prescribed for 28(a).
{C56A4DICN7-D64IFV7-I4DC8U8-B368-41DE5BD47BC8} 29. Low-power radio (wireless systems)XAnnuallyPerform the tests prescribed for 28(b).

                                   X           N/A        The following procedures describe additional acceptance and reacceptance test
                                                             methods to verify wireless protection system operation:
    30. Mass notification systems
            (1) Functions                                 (1) Use the manufacturer's published instructions and the as-built drawings
                                                             provided by the system supplier to verify correct operation after the initial testing
FOR (2) Fuses                                                phase has been performed by the supplier or by the supplier's designated
                                                             representative.

                                                          (2) Starting from the functional operating condition, initialize the system in
                                                             accordance with the manufacturer's published instructions. Confirm the
                                                             alternative communications path exists between the wireless control unit and
                                                             peripheral devices used to establish initiation, indication, control, and
                                                             annunciation. Test the system for both alarm and trouble conditions.

                                                          (3) Check batteries for all components in the system monthly unless the control
                                                             unit checks all batteries and all components daily.

                                   X           Annually   At a minimum, test control equipment to verify correct receipt of alarm,
                                                          supervisory, and trouble signals (inputs); operation of evacuation signals and
                                                          auxiliary functions (outputs); circuit supervision, including detection of open
                                                          circuits and ground faults; and power supply supervision for detection of loss of
                                                          ac power and disconnection of secondary batteries.
                                   X           Annually   Verify the rating and supervision.
(3) Interfaced equipment           X           Annually   Verify integrity of single or multiple circuits providing interface between two or
                                                          more control units. Test interfaced equipment connections by operating or
                                                          simulating operation of the equipment being supervised. Verify signals required
                                                          to be transmitted at the control unit.
(4) Lamps and LEDs                 X           Annually   Illuminate lamps and LEDs.
(5) Primary (main) power supply    X           Annually   Disconnect all secondary (standby) power and test under maximum load,
                                                          including all alarm appliances requiring simultaneous operation. Reconnect all
                                                          secondary (standby) power at end of test. For redundant power supplies, test
                                                          each separately.
(6) Audible textual notification   X           Annually   Measure sound pressure level with a sound level meter meeting ANSI S1.4a,
appliances (loudspeakers and                              Specifications for Sound Level Meters, Type 2 requirements. Measure and record
other appliances to convey voice                          levels throughout protected area. Set the sound level meter in accordance with
messages)                                                 ANSI/ASA S3.41, American National Standard Audible Emergency Evacuation Signal,
                                                          using the time-weighted characteristic F (FAST). Record the maximum output
                                                          when the audible emergency evacuation signal is on.
                                                          Verify audible information to be distinguishable and understandable.

                                                                                                                                    (continues)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-98                                            NATIONAL FIRE ALARM AND SIGNALING CODE

 Table 14.4.3.2 Continued

                   Component                 Initial          Periodic                                   Method
                                          Acceptance         Frequency

       (7) Visual                             X              Annually   Perform test in accordance with manufacturer's published instructions. Verify
                                                                        appliance locations to be per approved layout and confirm that no floor plan
                                                                        changes affect the approved layout. Verify the candela rating or method of
                                                                        candela control marking on each visual appliance and rating when reported by
                                                                        the FACU agrees with the approved drawings. Confirm that each appliance
                                                                        flashes.
       (8) Control unit functions and no      X              Annually   Review event log file and verify that the correct events were logged. Review system
       diagnostic failures are indicated                                diagnostic log file; correct deficiencies noted in file. Delete unneeded log files.
                                                                        Delete unneeded error files. Verify that sufficient free disk space is available.
                                                                           Verify unobstructed flow of cooling air is available. Change/clean filters, cooling
                                                                           fans, and intake vents.
                                                                        Power down the central control unit computer and restart it.
                                                                        If remote control software is loaded onto the system, verify that it is disabled to
                                                                           prevent unauthorized system access.
                                                                        Send out an alert to a diverse set of predesignated receiving devices and confirm
                                                                           receipt. Include at least one of each type of receiving device.
                                                                        Make full system software backup. Rotate backups based on accepted practice at
                                                                           site.
                                                                        Disconnect ac power. Verify the ac power failure alarm status on central control
                                                                           equipment. With ac power disconnected, verify battery voltage under load.
                                                                        Check forward/reflected radio power is within specifications.
                                                                        Check forward/reflected radio power is within specifications. Verify solid electrical
                                                                           connections with no observable corrosion.
                                                                        Verify proper operation and mounting is not compromised.
       Y (10) Control unit security
       L (11) Audible/visual functional test
       (9) Control unit reset                 X              Annually
                                              X              Annually
                                                             Annually
       N (12) Software backup                 X              Annually
                                                             Annually
       O (14) Wireless signals                X              Annually
                                                             Annually
       (13) Secondary power test              X              Annually
       E (16) Transceivers
                                              X
S aSome transmission equipment (such as, but not limited to, cable modems, fiber-optic interface nodes, and VoIP interfaces) are typically powered byX
       (15) Antenna

U ensure that the testing authority verifies full secondary (standby) power as required by Chapter 10. Additionally, refer to Table 14.4.3.2, items 7X

the building's electrical system using a secondary (standby) power supply that does not meet the requirements of this Code. This is intended to
through 9, for secondary (standby) power supply testing.

L bThe automatic transmission of the check-in (handshake) signal can take up to 60 minutes to occur.

cSee Table 14.4.3.2, Item 4(1) for the testing of transmission equipment.
A dThe battery tests in Table 14.4.3.2 Item 9 are based on VRLA batteries and it is the intent that the tests specified in (1) through (4) be performed in
{C56A4DC7-64F7-4C8U Testing, and Replacement of Vented Lead-Acid Batteries for Stationary Applications, for vented lead-acid batteries, and IEEE 1106, Recommended Practice for
ID eExample: 4000 mAh × 125 = 160 mA charging current at 77°F (25°C).

fIf the charger is adjustable, adjust the output voltage to 2.265 volts per cell ±0.015 volts at 77°F (25°C) or as specified by the alarm equipment
order. For other secondary battery types, refer to the battery manufacturer's published instructions or IEEE 450, Recommended Practice for Maintenance,
8-B368-41DE5BD47BC8} Installation, Maintenance, Testing, and Replacement of Vented Nickel-Cadmium Batteries for Stationary Applications, for nickel-cadmium batteries.
IV manufacturer.
D iThe voltmeter sensitivity has been changed from 1000 ohms per volt to 100 ohms per volt so that the false ground readings (caused by induced
gSee A.14.4.3.2 Item 9(4). A load test per Item 9(5) is permitted in lieu of an ohmic test.
hSee A.14.4.3.2 Item 9(5).
voltages) are minimized.

IN jInitiating devices such as smoke detectors used for elevator recall, closing dampers, or releasing doors held in the open position that are permitted by
R actuated by the presence of external heat, which causes a solder element in the link to fuse, or by an electric thermal device, which, when energized,
the Code (see9.6.3 of NFPA 101) to initiate supervisory signals at the fire alarm control unit (FACU) should be tested at the same frequency (annual) as

those devices when they are generating an alarm signal. They are not supervisory devices, but they initiate a supervisory signal at the FACU.
kFusible thermal link detectors are commonly used to close fire doors and fire dampers electrically connected to the fire alarm control unit. They are
generates heat within the body of the link, causing the link to fuse and separate.

O lNote, it is customary for the manufacturer of the smoke detector to test a particular product from an aerosol provider to determine acceptability for
Fuse in smoke entry testing of their smoke detector/smoke alarm. Magnets are not acceptable for smoke entry tests.
m There are some detectors that use magnets as a manufacturer's calibrated sensitivity test instrument.
nFor example, it might not be possible to individually test the heat sensor in a thermally enhanced smoke detector.
oManufacturer's published instructions should be consulted to ensure a proper operational test. No suppression gas or agent is expected to be

discharged during the test of the solenoid. See Test Plan of 14.2.10.
pA monitor module installed on an interface device is not considered a supervisory device and therefore not subject to the quarterly testing frequency

requirement. Test frequencies for interface devices should be in accordance with the applicable standard. For example, fire pump controller alarms

such as phase reversal are required to be tested annually. If a monitor module is installed to identify phase reversal on the fire alarm control unit, it is

not necessary to test for phase reversal four times a year.
qChapter 18 would require 15 dB over average ambient sound for public mode spaces. Sometimes the ambient sound levels are different from what

the design was based upon. Private operating mode would require 10 dB over average ambient at the location of the device.
rWhere building, system, or occupancy changes have been observed, the owner should be notified of the changes. New devices might need to be

installed and tested per the initial acceptance testing criteria.
sSee A.14.4.3.2 and Table 14.4.3.2, Item 24.

2019 Edition                      Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                      INSPECTION, TESTING, AND MAINTENANCE                                                               72-99

14.4.4.3.3.2 In zones or in areas where nuisance alarms show                      14.4.5.5 Alarms and connected appliances shall be replaced
any increase over the previous year, calibration tests shall be                   when they fail to respond to operability tests.
performed.
                                                                                  14.4.5.6 Smoke alarms shall not remain in service longer than
14.4.4.3.4 Unless otherwise permitted by 14.4.4.3.5, smoke                        10 years from the date of manufacture, unless otherwise provi-
detectors found to have a sensitivity outside the listed and                      ded by the manufacturer's published instructions.
marked sensitivity range shall be cleaned and recalibrated or
be replaced.                                                                      N 14.4.5.7 Carbon monoxide alarms shall be replaced when
                                                                                     either the end-of-life signal is actuated or the manufacturer's
14.4.4.3.5 Smoke detectors listed as field adjustable shall be                    replacement date is reached.
permitted to either be adjusted within the listed and marked
sensitivity range, cleaned, and recalibrated, or be replaced.                     14.4.5.8 Combination smoke/carbon monoxide alarms shall
                                                                                  be replaced when the end-of-life signal actuates or 10 years
   14.4.4.3.6 The detector sensitivity shall not be tested or meas-                  from the date of manufacture, whichever comes first, unless
   ured using any device that administers an unmeasured concen-                      otherwise provided by the manufacturer's published instruc-
   tration of smoke or other aerosol into the detector or smoke                      tions.
   alarm.                                                                            14.4.5.9 Where batteries are used as a source of energy for
                                                                                     alarms, the batteries shall be replaced in accordance with the
LY 14.4.4.4 Test frequency of interfaced equipment shall be the                      alarm equipment manufacturer's published instructions.
                                                                                     14.4.6 Household Fire Alarm Systems. (SIG-HOU)
   same as specified by the applicable NFPA standards for the                      14.4.6.1 Household alarm systems shall be inspected, tested,
                                                                                     and maintained at least annually according to Table 14.3.1,
N equipment being supervised.                                                        Table 14.4.3.2, and the manufacturer's published instructions.
                                                                                  N 14.4.6.2 The responsibility for inspection, testing, and mainte-
   14.4.4.5 Restorable fixed-temperature, spot-type heat detec-                      nance of smoke alarms and connected appliances shall be in
                                                                                     accordance with 14.2.3.
O tors shall be tested in accordance with 14.4.4.5.1 through                      N 14.4.6.3* Notwithstanding other requirements of 14.2.3, the
                                                                                     occupant of a dwelling unit shall be deemed qualified to
   14.4.4.5.4.                                                                       perform inspection, testing, and maintenance on a household
                                                                                     alarm system protecting that dwelling unit when provided with
E 14.4.4.5.1 Two or more detectors shall be tested on each                           information and/or training from the manufacturer or a
                                                                                     manufacturer's certified representative.
   initiating circuit annually.                                                   N 14.4.6.4 The installing contractor shall be required to provide
                                                                                     the information in 14.4.6.3in writing to the customer upon
S 14.4.4.5.2 Different detectors shall be tested each year.                          completion of the system installation.
U 14.4.4.5.3 Test records shall be kept by the building owner                     N 14.4.6.5 Carbon monoxide detectors shall be replaced when
                                                                                     the end-of-life signal is actuated, the manufacturer's replace-
   specifying which detectors have been tested.                                      ment date is reached, or when they fail to respond to operabil-
                                                                                     ity tests.
L 14.4.4.5.4 Within 5 years, each detector shall have been                         14.4.6.6 Maintenance of household alarm systems shall be
A tested.                                                                            conducted according to the manufacturer's published instruc-
{C56A4DC7-64F7-4C8U N 14.4.4.5.5 Carbon monoxide apparatus that require resetting    tions.
                                                                                     14.4.7 Circuits from Central Station. Circuits extending from
   to maintain normal operation shall be restored to normal as                       the central station that have had no signal activity in the
                                                                                     preceding 24 hours shall be tested at intervals of not more than
ID 8-B368-41DE5BD47BC8} promptly as possible after each test and alarm and kept in   24 hours.

   normal condition for operation. All test signals received shall
   be recorded to indicate date and time.

IV 14.4.4.6* Circuit and pathway testing of each monitored

   circuit or pathway shall be conducted with initial acceptance or

D reacceptance testing to verify signals are indicated at the

   control unit for each of the abnormal conditions specified in

IN Sections 23.5 through 23.7.

   14.4.5 Single- and Multiple-Station Alarms. (SIG-HOU)
 14.4.5.1 Single- and multiple-station alarms and connected

R appliances shall be inspected, tested, and maintained in

   accordance with Table 14.3.1, Table 14.4.3.2, and the manufac-

FOturer's published instructions.
14.4.5.2 Alarms and connected appliances shall be inspected                       N 14.4.8 Household Carbon Monoxide Detection Systems.
and tested at least monthly.
                                                                                  N 14.4.8.1 Testing of Household Carbon Monoxide Detection
14.4.5.3* The responsibility for inspection, testing, and main-                      Systems.
tenance of smoke alarms and connected appliances shall be in
accordance with 14.2.3.                                                           N 14.4.8.1.1 Household carbon monoxide detection systems
                                                                                  shall be tested by a qualified service technician at least every 3
N 14.4.5.4* Notwithstanding other requirements of 14.2.3, the                     years according to the methods in line 1 of Table 14.4.3.2.
   occupant of a dwelling unit shall be deemed qualified to
perform inspection, testing, and maintenance on single- and N 14.4.8.1.2 Household carbon monoxide detection systems
multiple-station alarms protecting that dwelling unit when                        shall be tested in accordance with the manufacturer's
provided with information from the manufacturer or a manu-                        published instructions.
facturer's certified representative.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                      2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-100                               NATIONAL FIRE ALARM AND SIGNALING CODE

N 14.4.8.1.3* Notwithstanding other requirements of 14.2.3.6,                           14.5.6 When the retransmission means is the public-switched
the occupant of a dwelling unit shall be deemed qualified to                            telephone network, testing shall be permitted at weekly inter-
perform inspection, testing, and maintenance on an alarm                                vals to confirm its operation to each communications center.
system protecting that dwelling unit when provided with infor-
mation and training from the manufacturer or a manufactur-                              14.5.7 As a part of the testing required in 14.5.5, the retrans-
er's certified representative.                                                          mission signal and the time and date of the retransmission shall
                                                                                        be recorded in the central station.
14.4.9 Public Emergency Alarm Reporting Systems.
                                                                                        14.6 Records.
14.4.9.1 Emergency power sources other than batteries shall
be tested at least weekly in accordance with 14.4.9.1.1 and                             14.6.1* Permanent Records. After successful completion of
14.4.9.1.2.                                                                             acceptance tests approved by the authority having jurisdiction,
                                                                                        the requirements in 14.6.1.1 through 14.6.1.3 shall apply.
14.4.9.1.1 Testing shall include operation of the power source
to supply the system for a continuous period of 1 hour.                                 14.6.1.1 A set of reproducible as-built installation drawings,
14.4.9.1.2 Testing shall require simulated failure of the                               operation and maintenance manuals, and a written sequence
                                                                                        of operation shall be provided to the building owner or the
Y normal power source.                                                                  owner's designated representative.
L 14.4.9.2 Unless otherwise permitted by 14.4.9.3, testing facili-                      14.6.1.2* The requirements of 7.5.7 shall apply to site-specific
                                                                                        software.
ties shall be installed at the communications center and each                           14.6.1.3 The system owner shall be responsible for maintain-
                                                                                        ing these records for the life of the system for examination by
N subsidiary communications center, if used.                                            any authority having jurisdiction. Paper or electronic media
O 14.4.9.3 Testing facilities for systems leased from a nonmunici-                      shall be permitted.
                                                                                        14.6.2 Maintenance, Inspection, and Testing Records.
pal organization shall be permitted to be installed at locations                        14.6.2.1 Records shall be retained until the next test and for 1
other than the communications center if approved by the                                 year thereafter.
                                                                                        14.6.2.2 For systems with restorable fixed-temperature, spot-
E authority having jurisdiction.                                                        type heat detectors tested over multiple years, records shall be
S 14.4.10 In-Building Emergency Radio Communication                                     retained for the 5 years of testing and for 1 year thereafter.
                                                                                        14.6.2.3 The records shall be on a medium that will survive
Systems. In-building emergency radio communication systems                              the retention period. Paper or electronic media shall be
                                                                                        permitted.
U shall be inspected and operationally tested in accordance with                        14.6.2.4* A record of all inspections, testing, and mainte-
                                                                                        nance shall be provided in accordance with 7.8.2.
the requirements of NFPA 1221.                                                          14.6.3 Supervising Station Records. For supervising station
                                                                                        alarm systems, records pertaining to signals received at the
L 14.4.11* Voice Intelligibility.                                                       supervising station that result from maintenance, inspection,
A 14.4.11.1 Voice communication using prerecorded messages                              and testing shall be maintained for not less than 12 months.
                                                                                        14.6.3.1 Records shall be permitted to be maintained on
and manual voice announcements shall be verified as being                               either paper or electronic media.
                                                                                        14.6.3.2 Upon request, a hard copy record shall be provided
{C56A4DC7-64F7-4C8U intelligible in accordance with the requirements of 18.4.11.        to the authority having jurisdiction.
ID 8-B368-41DE5BD47BC8} 14.4.11.2 Intelligibility shall not be required to be determined14.6.4 Simulated Operation Note. If the operation of a
                                                                                        device, circuit, fire alarm control unit function, or special
through quantitative measurements.                                                      hazard system interface is simulated, it shall be noted on the

IV 14.4.11.3 Quantitative measurements as described in Annex D

shall be permitted but shall not be required.
14.5 Maintenance.

D 14.5.1 System equipment shall be maintained in accordance
IN with the manufacturer's published instructions.

14.5.2 The frequency of maintenance of system equipment
shall depend on the type of equipment and the local ambient

R conditions.
O 14.5.3 The frequency of cleaning of system equipment shall

depend on the type of equipment and the local ambient condi-

Ftions.
14.5.4 All apparatus requiring rewinding or resetting to main-                          inspection/test form that the operation was simulated.

tain normal operation shall be rewound or reset as promptly as
possible after each test and alarm.                                                                    Chapter 15 Reserved

14.5.5 Unless otherwise permitted by 14.5.6, the retransmis-                                           Chapter 16 Reserved
sion means as defined in Section 26.3 shall be tested at inter-
vals of not more than 12 hours.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                    INITIATING DEVICES                                                          72-101

                     Chapter 17 Initiating Devices                     · 17.4.3 Initiating devices shall be installed in a manner that
17.1 Application.                                                        provides accessibility for periodic inspection, testing, and main-
                                                                         tenance.

 17.1.1* The performance, selection, use, and location of auto-        17.4.4 Initiating devices shall be installed in all areas, compart-
   matic or manual initiating devices shall comply with the mini-      ments, or locations where required by other governing laws,
   mum requirements of this chapter.                                   codes, or standards.

17.1.2* This chapter establishes the minimum installation              17.4.5* Duplicate terminals, leads, or connectors that provide
criteria for initiating devices required by other governing laws,      for the connection of installation wiring shall be provided on
codes, standards, or sections of this document. This chapter           each initiating device for the express purpose of connecting
does not, by itself, require the installation of initiating devices.   into the fire alarm system to monitor the integrity of the signal-
                                                                          ing and power wiring unless the initiating devices are connec-
   17.1.3 The requirements of Chapters 7, 10, 12, 21, 23, and 24          ted to a system that provides the required monitoring.
   shall also apply unless they are in conflict with this chapter.      17.4.6 Where detectors are installed in concealed locations
   17.1.4 The requirements of Chapter 14 shall apply.                     more than 10 ft (3.0 m) above the finished floor or in arrange-
                                                                          ments where the detector's alarm or supervisory indicator is
Y 17.1.5 The requirements of single- and multiple-station alarms          not visible to responding personnel, the detectors shall be
L and household fire alarm systems shall be determined in                 provided with remote alarm or supervisory indication in a loca-
                                                                          tion acceptable to the authority having jurisdiction.
   accordance with Chapter 29.                                            17.4.6.1* If a remote alarm indicator is provided, the location
                                                                          of the detector and the area protected by the detector shall be
N 17.1.6 The material in this chapter shall be applied by persons         prominently indicated at the remote alarm indicator by a
O knowledgeable in the application of fire detection and fire             permanently attached placard or by other approved means.
                                                                          17.4.6.2 Remote alarm or supervisory indicators shall be
   alarm systems and services.                                            installed in an accessible location and shall be clearly labeled to
                                                                          indicate both their function and any device or equipment asso-
E 17.1.7 The interconnection of initiating devices with control           ciated with each detector.
                                                                          17.4.6.3 Detectors installed in concealed locations where the
   equipment configurations and power supplies, or with output            specific detector alarm or supervisory signal is indicated at the
                                                                          control unit (and on the drawings with its specific location and
S systems responding to external actuation, shall be as detailed          functions) shall not be required to be provided with remote
                                                                          alarm indicators as specified in 17.4.6.
   elsewhere in this Code or in other governing laws, codes, or           17.4.7* If the intent is to initiate action when smoke/fire
                                                                          threatens a specific object or space, the detector shall be
U standards.                                                              permitted to be installed in close proximity to that object or
                                                                          space.
   17.2 Purpose. Automatic and manual initiating devices shall            17.5 Requirements for Smoke and Heat Detectors.
                                                                          17.5.1 Recessed Mounting. Unless tested and listed for
L contribute to life safety, fire protection, and property conserva-      recessed mounting, detectors shall not be recessed into the
                                                                          mounting surface.
   tion by providing a reliable means to signal other equipment           17.5.2* Partitions. Where partitions extend to within
                                                                          15 percent of the ceiling height, the spaces separated by the
A arranged to monitor the initiating devices and to initiate a            partitions shall be considered as separate rooms.
                                                                          17.5.3* Detector Coverage.
   response to those signals.                                             17.5.3.1* Total (Complete) Coverage. Where required by

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 17.3* Performance-Based Design.
ID 17.3.1 Performance-based designs submitted to the authority

   having jurisdiction for review and approval shall include docu-

IV mentation, in an approved format, of each performance objec-

   tive and applicable scenario, together with any calculations,
   modeling, or other technical substantiation used in establish-

D ing the proposed design's fire and life safety performance.
IN 17.3.2 The authority having jurisdiction shall determine

   whether such identified performance objectives are appropri-
   ate and have been met.

R 17.3.3 The authority having jurisdiction shall approve modifi-

   cations to or variations from the approved design or design

Obasis in advance.
F17.4 General Requirements.
17.4.1 The requirements of 17.4.2 through 17.4.7 shall apply           other governing laws, codes, or standards, and unless otherwise
to all initiating devices.                                             modified by 17.5.3.1.1 through 17.5.3.1.5, total coverage of a
                                                                       building or a portion thereof, shall include all rooms, halls,
17.4.2 Mechanical Protection.                                          storage areas, basements, attics, lofts, spaces above suspended

N 17.4.2.1 Initiating devices subject to mechanical damage shall       ceilings, and other subdivisions and accessible spaces.

be protected.                                                          17.5.3.1.1 Where inaccessible areas are constructed of or

N 17.4.2.2 If guards or covers are employed, they shall be listed      contain combustible material, unless otherwise specified in
   for use with the initiating device.                                 17.5.3.1.2, they shall be made accessible and shall be protected
                                                                       by a detector(s).
N 17.4.2.3* The protection shall not prevent the initiating
   device from achieving the objectives of the system by adversely     17.5.3.1.2 Detectors shall not be required in combustible
   affecting the use, operation, or performance of the initiating      blind spaces if any of the following conditions exist:

device.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                 2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-102        NATIONAL FIRE ALARM AND SIGNALING CODE

(1) Where the ceiling is attached directly to the underside of                     17.6 Heat-Sensing Fire Detectors.
the supporting beams of a combustible roof or floor
deck.                                                                              17.6.1 General.

(2) Where the concealed space is entirely filled with a                            17.6.1.1* The heat detection design documentation shall state
       noncombustible insulation. (In solid joist construction,                    the required performance objective of the system.
       the insulation shall be required to fill only the space from                17.6.1.2 Designs not in accordance with 17.6.1.3 shall be
       the ceiling to the bottom edge of the joist of the roof or                  deemed prescriptive designs and shall be designed in accord-
       floor deck.)                                                                ance with the prescriptive requirements of this chapter.

(3) Where there are small concealed spaces over rooms,
       provided that any space in question does not exceed
       50 ft2 (4.6 m2) in area.                                                    17.6.1.3* Performance-based designs shall be executed in
(4) In spaces formed by sets of facing studs or solid joists in                    accordance with Section 17.3.

       walls, floors, or ceilings, where the distance between the                  N 17.6.1.4 Heat sensing fire detectors shall be listed in accord-
       facing studs or solid joists is less than 6 in. (150 mm).                      ance with applicable standards such as ANSI/UL 521, Standard
17.5.3.1.3 Detectors shall not be required below open grid                            for Heat Detectors for Fire Protective Signaling Systems.
                                                                                      17.6.1.5* Spot-type heat detectors shall include in their instal-
Y ceilings if all of the following conditions exist:                                  lation instructions, technical data, and listing documentation
L (1) Openings of the grid are 14 in. (6.4 mm) or larger in the                       the operating temperature and response time index (RTI) as
                                                                                      determined by the organization listing the device.
       least dimension.                                                               17.6.2 Temperature.

N (2) Thickness of the material does not exceed the least                           17.6.2.1 Classification. Heat-sensing fire detectors of the
       dimension.                                                                     fixed-temperature or rate-compensated, spot type shall be clas-
                                                                                      sified as to the temperature of operation in accordance with
O (3) Openings constitute at least 70 percent of the area of the                      Table 17.6.2.1.
       ceiling material.                                                              17.6.2.2 Marking.
                                                                                      17.6.2.2.1 Color Coding.
E 17.5.3.1.4* Where concealed accessible spaces above suspen-                         17.6.2.2.1.1 Heat-sensing fire detectors of the fixed-
                                                                                      temperature or rate-compensated, spot type shall be marked
ded ceilings are used as a return air plenum meeting the                              with a color code in accordance with Table 17.6.2.1.
                                                                                      17.6.2.2.1.2 If the overall color of a heat-sensing fire detector
S requirements of NFPA 90A detection shall be provided in one                         is the same as the color code marking required for that detec-
                                                                                      tor, one of the following arrangements, applied in a contrasting
of the following means:                                                               color and visible after installation, shall be employed:
                                                                                      (1) Ring on the surface of the detector
U (1) Smoke detection shall be provided in accordance with                            (2) Temperature rating in numerals at least 38 in. (9.5 mm)
       17.7.4.2, or                                                                           high
                                                                                      17.6.2.2.2 Operating Temperature.
L (2) Smoke detection shall be provided at each connection                            17.6.2.2.2.1 Heat-sensing fire detectors shall be marked with
       from the return air plenum to the central air-handling                         their listed operating temperature.
 A system.
                                                                                    Table 17.6.2.1 Temperature Classification and Color Code for
{C56A4DC7-64F7-4C8U 17.5.3.1.5 Detectors shall not be required underneath open        Heat-Sensing Fire Detectors

8-B368-41DE5BD47BC8} loading docks or platforms and their covers and for accessible

ID underfloor spaces if all of the following conditions exist:

(1) Space is not accessible for storage purposes or entrance

 IV of unauthorized persons and is protected against the

       accumulation of windborne debris.
(2) Space contains no equipment such as steam pipes, elec-

 D tric wiring, shafting, or conveyors.

(3) Floor over the space is tight.

IN (4) No flammable liquids are processed, handled, or stored
       on the floor above.
17.5.3.2* Partial or Selective Coverage. Where other govern-

R ing laws, codes, or standards require the protection of selected

areas only, the specified areas shall be protected in accordance

O with this Code.
F17.5.3.3* Nonrequired Coverage.
17.5.3.3.1 Detection installed for reasons of achieving specific                                                         Maximum
fire safety objectives, but not required by any laws, codes, or                    Temperature      Temperature Rating     Ceiling   Color
standards, shall meet all of the requirements of this Code, with                   Classification            Range                   Code
the exception of the prescriptive spacing criteria of Chapter 17.                                                       Temperature
                                                                                                    °F  °C                °F °C

17.5.3.3.2 Where nonrequired detectors are installed for                           Low              100­134 38­56       80 28 Uncolored
achieving specific fire safety objectives, additional detectors not                Ordinary         135­174 57­79 115 47 Uncolored
necessary to achieve the objectives shall not be required.                         Intermediate 175­249 80­121 155 69 White
                                                                                   High             250­324 122­162 230 111 Blue
                                                                                   Extra high       325­399 163­204 305 152 Red
                                                                                   Very extra high 400­499 205­259 380 194 Green
                                                                                   Ultra high       500­575 260­302 480 249 Orange

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                              INITIATING DEVICES                                                                      72-103

   17.6.2.2.2.2 Heat-sensing fire detectors where the alarm                          detectors at right angles to the direction of beam travel shall be
   threshold is field adjustable shall be marked with the tempera-                   not more than two-thirds of the listed spacing.
   ture range.                                                                       17.6.3.3.1.3 Where the beams project more than 18 in.
   17.6.2.2.2.3 Spot-type heat detectors shall also be marked with                   (460 mm) below the ceiling and are more than 8 ft (2.4 m) on
   their RTI.                                                                        center, each bay formed by the beams shall be treated as a sepa-
   17.6.2.3* Ambient Ceiling Temperature.                                            rate area.
N 17.6.2.3.1 Detectors having fixed-temperature or rate-                             17.6.3.3.2 Location. Where beams are less than 12 in.
   compensated elements shall be selected in accordance with                         (300 mm) in depth and less than 8 ft (2.4 m) on center, detec-
   Table 17.6.2.1 for the maximum expected ambient ceiling                           tors shall be permitted to be installed on the bottom of beams.
   temperature.                                                                      17.6.3.4* Sloping Ceilings (Peaked and Shed).

N 17.6.2.3.2 The temperature rating of the detector shall be at                         17.6.3.4.1 Spacing.
   least 20°F (11°C) above the maximum expected temperature at                          17.6.3.4.1.1 Ceiling Slope Less Than 30 Degrees. For a ceiling
   the ceiling.                                                                         slope of less than 30 degrees, all detectors shall be spaced using
                                                                                        the height at the peak.
Y 17.6.3 Location and Spacing.                                                          17.6.3.4.1.2 Ceiling Slopes of 30 Degrees or Greater. All
L 17.6.3.1 Smooth Ceiling.                                                              detectors, other than those located in the peak, shall be spaced
N 17.6.3.1.1* Spacing. One of the following requirements shall                          using the average slope height or the height of the peak.
                                                                                        17.6.3.4.1.3 Spacing shall be measured along a horizontal
   apply:                                                                               projection of the ceiling in accordance with the type of ceiling
                                                                                        construction.
O (1) The distance between detectors shall not exceed their                             17.6.3.4.2 Location.
          listed spacing, and there shall be detectors within a                         17.6.3.4.2.1 A row of detectors shall first be located at or
  E distance of one-half the listed spacing, measured at right                          within 36 in. (910 mm) of the peak of the ceiling.
          angles from all walls or partitions extending upward to                       17.6.3.4.2.2 Additional detectors shall be located as deter-
  S within the top 15 percent of the ceiling height.                                    mined in 17.6.3.4.1.
   (2) All points on the ceiling shall have a detector within a                         17.6.3.5 High Ceilings.
                                                                                        17.6.3.5.1* Unless otherwise modified by 17.6.3.5.2, on ceil-
  U distance equal to or less than 0.7 times the listed spacing                         ings 10 ft to 30 ft (3.0 m to 9.1 m) high, heat detector spacing
                                                                                        shall be reduced in accordance with Table 17.6.3.5.1 prior to
          (0.7S).                                                                       any additional reductions for beams, joists, or slope, where
                                                                                        applicable.
L 17.6.3.1.2 Irregular Areas. For irregularly shaped areas, the                      N 17.6.3.5.2 For line-type electrical conductivity detectors (see
A spacing between detectors shall be permitted to be greater                            3.3.70.11) and pneumatic rate-of-rise tubing heat detectors (see
                                                                                        3.3.70.15), which rely on the integration effect, the derating
   than the listed spacing, provided that the maximum spacing                           required by Table 17.6.3.5.1 shall not apply, and the manufac-
                                                                                        turer's published instructions shall be followed for appropriate
{C56A4DC7-64F7-4C8U from a detector to the farthest point of a sidewall or corner       alarm point and spacing.

 8-B368-41DE5BD47BC8} within its zone of protection is not greater than 0.7 times the

ID listed spacing.

   17.6.3.1.3 Location.

IV 17.6.3.1.3.1* Unless otherwise modified by 17.6.3.2.2,

   17.6.3.3.2, or 17.6.3.7, spot-type heat-sensing fire detectors shall

D be located on the ceiling not less than 4 in. (100 mm) from the

   sidewall or on the sidewalls between 4 in. and 12 in. (100 mm

IN and 300 mm) from the ceiling.

   17.6.3.1.3.2 Unless otherwise modified by 17.6.3.2.2,
   17.6.3.3.2, or 17.6.3.7, line-type heat detectors shall be located

R on the ceiling or on the sidewalls not more than 20 in.

   (510 mm) from the ceiling.

O17.6.3.2* Solid Joist Construction.
F17.6.3.2.1 Spacing. The design spacing of heat detectors,

   where measured at right angles to the solid joists, shall not
   exceed 50 percent of the listed spacing.
                                                                     Table 17.6.3.5.1 Heat Detector Spacing Reduction Based on
                                                                       Ceiling Height

                                                                                      Ceiling Height        Up to      Multiply
                                                                                     Greater than (>)  and Including    Listed
                                                                                                                      Spacing by
                                                                                     ft  m             ft        m

17.6.3.2.2 Location. Detectors shall be mounted at the                               0   0             10        3.0  1.00
                                                                                     10  3.0           12        3.7  0.91
bottom of the joists.                                                                12  3.7           14        4.3  0.84

17.6.3.3* Beam Construction.                                                         14  4.3           16        4.9  0.77

17.6.3.3.1 Spacing.                                                                  16  4.9           18        5.5  0.71
                                                                                     18  5.5           20        6.1  0.64
17.6.3.3.1.1 A ceiling shall be treated as a smooth ceiling if the                   20  6.1           22        6.7  0.58
beams project no more than 4 in. (100 mm) below the ceiling.
                                                                                     22  6.7           24        7.3  0.52
                                                                                     24  7.3           26        7.9  0.46
17.6.3.3.1.2 Where the beams project more than 4 in.                                 26  7.9           28        8.5  0.40
(100 mm) below the ceiling, the spacing of spot-type heat
                                                                                     28  8.5           30        9.1  0.34

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-104                                          NATIONAL FIRE ALARM AND SIGNALING CODE

17.6.3.5.3* Spacing Minimum. The minimum spacing of heat                                              17.7.1.12* Protection During Construction.
detectors shall not be required to be less than 0.4 times the
height of the ceiling.                                                                                17.7.1.12.1 Where detectors are installed for signal initiation
                                                                                                      during construction, they shall be cleaned and verified to be
17.6.3.6* Integral Heat Sensors on Combination and Multi-            operating in accordance with the listed sensitivity, or they shall
Sensor Detectors. A heat-sensing detector integrally mounted                                          be replaced prior to the final acceptance test of the system.
on a smoke detector shall be listed for not less than 50 ft
(15.2 m) spacing.                                                                                     17.7.1.12.2 Where detectors are installed but not operational
                                                                                                      during construction, they shall be protected from construction
17.6.3.7 Other Applications. Where a detector is used in an                                           debris, dust, dirt, and damage in accordance with the manufac-
application other than open area protection, the manufactur-                                          turer's recommendations and verified to be operating in
er's published instructions shall be followed.                                                        accordance with the listed sensitivity, or they shall be replaced
                                                                                                      prior to the final acceptance test of the system.
17.6.3.8 Alternative Design Methods. Annex B shall be                                                 17.7.1.12.3 Where detection is not required during construc-
permitted to be used as one alternative design method for                                             tion, detectors shall not be installed until after all other
determining detector spacing.                                                                         construction trades have completed cleanup.
                                                                                                      17.7.2* Sensitivity.
Y 17.7 Smoke-Sensing Fire Detectors.                                                                  17.7.2.1* Smoke detectors shall be marked with their nominal
L 17.7.1 General.                                                                                     production sensitivity and tolerance in percent per foot
N 17.7.1.1* The smoke detection design documentation shall                                            (percent per meter) obscuration, as required by the listing.
                                                                                                      17.7.2.2 Spot-type smoke detectors that have provision for
state the required performance objective of the system.                                               field adjustment of sensitivity via a mechanical means shall have
                                                                                                      an adjustment range of not less than 0.6 percent per foot
O 17.7.1.2* Designs not in accordance with 17.7.1.3 shall be                                          (1.95 percent per meter) obscuration.
                                                                                                      17.7.2.3 If the means of adjustment of sensitivity is on the
deemed prescriptive designs and shall be designed in accord-                                          detector, a method shall be provided to restore the detector to
                                                                                                      its factory calibration.
E ance with the prescriptive requirements of this chapter.                                            17.7.2.4 Detectors that have provision for program-controlled
                                                                                                      adjustment of sensitivity shall be permitted to be marked with
17.7.1.3* Performance-based designs shall be executed in                                              their programmable sensitivity range only.
                                                                                                      17.7.3 Location and Spacing.
S accordance with Section 17.3.                                                                       17.7.3.1* General.
U 17.7.1.4 The prescriptive requirements in this section shall be                                     17.7.3.1.1 The location and spacing of smoke detectors shall
                                                                                                      be based upon the anticipated smoke flows due to the plume
applied only where detectors are installed in ordinary indoor                                         and ceiling jet produced by the anticipated fire, as well as any
                                                                                                      pre-existing ambient airflows that could exist in the protected
L locations.                                                                                          compartment.
                                                                                                      17.7.3.1.2 The design shall account for the contribution of the
17.7.1.5 Where smoke detectors are being installed to control                                         following factors in predicting detector response to the antici-
                                                                                                      pated fires to which the system is intended to respond:
A the spread of smoke, they shall be installed in accordance with                                     (1) Ceiling shape and surface
                                                                                                      (2) Ceiling height
the requirements of 17.7.5.                                                                           (3) Configuration of contents in the protected area
                                                                                                      (4) Combustion characteristics and probable equivalence
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 17.7.1.6 Smoke detectors shall be installed in all areas where
ID required by other governing laws, codes, or standards or by                                               ratio of the anticipated fires involving the fuel loads
                                                                                                             within the protected area
other parts of this Code.

IV 17.7.1.7 The selection and placement of smoke detectors shall

take into account both the performance characteristics of the
detector and the areas into which the detectors are to be instal-

D led to prevent nuisance and unintentional alarms or improper

operation after installation.

IN 17.7.1.8* Unless specifically designed and listed for the expec-

ted conditions, smoke detectors shall not be installed if any of
the following ambient conditions exist:

R (1) Temperature below 32°F (0°C)
O (2) Temperature above 100°F (38°C)

(3) Relative humidity above 93 percent

F(4) Air velocity greater than 300 ft/min (1.5 m/sec)
N 17.7.1.9* Smoke detectors installed in ducts and other loca-                                        (5) Compartment ventilation
   tions with air velocities greater than 300 ft/min (1.5 m/sec)                                      (6) Ambient temperature, pressure, altitude, humidity, and
                                                                                                      atmosphere
shall be listed for the velocity conditions anticipated and instal-
led in accordance with the manufacturer's published instruc-
tions.                                                                                                17.7.3.1.3 If the intent is to protect against a specific hazard,
                                                                                                      the detector(s) shall be permitted to be installed closer to the
                                                                                                      hazard in a position where the detector can intercept the
17.7.1.10* The location of smoke detectors shall be based on                                          smoke.
an evaluation of potential ambient sources of smoke, moisture,
dust, or fumes, and electrical or mechanical influences, to
minimize nuisance alarms.                                                                             17.7.3.2* Spot-Type Smoke Detectors.

17.7.1.11* The effect of stratification below the ceiling shall                                       17.7.3.2.1* Spot-type smoke detectors shall be located on the
be taken into account. The guidelines in Annex B shall be                                             ceiling or, if on a sidewall, between the ceiling and 12 in.
permitted to be used.                                                                                 (300 mm) down from the ceiling to the top of the detector.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                 INITIATING DEVICES                                                                              72-105

17.7.3.2.2* To minimize dust contamination, smoke detectors,                                       (b) For beam depths greater than or equal to
where installed under raised floors, shall be mounted only in                                      10 percent of the ceiling height (0.1 H), spacing
an orientation for which they have been listed.                                                    shall be in accordance with 17.7.3.2.4.2(2).
                                                                                                   (4)* For corridors 15 ft (4.6 m) in width or less having ceiling
17.7.3.2.3 On smooth ceilings, spacing for spot-type smoke                                                beams or solid joists perpendicular to the corridor
detectors shall be in accordance with 17.7.3.2.3.1 through                                                length, the following shall apply:
17.7.3.2.3.4.                                                                                             (a) Smooth ceiling spacing shall be permitted.
17.7.3.2.3.1* In the absence of specific performance-based                                                (b) Location of spot-type smoke detectors shall be
design criteria, one of the following requirements shall apply:                                                  permitted on ceilings, sidewalls, or the bottom of

(1) The distance between smoke detectors shall not exceed a                                                      beams or solid joists.
       nominal spacing of 30 ft (9.1 m) and there shall be detec-                                  (5) For rooms of 900 ft2 (84 m2) or less, the following shall
       tors within a distance of one-half the nominal spacing,
                                                                                                          apply:

          measured at right angles from all walls or partitions                                           (a) Use of smooth ceiling spacing shall be permitted.
          extending upward to within the top 15 percent of the ceil-                                      (b) Location of spot-type smoke detectors shall be
          ing height.
                                                                                                                 permitted on ceilings or on the bottom of beams.
Y (2)* All points on the ceiling shall have a detector within a
  L distance equal to or less than 0.7 times the nominal 30 ft                                     17.7.3.2.4.3* For sloping ceilings with beams running parallel
                                                                                                   up slope, the following shall apply:
          (9.1 m) spacing (0.7S).                                                                  (1) Spot-type detector(s) shall be located on the ceiling

N 17.7.3.2.3.2 In all cases, the manufacturer's published instruc-                                        within beam pocket(s).
                                                                                                   (2) The ceiling height shall be taken as the average height
   tions shall be followed.
                                                                                                          over slope.
O 17.7.3.2.3.3 Other spacing shall be permitted to be used                                         (3) Spacing shall be measured along a horizontal projection

   depending on ceiling height, different conditions, or response                                         of the ceiling.
                                                                                                   (4) Smooth ceiling spacing shall be permitted within beam
E requirements.
S 17.7.3.2.3.4 For the detection of flaming fires, the guidelines                                         pocket(s) parallel to the beams.
                                                                                                   (5) For beam depths less than or equal to 10 percent of the
   in Annex B shall be permitted to be used.
                                                                                                          ceiling height (0.1 H), spot-type detectors shall be located
U 17.7.3.2.4* For solid joist and beam construction, spacing for                                          with smooth ceiling spacing perpendicular to the beams.
                                                                                                   (6) For beam depths greater than 10 percent of the ceiling
   spot-type smoke detectors shall be in accordance with                                                  height (0.1 H), the following shall apply for spacing
                                                                                                          perpendicular to the beams:
L 17.7.3.2.4.1 through 17.7.3.2.4.6.                                                                      (a) For beam spacing greater than or equal to
A 17.7.3.2.4.1 Solid joists shall be considered equivalent to
                                                                                                                 40 percent of the ceiling height (0.4 H), spot-type
   beams for smoke detector spacing guidelines.                                                                  detectors shall be located in each beam pocket.
                                                                                                          (b) For beam spacing less than 40 percent of the ceiling
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 17.7.3.2.4.2 For level ceilings, the following shall apply:              height (0.4 H), spot-type detectors shall not be
ID (1) For ceilings with beam depths of less than 10 percent of                                                  required in every beam pocket but shall be spaced
                                                                                                                 not greater than 50 percent of smooth ceiling spac-
          the ceiling height (0.1 H), the following shall apply:                                                 ing.

  IV (a) Smooth ceiling spacing shall be permitted.                                                17.7.3.2.4.4* For sloping ceilings with beams running perpen-
                                                                                                   dicular across slope, the following shall apply:
          (b) Spot-type smoke detectors shall be permitted to be                                   (1) Spot-type detector(s) shall be located at the bottom of the
                  located on ceilings or on the bottom of beams.
                                                                                                          beams.
D (2) For ceilings with beam depths equal to or greater than                                       (2) The ceiling height shall be taken as the average height
          10 percent of the ceiling height (0.1 H), the following
  IN shall apply:                                                                                         over slope.
          (a) Where beam spacing is equal to or greater than                                       (3) Spacing shall be measured along a horizontal projection
                  40 percent of the ceiling height (0.4 H), spot-type
   Rdetectors shall be located on the ceiling in each                                                     of the ceiling.
                  beam pocket.                                                                     (4) Smooth ceiling spacing shall be permitted within beam
 O(b) Where beam spacing is less than 40 percent of the
                  ceiling height (0.4 H), the following shall be permit-

F ted for spot detectors:
              i. Smooth ceiling spacing in the direction paral-                                           pocket(s).
                      lel to the beams and at one-half smooth ceil-                                (5) For beam depths less than or equal to 10 percent of the
                      ing spacing in the direction perpendicular to
                      the beams                                                                           ceiling height (0.1 H), spot-type detectors shall be located
                                                                                                          with smooth ceiling spacing.
              ii. Location of detectors either on the ceiling or                                   (6) For beam depths greater than 10 percent of the ceiling
                      on the bottom of the beams                                                          height (0.1 H), spot-type detectors shall not be required
                                                                                                          to be located closer than (0.4 H) and shall not exceed
(3)* For beam pockets formed by intersecting beams, includ-                                               50 percent of smooth ceiling spacing.
       ing waffle or pan-type ceilings, the following shall apply:
                                                                                                   17.7.3.2.4.5* For sloped ceilings with beam pockets formed by
(a) For beam depths less than 10 percent of the ceiling                                            intersecting beams, the following shall apply:
       height (0.1 H), spacing shall be in accordance with
17.7.3.2.4.2(1).                                                                                   (1) Spot-type detector(s) shall be located at the bottom of the
                                                                                                   beams.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-106                                      NATIONAL FIRE ALARM AND SIGNALING CODE

(2) The ceiling height shall be taken as the average height N 17.7.3.6.1.2 Air sampling­type smoke detectors shall produce
over slope.                                                                         trouble signals if the airflow is outside the manufacturer's
(3) Spacing shall be measured along a horizontal projection                         specified range.
       of the ceiling.
(4) For beam depths less than or equal to 10 percent of the                         N 17.7.3.6.1.3 If provided, atmospheric contaminant filtration
                                                                                       shall be listed for use with the detector and installed and main-
       ceiling height (0.1 H), spot-type detectors shall be spaced                     tained in accordance with the air sampling­type smoke detec-
       with not more than three beams between detectors and                            tor manufacturer's published instructions.
       shall not exceed smooth ceiling spacing.
(5) For beam depths greater than 10 percent of the ceiling N 17.7.3.6.2 Pipe Network.
       height (0.1 H), spot-type detectors shall be spaced with
not more than two beams between detectors, but shall N 17.7.3.6.2.1 Maximum air sample transport time from the
not be required to be spaced closer than (0.4 H), and                               farthest sampling port to the detector shall not exceed
                                                                                       120 seconds.
          shall not exceed 50 percent of smooth ceiling spacing.                    N 17.7.3.6.2.2 Sampling pipe networks shall be designed on the
   17.7.3.2.4.6 For sloped ceilings with solid joists, the detectors
   shall be located on the bottom of the joist.                                        basis of, and shall be supported by, computer-based fluid
                                                                                       dynamics design calculations to ensure required performance.
Y 17.7.3.3* Peaked.                                                                 N 17.7.3.6.2.3 The sampling pipe network design calculations
L N 17.7.3.3.1 Detectors shall first be spaced and located within                      shall include pressure, volumetric flow, and alarm sensitivity at
N 36 in. (910 mm) of the peak, measured horizontally.                                  each sampling port.
                                                                                    N 17.7.3.6.2.4 Software applications for the design of pipe
N 17.7.3.3.2 The number and spacing of additional detectors, if                        networks shall be listed for use with the manufacturer's equip-
                                                                                       ment.
O any, shall be based on the horizontal projection of the ceiling.                  N 17.7.3.6.2.5 Sampling system piping shall be conspicuously
                                                                                       identified as "SMOKE DETECTOR SAMPLING TUBE -- DO
   17.7.3.4* Shed.                                                                     NOT DISTURB," as follows:
                                                                                       (1) At changes in direction or branches of piping
E N 17.7.3.4.1 Detectors shall first be spaced and located within                      (2) At each side of penetrations of walls, floors, or other
S 36 in. (910 mm) of the high side of the ceiling, measured hori-
                                                                                              barriers
   zontally.                                                                           (3) At intervals on piping that provide visibility within the

U N 17.7.3.4.2 The number and spacing of additional detectors, if                             space, but no greater than 20 ft (6.1 m)
L any, shall be based on the horizontal projection of the ceiling.                  N 17.7.3.6.2.6* Sampling ports shall be identified as such.
                                                                                    N 17.7.3.6.2.7* If provided, test ports at the end (most remote
   17.7.3.5 Raised Floors and Suspended Ceilings. Spaces
                                                                                       location) of a pipe run installed in the pipe network solely for
A beneath raised floors and above suspended ceilings shall be                          the purpose of validating consistency in performance (also
                                                                                       referred to as benchmark test points) shall be included in the
   treated as separate rooms for smoke detector spacing purposes.                      design calculations and allowed, but not required, to comply
                                                                                       with the requirements of 17.7.3.6.2.
{C56A4DC7-64F7-4C8U Detectors installed beneath raised floors or above suspended    N 17.7.3.6.2.8 If the piping and fittings are painted, the painting
                                                                                       shall be performed in accordance with the air sampling­type
 8-B368-41DE5BD47BC8} ceilings, or both, including raised floors and suspended ceil-   smoke detector manufacturer's published instructions.
                                                                                    N 17.7.3.6.2.9* Pipe network materials, sizing, and installation
ID ings used for environmental air, shall not be used in lieu of                       shall be in accordance with the manufacturer's published
                                                                                       requirements and suitable for use in the environment in which
   providing detection within the room.                                                they are installed.
                                                                                    N 17.7.3.6.2.10 Where used, capillary tubing shall be sized and
IV 17.7.3.5.1 For raised floors, the following shall apply:

   (1) Detectors installed beneath raised floors shall be spaced

 D in accordance with 17.7.3.1, 17.7.3.1.3, and 17.7.3.2.2.

   (2) Where the area beneath the raised floor is also used for

 IN environmental air, detector spacing shall also conform to

          17.7.4.1 and 17.7.4.2.
   17.7.3.5.2 For suspended ceilings, the following shall apply:

R (1) Detector spacing above suspended ceilings shall conform
          to the requirements of 17.7.3 for the ceiling configura-
 Otion.

F(2) Where detectors are installed in ceilings used for environ-
mental air, detector spacing shall also conform to                                  affixed in accordance with the manufacturer's published
17.7.4.1, 17.7.4.2, and 17.7.4.4.                                                   instructions and computer-based design calculations.

17.7.3.6 Air Sampling­Type Smoke Detector.                                          N 17.7.3.6.3 Installation and Spacing.

N 17.7.3.6.1 General.                                                                  17.7.3.6.3.1* Air sampling pipe network fittings shall be instal-
N 17.7.3.6.1.1* In the absence of specific performance-based                           led air-tight and permanently affixed.
                                                                                    N· 17.7.3.6.3.2 Sampled air shall be exhausted to a lessor or
   design criteria, each sampling port of an air sampling­type                         equal pressure zone. The pressure differential between the
   smoke detector shall be treated as a spot-type smoke detector                       sampled air and detector exhaust shall not exceed the manu-
   for the purpose of location and spacing in accordance with                          facturer's published instructions.
   17.7.3.

                                                                                    N 17.7.3.6.3.3* Supports for sampling pipe shall be in accord-
                                                                                       ance with the air sampling­type smoke detector manufacturer's
                                                                                       published instructions.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                          INITIATING DEVICES                                                                                   72-107

N 17.7.3.6.4 Special Applications.                                                                   17.7.4.5 Detectors placed in environmental air ducts or
N 17.7.3.6.4.1 Air Duct Applications.                                                                plenums shall be permitted to be either supervisory or alarm
                                                                                                     initiating devices.

N (A) The air sampling system shall be listed for air duct applica-                                  17.7.5* Smoke Detectors for Control of Smoke Spread.
   tions and shall be installed in accordance with the manufactur-
er's published instructions.                                                                         17.7.5.1* Classifications. Smoke detectors installed and used
                                                                                                     to prevent smoke spread by initiating control of fans, dampers,
N (B) The inlet and exhaust sections of pipe that are installed                                      doors, and other equipment shall be classified in the following
   inside the air duct shall be air-tight and shall exhaust the                                      manner:
   sampled air in accordance with the manufacturer's published                                       (1) Area detectors that are installed in the related smoke
   instructions.                                                                                            compartments
                                                                                                     (2) Detectors that are installed in the air duct systems
N 17.7.3.6.4.2* Electrical Cabinet Applications. For protection
   of cabinets containing electrical equipment, the air sampling
   ports shall be located in the main airflow at the exhaust vents,                                     (3) Video image smoke detection that is installed in related
   downstream of the airflow distribution path, or in accordance                                               smoke compartments

Y with the manufacturer's published instructions.                                                       17.7.5.2* Limitations.
L · 17.7.3.7* Projected Beam­Type Smoke Detectors.                                                      17.7.5.2.1 Detectors that are installed in the air duct system in
N 17.7.3.7.1 Projected beam­type smoke detectors shall be loca-                                         accordance with 17.7.5.1(2) shall not be used as a substitute for
                                                                                                        open area protection.
   ted in accordance with the manufacturer's published instruc-                                         17.7.5.2.2 Where open area protection is required, 17.7.3
                                                                                                        shall apply.
O tions.                                                                                                17.7.5.3* Purposes.
                                                                                                        17.7.5.3.1 To prevent the recirculation of dangerous quanti-
   17.7.3.7.2 The effects of stratification shall be evaluated when                                     ties of smoke, a detector approved for air duct use shall be
                                                                                                        installed on the supply side of air-handling systems as required
E locating the detectors.                                                                               by NFPA 90A and 17.7.5.4.2.1.
                                                                                                        17.7.5.3.2 If smoke detectors are used to initiate selectively the
   17.7.3.7.3 The beam length shall not exceed the maximum                                              operation of equipment to control smoke spread, the require-
                                                                                                        ments of 17.7.5.4.2.2 shall apply.
S permitted by the equipment listing.                                                                   17.7.5.3.3 If detectors are used to initiate the operation of
U 17.7.3.7.4 If mirrors are used with projected beams, the                                              smoke doors, the requirements of 17.7.5.6 shall apply.
                                                                                                        17.7.5.3.4 If duct detectors are used to initiate the operation
   mirrors shall be installed in accordance with the manufactur-                                        of smoke dampers within ducts, the requirements of 17.7.5.5
                                                                                                        shall apply.
L er's published instructions.                                                                          17.7.5.4 Application.
                                                                                                        17.7.5.4.1 Area Smoke Detectors Within Smoke Compart-
   17.7.3.7.5 A projected beam­type smoke detector shall be                                             ments. Area smoke detectors within smoke compartments
                                                                                                        shall be permitted to be used to control the spread of smoke by
A considered equivalent to a row of spot-type smoke detectors for                                       initiating operation of doors, dampers, and other equipment.
                                                                                                        17.7.5.4.2* Smoke Detection for Air Duct System.
   level and sloping ceiling applications.                                                              17.7.5.4.2.1 Supply Air System.
                                                                                                     N (A) Where the detection of smoke in the supply air system is
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 17.7.3.7.6 Projected beam­type detectors and mirrors shall be   required by other NFPA standards, a detector(s) listed for the
ID mounted on stable surfaces to prevent false or erratic opera-

   tion due to movement.

IV 17.7.3.7.7 The beam shall be designed so that small angular

   movements of the light source or receiver do not prevent oper-
   ation due to smoke and do not cause nuisance or unintentional

D alarms.
IN 17.7.3.7.8* The light path of projected beam­type detectors

   shall be kept clear of opaque obstacles at all times.
   17.7.4 Heating, Ventilating, and Air-Conditioning (HVAC).

R 17.7.4.1* In spaces served by air-handling systems, detectors
Oshall not be located where airflow prevents operation of the
Fdetectors.
 17.7.4.2 In under-floor spaces and above-ceiling spaces that                                        air velocity present shall be installed in the supply air duct
                                                                                                     downstream of both the fan and the filters.
are used as HVAC plenums, detectors shall be listed for the
anticipated environment as required by 17.7.1.8.
                                                                                                     N (B) Where the air duct system passes through other smoke
                                                                                                     compartments not served by the duct, additional smoke detec-
N 17.7.4.3 Detector spacings and locations shall be selected on                                      tors shall not be required to be installed.
the basis of anticipated airflow patterns and fire type.

 17.7.4.4* Detectors placed in environmental air ducts or                                            17.7.5.4.2.2* Return Air System. Unless otherwise modified
   plenums shall not be used as a substitute for open area detec-                                    by 17.7.5.4.2.2(A) or 17.7.5.4.2.2(B), if the detection of smoke
   tors.                                                                                             in the return air system is required by other NFPA standards, a
                                                                                                     detector(s) listed for the air velocity present shall be located
N 17.7.4.4.1 Where detectors are used for the control of smoke                                       where the air leaves each smoke compartment, or in the duct
   spread, the requirements of 17.7.5 shall apply.                                                   system before the air enters the return air system common to
                                                                                                     more than one smoke compartment.
N 17.7.4.4.2 Where open area protection is required, 17.7.3
   shall apply.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                   2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-108              NATIONAL FIRE ALARM AND SIGNALING CODE

(A) Additional smoke detectors shall not be required to be        17.7.5.6.4 Smoke detectors shall be of the photoelectric, ioni-
installed in ducts where the air duct system passes through       zation, or other approved type.
other smoke compartments not served by the duct.
                                                                  17.7.5.6.5 The number of detectors required shall be deter-
(B) Where total coverage smoke detection is installed in          mined in accordance with 17.7.5.6.5.1 through 17.7.5.6.5.4.
accordance with 17.5.3.1 in all areas of the smoke compart-
ment served by the return air system, installation of additional  17.7.5.6.5.1 If doors are to be closed in response to smoke
detector(s) listed for the air velocity present where the air     flowing in either direction, the requirements of 17.7.5.6.5.1(A)
leaves each smoke compartment, or in the duct system before       through 17.7.5.6.5.1(D) shall apply.

the air enters in the return air system shall not be required,    (A) If the depth of wall section above the door is 24 in.
provided that their function is accomplished by the design of     (610 mm) or less, one ceiling-mounted smoke detector shall be
the total coverage smoke detection system.                        required on one side of the doorway only, or two wall-mounted

                                                                  detectors shall be required, one on each side of the doorway.
                                                                  Figure 17.7.5.6.5.1(A), part A or B, shall apply.
                                                                  (B) If the depth of wall section above the door is greater than
                                                                  24 in. (610 mm) on one side only, one ceiling-mounted smoke
                                                                  detector shall be required on the higher side of the doorway
                                                                  only, or one wall-mounted detector shall be required on both
                                                                  sides of the doorway. Figure 17.7.5.6.5.1(A), part D, shall apply.
                                                                  (C)* If the depth of wall section above the door is greater
                                                                  than 24 in. (610 mm) on both sides, two ceiling-mounted or
   17.7.5.5 Location and Installation of Detectors in Air Duct
   Systems.                                                       Depth of wall  Door frame                   Ceiling or wall mounted
   17.7.5.5.1 Detectors shall be listed for the purpose for which section above  mounted
                                                                  door                                        Smoke detector
Y they are being used.                                                           Smoke detector               ceiling or wall mounted
L  17.7.5.5.2* Air duct detectors shall be installed in such a way       d       listed for frame
N as to obtain a representative sample of the airstream.                         mounting or as               £ 12.0 in. (£ 300 mm)
                                                                                 part of closer
N 17.7.5.5.3 This installation shall be permitted to be achieved                 assembly

O by any of the following methods:                                                                    AB

   (1) Rigid mounting within the duct                             0-24 in.           d=                                                or
                                                                  (0-610 mm)       24 in.                 d
E (2) Rigid mounting to the wall of the duct with the sensing     on both        (610 mm)
           element protruding into the duct                       sides of                                                        max. 5 ft (1.52 m)
                                                                  doorway             Detector or                                 d min. but
S (3) Installation outside the duct with rigidly mounted                              detector closer                             not less than
           sampling tubes protruding into the duct                                    mounted on                                  12 in. (300 mm)
                                                                                      either side
U (4) Installation through the duct with projected light beam                                             One ceiling-mounted detector on either side or
                                                                                                          one wall-mounted detector on each side
   17.7.5.5.4 Detectors shall be mounted in accordance with the
                                                                                        d2 > 24 in. C      D                     5 ft (1.52 m)
L manufacturer's published instructions and shall be accessible                         (> 610 mm)        £ 12.0 in. (£ 300 mm)      max.
                                                                                 d1 £ 24 in.
   for cleaning by providing access doors or panels in accordance                (£ 610 mm)                                        min. = d2

A with NFPA 90A.                                                  Over                Detector or         d1 £ 24 in.             or
{C56A4DC7-64F7-4C8U 17.7.5.5.5 The location of all detectors in air duct systems24 in.detector closer     (£ 610 mm)                      d2 > 24 in.
                                                                  (610 mm)            mounted on                                          (> 610 mm)
 8-B368-41DE5BD47BC8} shall be permanently and clearly identified and recorded.on one higher side
                                                                  side only
ID 17.7.5.5.6 Detectors mounted outside of a duct that employs

   sampling tubes for transporting smoke from inside the duct to

IV the detector shall be designed and installed to allow verifica-

   tion of airflow from the duct to the detector.

D 17.7.5.5.7 Detectors shall be listed for operation over the

   complete range of air velocities, temperature, and humidity

IN expected at the detector when the air-handling system is oper-

   ating.
   17.7.5.5.8 All penetrations of a return air duct in the vicinity

R of detectors installed on or in an air duct shall be sealed to

   prevent entrance of outside air and possible dilution or redi-

O rection of smoke within the duct.
F17.7.5.6 Smoke Detectors for Door Release Service.
                                                                                                          One ceiling-mounted detector on higher side
                                                                                                          or one wall-mounted detector on each side

                                                                                                       E  F                      5 ft (1.52 m)
                                                                                                            5 ft (1.52 m)

17.7.5.6.1 Smoke detectors that are part of an open area                                                    max.                    max.
                                                                                                          min. = d                min. = d

protection system covering the room, corridor, or enclosed        Over                                    or                      or
space on each side of the smoke door and that are located and     24 in.
spaced as required by 17.7.3 shall be permitted to accomplish     (610 mm)        d > 24 in.                  d                   £ 12.0 in.
smoke door release service.                                       on both        (> 610 mm)
                                                                  sides                                                           (£ 300 mm)

                                                                                 Detector or

17.7.5.6.2 Smoke detectors that are used exclusively for smoke                   detector closer          Two detectors required
door release service shall be located and spaced as required by                  mounted on
17.7.5.6.                                                                        either side

                                                                  Over                                 G

17.7.5.6.3 Where smoke door release is accomplished directly      60 in.         Might require additional detectors
from the smoke detector(s), the detector(s) shall be listed for   (1.52 m)

releasing service.                                                 FIGURE 17.7.5.6.5.1(A) Detector Location Requirements

                                                                  for Wall Sections.

2019 Edition        Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                 INITIATING DEVICES                                                                 72-109

wall-mounted detectors shall be required, one on each side of                                                                 Detector(s)
the doorway. Figure 17.7.5.6.5.1(A), part F, shall apply.                                                                       location

(D) If a detector is specifically listed for door frame mounting,                     CL                         a = 24 in.   On
or if a listed combination or integral detector­door closer                                                                   center-
assembly is used, only one detector shall be required if installed        a                                      (610 mm)     line of
in the manner recommended by the manufacturer's published                            W                           or less;     center
instructions. Figure 17.7.5.6.5.1(A), parts A, C, and E, shall      A                                            3 openings;  opening
                                                                                                                 W = 20 ft
apply.                                                                                                           (6.1 m)
                                                                                                                 or less

17.7.5.6.5.2 If door release is intended to prevent smoke                 CL                  CL                 a = 24 in. Treat as
transmission from one space to another in one direction only,
detectors located in the space to which smoke is to be              B                                            (610 mm) two or

                                                                       a                                         or less;     more

  confined, regardless of the depth of wall section above the                                                                     more than groups
  door, shall be in accordance with 17.7.5.6.6. Alternatively, a                                                                  3 openings
  smoke detector conforming with 17.7.5.6.5.1(D) shall be
                                                                    FIGURE 17.7.5.6.5.3(B) Detector(s) Location ±24 in.
Y permitted to be used.                                             (610 mm) Requirements for Group Doorways.
L 17.7.5.6.5.3 If there are multiple doorways, additional ceiling-
                                                                          CL              CL                     a = 24 in.   Detector(s)
  mounted detectors shall be required as specified in                                                            (610 mm)       location
                                                                       a                                         or less;
N 17.7.5.6.5.3(A) through 17.7.5.6.5.3(C).                                          W                            W = more       Treat as
                                                                                                                 than 20 ft      two or
  (A) If the separation between doorways exceeds 24 in.                                                          (6.1 m)          more
                                                                                                                                groups
O (610 mm), each doorway shall be treated separately. Figure

  17.7.5.6.5.3(A), part E, shall apply.

E (B) Each group of three or more doorway openings shall be
S treated separately. Figure 17.7.5.6.5.3(B) shall apply.

  (C) Each group of doorway openings that exceeds 20 ft

U (6.1 m) in width, measured at its overall extremes, shall be trea-

  ted separately. Figure 17.7.5.6.5.3(C) shall apply.

L 17.7.5.6.5.4 If there are multiple doorways and listed door
A frame­mounted detectors, or if listed combination or integral

  detector­door closer assemblies are used, there shall be one

{C56A4DC7-64F7-4C8U detector for each single or double doorway.

8-B368-41DE5BD47BC8} 17.7.5.6.6 The locations of detectors shall be determined in

ID accordance with 17.7.5.6.6.1 and 17.7.5.6.6.2.
                                                                    FIGURE 17.7.5.6.5.3(C) Detector(s) Location ±24 in.
                                                                    (610 mm) Requirements for Group Doorways over 20 ft
                                                                    (6.1 m) in Width.

   DIV CL           Single door            Detector(s)              17.7.5.6.6.1 If ceiling-mounted smoke detectors are to be
IN A                                         location               installed on a smooth ceiling for a single or double doorway,
                                                                    they shall be located as follows [Figure 17.7.5.6.5.3(A) shall
  RCL                                   On centerline of            apply]:
                                        doorway                     (1) On the centerline of the doorway
    B                                                               (2) No more than 5 ft (1.5 m), measured along the ceiling
                                        On centerline of
FOCL                                    doorway                            and perpendicular to the doorway [Figure 17.7.5.6.5.1(A)
                    Door offset from                                       shall apply.]
                    centerline of hall                              (3) No closer than shown in Figure 17.7.5.6.5.1(A), parts B,
                                                                           D, and F
                                                                    17.7.5.6.6.2 If ceiling-mounted detectors are to be installed in
                                                                    conditions other than those outlined in 17.7.5.6.6.1, an engi-
                                                                    neering evaluation shall be made.
                                                                    17.7.6 Special Considerations.
                                                                    17.7.6.1 Spot-Type Detectors.
                                                                    17.7.6.1.1 Combination and multi-sensor smoke detectors that
                                                                    have a fixed-temperature element as part of the unit shall be
                                                                    selected in accordance with Table 17.6.2.1 for the maximum
                                                                    ceiling temperature expected in service.

C                   Double door         On centerline of            17.7.6.1.2* Holes in the back of a detector shall be covered by
                                        doorway                     a gasket, sealant, or equivalent means, and the detector shall be
            CL      a = 24 in.                                      mounted so that airflow from inside or around the housing
                    (610 mm)            On centerline of            does not prevent the entry of smoke during a fire or test condi-
D               a   or less             separation                  tion.
                                                                    17.7.6.2* High-Rack Storage. The location and spacing of
        CL      CL                                                  smoke detectors for high-rack storage shall address the
                                                                    commodity, quantity, and configuration of the rack storage.
E                   a = More than       On centerline of each       17.7.6.3 High Air Movement Areas.
                                                                    17.7.6.3.1* General. The purpose and scope of 17.7.6.3 shall
            a       24 in. (610 mm)     doorway                     be to provide location and spacing guidance for smoke detec-

FIGURE 17.7.5.6.5.3(A) Detector Location Requirements
for Single and Double Doors.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.               2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-110                                               NATIONAL FIRE ALARM AND SIGNALING CODE

tors intended for early warning of fire in high air movement          of smoke detectors shall not be required to be reduced based
areas.                                                                on the number of air changes.

17.7.6.3.2 Location. Smoke detectors shall not be located             17.7.7 Video Image Smoke Detection.
directly in the airstream of supply registers.
                                                                      17.7.7.1 Video image smoke detection systems and all of the
17.7.6.3.3* Spacing.                                                  components thereof, including hardware and software, shall be
                                                                      listed for the purpose of smoke detection.
17.7.6.3.3.1 Smoke detector spacing shall be reduced where
the airflow in a defined space exceeds 8 minutes per air change       17.7.7.2 Video image smoke detection systems shall comply
(total space volume) (equal to 7.5 air changes per hour).             with all of the applicable requirements of Chapters 1, 10, 14,
                                                                      17, and 23 of this Code.
17.7.6.3.3.2 Where spacing must be adjusted for airflow, spot-
type smoke detector spacing shall be adjusted in accordance           17.7.7.2.1 Systems shall be designed in accordance with the
with Table 17.7.6.3.3.2 or Figure 17.7.6.3.3.2 before making any
other spacing adjustments required by this Code.

Y 17.7.6.3.3.3 Air sampling or projected beam smoke detectors

shall be installed in accordance with the manufacturer's

L published instructions.
N 17.7.6.3.4 HVAC Mechanical Rooms. Where HVAC mechani-

cal rooms are used as an air plenum for return air, the spacings
O  Table 17.7.6.3.3.2 Smoke Detector Spacing Based on Air                performance-based design requirements of Section 17.3.
E Movement (Not to Be Used for Under-Floor or Above-Ceiling              17.7.7.2.2 The location and spacing of video image smoke
                                                                         detectors shall comply with the requirements of 17.11.5.
   Spaces)                                                               17.7.7.3* Video signals generated by cameras that are compo-
                       US Minutes per                                    nents of video image smoke detection systems shall be permit-
                                   Air Changes  Spacing per Detector     ted to be transmitted to other systems for other uses only
                       Air Change   per Hour                             through output connections provided specifically for that
                                       60       ft2  m2                  purpose by the video system manufacturer.
                        L 1            30                              17.7.7.4* All component controls and software shall be
                        A 2            20       125  12                  protected from unauthorized changes.
                                       15       250  23               N 17.7.7.5 All changes to the software or component settings
                             3         12       375  35                  shall be tested in accordance with Chapter 14.
                                       10       500  46                  17.8 Radiant Energy­Sensing Fire Detectors.
                       {C56A4DC7-64F7-4C8U 48.6 625  58                  17.8.1* General.
                         8-B368-41DE5BD47BC8} 57.575070                  17.8.1.1 The radiant energy detection design documentation
                        ID 6             6.7    875  81                  shall state the required performance objective of the system.
                             7           6      900  84                17.8.1.2 The purpose and scope of Section 17.8 shall be to
                        IV 8                                             provide requirements for the selection, location, and spacing
                             9                                           of fire detectors that sense the radiant energy produced by
                            10                                           burning substances.
                     D 900 (83.6)               900  84               N 17.8.1.3 These detectors shall be categorized as flame detec-
                     IN 800 (74.3)              900  84                  tors and spark/ember detectors.
                     R 700 (65.0)                                        17.8.2* Fire Characteristics and Detector Selection.
ft2 (m2) per detectorFO600 (55.7)                                        17.8.2.1* The type and quantity of radiant energy­sensing fire
                                                                         detectors shall be determined on the basis of the performance
                                                                         characteristics of the detector and an analysis of the hazard,
                                                                         including the burning characteristics of the fuel, the fire
                                                                         growth rate, the environment, the ambient conditions, and the
                                                                         capabilities of the extinguishing media and equipment.
                                                                         17.8.2.2* The selection of the radiant energy­sensing detec-
                                                                         tors shall be based on the following:

                       500 (46.5)                                     (1) Matching of the spectral response of the detector to the

                       400 (37.2)                                            spectral emissions of the fire or fires to be detected
                                                                      (2) Minimizing the possibility of spurious nuisance alarms
                                                                      from non-fire sources inherent to the hazard area
                       300 (27.9)
                                                                      17.8.3 Spacing Considerations.

                       200 (18.6)                                     17.8.3.1 General Rules.

       100 (9.3)                                                      17.8.3.1.1* Radiant energy­sensing fire detectors shall be
                                                                      employed consistent with the listing or approval and the
                   60 50 40 30 20 10 0                                inverse square law, which defines the fire size versus distance
                                Air changes per hour                  curve for the detector.

FIGURE 17.7.6.3.3.2 High Air Movement Areas (Not to Be
Used for Under-Floor or Above-Ceiling Spaces).

2019 Edition                       Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                             INITIATING DEVICES                                                                        72-111

17.8.3.1.2 Detector quantity shall be based on the detectors                     17.8.3.3.4* The location and spacing of the detectors shall be
being positioned so that no point requiring detection in the                     adjusted using the inverse square law, modified for the atmos-
hazard area is obstructed or outside the field of view of at least               pheric absorption and the absorption of nonburning fuel
one detector.                                                                    suspended in the air in accordance with the manufacturer's
                                                                                 published instructions.
17.8.3.2 Spacing Considerations for Flame Detectors.
                                                                                 17.8.3.3.5* In applications where the sparks to be detected
17.8.3.2.1* The location and spacing of detectors shall be the                   could occur in an area not on the optical axis of the detector,
result of an engineering evaluation that includes the following:                 the distance shall be reduced or detectors shall be added to

(1) Size of the fire that is to be detected                                      compensate for the angular displacement of the fire in accord-
(2) Fuel involved                                                                ance with the manufacturer's published instructions.
   (3) Sensitivity of the detector
   (4) Field of view of the detector                                                17.8.3.3.6* Provisions shall be made to sustain the detector
   (5) Distance between the fire and the detector                                   window clarity in applications where airborne particulates and
   (6) Radiant energy absorption of the atmosphere                                  aerosols coat the detector window and affect sensitivity.
   (7) Presence of extraneous sources of radiant emissions                          17.8.4 Other Considerations.
                                                                                    17.8.4.1 Radiant energy­sensing detectors shall be protected
Y (8) Purpose of the detection system                                               either by design or installation to ensure that optical perform-
L (9) Response time required                                                        ance is not compromised.
                                                                                    17.8.4.2 If necessary, radiant energy­sensing detectors shall be
   17.8.3.2.2 The system design shall specify the size of the flam-                 shielded or otherwise arranged to prevent action from unwan-
                                                                                    ted radiant energy.
N ing fire of given fuel that is to be detected.                                    17.8.4.3 Where used in outdoor applications, radiant energy­
O 17.8.3.2.3* In applications where the fire to be detected could                   sensing detectors shall be shielded or otherwise arranged in a
                                                                                    fashion to prevent diminishing sensitivity by conditions such as
   occur in an area not on the optical axis of the detector, the                    rain or snow and yet allow a clear field of vision of the hazard
   distance shall be reduced or detectors shall be added to                         area.
                                                                                    17.8.4.4 A radiant energy­sensing fire detector shall not be
E compensate for the angular displacement of the fire in accord-                    installed in a location where the ambient conditions are known
                                                                                    to exceed the extremes for which the detector has been listed.
   ance with the manufacturer's published instructions.                             17.8.5 Video Image Flame Detection.
                                                                                    17.8.5.1 Video image flame detection systems and all of the
S 17.8.3.2.4* In applications in which the fire to be detected is                   components thereof, including hardware and software, shall be
U of a fuel that differs from the test fuel used in the process of                  listed for the purpose of flame detection.
                                                                                    17.8.5.2 Video image flame detection systems shall comply
   listing or approval, the distance between the detector and the                   with all of the applicable requirements of Chapters 1, 10, 14,
                                                                                    17, and 23 of this Code.
L fire shall be adjusted consistent with the fuel specificity of the                17.8.5.3* Video signals generated by cameras that are compo-
                                                                                    nents of video image flame detection systems shall be permit-
   detector as established by the manufacturer.                                     ted to be transmitted to other systems for other uses only
                                                                                    through output connections provided specifically for that
A 17.8.3.2.5 Because flame detectors are line-of-sight devices,                     purpose by the video system manufacturer.
                                                                                  17.8.5.4* All component controls and software shall be
   their ability to respond to the required area of fire in the zone                protected from unauthorized changes.
                                                                                 N 17.8.5.5 All changes to the software or component settings
{C56A4DC7-64F7-4C8U that is to be protected shall not be compromised by the pres-   shall be tested in accordance with Chapter 14.
ID 8-B368-41DE5BD47BC8} ence of intervening structural members or other opaque

   objects or materials.

IV 17.8.3.2.6* Provisions shall be made to sustain detector

   window clarity in applications where airborne particulates and
   aerosols coat the detector window between maintenance inter-

D vals and affect sensitivity.

   17.8.3.3 Spacing Considerations for Spark/Ember Detectors.

IN 17.8.3.3.1* The location and spacing of detectors shall be the

   result of an engineering evaluation that includes the following:

R (1) Size of the spark or ember that is to be detected

   (2) Fuel involved

O(3) Sensitivity of the detector

   (4) Field of view of the detector

F(5) Distance between the fire and the detector
   (6) Radiant energy absorption of the atmosphere
(7) Presence of extraneous sources of radiant emissions
(8) Purpose of the detection systems                                             17.9 Combination, Multi-Criteria, and Multi-Sensor Detectors.

(9) Response time required                                                        17.9.1 General. The requirements for the selection, location,
                                                                                 and spacing of combination, multi-criteria, and multi-sensor
17.8.3.3.2* The system design shall specify the size of the                      detectors shall comply with Section 17.9.
spark or ember of the given fuel that the detection system is to
detect.                                                                          17.9.2 Combination Detectors.

17.8.3.3.3 Spark detectors shall be positioned so that all points                17.9.2.1 A combination detector shall be listed for each
within the cross section of the conveyance duct, conveyor, or                    sensor.
chute where the detectors are located are within the field of                    17.9.2.2 The device listings shall determine the locations and
view (as defined in 3.3.106) of at least one detector.                           spacing criteria in accordance with Chapter 17.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                        2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-112               NATIONAL FIRE ALARM AND SIGNALING CODE

17.9.3 Multi-Criteria Detectors.                                                      17.11.5.1 The location and spacing of detectors shall be based
17.9.3.1 A multi-criteria detector shall be listed for the                            on the principle of operation and an engineering survey of the
primary function of the device.                                                       conditions anticipated in service.
17.9.3.2 Because of the device-specific, software-driven solu-                        17.11.5.1.1 The manufacturer's published instructions shall
tion of multi-criteria detectors to reduce unwanted alarms and                        be consulted for recommended detector uses and locations.
improve detector response to a nonspecific fire source, loca-                         17.11.5.2 Detectors shall not be spaced beyond their listed or
tion and spacing criteria included with the detector installation                     approved maximums.
instructions shall be followed.                                                       17.11.5.2.1 Closer spacing shall be used where the structural
17.9.4 Multi-Sensor Detectors.                                                        or other characteristics of the protected hazard warrant.

17.9.4.1 A multi-sensor detector shall be listed for each sensor.                     17.11.5.3 The location and sensitivity of the detectors shall be
                                                                                         based on a documented engineering evaluation that includes
   17.9.4.2 Because of the device-specific, software-driven solu-                        the manufacturer's installation instructions and the following:
   tion of multi-sensor detectors to reduce unwanted alarms and                          (1) Structural features, size, and shape of the rooms and bays
                                                                                         (2) Occupancy and uses of the area
Y improve detector response to a nonspecific fire source, loca-                          (3) Ceiling height
                                                                                         (4) Ceiling shape, surface, and obstructions
   tion and spacing criteria included with the detector installation                     (5) Ventilation
                                                                                         (6) Ambient environment
L instructions shall be followed.                                                        (7) Burning characteristics of the combustible materials
N 17.10 Gas Detection.
                                                                                                present
   17.10.1 General. The purpose and scope of Section 17.10                               (8) Configuration of the contents in the area to be protected
                                                                                      N 17.12 Carbon Monoxide Detectors.
O shall be to provide requirements for the selection, installation,                   N 17.12.1 Where required by other governing laws, codes, or
                                                                                         standards, carbon monoxide detectors shall be installed in
   and operation of gas detectors other than carbon monoxide                             accordance with the following:
                                                                                         (1)* On the ceiling in the same room as permanently installed
E detectors.
                                                                                                fuel-burning appliances, and
 17.10.2 Gas Characteristics and Detector Selection.                                     (2)* Centrally located on every habitable level and in every

S 17.10.2.1 Gas detection equipment shall be listed in accord-                                  HVAC zone of the building, and
U ance with applicable standards such as ANSI/UL 1484, Stand-                            (3) Outside of each separate dwelling unit, guest room, and

   ard for Residential Gas Detectors, or ANSI/UL 2075, Standard for                             guest suite sleeping area within 21 ft (6.4 m) of any door
                                                                                                to a sleeping room, with the distance measured along a
L Gas and Vapor Detectors and Sensors, for the specific gas or vapor                            path of travel, and
                                                                                         (4) Other locations where required by applicable laws, codes,
   it is intended to detect.                                                                    or standards, or
                                                                                         (5) A performance-based design in accordance with
A 17.10.2.2 Any gas detection systems installed on a fire alarm                                 Section 17.3
                                                                                      N 17.12.2 Carbon monoxide detectors shall meet the following
   system shall comply with all the applicable requirements of                           requirements:
                                                                                         (1) Carbon monoxide detectors shall be listed in accordance
{C56A4DC7-64F7-4C8U Chapters 1, 10, 14, 17, and 23 of this Code.                                with applicable standards, such as ANSI/UL 2075, Gas
ID 8-B368-41DE5BD47BC8} 17.10.2.3 The requirements of this Code shall not apply to gas          and Vapor Detectors and Sensors.
                                                                                         (2) Carbon monoxide detectors shall be set to respond to the
   detection systems used solely for process control.                                           sensitivity limits specified in ANSI/UL 2034, Standard for
                                                                                                Single and Multiple Station Carbon Monoxide Alarms.
IV 17.10.2.4* The selection and placement of the gas detectors

   shall be based on an engineering evaluation.

D 17.11 Other Fire Detectors.
IN  17.11.1 Detectors that operate on principles different from

   those covered by Sections 17.6 through 17.8 shall be classified
   as other fire detectors.

R 17.11.1.1 Such detectors shall be installed in all areas where

   they are required either by other NFPA codes and standards or

O by the authority having jurisdiction.
F 17.11.2* Other fire detectors shall operate where subjected to
the abnormal concentration of combustion effects that occur        N 17.12.3 All carbon monoxide detectors shall be located and
during a fire.                                                        mounted so that accidental operation will not be caused by

17.11.3 Detection layout shall be based upon the size and                             jarring or vibration.

intensity of fire to provide the necessary quantity of required                       N 17.12.4 The location of carbon monoxide detectors shall be
products and related thermal lift, circulation, or diffusion for                         based on an evaluation of potential ambient sources and flows
operation.                                                                               of carbon monoxide, moisture, temperature, dust, or fumes

17.11.4 Room sizes and contours, airflow patterns, obstruc-                           and of electrical or mechanical influences to minimize
                                                                                      nuisance alarms.
tions, and other characteristics of the protected hazard shall be
taken into account.
                                                                                      N 17.12.5 The selection and placement of carbon monoxide
                                                                                      detectors shall take into account both the performance charac-
17.11.5 Location and spacing of detectors shall comply with                           teristics of the detector and the areas into which the detectors
17.11.5.1 through 17.11.5.3.

2019 Edition         Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                    INITIATING DEVICES                                                               72-113

are to be installed to prevent nuisance and unintentional                           17.15.5 Manually actuated alarm-initiating devices shall be
alarms or improper operation after installation.                                    mounted on a background of contrasting color.

N 17.12.6 Unless specifically designed and listed for the expec-    17.15.6 The operable part of a manually actuated alarm-
   ted conditions, carbon monoxide detectors shall not be instal-   initiating device shall be not less than 42 in. (1.07 m) and not
   led where any of the following ambient conditions exist:         more than 48 in. (1.22 m) from the finished floor.

(1) Temperature below 32°F (0°C)                                    17.15.7 Manually actuated alarm-initiating devices shall be
(2) Temperature above 100°F (38°C)
(3) Relative humidity outside the range of 10 percent to            permitted to be single action or double action.

95 percent                                                          17.15.8* Listed protective covers shall be permitted to be
                                                                    installed over single- or double-action manually actuated alarm-
N 17.12.7 Unless tested and listed for recessed mounting,                           initiating devices.
   carbon monoxide detectors shall not be recessed into the
   mounting surface.                                                                17.15.9 Manual fire alarm boxes shall comply with 17.15.9.1
N 17.12.8 Protection During Construction.                                           through 17.15.9.6.
                                                                                    17.15.9.1 Manual fire alarm boxes shall be used only for fire
Y N 17.12.8.1 Where detectors are installed for signal initiation                   alarm initiating purposes.
L during construction, they shall be replaced prior to the final                    17.15.9.2 Manual fire alarm boxes shall be installed so that
                                                                                    they are conspicuous, unobstructed, and accessible.
   commissioning of the system.                                                     17.15.9.3* Unless installed in an environment that precludes
                                                                                    the use of red paint or red plastic, manual fire alarm boxes
N N 17.12.8.2 Where detection is not required during construc-                      shall be red in color.
   tion, detectors shall not be installed until after all other                     17.15.9.4 Manual fire alarm boxes shall be located within 5 ft
O construction trades have completed cleanup.                                       (1.5 m) of each exit doorway on each floor.
N 17.12.9 Carbon Monoxide Detectors for Control of Carbon                           17.15.9.5* Additional manual fire alarm boxes shall be provi-
                                                                                    ded so that the travel distance to the nearest manual fire alarm
E Monoxide Spread.                                                                  box will not exceed 200 ft (61 m), measured horizontally on
S N 17.12.9.1 System designers shall consider the spread of carbon                  the same floor.
                                                                                    17.15.9.6 Manual fire alarm boxes shall be mounted on both
   monoxide through an occupancy through the HVAC system.                           sides of grouped openings over 40 ft (12.2 m) in width, and
                                                                                    within 5 ft (1.5 m) of each side of the grouped opening.
U N 17.12.9.2 Interaction with smoke control systems, if such is                    17.16 Fire Extinguisher Electronic Monitoring Device. A fire
L provided, shall be coordinated.                                                   extinguisher electronic monitoring device shall indicate those
                                                                                    conditions for a specific fire extinguisher required by NFPA 10
   17.13 Sprinkler Waterflow Alarm-Initiating Devices.                              to a fire alarm control unit or other control unit.
                                                                                    17.17 Supervisory Signal­Initiating Devices.
A 17.13.1* The provisions of Section 17.13 shall apply to devices                   17.17.1 Control Valve Supervisory Signal­Initiating Device.
{C56A4DC7-64F7-4C8U that initiate an alarm indicating a flow of water in a sprinkler17.17.1.1 Two separate and distinct signals shall be initiated:
                                                                                    one indicating movement of the valve from its normal position
 8-B368-41DE5BD47BC8} system.                                                       (off-normal), and the other indicating restoration of the valve
                                                                                    to its normal position.
ID 17.13.2* Activation of the initiating device shall occur within                  17.17.1.2 The off-normal signal shall be initiated during the
                                                                                    first two revolutions of the handwheel or during one-fifth of
   90 seconds of waterflow at the alarm-initiating device when flow                 the travel distance of the valve control apparatus from its
                                                                                    normal position.
IV occurs that is equal to or greater than that from a single sprin-

   kler of the smallest orifice size installed in the system.

D 17.13.3 Movement of water due to waste, surges, or variable

   pressure shall not initiate an alarm signal.

IN 17.14* Detection of Operation of Other Automatic Extinguish-

   ing Systems. The operation of fire extinguishing systems or
   suppression systems shall initiate an alarm signal by alarm-

R initiating devices installed in accordance with their individual

   listings.

O17.15 Manually Actuated Alarm-Initiating Devices.
F17.15.1 Manually actuated alarm-initiating devices shall be
listed in accordance with applicable standards such as ANSI/                        17.17.1.3 The off-normal signal shall not be restored at any
UL 38, Standard for Manual Signaling Boxes for Fire Alarm Systems.                  valve position except normal.

N 17.15.2 Manually actuated alarm-initiating devices for initiat-                   17.17.1.4 An initiating device for supervising the position of a
   ing signals other than for fire alarm shall be permitted if the                  control valve shall not interfere with the operation of the valve,
   devices are differentiated from manual fire alarm boxes by a                     obstruct the view of its indicator, or prevent access for valve
   color other than red and labeling.                                               maintenance.

17.15.3 Combination manual fire alarm boxes and guard's                             17.17.2 Pressure Supervisory Signal­Initiating Device.
signaling stations shall be permitted.                                              17.17.2.1 Two separate and distinct signals shall be initiated:
17.15.4 Manually actuated alarm-initiating devices shall be                         one indicating that the required pressure has increased or
securely mounted.                                                                   decreased (off-normal), and the other indicating restoration of
                                                                                    the pressure to its normal value.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.      2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-114                                   NATIONAL FIRE ALARM AND SIGNALING CODE

17.17.2.2 The requirements in 17.17.2.2.1 through 17.17.2.2.4                                    Chapter 18 Notification Appliances
shall apply to pressure supervisory signal­initiating devices.
17.17.2.2.1 Pressure Tank.                                                                       18.1* Application.

(A) A pressure tank supervisory signal­initiating device for a                                   18.1.1 The requirements of this chapter shall apply where
pressurized limited water supply, such as a pressure tank, shall                                 required by the authority having jurisdiction governing laws,
indicate both high- and low-pressure conditions.                                                 codes, or standards; or other parts of this Code.

(B) The off-normal signal shall be initiated when the required                                   18.1.2 The requirements of this chapter shall address the
pressure increases or decreases by 10 psi (70 kPa).                                              reception of a notification signal and not the signal's informa-
                                                                                                 tion content.

17.17.2.2.2* Dry Pipe Sprinkler System.                                                          18.1.3 The performance, location, and mounting of notifica-

   (A) A pressure supervisory signal­initiating device for a dry-                                   tion appliances used to initiate or direct evacuation or reloca-
   pipe sprinkler system shall indicate both high- and low-pressure                                 tion of the occupants, or for providing information to
   conditions.                                                                                      occupants or staff, shall comply with this chapter.
                                                                                                    18.1.4 The performance, location, and mounting of annun-
Y (B) For dry pipe valves, the off-normal signal shall be initiated                                 ciators, displays, and printers used to display or record informa-
L when the pressure increases or decreases by 10 psi (70 kPa).                                      tion for use by occupants, staff, responding emergency
                                                                                                    personnel, or supervising station personnel shall comply with
N (C) For low air pressure dry pipe valves, the high- and low-                                      this chapter.
                                                                                                    18.1.5* The requirements of this chapter shall apply to the
N pressure values shall be set in accordance with the manufactur-                                   areas, spaces, or system functions where required by the
                                                                                                    authority having jurisdiction governing laws, codes, or stand-
   er's installation instructions.                                                                  ards; or other parts of this Code requiring compliance with this
                                                                                                    chapter.
O 17.17.2.2.3 Steam Pressure.                                                                    · 18.1.6 Notification appliances shall be permitted to be used
E (A) A steam pressure supervisory signal­initiating device shall                                   within buildings or outdoors and to target the general build-
                                                                                                    ing, area, or space, or only specific parts of a building, area, or
   indicate a low pressure condition.                                                               space designated in specific zones and sub-zones.
                                                                                                 N 18.1.7 The requirements of Chapters 10, 14, 23, and 24 shall
S (B) The off-normal signal shall be initiated prior to the pres-                                   apply to the interconnection of notification appliances, the
U sure falling below 110 percent of the minimum operating pres-                                     control configurations, the power supplies, and the use of the
                                                                                                    information provided by notification appliances.
   sure of the steam-operated equipment supplied.                                                   18.2 Purpose. Notification appliances shall provide stimuli
                                                                                                    for initiating emergency action and provide information to
L 17.17.2.2.4 Other Sources. An initiating device for supervis-                                     users, emergency response personnel, and occupants.
                                                                                                    18.3 General.
   ing the pressure of sources other than those specified in                                        18.3.1 Listing. All notification appliances installed in
                                                                                                    conformity with Chapter 18 shall be listed for the purpose for
A 17.17.2.2.1 through 17.17.2.2.3 shall be provided as required by                                  which they are used.
                                                                                                    18.3.2 Nameplates.
   the authority having jurisdiction.                                                               18.3.2.1 Notification appliances shall include on their name-
                                                                                                    plates reference to electrical requirements and rated audible or
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 17.17.3 Water Level Supervisory Signal­Initiating Device.   visual performance, or both, as defined by the listing authority.
ID 17.17.3.1 Two separate and distinct signals shall be initiated:                                  18.3.2.2 Audible appliances shall include on their nameplates

   one indicating that the required water level has been lowered

IV or raised (off-normal), and the other indicating restoration.

   17.17.3.2 A pressure tank signal-initiating device shall indicate

D both high and low water level conditions.

   17.17.3.2.1 The off-normal signal shall be initiated when the

IN water level falls 3 in. (76 mm) or rises 3 in. (76 mm).

   17.17.3.3 A supervisory signal­initiating device for other than
   pressure tanks shall initiate a low water level signal when the

R water level falls 12 in. (300 mm).
O 17.17.4 Water Temperature Supervisory Signal­Initiating
FDevice.
17.17.4.1 A temperature supervisory device for a water storage                                   reference to their parameters or reference to installation docu-
container exposed to freezing conditions shall initiate two sepa-                                ments (supplied with the appliance) that include the parame-
rate and distinctive signals, as specified in 17.17.4.2.                                         ters in accordance with 18.4.4 or 18.4.5.

17.17.4.2 One signal shall indicate a decrease in water temper-                                  18.3.2.3 Visual notification appliances shall include on their
ature to 40°F (4.4°C), and the other shall indicate its restora-                                 nameplates reference to their parameters or reference to instal-
tion to above 40°F (4.4°C).                                                                      lation documents (supplied with the appliance) that include
17.17.5 Room Temperature Supervisory Signal­Initiating                                           the parameters in accordance with 18.5.3.1 or Section 18.6.
Device. A room temperature supervisory device shall indicate                                     18.3.3 Physical Construction.
a decrease in room temperature to 40°F (4.4°C) and its restora-                                  18.3.3.1 Appliances intended for use in special environments,
tion to above 40°F (4.4°C).                                                                      such as outdoors versus indoors, high or low temperatures,
                                                                                                 high humidity, dusty conditions, and hazardous locations, or

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                        NOTIFICATION APPLIANCES                                                  72-115

where subject to tampering, shall be listed for the intended  18.4.1.5.2* Unless otherwise required by other sections of this
application.                                                        Code, the coverage area for audible occupant notification shall
                                                                       be as required by other governing laws, codes, or standards.
 18.3.3.2* Notification appliances used for signaling other         N 18.4.1.5.3 Where other governing laws, codes, or standards
   than fire shall not have the word FIRE, or any fire symbol, in
any form (i.e., stamped, imprinted, etc.) on the appliance visi-    require audible occupant notification for all or part of an area
ble to the public.                                                  or space, coverage shall only be required in occupiable areas as
                                                                    defined in 3.3.187
N 18.3.3.3 Notification appliances with multiple visible element-
sused for signaling other than fire shall be permitted to have  18.4.1.5.4 The sound pressure levels that must be produced by
fire markings only on those visible elements used for fire signal-  the audible appliances in the coverage areas to meet the
ing.                                                                requirements of this Code shall be documented by the system
                                                                       designer during the planning and design of the notification
   18.3.4* Mechanical Protection.                                      system.
   18.3.4.1 Appliances subject to mechanical damage shall be        N 18.4.1.5.5 The greater of the expected average ambient sound
   suitably protected.                                                 pressure level or expected maximum sound pressure level
                                                                       having a duration of at least 60 seconds shall be documented
Y 18.3.4.2 If guards, covers, or lenses are employed, they shall       for the coverage area by the system designer to ensure compli-
L be listed for use with the appliance.                                ance with 18.4.4, 18.4.5, 18.4.6, or 18.4.7.
N 18.3.4.3 The effect of guards, covers, or lenses on the applian-     18.4.1.5.6 The design sound pressure levels to be produced by
                                                                       the notification appliances for the various coverage areas shall
   ce's field performance shall be in accordance with the listing      be documented for use during acceptance testing of the
                                                                       system.
O requirements.                                                        18.4.1.5.7 Where required by the authority having jurisdic-
                                                                       tion, documentation of the design sound pressure levels for the
   18.3.5 Mounting.                                                    various coverage areas shall be submitted for review and appro-
                                                                       val.
E 18.3.5.1 Appliances shall be supported independently of their        18.4.1.6* Voice messages shall not be required to meet the
                                                                       audibility requirements of 18.4.4 (Public Mode Audible
   attachments to the circuit conductors.                              Requirements), 18.4.5 (Private Mode Audible Requirements),
                                                                       18.4.6 (Sleeping Area Requirements), or 18.4.7 (Narrow Band
S 18.3.5.2 Appliances shall be mounted in accordance with the          Tone Signaling for Exceeding Masked Thresholds), but shall
U manufacturer's published instructions.                               meet the intelligibility requirements of 18.4.11 where voice
                                                                       intelligibility is required.
   18.3.6* Connections. Terminals, leads, or addressable               18.4.1.7 Audible notification appliances used for exit marking
                                                                       shall not be required to meet the audibility requirements of
L communication, that provide for monitoring the integrity of          18.4.4 (Public Mode Audible Requirements), 18.4.5 (Private
                                                                       Mode Audible Requirements), 18.4.6 (Sleeping Area Require-
   the notification appliance connections shall be provided.           ments), or 18.4.7 (Narrow Band Tone Signaling for Exceeding
                                                                       Masked Thresholds), except as required by 18.4.8 (Exit Mark-
A 18.4 Audible Characteristics.                                        ing Audible Notification Appliance Requirements).
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 18.4.1 General Requirements.   18.4.2 Distinctive Evacuation Signal.
ID 18.4.1.1* An average ambient sound level greater than               18.4.2.1* To meet the requirements of Section 10.10, the
                                                                       alarm audible signal pattern used to notify building occupants
   105 dBA shall require the use of a visual notification appli-       of the need to evacuate (leave the building) or relocate (from
                                                                       one area to another) shall be the standard alarm evacuation
IV ance(s) in accordance with Section 18.5 where the application       signal consisting of a three-pulse temporal pattern. The pattern

   is public mode or Section 18.6 where the application is private
   mode.

D 18.4.1.2* The total sound pressure level produced by combin-
IN ing the ambient sound pressure level with all audible notifica-

   tion appliances operating shall not exceed 110 dBA at the
   minimum hearing distance.

R  18.4.1.3* Sound from normal or permanent sources, having a
   duration of at least 60 seconds, shall be included when measur-
Oing maximum ambient sound level.

FN 18.4.1.4 Sound from temporary or abnormal sources lasting
less than 60 seconds shall not be required to be included when      shall be in accordance with Figure 18.4.2.1 and shall consist of
                                                                    the following in this order:
measuring maximum ambient sound level.

 18.4.1.5 Audible alert and evacuation signal tones, including      (1) "On" phase lasting 0.5 second ±10 percent
   those that precede or follow voice messages, shall meet the      (2) "Off" phase lasting 0.5 second ±10 percent for three
   requirements of 18.4.4 (Public Mode Audible Requirements),
   18.4.5 (Private Mode Audible Requirements), 18.4.6 (Sleeping            successive "on" periods
                                                                    (3) "Off" phase lasting 1.5 seconds ±10 percent

Area Requirements), or 18.4.7 (Narrow Band Tone Signaling           Exception: Where approved by the authority having jurisdiction, contin-
for Exceeding Masked Thresholds), as applicable.                    ued use of the existing consistent evacuation signaling scheme shall be

18.4.1.5.1* The designer of the audible notification system         permitted.

shall identify the rooms and spaces that will have audible notifi-  18.4.2.2 A single-stroke bell or chime sounded at "on" inter-
cation and those where audible notification will not be provi-      vals lasting 1 second ±10 percent, with a 2-second ±10 percent
ded.                                                                "off" interval after each third "on" stroke, shall be permitted.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-116                            NATIONAL FIRE ALARM AND SIGNALING CODE

On                                                                             (2) After the initial 4 minutes of the carbon monoxide signal,
                                                                                      the 5-second "off" time shall be permitted to be changed
Off                                                                                   to 60 seconds ± 10 percent.

        (a) (b) (a) (b) (a)  (c)  (a)                                          (3) The alarm signal shall be repeated in compliance with
                                     Time (sec)                                       18.4.3.2(1) and 18.4.3.2(2) until the alarm resets or the
              Cycle                                                                   alarm signal is manually silenced.

        Key:                                                                   N 18.4.3.3 The signal shall be synchronized within a notification
        Phase (a) signal is on for 0.5 sec ±10%                                   zone of a protected premises.
        Phase (b) signal is off for 0.5 sec ±10%
        Phase (c) signal is off for 1.5 sec ±10% [(c) = (a) + 2(b)]            N 18.4.3.4 The audible signal of carbon monoxide alarms and
        Total cycle lasts for 4 sec ±10%                                          systems installed to meet the requirements of Chapter 29 shall
                                                                                  not be required to be synchronized.

   FIGURE 18.4.2.1 Temporal Pattern Parameters.                                   18.4.4* Public Mode Audible Requirements.
                                                                                  18.4.4.1* To ensure that audible public mode signals are
Y 18.4.2.3 The signal shall be repeated for a period appropriate                  clearly heard, unless otherwise permitted by 18.4.4.2 through
                                                                                  18.4.4.5, they shall have a sound level at least 15 dB above the
   for the purposes of evacuation of the building, but for not less               average ambient sound level or 5 dB above the maximum
                                                                                  sound level having a duration of at least 60 seconds, whichever
L than 180 seconds.                                                               is greater, measured 5 ft (1.5 m) above the floor in the area
N 18.4.2.3.1 The minimum repetition time shall be permitted to                    required to be served by the system using the A-weighted scale
                                                                                  (dBA).
   be manually interrupted.                                                       18.4.4.2 Where approved by the authority having jurisdiction
                                                                                  or other governing codes or standards, the requirements for
O 18.4.2.3.2 The minimum repetition time shall be permitted to                    audible signaling shall be permitted to be reduced or elimina-
                                                                                  ted when visual signaling is provided in accordance with
   be automatically interrupted for the transmission of mass noti-                Section 18.5.
                                                                                18.4.4.3 Audible notification appliances installed in elevator
E fication messages in accordance with Chapter 24.                                cars shall be permitted to use the audibility criteria for private
                                                                                  mode appliances detailed in 18.4.5.1.
   18.4.2.4* The standard evacuation signal shall be synchron-                  18.4.4.4 If approved by the authority having jurisdiction, audi-
                                                                                  ble notification appliances installed in restrooms shall be
S ized within a notification zone.                                                permitted to use the audibility criteria for private mode appli-
U N 18.4.3 Distinctive Carbon Monoxide Audible Alarm Signal.                      ances detailed in 18.4.5.1.
                                                                                  18.4.4.5 A signaling system arranged to stop or reduce ambi-
N 18.4.3.1 Where a carbon monoxide detector or alarm is                           ent noise shall comply with 18.4.4.5.1 through 18.4.4.5.3.
                                                                                  18.4.4.5.1 A signaling system arranged to stop or reduce ambi-
L required by other codes or standards or by the authority having                 ent noise shall produce a sound level at least 15 dB above the
A jurisdiction and where an audible signal is required, a distinc-

   tive signal pattern shall be required that is different from a fire

{C56A4DC7-64F7-4C8U evacuation signal.

8-B368-41DE5BD47BC8} N 18.4.3.2 Where an audible signal is required, the carbon

ID monoxide signal shall be a four-pulse temporal pattern and

   comply with the following:

IV (1) Signals shall be a pattern consisting of four cycles of
          100 milliseconds ± 10 percent "on" and 100 milliseconds
          ± 10 percent "off," followed by 5 seconds ± 10 percent
 D "off," as demonstrated in Figure 18.4.3.2.
FOR IN On

Off                                                                                                                                  a

        a ba b a ba               c                                  a ba ba b a          c

              One cycle                                                        One cycle

                                                                      Phase a: signal is on for 100 ms ± 10 ms.
                                                                      Phase b: signal is off for 100 ms ± 10 ms.
                                                          Phase c: signal is off for 5 sec ± 0.5 sec for initial 4 minutes.
                                         After the initial 4 minutes Phase c: signal is permitted to be changed to 60 s ± 6 s off.

