                        Although the diagram shows a square waveform, the wave can have other shapes that produce a similar effect.

N FIGURE 18.4.3.2 Temporal Pattern Parameters -- Carbon Monoxide Signal.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                          NOTIFICATION APPLIANCES                                                                                      72-117

reduced average ambient sound level or 5 dB above the maxi-                            18.4.7* Narrow Band Tone Signaling for Exceeding Masked
mum sound level having a duration of at least 60 seconds after                         Thresholds.
reduction of the ambient noise level, whichever is greater,
measured 5 ft (1.5 m) above the floor in the area required to                          18.4.7.1 Masked Threshold Allowance. Audible tone signaling
be served by the system using the A-weighted scale (dBA).                              shall be permitted to comply with the masked threshold
                                                                                       requirements in this subsection in lieu of the A-weighted signal-
18.4.4.5.2 Visual notification appliances shall be installed in                        ing requirements in 18.4.4 and 18.4.5.
the affected areas in accordance with Sections 18.5 or 18.6.
                                                                                       18.4.7.2* Calculation Method. The effective masked thresh-
18.4.4.5.3 Relays, circuits, or interfaces necessary to stop or                        old shall be calculated in accordance with ISO 7731, Danger
reduce ambient noise shall meet the requirements of Chapters                           signals for public and work places -- Auditory danger signals.
10, 12, 21, and 23.
                                                                                       18.4.7.3 Noise Data. Noise data for calculating the effective
   18.4.5 Private Mode Audible Requirements.                                              masked threshold shall be the peak value of noise lasting
   18.4.5.1* To ensure that audible private mode signals are                              60 seconds or more for each octave or one-third octave band.
   clearly heard, they shall have a sound level at least 10 dB above                      18.4.7.4 Documentation. Analysis and design documentation
                                                                                          shall be submitted to the authority having jurisdiction and shall
Y the average ambient sound level or 5 dB above the maximum                               contain the following information:
L sound level having a duration of at least 60 seconds, whichever                         (1) Frequency data for the ambient noise, including the date,

   is greater, measured 5 ft (1.5 m) above the floor in the area                                  time, and location where measurements were taken for
                                                                                                  existing environments, or projected data for environ-
N required to be served by the system using the A-weighted scale                                  ments not yet constructed
                                                                                          (2) Frequency data of the audible notification appliance
   (dBA).                                                                                 (3) Calculations of the effective masked threshold for each
                                                                                                  set of noise data
O 18.4.5.2* Where approved by the authority having jurisdiction                           (4) A statement of the sound pressure level that would be
                                                                                                  required by 18.4.4 or 18.4.5 if masked threshold signaling
   or other governing codes or standards, the requirements for                                    had not been done
   audible signaling shall be permitted to be reduced or elimina-                         18.4.7.5 Sound Pressure Level. For masked threshold signal-
                                                                                          ing, the audible signal tone shall meet the requirements of
E ted when visual signaling is provided in accordance with                                either 18.4.7.5.1 or 18.4.7.5.2 but not for the reproduction of
S Section 18.5.                                                                           prerecorded, synthesized, or live messages.
                                                                                          18.4.7.5.1 The sound pressure level of the audible tone signal
   18.4.5.3 A system arranged to stop or reduce ambient noise                             shall exceed the masked threshold in one or more octave
                                                                                          bands by at least 10 dB in the octave band under consideration.
U shall comply with 18.4.5.3.1 through 18.4.5.3.3.                                        18.4.7.5.2 The sound pressure level of the audible tone signal
L 18.4.5.3.1 A system arranged to stop or reduce ambient noise                            shall exceed the masked threshold in one or more one-third
                                                                                          octave bands by at least 13 dB in the one-third octave band
   shall be permitted to produce a sound level at least 10 dB                             under consideration.
                                                                                          18.4.8 Exit Marking Audible Notification Appliance Require-
A above the reduced average ambient sound level or 5 dB above                             ments.
                                                                                          18.4.8.1* Exit marking audible notification appliances shall
   the maximum sound level having a duration of at least                                  meet or exceed the frequency and sound level settings and
                                                                                          guidelines specified in the manufacturer's documented instruc-
{C56A4DC7-64F7-4C8U 60 seconds after reduction of the ambient noise level, which-         tions.
                                                                                        18.4.8.2* In addition to 18.4.8.1, as a minimum, to ensure that
 8-B368-41DE5BD47BC8} ever is greater, measured 5 ft (1.5 m) above the floor, using the   exit marking audible notification appliance signals are clearly

ID A-weighted scale (dBA).

   18.4.5.3.2 Visual notification appliances shall be installed in

IV the affected areas in accordance with Sections 18.5 or 18.6.

   18.4.5.3.3 Relays, circuits, or interfaces necessary to stop or

D reduce ambient noise shall meet the requirements of Chapters

   10, 12, 21, and 23.

IN 18.4.6 Sleeping Area Requirements.

   18.4.6.1* Where audible appliances are installed to provide
   signals for sleeping areas, they shall have a sound level of at

R least 15 dB above the average ambient sound level or 5 dB

   above the maximum sound level having a duration of at least

O60 seconds or a sound level of at least 75 dBA, whichever is
Fgreater, measured at the pillow level in the area required to be
served by the system using the A-weighted scale (dBA).                                 heard and produce the desired directional effects for 50 ft
                                                                                       (15.24 m) within an unobstructed egress path, they shall meet
18.4.6.2 If any barrier, such as a door, curtain, or retractable                       the audibility requirements of 18.4.7 in at least one one-third
partition, is located between the notification appliance and the
pillow, the sound pressure level shall be measured with the                            octave band or one octave band within the effective frequency
barrier placed between the appliance and the pillow.                                   ranges of the interaural time difference (ITD), interaural level
                                                                                       or intensity difference (ILD or IID), and anatomical transfer
                                                                                       function or head-related transfer function (ATF or HRTF)
 18.4.6.3* Audible appliances provided for the sleeping areas                          localization cues.
   to awaken occupants shall produce a low frequency alarm
signal that complies with the following:
                                                                                       N 18.4.8.3 The exit marking audible notification appliance
                                                                                       signal shall penetrate both the ambient noise and the fire
(1) The waveform shall have a fundamental frequency of                                 alarm signal.
       520 Hz ± 10 percent.
(2)* The notification equipment shall be listed for producing
       the low frequency waveform.                                                     18.4.8.4 Where required by the authority having jurisdiction
                                                                                       governing laws, codes, or standards; or other parts of this Code,

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-118                 NATIONAL FIRE ALARM AND SIGNALING CODE

exit marking audible notification appliances shall be installed         N· 18.4.11.6 Quantitative measurements shall be permitted. (See
in accordance with the manufacturer's published instructions.              D.2.4.)

18.4.8.5* Where required by the authority having jurisdiction                       18.5* Visual Characteristics -- Public Mode.
governing laws, codes, or standards; or other parts of this Code,                   18.5.1* Visual Signaling.
exit marking audible notification shall be located at the                           18.5.1.1 Public mode visual signaling shall meet the require-
entrance to all building exits and areas of refuge as defined by                    ments of Section 18.5 using visual notification appliances.
the applicable building or fire code.

18.4.8.6 Where exit marking audible notification appliances  18.5.1.2* The coverage area for visual notification shall be as
are utilized to mark areas of refuge, they shall provide an audi-                   required by other governing laws, codes, or standards.
ble signal distinct from that used for other exits that do not
have areas of refuge.                                                   N 18.5.1.3 Where other governing laws, codes, or standards
                                                                                       require visual notification for all or part of an area or space,
18.4.9 Location of Audible Notification Appliances for Build-                          coverage shall only be required in occupiable areas as defined
ing or Structure.                                                                      in 3.3.187.
                                                                                       18.5.2 Area of Coverage.
Y 18.4.9.1 If ceiling heights allow, and unless otherwise permit-                      18.5.2.1 The designer of the visual notification system shall
L ted by 18.4.9.2 through 18.4.9.5, wall-mounted appliances shall                      document the rooms and spaces that will have visual notifica-
                                                                                       tion and those where visual notification will not be provided.
have their tops above the finished floors at heights of not less                       18.5.2.2* Unless otherwise specified or required by other
                                                                                       sections of this Code, the required coverage area for visual noti-
N than 90 in. (2.29 m) and below the finished ceilings at distan-                      fication shall be as required by other governing laws, codes, or
                                                                                       standards.
ces of not less than 6 in. (150 mm).                                                   18.5.2.3 Where required by the authority having jurisdiction,
                                                                                       documentation of the effective intensity (cd) of the visual noti-
O 18.4.9.2 Ceiling-mounted or recessed appliances shall be                             fication appliances for the area of coverage shall be submitted
                                                                                       for review and approval.
permitted.                                                                             18.5.3 Light, Color, and Pulse Characteristics.
                                                                                       18.5.3.1 The flash rate shall not exceed two flashes per second
E 18.4.9.3 If combination audible/visual notification appliances                       (2 Hz) nor be less than one flash every second (1 Hz) through-
                                                                                       out the listed voltage range of the appliance.
are installed, the location of the installed appliance shall be                        18.5.3.2 The maximum light pulse duration shall be 20 milli-
                                                                                       seconds, except as permitted in 18.5.3.3.
S determined by the requirements of 18.5.5.                                         N 18.5.3.3* Light pulse durations greater than 20 milliseconds,
U 18.4.9.4 Appliances that are an integral part of a smoke detec-                      but not greater than 100 milliseconds, shall be permitted where
                                                                                       the alerting capability of the visual notification appliance is
tor, carbon monoxide detector, smoke alarm, carbon monox-                              demonstrated to be equal to or greater than visual notification
                                                                                       appliances with a 20-millisecond pulse duration.
L ide alarm, or other initiating device shall be located in                            18.5.3.4 The pulse duration shall be defined as the time inter-
                                                                                       val between initial and final points of 10 percent of maximum
accordance with the requirements for that device.                                      signal.
                                                                                       18.5.3.5* Visual notification appliances used for fire alarm
A 18.4.9.5 Mounting heights other than required by 18.4.9.1                            signaling only or to signal the intent for complete evacuation
                                                                                       shall be clear or nominal white and shall not exceed 1000 cd
and 18.4.9.2 shall be permitted, provided that the sound pres-                         (effective intensity).

{C56A4DC7-64F7-4C8U sure level requirements of 18.4.4 for public mode or 18.4.5 for

8-B368-41DE5BD47BC8} private mode, or 18.4.6 for sleeping areas, based on the appli-

ID cation, are met.

18.4.10 Location of Audible Notification Appliances for Wide-

IV Area Signaling. Audible notification appliances for wide-area

signaling shall be installed in accordance with the require-

D ments of the authority having jurisdiction, approved design

documents, and the manufacturer's installation instruction to

IN achieve the required performance.

18.4.11* Voice Intelligibility. Within the acoustically distin-
guishable spaces (ADS) where voice intelligibility is required,

R voice communications systems shall reproduce prerecorded,

synthesized, or live (e.g., microphone, telephone handset, and

O radio) messages with voice intelligibility.

18.4.11.1* ADSs shall be determined by the system designer

Fduring the planning and design of all emergency communica-
tions systems.                                                                      18.5.3.6 Visual notification appliances used to signal occu-
                                                                                    pants to seek information or instructions shall be clear, nomi-
18.4.11.2 Each ADS shall be identified as requiring or not                          nal white, or other color as required by the emergency plan
requiring voice intelligibility.                                                    and the authority having jurisdiction for the area or building.

   18.4.11.3* Unless specifically required by other governing                          18.5.3.7* The visual synchronization requirements of this
   laws, codes, or standards, or by other parts of this Code, intelli-                 chapter shall not apply where the visual notification appliances
   gibility shall not be required in all ADSs.                                         located inside the building are viewed from outside of the
   18.4.11.4* Where required by the authority having jurisdic-                         building.
   tion governing laws, codes, or standards; or other parts of this                 N 18.5.3.8 Visual notification appliances used for carbon
   Code, ADS assignments shall be submitted for review and                             monoxide signaling shall be as required by the emergency plan
   approval.                                                                           and the authority having jurisdiction for the area or building
 18.4.11.5 Quantitative measurements shall not be required.                            and shall not exceed 1000 cd (effective intensity).

2019 Edition           Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                       NOTIFICATION APPLIANCES                                                        72-119

18.5.4* Appliance Photometrics. The light output shall                   (1) A single visual notification appliance.
comply with the polar dispersion requirements for public                 (2)* Two groups of visual notification appliances, where visual
mode signaling as described in ANSI/UL 1971, Standard for                notification appliances of each group are synchronized,
Signaling Devices for the Hearing Impaired, ANSI/UL 1638, Stand-         in the same room or adjacent space within the field of
ard for Visible Signaling Devices for Fire Alarm and Signaling Systems,  view. This shall include synchronization of visual applian-
Including Accessories, or equivalent.                                    ces operated by separate systems.
                                                                         (3) More than two visual notification appliances or groups of
18.5.5 Appliance Location.                                                      synchronized appliances in the same room or adjacent

18.5.5.1* Wall-mounted appliances shall be mounted such                  space within the field of view that flash in synchroniza-
that the entire lens is not less than 80 in. (2.03 m) and not            tion.

   greater than 96 in. (2.44 m) above the finished floor or at the
   mounting height specified using the performance-based alter-
   native of 18.5.5.7.
 18.5.5.2 Where low ceiling heights do not permit wall mount-
   ing at a minimum of 80 in. (2.03 m), wall mounted visual noti-

Y fication appliances shall be mounted within 6 in. (150 mm) of
L the ceiling.
N N 18.5.5.3 Where low ceiling heights do not permit wall mount-

   ing at a minimum of 80 in. (2.03 m), the room size covered by
   a visual notification appliance of a given value shall be reduced

O by twice the difference between the minimum mounting height

   of 80 in. (2.03 m) and the actual lower mounting height.

E 18.5.5.4* Visual notification appliances listed for mounting
S parallel to the floor shall be permitted to be located on the

   ceiling or suspended below the ceiling.

U 18.5.5.5* Spacing in Rooms.
L  18.5.5.5.1* Spacing shall be in accordance with either Table

   18.5.5.5.1(a) and Figure 18.5.5.5.1 or Table 18.5.5.5.1(b).

A 18.5.5.5.2 Visual notification appliances shall be installed in

   accordance with Table 18.5.5.5.1(a) or Table 18.5.5.5.1(b)

{C56A4DC7-64F7-4C8U using one of the following:
                                                                            18.5.5.5.3 Room spacing in accordance with Table
                                                                            18.5.5.5.1(a) and Figure 18.5.5.5.1 for wall-mounted appliances
                                                                            shall be based on locating the visual notification appliance at
                                                                            the halfway distance of the wall.
                                                                          18.5.5.5.4 In square rooms with appliances not centered or in
                                                                            nonsquare rooms, the effective intensity (cd) from one wall-
                                                                            mounted visual notification appliance shall be determined by
                                                                            maximum room size dimensions obtained either by measuring
                                                                            the distance to the farthest wall or by doubling the distance to
                                                                            the farthest adjacent wall, whichever is greater, as required by
                                                                            Table 18.5.5.5.1(a) and Figure 18.5.5.5.1.
                                                                            18.5.5.5.5 If a room configuration is not square, the square
                                                                            room size that allows the entire room to be encompassed or
                                                                            allows the room to be subdivided into multiple squares shall be
                                                                            used.
                                                                            18.5.5.5.6* If ceiling heights exceed 30 ft (9.1 m), ceiling-
                                                                            mounted visual notification appliances shall be suspended at or
                                                                            below 30 ft (9.1 m) or at the mounting height determined
                                                                            using the performance-based alternative of 18.5.5.7, or wall-
                                                                            mounted visual notification appliances shall be installed in
                                                                            accordance with Table 18.5.5.5.1(a).
ID 8-B368-41DE5BD47BC8}  Table 18.5.5.5.1(a) Room Spacing for Wall-Mounted Visual Notification Appliances
           IV Maximum
           D Room Size                 Minimum Required Light Output
  IN ft                                     [Effective Intensity (cd)]

           20 × 20        m            One Visual Notification           Four Visual Notification
                    6.10 × 6.10         Appliance per Room                Appliances per Room
  R 28 × 28         8.53 × 8.53                                                (One per Wall)
                    9.14 × 9.14
           30 × 30  12.2 × 12.2        15                                NA
                    13.7 × 13.7        30                                NA
 O40 × 40           15.2 × 15.2        34                                NA
           45 × 45                     60                                15
                                       75                                19
F 50 × 50                              94                                30
54 × 54             16.5 × 16.5        110                               30
55 × 55             16.8 × 16.8        115                               30
60 × 60             18.3 × 18.3        135                               30
63 × 63             19.2 × 19.2        150                               37
68 × 68             20.7 × 20.7        177                               43
70 × 70             21.3 × 21.3        184                               60
80 × 80             24.4 × 24.4        240                               60
90 × 90             27.4 × 27.4        304                               95
100 × 100           30.5 × 30.5        375                               95
110 × 110           33.5 × 33.5        455                               135
120 × 120           36.6 × 36.6        540                               135
130 × 130           39.6 × 39.6        635                               185

NA: Not allowable.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-120                           NATIONAL FIRE ALARM AND SIGNALING CODE

 Table 18.5.5.5.1(b) Room Spacing for Ceiling-Mounted Visual Notification Appliances

              Maximum        Maximum Lens Height*                          Minimum Required
              Room Size                                                        Light Output

        ft               m   ft  m                                         (Effective Intensity);
                                                                  One Visual Notification Appliance

                                                                                     (cd)

20 × 20         6.1 × 6.1    10  3.0                                                   15
30 × 30         9.1 × 9.1    10  3.0                                                   30
40 × 40         12.2 × 12.2  10  3.0                                                   60
44 × 44         13.4 × 13.4  10  3.0                                                   75

20 × 20Y 44 × 44                 6.1
30 × 30         6.1 × 6.1    20                                                        30
                9.1 × 9.1    20  6.1                                                   45
L 20 × 20                        6.1                                                   75
                13.4 × 13.4  20                                                        80
46 × 46         14.0 × 14.0  20  6.1                                                   55
N 30 × 30                                                                              75
                6.1 × 6.1    30  9.1                                                   95
O 53 × 53       9.1 × 9.1    30  9.1                                                   110
50 × 50         15.2 × 15.2  30  9.1                                                   115
                16.2 × 16.2  30  9.1                                                   135
E 63 × 63                                                                              150
55 × 55         16.8 × 16.8  30  9.1                                                   177
59 × 59S 70 × 7018.0 × 18.0  30  9.1                                                   185
                19.2 × 19.2  30  9.1
68 × 68U *This does not preclude mounting lens at lower heights.309.1                               Visual
                20.7 × 20.7                                                                      notification
                21.3 × 21.3  30  9.1                                                              appliance
L  18.5.5.5.7 Table 18.5.5.5.1(b) shall be used if the ceiling-
   mounted visual notification appliance is at the center of the                                     20 ft      20 ft
A room.                                                                                            (6.1 m)     (6.1 m)

{C56A4DC7-64F7-4C8U N 18.5.5.5.8 If the ceiling-mounted visual notification appliance                30 ft             30 ft
                                                                                                   (9.1 m)           (9.1 m)
 8-B368-41DE5BD47BC8} is not located at the center of the room, the effective intensity
                                                                                                     40 ft                   40 ft
ID (cd) shall be determined by doubling the distance from the                                     (12.2 m)                 (12.2 m)

   appliance to the farthest wall to obtain the maximum room                                                                      50 ft
   size.                                                                                                                        (15.2 m)

IV 18.5.5.6* Spacing in Corridors.
D 18.5.5.6.1 The installation of visual notification appliances in

   corridors 20 ft (6.1 m) or less in width shall be in accordance

IN with the requirements of either 18.5.5.5 or 18.5.5.6.

   18.5.5.6.2 Paragraph 18.5.5.6 shall apply to corridors not
   exceeding 20 ft (6.1 m) in width.

R 18.5.5.6.3 In a corridor application, visual notification appli-

   ances shall be rated not less than 15 cd.

O 18.5.5.6.4 Corridors greater than 20 ft (6.1 m) wide shall
Fcomply with the spacing requirements for rooms in accordance
with 18.5.5.5.                                                                             50 ft

18.5.5.6.5* Visual notification appliances shall be located not                                  (15.2 m)
more than 15 ft (4.6.m) from the end of the corridor with a
separation not greater than 100 ft (30.5 m) between applian-       FIGURE 18.5.5.5.1 Room Spacing for Wall-Mounted Visual
ces.                                                                 Notification Appliances.

18.5.5.6.6 If there is an interruption of the concentrated view-  18.5.5.6.8 Wall-mounted visual notification appliances in
ing path, such as a fire door, an elevation change, or any other  corridors shall be permitted to be mounted on either the end
obstruction, the area shall be treated as a separate corridor.    wall or the side wall of the corridor in accordance with spacing
18.5.5.6.7 In corridors where more than two visual notifica-      requirements of 18.5.5.6.5.
tion appliances are in any field of view, they shall flash in
synchronization.

2019 Edition                Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                          NOTIFICATION APPLIANCES                                                72-121

18.5.5.7* Performance-Based Alternative.                                         18.6* Visual Characteristics -- Private Mode. Visual notifica-
                                                                       tion appliances used in the private mode shall be of a sufficient
18.5.5.7.1 Any design that provides a minimum of                       quantity and intensity and located so as to meet the intent of
0.0375 lumens/ft2 (0.4036 lumens/m2) of illumination at any            the user and the authority having jurisdiction.
point within the covered area at all angles specified by the           18.7 Supplementary Visual Signaling Method. A supplemen-
polar dispersion planes for wall- or ceiling-mounted public            tary visual notification appliance shall be intended to augment
mode visual notification appliances in ANSI/UL 1971, Standard          an audible or visual signal.
for Signaling Devices for the Hearing Impaired, ANSI/UL 1638, Visi-
ble Signaling Devices for Fire Alarm and Signaling Systems, Including
Accessories, or equivalent, as calculated for the maximum                        18.7.1 A supplementary visual notification appliance shall
distance from the nearest visual notification appliance, shall be                comply with its marked rated performance.

permitted in lieu of the requirements of 18.5.5, excluding                       18.7.2 Supplementary visual notification appliances shall be
   18.5.5.8.
   18.5.5.7.2 Documentation provided to the authority having                     permitted to be located less than 80 in. (2.03 m) above the
   jurisdiction shall include the following:                                     floor.
                                                                                 18.8 Textual Audible Appliances.
Y (1) Inverse Square Law calculations using each of the vertical                 18.8.1 Loudspeaker Appliances.
  L and horizontal polar distribution angles in ANSI/                            18.8.1.1 Loudspeaker appliances shall comply with
                                                                                 Section 18.4.
          UL 1971, Standard for Signaling Devices for the Hearing                18.8.1.2* The sound pressure level, in dBA, of the tone
                                                                                 produced by a signaling loudspeaker shall comply with all the
  N Impaired, or equivalent.                                                     requirements in 18.4.4 (public), 18.4.5 (private), or 18.4.6
                                                                                 (sleeping) for the intended mode or shall comply with the
   (2) The calculations shall account for the effects of polar                   requirements of 18.4.7 (narrow band tone signaling).
                                                                                 18.8.2 Telephone Appliances. Telephone appliances shall be
  O distribution using one of the following:                                     in accordance with Section 24.8.
                                                                                 18.9* Textual and Graphical Visual Appliances.
          (a) The percentages from the applicable table(s) in                    18.9.1 Application.
                                                                                 18.9.1.1 Textual and graphical visual appliances shall be
   E ANSI/UL 1971, Standard for Signaling Devices for the                        permitted to be used to signal information about fire or other
                                                                                 emergency conditions or to direct intended responses to those
                  Hearing Impaired, or equivalent                                conditions.
                                                                                 18.9.1.2 This section does not apply to means of egress signs,
  S (b) The actual results of laboratory tests of the specific                   room identification signs, and other signage that could be
                  appliance to be used as recorded by the listing                required by other governing laws, codes, or standards.
   U organization                                                                18.9.1.3 Textual visual appliance messages shall be permitted
   18.5.5.8 Sleeping Areas.                                                      to be static, flashing, or scrolling.
                                                                                 18.9.2 Location.
L 18.5.5.8.1 Combination smoke detectors and visual notifica-                    18.9.2.1 Private Mode. Unless otherwise permitted or
A tion appliances or combination smoke alarms and visual notifi-                 required by other governing laws, codes, or standards, or by
                                                                                 other parts of this Code or by the authority having jurisdiction,
   cation appliances shall be installed in accordance with the                   all textual and graphical visual notification appliances in the
                                                                                 private mode shall be located in rooms that are accessible only
{C56A4DC7-64F7-4C8U applicable requirements of Chapters 17, 18, 23, and 29.      to those persons directly concerned with the implementation
                                                                                 and direction of emergency response in the areas protected by
8-B368-41DE5BD47BC8} N 18.5.5.8.2 Combination carbon monoxide detectors or alarmsthe system.

ID with visual notification appliances shall be located in accord-

   ance with the applicable requirements for the visual notifica-

IV tion appliance and the applicable requirements for the carbon

   monoxide detector or alarm of Chapters 17, 18, 23, and 29.

D 18.5.5.8.3* Table 18.5.5.8.3 shall apply to the minimum

   required intensity of visual notification appliances in sleeping

IN areas after establishing the mounting height.

   18.5.5.8.4 For rooms with a linear dimension greater than
   16 ft (4.9 m), the visual notification appliance shall be located

R within 16 ft (4.9 m) of the pillow.

   18.5.6 Location of Visual Notification Appliances for Wide-

OArea Signaling. Visual notification appliances for wide-area
Fsignaling shall be installed in accordance with the require-

   ments of the authority having jurisdiction, approved design
   documents, and the manufacturer's published instructions to
achieve the required performance.                                                18.9.2.2 Public Mode. Textual and graphical visual notifica-
                                                                                 tion appliances used in the public mode shall be located to
                                                                                 ensure visibility to the occupants of the protected area or to the
 Table 18.5.5.8.3 Effective Intensity Requirements for Sleeping                  intended recipients.
Area Visual Notification Appliances
                                                                                 18.9.2.3 Mounting. Desktop and surface-mounted textual and
                                                                                 graphical visual notification appliances shall be permitted.
Distance from Ceiling                Minimum Intensity                           18.9.3 Performance. The information produced by textual
    to Top of Lens                            (cd)                               and graphical visual appliances shall be clear and legible at the
                                                                                 intended viewing distance.
in.  mm

24   610                                  110
<24  <610                                 177

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-122                      NATIONAL FIRE ALARM AND SIGNALING CODE

18.9.4* Character and Symbol Requirements and Viewing                (2) Viewing distance shall be measured as the horizontal
Distance.                                                                   distance between the character and an obstruction
18.9.4.1 This section applies to visual characters and graphic              preventing further approach towards the appliance.
elements and does not address raised characters or braille that
could be required by other governing laws, codes, or standards.      (3) Character height shall be based on the uppercase letter
18.9.4.2* Characters and symbols shall contrast with their                  "I".
background using either positive contrast (light on a dark back-
ground) or negative contrast (dark on a light background).           18.9.4.8* All characters and symbols displayed by textual and
18.9.4.3 Characters and symbols and their background shall           graphical visual notification appliances shall be a minimum of
have a nonglare finish.                                              40 in. (1.02 m) above the ground or finished floor.
                                                                     18.9.4.9 Stroke thickness of the uppercase letter "I" shall be
                                                                     minimum 10 percent and maximum 30 percent of the height
                                                                     of the character.

18.9.4.4* Characters shall be permitted to be uppercase or
lowercase, or a combination of both.

Y 18.9.4.5 Characters shall be conventional in form and not

italic, oblique, script, highly decorative, or of other unusual

L form and shall use sans serif fonts.
N 18.9.4.6 Characters shall be selected from fonts where the

width of the uppercase letter "O" is 55 percent minimum and

O 110 percent maximum of the height of the uppercase letter "I".

18.9.4.7* Character and symbol height for appliances other

E than desktop monitors or displays shall meet all of the follow-

ing criteria:

S (1) Minimum character height shall comply with Table
       18.9.4.7.
                                                                     18.9.4.10 Character spacing shall be measured between the
                                                                     two closest points of adjacent characters, excluding word
                                                                     spaces. Spacing between individual characters shall be mini-
                                                                     mum 10 percent and maximum 35 percent of character height.
                                                                     18.9.4.11 Spacing between the baselines of separate lines of
                                                                     characters within a message shall be 135 percent minimum and
                                                                     170 percent maximum of the character height.
                                                                     18.10 Tactile Appliances.
                                                                     18.10.1 Application. Tactile appliances shall be permitted if
                                                                     used in addition to audible and/or visual notification applian-
                                                                     ces.
AL U N Table 18.9.4.7 Visual Character and Graphic Symbol Height Based on Height and Distance
{C56A4DC7-64F7-I4DC8U8-B368-41DE5BD47BC8} Horizontal Viewing
        Distance
                                Minimum Character or Symbol Height for Installed Elevation
        IV ft
                    At 40 in. to 70 in. (1.0 m to 1.8 m)  At Greater Than 70 in. to 120 in. At Greater Than 120 in. (3.0 m) Above the
                               Above the Floor            (1.8 m to 3.1 m) Above the Floor                                      Floor

         D 2  m     in.     mm                                    in.        mm                in.                                     mm

        1     0.3   58      16                                    2          51                3                                       76
          IN 40.6   58      16                                    2          51                3                                       76
        3     0.9   58      16                                    2          51                3                                       76
              1.2   58      16                                    2          51                3                                       76
         5    1.5   58      16                                    2          51                3                                       76
        6R 8  1.8   58      16                                    2          51                3                                       76
         7    2.1   34      19                                    2          51                3                                       76
        O11   2.4   78      22                                    2          51                3                                       76
        9     2.7   1       25                                    2          51                3                                       76
F12     10    3     1 18    29                                    2          51                3                                       76
              3.4   1 14    32                                    2          51                3                                       76
              3.7   1 38    35                                    2          51                3                                       76
        13    4     1 12    38                                    2          51                3                                       76
        14    4.3   1 58    41                                    2          51                3                                       76
        15    4.6   1 34    44                                    2          51                3                                       76
        16    4.9   1 78    48                                    2 18       54                3                                       76
        17    5.2   2       51                                    2 14       57                3                                       76
        18    5.5   2 18    54                                    2 38       60                3                                       76
        19    5.8   2 14    57                                    2 12       64                3                                       76
        20    6.1   2 38    60                                    2 58       67                3                                       76
        21    6.4   2 12    64                                    2 34       70                3                                       76
        22    6.7   2 58    67                                    2 78       73                3 18                                    79
        23    7     2 34    70                                    3          76                3 14                                    83
        24    7.3   2 78    73                                    3 18       79                3 38                                    86
        25    7.6   3       76                                    3 14       83                3 12                                    89
>25           >7.6  3 + h*  76 + h*                               3 14 + h*  83 + h*           3 12 + h*                               89 + h*

*For each foot of horizontal viewing distance greater than 25 ft (7.6 m), add 18 in. (3 mm) to the character or symbol height.

2019 Edition        Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

EMERGENCY CONTROL FUNCTION INTERFACES                                                                            72-123

18.10.2* Performance. Tactile appliances shall meet the                                      controlling the emergency control function shall comply with
performance requirements of ANSI/UL 1971, Standard for                                       the applicable provisions of NFPA 70.
Signaling Devices for the Hearing Impaired, or equivalent.                                   21.2.10 The method(s) of interconnection between the emer-
18.11* Standard Emergency Service Interface. Where                                           gency control function interface device and the component
required by the enforcing authority; governing laws, codes, or                               controlling the emergency control function shall be achieved
standards; or other parts of this Code, annunciators, informa-                               by one of the following recognized means:
tion display systems, and controls for portions of a system provi-                           (1) Electrical contacts listed for the connected load
ded for use by emergency service personnel shall be designed,                                (2) Data communications over a signaling line circuit(s)
arranged, and located in accordance with the requirements of
the organizations intended to use the equipment.                                                    dedicated to the fire alarm or shared with other premises
                                                                                                    operating systems
                                                                                             (3) Other listed methods

                              Chapter 19 Reserved                                               21.2.11 If a fire alarm system is a component of a life safety
                                                                                                network and it communicates data to other systems providing
     Y Chapter 20 Reserved                                                                      life safety functions, or it receives data from such systems, the
  L Chapter 21 Emergency Control Function Interfaces                                            following shall apply:
N 21.1* Application. The provisions of Chapter 21 shall cover                                   (1) The path used for communicating data shall be moni-
O the minimum requirements and methods for emergency
                                                                                                       tored for integrity. This shall include monitoring the
   control function interfaces to fire alarm systems and emer-                                         physical communications media and the ability to main-
                                                                                                       tain intelligible communications.
E gency communications systems in accordance with this chapter.                                 (2) Data received from the network shall not affect the opera-
                                                                                                       tion of the fire alarm system in any way other than to
   21.1.1 The requirements of Chapters 7, 10, 14, 17, 18, 23, 24,                                      display the status of life safety network components.
                                                                                                (3) Where non-fire alarm systems are interconnected to the
S and 26 shall apply, unless otherwise noted in this chapter.                                          fire alarm system using a network or other digital commu-
U · 21.1.2 The requirements of this chapter shall not apply to                                         nications technique, a signal (e.g., heartbeat, poll, ping,
                                                                                                       query) shall be generated between the fire alarm system
   Chapter 29 unless otherwise stated.                                                                 and the non-fire alarm system. Failure of the fire alarm
                                                                                                       system to receive confirmation of the transmission shall
L 21.2 General.                                                                                        cause a trouble signal to indicate within 200 seconds.
A 21.2.1* Emergency control functions shall be permitted to be                                  21.3* Elevator Phase I Emergency Recall Operation.
                                                                                                21.3.1 All fire alarm initiating devices used to initiate elevator
   performed automatically.                                                                     Phase I Emergency Recall Operation shall be connected to the
                                                                                                required building fire alarm system.
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 21.2.2 The performance of automatic emergency control   21.3.2* In facilities without a required building fire alarm
ID functions shall not interfere with power for lighting or for                                 system, fire alarm initiating devices used to initiate elevator
                                                                                                Phase I Emergency Recall Operation shall be connected to
   operating elevators.                                                                         either a nonrequired building fire alarm system or a dedicated
                                                                                                function fire alarm control unit that shall be designated as
IV 21.2.3 The performance of automatic emergency control                                        "elevator recall control and supervisory control unit," perma-
                                                                                                nently identified on the dedicated function fire alarm control
   functions shall not preclude the combination of fire alarm serv-                             unit and on the record drawings.
   ices with other services requiring monitoring of operations.                                 21.3.3 Phase I Emergency Recall Operation Initiation.
                                                                                             N 21.3.3.1 Unless otherwise permitted by 21.3.3.2 or required by
D 21.2.4* Emergency control function interface devices shall be                                 the authority having jurisdiction, only the elevator lobby, eleva-
IN located within 3 ft (0.9 m) of the component controlling the                                 tor hoistway, elevator machine room, elevator machinery space,
                                                                                                elevator control room, and elevator control space smoke detec-
   emergency control function where the control circuit is not                                  tors or other automatic fire detection as permitted by 21.3.10
   configured as a Class D circuit.                                                             shall be used to initiate Elevator Phase I Emergency Recall
                                                                                                Operation.
R 21.2.5 The emergency control function interface device shall

   function within the voltage and current limitations of the fire

Oalarm control unit.

   21.2.6 The installation wiring between the fire alarm control

Funit and the emergency control function interface device shall
   be Class A, Class B, Class D, Class N, or Class X in accordance
   with Chapter 12.

21.2.7 Emergency control functions shall not interfere with                                  N 21.3.3.2 A waterflow switch shall be permitted to initiate Eleva-
other operations of the fire alarm system.                                                      tor Phase I Emergency Recall Operation upon activation of a
21.2.8 The method(s) of interconnection between the fire                                        sprinkler installed at the bottom of the elevator hoistway (the
alarm system and emergency control function interface device                                    elevator pit), provided the waterflow switch and pit sprinkler
shall be monitored for integrity in accordance with                                             are installed on a separately valved sprinkler line dedicated
Section 12.6.                                                                                   solely for protecting the elevator pit, and the waterflow switch
21.2.9 The method(s) of interconnection between the emer-                                       is provided without time-delay capability.
gency control function interface device and the component                                       21.3.4 Each fire alarm initiating device used to initiate eleva-
                                                                                                tor Phase I Emergency Recall Operation shall be capable of

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-124                                     NATIONAL FIRE ALARM AND SIGNALING CODE

initiating the elevator recall function when all other devices on               distinct visible annunciation at the building fire alarm control
the same initiating device circuit have been manually or auto-                  unit or at the fire alarm control unit described in 21.3.2.
matically placed in the alarm condition.
                                                                                21.3.13 Where approved by the authority having jurisdiction,
21.3.5* Elevator Lobby Detector Location.                                       the detectors used to initiate Elevator Phase I Emergency
                                                                                Recall Operation shall be permitted to initiate a supervisory
N 21.3.5.1 A lobby smoke detector shall be located on the ceil-                 signal in lieu of an alarm signal.
   ing within 21 ft (6.4 m) of the centerline of each elevator door
within the elevator bank under control of the detector.               21.3.14 The following three separate outputs from the build-
                                                                                   ing fire alarm control unit or the fire alarm control unit descri-
N 21.3.5.2 For lobby ceiling configurations exceeding 15 ft                        bed in 21.3.2 to the elevator system shall be provided to
   (4.6 m) in height or that are other than flat and smooth, detec-                implement Elevator Phase I Emergency Recall Operation in
   tor locations shall be determined in accordance with Chap-                      accordance with Section 2.27 of ASME A17.1/CSA B44, Safety
   ter 17.                                                                         Code for Elevators and Escalators, as required in 21.3.14.1 and
                                                                                   21.3.14.2:
 21.3.6 Smoke detectors or other automatic fire detection as                       (1) Designated level associated output
   permitted in 21.3.10 shall not be installed in unsprinklered                    (2) Alternate level associated output
                                                                                   (3) Elevator machine room, elevator machinery space, eleva-
Y elevator hoistways unless they are required by ASME
L A17.1/CSA B44, Safety Code for Elevators and Escalators, for actua-                      tor control space, or elevator control room associated
                                                                                           output
   tion of the elevator hoistway smoke relief equipment and/or to
                                                                                 21.3.14.1* Elevator Phase I Emergency Recall Operation to
N initiate Elevator Phase I Emergency Recall Operation as speci-                   Designated Level. For each elevator or group of elevators
                                                                                   operating in a group automatic operation, an output shall be
   fied in 21.3.14.1(2) and 21.3.14.2(2) for either of the following:              provided from the fire alarm system to the elevator system in
                                                                                   response to the following:
O (1) Hoistway machinery spaces containing a motor controller                      (1) Activation of smoke detector(s) or other automatic fire
           or driving machine                                                              detection as permitted by 21.3.10 located at any associ-
   (2) Control spaces located in the hoistway                                              ated elevator(s) lobby other than the lobby at the desig-
                                                                                           nated level
E N 21.3.7* Fire Alarm Initiating Device(s) Inside Elevator Hoist-                 (2) Activation of smoke detector(s) or other automatic fire
S ways. Fire alarm initiating device(s) required to be installed                           detection as permitted by 21.3.10 located at any associ-
                                                                                           ated elevator(s) machine room, elevator machinery space
   inside an elevator hoistway by other sections of this Code or by                        containing a motor controller or driving machine, eleva-
                                                                                           tor control space, or elevator control room, except where
U other governing laws, codes, or standards shall be required to                           such rooms or spaces are located at the designated level
                                                                                   (3) Activation of smoke detector(s) or other automatic fire
   be accessible for service, testing, and maintenance from                                detection as permitted by 21.3.10 located at any associ-
                                                                                           ated elevator(s) hoistway when sprinklers are located in
L outside the elevator hoistway.                                                           those hoistways, unless otherwise specified in 21.3.14.2(3)

   21.3.8* When sprinklers are required in elevator hoistways by                 21.3.14.2* Elevator Phase I Emergency Recall Operation to
                                                                                   Alternate Level. For each elevator or group of elevators oper-
A other codes and standards, fire alarm initiating devices shall be                ating in a group automatic operation, an output shall be provi-
                                                                                   ded from the fire alarm system to the elevator system in
   installed to initiate Elevator Phase I Emergency Recall Opera-                  response to the following:
                                                                                   (1) Activation of smoke detector(s), or other automatic fire
{C56A4DC7-64F7-4C8U tion in accordance with ASME A17.1/CSA B44, Safety Code for            detection as permitted by 21.3.10, located at the designa-
ID 8-B368-41DE5BD47BC8} Elevators and Escalators, and the following shall apply:           ted level lobby served by the elevator(s)
                                                                                   (2) Activation of smoke detector(s), or other automatic fire
   (1) Where sprinklers are located at the top of the hoistway,                            detection as permitted by 21.3.10, located in the elevator
           the fire detection device(s) shall be located at the top of

  IV the hoistway.

   (2) Where sprinklers are located at the bottom of the hoist-

  D way (the pit), fire detection device(s) shall be installed in

           the pit in accordance with Chapter 17.

IN (3) Outputs from the fire alarm system to the elevator system
           shall comply with 21.3.14.
   (4) The fire alarm initiating device(s) shall be installed in

           accordance with Chapter 17.

R 21.3.9* Smoke detectors shall not be installed in elevator
O hoistways to initiate Elevator Phase I Emergency Recall Opera-
Ftion unless listed for the environmental conditions.
21.3.10* If ambient conditions prohibit installation of auto-                   machine room, elevator machinery space containing a
matic smoke detection used to initiate elevator Phase I Emer-                   motor controller or driving machine, elevator control
gency Recall Operation, other automatic fire detection                          space, or elevator control room serving the elevator(s) if
initiating devices shall be permitted.                                          such rooms or spaces are located at the designated level
                                                                                  (3)* Activation of the fire alarm initiating device(s) identified
21.3.11 When actuated, any fire alarm initiating device that is                           in 21.3.14.1(3) if they are installed at or below the lowest
used to initiate elevator Phase I Emergency Recall Operation                              level of recall in the elevator hoistway and the alternate
shall be annunciated at the building fire alarm control unit or                           level is located above the designated level
at the fire alarm control unit described in 21.3.2.
21.3.12 Actuation of the elevator hoistway, elevator machine                    · 21.4 Elevator Power Shutdown.

room, elevator machinery space, elevator control space, or  21.4.1* When heat detector(s) are used to actuate the discon-
elevator control room smoke detectors or other automatic fire                   necting means described in 2.8 of ASME A17.1/CSA B44, Safety
detection as permitted by 21.3.10 shall cause separate and                      Code for Elevators and Escalators, to disconnect the main line
                                                                                power supply to the affected elevator and any other power

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                        EMERGENCY CONTROL FUNCTION INTERFACES                                    72-125

supplies used to move the elevator, upon or prior to the activa-                     21.6.2.3 Initiation. OEO shall be initiated by either manual
tion of sprinkler(s), the detector(s) shall have both a lower                        means from the Fire Command Center (FCC) or Emergency
temperature rating and a lower response time index (RTI) as                          Command Center in accordance with 21.6.2.4 or by actuation
compared to the sprinkler(s).                                                        of an automatic fire alarm initiating device in accordance with
                                                                                     21.6.2.3.1.
21.4.2* The heat detector(s) specified in 21.4.1 shall be
placed within 24 in. (610 mm) of each sprinkler and be instal- N 21.6.2.3.1* An active automatic fire alarm initiating device
led in accordance with the requirements of Chapter 17.                               that does not initiate Elevator Phase I Emergency Recall Opera-
                                                                                     tion shall cause the fire alarm system to provide a signal to the
21.4.2.1 Engineering methods, such as those specified in                             elevator system indicating the floor of an active alarm, except
Annex B, shall be permitted to be used to select and place heat                      as prohibited by 21.6.2.3.6.
detectors to ensure response prior to any sprinkler operation
under a variety of fire growth rate scenarios.                                       N 21.6.2.3.2* The floors to be evacuated shall be a contiguous
                                                                                        block of floors designated as "the elevator evacuation zone"
 21.4.3* If pressure or waterflow switches are used to actuate                          consisting of at least the floor with an active alarm, two floors
   the disconnecting means specified in 21.4.1, the use of devices                      above the floor with the active alarm, and two floors below the
   with time-delay capability shall not be permitted.                                   floor with the active alarm.
                                                                                     N 21.6.2.3.3* When the floor designated as the elevator
LY  21.4.4* Control circuit(s) of the disconnecting means speci-                        discharge level falls within the elevator evacuation zone, it is
   fied in 21.4.1 shall be monitored for the presence of operating                      not to be evacuated by the elevator(s), and the fire alarm
N voltage.                                                                              system shall initiate a voice message to instruct the occupants
N 21.4.5 Loss of voltage to the control circuit(s) in 21.4.4shall                       on that level to exit the building.
                                                                                     N 21.6.2.3.4 If activation of an automatic fire alarm initiating
O cause a supervisory signal to be indicated at the building fire                       device that does not initiate Elevator Phase I Emergency Recall
                                                                                        Operation occurs on an additional floor(s), including the
   alarm control unit or at the control unit specified in or in                         elevator discharge level at any time while OEO is in effect, the
   21.3.2.                                                                              elevator evacuation zone shall be expanded to include all floors
                                                                                        with an active alarm, all floors between the highest and lowest
E  21.4.6 The devices specified in 21.4.2 and 21.4.3 shall be                           floor with an active alarm, plus two floors above the highest
S monitored for integrity by the fire alarm control unit specified                      floor with an active alarm and two floors below the lowest floor
                                                                                        with an active alarm.
   in 21.3.1 or 21.3.2.                                                              N 21.6.2.3.5 If the first active alarm is on the elevator discharge
                                                                                        level, automatic initiation of OEO shall not be permitted for all
U 21.5* Fire Service Access Elevators. Where one or more                                elevators having that same elevator discharge level.
L elevators are specifically designated and marked as fire service                   N 21.6.2.3.6* When the first active alarm is on an elevator
                                                                                        discharge level, the fire alarm system shall not send a signal to
   access elevators, temperature and presence of smoke in eleva-                        the elevator system for that alarm or any other active alarm that
                                                                                        does not initiate Elevator Phase I Emergency Recall Operation
A tor lobbies, machine rooms, control rooms, machinery spaces,                          for that group of elevators.
                                                                                     · 21.6.2.4* Manual Floor Selection.
   or control spaces shall be continuously monitored and                             N 21.6.2.4.1 A means shall be furnished at the FCC to provide
                                                                                        for the manual selection of each floor in the building.
{C56A4DC7-64F7-4C8U displayed on a building fire alarm system annunciator(s), or     N 21.6.2.4.2 The manual floor selection shall be actuated only
                                                                                        by authorized or emergency personnel.
 8-B368-41DE5BD47BC8} other annunciator(s) as approved by the authority having juris-N 21.6.2.4.3 When OEO is not yet in effect and a manual floor
                                                                                        selection is made to initiate OEO, a signal shall be sent to the
ID diction.                                                                             elevator system simulating an active alarm for that floor.

· 21.6* Occupant Evacuation Elevators (OEE).

IV  21.6.1 Elevator Status. Where elevators are to be used for
   occupant self-evacuation during fires and non-fire emergen-
D cies, they shall comply with Sections 21.5 and 21.6.
 21.6.2 Occupant Evacuation Operation (OEO). Outputs from

IN the fire alarm system to the elevator system shall be provided to

   implement elevator occupant evacuation operation in accord-
   ance with Section 2.27 of ASME A17.1/CSA B44, Safety Code for

R Elevators and Escalators, as required in 21.6.2.1 through 21.6.2.5.

N 21.6.2.1 Applicability. OEO shall only be initiated upon an

Oautomatic or manual signal from the fire alarm system to the
Felevator system.
N 21.6.2.1.1* OEO shall apply separately to each individual         N 21.6.2.4.4 When OEO is in effect and a manual floor selection
   elevator and to elevators having group automatic operation or       is made, the elevator evacuation zone shall be expanded as
   designated as an elevator group or group of elevators.              described in 21.6.2.3.4.

N 21.6.2.1.2* OEO shall function per 21.6.2.1.1 only prior to       N 21.6.2.4.5 Each manual selection means shall have the capa-
   Elevator Phase I Emergency Recall Operation.                        bility to cancel a manually actuated output signal.
   21.6.2.2 Partial Building Evacuation. Where an elevator or
   group of elevators is designated for use by occupants for self-  N· 21.6.2.5* Fire Alarm Output Signals to Elevator System.

evacuation, the provisions of 21.6.2.3 through 21.6.2.6 shall N 21.6.2.5.1 Output from the fire alarm system to the elevator
apply for partial building evacuation.                                               system shall identify each floor with an actuated automatic fire
                                                                                     alarm initiating device.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

   72-126                                NATIONAL FIRE ALARM AND SIGNALING CODE

N 21.6.2.5.2 Output from the fire alarm system to the elevator N 21.6.2.9.2 When OEO has been partially terminated, the in-
   system shall include the following:                                 building fire emergency voice/alarm communications system
                                                                       shall transmit messages coordinated with the elevator system's
   (1) Floor(s) with anyactuated fire alarm initiating device(s)       variable message signs in compliance with 21.6.2.6.
   (2) Floor(s) selected by manual means from the FCC

N 21.6.2.5.3 The identified floor(s) shall be displayed on the         N 21.6.2.10* Total Termination of OEO. OEO shall be termina-
   building fire alarm system annunciator at the FCC or on a              ted for all elevators in the building upon reset of the fire alarm
   listed non-fire alarm system annunciator or other annunciator          system.

   as approved by the authority having jurisdiction.                   21.7 Heating, Ventilating and Air-Conditioning (HVAC)

 21.6.2.6* Occupant Notification. The in-building emergency            Systems.

   voice/alarm communications system shall transmit messages           21.7.1 The provisions of Section 21.7 shall apply to the basic
   coordinated with the elevator system's variable message signs in
   all elevator lobbies.                                               method by which a fire alarm system interfaces with the heat-
   21.6.2.6.1 Automatic voice evacuation messages shall be trans-      ing, ventilating, and air-conditioning (HVAC) systems.
                                                                       21.7.2* If connected to the fire alarm system serving the
   Y mitted to the elevator evacuation zone floors to indicate the     protected premises, all detection devices used to cause the
                                                                       operation of HVAC systems, smoke dampers, fire dampers, fan
   need to evacuate and that elevator service is available.            control, smoke doors, or fire doors shall be monitored for
   L 21.6.2.6.2 Automatic voice messages shall be transmitted to       integrity in accordance with Section 12.6.
   N the floors that are not in the elevatorevacuation zone and are    21.7.3 Connections between fire alarm systems and the HVAC
                                                                       system for the purpose of monitoring and control shall operate
   served by the group, to inform occupants that elevator service      and be monitored in accordance with applicable NFPA stand-
                                                                       ards.
   O is not available.                                                 21.7.4 Smoke detectors mounted in the air ducts of HVAC
 21.6.2.6.3* Automatic voice messages shall be transmitted to          systems shall initiate a supervisory signal.
                                                                       21.7.4.1 Smoke detectors mounted in the air ducts of HVAC
E the floors in the elevator evacuation zone when no elevators         systems in a fire alarm system without a constantly attended
                                                                       location or supervising station shall be permitted to initiate an
   serving that elevator evacuation zone are available.                alarm signal.
   S 21.6.2.6.4* Where required by the building code, the emer-        21.7.4.2 Smoke detectors mounted in the air ducts of HVAC
   U gency voice/alarm communications system's loudspeaker(s)          systems shall be permitted to initiate an alarm signal where
                                                                       required by other governing laws, codes, or standards.
   located in each OEE lobby shall be connected to a separate          21.7.5 If the fire alarm control unit actuates the HVAC system
   notification zone for manual paging only.                           for the purpose of smoke control, the automatic alarm-
L N 21.6.2.6.4.1 Individual paging zones per each OEE lobby on         initiating zones shall be coordinated with the smoke control
A each flooror a grouped paging zone for all OEE lobbies on a          zones they actuate.
                                                                       21.7.6 If carbon monoxide detection or a dedicated carbon
   floor shall be permitted if approved.                               monoxide system initiates a ventilation response, a smoke
                                                                       control response of the fire alarm system shall take precedence
                                                                       over the response of the carbon monoxide detectors during a
                                                                       fire alarm condition.
                                                                       21.7.7 Where interconnected as a combination system, a fire
                                                                       fighter's smoke control station (FSCS) shall be provided to
                                                                       perform manual control over the automatic operation of the
                                                                       system's smoke control strategy.
                                                                       21.7.8 Where interconnected as a combination system, the
                                                                       smoke control system programming shall be designed such that
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} N 21.6.2.6.4.2 A vertical paging zone for each elevator group
ID shall be permitted if approved.
N 21.6.2.6.5 Visual notification appliances (strobes) shall

IV comply with 24.5.17.3(1), 24.5.17.3(2), and 24.5.17.3(3).
   21.6.2.7 Total Evacuation. A means to initiate total building

   D evacuation labeled "ELEVATOR TOTAL BUILDING EVACUA-

   TION" shall be provided at the FCC.
   IN 21.6.2.7.1 When the total building evacuation means is actu-
   R ated.
   ated, the fire alarm system shall provide a signal to the elevator
   system indicating that all floors in the building are to be evacu-
   O ated, the in-building fire emergency voice/alarm communica-
·  21.6.2.7.2Fthe building.When the total building evacuation means is actu-


   tions system shall transmit an evacuation message throughout

N 21.6.2.8* Suspension of OEO for an Individual Elevator or            normal HVAC operation or changes do not prevent the inten-
   Group of Elevators. When OEO has been suspended, the in-            ded performance of the smoke control strategy.
   building fire emergency voice/alarm communications system
   shall transmit messages coordinated with the elevator system's      N 21.8 High Volume Low Speed (HVLS) Fans. Where required
   variable message signs in compliance with 21.6.2.6.                    by NFPA 13, all HVLS fans shall be interlocked to shut down
                                                                          upon actuation of a sprinkler waterflow switch that indicates
N 21.6.2.9* Partial Termination of OEO.                                waterflow in the area served by the fans.

N 21.6.2.9.1 OEO shall be terminated for a specific group of           21.9 Door and Shutter Release.
   elevator(s) when the signal(s) provided in 21.3.14.1 and            21.9.1 The provisions of Section 21.9 shall apply to the meth-
   21.3.14.2 associated with this group of elevator(s) has initiated   ods of connection of door and shutter hold-open release devi-
   Elevator Phase I Emergency Recall Operation for this group of       ces and to integral door and shutter hold-open release, closer,
   elevator(s).                                                        and smoke detection devices.

   2019 Edition    Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

             PROTECTED PREMISES ALARM AND SIGNALING SYSTEMS                                                           72-127

21.9.2 Other than smoke detectors used only for door and                         23.1.2 The requirements of Chapters 7, 10, 12, 14, 17, 18, 21,
shutter release and not for open area protection, all detection                  24, and 26 shall apply unless otherwise noted in this chapter.
devices used for door and shutter hold-open release service                    · 23.1.3 The requirements of this chapter shall not apply to
shall be monitored for integrity in accordance with                              Chapter 29 unless otherwise noted.
Section 12.6.                                                                  · 23.2 General.
21.9.3 Unless installed as Class D circuits in accordance with                   23.2.1* Purpose. The systems covered in Chapter 23 shall be
12.3.4, all door and shutter hold-open release and integral                      for the protection of life or property, or both, by indicating the
door and shutter release and closure devices used for release                    existence of heat, fire, smoke, carbon monoxide, or other
service shall be monitored for integrity in accordance with                      emergencies impacting the protected premises.
Section 12.6.

21.9.4 Magnetic door and shutter holders that allow doors to                   23.2.2 Software and Firmware Control.
   close upon loss of operating power shall not be required to
   have a secondary power source.                                                 23.2.2.1 A record of installed software and firmware version
   21.10 Electrically Locked Doors.                                               numbers shall be prepared and maintained in accordance with
                                                                                  Sections 7.5 and 7.7.
LY 21.10.1* Electrically locked doors in a required means of                      23.2.2.1.1* Software and firmware within the alarm and
                                                                                  signaling system that interfaces to other required software or
   egress shall unlock in the direction of egress where required by               firmware shall be functionally compatible.
                                                                                  23.2.2.1.2* The compatible software or firmware versions shall
N other laws, codes, and governing standards.                                     be documented at the initial acceptance test and at any reac-
                                                                                  ceptance tests.
   21.10.2 For all means of egress doors connected in accord-                     23.2.2.2* All software and firmware shall be protected from
                                                                                  unauthorized changes.
O ance with 21.10.1 where secondary power supplies of fire alarm                  23.2.2.3 All changes shall be tested in accordance with 14.4.2.
                                                                               N 23.2.3 Separate Systems. The requirements of this chapter
   control units are used, they shall comply with 10.6.7.                         shall not preclude the use of separate fire, carbon monoxide,
                                                                                  or other life safety systems provided the systems do not gener-
E 21.10.3* Secondary power supplies of fire alarm control units                   ate simultaneous conflicting notification to the building occu-
                                                                                  pants or conflicting actuation of safety functions.
   shall not be utilized to maintain means of egress doors in the                 23.3 System Features. The features required for a protected
                                                                                  premises fire alarm system shall be documented as a part of the
S locked condition unless the fire alarm control unit is arranged                 system design and shall be determined in accordance with
                                                                                  23.3.1 through 23.3.3.
   with circuitry and sufficient secondary power to ensure that the               23.3.1* Required Systems. Features for required systems shall
                                                                                  be based on the requirements of other applicable codes or stat-
U means of egress doors will unlock within 10 minutes of loss of                  utes that have been adopted by the enforcing jurisdiction.
                                                                                  23.3.2* Nonrequired (Voluntary) Systems and Components.
   primary power.                                                                 The features for a nonrequired system shall be established by
                                                                                  the system designer on the basis of the goals and objectives
L 21.10.4 Locks powered by independent power supplies dedi-                       intended by the system owner.
A cated to lock power and access control functions, and that                      23.3.2.1 Nonrequired protected premises systems and compo-
                                                                                  nents shall meet the requirements of this Code.
   unlock upon loss of power, shall not be required to comply                     23.3.2.2 Nonrequired systems and components shall be identi-
                                                                                  fied on the record drawings required in 7.2.1(15).
{C56A4DC7-64F7-4C8U with 21.10.2.

 8-B368-41DE5BD47BC8} 21.10.5 If means of egress doors are unlocked by the fire

ID alarm system, the unlocking function shall occur prior to, or

   concurrent with, activation of any public-mode notification

IV appliances in the area(s) served by the normally locked means

   of egress doors.

D 21.10.6 All doors that are required to be unlocked by the fire

   alarm system in accordance with 21.10.1 shall remain unlocked

IN until the fire alarm condition is manually reset.

   21.11* Exit Marking Audible Notification Systems.
   21.11.1 Where required by other governing laws, codes, stand-

R ards, or the authority having jurisdiction, exit marking audible

   notification appliances shall be actuated by the building fire

Oalarm system.
F21.11.2 Exit marking systems shall meet the requirements of
Chapter 18.                                                                    23.3.3 Required Features.

                              Chapter 22 Reserved                 23.3.3.1* Building Alarm and Signaling Systems. Protected
                                                                    premises systems that serve the alarm and signaling needs of a
    Chapter 23 Protected Premises Alarm and Signaling Systems       building or buildings shall include one or more of the follow-
   23.1 Application.                                                ing systems or functions:
 23.1.1* The application, installation, and performance of            (1) Manual fire alarm signal initiation
   alarm and signaling systems within protected premises shall        (2) Automatic fire alarm and supervisory signal initiation
   comply with the requirements of this chapter.                      (3) Monitoring of abnormal conditions in fire suppression
                                                                             systems
                                                                      (4) Actuation of fire suppression systems
                                                                      (5) Actuation of emergency control functions
                                                                      (6) Actuation of fire alarm notification appliances

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-128        NATIONAL FIRE ALARM AND SIGNALING CODE

(7) In-building fire emergency voice/alarm communications                            23.4.3.3 Results of the evaluation required by 23.4.3.1 shall be
 (8) Automatic carbon monoxide alarm and supervisory                                 included with the documentation required by 7.3.9.
        signal initiation                                                            23.5 Performance of Initiating Device Circuits (IDCs). The
                                                                                     assignment of class designations to initiating device circuits
 (9) Actuation of carbon monoxide notification appliances                            shall be based on their performance capabilities under abnor-
(10) Guard's tour supervisory service                                                mal (fault) conditions in accordance with the requirements for
(11) Process monitoring supervisory systems                                          Class A or Class B pathways specified in Chapter 12.
(12) Actuation of off-premises signals
(13) Combination systems

23.3.3.2* Dedicated Function Fire Alarm Systems.                                     23.6 Performance of Signaling Line Circuits (SLCs). The
                                                                                     assignment of class designations to signaling line circuits shall
23.3.3.2.1 In facilities without a building fire alarm system, a                     be based on their performance capabilities under abnormal
dedicated function fire alarm system shall be permitted and                          (fault) conditions in accordance with the requirements for
shall not be required to include other functions or features of a                    Class A, Class B, Class N, or Class X pathways specified in Chap-
building fire alarm system.                                                          ter 12.
23.3.3.2.2 Where a dedicated function fire alarm system exists                       23.6.1* SLC Zones. A single fault on a pathway connected to
                                                                                     the addressable devices shall not cause the loss of the devices in
Y and a building fire alarm system is subsequently installed, the                    more than one zone.
L systems shall be interconnected and comply with 23.8.2.                            23.6.1.1 For the purpose of this section, each floor of the
N 23.4 System Performance and Integrity.                                             building shall be considered a separate zone.
                                                                                     23.6.1.2 For the purpose of this section, if a floor of the build-
23.4.1 Purpose. Section 23.4 provides information that shall                         ing is subdivided into multiple zones by fire or smoke barriers
                                                                                     and the fire plan for the protected premises allows relocation
O be used in the design and installation of protected premises                       of occupants from the zone of origin to another zone on the
                                                                                     same floor, each zone on the floor shall be considered a sepa-
fire alarm systems for the protection of life and property.                          rate zone.
                                                                                     23.6.1.3* The requirements in 23.6.1 shall not apply to the
E 23.4.2 Circuit Designations. Initiating device circuits, notifica-                 following:
                                                                                     (1) Circuits between enclosures containing transponders and
tion appliance circuits, and signaling line circuits shall be desig-
                                                                                            control units regardless of the number of initiating devi-
S nated by class, depending on the circuit's capability to continue                         ces, notification appliances, or control relays that might
                                                                                            be connected to those control units
to operate during specified fault conditions as indicated in                         (2) Circuits connecting short-circuit fault isolation modules
                                                                                            to enclosures containing transponders and control units
U Sections 23.5 through 23.7.                                                               where the conductors are installed in metallic raceway or
L 23.4.2.1 Specified fault conditions shall result in the annunci-                          equivalently protected against mechanical injury and
                                                                                            where the circuit does not exceed 3 ft (0.9 m) in length
ation of a trouble signal at the protected premises within                           (3)* Alterations or modifications made to an existing SLC not
                                                                                            required to comply with 23.6.1 when originally installed
A 200 seconds as required in Section 12.6.                                           23.6.1.4 The loss of more than one zone shall be permitted on
                                                                                     a documented performance-based design approach.
23.4.2.2* Where the power to a device is supplied over a sepa-                       23.6.1.5* Performance-based designs submitted to the author-
                                                                                     ity having jurisdiction for review and approval shall include
{C56A4DC7-64F7-4C8U rate circuit from the signaling line circuit or initiating devicedocumentation, in an approved format, of each performance
                                                                                     objective and applicable scenario, together with technical
8-B368-41DE5BD47BC8} circuit, the operation of the power circuit shall meet the      substantiation used in establishing the proposed zone perform-
                                                                                     ance.
ID performance requirements of the initiating device circuit or

signaling line circuit, unless different performance require-

IV ments are established in accordance with the evaluation in

23.4.3 and approved by the authority having jurisdiction.

D 23.4.3 Pathway Classification.

23.4.3.1 The class of pathways shall be determined from an

IN evaluation based on the path performance as required by

governing laws, codes, standards, and a site-specific engineer-
ing analysis.

R 23.4.3.2 When determining the integrity and reliability of the

interconnecting signaling paths (circuits) installed within the

O protected premises, the following influences shall be consid-
Fered:
(1) Transmission media used                                                          23.6.2* Class N Devices. Unless permitted in 23.6.2.1 or
(2) Length of the circuit conductors                                                 23.6.2.2, no area or zone shall be served solely by a single
(3) Total building area covered by, and the quantity of initiat-                     device where Class N pathways are deployed, such that a single
                                                                                     device failure resulting from a multiple ground-fault pathway
       ing devices and notification appliances connected to, a                       failure would render an area or zone incapable of initiating
       single circuit                                                                input signals or receiving output signals.
(4) Effect of a fault in the fire alarm system that would hinder
       the performance objectives of the system that protects the
       occupants, mission, and property of the protected prem-                       23.6.2.1 Where a risk analysis shows that only one device is
       ises                                                                          required and where acceptable to the authority having jurisdic-
(5) Nature of hazards present within the protected premises                          tion, the requirements of 23.6.2 shall not apply.

(6) Functional requirements of the system necessary to N 23.6.2.2 Multiple devices shall not be required in areas served
       provide the level of protection required for the system                       by pathways not susceptible to ground faults, such as fiber or
(7) Size and nature of the population of the protected prem-                         wireless pathways.
ises

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                    PROTECTED PREMISES ALARM AND SIGNALING SYSTEMS                                    72-129

N 23.6.2.3* Where a device as referenced by 23.6.2is serviced by                 23.6.3.5 Management Organization.
only a single pathway, it shall terminate that pathway with no
ability to connect additional endpoint devices to the pathway.      23.6.3.5.1* An organization shall be established and main-
                                                                      tained to manage the life safety network and shall perform the
 23.6.2.4* A single fault on a Class N pathway shall not cause     following:
the loss of more than one addressable device.
                                                                                 (1) Contain members appropriately certified by each manu-
                                                                                 facturer of the equipment and devices deployed on
 23.6.3 Class N Shared Pathways. Class N pathways shall be                       shared pathways to maintain such a network
   required to use shared pathway Level 3 as specified in 12.5.4                 (2) Service and maintain all shared Class N pathways
except as permitted by 23.6.3.2.                                                 (3) Maintain the deployment and shared pathways plan for

 23.6.3.1 Accessibility. Class N pathways shall not be accessible                the lifetime of the shared pathways
to the general public or building occupants for any purpose
   other than specified in the network design analysis, mainte-                  23.6.3.5.2* Other service personnel, even when certified to
   nance, and deployment plans.                                                  service a specific system (i.e., fire alarm or MNS), shall be
   23.6.3.2 Level 1 and Level 2. Shared pathways Levels 1 and 2                  authorized and managed by this organization to ensure any
                                                                                 outages of any system are planned, managed, and documented
Y shall be permitted subject to approval of the authority having                 and appropriate steps are taken during outages to provide
L jurisdiction, based on documentation of the deployment,                        alternate protection of life and property.
                                                                                 23.6.3.6 Network Design Analysis.
   change control, maintenance plans, management organization,                   23.6.3.6.1* The analysis shall be performed to determine and
                                                                                 document communications capability as follows:
N network design analysis, and a risk analysis as identified in                  (1) Calculation of minimum required bandwidth such that all

   23.6.3.3 through 23.6.3.8.                                                           life safety systems can be guaranteed to operate simulta-
                                                                                        neously and within required time limits
O 23.6.3.3* Deployment Plan.                                                     (2) Total bandwidth provided by the network
                                                                                 (3) Future bandwidth requirements
   23.6.3.3.1 All equipment connected to shared pathways shall                   (4) Method of providing and maintaining the prioritization
                                                                                        of life safety traffic over non­life safety traffic
E be documented in the deployment plan.                                          23.6.3.6.2* The analysis shall determine and document the
S 23.6.3.3.1.1 The documentation shall include manufacturer,                     power distribution capability as follows:
                                                                                 (1) The methods provided to maintain power to all shared
   model, listings, and intended purpose and reason for inclusion                       pathway equipment
                                                                                 (2) A calculation of power requirements of all connected
U on the shared network.                                                                equipment
                                                                                 (3) Secondary power capacities provided to maintain all life
   23.6.3.3.1.2* The deployment plan shall identify how and                             safety equipment with minimum operational capacity in
                                                                                        accordance with 10.6.7.2.1.2
L where each piece of equipment is connected.                                    (4) Methods to disengage any non­life safety equipment in
A 23.6.3.3.2* All connection ports, used or spare, where any                            the event of emergency operation if required to support
                                                                                        the minimum operational capacity requirements
   unauthorized or unintended equipment could be added to the                    23.6.3.7 Maintenance Plan.
                                                                                 23.6.3.7.1* The maintenance plan shall identify policy and
{C56A4DC7-64F7-4C8U shared network, shall be identified as for use only by equip-procedures to monitor, maintain, test, and control change of
                                                                                 the shared pathways.
 8-B368-41DE5BD47BC8} ment consistent with the deployment plan.                  23.6.3.7.2* Written procedures shall be presented in mainte-
                                                                                 nance plans to govern the following:
ID N 23.6.3.3.3 Equipment Location.                                              (1) Physical access to all parts of the Class N network equip-
IV N 23.6.3.3.3.1 The requirements of 23.6.3.3.3.2 through

   23.6.3.3.3.4 shall apply to all equipment rooms, equipment
   closets, telecommunication rooms, telecommunication enclo-

D sures, or the like, for which both Class N life safety network

   infrastructure and non­life safety network equipment resides.

IN N 23.6.3.3.3.2* Equipment rooms or enclosures shall be permit-
   ted to contain both Class N life safety networking cable, equip-
   ment, and associated infrastructure provided the deployment
R satisfies 23.6.3.3.3.3 through 23.6.3.3.3.4.
N 23.6.3.3.3.3 Class N life safety network cabling, equipment,

Oand infrastructure shall be clearly segregated and identified as
F"Life Safety Network."
N 23.6.3.3.3.4 Equipment rooms or enclosures shall be accessi-                   ment (i.e., switches, ports, server, controllers, devices, or
ble to only authorized personnel via a locked access or via an                   components)
enclosure requiring the use of tools to open, as acceptable by                   (2) Electronic access to all parts of the Class N network (i.e.,
the authority having jurisdiction.                                               passwords, addresses)
                                                                                 (3)* Service outage impairment process with notices of impair-
23.6.3.4 Change Control Plan. Configuration upgrades and                                ment and contingency plans for affected systems
updates shall be governed by a change control plan that deter-
mines the policy and procedure of the change and ensures that                    (4) Upgrade procedures
all documentation is correspondingly updated.                                    (5) Change control procedures, with consideration given to

                                                                                        require an updated risk analysis if necessary
                                                                   (6) Prioritization and/or segregation configuration informa-
                                                                                 tion for life safety traffic

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-130                                        NATIONAL FIRE ALARM AND SIGNALING CODE

(7) Maintenance and testing plans to ensure the minimum              (2) Where there is a connection to a remote location, the
       operational capacity with respect to secondary power is              transmission of the fire alarm signal to the supervising
       maintained                                                           station actuates upon the initial alarm signal.

(8) Other service, maintenance, or reconfiguration plans for         (3) Subsequent system operation is by either of the following
       any connected equipment                                              means:

23.6.3.8* Network Risk Analysis for Class N.                          (a) Human action that actuates the general fire alarm
                                                                      (b) A feature that allows the control equipment to delay
N 23.6.3.8.1 Each application of a Class N deployment shall be        the general alarm by more than 1 minute after the
specific to the nature and anticipated risks of each facility for
which it is designed.                                                 start of the alarm processing

N 23.6.3.8.2 The risk analysis shall address both fire and non-fire   23.8.1.2 Positive Alarm Sequence.

   emergencies when determining risk tolerances for the surviva-      23.8.1.2.1 Systems that have positive alarm features complying
   bility of the network and the systems and devices it serves.       with 23.8.1.2 shall be permitted if approved by the authority
N 23.6.3.8.3 The detail and complexity of the risk analysis shall     having jurisdiction.
                                                                      23.8.1.2.1.1 The positive alarm sequence operation shall
Y be commensurate with the complexity of the facility for which       comply with the following:
L the network is to be installed.                                     (1) To initiate the positive alarm sequence operation, the

N 23.6.3.8.4 The risk analysis shall be permitted to be limited in           signal from an automatic fire detection device selected
                                                                             for positive alarm sequence operation shall be acknowl-
N scope to address the requirements of an existing emergency                 edged at the fire alarm control unit by trained personnel
                                                                             within 15 seconds of annunciation.
   response plan.                                                     (2) If the signal is not acknowledged within 15 seconds, noti-
                                                                             fication signals in accordance with the building evacua-
O N 23.6.3.8.5 The risk analysis shall consider characteristics of the       tion or relocation plan and remote signals shall be
   buildings, areas, spaces, campuses or regions, equipment, and             automatically and immediately actuated.
E operations that are not inherent in the design specifications.      (3) If the positive alarm sequence operation is initiated in
                                                                             accordance with 23.8.1.2.1.1(1), trained personnel shall
S N 23.6.3.8.6 Those elements that are not inherent in the design            have an alarm investigation phase of up to 180 seconds to
   specifications, but that affect occupant behavior or the rate of          evaluate the fire condition and reset the system.
U hazard development, shall be explicitly identified and included     (4) If the system is not reset during the alarm investigation
   in the risk analysis.                                                     phase, notification signals in accordance with the build-
                                                                             ing evacuation or relocation plan and remote signals shall
L N 23.6.3.8.7 The risk analysis shall consider the following types          be automatically and immediately actuated.
   of potential events, which are not all-inclusive but reflect the   (5) If a second automatic fire detector selected for positive
A general categories that shall be considered in the risk analysis:          alarm sequence is actuated during the alarm investigation
{C56A4DC7-64F7-4C8U (1) Natural hazards -- geological events                 phase, notification signals in accordance with the build-
 8-B368-41DE5BD47BC8} (2) Natural hazards -- meteorological events           ing evacuation or relocation plan and remote signals shall
ID (3) Human caused -- accidental events                                     be automatically and immediately actuated.
   (4) Human caused -- intentional events                             (6)* If any other fire alarm initiating device is actuated, notifi-
   (5) Technological -- caused events                                        cation signals in accordance with the building evacuation
                                                                             or relocation plan and remote signals shall be automati-
IV N 23.6.3.8.8 All other identified risks as required by the author-        cally and immediately actuated.
   ity having jurisdiction shall be discussed and addressed in the    23.8.1.2.1.2* The system shall provide means for bypassing
D analysis and maintenance plans.                                     the positive alarm sequence.
IN 23.7 Performance of Notification Appliance Circuits (NACs).        23.8.2* Alarm Control Units.
   The assignment of class designations to notification appliance     23.8.2.1 Alarm and signaling systems shall be permitted to
   circuits shall be based on their performance capabilities under    combine all detection, notification, and auxiliary functions in a
   abnormal (fault) conditions in accordance with the require-
R ments for Class A, Class B, or Class X pathways specified in
   Chapter 12.
FO 23.8 System Requirements.
23.8.1 General.                                                       single system or be a combination of component subsystems.

23.8.1.1* Presignal Feature.                                          23.8.2.2 Except as permitted in 23.8.2.3, the alarm and signal-
23.8.1.1.1 Systems that have a presignal feature complying            ingsystem components shall be permitted to share control
with 23.8.1.1 shall be permitted if approved by the authority         equipment or shall be able to operate as stand-alone subsys-
having jurisdiction.                                                  tems, but shall be arranged to function as a single system in
                                                                      accordance with 23.8.2.4 through 23.8.2.10.

23.8.1.1.2 A presignal feature shall meet the following condi-        23.8.2.3 Where the building is not served by a building fire
tions:                                                                alarm system, independent dedicated function fire alarm
(1) The initial fire alarm signals sound only in department           systems and/or releasing fire alarm systems shall not be
                                                                      required to be interconnected to function as a single system.
       offices, control rooms, fire brigade stations, or other
       constantly attended central locations.

2019 Edition           Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                       PROTECTED PREMISES ALARM AND SIGNALING SYSTEMS                                                         72-131

23.8.2.4 All component subsystems shall be capable of simulta-                      23.8.2.8 Interconnected fire alarm control unit alarm signals
neous, full-load operation without degradation of the required                      shall be permitted to be monitored by zone or by combined
overall system performance.                                                         common signals.

23.8.2.5 The method of interconnection of fire alarm control  23.8.2.9 Protected premises alarm control units shall be capa-
units shall meet the monitoring requirements of Section 12.6                        ble of being reset or silenced only from the protected premises,
and NFPA 70, Article 760, and shall be achieved by the follow-                      unless otherwise permitted by 23.8.2.10.
ing recognized means:
                                                                                    23.8.2.9.1 Where multiple control units of the same manufac-
(1) Electrical contacts listed for the connected load                               turer are interconnected in a network arrangement and serve
(2) Data communications over a signaling line circuit(s)                            the same protected premises, the control units shall be
                                                                                    arranged to be reset or silenced from one location.
       dedicated to the fire alarm or shared with other premises
operating systems
   (3) Other listed methods                                                            23.8.2.9.2 Where multiple control units of the different manu-
   23.8.2.6 Where the signaling line circuit is shared by other                        facturers are interconnected in accordance with 23.8.2.5
   premises operating systems, operation shall be in accordance                        through 23.8.2.8 and serve the same protected premises, the
                                                                                       control units shall be permitted to be reset or silenced individ-
Y with 23.8.4.                                                                         ually at each control unit.
L 23.8.2.6.1 All signal control and transport equipment (such as                       23.8.2.9.3 Resetting procedures shall be documented and
                                                                                       permanently posted beside each control unit and annunciator.
   routers and servers) located in a critical fire alarm or emer-                      23.8.2.10 Remote resetting and silencing of a fire alarm
                                                                                       control unit from other than the protected premises shall be
N gency control function interface device signaling path shall be                      permitted with the approval of the authority having jurisdic-
                                                                                       tion.
   listed for fire alarm service, unless the following conditions are                  23.8.3 Protected Premises Alarm and Signaling Systems Inter-
                                                                                       connected with Dwelling Unit Fire and Carbon Monoxide
O met:                                                                                 Warning Equipment.
                                                                                     23.8.3.1 A protected premises system shall be permitted to be
   (1) The equipment meets the performance requirements of                             interconnected to the household warning equipment for the
                                                                                       purpose of actuating the notification appliances connected to
  E 10.3.5.                                                                            the household warning equipment.
                                                                                       23.8.3.2 The actuation of dwelling unit warning equipment
   (2) The equipment is provided with primary and secondary                            shall only be permitted to be displayed at the protected prem-
                                                                                       ises control unit and annunciators as supervisory signals.
  S power and monitored for integrity as required in                                 23.8.3.3 If interconnected, an alarm condition at the protec-
                                                                                       ted premises system shall cause the alarm notification appli-
           Section 10.6, 10.6.9, Section 10.19, and Section 12.6.                      ance(s) within the family living unit of the dwelling unit
                                                                                       warning equipment to become energizedand remain energized
U (3) All programming and configuration ensure a fire alarm                            until the protected premises system is silenced or reset.
           system actuation time as required in 10.11.1.                             23.8.3.4 The interconnection circuit or path from the protec-
                                                                                       ted premises system to the dwelling unit warning equipment
L (4) System bandwidth is monitored to confirm that all                                shall be monitored for integrity by the protected premises
           communications between equipment that is critical to the                    system in accordance with Section 12.6.
  A operation of the fire alarm system or emergency control                          23.8.3.5 An alarm condition occurring at the dwelling unit
           function interface devices take place within 10 seconds;                    fire warning equipment or the operation of any test switches
                                                                                       provided as part of the dwelling unit warning equipment shall
{C56A4DC7-64F7-4C8U failure shall be indicated within 200 seconds.                     not cause an alarm condition at the protected premises system.

 8-B368-41DE5BD47BC8} (5) Failure of any equipment that is critical to the operation

  ID of the fire alarm system or emergency control function

           interface devices is indicated at the master fire alarm

  IV control unit within 200 seconds.

   23.8.2.6.2 A listed barrier gateway, integral with or attached to
   each control unit or group of control units, as appropriate,

D shall be provided to prevent the other systems from interfering

   with or controlling the fire alarm system.

IN 23.8.2.6.3 Where Class N is utilized for shared equipment, the

   requirements in 23.6.3 shall also apply.

R  23.8.2.7 Each interconnected alarm control unit shall be sepa-
   rately monitored for alarm, supervisory, and trouble conditions
Owith supervised pathways that are in accordance with the manu-

Ffacturers' published instructions.
 23.8.2.7.1 Alarm conditions on interconnected alarm control                           23.8.4 Combination Systems.
   units shall annunciate as alarm signals and initiate the evacua-                    23.8.4.1* Fire alarm systems shall be permitted to share
   tion signals.                                                                       components, equipment, circuitry, and installation wiring with
                                                                                       non­fire alarm systems.
 23.8.2.7.2 Supervisory conditions on interconnected alarm                          N 23.8.4.2 Building System Information Unit (BSIU).
   control units shall annunciate as supervisory signals.                           N 23.8.4.2.1* A building system information unit (BSIU) shall
                                                                                       be listed to product safety standard ANSI/UL 60950, Informa-
 23.8.2.7.3 Trouble conditions on interconnected alarm                                 tion Technology Equipment -- Part 1: General Requirements, or
   control units shall annunciate as trouble signals.                                  ANSI/UL 62368-1 Audio/Video, Information and Communication
   23.8.2.7.4* Where supervised pathways between interconnec-                          Technology Equipment -- Part 1: Safety Requirements, or equivalent.
   ted fire alarm control units is not achievable, a supervised
   annunciator shall be installed adjacent to control unit(s) to
   annunciate the status of the each control unit.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.               2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-132                              NATIONAL FIRE ALARM AND SIGNALING CODE

N 23.8.4.2.2 Where a BSIU provides control of the fire alarm                   23.8.4.5.2 Grounds in this equipment, or between this equip-
system, the requirements in 23.8.4.2.2.1 through 23.8.4.2.2.4                  ment and the fire alarm system pathways, shall be reported,
shall also apply.                                                              annunciated, and corrected in the same manner as grounds in
                                                                               the rest of the fire alarm system.
N 23.8.4.2.2.1 A fire alarm control unit (FACU) controlling the
fire alarm system shall be located within the same room as the                 23.8.4.5.3 Removal, replacement, failure, maintenance proce-
BSIU.                                                                          dures, or ground on this hardware, software, or circuits shall
                                                                               not impair the required operation of the fire alarm system.
N 23.8.4.2.2.2* The BSIU shall not be permitted to perform fire
alarm system control features that cannot be accomplished by                   23.8.4.6 Loudspeakers used as alarm notification appliances
the FACU within the room.                                                      on fire alarm systems shall also be permitted to be used for
                                                                                  emergency communications systems when installed in accord-
N 23.8.4.2.2.3 The communication path from the FACU and the                       ance with Chapter 24.
   BSIU shall meet the requirements of 23.8.4.4.1 through                         23.8.4.7* In combination systems, fire alarm signals shall be
   23.8.4.4.3.                                                                    distinctive, clearly recognizable, and shall be indicated as
                                                                                  follows in descending order of priority, except where otherwise
N 23.8.4.2.2.4 The application software for the BSIU shall be                     required by other governing laws, codes or standards, or by
                                                                                  other parts of this Code:
Y listed to ANSI/UL 864, Control Units and Accessories for Fire Alarm             (1) Signals associated with life safety
L Systems.                                                                        (2) Signals associated with property protection
                                                                                  (3) Trouble signals associated with life and/or property
   23.8.4.3 Operation of a non­fire system function(s) originat-
                                                                                         protection
N ing within a connected non-fire system shall not interfere with                 (4) All other signals
                                                                                  23.8.4.8 If the authority having jurisdiction determines that
   the required operation of the fire alarm system, unless other-                 the information being displayed or annunciated on a combina-
                                                                                  tion system is excessive and is causing confusion and delayed
O wise permitted by this Code.                                                    response to a fire emergency, the authority having jurisdiction
                                                                                  shall be permitted to require that the display or annunciation
   23.8.4.4* For non­fire alarm equipment listed to the perform-                  of information for the fire alarm system be separate from, and
                                                                                  have priority in accordance with, 23.8.4.7, over information for
E ance requirements specified in 10.3.5, the requirements of                      the non­fire alarm systems.
                                                                                  23.8.4.9* Carbon Monoxide Detector Signals. Unless other-
   23.8.4.4.1 through 23.8.4.4.3 shall apply.                                     wise permitted by 23.8.4.9.1, signals from carbon monoxide
                                                                                  detectors and carbon monoxide detection systems transmitted
S 23.8.4.4.1 The equipment shall be permitted to be attached to                   to a fire alarm system shall be indicated as a carbon monoxide
U a fire alarm circuit, either among the fire alarm devices or as a               alarm signal.
                                                                               N 23.8.4.9.1 When in accordance with the emergency response
   branch or extension of the fire alarm pathways, when the                       plan, evacuation plan, fire safety plan, or similar documenta-
                                                                                  tion, signals from carbon monoxide detectors and carbon
L following requirements are met:                                                 monoxide detection systems transmitted to a fire alarm system
                                                                                  shall be permitted to be supervisory signals.
   (1) All the equipment and pathways shall meet the monitor-                     23.8.4.9.2* Fire alarm system processing for and occupant
                                                                                  response to carbon monoxide alarm signals shall be in accord-
 A ing for integrity requirements of 10.6.9, Section 10.19,                       ance with the emergency response plan, evacuation plan, fire
                                                                                  safety plan, or similar documentation.
          and Section 12.6.                                                    N 23.8.4.9.3 Where carbon monoxide warning equipment is
                                                                                  connected to a protected premises fire alarm system, receipt of
{C56A4DC7-64F7-4C8U (2) All the equipment and pathways shall be maintained by a   signals shall initiate the signal required by Section 18.4.
   8-B368-41DE5BD47BC8} single service organization.

ID (3) All the equipment and pathways shall be installed in
          accordance with the requirements of this Code.

IV (4) All the equipment shall be listed as compatible with the
          fire alarm equipment or the equipment shall have an
          interface listed as compatible with the fire alarm equip-
 D ment.
   23.8.4.4.2 If the equipment is attached to the fire alarm

IN system via separate pathways, then short circuits or open

   circuits in this equipment, or between this equipment and the
   fire alarm system pathways, shall not impede or impair the

R monitoring for integrity of the fire alarm system or prevent

   alarm, supervisory, or fire safety control signal transmissions.

O 23.8.4.4.3 Grounds in this equipment, or between this equip-
Fment and the fire alarm system pathways, shall be reported,

   annunciated, and corrected in the same manner as grounds in
the rest of the fire alarm system.                                             N 23.8.4.9.4 Operation of carbon monoxide alarms or detectors
                                                                                 shall not cause fire alarm or combination control units to
23.8.4.5 For non-fire equipment not listed to the performance                    actuate either protected premises or supervising station fire
requirements specified in 10.3.5, the requirements of 23.8.4.5.1                 alarm signals.
through 23.8.4.5.3 shall apply                                                 · 23.8.4.10* Signals from a fire extinguisher electronic monitor-
23.8.4.5.1 Short circuits or open circuits in the equipment, or                  ing device or fire extinguisher monitoring system transmitted
between the equipment and the fire alarm system pathways,                        to a fire alarm system shall be permitted to be supervisory
shall not impede or impair the monitoring for integrity of the                   signals.
fire alarm system or prevent alarm, supervisory, or fire safety
control signal transmissions.

2019 Edition                   Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                  PROTECTED PREMISES ALARM AND SIGNALING SYSTEMS                                                             72-133

23.8.5 Fire Alarm System Inputs.                                                      23.8.5.4.2 If automatic drift compensation of sensitivity for a
                                                                                      fire detector is provided, the fire alarm control unit shall iden-
23.8.5.1 General.                                                                     tify the affected detector when the limit of compensation is

23.8.5.1.1 All initiating devices shall be installed in accord-                       reached.

ance with Chapter 17 and tested in accordance with Chap-                              23.8.5.4.3 Systems that require the operation of two automatic
ter 14.                                                                               detectors to initiate the alarm response shall be permitted,

23.8.5.1.2* Where connected to a supervising station, fire                            provided that the following conditions are satisfied:

alarm systems employing automatic fire detectors or waterflow                         (1) The systems are not prohibited by the authority having
detection devices shall include a manual fire alarm box to
initiate a signal to the supervising station.                                         jurisdiction.
                                                                                      (2) At least two automatic detectors are in each protected
                                                                                             space.
N 23.8.5.1.3 Fire alarm systems dedicated to elevator recall                          (3) The alarm verification feature is not used.
   control and supervisory service as permitted in Section 21.3                       23.8.5.4.4 For systems that require the operation of two auto-
   shall not be required to meet 23.8.5.1.2.                                          matic detectors to initiate emergency control functions or to
                                                                                      actuate fire extinguishing or suppression systems, the detectors
Y 23.8.5.2 Fire Alarm Signal Initiation -- Manual. Manual fire                        shall be installed at the spacing determined in accordance with
                                                                                      Chapter 17.
   alarm signal initiation shall comply with the requirements of                      23.8.5.4.5 For systems that require the operation of two auto-
                                                                                      matic detectors to actuate public mode notification, the detec-
L Section 17.15.                                                                      tors shall be installed at a linear spacing not more than
N 23.8.5.2.1 If signals from manual fire alarm boxes and other                        0.7 times the linear spacing determined in accordance with
                                                                                      Chapter 17.
   fire alarm initiating devices within a building are transmitted                    23.8.5.4.6 Signal Initiation -- Duct Smoke Detectors.
                                                                                      23.8.5.4.6.1 Where duct smoke detectors are required to be
O over the same signaling line circuit, there shall be no interfer-                   monitored and a building fire alarm system is installed, a duct
                                                                                      detector activation signal shall meet the requirements of 21.7.4.
   ence with manual fire alarm box signals when both types of                         23.8.5.4.6.2 Where duct smoke detectors are connected to a
   initiating devices are operated at the same time.                                  protected premises fire alarm system, the operation of the
                                                                                      power circuit shall meet the requirements of 23.4.2.2.
E 23.8.5.2.2 Provision of the shunt noninterfering method of                          23.8.5.4.6.3* Where duct smoke detectors with separate power
S operation shall be permitted for this performance.                                  and signal wiring are installed and connected to a protected
                                                                                      premises fire alarm system, they shall meet the requirements of
   23.8.5.3 Fire Alarm Signal Initiation -- Initiating Devices with                   23.8.5.3.
                                                                                      23.8.5.4.6.4 Where duct smoke detectors are not resettable
U Separate Power and Signaling Wiring.                                                from the protected premises fire alarm system, a listed alarm/
L 23.8.5.3.1 Automatic fire alarm signal initiating devices that                      supervisory indicator with an integral reset switch shall be
                                                                                      provided in an accessible location.
   have integral trouble signal contacts shall be connected to the                    23.8.5.5* Fire Alarm Signal Initiation -- Sprinkler Systems.
                                                                                      23.8.5.5.1 Where required by other governing laws, codes, or
A initiating device circuit so that a trouble condition within a                      standards to be electronically monitored, waterflow alarm-
                                                                                      initiating devices shall be connected to a dedicated function
   device does not impair alarm transmission from any other                           fire alarm control unit designated as "sprinkler waterflow and
                                                                                      supervisory system" and permanently identified on the control
{C56A4DC7-64F7-4C8U initiating device, unless the trouble condition is caused by elec-unit and record drawings.

 8-B368-41DE5BD47BC8} trical disconnection of the device or by removing the initiating

ID device from its plug-in base.

   23.8.5.3.2* Automatic fire alarm signal initiating devices that

IV use a nonintegral device to monitor the integrity of the power

   supply wiring to the individual initiating devices shall have the
   nonintegral device connected to the initiating device circuit so

D that a fault on the power supply wiring does not impair alarm

   transmission from any operational initiating device.

IN 23.8.5.4 Fire Alarm Signal Initiation -- Detection Devices.

   23.8.5.4.1* Systems equipped with alarm verification features

R shall be permitted under the following conditions:

   (1) The alarm verification feature is not initially enabled,

 Ounless conditions or occupant activities that are expected
F to cause nuisance alarms are anticipated in the area that
       is protected by the smoke detectors. Enabling of the       N 23.8.5.5.2 Waterflow alarm-initiating devices connected to a
       alarm verification feature shall be protected by password     building alarm system shall not be required to meet the
       or limited access.                                            requirements of 23.8.5.5.1.
(2) A smoke detector that is continuously subjected to a
smoke concentration above alarm threshold does not                                    23.8.5.5.3* The number of waterflow alarm-initiating devices
delay the system functions of Sections 10.7 through 10.17,                            permitted to be connected to a single initiating device circuit
or 21.2.1 by more than 1 minute.                                                      shall not exceed five.
(3) Actuation of an alarm-initiating device other than a
       smoke detector causes the system functions of Sections                         23.8.5.5.4 If a valve is installed in the connection between a
       10.7 through 10.17, or 21.2.1 without additional delay.                        sprinkler system and an initiating device, the valve shall be
                                                                                      supervised in accordance with 17.17.1.
(4) The current status of the alarm verification feature is
shown on the record of completion [see Figure 7.8.2(a),
item 4.3].

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                              2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-134                     NATIONAL FIRE ALARM AND SIGNALING CODE

23.8.5.6* Supervisory Signal Initiation -- Sprinkler Systems.                      23.8.5.10.2 Fire alarm and supervisory signals generated at the
                                                                                   releasing service fire alarm control unit shall be annunciated at
23.8.5.6.1 Where required by other governing laws, codes, or                       a protected premises fire alarm unit.
standards to be electronically monitored, supervisory signal­
initiating devices shall be connected to a dedicated function                      23.8.5.10.3 Where required by other governing laws, codes, or
fire alarm control unit designated as "sprinkler waterflow and                     standards, actuation of any suppression system connected to a
supervisory system" and permanently identified on the control                      releasing service fire alarm control unit shall be annunciated at
unit and record drawings.                                                          the protected premises fire alarm control unit, even where the
                                                                                   system actuation is by manual means or otherwise accom-
N 23.8.5.6.2 Supervisory signal­initiating devices connected to a                  plished without actuation of the releasing service fire alarm
   building alarm system shall not be required to meet the                         control unit.
   requirements of 23.8.5.6.1.
                                                                                      23.8.5.10.4 If a valve is installed in the connection between a
23.8.5.6.3* The number of supervisory signal­initiating devi-                         suppression system and an initiating device, the valve shall be
ces permitted to be connected to a single initiating device                           supervised in accordance with Chapter 17.
circuit shall not exceed 20.                                                          23.8.5.10.5 In facilities that are not required to install a
                                                                                      protected premises fire alarm system, the alarm and supervi-
Y 23.8.5.6.4* If a valve is installed in the connection between a                     sory devices shall be connected to the releasing service fire
L sprinkler system and an initiating device, the valve shall be                       alarm control unit, and their actuation shall be annunciated at
                                                                                      the releasing service control unit.
supervised in accordance with 17.17.1 unless the valve is                             23.8.5.11 Trouble Signal Initiation.
                                                                                    23.8.5.11.1 Automatic fire suppression system alarm-initiating
N arranged to cause operation of the supervisory signal initiating                    devices and supervisory signal­initiating devices and their
                                                                                      circuits shall be designed and installed so that they cannot be
device when it is in its off-normal position.                                         subject to tampering, opening, or removal without initiating a
                                                                                      signal.
O 23.8.5.7 Alarm Signal Initiation -- Fire Suppression Systems                     N 23.8.5.11.2 Covers of junction boxes inside of buildings shall
                                                                                      not be required to meet the requirements of 23.8.5.11.1.
Other Than Sprinklers.                                                             N 23.8.5.11.3 The requirements of 23.8.5.11.1shall apply to junc-
                                                                                      tion boxes and device covers installed outside of buildings to
E 23.8.5.7.1 Where required by other governing laws, codes, or                        facilitate access to the initiating device circuit unless tamper-
                                                                                      resistant screws or other approved mechanical means are used
standards to be monitored and a building fire alarm system is                         for preventing access.
                                                                                      23.8.5.11.4 The integrity of each fire suppression system
S installed, the actuation of a fire suppression system shall                         actuating device and its circuit shall be supervised in accord-
                                                                                      ance with 12.6.1 and 12.6.2 and with other applicable NFPA
annunciate an alarm or supervisory condition at the building                          standards.
                                                                                   N 23.8.5.12 Disconnect Switches and Disable Functions. Opera-
U fire alarm control unit.                                                            tion of any disconnect switch or disable function associated
L 23.8.5.7.2 The integrity of each fire suppression system actuat-                    with the fire alarm system, when in the off-normal condition,
                                                                                      shall be indicated at the building fire alarm control unit or at a
ing device and its circuit shall comply with 12.6.1, 12.6.2, and                      dedicated function(s) fire alarm control unit if provided.
                                                                                      23.8.6 Alarm System Notification Outputs.
A other applicable NFPA standards.                                                    23.8.6.1 Occupant Notification.
                                                                                   N 23.8.6.1.1 Fire alarm systems provided for evacuation or relo-
23.8.5.7.3 If a valve is installed in the connection between a                        cation of occupants shall have one or more notification appli-
                                                                                      ances listed for the purpose in each notification zone of the
{C56A4DC7-64F7-4C8U suppression system and an initiating device, the valve shall be

8-B368-41DE5BD47BC8} supervised in accordance with 17.17.1.

ID 23.8.5.8* Supervisory Signal Initiation -- Fire Suppression

Systems Other Than Sprinklers.

IV 23.8.5.8.1 Where required to be monitored and a building

fire alarm system is installed, an off-normal condition of a fire

D suppression system shall annunciate a supervisory condition at

the building fire alarm control unit.

IN 23.8.5.8.2 Supervisory signals that latch in the off-normal state

and require manual reset of the system to restore them to
normal shall be permitted.

R 23.8.5.8.3 If a valve is installed in the connection between a
O suppression system and an initiating device, the valve shall be

supervised in accordance with 17.17.1.

F23.8.5.9 Signal Initiation -- Fire Pump.

23.8.5.9.1 Where fire pumps are required to be monitored                           building and be so located that they have the characteristics
                                                                                   described in Chapter 18 for public mode or private mode, as
and a building fire alarm system is installed, a pump running                      required.
signal shall be permitted to be a supervisory or alarm signal.

23.8.5.9.2 Where fire pumps are required to be monitored                           N 23.8.6.1.2 Except as permitted in 23.8.6.1.3, occupant notifica-
and a building fire alarm system is installed, signals other than                     tion of carbon monoxide systems shall be throughout the
pump running shall be supervisory signals.                                            protected premises.

23.8.5.10 Fire Alarm and Supervisory Signal Initiation --                          N 23.8.6.1.3 Where carbon monoxide alarm signals are transmit-
Releasing Fire Alarm Systems.                                                         ted to a constantly attended on-site location or off-premises
23.8.5.10.1 Releasing service fire alarm control units shall be                       location in accordance with this chapter, selective public mode
connected to the protected premises fire alarm system.                                occupant notification shall be permitted to be limited to the

2019 Edition               Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

PROTECTED PREMISES ALARM AND SIGNALING SYSTEMS                                                                   72-135

notification zone encompassing the area where the carbon            23.10.2* Fire alarm systems used for partial evacuation and
monoxide alarm signal was initiated.                                  relocation shall be designed and installed such that attack by
23.8.6.2* Notification Appliances in Exit Stair Enclosures, Exit      fire within a notification zone shall not impair control and
Passageways, and Elevator Cars. Notification appliances shall         operation of the notification appliances outside that notifica-
not be required in exit stair enclosures, exit passageways, and       tion zone.
elevator cars in accordance with 23.8.6.2.1 through 23.8.6.2.4
unless required by other codes and standards.                      N 23.10.3 Performance features provided to ensure survivability
23.8.6.2.1 Visual signals shall not be required in exit stair         shall be described and technical justification provided in the
enclosures and exit passageways.                                      documentation submitted to the authority having jurisdiction
23.8.6.2.2 Visual signals shall not be required in elevator cars.     with the evaluation required in 23.4.3.1.
                                                                      23.10.4 Loudspeakers that transmit tone signals shall be
                                                                      permitted to be used as fire alarm notification appliances.

   23.8.6.2.3 The emergency evacuation signal specified in 18.4.2                23.11 Suppression System Actuation.
   shall not be required to automatically operate in exit stair                  23.11.1 Releasing service fire alarm control units used for
   enclosures and exit passageways.                                              automatic or manual activation of a fire suppression system
                                                                                 shall be listed for releasing service.
Y 23.8.6.2.4 The emergency evacuation signal specified in 18.4.2                 23.11.2 Releasing devices for suppression systems shall be
L shall not be required to automatically operate in elevator cars.               listed for use with releasing service control units.
N 23.8.6.3 Notification Zones.                                                   23.11.3 Each releasing device (e.g., solenoid, relay) shall be
                                                                                 monitored for integrity (supervised) in accordance with appli-
   23.8.6.3.1 Notification zones shall be consistent with the emer-              cable NFPA standards.
                                                                                 23.11.4 The installation wiring shall be monitored for integ-
O gency response or evacuation plan for the protected premises.                  rity in accordance with the requirements of Section 12.6.
                                                                                 23.11.5 Releasing service fire alarm systems used for fire
   23.8.6.3.2 The boundaries of fire alarm notification zones                    suppression­releasing service shall be provided with a discon-
                                                                                 nect switch to allow the system to be tested without actuating
E shall be coincident with building outer walls, building fire or                the fire suppression systems.
                                                                                 23.11.5.1 Operation of a disconnect switch or a disable func-
   smoke compartment boundaries, floor separations, or other                     tion shall cause a supervisory signal at the releasing service fire
                                                                                 alarm control unit.
S fire safety subdivisions.                                                      23.11.5.2 The disconnect shall be a physical switch and not be
U N 23.8.6.3.3* The boundaries of carbon monoxide alarm notifi-                  accomplished by using software.
                                                                                 23.11.5.3 Software disconnects, even if actuated by dedicated
   cation zones shall be coincident with the area where the alarm                buttons or key switches, shall not be permitted as a method to
                                                                                 secure a suppression system from inadvertent discharge.
L initiation originated and other notification zones in accord-                  23.11.6 Sequence of operation shall be consistent with the
                                                                                 applicable suppression system standards.
   ance with the building's emergency response plan.                             23.11.7* Each space protected by an automatic fire suppres-
                                                                                 sion system actuated by the fire alarm system shall contain one
A 23.8.6.4 Circuits for Addressable Notification Appliances.                     or more automatic fire detectors installed in accordance with
{C56A4DC7-64F7-4C8U 23.8.6.4.1 Circuit configuration for addressable notificationChapter 17.
                                                                                 23.11.8 Suppression systems or groups of systems shall be
 8-B368-41DE5BD47BC8} appliances shall comply with the applicable performance    controlled by a single releasing service fire alarm control unit

ID requirements for notification zones.

   23.8.6.4.2 Where there are addressable notification appliances

IV on a signaling line circuit that serves different notification

   zones, a single open, short-circuit, or ground on that signaling
   line circuit shall not affect operation of more than one notifica-

D tion zone.
IN 23.8.6.4.3 Riser conductors installed in accordance with

   24.4.8.6.3 that are monitored for integrity shall not be required
   to operate in accordance with 23.8.6.4.2.

R 23.9 In-Building Emergency Voice/Alarm Communications.
O23.9.1 In-building fire emergency voice/alarm communica-
Ftions shall meet the requirements of Chapter 24.
N 23.9.2 Where a voice/alarm communications system is instal-                    that monitors the associated initiating device(s), actuates the
                                                                                 associated releasing device(s), and controls the associated
led for the purpose of occupant notification related to carbon                   agent release notification appliances.
monoxide detection, it shall meet the requirements of
Section 24.4 excluding the requirements of 24.4.8.6.
                                                                                 23.11.9 If the configuration of multiple control units is listed
                                                                                 for releasing device service, and if a trouble condition or
23.9.3 All live voice communications systems shall meet the                      manual disconnect on either control unit causes a trouble or
requirements of Chapter 24.                                                      supervisory signal, the initiating device on one control unit
23.9.4 Two-Way Communication Service. Two-way communi-                           shall be permitted to actuate releasing devices on another
cation service shall meet the requirements of Chapter 24.                        control unit in lieu of 23.11.8.

23.10 Fire Alarm Systems Using Tone.                                             23.11.10 If the releasing service fire alarm control unit is loca-
23.10.1 The requirements of Section 23.10 shall apply to tone                    ted in a protected premises having a separate fire alarm system,
and visual notification appliance circuits.                                      it shall be monitored for alarm, supervisory, and trouble

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-136                       NATIONAL FIRE ALARM AND SIGNALING CODE

signals, but shall not be dependent on or affected by the opera-  23.14.4 The system shall automatically transmit a delinquency
tion or failure of the protected premises fire alarm system.      signal within 15 minutes after the predetermined actuation
23.11.11 Releasing fire alarm systems performing suppression      time if the guard fails to actuate a tour station as scheduled.
system releasing functions shall be installed in such a manner    23.14.5 A finish signal shall be transmitted within a predeter-
that they are effectively protected from damage caused by acti-   mined interval after the guard's completion of each tour of the
vation of the suppression system(s) they control.                 premises.

23.12 Off-Premises Signals.                                       23.14.6 For periods of over 24 hours during which tours are
                                                                  continuously conducted, a start signal shall be transmitted at
23.12.1 Systems requiring transmission of signals to continu-     least every 24 hours.
ously attended locations providing supervising station service
(e.g., central station, proprietary supervising station, remote   23.14.7 The start, delinquency, and finish signals shall be
supervising station) shall also comply with the applicable        recorded at the signal-receiving location.
requirements of Chapter 26.
23.12.2 Relays or modules providing transmission of trouble       23.15 Protected Premises Emergency Control Functions.

Y signals to a supervising station shall be arranged to provide fail-23.15.1 Emergency Elevator Operations. Emergency elevator
L safe operation.                                                 operations shall meet the requirements of Sections 21.3, 21.4,
                                                                  21.5, and 21.6.
23.12.3 Means provided to transmit trouble signals to super-
                                                                  23.15.2 HVAC Systems. HVAC systems shall meet the require-
N vising stations shall be arranged so as to transmit a trouble   ments of Section 21.7.

signal to the supervising station for any trouble condition       23.15.3 Door Release Service. Door release service shall meet
                                                                  the requirements of Section 21.9.
O received at the protected premises control unit, including loss
                                                                  23.15.4 Electrically Locked Doors. Door-unlocking devices
of primary or secondary power.                                    shall meet the requirements of Section 21.10.

E 23.12.4* It shall be permitted to provide supplementary trans-  23.15.5 Exit Marking Audible Notification Systems. Exit
                                                                  marking audible notification systems shall meet the require-
mission of real-time data from the fire system to off-premises    ments of Section 21.11.

S equipment.
U 23.12.4.1 Transmission of real-time data off-premises shall not

affect the operation or response of the fire alarm control unit.

L 23.12.4.2 Any data transmitted shall be consistent with the

data generated by the system.

A 23.13 Guard's Tour Supervisory Service.
{C56A4DC7-64F7-4C8U 23.13.1 Guard's tour reporting stations shall be listed for the
ID 8-B368-41DE5BD47BC8} application.

23.13.2 The number of guard's tour reporting stations, their

IV locations, and the route to be followed by the guard for operat-

ing the stations shall be approved for the particular installation
in accordance with NFPA 601.

D 23.13.3 A permanent record indicating every time each signal-

transmitting station is operated shall be made at a protected

IN premises fire alarm control unit.

23.13.4 Where intermediate stations that do not transmit a
signal are employed in conjunction with signal-transmitting

R stations, distinctive signals shall be transmitted at the beginning

and end of each tour of a guard.

O 23.13.5 A signal-transmitting station shall be provided at inter-
Fvals not exceeding 10 intermediate stations.
                                                                  N 23.15.6 Carbon Monoxide. Where provided, carbon monox-
                                                                     ide control functions shall comply with the requirements of
                                                                     21.7.6.

                                                                  23.16* Special Requirements for Low-Power Radio (Wireless)
                                                                  Systems.

                                                                  23.16.1* Listing   Requirements. Compliance            with
                                                                  Section 23.16 shall require the use of low-power radio equip-
                                                                  ment specifically listed for the purpose.

                                                                   23.16.2* Power Supplies. A primary battery(s) (dry cell) that
                                                                     meet the requirements of 23.16.2.1 or 23.16.2.2 shall be
                                                                     permitted to be used as the sole power source for devices incor-
                                                                     porating a low-power radio transmitter/transceiver.

                                                                  N 23.16.2.1 The following conditions shall be met when one or
                                                                     more primary batteries are utilized and a catastrophic (open or
                                                                     short) single battery failure affects the alarm operation of the
                                                                     device:
                                                                     (1) Each transmitter/transceiver shall serve only one device
                                                                            and shall be individually identified at the system control
                                                                            unit.
                                                                  (2) The battery(s) shall be capable of operating the low-
23.13.6 Intermediate stations that do not transmit a signal       power radio transmitter/transceiver and its associated
shall be capable of operation only in a fixed sequence.           device for not less than 1 year before the battery deple-

23.14 Suppressed (Exception Reporting) Signal System.             tion threshold is reached.

23.14.1 The suppressed signal system shall comply with the        (3) A low battery signal shall be transmitted before the device
provisions of 23.13.2.                                                   is no longer capable of providing 7 days of trouble signal
                                                                         operation followed by the signaling of a single non-
23.14.2 The system shall transmit a start signal to the signal-   trouble response.
receiving location.                                               (4) The low battery signal shall be distinctive from alarm,
                                                                  supervisory, tamper, and trouble signals, shall visibly iden-
23.14.3 The start signal shall be initiated by the guard at the   tify the affected low-power radio transmitter/transceiver,
start of continuous tour rounds.                                  and, when silenced, shall automatically re-sound at least

                                                                  once every 4 hours.

2019 Edition                 Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

       PROTECTED PREMISES ALARM AND SIGNALING SYSTEMS                                                                               72-137

(5) Catastrophic (open or short) battery failure shall cause a                    23.16.3.1.5* An alarm signal from a low-power radio transmit-
       trouble signal identifying the affected low-power radio                    ter/transceiver shall latch at the fire alarm control system until
       transmitter/transceiver at the system control unit. When                   manually reset and shall identify the particular initiating device
       silenced, the trouble signal shall automatically re-sound at               in alarm.
          least once every 4 hours.
   (6) Any mode of failure of a primary battery in a low-power       N 23.16.3.1.6 Sixty seconds after the conclusion of resetting the
                                                                        fire alarm system, a non-restored actuated low-power radio
          radio transmitter/transceiver shall not affect any other      transmitter/transceiver shall be identified at the fire alarm
          low-power radio transmitter/transceiver.                      systems.
N 23.16.2.2 The following conditions shall be met when multi-
   ple batteries are utilized and a catastrophic (open or short)     ·
                                                                        23.16.4 Monitoring for Integrity.

single battery failure does not affect the alarm operation of the                 23.16.4.1 The low-power radio transmitter/transceiver shall
   device:
   (1) Two or more batteries shall be provided.                                   be specifically listed as using a communication method that is
   (2) The combined batteries shall be capable of operating the                   highly resistant to misinterpretation of simultaneous transmis-
                                                                                  sions and to interference (e.g., impulse noise and adjacent
  Y low-power radio transmitter/transceiver and its associated                    channel interference).
                                                                                  23.16.4.2 The occurrence of any single fault that disables
          device for not less than 1 year before the battery deple-               communication between any low-power radio transmitter/
                                                                                  transceiver and the receiver/transceiver system control unit
  L tion threshold in 23.16.2.2(3) is reached.                                    shall cause a latching trouble signal within 200 seconds at the
                                                                                  system control unit that individually identifies the affected
   (3) A low battery signal shall be transmitted before the device                device.
                                                                                  23.16.4.3 A single fault on the signaling channel shall not
  N is no longer capable of providing 7 days of trouble signal                    cause an alarm signal.
                                                                                  23.16.4.4 The periodic communication required to comply
          operation followed by the signaling of a single non-                    with 23.16.4.2 shall ensure successful alarm transmission capa-
                                                                                  bility.
  O trouble response.                                                             23.16.4.5 Removal of a low-power radio transmitter/trans-
                                                                                  ceiver from its installed location shall cause immediate trans-
   (4) Each individual battery, primary and secondary, shall be                   mission of a distinctive trouble signal that indicates its removal
          separately monitored for the battery depletion threshold,               and individually identifies the affected device.
                                                                                  23.16.4.6 Reception of any unwanted (interfering) transmis-
  E and a low battery signal shall be transmitted when an                         sion by a retransmission device or by the receiver system
  S individual battery has reached the battery depletion                          control unit for a continuous period of 20 seconds or more
                                                                                  shall cause an audible and visible trouble indication at the
          threshold.                                                              system control unit.
                                                                                  23.16.4.7 The indication required by 23.16.4.6 shall identify
U (5) Following the failure of a single battery, the remaining                    the specific trouble condition as an interfering signal.
          battery(s) shall be capable of operating the low-power                  23.16.5 Output Signals from a Wireless Receiver/Transceiver
          radio transmitter/transceiver and its associated device for             of a Control Unit. Wherea wireless receiver/transceiver of a
  L not less than 7 days when the battery depletion threshold                     control unit is used to actuate remote devices, such as notifica-
          in 23.16.2.2(3) is reached.                                             tion appliances and relays, by wireless means, the remote devi-
                                                                                  ces shall meet the following requirements:
A (6) The low battery signal shall be distinctive from alarm,                     (1) Power supplies shall comply with Chapter 10 or the
          supervisory, tamper, and trouble signals, shall visibly iden-
                                                                                         requirements of 23.16.2.
{C56A4DC7-64F7-4C8U tify the affected low-power radio transmitter/transceiver,    (2) All monitoring for integrity requirements of Chapters 10,
    8-B368-41DE5BD47BC8} and, when silenced, shall automatically re-sound at least
  ID once every 4 hours.

   (7) Catastrophic (open or short) failure of any individual

  IV battery shall cause a trouble signal identifying the affec-

          ted low-power radio transmitter/transceiver at the system
          control unit. When silenced, the trouble signal shall auto-

  D matically re-sound at least once every 4 hours.

   (8) Each transmitter/transceiver shall be permitted to serve

  IN more than one device and shall be individually identified

          at the system control unit.
   23.16.3 Alarm Signals.

R 23.16.3.1* When a wireless initiating device is actuated, its
Olow-power radio transmitter/transceiver shall comply with
F23.16.3.1.1 through 23.16.3.1.4.
N 23.16.3.1.1 It shall automatically transmit an alarm signal and                        12, 23, and 23.16.4 shall apply.
   be identified at the fire alarm system.                                        (3) Response time shall be in accordance with 10.11.1.
                                                                                  (4) Each wireless receiver/transceiver of a control unit shall
N 23.16.3.1.2 To ensure the receipt of an alarm signal by the                     automatically repeat actuated response signals associated
control unit, the low-power radio transmitter/transceiver shall                   with life safety events at intervals not exceeding
automatically repeat alarm transmissions at intervals not                         60 seconds or until confirmation that the output device
exceeding 60 seconds until the transmitter/transceiver receives                   has received the alarm signal.
a signal confirming receipt of the alarm signal by the control                    (5) The remote devices shall continue to operate (latch-in)
unit.                                                                             until manually reset at the system control unit.

23.16.3.1.3* Signals shall have priority in accordance with
23.8.4.7.

23.16.3.1.4 Response time shall be in accordance with 10.11.1.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-138                                         NATIONAL FIRE ALARM AND SIGNALING CODE

Chapter 24 Emergency Communications Systems (ECS)                                   24.3.5 Ancillary Functions.

24.1 Application.                                                                   24.3.5.1 Ancillary functions shall not impair the required
                                                                                    operation of the emergency communications system.
24.1.1 The application, installation, and performance of
emergency communications systems and their components                               24.3.5.2* Loudspeakers used for emergency communications
shall comply with the requirements of this chapter.                                 system functions also providing ancillary functions shall meet
                                                                                    the conditions of either 24.3.5.2(1) or (2):
24.1.2* The requirements of this chapter shall apply to emer-
gency communications systems within buildings and outdoor                           (1) The fire command center or the emergency command
areas.                                                                                     center as applicable shall be constantly attended by
                                                                                           trained personnel, and selective paging is permitted by
                                                                                    the authority having jurisdiction.
24.1.3 The requirements of Chapters 7, 10, 12, 17, 18, 21, 23,                         (2) All of the following conditions shall be met:
26, and 27 shall also apply unless otherwise noted in this chap-                              (a) The loudspeakers and associated audio equipment
ter.                                                                                                  are installed or located with safeguards to resist
24.1.4 Inspection, testing, and maintenance shall be                                                  tampering or misadjustment of those components
                                                                                                      essential for intended emergency notification.
Y performed in accordance with testing frequencies and methods                                (b) The monitoring integrity requirements of 10.6.9
L in Chapter 14.                                                                                      and Sections 10.19 and 12.6 continue to be met
                                                                                                      while the system is used for non-emergency purpo-
24.1.5 The requirements of this chapter shall not apply to                                            ses.

N Chapter 29 unless specifically indicated.                                            24.3.5.3 Ancillary functions shall be inspected and tested
O 24.2 Purpose.                                                                        annually to verify they will not impair the operation of the fire
                                                                                       alarm system or the mass notification system.
24.2.1 The systems covered under Chapter 24 shall be for the                           24.3.5.4 Where emergency communications systems utilize
                                                                                       Class N pathways that are also shared Level 1 or Level 2 path-
E protection of life by indicating the existence of an emergency                       ways as a means to support ancillary functions, devices, or inter-
                                                                                       connected systems, the shared pathways shall meet the
situation and communicating information necessary to facili-                           requirements of 23.6.3.
                                                                                       24.3.5.4.1 In addition to the requirements of 23.6.3, a risk
S tate an appropriate response and action.                                             analysis shall be performed and approved by the AHJ.
                                                                                       24.3.6 Messages for One-Way Emergency Communications
24.2.2 This chapter establishes minimum required levels of                             Systems.
                                                                                       24.3.6.1* Messages shall be developed for each scenario devel-
U performance, reliability, and quality of installation for emer-                      oped in the emergency response plan.
                                                                                       24.3.6.2*
gency communications systems but does not establish the only                        N 24.3.6.2.1 Based on the emergency response plan, emergency
                                                                                       messages shall have content that provides information and
L methods by which these requirements are to be achieved.                              instructions to people in the building, area, site, or installation.
A 24.2.3 An emergency communications system is intended to                          N 24.3.6.2.2 The proposed verbiage of prerecorded automatic
                                                                                       emergency messages shall be identified on the permit plans
communicate information about emergencies including, but                               and be approved by the authority having jurisdiction prior to
                                                                                       their programming into the emergency voice communications
{C56A4DC7-64F7-4C8U not limited to, fire, human-caused events (accidental and inten-   system.
                                                                                    N 24.3.6.2.3 As a minimum, the proposed verbiage of prerecor-
8-B368-41DE5BD47BC8} tional), other dangerous situations, accidents, and natural

ID disasters.

24.3 General.

IV 24.3.1 Intelligible Voice Messages.

24.3.1.1* Emergency communications systems shall be capa-

D ble of the reproduction of prerecorded, synthesized, or live

(e.g., microphone, telephone handset, and radio) messages

IN with voice intelligibility in accordance with Chapter 18.

24.3.1.2* Where listed loudspeakers do not achieve the intelli-
gibility requirements of the Code for a notification zone,

R nonlisted loudspeakers shall be permitted to be installed to

achieve the intelligibility for that notification zone.

FO 24.3.2* Microphone Use. All users of systems that have micro-
phones for live voice announcements shall be provided with                          ded messages shall be in the official spoken language accepta-
posted instructions for using the microphone.                                       ble to the authority having jurisdiction.

24.3.3* Required Emergency Communications Systems. An           N 24.3.6.2.4 Additional prerecorded message(s) shall be permit-
emergency communications system shall be installed in occu-        ted as approved by the authority having jurisdiction.
pancies where required by the authority having jurisdiction or     24.3.6.3* A message template shall be developed for each
by other applicable governing laws, codes, or standards.           message required in 24.3.6.1.
24.3.4* Nonrequired (Voluntary) Emergency Communications           24.3.6.4 For an evacuation message, a tone in accordance with
Systems.                                                           18.4.2 shall be used with a minimum of two cycles preceding
24.3.4.1 Nonrequired emergency communications systems              and following the voice message.
and components shall meet the requirements of this chapter.        24.3.6.5 Test messages shall clearly state the phrase "This is a
24.3.4.2 Nonrequired emergency communications systems              test."
and components shall be identified on the record drawings.

2019 Edition       Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                    EMERGENCY COMMUNICATIONS SYSTEMS (ECS)                                            72-139

24.3.7* System Classification. Emergency communications                      24.3.12* Risk Analysis for Mass Notification Systems.
systems (ECS) shall be designated as one-way or two-way.                     24.3.12.1* Each application of a mass notification system shall
24.3.7.1* One-way emergency communications systems shall                     be specific to the nature and anticipated risks of each facility
consist of one or more of the following:                                     for which it is designed.

(1) In-building fire emergency voice/alarm communications N 24.3.12.1.1 When an owner has developed a risk analysis in
systems (EVACS) (see Section 24.4)                                           accordance with 24.3.12, such risk analysis shall be permitted to
(2) In-building mass notification systems (see Section 24.5)
(3) Wide-area mass notification systems (see Section 24.6)                   be used as a baseline in preparing the risk analysis for new or
                                                                    renovated facilities that are similar in nature.
(4) Distributed recipient mass notification systems (DRMNS)
(see Section 24.7)                                                           24.3.12.2 The designer shall consider both fire and non-fire
                                                                    emergencies when determining risk tolerances for survivability
   24.3.7.2 Two-way emergency communications systems shall                   for the mass notification system.
   consist of one or more of the following:                                  24.3.12.3 The detail and complexity of the risk analysis shall
   (1) Two-way, in-building wired emergency services communi-                be commensurate with the complexity of the facility for which
                                                                             the mass notification system is designed.
  Y cations systems (see Section 24.8)                                       24.3.12.4 The risk analysis shall be permitted to be limited in
                                                                             scope to address the communication requirements of an exist-
   (2) Two-way radio communications enhancement systems (see                 ing emergency response plan.
                                                                             24.3.12.5 The risk analysis shall consider the number of
  L Section 24.9)                                                            persons, type of occupancy, and perceived peril to occupants.
                                                                             24.3.12.6 The analysis shall be based on the maximum occu-
   (3) Area of refuge (area of rescue assistance) emergency                  pant load calculation for every occupiable room, building,
                                                                             area, space, campus, or region is expected to contain.
  N communications systems (see Section 24.10)                               24.3.12.7 Occupancy characteristics shall comply with
                                                                             24.3.12.7.1 and 24.3.12.7.2.
   (4) Stairway communications systems (see Section 24.10)                   24.3.12.7.1 The risk analysis shall consider characteristics of
                                                                             the buildings, areas, spaces, campuses or regions, equipment,
O (5) Elevator landing communications systems (see                           and operations that are not inherent in the design specifica-
          Section 24.10)                                                     tions.
   (6) Occupant evacuation elevator lobby communications                     24.3.12.7.2 Those elements that are not inherent in the
                                                                             design specifications, but that affect occupant behavior or the
  E systems (see Section 24.10)                                              rate of hazard development, shall be explicitly identified and
S 24.3.8* Mass Notification Layers. Emergency communica-                     included in the risk analysis.
                                                                             24.3.12.8 The risk analysis shall consider the following types of
   tions used for mass notification shall be categorized into layers         potential events, which are not all-inclusive but reflect the
                                                                             general categories that shall be considered in the risk analysis:
U and take into consideration type of audience and reach as                  (1) Natural hazards -- Geological events
                                                                             (2) Natural hazards -- Meteorological events
   follows:                                                                  (3) Natural hazards -- Biological events
                                                                             (4) Human caused -- Accidental events
L (1) Layer 1 relates to means of notification of occupants by               (5) Human caused -- Intentional events
          systems/equipment installed inside a building and                  (6) Technological -- Caused events
  A controlled only by authorized users (in-building ECS)                    24.3.12.9 The risk analysis shall include a review of the extent
   (2) Layer 2 relates to means of notification of occupants on              to which occupants and personnel are notified, based on the

{C56A4DC7-64F7-4C8U the exterior of a building and controlled only by author-
  ID 8-B368-41DE5BD47BC8} ized users (wide-area MNS)

   (3) Layer 3 relates to means of notification of personnel
          through individual measures (distributed recipient MNS)

IV (4) Layer 4 relates to means of notification of personnel by
          public measures (broadcast radio, television, and so
          forth)

D 24.3.9* Design Documentation. Design documents in accord-
IN ance with Section 7.3 shall be prepared prior to installation of

   any new system.
   24.3.9.1 Systems that are altered shall have design documents

R prepared that apply to the portions of the system that are

   altered.

O24.3.9.2 Documents shall be revised as necessary following
Finstallation to represent as-built conditions and include record
drawings.                                                                    anticipated event (potential hazard).

 24.3.10* Control Unit Listing for Mass Notification Systems.                24.3.12.10 The risk analysis shall be used as the basis for devel-
   Control units installed as part of a mass notification system             opment of the ECS provisions of the facility emergency
   shall be in compliance with this Code and at least one of the             response plan.
   following applicable standards:                                           24.3.13* Emergency Response Plan Elements. A well-defined
   (1) ANSI/UL 864, Standard for Control Units and Accessories for           emergency response plan shall be developed in accordance
           Fire Alarm Systems                                                with NFPA 1600 and NFPA 1620 as part of the design and
   (2) ANSI/UL 2572, Mass Notification Systems                               implementation of a mass notification system.

N 24.3.11 Building System Information Unit. A building system                24.3.14 Pathway Survivability.
   information unit that displays information and events from the            24.3.14.1 Pathway survivability levels shall be as described in
   mass notification system shall comply with 23.8.4.4.1 through             Section 12.4.
   23.8.4.4.3.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-140                     NATIONAL FIRE ALARM AND SIGNALING CODE

24.3.14.2 Other component survivability shall comply with the                          24.3.14.12 All other emergency communications system
provisions of 24.4.8.6.6.                                                              circuits shall have pathway survivability as determined by the
                                                                                       risk analysis.
24.3.14.3* The pathway survivability requirements in 24.3.14.4
through 24.3.14.12 shall apply to notification and communica-                          24.4* In-Building Fire Emergency Voice/Alarm Communica-
tions circuits and other circuits necessary to ensure the contin-  tions Systems (EVACS). Section 24.4 shall be used in the
ued operation of the emergency communications system.                                  design and application of in-building fire emergency voice/
                                                                                       alarm communications for fire alarm systems.
24.3.14.4 In-building fire emergency voice/alarm communica-
tions systems shall comply with 24.3.14.4.1 or 24.3.14.4.2.                            24.4.1 Automatic Response. The in-building fire emergency
                                                                                       voice/alarm communications system shall be used to provide
   24.3.14.4.1 For systems employing relocation or partial evacu-                      an automatic response to the receipt of a signal indicative of a
   ation, a Level 2 or Level 3 pathway survivability shall be                          fire alarm or other emergency.
   required, unless otherwise permitted in 24.3.14.4.1.1 or                            24.4.1.1 When the monitoring location is constantly attended
   24.3.14.4.1.2.                                                                      by trained operators, and operator acknowledgment of receipt
N 24.3.14.4.1.1 Where notification zones are separated by less                         of a fire alarm or other emergency signal is received within
                                                                                       30 seconds, automatic response shall not be required.
Y than 2-hour fire-rated construction, a pathway survivability of                      24.4.1.2 If acceptable to the authority having jurisdiction, the
L Level 1, 2 or 3 shall be permitted.                                                  system shall permit the application of an automatic evacuation
                                                                                       signal to one or more signaling zones and, at the same time,
N 24.3.14.4.1.2 Where Class X or Class N system pathways are                           shall permit manual voice paging to the other signaling zones
                                                                                       selectively or in any combination.
N installed and the incoming and outgoing pathways are separa-                         24.4.2 Voice Evacuation Messages.
                                                                                       24.4.2.1 Unless otherwise permitted by 24.4.8, evacuation
   ted by at least one-third the maximum diagonal of the notifica-                     messages shall be preceded and followed by a minimum of two
                                                                                       cycles of the emergency evacuation signal specified in 18.4.2.
O tion zone, a pathway survivability of Level 1, 2 or 3 shall be                       24.4.2.2 Voice messages shall comply with the requirements of
                                                                                       24.3.1.
   permitted.                                                                          24.4.2.2.1 The following requirements shall be met for layout
                                                                                       and design:
E 24.3.14.4.2 For systems that do not employ relocation or                             (1) The loudspeaker layout of the system shall be designed to

   partial evacuation, a Level 0, Level 1, Level 2, or Level 3 path-                          ensure intelligibility and audibility.
                                                                                       (2) Intelligibility shall first be determined by ensuring that all
S way survivability shall be permitted.
U · 24.3.14.5 Pathway survivability levels for in-building mass noti-                         areas in the building have the required level of audibility.
                                                                                       24.4.2.2.2* System design shall incorporate designation of
   fication systems shall be determined by the risk analysis.                          acoustically distinguishable spaces (ADS) within the occupiable
                                                                                       areas as required in Chapter 18.
L 24.3.14.6 Pathway survivability levels for wide-area mass notifi-                    24.4.2.2.3 Audibility shall be required in all areas in accord-
                                                                                       ance with Chapter 18.
   cation systems shall be determined by the risk analysis.                            24.4.3 Positive Alarm Sequence. In-building fire emergency
                                                                                       voice/alarm communications systems shall be permitted to use
A 24.3.14.7 Two-way in-building wired emergency communica-                             positive alarm sequence complying with 23.8.1.2.
{C56A4DC7-64F7-4C8U tions systems that are installed where the building has less than  24.4.4 Tones. The tone preceding any message shall comply
                                                                                       with 24.4.4.1 through 24.4.4.4.
 8-B368-41DE5BD47BC8} 2-hour fire-rated construction shall have a pathway survivability24.4.4.1 The tone preceding any message shall be permitted
                                                                                       to be a part of the voice message or to be transmitted automati-
ID of Level 1, 2, or Level 3.                                                          cally from a separate tone generator.

N· 24.3.14.8 Two-way in-building wired emergency communica-

IV tion systems that are installed where the building has 2-hour

   fire-rated construction or greater shall have a pathway surviva-
   bility of Level 2 or 3.

D 24.3.14.9* Area of refuge (area of rescue assistance) emer-
IN gency communications systems shall comply with 24.3.14.9.1

   and 24.3.14.9.3.
 24.3.14.9.1 Area of refuge wired emergency communications

R systems that are installed where the building has less than 2-

   hour fire-rated construction shall have a pathway survivability

O of Level 1, 2, or 3.
FN 24.3.14.9.2 Area of refuge wired emergency communication

   systems that are installed where the building has 2-hour fire-
   rated construction or greater shall have a pathway survivability
   of Level 2 or 3.
                                                                                       24.4.4.2* Except as specified in 24.4.4.3, in occupancies where
24.3.14.9.3 Circuits intended to transmit off-premises shall                           sleeping accommodations are provided and the voice message
have a pathway survivability of Level 0, Level 1, Level 2, or                          is intended to communicate information to those who could be
Level 3.                                                                               asleep, a low frequency tone that complies with 18.4.6 shall be

24.3.14.10 Elevator emergency communications systems shall                             used.

have a pathway survivability of Level 0, Level 1, Level 2, or                          24.4.4.3* In areas where sleeping accommodation are provi-
Level 3.                                                                               ded, but the voice communication system is used to communi-

24.3.14.11 Central command station emergency communica-                                cate to occupants who are awake, the low frequency tone shall
tions systems shall have pathway survivability as determined by                        not be required.

the risk analysis.

2019 Edition               Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                       EMERGENCY COMMUNICATIONS SYSTEMS (ECS)                                             72-141

24.4.4.4 Audible signal tones for alert or evacuation shall meet                 24.4.7.5 The fire alarm system shall not automatically override
the audibility requirements of either 18.4.4 (public mode audi-                  emergency mass notification messages.
ble requirements), 18.4.5 (private mode audible require-                         24.4.8* Relocation and Partial Evacuation. The requirements
ments), 18.4.6.1 and 18.4.6.2 (sleeping area requirements), or                   of 24.4.8 shall apply only to systems used for relocation or
18.4.7 (narrow band tone signaling for exceeding masked                          partial evacuation during a fire condition.
thresholds), as applicable.

24.4.5 Operating Controls.                                                       24.4.8.1 New systems employing relocation or partial evacua-
                                                                                 tion shall require documentation in accordance with Sections
24.4.5.1* Controls for the in-building fire emergency voice/                     7.3, 7.4, and 7.5 in addition to the minimum documentation
alarm communications system shall be at a location approved                      requirements of Sections 7.2 and 24.13.
by the authority having jurisdiction.
                                                                                 24.4.8.2 Systems shall be provided with manual voice transmis-
   24.4.5.2 Controls shall be located or secured to allow access                    sion capabilities selectively to one or more notification zones or
   only by trained and authorized personnel.                                        on an all-call basis.
   24.4.5.3 Operating controls shall be clearly identified.                         24.4.8.3 Where the system is used to transmit relocation
                                                                                    instructions or other fire emergency non-evacuation messages,
Y 24.4.5.4 If there are multiple in-building fire emergency                         a 1-second to 3-second alert tone followed by a message (or
L voice/alarm communications control locations, only one shall                      messages where multi-channel capability is used) shall be provi-
                                                                                    ded.
   be in control at any given time.                                                 24.4.8.3.1 The sequence [the alert tone followed by the
                                                                                    message(s)] shall be repeated at least three times to inform
N 24.4.5.5 The location having control of the system shall be                       and direct occupants in the signaling zone where the alarm
O identified by a visual indication at that location.                               initiation originated, as well as other signaling zones in accord-
                                                                                    ance with the building fire safety plan.
   24.4.5.6 Manual controls shall be arranged to provide visual                     24.4.8.3.2 Approved alternative fire alarm notification
                                                                                    schemes shall be permitted as long as the occupants are effec-
E indication of the on/off status for their associated signaling                    tively notified and are provided instructions in a timely and safe
                                                                                    manner in accordance with the emergency response plan.
   zone.                                                                         N 24.4.8.4 Where the system is used to transmit partial evacua-
                                                                                    tion instructions, the alert tone specified in 24.4.2.1 followed
S 24.4.5.7 If live voice instructions are provided, they shall                      by a message (or messages where multi-channel capability is
                                                                                    used) shall be provided.
   perform as follows:                                                              24.4.8.5 Where provided, loudspeakers in each enclosed stair-
                                                                                    way, each exit passageway, each occupant evacuation elevator
U (1) They shall override previously initiated signals to the                       lobby, and each group of elevator cars within a common hoist-
  L selected notification zone.                                                     way or bank shall be connected to separate notification zones
                                                                                    for manual paging only.
   (2) They shall have priority over any subsequent automati-                       24.4.8.5.1 The evacuation signal specified in 18.4.2 shall not
                                                                                    operate in elevator cars, exit stair enclosures, and exit passage-
  A cally initiated signals to the selected notification zone.                      ways.
                                                                                    24.4.8.5.2 Manually activated loudspeakers shall be permitted
   (3) If a previously initiated recorded message is interrupted                    in exit stair enclosures, exit passageways, and elevators in build-
                                                                                    ings that have emergency voice/alarm communications systems
{C56A4DC7-64F7-4C8U by live voice instructions, upon release of the micro-          in accordance with Section 24.4.
    8-B368-41DE5BD47BC8} phone, the previously initiated recorded messages to the   24.4.8.6 The requirements of 24.4.8.6 shall apply to both audi-
  ID selected notification zones shall not resume playing auto-                     ble (tone and voice) and visual notification appliance circuits.
          matically unless required by the emergency response
          plan.

IV 24.4.6 Loudspeakers.
D 24.4.6.1* Loudspeakers and their enclosures shall be installed

   in accordance with Chapter 18.

IN 24.4.6.2 Loudspeakers used as alarm notification appliances

   on fire alarm systems shall also be permitted to be used for
   mass notification.

R 24.4.7 Priority.
O24.4.7.1* Notification appliances required to provide special

   suppression predischarge notification shall not be overridden

Fby other systems.
24.4.7.2 Priority of mass notification messages over fire alarm                  24.4.8.6.1* Fire alarm systems used for partial evacuation and
evacuation shall be permitted when evaluated by the stakehold-                   relocation shall be designed and installed such that attack by
ers through a risk analysis in accordance with 24.3.12.                          fire within a signaling zone does not impair control and opera-
                                                                                 tion of the notification appliances outside the signaling zone.

24.4.7.3 When the fire alarm system has been activated, and                      24.4.8.6.2 Performance features provided to ensure opera-
mass notification has been given priority over the fire alarm                    tional reliability under adverse conditions shall be described
system, a distinctive audible and visual indication shall be provi-              and technical justification provided in the documentation
ded at the building fire alarm control unit to indicate MNS is                   submitted to the authority having jurisdiction with the analysis
active.                                                                          required in 23.4.3.1.

24.4.7.4 It shall not be required to transmit this condition to a
supervising station.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.           2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-142        NATIONAL FIRE ALARM AND SIGNALING CODE

24.4.8.6.3* All circuits necessary for the operation of the noti-              24.5.1.2 An in-building mass notification system shall include
fication appliances shall be protected until they enter the noti-              one or more of the following components:
fication zone that they serve by the protection provided by the
pathway survivability level required in 24.3.14.4.1 or by                      (1) Autonomous control unit (ACU)
performance alternatives approved by the authority having                      (2) Local operating console (LOC)
jurisdiction.                                                                  (3) Fire alarm control interface
                                                                               (4) Notification appliance network
                                                                               (5) Initiating devices
24.4.8.6.4 Where the separation of in-building fire emergency                  (6)* Interface to other systems and alerting sources
voice/alarm control equipment locations results in the
portions of the system controlled by one location being
dependent upon the control equipment in other locations, the                   24.5.1.3 All mass notification system notification appliances
circuits between the dependent controls shall be protected                     that receive their power from a signaling line circuit of a mass
against attack by fire by the protection provided by the pathway               notification system control unit shall be listed for use with the
survivability level required in 24.3.14.4.1 or by performance                  control unit.
alternatives approved by the authority having jurisdiction.                    24.5.1.4 Mass notification system components shall be instal-
                                                                               led, tested, and maintained in accordance with the manufactur-
Y 24.4.8.6.5 Protection of circuits between redundant control                  er's published instructions and this Code.
                                                                               24.5.1.5 In-building emergency mass notification operation
equipment locations that are not mutually dependent shall not                  shall be permitted to be initiated by manual or automatic
                                                                               means.
L be required.                                                                 24.5.1.6 Mass notification system activation shall initiate recor-
N 24.4.8.6.6 Where the separation of the in-building fire emer-                ded messages or live voice and visual notification.
                                                                               24.5.1.7 The priority level of recorded messages shall be deter-
gency voice/alarm control equipment occurs as in 24.4.8.6.4,                   mined by the emergency response plan.
                                                                               24.5.1.8 Only recorded messages determined by the emer-
O and where the circuits are run through junction boxes, termi-                gency response plan to be of higher priority than fire alarm
                                                                               activation shall be permitted to override the fire alarm notifica-
nal cabinets or control equipment, such as system control                      tion and initiate the mass notification priority indicator.
units, power supplies and amplifiers, and where cable integrity                24.5.1.9 Activation of any other recorded message shall not
                                                                               interfere with the operation of fire alarm notification.
E is not maintained, these components shall, in addition to the                24.5.1.10 Initiation of live voice announcements from micro-
                                                                               phones on the fire alarm system at an ACU, and at an LOC,
pathway survivability required by 24.3.14.4.1, be protected by                 shall not automatically place the fire alarm system in a mass
                                                                               notification priority mode.
S using one of the following methods:                                          24.5.1.11 Combination of mass notification with fire alarm
U (1) A 2-hour fire­rated enclosure                                            systems shall be permitted and shall meet the requirements of
                                                                               23.8.4.
(2) A 2-hour fire­rated room                                                   24.5.2 System Operation.
                                                                               24.5.2.1* Authorized personnel shall be permitted to control
L (3) Other equivalent means to provide a 2-hour fire resist-                  message initiation over the mass notification system.
       ance­rating approved by the authority having jurisdiction               24.5.2.2* Where required by the emergency response plan,
                                                                               the mass notification system shall provide the capability for
A 24.4.8.6.7 Paragraphs 24.4.8 through 24.4.8.6.6 shall not auto-              authorized personnel to remotely activate live and prerecorded
                                                                               emergency messages.
matically apply when relocation or partial evacuation is of a                  24.5.2.3* Operating controls shall be clearly identified.

{C56A4DC7-64F7-4C8U non-fire emergency unless identified and required by a risk

8-B368-41DE5BD47BC8} analysis.

ID 24.4.9 Signal Zoning.
IV 24.4.9.1* Undivided fire or smoke areas shall not be divided

into multiple notification zones.

D 24.4.9.2 If multiple notification appliance circuits are provi-

ded within a single zone, all of the notification appliances

IN within the zone shall be arranged to activate or deactivate

simultaneously, either automatically or by actuation of a
common manual control.

R 24.4.9.3 Where there are different notification appliance

circuits within a signaling zone that perform separate func-

O tions, such as presignal and general alarm signals and predis-

charge and discharge signals, they shall not be required to

Factivate or deactivate simultaneously.
24.5* In-Building Mass Notification Systems. The require-          24.5.2.4 If there are multiple control locations, only one shall
ments of Section 24.5 shall apply to mass notification systems     be in control at any given time.
installed in buildings or structures for the purpose of notifying  24.5.2.5* Any ACU shall provide a control status of all inter-
and instructing occupants in an emergency.                         connected LOCs.
24.5.1* General Performance. The performance, selection,           24.5.2.6 If there are multiple control locations, a visual indica-
installation, operation, and use of a mass notification system     tion shall be provided at all other control locations indicating
shall comply with the requirements of Section 24.5.                that another control location is in use.
24.5.1.1 Interconnection of protected premises emergency           24.5.2.7 Manual controls shall be arranged to provide visual
control functions with the mass notification systems shall         indication of the on/off status for their associated notification
comply with Chapter 21.                                            zone.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                  EMERGENCY COMMUNICATIONS SYSTEMS (ECS)                                         72-143

24.5.2.8 If live voice instructions are provided, they shall       gency shall be evaluated based on the emergency response
perform as follows:                                                plan.

(1) Override previously initiated signals to the selected notifi-   24.5.9.2* All mass notification initiating devices shall be listed
cation zone(s).
(2) Have priority over any subsequent automatically initiated       for their intended purpose.

signals to the selected zone(s).                                    24.5.9.3 Where no listed device exists for the detection
                                                                    required by the emergency response plan, nonlisted devices
24.5.2.9 A manual means shall be provided at each mass noti-        shall be permitted to be used if their failure will not impair the
fication system control location to permit the mass notification
system to relinquish control of the fire alarm system.             operation of the mass notification system.

24.5.2.10* During the period after the mass notification           24.5.9.4 Non-fire emergency manual actuating stations
                                                                   (boxes) shall be listed to ANSI/UL 2017, Standard for General-
   system has seized control of the audible and visual notification Purpose Signaling Devices and Systems.
   appliances, but before the mass notification system relinquishes 24.5.9.5 Non-fire emergency manual actuating boxes shall
   control, the mass notification system shall activate the audible have tactile markings, be of a contrasting color to manual fire
   and visual notification appliances at least once every           alarm boxes on the protected premises, and not be red.
                                                                    24.5.9.6 Non-fire emergency manual actuating boxes shall be
Y 30 seconds.                                                       installed similarly to manual fire alarm boxes in accordance
L 24.5.3 Notification Coverage.                                     with the requirements of 17.15.4, 17.15.6, and 17.15.9.2.
N 24.5.3.1* The mass notification system shall provide for live     24.5.10* Secure Access of Fire Alarm/Mass Notification
                                                                    System Interface. Access to, and physical protection of, the
   voice and prerecorded localized messaging within a protected     fire alarm/mass notification system interface shall be deter-
                                                                    mined by the risk analysis and as defined in the emergency
O individual building, areas surrounding the building, and other    response plan.
                                                                    24.5.11 Autonomous Control Unit (ACU).
   outdoor designated areas.                                        24.5.11.1 Where provided, the building ACU shall monitor
                                                                    and control the notification appliance network.
E 24.5.3.2 System design shall incorporate designation of acous-    24.5.11.2 Building occupants meeting the requirements of
                                                                    24.5.2.1 shall be permitted to initiate communications from the
   tically distinguishable spaces (ADS) within any occupiable areas ACU.
                                                                    24.5.11.3 Unless otherwise identified in the emergency
S as required in Chapter 18.                                        response plan, actions taken at the building ACU shall take
U 24.5.3.3 Notification zones shall be established on the basis of  precedence over actions taken at any remote location, includ-
                                                                    ing the LOC, or inputs from a wide-area mass notification
   a risk analysis.                                                 system.
                                                                    24.5.11.4 When there are multiple ACUs controlling the same
L 24.5.3.4* If the mass notification system serves more than one    notification appliance network, only one shall be in control at
                                                                    any given time.
   building, it shall be capable of providing separate messages to  24.5.11.5 When the ACU is integrated with the building fire
                                                                    alarm control unit to form one combined system that performs
A one individual building or to multiple buildings at any given     both functions, the system shall meet the standby power
                                                                    requirements of this chapter.
   time.                                                            24.5.11.6 When a combined system is installed with an ACU
                                                                    and fire alarm control unit and placed in separate equipment
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 24.5.4 Loudspeaker Circuits.enclosures, the ACU and fire alarm control unit shall be inter-
ID 24.5.4.1* Loudspeaker circuits used for mass notification that

   are not fire alarm circuits shall be exempt from the monitoring

IV requirements of this Code, provided that alternate methods of

   achieving comparable reliability are accepted by the authority
   having jurisdiction.

D 24.5.4.2 Survivability for loudspeaker circuits used for mass
IN notification shall be determined by the risk analysis for the

   building.
   24.5.5 Impairments. The requirements of Section 10.21 shall

R be applicable when a mass notification system is impaired.

   24.5.6 Inspection, Testing, and Maintenance Requirements.

OMass notification systems shall be inspected, tested, and main-
Ftained in accordance with the manufacturer's published
instructions and the inspection, testing, and maintenance           faced as required by this chapter.
requirements of Chapter 14.
                                                                    24.5.11.7 When the ACU is part of a stand-alone mass notifica-
24.5.7* System Response Priorities. Priority levels shall be        tion system and no fire alarm system exists, the ACU shall meet
established on the basis of the risk analysis.
                                                                    the requirements of this chapter.

24.5.8 Initiation Indication. The source of system activation       24.5.12 Local Operating Console (LOC).
shall be visibly and audibly indicated at the emergency             24.5.12.1* Building occupants meeting the authorized person-
command center and at the building control unit, unless other-      nel requirement of 24.5.2.1 shall be permitted to initiate
wise required by the emergency response plan.                       communications from the LOC.
24.5.9 Initiating Devices.                                          24.5.12.2 The use of lock wire seals or break-glass-type enclo-
24.5.9.1 Devices connected to a mass notification system for        sures to house the operating consoles for the system, or equiva-
the purpose of initiating an automatic response to an emer-         lent protection against unauthorized use, shall be permitted.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-144                                            NATIONAL FIRE ALARM AND SIGNALING CODE

24.5.12.3 Operating controls shall be clearly identified.                                              24.5.13.9 When the fire alarm notification is overridden as
                                                                                                       permitted in 24.5.13.8, all other features of the fire alarm
24.5.12.4 If there are multiple control locations, only one                                            system shall remain unaffected.
shall be in control at any given time.
                                                                                                       24.5.14* Mounting of LOC Controls.
24.5.12.5 The location having control of the system shall be
identified by a visual indication at that location.                                                    24.5.14.1 Controls that are intended to be accessed by author-
                                                                                                       ized users shall be mounted in accordance with 24.5.14.
24.5.12.6 If live voice instructions are provided, they shall
override previously initiated signals to the selected notification                                     24.5.14.2 LOC controls, including switches, microphone,
zone(s) and shall have priority over any subsequent automati-                                          latches, and so forth, shall be located above the finished floor a
cally initiated signals to the selected zone(s).                                                       minimum of 36 in. (910 mm) and a maximum of 48 in.
                                                                                                       (1.22 m) where the horizontal reach is less than 10 in.
24.5.12.7 Upon initiation of an emergency message, a visual                                            (254 mm).
indication shall be provided to the user that the LOC is                                               24.5.14.3 If a horizontal reach of 10 in. (254 mm) to 24 in.
connected to the audio network.                                                                        (610 mm) is required, the maximum elevation shall be limited
                                                                                                       to 42 in. (1.07 m) above the finished floor and the minimum
Y 24.5.12.8 Manual controls shall be permitted to provide visual                                       elevation shall be limited to 28 in. (711 mm).
                                                                                                       24.5.14.4 Text and visual indicators, including lamps, screens,
indication of the on/off status for their associated notification                                      displays, instructions, or labels, associated with control or oper-
                                                                                                       ation shall be visible within all points of elevation between
L zone.                                                                                                40 in. (1.02 m) and 60 in. (1.52 m) above the finished floor.
N 24.5.12.9 The emergency message shall be an all-call basis                                           24.5.14.5 Where controls and information are provided in
                                                                                                       accordance with 24.5.14.2 through 24.5.14.4, provision of addi-
unless otherwise permitted by 24.5.12.10.                                                              tional or redundant controls shall be permitted within the
                                                                                                       same vicinity at an elevation or reach other than those indica-
O 24.5.12.10 Selective notification zone paging shall be permit-                                       ted.
                                                                                                       24.5.14.6 Dimensions other than those identified in 24.5.14.2
ted only if the LOC has manual controls with visual indication                                         through 24.5.14.4 shall be permitted when documented within
                                                                                                       the emergency response plan that ADA guidelines are not
E of the on/off status for each associated notification zone.                                          applicable, or when otherwise required by the AHJ.
                                                                                                       24.5.15 Volume Control.
24.5.13 Voice Message Priority.                                                                        24.5.15.1 Local controls shall be permitted to adjust volume
                                                                                                       levels of ancillary functions.
S 24.5.13.1* The priority of mass notification messages shall be                                       24.5.15.2 Upon activation of an emergency signal, the system
U established using the emergency response plan.                                                       shall override any local volume setting to deliver at a preset
                                                                                                       volume setting that has been established through testing and
24.5.13.2 The local building mass notification system shall                                            acceptance of sound level and speech intelligibility as required
                                                                                                       by this Code.
L have the ability to override the fire alarm system with live voice                                   24.5.16 Visual Notification.
                                                                                                       24.5.16.1 Where audible notification is provided, mass notifi-
or manual activation of a higher priority message, but only                                            cation systems shall also provide visual notification information
                                                                                                       to serve the hearing impaired and for high-noise areas.
A where that message and operation are approved under the                                              24.5.16.2 The visual notification required by 24.5.16.1 shall be
                                                                                                       accomplished using visual notification appliances.
emergency response plan.                                                                               24.5.16.3 In addition to the visual notification appliances
                                                                                                       required by 24.5.16.1, textual, graphic, or video displays shall
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 24.5.13.3 All other messages shall also be prioritized by usingbe permitted.
ID the emergency response plan.

24.5.13.4 When identified by the emergency response plan,

IV messages from the mass notification system shall be permitted

to take priority over fire alarm messages and signals.

D 24.5.13.5 If the fire alarm system is in the alarm mode and a

recorded voice message is playing, or the audible signals are

IN sounding, and then the mass notification system is activated, it

shall cause deactivation of all fire alarm­initiated audible and
visual notification.

R 24.5.13.6 After the mass notification system relinquishes

control, the following shall occur:

O (1) Without an active fire alarm signal, the fire alarm system
Fshall automatically restore to normal operation.

(2)* With an active fire alarm signal, the fire alarm system
       shall operate based on the emergency response plan.

24.5.13.7 Overriding of fire alarm audible and visual notifica-                                        24.5.16.4 Transmission of visual notification and messages
tion signals shall cause an audible and distinctive visual indica-                                     shall be simultaneous to audible notification and messages.
tion at each affected fire alarm control unit to indicate the
MNS is active.
                                                                                                       24.5.17 Visual Appliances.

24.5.13.8 The fire alarm signal deactivation function shall be       24.5.17.1 Where visual notification appliances are used, they
permitted to occur only when both the fire alarm system is in          shall meet the requirements of 24.5.17.2 through 24.5.17.10.
an alarm condition and notification is being given by the mass         24.5.17.2 Visual notification appliances shall be of a sufficient
notification system.                                                   quantity and intensity and located so as to meet the intent of
                                                                       the design and be in compliance with Section 18.5.

2019 Edition    Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

               EMERGENCY COMMUNICATIONS SYSTEMS (ECS)                                                                                                  72-145

24.5.17.3 Visual notification appliances used in combination                                          24.5.18.3 Primary and supplemental textual and graphical
systems where the same visual notification appliance is used for                                      visual appliances shall meet the requirements of Chapter 18.
both mass notification and fire notification shall comply with                                        24.5.18.4 Primary textual and graphical visual appliances
the following:                                                                                        other than a main control unit shall be permitted to not have a
(1) Be clear or nominal white, meeting the listing require-                                           dedicated primary power circuit as required by Chapter 10 but
                                                                                                      shall meet all other requirements for the monitoring of
       ments of ANSI/UL 1971, Standard for Signaling Devices for                                      primary power and all requirements for secondary power.
       the Hearing Impaired                                                                           24.5.18.5 Textual and graphical visual appliances shall be
(2) Have no marking or be marked with the word "ALERT"                                                permitted to be used for nonemergency purposes.
       stamped or imprinted on the appliance
(3) Be visible to the public

24.5.17.4 In situations where existing notification appliances                                        24.5.18.6 Emergency textual and graphical messages shall
                                                                                                      override nonemergency textual and graphical messages.
   previously used exclusively for fire alarm applications, and are                                   24.5.18.7 Supplemental textual and graphical visual applian-
   marked with the word "FIRE," and are to be used for other                                          ces that are not monitored for integrity or loss of communica-
   emergency notification purposes, field modification to the                                         tion by a control unit shall be provided with visual status
                                                                                                      indicators, including loss of communication or loss of power,
Y marking shall be permitted, provided that it is accomplished by                                     that are clearly visible on the appliance.
                                                                                                      24.5.18.8 Addressable primary textual and graphical visual
   one of the following methods:                                                                      appliances using signaling line circuits shall meet the perform-
                                                                                                      ance requirements of Section 23.6.
L (1) Replacement of the manufacturer's approved escutcheon                                           24.5.18.9 Non-addressable primary textual and graphical
  N or trim plate                                                                                     visual appliance circuits shall meet the performance require-
                                                                                                      ments of Section 23.7.
   (2) Covering of, or removal of, the word "FIRE" using a                                            24.5.19 Tactile Notification Appliances. Where tactile notifi-
           manufacturer's approved method                                                             cation appliances are provided for emergency notification, they
                                                                                                      shall meet the requirements of Section 18.10.
O (3) Installation of a permanent sign directly adjacent or                                           24.5.20* Video Alerting. Video display systems that provide
           below the notification appliance indicating that it is                                     alerts and messages to video appliances shall be permitted to
  E multipurpose and will operate for fire and other emer-                                            be used to supplement mass notification.
           gency conditions                                                                           24.5.21 Supplemental Notification. Supplemental notification
                                                                                                      shall be permitted to provide additional information or more
S 24.5.17.5 Visual notification appliances with colored lenses                                        detailed instructions than those transmitted by the primary
U shall be marked with the listed effective intensity using the lens                                  notification means.
                                                                                                      24.5.22 Interfaces. Any abnormal condition that would
   color installed.                                                                                   prevent reliable emergency operation of any interfaced system
                                                                                                      shall be annunciated both audibly and visibly as a trouble signal
L 24.5.17.6 The spacing of colored visual notification appliances                                     at the affected control location.
                                                                                                      24.5.22.1 Fire Alarm Control Interface (FACI).
   shall be in accordance with public mode spacing requirements                                       24.5.22.1.1 Where a fire alarm system is installed covering all
                                                                                                      or part of the same building or other area as the mass notifica-
A of Section 18.5 using the effective intensity as the basis for spac-                                tion system, an interface shall be provided between the systems
                                                                                                      for operational coordination purposes.
   ing.                                                                                               24.5.22.1.2 A listed barrier gateway in accordance with 10.3.1,
                                                                                                      integral with, or attached to, each control unit or group of
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 24.5.17.7 Where visual notification appliances are used solely
ID for mass notification, the word "ALERT" shall be stamped or

   imprinted on the appliance and be visible to the public.

IV  24.5.17.8 Where colored visual notification appliances are
   used solely for mass notification, they shall be listed to an appli-
   cable standard such as ANSI/UL 1638, Visible Signaling Devices
D for Fire Alarm and Signaling Systems, Including Accessories.
IN 24.5.17.9 Visual notification appliances with nominal white
   light output that are listed to ANSI/UL 1971, Standard for
   Signaling Devices for the Hearing Impaired, and visual notification
   appliances with other than nominal white light output that are
R listed to ANSI/UL 1638, Visible Signaling Devices for Fire Alarm
   and Signaling Systems, Including Accessories, shall be considered as
Omeeting the intent of this Code.

F24.5.17.10 Visual notification appliances used for mass notifi-
cation shall meet the synchronization requirements of                                                 control units, as appropriate, shall be provided to prevent the
                                                                                                      other systems from interfering with or controlling the fire
Section 18.5.                                                                                         alarm system.

24.5.18* Textual and Graphical Visual Appliances.                                                     24.5.22.1.3* The fire alarm control interface shall coordinate
24.5.18.1 Textual and graphical visual notification appliances                                        signals to and from each system to accomplish the following:
shall be permitted to be used for primary or supplemental noti-
fication.                                                                                             (1) Indicate the failure at the system control unit that will be
                                                                                                             impaired
24.5.18.2* Textual and graphical visual notification shall be                                         (2) Provide an audible and distinctive visual indication at the
considered to be primary notification where it is the only                                            affected FACU(s) to indicate the MNS is active.
method used to convey emergency mass notification informa-                                            (3) Cause the fire alarm system to deactivate all audible and
tion to the general public or to specific individuals.                                                visual notification appliances whose operation could
                                                                                                      interfere with the intelligibility of the mass notification

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                        2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-146        NATIONAL FIRE ALARM AND SIGNALING CODE

message or that will deliver conflicting information to                           requirements of Chapter 24, shall provide equivalent system
occupants                                                                         performance requirements.
(4) Not permit the fire alarm system to turn off audible and
       visual notification appliances for special suppression pre-                24.5.25 Public Address (PA) System Interface with Facility Fire
       discharge notification required by 24.4.7.1                                Alarm System.

(5) Where required by the emergency response plan or by                           24.5.25.1 When a public address system is used to deliver mass
       other governing laws, codes, or standards, or by other                     notification messages, the public address system shall provide
parts of this Code, or by the authority having jurisdiction,
provide for a supervisory signal to a supervising station                         (either internally as a design feature or with an approved or
with a response as directed by the emergency response                             listed external controller) for a signal to control the facility's
plan that is indicative of the mass notification system over-                     fire alarm system for the purpose of deactivating the fire alarm
riding the fire alarm system notification appliances                              audible and visual notification appliances in accordance with
                                                                                  24.5.22.1.
       during simultaneous fire and mass notification events
24.5.22.1.4 If the fire alarm control interface is used to broad-                 24.5.25.2 All of the following features shall be provided in, or
cast nonemergency messages, music, or other signals over the                      added to, the public address system:
                                                                                  (1) Emergency messages must have priority over non-
Y fire alarm notification appliance circuits, the operation shall
L meet the requirements of 24.5.15 and 23.8.4.                                           emergency messages.
                                                                                  (2) All individual or zone loudspeaker volume controls must
24.5.22.2 Interfaces to Emergency Control Functions. The
                                                                                         default to the emergency sound level when used for an
N mass notification system shall be permitted to provide emer-                           emergency mass notification message.
                                                                                  (3) When monitoring of circuit integrity is provided by the
gency control functions in accordance with Chapter 21 as                                 public address system, monitoring must continue, even if
                                                                                         local loudspeaker volume controls are placed in the "off"
O required by the emergency response plan and as permitted by                            position.
                                                                                  (4) The required visual notification appliance network (i.e.,
the authority having jurisdiction.                                                       visual notification appliances and textual signs) must be
                                                                                         provided where required.
E 24.5.22.2.1 When mass notifications systems are controlling                     24.6* Wide-Area Mass Notification Systems.
                                                                                  24.6.1 Voice Messages.
building life safety systems, the mass notifications systems                      24.6.1.1 Voice messages shall comply with the requirements of
                                                                                  24.3.1.
S equipment shall be listed for ANSI/UL 864, Control Units and                    24.6.1.2 Where required by the emergency response plan,
                                                                                  multiple languages shall be permitted to be used.
Accessories for Fire Alarm Systems.                                               24.6.1.3 Where required by the emergency response plan,
                                                                                  specific warning tones shall be provided.
U 24.5.22.3 Interfaces with Wide-Area Mass Notification Systems.                  24.6.2* Password Protection. Wide-area mass notification
L 24.5.22.3.1* Individual building mass notification systems                      systems shall have multiple levels of password protection access
                                                                                  control, including levels for system administrators, system oper-
shall be permitted to interface with wide-area mass notification                  ators, maintainers, supervisors, and executives, or other means
                                                                                  to limit access to system controls shall be provided based on the
A systems.                                                                        emergency response plan.
{C56A4DC7-64F7-4C8U 24.5.22.3.2 The in-building mass notification system shall not24.6.3* External Connections. Wide-area mass notification
                                                                                  systems shall be permitted to connect to regional mass notifica-
8-B368-41DE5BD47BC8} be activated or controlled by a wide-area mass notification  tion systems and public emergency alarm reporting systems as
                                                                                  defined in this Code, and public reporting systems as defined
ID system, unless the wide-area mass notification system also meets               in NFPA 1221.

the design and performance requirements of this chapter or

IV has been deemed to be acceptable by the risk analysis and the

authority having jurisdiction.
24.5.23 Combination Emergency Communications Systems.

D 24.5.23.1* When the mass notification system is integrated
IN with the building fire alarm control unit to form one combined

system that performs both functions, the system shall comply
with this chapter.

R 24.5.23.2 All components that affect the operation of the fire

alarm system shall be listed for fire alarm use and shall be in

O compliance with applicable standards such as ANSI/UL 864,
FStandard for Control Units and Accessories for Fire Alarm Systems.
24.5.24 Public Address (PA) Systems Used for Emergency                            24.6.4 Emergency Command Center. Refer to Section 24.11
Communications.                                                                   for requirements of an emergency command center.

24.5.24.1 The voice communications or public address system                       24.6.5* High Power Loudspeaker Array (HPLA). When
that is to be used for mass notification shall be evaluated by the                required by the risk analysis, high power loudspeaker arrays
emergency communications system designer, as defined in                           (HPLAs) shall be provided, installed, and maintained.
Chapter 10, to determine applicability and compliance.                            24.6.5.1 The HPLA shall be arranged in such a manner to
24.5.24.2* Evaluation documentation in accordance with 7.3.9                      provide intelligible voice and audible tone communications.
shall be provided by the emergency communications system                          (A) When multiple HPLAs are used, they shall be arranged in
designer attesting to the fact that the public address system has                 physical or virtual notification zones so that each notification
been evaluated and meets the needs of the emergency                               zone can be individually controlled by the emergency
response plan and, where not compliant with the prescriptive                      command center.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                      EMERGENCY COMMUNICATIONS SYSTEMS (ECS)                                                        72-147

(B)* HPLAs shall be designed to maintain the intelligibility of                     necessary communications protocols to provide interoperabil-
voice signals within the notification zone in accordance with                       ity and a secure communications link.
the requirements of Chapter 18.
                                                                                    24.6.11.1 The interface shall be such that the primary func-
24.6.5.2 Secondary power for HPLAs used for wide-area mass                          tion of both systems shall not be compromised.
notification systems shall have sufficient capacity to operate the
unit for a minimum of 3 days in standby, followed by                                24.6.11.2 The interface shall be monitored for integrity in
60 minutes of operation at full load.                                               accordance with 10.6.9, Section 10.19, and Section 12.6, so that
                                                                                    an abnormal condition that could prevent reliable system oper-
24.6.5.3 An HPLA shall have the capability to provide voice                         ation is audibly and visibly annunciated as a trouble signal at
communications and tones as determined by the emergency             both systems' control units.
response plan.
                                                                    24.6.12 Control Hierarchy. There shall be a predefined
   24.6.5.4* An HPLA shall operate in the environment in which                      control hierarchy between the wide-area mass notification
   it is located, considering such factors as temperature, humidity,                system, the in-building mass notification system, and the
   wind, dust, vibration, and other environmental factors.                          regional mass notification system for information flow from the
                                                                                    remote control center, as well as information from specific loca-
Y 24.6.6 High Power Loudspeaker Array Enclosures.                                   tions.
L 24.6.6.1 Enclosures for HPLAs shall be of the NEMA 4 or 4X                        24.6.13 Communications Links.
                                                                                    24.6.13.1 The wide-area mass notification system, including
   type.                                                                            communications links, shall minimize the potential for inter-
                                                                                    ference from jamming, spoofing, hacking, eavesdropping, or
N 24.6.6.2 HPLA enclosures shall have intrusion detection that                      other malicious acts.
O signals the emergency command center.                                             24.6.13.2 The wide-area mass notification system shall have a
                                                                                    primary and redundant communications link with minimal
   (A) The signal shall be initiated whenever the door of the                       functional and spatial interconnection with each other.
                                                                                    24.6.13.3 Wide-area and in-building mass notification systems
E enclosure is in the open position.                                                equipment and interface methods connecting to or utilizing
                                                                                    public emergency alarm reporting systems and associated
   (B) The transmitted signal shall be a latching supervisory                       communications infrastructure shall be electrically and opera-
                                                                                    tionally compatible so as not to interfere with the public emer-
S signal.                                                                           gency alarm reporting systems.
U 24.6.7 High Power Loudspeaker Array Mounting.                                     24.7* Distributed Recipient Mass Notification Systems
                                                                                    (DRMNS).
   24.6.7.1 HPLAs shall be mounted at a minimum mounting                            24.7.1* Overview. Distributed recipient mass notification
                                                                                    system (DRMNS) alerting shall not be used in lieu of required
L height that is based on the rated output of the array.                            audible and visual alerting mass notification systems but shall
A 24.6.7.2* HPLAs shall be installed at a height and orientation                    be integrated with mass notification systems whenever possible.
                                                                                    24.7.2* Targeted Recipients. The DRMNS shall be capable of
   to prevent hearing damage to anyone in the immediate vicinity                    sending alert messages to target recipients.
                                                                                    24.7.3 Network Security Compliance. DRMNSs shall be instal-
{C56A4DC7-64F7-4C8U of the appliances.                                              led behind the appropriate Internet system firewalls to protect
ID 8-B368-41DE5BD47BC8} 24.6.7.3 All external conductors (conductors passing outsidethe integrity of the network.
                                                                                    24.7.4 Network Architecture. The network shall be provided
   of the HPLA equipment cabinet) shall be provided with surge                      with net-centric architecture that fully supports local designa-
   suppression to minimize potential equipment damage from                          ted standards and security requirements.

IV lightning strikes.

   24.6.8 High Power Loudspeaker Array Noise Consideration.

D HPLA notification zones shall not be used to provide mass noti-

   fication inside any structures.

IN 24.6.9* High Power Loudspeaker Array Structural Loads,

   Wind, and Seismic Design. HPLAs and their supporting struc-
   tures shall meet the structural, wind, and seismic loads as iden-

R tified in the risk analysis.
O24.6.10 Textual Visual Appliances. Textual visual appliances
Fshall meet the requirements of Section 18.9 and 24.5.18.
24.6.10.1 After loss of primary power, primary textual visual                       24.7.5* Delivery Methods. The DRMNS shall be capable of
notification appliances shall have sufficient secondary power to                    sending alert messages to end users (recipients) via multiple
operate for a minimum of 2 hours of continuous display time
during an emergency event.                                                          delivery methods.
24.6.10.2 Scrolling message boards shall be provided with
means to control the scrolling rate.                                                24.7.6* Backup Distributed Recipient Mass Notification
                                                                                    Systems. A DRMNS used to send emergency messages shall be
                                                                                    provided with a backup configuration to facilitate distribution
                                                                                    of messages.
24.6.11 Interfaces with Wide-Area Mass Notification Systems.
Interfaces between wide-area mass notification systems and in-
building mass notification systems, other alert and notification                    24.8* Two-Way, In-Building Wired Emergency Services
                                                                                    Communications Systems.
systems, regional mass notification systems, and off-site interfa-
ces shall have a standard interface method (such as an audio                        24.8.1 Two-way telephone communications equipment shall
                                                                                    be listed for two-way telephone communications service and
line­level output and multiple relay contacts) or supply the                        installed in accordance with Section 24.8.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-148                                     NATIONAL FIRE ALARM AND SIGNALING CODE

24.8.2 Two-way telephone communications service, if provi-                  24.8.14 Telephone circuits shall be selectable from the control
ded, shall be for use by the fire service and collocated with the           location either individually or, if approved by the authority
in-building fire emergency voice/alarm communications equip-                having jurisdiction, by floor or stairwell.
ment.
                                                                            24.8.15 If the control equipment provided does not indicate
24.8.3 Monitoring of the integrity of two-way telephone                     the location of the caller (common talk systems), each tele-
communications circuits shall be in accordance with 10.19.2.                phone station or telephone jack shall be clearly and perma-
                                                                            nently labeled to allow the caller to identify his or her location
24.8.4 Additional uses shall be permitted to include signaling              to the control center by voice.
and communications for a building fire warden organization
and signaling and communications for reporting a fire and                   24.8.16 If telephone jacks are provided, two or more portable
other emergencies (e.g., voice call box service, signaling, and             handsets, as determined by the authority having jurisdiction,
communications for guard's tour service).                                   shall be stored at each control center for use by emergency
                                                                               responders.
   24.8.5 Variation of equipment and system operation provided              · 24.8.17 Wall-mounted telephone appliances or related jacks
   to facilitate additional use of the two-way telephone communi-
   cations service shall not adversely affect performance when                 shall be not less than 36 in. (910 mm) and not more than 66 in.
                                                                               (1.68 m) above floor level with clear access to the appliance
Y used by the fire service.                                                    that is at least 30 in. (760 mm) wide.
L 24.8.6* Two-way telephone communications service shall be                    24.8.18 If accessible to the general public, one telephone
N capable of permitting the simultaneous operation of any five                 appliance per location shall be not more than 48 in. (1.22 m)
                                                                               above floor level.
   telephone stations in a common talk mode.                                   24.8.19* All circuits necessary for the operation of two-way
                                                                               telephone communications systems shall be installed in accord-
O  24.8.7 A notification signal at the control equipment, distinc-             ance with the pathway survivability requirements in 24.3.14.7.
   tive from any other alarm, supervisory, or trouble signal, shall            24.9 Two-Way Radio Communications Enhancement Systems.
   indicate the off-hook condition of a calling telephone circuit.             24.9.1 Non-interference.
                                                                             24.9.1.1 No amplification system capable of operating on
E N 24.8.8 Where a selective talk telephone communications serv-               frequencies or causing interference on frequencies assigned to
S ice is supplied, a distinctive visual indicator shall be furnished           the jurisdiction by the FCC shall be installed without prior
                                                                               coordination and approval of the authority having jurisdiction.
   for each selectable circuit, so that all circuits with telephones        ·
                                                                            N 24.9.1.2 The building manager/owner shall suspend and
U off-hook are continuously and visibly indicated.                             correct other equipment installations that degrade the
L 24.8.9 A means for silencing the audible call-in signal sound-               performance of the public safety radio system or public safety
                                                                               radio enhancement system.
   ing appliance shall be permitted, whereboth of the following                24.9.2 Installation and Design. All in-building two-way radio
                                                                               communications enhancement systems shall be designed,
A conditions are met:                                                          installed, and maintained in accordance with NFPA 1221.
                                                                               24.10* Area of Refuge (Area of Rescue Assistance) Emergency
   (1) The means is key-operated or located in a locked cabinet                Communications Systems, Stairway Communications Systems,
                                                                               Elevator Landing Communications Systems, and Occupant
 {C56A4DC7-64F7-4C8U or provided with protection to prevent use by unauthor-   Evacuation Elevator Lobby Communications Systems.
                                                                               24.10.1 Where required by the enforcing authority, governing
    8-B368-41DE5BD47BC8} ized persons.                                         laws, codes, or standards, any communications system specified
                                                                               in this section shall be installed in accordance with 24.10.2
ID (2) The means operates a visual indicator and sounds a trou-                through 24.10.11.
           ble signal whenever the means is in the silence position
  IV and no telephone circuits are in an off-hook condition.
   24.8.10 If a selective talk system is used, means as specified in
   24.8.9 shall be permitted, provided that subsequent telephone

D circuits going off-hook operate the distinctive off-hook signal.
IN 24.8.11 Two-way telephone systems with common talk mode

   (i.e., a conference or party line circuit) shall be permitted.
   24.8.12 In buildings provided with a two-way telephone

R communications system, at least one telephone station or jack

   shall be provided at the following locations:

 O (1) Each floor level
 F(2) Each notification zone
(3) Each elevator cab                                               24.10.2* The communications system shall comprise remotely
(4) Elevator lobbies                                                        located communications stations, a master control unit, and a
(5) Elevator machine room(s)                                                primary and secondary power supply as required by
(6) Emergency and standby power room(s)                                     Section 10.6.
 (7) Fire pump room(s)
 (8) Area(s) of refuge                                                      N 24.10.2.1 When a remote communications station(s) is activa-
 (9) Each floor level inside an enclosed exit stair(s)                         ted by a building occupant(s), a two-way live voice communica-
(10) Other room(s) or area(s) as required by the authority                     tion shall be required to operate between the remote
                                                                               communications station(s) and a constantly attended location.
        having jurisdiction

24.8.13 If the two-way telephone system is intended to be used              N 24.10.2.2* The master control unit shall be installed in a
by fire wardens in addition to the fire service, the minimum                   central control point within the building.
requirement shall be a selective talk system, where phones are
selected from the control location.

2019 Edition           Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

EMERGENCY COMMUNICATIONS SYSTEMS (ECS)                                                                               72-149

N 24.10.2.3* The constantly attended location shall be located                    (a) Fire alarm system controls
either within the building or at an off-site monitoring location                  (b) Fire alarm system annunciator
and shall be approved by the authority having jurisdiction.                       (c) In-building fire emergency voice/alarm communi-
                                                                                                cations system controls
24.10.3 The remote communications stations and the master                         (2) Area of refuge (area of rescue assistance) emergency
control unit shall communicate with each other via pathways
based on their performance capabilities under abnormal                                   communications systems equipment
(fault) conditions in accordance with the requirements for                        (3) Elevator emergency communications systems equipment
Class A, Class B, Class N, or Class X pathways specified in Chap-                 (4) Distributed recipient MNS control stations where provi-
ter 12.
                                                                                         ded
                                                                                  (5) Tables and chairs to accommodate emergency manage-
                                                                                         ment staff
24.10.4 All pathways between the remote communications                            (6) Other equipment/information deemed necessary by the
stations and the master control unit shall be monitored for                              facility emergency response plan such as:
   integrity.                                                                              (a) Displays indicating the location of the elevators
   24.10.5* If the central control point is not constantly atten-                                 and whether they are operational
   ded, the master control unit shall have a timed automatic                               (b) Status indicators and controls for air-handling
                                                                                                  systems
Y communications capability to connect with an off-site                                    (c) Fire fighter's control panel for smoke control
L constantly attended monitoring location approved by the                                         systems
                                                                                           (d) Fire department communications unit
   authority having jurisdiction, where trained personnel can                              (e) Controls for unlocking stairway doors simultane-
                                                                                                  ously
N initiate the appropriate response.                                                       (f) Security systems
                                                                                           (g) Emergency and standby power status indicators
N 24.10.6* In the event of an off-site connection, a signal shall                         (h) Telephone for emergency use with controlled
                                                                                                  access to the public telephone system
O be transmitted to the off-site monitoring location, identifying                          (i) Schematic building plans indicating the typical
                                                                                                  floor plan and detailing the building core, means
   the specific building prior to initiating the live voice two-way                               of egress, fire protection systems, security systems,
                                                                                                  fire-fighting equipment, and fire department
E communication.                                                                                  access
S 24.10.7* The physical locations of the remote communica-                                  (j) Generator supervision devices, manual start, and
                                                                                                  transfer features
   tions stations and the master control unit shall be as designated                       (k) Other monitoring, control, information display,
                                                                                                  and management systems associated with opera-
U by the building code in force and the system designer and                                       tion of the ECC

   approved by the authority having jurisdiction.                                 24.11.1.3 The level of security at the emergency command
                                                                                  center shall be defined in the emergency response plan.
L 24.10.8 The specific location of each remote communications                     24.11.1.4* Emergency command center personnel require-
                                                                                  ments shall be defined in the documentation in the emergency
   station shall be identified on the master control unit display on              response plan.
                                                                                  24.11.1.5* Individuals expected to operate an emergency
A a floor and area basis.                                                         communications system shall be properly trained in the
{C56A4DC7-64F7-4C8U N 24.10.9 The remote communications stations shall provide forpurpose, functions, procedures, and anticipated actions of such
                                                                                  systems.
 8-B368-41DE5BD47BC8} hands-free, two-way communication, provide an audible and   24.11.1.6 The emergency command center shall be capable of
                                                                                  receiving voice messages by telephone or radio and transmit-
ID visual signal to indicate communication has occurred, and indi-                ting via equipment at the emergency command center.

   cate to the receiver the location sending the signal.

IV 24.10.10 Instructions for the use of the two-way communica-

   tions system, instructions for summoning assistance via the two-
   way communications system, and written identification,

D including in braille, of the location shall be posted adjacent to

   each remote communications station.

IN N· 24.10.11* The communications systems specified in this
   section shall be permitted to be integrated with each other or
   other two-way emergency communications system(s) provided
R they are installed in accordance with Section 24.10.
O24.11* Information, Command, and Control. The require-
   ments of Section 24.11 shall apply to the communications

Fmethods and equipment used to receive and transmit informa-
tion between premises sources or premises systems and the                         24.11.1.7 The emergency command center operator shall
emergency command center(s).                                                      have the ability to monitor inputs/sensors and control output

24.11.1* Emergency Command Center for Emergency                                   devices automatically, manually, or automatically with operator
Communications Systems.                                                           override.

24.11.1.1* The location and accessibility of the emergency                        24.11.2 Emergency Communications Control Unit (ECCU).
command center shall be determined by the risk analysis and                       24.11.2.1 An emergency communications control unit
approved by the emergency management coordinator.                                 (ECCU), where identified by the risk analysis, and defined in
24.11.1.2 The emergency command center shall contain the                          the emergency response plan, shall be provided at each emer-
following:                                                                        gency command center.

(1) The in-building fire emergency voice/alarm communica-
       tions system equipment including:

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.      2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-150                                  NATIONAL FIRE ALARM AND SIGNALING CODE

24.11.2.2 The system operator shall be able to broadcast live                        (3) The design and performance criteria are specific to the
voice signals or activated prerecorded voice messages, tones,                        nature and anticipated risks of each location.
and other signals.                                                                   (4) Message initiation can be effected by all responding enti-
                                                                                     ties responsible for the safety and security of those affec-
24.11.2.3 The signals shall be selectable to individual build-                       ted by the events of concern.
ings; zones of buildings; individual outdoor loudspeaker arrays;
zones of outdoor loudspeaker arrays; or a building, multiple                         24.12.2* Qualifications. The performance-based design and
buildings, outside areas, or a combination of these, in accord-                      risk analysis shall be prepared by a design professional certified
ance with the emergency response plan established for the                            or approved by the authority having jurisdiction.
premises.
                                                                                     24.12.3 Independent Review. The authority having jurisdic-
24.11.2.4 The central control emergency communications                               tion shall be permitted to require an approved, independent
control unit shall automatically or manually assign priorities to                    third party to review the proposed design brief and provide an
all transmitted signals.                                                             evaluation of the design to the authority having jurisdiction.
24.11.2.5 In wide-area mass notification systems, the emer-                          24.12.4 Final Determination. The authority having jurisdic-
gency command center shall have a primary emergency                                  tion shall make the final determination as to whether the
                                                                                     performance objectives have been met.
Y communications control unit.                                                       24.12.5 Maintenance of Design Features. The design features
L 24.11.2.6 Multiple emergency communications control units                          required for the system to continue to meet the performance
N shall be permitted.                                                                goals and objectives of this Code shall be maintained for the
                                                                                     life of the building.
24.11.3* Signals. Where identified by the risk analysis and                          24.12.6 Performance Criteria.
                                                                                     24.12.6.1 General. All designs shall meet the goals and objec-
O defined in the emergency response plan, the emergency                              tives specified in 24.12.1 and shall be considered equivalent,
                                                                                     provided that the performance criterion in 24.12.6.2 is met, the
communications control unit shall be permitted to automati-                          design team concurs with the design, and the risk analysis
cally or manually send different messages or signals to different                    considers the following factors:
                                                                                     (1) Number of persons to be notified
E locations.                                                                         (2) Occupancy characteristics
S 24.11.4 Power Supplies.                                                            (3) Anticipated threat
U 24.11.4.1 All control units shall meet the power supply                            (4) Staff capabilities
                                                                                     (5) Coordination with the emergency response plan
requirements of Section 10.6 and 24.11.4.2.                                          24.12.6.2 Performance Criterion. The performance criterion
                                                                                     shall include timely and accurate notification of all persons
L 24.11.4.2 The power supply for the emergency command                               within the boundaries of the mass notification system in a
                                                                                     medium to which they can respond when given directions by
center for emergency communications systems shall include an                         responding entities.
                                                                                     24.12.6.3* Design Team. The design team shall be comprised
A uninterrupted power source with capacity sufficient to support                     of the design professional, the owner or owner's representative,
                                                                                     representatives of the authority having jurisdiction, and repre-
the emergency response plan established for the specific prem-                       sentatives of the responding entities.
                                                                                     24.12.6.4 Risk Analysis. The design of the mass notification
{C56A4DC7-64F7-4C8U ises.                                                            system shall be based upon a risk analysis prepared in accord-
ID 8-B368-41DE5BD47BC8} 24.11.5 Transmission. Signals shall be capable of being auto-ance with 24.3.12 specific to the nature and anticipated risks of
                                                                                     each facility for which it is designed.
matically or manually transmitted to a regional or national                          24.12.6.5 Operational Status and System Effectiveness. The
emergency response center or to other nearby facilities that

IV have a need to be alerted of the emergency.

24.11.6* Other Systems. The emergency command center

D shall be capable of interfacing with and controlling other noti-

fication systems, such as telephone dialers, tone alert systems,

IN computer network alerting systems, pagers, facsimile machines,

textual devices, and other visual control signs, as determined by
the emergency response plan.

R 24.11.7 Inspection, Testing, and Maintenance. Inspection,

testing, and maintenance shall be performed on a periodic

O basis, as described in Chapter 14, to verify and ensure proper
Fsystem operation and readiness.
24.12* Performance-Based Design of Mass Notification                                 performance of the system shall reflect the documented
                                                                   performance and reliability of the components of those systems
Systems. The requirements of Section 24.12 shall apply to                            or features, unless design specifications are incorporated to
mass notification systems designed using performance-based
practices.                                                                           modify the expected performance.

24.12.1 Goals and Objectives. The performance-based design                           24.12.6.5.1 The inclusion of trained employees as part of the
                                                                                     mass notification system shall be identified and documented.
shall meet the following goals and objectives:
(1) The design criteria, design brief, system performance,         24.12.6.5.2 Emergency Response Personnel. The design shall
                                                                   consider the characteristics or other conditions related to the
       and testing criteria are developed in accordance with this  availability, speed of response, effectiveness, roles, and other
       section.                                                    characteristics of emergency response personnel.
(2) The system disseminates information to the target audi-
ence in an accurate and timely manner.                                               24.12.6.6* Design Brief. The design of the mass notification
                                                                                     system shall include the preparation of a design brief that is

2019 Edition        Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                               SUPERVISING STATION ALARM SYSTEMS                                                                    72-151

prepared utilizing recognized performance-based design prac-                    reporting them to the communications center only where all
tices.                                                                          the following conditions exist:

24.12.6.6.1 Design specifications and briefs used in the                        (1)* Alarm signal verification is required by the responsible
                                                                                fire department for a specific protected premises.
performance-based design shall be clearly stated and shown to                   (2) Documentation of the requirement for alarm signal verifi-
be realistic and sustainable.                                                          cation is provided by the responsible fire department to

24.12.6.6.2 Specific testing requirements that are necessary to                        the supervising station and the protected premises.
maintain reliable performance shall be stated in the design                     (3) If the requirement for verification changes, the responsi-
brief.
                                                                                       ble fire department notifies the supervising station and
                                                                                       the protected premises.
24.13 Documentation for Emergency Communications                                (4)* The verification process does not take longer than
Systems.
                                                                                       90 seconds from the time the alarm signal is received at
   24.13.1 New Systems. Documentation requirements for new                                the supervising station until the time that retransmission
   emergency communications systems shall comply with Sections                            of the verified alarm signal is initiated.
   7.3 through 7.8 in addition to the minimum requirements of                      (5) Verification of a true fire is received from anyone on
                                                                                          premises or verification of an unwanted alarm signal is
Y Section 7.2.                                                                            received only from a pre-assigned list of authorized
     L Chapter 25 Reserved                                                                personnel within the protected premises.
                                                                                   (6)* Verified alarm signals are immediately retransmitted to
  ON Chapter 26 Supervising Station Alarm Systems                                         the communications center and include information that
                                                                                          the signal was verified at the protected premises to be an
   26.1* Application. The performance, installation, and opera-                           emergency.
                                                                                   (7)* Alarm signals where verification is not conclusive are
E tion of alarm systems at a continuously attended supervising                            immediately retransmitted to the communications center.
S station and between the protected premises and the continu-                      (8)* Alarm signals that are verified as unwanted alarms shall
                                                                                          be reported to the responsible fire department in a
   ously attended supervising station shall comply with the                               manner and at a frequency specified by the responsible
                                                                                          fire department.
U requirements of this chapter.                                                 · 26.2.3 Alarm Signal Content. Where required by the enforc-
                                                                                   ing authority, governing laws, codes, or standards, alarm signals
   26.1.1* Where any system regulated by this Code sends signals                   transmitted to a supervising station shall be by addressable
                                                                                   device or zone identification.
L to a supervising station, the entire system shall become a super-             N 26.2.4 Carbon Monoxide Signal Disposition.
                                                                                N 26.2.4.1 Carbon Monoxide Alarm Signal Disposition.
   vising station alarm system.                                                 N 26.2.4.1.1 A carbon monoxide alarm signal shall take prece-
                                                                                   dence over supervisory or trouble signals.
A 26.1.2 The requirements of Chapters 7, 10, 12, 14, and 23                     N 26.2.4.1.2 The actuation of a carbon monoxide detector or
{C56A4DC7-64F7-4C8U shall apply unless otherwise noted in this chapter.            system shall be distinctively indicated as a carbon monoxide
                                                                                   alarm signal.
 8-B368-41DE5BD47BC8} 26.1.3 The requirements of this chapter shall not apply toN 26.2.4.1.3* Servicing of a system in alarm that cannot be reset
                                                                                   shall be in accordance with Chapter 14 and shall occur within
ID Chapter 29 unless otherwise noted.                                              4 hours of the carbon monoxide alarm signal.
                                                                                N 26.2.4.1.4 Upon receipt of a carbon monoxide alarm signal,
   26.2 General.                                                                   supervising station personnel shall perform the following
                                                                                   actions in the order listed:
IV 26.2.1 Alarm Signal Disposition.                                                (1) Where required by the emergency response agency,
D 26.2.1.1 Alarm signals initiated by manual fire alarm boxes,

   automatic fire detectors, waterflow from the automatic sprin-

IN kler system, or actuation of other fire suppression system(s) or

   equipment shall be treated as fire alarm signals.
   26.2.1.2* Except as permitted by 26.2.2 and 29.10.9.7, all fire

R alarm signals received by a supervising station shall be immedi-

   ately retransmitted to the communications center.

O  26.2.1.3 Fire alarm signals received at the supervising station
Fshall be retransmitted to the communications center by one of
the following methods:                                                          immediately retransmit indication of the carbon monox-

(1) Signals that are identified by zone at the supervising                             ide alarm signal to the communications center
       station shall be retransmitted by zone to the communica-                 (2) Contact the responsible party(s) in accordance with the
       tions center.
                                                                                       notification plan
(2) Signals that are identified as an individual point or points                (3) Once contacted, inform the subscriber to take one of the
                                                                                actions in (a) or (b):
at the supervising station shall be retransmitted by point
or points to the communications center.
(3)* Signals that are received at the supervising station as                    (a) Where the subscriber has a carbon monoxide emer-
                                                                                gency response plan, implement the plan
          events shall be retransmitted by event to the communica-              (b) Where the subscriber has no carbon monoxide
          tions center.                                                                emergency response plan:
· 26.2.2* Fire Alarm Signal Verification. For applications other                       i. Immediately move to fresh air, either outdoors
than those addressed under the scope of 29.10.9.7, supervising                  or by an open door or window
station personnel shall attempt to verify alarm signals prior to                ii. Verify that all occupants are accounted for

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.          2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-152                                       NATIONAL FIRE ALARM AND SIGNALING CODE

              iii. Do not re-enter the premises or move away                   Systems, within an environment that is maintained at a level
              from an open door or window until the emer-                      within the temperature, humidity, and voltage rating range of
              gency service responders have arrived, the                       the equipment, and the equipment manufacturer's published
              premises have been aired out, and the alarm                      instructions are available for examination.
              returns to its normal condition
                                                                               26.2.9 Qualification of Supervising Station Operators. Super-
N 26.2.4.2 Carbon Monoxide Trouble Signal Disposition.                         vising station operators shall be qualified in accordance with
                                                                               the requirements of 10.5.5.
N 26.2.4.2.1 Upon receipt of a carbon monoxide trouble signal,
the responsible party(s) shall be notified.                                    26.3 Central Station Service Alarm Systems. Alarm systems
                                                                               used to provide central station service shall comply with the
N 26.2.4.2.2 Servicing of a system in trouble shall be in accord-              general requirements and the use requirements of
   ance with Chapter 14 and shall occur within 4 hours of the                  Section 26.3.
   trouble indication.                                                         26.3.1 System Scope. Alarm systems for central station service
                                                                               shall include the central station physical plant, exterior
N 26.2.4.2.3 Carbon monoxide end-of-life signals, if provided,                 communications channels, subsidiary stations, and alarm and
   shall be treated as trouble signals.                                        signaling equipment located at the protected premises.
                                                                               26.3.2* Service Scope. Section 26.3 shall apply to central
Y 26.2.5 Restoral Signals.                                                     station service, which consists of the following elements:
L 26.2.5.1 All supervising station fire alarm systems shall be                 (1) Installation of alarm transmitters
N programmed to report restoral signals to the supervising                     (2) Alarm, guard, supervisory, and trouble signal monitoring
                                                                               (3) Retransmission
   station of all alarm, supervisory, and trouble signals upon resto-          (4) Associated record keeping and reporting
                                                                               (5) Testing and maintenance
O ration of the activation.                                                    (6) Runner service
                                                                               26.3.3 Contract Requirements. The central station service
 26.2.5.2 Except as permitted in 26.2.5.2.2, any signal received               elements shall be provided under contract to a subscriber by a
                                                                               prime contractor that has a listing for central station fire alarm
E by the supervising station that has not restored to normal                   services.
                                                                               26.3.3.1 The prime contractor shall be responsible for code-
   condition within 24 hours of initial receipt shall be redisplayed           compliant service delivery, regardless of any subcontracting
                                                                               arrangements involved in the delivery of service.
S to an operator as a nonrestored signal.                                      26.3.3.2 Signal monitoring, retransmission, and associated
                                                                               recordkeeping and reporting shall be provided by a company
N 26.2.5.2.1 A nonrestored signal that is redisplayed shall be                 that has a listing for central station alarm services covering
                                                                               these elements.
U reported to the subscriber.                                                  26.3.4* Indication of Central Station Service. The prime
L N 26.2.5.2.2* Paragraph 26.2.5.2 shall not apply to signals                  contractor shall conspicuously indicate that the alarm system
                                                                               providing service at a protected premises complies with all the
   received as a result of a scheduled impairment.                             requirements of this Code through the use of a systematic
                                                                               follow-up program under the control of the organization that
A 26.2.6 Multiple Buildings. For multiple building premises, the               has listed the prime contractor.
                                                                               26.3.4.1* Documentation indicating Code compliance of the
   requirements of 10.18.5.3 shall apply to the alarm, supervisory,            alarm system shall be issued by the organization that has listed
                                                                               the prime contractor.
{C56A4DC7-64F7-4C8U and trouble signals transmitted to the supervising station.26.3.4.2 The documentation shall include, at a minimum, the
ID 8-B368-41DE5BD47BC8} 26.2.7* Change of Service.

   26.2.7.1* Supervising station customers or clients and the

IV authority having jurisdiction shall be notified in writing by the

   new supervising station within 30 calendar days of any change
   of service provider that results in signals from the client's prop-

D erty being handled by a new supervising station.
IN 26.2.7.2 Where the new provider of supervising station serv-

   ices covered by 26.2.7.1 also provides the required testing, the
   new provider shall test zones, points, and signals from each
   affected property in accordance with the requirements of

R Chapter 14 at or prior to the next scheduled periodic test.
O 26.2.7.3 Where the new provider of supervising station serv-
Fices covered by 26.2.7.1 does not provide the required testing,
the new provider shall notify the alarm system owner of the                    following information:
need to test zones, points, and signals from each affected prop-
erty in accordance with the requirements of Chapter 14 prior                   (1) Name of the prime contractor involved with the ongoing
to or at the next scheduled periodic test.                                            Code compliance of the central station service

                                                                               (2)* Full description of the alarm system as installed
                                                                               (3) Issue and expiration dates of the documentation
26.2.7.4 The supervising station shall notify the authority                    (4) Name, address, and contact information of the organiza-
having jurisdiction prior to terminating service.                              tion issuing the document

26.2.8 Supervising Station Signal Processing Equipment.                        (5) Identification of the authority(ies) having jurisdiction for
Signal processing equipment located at the supervising station
listed to ANSI/UL 60950, Information Technology Equipment --                   the central station service installation

Safety -- Part 1: General Requirements, and used for computer-                 26.3.4.3 The documentation shall be physically posted within
aided alarm and supervisory signal processing shall not be                     3 ft (1 m) of the control unit, and copies of the documentation
required to comply with 10.3.5 provided it is installed and oper-              shall be made available to the authority(ies) having jurisdiction
ated conforming to ANSI/UL 1981, Central Station Automation                    upon request.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                     SUPERVISING STATION ALARM SYSTEMS                                                  72-153

26.3.4.4 A central repository of issued documentation, accessi-                        26.3.5.2.9 A plan of action to provide for restoration of serv-
ble to the authority having jurisdiction, shall be maintained by                       ices specified by this Code shall exist for each subsidiary
the organization that has listed the prime contractor.                                 station.

26.3.4.5* Alarm system service that does not comply with all                           (A) This plan shall provide for restoration of services within
the requirements of Section 26.3 shall not be designated as                            4 hours of any impairment that causes loss of signals from the
central station service.                                                               subsidiary station to the central station.

26.3.4.6* For the purpose of Section 26.3, the subscriber shall                        (B) An exercise to demonstrate the adequacy of the plan shall
notify the prime contractor, in writing, of the identity of the                        be conducted at least annually.
authority(ies) having jurisdiction.
                                                                                       26.3.6 Equipment.
 26.3.4.7 The authority(ies) having jurisdiction identified in
   26.3.4.2(5) shall be notified within 30 calendar days of the                        26.3.6.1 The central station and all subsidiary stations shall be
   expiration or cancellation by the organization that has listed                      equipped so as to receive and record all signals in accordance
   the prime contractor.                                                               with 26.6.6.
                                                                                       26.3.6.2 Circuit-adjusting means for emergency operation
Y 26.3.4.8 The subscriber shall surrender expired or canceled                          shall be permitted to be automatic or to be provided through
L documentation to the prime contractor within 30 days of the                          manual operation upon receipt of a trouble signal.
                                                                                       26.3.6.3 Computer-aided alarm and supervisory signal­
   termination date.                                                                   processing hardware and software shall be listed for the
                                                                                       purpose.
N 26.3.5 Facilities.                                                                   26.3.6.4 Power supplies shall comply with the requirements of
O 26.3.5.1 The central station building or that portion of a                           Chapter 10.
                                                                                       26.3.6.5 Transmission means shall comply with the require-
   building occupied by a central station shall conform to the                         ments of Section 26.6.
   construction, fire protection, restricted access, emergency light-                  26.3.6.6* Two independent means shall be provided to
                                                                                       retransmit an alarm signal to the designated communications
E ing, and power facilities requirements of the latest edition of                      center.
                                                                                       26.3.6.6.1 The use of a universal emergency number, such as
   ANSI/UL 827, Standard for Central-Station Alarm Services.                           the 911 public safety answering point, shall not meet the intent
                                                                                       of this Code for the principal means of retransmission.
S 26.3.5.2 Subsidiary station buildings or those portions of                           26.3.6.6.2 If the principal means of retransmission is not
U buildings occupied by subsidiary stations shall conform to the                       equipped to allow the communications center to acknowledge
                                                                                       receipt of each alarm report, both means shall be used to
   construction, fire protection, restricted access, emergency light-                  retransmit.
                                                                                       26.3.6.6.3 The retransmission means shall be tested in accord-
L ing, and power facilities requirements of the latest edition of                      ance with Chapter 14.
                                                                                       26.3.6.6.4 The retransmission signal and the time and date of
   ANSI/UL 827, Standard for Central-Station Alarm Services.                           retransmission shall be recorded at the central station.
                                                                                       26.3.7 Personnel.
A 26.3.5.2.1 All intrusion, fire, power, and environmental                             26.3.7.1 The central station shall have not less than two quali-
                                                                                       fied operators on duty at the central station at all times to
   control systems for subsidiary station buildings shall be moni-                     ensure disposition of signals in accordance with the require-
                                                                                       ments of 26.3.8.3.
{C56A4DC7-64F7-4C8U tored by the central station in accordance with 26.3.5.            26.3.7.2 Operation and supervision shall be the primary func-
ID 8-B368-41DE5BD47BC8}  26.3.5.2.2 The subsidiary facility shall be inspected at least

   monthly by central station personnel for the purpose of verify-
   ing the operation and condition of all supervised equipment,

IV telephones, energy storage systems, batteries, and generators,

   in accordance with the manufacturer's published instructions.

D 26.3.5.2.3 In the event of the failure of equipment at the

   subsidiary station or the communications channel to the

IN central station, a backup shall be operational within

   90 seconds.
   26.3.5.2.4 With respect to 26.3.5.2.3, restoration of a failed

R unit shall be accomplished within 5 days.
O26.3.5.2.5 Each communications channel shall be continu-

   ously supervised between the subsidiary station and the central

Fstation.
 26.3.5.2.6 When the communications channel between the                                tions of the operators, and no other interest or activity shall
   subsidiary station and the supervising station fails, the commu-                    take precedence over the protective service.

nications shall be switched to an alternate path.                    N 26.3.8 Procedures.

N 26.3.5.2.7 Managed facilities-based voice networks shall be        N 26.3.8.1 The procedural requirements outlined in
   used only to provide an alternate path between the subsidiary        Section 26.2 shall be followed.
   station and the supervising station.
   26.3.5.2.8 In the subsidiary station, there shall be a communi-   N 26.3.8.2 The additional procedural requirements outlined in
   cations path, such as a cellular telephone, that is independent      26.3.8 shall also be followed.
   of the telephone cable between the subsidiary station and the
   serving wire center.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.         2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-154                            NATIONAL FIRE ALARM AND SIGNALING CODE

26.3.8.3 Disposition of Signals.                                                                      (1)* If a received trouble signal does not restore within
                                                                                                             15 minutes, communicate immediately with persons
26.3.8.3.1 Alarm Signals. The central station shall perform                                                  designated by the subscriber
the following actions:                                                                                (2) Dispatch personnel to arrive within 4 hours to initiate

(1)* Retransmit the alarm to the communications center in                                             maintenance, if necessary
accordance with 26.2.1 unless the signal is a result of a                                             (3) When the interruption is more than 8 hours, provide
prearranged test.                                                                                     notice to the subscriber and the fire department if so
(2) Dispatch a runner or technician to the protected prem-                                            required by the authority having jurisdiction as to the
ises to arrive within 2 hours after receipt of an alarm                                               nature of the interruption, the time of occurrence, and
signal if equipment needs to be manually reset by the                                                 the restoration of service
prime contractor. Except where prohibited by the author-
ity having jurisdiction, the runner or technician shall be                                            26.3.8.3.5 Test Signals.

           permitted to be recalled prior to arrival at the premises if                               26.3.8.3.5.1 All test signals received shall be recorded to indi-
           a qualified representative of the subscriber at the prem-                                  cate date, time, and type.
           ises can provide the necessary resetting of the equipment                                  26.3.8.3.5.2 Test signals initiated by the subscriber, including
                                                                                                      those for the benefit of an authority having jurisdiction, shall
  Y and is able to place the system back in operating condi-                                          be acknowledged by central station personnel whenever the
                                                                                                      subscriber or authority inquires.
           tion.                                                                                      26.3.8.3.5.3* Any test signal not received by the central station
                                                                                                      shall be investigated immediately, and action shall be taken to
L (3) Immediately notify the subscriber unless the signal is a                                        reestablish system integrity.
           result of a prearranged test.                                                              26.3.8.3.5.4 The central station shall dispatch personnel to
                                                                                                      arrive within 2 hours if protected premises equipment needs to
N (4) Provide notice to the subscriber or authority having juris-                                     be manually reset after testing.
           diction, or both, if required.                                                             26.3.8.3.5.5 The prime contractor shall provide each of its
                                                                                                      representatives and each alarm system user with a unique
O · 26.3.8.3.2 Guard's Tour Supervisory Signal.                                                       personal identification code.
E 26.3.8.3.2.1 Upon failure to receive a guard's tour supervisory                                     26.3.8.3.5.6 In order to authorize the placing of an alarm
                                                                                                      system into test status, a representative of the prime contractor
   signal within a 15-minute maximum grace period, the central                                        or an alarm system user shall first provide the central station
                                                                                                      with his or her personal identification code.
S station shall perform the following actions:                                                        26.3.9 Record Keeping and Reporting.
                                                                                                      26.3.9.1 Complete records of all signals received shall be
   (1) Communicate without unreasonable delay with personnel                                          retained for at least 1 year.
                                                                                                      26.3.9.2 Testing and maintenance records shall be retained as
  U at the protected premises                                                                         required by 14.6.3.
                                                                                                      26.3.9.3 The central station shall make arrangements to
   (2) Dispatch a runner to the protected premises to arrive                                          furnish reports of signals received to the authority having juris-
                                                                                                      diction in a manner approved by the authority having jurisdic-
  L within 30 minutes of the delinquency if communications                                            tion.
                                                                                                      26.3.10 Testing and Maintenance. Testing and maintenance
           cannot be established                                                                      for central station service shall be performed in accordance
                                                                                                      with Chapter 14.
A (3) Report all delinquencies to the subscriber or authority                                         26.4 Proprietary Supervising Station Alarm Systems.
           having jurisdiction, or both, if required

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 26.3.8.3.2.2 Failure of the guard to follow a prescribed route
ID in transmitting signals shall be handled as a delinquency.

 26.3.8.3.3* Supervisory Signals. Upon receipt of a supervi-

IV sory signal that is not prearranged, the central station shall

   perform the following actions:
   (1)* Communicate immediately with the persons designated

  D by the subscriber and notify the fire department, law

           enforcement agency, or both when required by the

  IN authority having jurisdiction

   (2) Dispatch a runner or maintenance person to arrive within
           2 hours to investigate unless the supervisory signal is

  R cleared in accordance with a scheduled procedure deter-

           mined by 26.3.8.3.3(1)

O (3) Notify the authority having jurisdiction and the
           subscriber when sprinkler systems or other fire suppres-
 Fsion systems or equipment have been wholly or partially
       out of service for 8 hours                                   26.4.1 Application.
(4) When service has been restored, provide notice to the        N 26.4.1.1 Supervising facilities of proprietary alarm systems
                                                                                                      shall comply with the operating procedures of Section 26.4.
       subscriber and the authority having jurisdiction of the
nature of the signal, the time of occurrence, and the
restoration of service when equipment has been out of
service for 8 hours or more                                      N 26.4.1.2 The facilities, equipment, personnel, operation, test-
                                                                    ing, and maintenance of the proprietary supervising station
                                                                                                      shall also comply with Section 26.4.
26.3.8.3.4 Trouble Signals. Upon receipt of trouble signals or
other signals pertaining solely to matters of equipment mainte-
nance of the alarm systems, the central station shall perform                                         26.4.2 General.

the following actions:                                                                                26.4.2.1 Proprietary supervising stations shall be operated by
                                                                                                      trained, competent personnel in constant attendance who are
                                                                                                      responsible to the owner of the protected property.

2019 Edition            Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                             SUPERVISING STATION ALARM SYSTEMS                                                                       72-155

26.4.2.2 The protected property shall be either a contiguous        26.4.4.2 Signal-Alerting Equipment.
property or noncontiguous properties under one ownership.           26.4.4.2.1 The proprietary supervising station shall have, in
26.4.2.3 If a protected premises control unit is integral to or     addition to a recording device, two different means for alerting
colocated with the supervising station equipment, the require-      the operator when each signal is received that indicates a
ments of Section 26.6 shall not apply.                              change of state of any connected initiating device circuit.

26.4.3 Facilities.                                                                 26.4.4.2.1.1 One of these means shall be an audible signal,
                                                                                   which shall persist until manually acknowledged.
26.4.3.1* The proprietary supervising station shall be located
in either of the following:                                                        26.4.4.2.1.2 Means shall include the receipt of alarm, supervi-
                                                                                   sory, and trouble signals, including signals indicating restora-
(1) Fire-resistive, detached building                                              tion.
(2) A fire-resistive room protected from the hazardous parts
           of the building
   26.4.3.2 Access to the proprietary supervising station shall be                 26.4.4.2.1.3 If means is provided in the proprietary supervis-
   restricted to those persons directly concerned with the imple-                  ing station to identify the type of signal received, a common
                                                                                   audible indicating appliance shall be permitted to be used for
Y mentation and direction of emergency action and procedure.                       alarm, supervisory, and trouble indication.
L 26.4.3.3 The proprietary supervising station, as well as                         26.4.4.2.1.4 At a proprietary supervising station, an audible
N remotely located power rooms for batteries or engine-driven                      trouble signal shall be permitted to be silenced, provided that
                                                                                   the act of silencing does not prevent the signal from operating
   generators, shall be provided with portable fire extinguishers                  immediately upon receipt of a subsequent trouble signal.
   that comply with the requirements of NFPA 10.                                   26.4.4.2.2 All signals required to be received by the propriet-
                                                                                   ary supervising station that show a change in status shall be
O 26.4.3.4 The emergency lighting system shall comply with the                     automatically and permanently recorded, including time and
                                                                                   date of occurrence, in a form that expedites operator interpre-
   requirements of 26.4.3.4.1 through 26.4.3.4.3.                                  tation in accordance with any one of the means detailed in
                                                                                   26.4.4.2.2.1 through 26.4.4.2.2.4.
E 26.4.3.4.1 The proprietary supervising station shall be provi-                   26.4.4.2.2.1 If a visual display is used that automatically
S ded with an automatic emergency lighting system.                                 provides change of status information for each required signal,
U 26.4.3.4.2 The emergency source shall be independent of the                      including type and location of occurrence, any form of auto-
                                                                                   matic permanent visual record shall be permitted.
   primary lighting source.                                                        (A) The recorded information shall include the content
                                                                                   described in 26.4.4.2.2.
L 26.4.3.4.3 In the event of a loss of the primary lighting for the                (B) The visual display shall show status information content at
                                                                                   all times and be distinctly different after the operator has
   supervising station, the emergency lighting system shall provide                manually acknowledged each signal.
                                                                                   (C) Acknowledgment shall produce recorded information
A illumination for a period of not less than 26 hours to permit                    indicating the time and date of acknowledgment.
                                                                                   26.4.4.2.2.2 If a visual display is not provided, required signal
   the operators to carry on operations and shall be tested in                     content information shall be automatically recorded on dupli-
                                                                                   cate, permanent visual recording instruments.
{C56A4DC7-64F7-4C8U accordance with the requirements of Chapter 14.                26.4.4.2.2.3 One recording instrument shall be used for
ID 8-B368-41DE5BD47BC8}  26.4.3.5 If 25 or more protected buildings or premises arerecording all incoming signals, while the other shall be used
                                                                                   for required alarm, supervisory, and trouble signals only.
   connected to a subsidiary station, both of the following shall be               (A) Failure to acknowledge a signal shall not prevent subse-
   provided at the subsidiary station:                                             quent signals from recording.

IV (1) Automatic means for receiving and recording signals

   (2) A telephone

D 26.4.3.6* Retransmission Means. The means of retransmis-
IN sion shall be accepted by the authority having jurisdiction and

   shall be in accordance with 26.3.6.6, 26.5.4.4, or Chapter 27.
   26.4.4 Equipment.

R 26.4.4.1 Signal-Receiving Equipment.
O26.4.4.1.1 Signal-receiving equipment in a proprietary super-
Fvising station shall comply with 26.4.4.
26.4.4.1.2 Provision shall be made to designate the building in                    (B) Restoration of the signal to its prior condition shall be
which a signal originates.                                                         recorded.

26.4.4.1.3* The floor, section, or other subdivision of the                        26.4.4.2.2.4 In the event that a system combines the use of a
building in which a signal originates shall be designated at the                   sequential visual display and recorded permanent visual
proprietary supervising station or at the building that is protec-                 presentation, the required signal content information shall be
ted where required by the authority having jurisdiction.                           displayed and recorded.

26.4.4.1.4 Designation, as required by 26.4.4.1.2 and                              (A) The visual information component shall be retained
26.4.4.1.3, shall use private-mode notification appliances                         either on the display until manually acknowledged or repeated
approved by the authority having jurisdiction.                                     at intervals not greater than 5 seconds, for durations of

                                                                                   2 seconds each, until manually acknowledged.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                      2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-156           NATIONAL FIRE ALARM AND SIGNALING CODE

(B) Each new displayed status change shall be accompanied                          15-minute intervals if that runner is not responsible for another
by an audible indication that persists until manual acknowledg-                    protected premises.
ment of the signal is performed.                                                   26.4.5.6 The primary duties of the operator(s) shall be to
26.4.4.3* Redisplay of Status. A means shall be provided for                       monitor signals, operate the system, and take such action as
the operator to redisplay the status of required signal-initiating                 shall be required by the authority having jurisdiction.
inputs that have been acknowledged but not yet restored.                           26.4.5.7 The operator(s) shall not be assigned any additional
26.4.4.3.1 If the system retains the signal on the visual display                  duties that would take precedence over the primary duties.
until manually acknowledged, subsequent recorded presenta-                         26.4.6 Operations.
tions shall not be inhibited upon failure to acknowledge.

26.4.4.3.2 Alarm signals shall be segregated on a separate N 26.4.6.1 Procedures.
   visual display in this configuration unless they are given priority
   status on the common visual display.                                            N 26.4.6.1.1 The procedural requirements outlined in
   26.4.4.4 Display Rate. To facilitate the prompt receipt of                         Section 26.2 shall be followed.

Y alarm signals from systems handling other types of signals that                  N 26.4.6.1.2 The additional procedural requirements outlined
L are able to produce multiple simultaneous status changes, the                       in 26.4.6.1 shall also be followed.
                                                                                      26.4.6.1.3 Communications and Transmission Channels.
   requirements of either of the following shall be met:                              26.4.6.1.3.1 All communications and transmission channels
                                                                                      used to receive signals between the proprietary supervising
N (1) Record simultaneous status changes at a rate not slower                         station and the protected premises control unit shall be oper-
          than either a quantity of 50 or 10 percent of the total                     ated manually or automatically once every 24 hours to verify
 O number of initiating device circuits connected, within                             operation.
          90 seconds, whichever number is smaller, without loss of                    26.4.6.1.3.2 If a communications or transmission channel fails
          any signal                                                                  to operate, the operator shall immediately notify the person(s)
                                                                                      identified by the owner or authority having jurisdiction.
E (2) Display or record alarm signals at a rate not slower than                       26.4.6.1.3.3* Coded Retransmission. Retransmission by
          one every 10 seconds, regardless of the rate or number of                   coded signals shall be confirmed by two-way voice communica-
 S status changes occurring, without loss of any signals                              tions indicating the nature of the alarm.
                                                                                      26.4.6.1.4 Operator Controls.
U 26.4.4.5 Trouble Signals. Trouble signals and their restoration                     26.4.6.1.4.1 All operator controls at the proprietary supervis-
                                                                                      ing station(s) designated by the authority having jurisdiction
   shall be automatically indicated and recorded at the propriet-                     shall be operated at each change of shift.
                                                                                      26.4.6.1.4.2 If operator controls fail, the operator shall imme-
L ary supervising station.                                                            diately notify the person(s) identified by the owner or authority
                                                                                      having jurisdiction.
   26.4.4.5.1 The recorded information for the occurrence of                          26.4.6.1.5 Retransmission. Indication of a fire shall be imme-
                                                                                      diately retransmitted to the communications center or other
A any trouble condition of signaling line circuit, leg facility, or                   locations accepted by the authority having jurisdiction, indicat-
                                                                                      ing the building or group of buildings from which the alarm
   trunk facility that prevents receipt of alarm signals at the                       has been received.
                                                                                      26.4.6.1.6 Dispositions of Signals.
{C56A4DC7-64F7-4C8U proprietary supervising station shall be such that the operator   26.4.6.1.6.1 Alarms. Upon receipt of an alarm signal, the
ID 8-B368-41DE5BD47BC8} is able to determine the presence of the trouble condition.   proprietary supervising station operator shall initiate action to
                                                                                      perform the following:
   26.4.4.5.2 Trouble conditions in a leg facility shall not affect

IV or delay receipt of signals at the proprietary supervising station

   from other leg facilities on the same trunk facility.
   26.4.5 Personnel.

D 26.4.5.1 Except as permitted in 26.4.5.2, the proprietary
IN supervising station shall be staffed at all times by a minimum of

   two qualified operators.
N 26.4.5.2 Where the means for transmitting alarms to the

R communications center is automatic, the proprietary supervis-

   ing station shall be permitted to be staffed by a minimum of

O one qualified operator at all times.
FN 26.4.5.3 Where the proprietary supervising station is staffed by
two qualified operators, one of the operators shall be permitted                   (1) Notify the communications center, the emergency
to be a runner.                                                                    response team, and such other parties as the authority
                                                                                          having jurisdiction requires in accordance with 26.2.1
26.4.5.4 When the runner is not in attendance at the propriet-                     (2) Dispatch a runner or technician to the alarm location to
ary supervising station, the runner shall establish two-way
communications with the station at intervals not exceeding                                arrive within 2 hours after receipt of a signal
15 minutes, unless otherwise permitted by 26.4.5.5.                                (3) Restore the system as soon as possible after disposition of

                                                                                          the cause of the alarm signal

26.4.5.5 Where two or more operators are on duty in the                            26.4.6.1.6.2 Guard's Tour Supervisory Signal. If a guard's
supervising station, a runner physically in attendance at a                        tour supervisory signal is not received from a guard within a 15-
noncontiguous protected premises and immediately available                         minute maximum grace period, or if a guard fails to follow a
via telephone or other approved means of communication                             prescribed route in transmitting the signals (where a prescri-
shall not be required to maintain two-way communications at                        bed route has been established), the proprietary supervising
                                                                                   station operator shall initiate action to perform the following:

2019 Edition     Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                 SUPERVISING STATION ALARM SYSTEMS                                                                    72-157

(1) Communicate at once with the protected areas or prem-                        26.5.1.2 The installation, maintenance, testing, and use of a
ises by telephone, radio, calling back over the system                           remote supervising station alarm system that serves properties
circuit, or other means accepted by the authority having                         under various ownership from a remote supervising station
jurisdiction                                                                     shall comply with the requirements of Section 26.5.
(2) Dispatch a runner to arrive within 30 minutes to investi-
       gate the delinquency if communications with the guard                     26.5.1.3 Remote supervising station physical facilities, equip-
       cannot be immediately established                                         ment, operating personnel, response, retransmission, signals,
                                                                                 reports, and testing shall comply with the minimum require-
26.4.6.1.6.3 Supervisory Signals. Upon receipt of sprinkler                      ments of Section 26.5.
system and other supervisory signals, the proprietary supervis-
ing station operator shall initiate action to perform the follow-                26.5.1.4 Remote supervising station alarm systems shall
ing, if required:                                                                provide an automatic audible and visible indication of alarm,
                                                                                 supervisory, and trouble conditions at a location remote from
   (1) Communicate immediately with the designated person(s)                        the protected premises.
          to ascertain the reason for the signal                                  26.5.1.5 Audible or visual notification appliances at the

   (2) Dispatch personnel to arrive within 2 hours to investigate,                  protected premises shall comply with 26.5.1.5.1 and 26.5.1.5.2.
                                                                                 N 26.5.1.5.1 Audible or visual notification appliances shall not
  Y unless supervisory conditions are immediately restored
                                                                                    be required other than those required at the remote supervis-
   (3) Notify the fire department if required by the authority                      ing station.
                                                                                 N 26.5.1.5.2 Where audible or visual appliances are provided at
  L having jurisdiction                                                             the protected premises, the alarm signals, circuits, and controls
                                                                                    shall comply with the provisions of Chapter 18 and Chapter 23
   (4) Notify the authority having jurisdiction when sprinkler                      in addition to the provisions of Section 26.5.
                                                                                    26.5.1.6 The loading capacities of the remote supervising
  N systems are wholly or partially out of service for 8 hours                      station equipment for any approved method of transmission
                                                                                    shall be as designated in Section 26.6.
          or more                                                                   26.5.2 Indication of Remote Station Service.
                                                                                 N 26.5.2.1 Owners utilizing remote station alarm systems shall
O (5)* Provide written notice to the authority having jurisdiction                  provide annual documentation to the authority having jurisdic-
          as to the nature of the signal, time of occurrence, and                   tion identifying the party responsible for the inspection, test-
          restoration of service when equipment has been out of                     ing, and maintenance requirements of Chapter 14.
  E service for 8 hours or more                                                  N 26.5.2.2 The documentation required by 26.5.2.1 shall take
                                                                                    one of the following forms:
S 26.4.6.1.6.4 Trouble Signals. Upon receipt of trouble signals                     (1)* Affidavit attesting to the responsibilities and qualifications

   or other signals pertaining solely to matters of equipment                               of the parties performing the inspection, testing, and
                                                                                            maintenance and accepting responsibility of compliance
U maintenance of the alarm system, the proprietary supervising                              with Chapter 14 and signed by a representative of the
                                                                                            service provider
   station operator shall initiate action to perform the following,                 (2) Documentation indicating code compliance of the
                                                                                            remote station alarm system issued by the organization
L if required:                                                                              that listed the service provider
                                                                                    (3) Other documentation acceptable to the authority having
   (1) Communicate immediately with the designated person(s)                                jurisdiction
                                                                                    26.5.3* Facilities.
  A to ascertain reason for the signal                                              26.5.3.1 Alarm systems utilizing remote supervising station
                                                                                    connections shall transmit alarm and supervisory signals to a
   (2) Dispatch personnel to arrive within 4 hours to initiate                      facility meeting the requirements of 26.5.3.1.1, 26.5.3.1.2,
                                                                                    26.5.3.1.3, or 26.5.3.1.4.
{C56A4DC7-64F7-4C8U maintenance, if necessary

 8-B368-41DE5BD47BC8} (3) Notify the fire department if required by the authority

  ID having jurisdiction

   (4) Notify the authority having jurisdiction when interruption

  IV of service exists for 4 hours or more

   (5) When equipment has been out of service for 8 hours or
          more, provide written notice to the authority having juris-

  D diction as to the nature of the signal, time of occurrence,

          and restoration of service

IN 26.4.7 Record Keeping and Reporting.

   26.4.7.1 Complete records of all signals received shall be

R retained for at least 1 year.

   26.4.7.2 Testing and maintenance records shall be retained as

Orequired by 14.6.3.
F26.4.7.3 The proprietary supervising station shall make

   arrangements to furnish reports of signals received to the
   authority having jurisdiction in a manner approved by the
authority having jurisdiction.
                                                                                 26.5.3.1.1 Alarm, supervisory, and trouble signals shall be
                                                                                 permitted to be received at a communications center that
26.4.8 Testing and Maintenance. Testing and maintenance of                       complies with the requirements of NFPA 1221.
proprietary alarm systems shall be performed in accordance
with Chapter 14.
                                                                                 26.5.3.1.2 Alarm, supervisory, and trouble signals shall be
                                                                                 permitted to be received at the fire station or at the govern-
26.5 Remote Supervising Station Alarm Systems.                                   mental agency that has public responsibility for taking prescri-

26.5.1 Application and General.                                                  bed action to ensure response upon receipt of an alarm signal.

26.5.1.1 Section 26.5 shall apply where central station service                  26.5.3.1.3 Where permitted by the authority having jurisdic-
is neither required nor elected.                                                 tion, alarm, supervisory, and trouble signals shall be permitted
                                                                                 to be received at a listed central supervising station.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-158             NATIONAL FIRE ALARM AND SIGNALING CODE

   26.5.3.1.4* Where permitted by the authority having jurisdic-                   station at all times to ensure disposition of signals in accord-
   tion, alarm, supervisory, and trouble signals shall be permitted                ance with the requirements of 26.5.6.
   to be received at an alternate location approved by the author-                 26.5.5.2 Duties pertaining to other than operation of the
   ity having jurisdiction.                                                        remote supervising station receiving and transmitting equip-
 26.5.3.2* Trouble signals shall be permitted to be received at                    ment shall be permitted, subject to the approval of the author-
   locations in accordance with 26.5.3.2.1 and 26.5.3.2.2.                         ity having jurisdiction.

N 26.5.3.2.1 Trouble signals shall be permitted to be received at                  26.5.6 Procedures.
an approved location that has personnel on duty who are
trained to recognize the type of signal received and take             26.5.6.1 The procedural requirements               outlined  in
prescribed action.                                                      Section 26.2 shall be followed.

N 26.5.3.2.2 Trouble signals shall be permitted to be received at                     26.5.6.2 The additional procedural requirements outlined in
   an approved location other than that which receives alarm and                      26.5.6 shall also be followed.
   supervisory signals.                                                            N 26.5.6.3 Disposition of Signals.
                                                                                   N 26.5.6.3.1 Alarm Signals. The remote station shall perform
Y 26.5.3.3 If locations other than the communications center                          the following actions:
L are used for the receipt of signals, access to receiving equip-                     (1) If the remote station is at a location other than the

   ment shall be restricted in accordance with the requirements of                           communications center, retransmit alarm signals to the
                                                                                             communications center in accordance with 26.2.1.
N the authority having jurisdiction.                                                  (2) Immediately notify the owner or the owner's designated
                                                                                             representative.
   26.5.4 Equipment.                                                               N 26.5.6.3.2 Supervisory Signals. Upon receipt of a supervisory
                                                                                      signal that is not prearranged, the remote station shall perform
O 26.5.4.1 Signal-receiving equipment shall indicate receipt of                       the following actions:
                                                                                      (1) Immediately notify the owner or the owner's designated
   each signal both audibly and visibly.                                                     representative.
                                                                                      (2) Where required, notify the authority having jurisdiction.
E 26.5.4.1.1 Audible signals shall meet the requirements of                        N 26.5.6.3.3 Trouble Signals.
S Chapter 18 for the private operating mode.                                       N 26.5.6.3.3.1 Upon receipt of a trouble signal that is not prear-
                                                                                      ranged, the remote station shall perform the following action:
   26.5.4.1.2 Means for silencing alarm, supervisory, and trouble                     (1) Immediately notify the owner or the owner's designated
                                                                                             representative.
U signals shall be provided and shall be arranged so that subse-                      (2) Where required, notify the authority having jurisdiction.
                                                                                   N 26.5.6.3.3.2 For trouble signals, the remote station operator
   quent signals shall re-sound.                                                      shall be permitted to delay transmission for 15 minutes to allow
                                                                                      for a status change in the signal that would resolve the trouble
L 26.5.4.1.3 A trouble signal shall be received when the system                       signal.
A or any portion of the system at the protected premises is placed                 N 26.5.6.3.3.3 If a trouble restoral signal is received within
                                                                                      15 minutes, the operator shall not be required to notify the
   in a bypass or test mode.                                                          owner or the owner's designated representative or the authority
                                                                                      having jurisdiction.
{C56A4DC7-64F7-4C8U 26.5.4.1.4 An audible and visible indication shall be provided    26.5.7 Operations. All operator controls at the remote super-
ID 8-B368-41DE5BD47BC8} upon restoration of the system after receipt of any signal.   vising station shall be operated at the beginning of each shift or
                                                                                      change in personnel, and the status of all alarm, supervisory,
   26.5.4.1.5 If visible means are provided in the remote super-                      and trouble signals shall be noted and recorded.

IV vising station to identify the type of signal received, a common

   audible notification appliance shall be permitted to be used.
   26.5.4.2 Power supplies shall comply with the requirements of

D Chapter 10.
IN 26.5.4.3 Transmission means shall comply with the require-

   ments of Section 26.6.
 26.5.4.4 Retransmission of an alarm signal, if required, shall

R be by one of the following methods, which appear in descend-

   ing order of preference as follows:

O (1) A dedicated circuit that is independent of any switched
 Ftelephone network and is capable of voice or data

           communications
(2) A one-way (outgoing only) telephone at the remote
supervising station that utilizes a managed facilities-based                       26.5.8 Record Keeping and Reporting.

voice network and is used primarily for voice transmission                         26.5.8.1 A permanent record of the time, date, and location
                                                                                   of all signals and restorations received and the action taken
       of alarms to a telephone at the communications center                       shall be maintained for at least 1 year and shall be able to be
       that cannot be used for outgoing calls                                      provided to the authority having jurisdiction.
(3) A private radio system using the fire department
       frequency, where permitted by the fire department
(4) Other methods accepted by the authority having jurisdic-                       26.5.8.2 Testing and maintenance records shall be retained as
                                                                                   required in 14.6.3.
       tion
                                                                                   26.5.8.3 Records shall be permitted to be created by manual
26.5.5 Personnel.                                                                  means.

26.5.5.1 The remote supervising station shall have not less
than two qualified operators on duty at the remote supervising

2019 Edition       Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                         SUPERVISING STATION ALARM SYSTEMS                                       72-159

26.5.9 Inspection, Testing, and Maintenance.                                        26.6.3.2 Communications Integrity. Provision shall be made
                                                                                    to monitor the integrity of the transmission technology and its
26.5.9.1 Inspection, testing, and maintenance for remote                            communications path.
supervising stations shall be performed in accordance with
Chapter 14.                                                                          26.6.3.3 Single Communications Path. Unless prohibited by
26.5.9.2 Where required, inspection, testing, and mainte-                              the enforcing authority, governing laws, codes, or standards,
nance reports shall be submitted to the authority having juris-                        where a single communications path is used, the following
diction in a form acceptable to the authority having                                   requirements shall be met:
jurisdiction.                                                                          (1) The path shall be supervised at an interval of not more
26.6 Communications Methods for Supervising Station Alarm                                      than 60 minutes.
Systems.                                                                               (2) A failure of the path shall be annunciated at the supervis-
                                                                                               ing station within not more than 60 minutes.
                                                                                       (3) The failure to complete a signal transmission shall be
   26.6.1* Application.                                                                        annunciated at the protected premises in accordance
 26.6.1.1 Section 26.6 shall apply to the following:                                           with Section 10.15.

Y (1) Transmitter located at the protected premises                                    26.6.3.4 Multiple Communications Paths. If multiple trans-
L (2) Transmission channel between the protected premises                              mission paths are used, the following requirements shall be
                                                                                       met:
           and the supervising station or subsidiary station                           (1) Each path shall be supervised within not more than

N (3) If used, any subsidiary station and its communications                                   6 hours.
           channel                                                                     (2) The failure of any path of a multipath system shall be
   (4) Signal receiving, processing, display, and recording equip-
                                                                                               annunciated at the supervising station within not more
  O ment at the supervising station                                                            than 6 hours.
                                                                                       (3) Multiple communications paths shall be arranged so that
   26.6.1.2 The minimum signaling requirement shall be an                                      a single point of failure shall not cause more than a single
                                                                                               path to fail.
E alarm signal, trouble signal, and supervisory signal, where used.                    (4) The failure to complete a signal transmission shall be
S 26.6.2 General.                                                                              annunciated at the protected premises in accordance
U 26.6.2.1 Master Control Unit. If the protected premises                                      with Section 10.15.
                                                                                     26.6.3.5* Single Technology. A single technology shall be
   master control unit is neither integral to nor colocated with the                   permitted to be used to create the multiple paths provided that
                                                                                       the requirements of 26.6.3.4(1) through 26.6.3.4(4) are met.
L supervising station, the communications methods of                                   26.6.3.6 Spare System Unit Equipment. An inventory of spare
                                                                                       equipment shall be maintained at the supervising station such
   Section 26.6 shall be used to connect the protected premises to                     that any failed piece of equipment can be replaced and the
                                                                                       systems unit restored to full operation within 30 minutes of fail-
A either a subsidiary station, if used, or a supervising station for                   ure.
                                                                                       26.6.3.7 Loading Capacity of System Unit.
   central station service in accordance with Section 26.3, propri-                    26.6.3.7.1 The maximum number of independent fire alarm
                                                                                       systems connected to a single system unit shall be limited to
{C56A4DC7-64F7-4C8U etary station in accordance with Section 26.4, or remote station   512.
                                                                                       26.6.3.7.2 If duplicate spare system units are maintained at
 8-B368-41DE5BD47BC8} in accordance with Section 26.5.                                 the supervising station and switchover can be achieved in
                                                                                       30 seconds, then the system capacity shall be permitted to be
ID 26.6.2.2* Alternate Methods. Nothing in Chapter 26 shall be                         unlimited.
                                                                                       26.6.3.8 End-to-End Communication Time for Alarm. The
   interpreted as prohibiting the use of listed equipment using                        maximum duration between the initiation of an alarm signal at
                                                                                       the protected premises, transmission of the signal, and subse-
IV alternate communications methods that provide a level of relia-

   bility and supervision consistent with the requirements of
   Chapter 10 and the intended level of protection.

D 26.6.2.3* Equipment.
IN  26.6.2.3.1 Alarm system equipment and installations shall

   comply with Federal Communications Commission (FCC) rules
   and regulations, as applicable.

R 26.6.2.3.2 Equipment shall be installed in compliance with

   NFPA 70.

O26.6.2.3.3 The external antennas of all radio transmitting and
Freceiving equipment shall be protected in order to minimize

   the possibility of damage by static discharge or lightning.

26.6.2.4 Communications Technologies. The communica-                                quent display and recording of the alarm signal at the supervis-
tions methods used to transmit signals to supervising stations                      ing station shall not exceed 90 seconds.

shall meet the requirements of 26.6.3 for performance-based                         26.6.3.9 Unique Identifier. If a transmitter shares a transmis-
technologies, or 26.6.4 or 26.6.5 for prescriptive-based technol-                   sion or communications channel with other transmitters, it
ogies.                                                                              shall have a unique transmitter identifier.

26.6.3* Performance-Based Technologies.                                             26.6.3.10 Recording and Display Rate of Subsequent Alarms.

26.6.3.1 Conformance. Communications methods operating                              Recording and display of alarms at the supervising station shall
on principles different from specific methods covered by this                       be at a rate no slower than one complete signal every
chapter shall be permitted to be installed if they conform to                       10 seconds.

the performance requirements of this section and to all other
applicable requirements of this Code.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-160               NATIONAL FIRE ALARM AND SIGNALING CODE

26.6.3.11 Signal Error Detection and Correction.                                                   service is being provided by the supervising station alarm
26.6.3.11.1 Communication of alarm, supervisory, and trouble                                       system.
signals shall be in accordance with this section to prevent                                        (B) Special attention shall be required to ensure that this
degradation of the signal in transit, which in turn would result                                   connection is made only to a loop start telephone circuit and
in either of the following:                                                                        not to a ground start telephone circuit.

(1) Failure of the signal to be displayed and recorded at the  26.6.4.1.2 Signal Verification. All information exchanged
supervising station                                                                                between the DACT at the protected premises and the digital
(2) Incorrect corrupted signal displayed and recorded at the
       supervising station                                                                         alarm communicator receiver (DACR) at the supervising or
                                                                                                   subsidiary station shall comply with 26.6.4.1.2.1 and
                                                                                                   26.6.4.1.2.2.
 26.6.3.11.2 Reliability of the signal shall be achieved by any of
   the following:
   (1) Signal repetition -- multiple transmissions repeating the                                   N 26.6.4.1.2.1 Information exchanged shall be by digital code or
                                                                                                      some other approved means.
          same signal
                                                                                                   N 26.6.4.1.2.2 Signal verification shall be by signal repetition,
Y (2) Parity check -- a mathematically check sum algorithm of                                         digital parity check, or other approved means.
          a digital message that verifies correlation between trans-                                  26.6.4.1.3* Requirements for DACTs.
 L mitted and received message                                                                        (A) A DACT shall be configured so that, when it is required to
   (3) An equivalent means to 26.6.3.11.1(1) or 26.6.3.11.1(2)                                        transmit a signal to the supervising station, it shall seize the
                                                                                                      telephone line (going off-hook) at the protected premises and
 N that provides a certainty of 99.99 percent that the                                                disconnect an outgoing or incoming telephone call and
                                                                                                      prevent use of the telephone line for outgoing telephone calls
          received message is identical to the transmitted message                                    until signal transmission has been completed. A DACT shall
                                                                                                      not be connected to a party line telephone facility.
O 26.6.3.12* Sharing Communications Equipment On-Premises.                                            (B) A DACT shall have the means to satisfactorily obtain a dial
                                                                                                      tone, dial the number(s) of the DACR, obtain verification that
   If the fire alarm transmitter is sharing on-premises communica-                                    the DACR is able to receive signals, transmit the signal, and
                                                                                                      receive acknowledgment that the DACR has accepted that
E tions equipment, the shared equipment shall be listed as                                            signal. In no event shall the time from going off-hook to on-
                                                                                                      hook exceed 90 seconds per attempt.
   communications or information technology equipment.                                                (C)* A DACT shall have means to reset and retry if the first
                                                                                                      attempt to complete a signal transmission sequence is unsuc-
S 26.6.3.13 Secondary Power.                                                                          cessful. A failure to complete connection shall not prevent
U 26.6.3.13.1* Premises Equipment. The secondary power                                                subsequent attempts to transmit an alarm where such alarm is
                                                                                                      generated from any other initiating device circuit or signaling
   capacity for all transmitters and shared equipment necessary                                       line circuit, or both. Additional attempts shall be made until
                                                                                                      the signal transmission sequence has been completed, up to a
L for the transmission of alarm, supervisory, trouble, and other                                      minimum of 5 and a maximum of 10 attempts.
                                                                                                      (D) If the maximum number of attempts to complete the
   signals located at the protected premises shall be a minimum                                       sequence is reached, an indication of the failure shall be made
                                                                                                      at the premises.
A of 24 hours or as permitted by 10.6.7.3.1(2), 26.6.3.13.1.1, or                                     26.6.4.1.4 Transmission Channels.

   26.6.3.13.1.2.                                                                                   (A) A system employing a DACT shall employ a single tele-
                                                                                                      phone line (number) and one of the following transmission
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} N 26.6.3.13.1.1* Secondary power capacity for shared equip-   means:
ID ment shall be permitted to have a capacity of 8 hours where                                        (1) One-way private radio alarm system

   acceptable to the authority having jurisdiction and where a risk
   analysis is performed to ensure acceptable availability is provi-

IV ded.

N 26.6.3.13.1.2* Secondary power capacity for shared and prem-

D ises equipment used in additional communications paths shall

   not be required where the first communications path meets the

IN performance requirements of 26.6.3.3.

   26.6.3.13.2 Supervising Station. Secondary power capacity for
   all equipment necessary for reception of alarm, supervisory,

R trouble, and other signals located at the supervising station

   shall comply with 10.6.7.

O 26.6.3.14 Unique Flaws Not Covered by This Code. If a
Fcommunications technology has a unique flaw that could result
in the failure to communicate a signal, the implementation of                                      (2) Two-way RF multiplex system
                                                                                                   (3) Transmission means complying with 26.6.3
that technology for alarm signaling shall compensate for that                                      (4) A second telephone line (number), where all of the
flaw so as to eliminate the risk of missing an alarm signal.
26.6.4 Digital Alarm Communicator Systems.                                                                following are met:
                                                                                                          (a) Access to one of the technologies in (1), (2), or (3)
26.6.4.1 Digital Alarm Communicator Transmitter (DACT).                                            is not available at the protected premises.
                                                                                                   (b) The authority having jurisdiction approves the
26.6.4.1.1* Managed Facilities-Based Voice Network. A DACT                                                arrangement.
shall be connected to a managed facilities-based voice network
upstream of any private telephone system at the protected                                          (c) The DACT is programmed to call a second DACR
premises.                                                                                                 line (number) when the signal transmission
                                                                                                          sequence to the first called line (number) is unsuc-
                                                                                                   cessful.
(A) The connections to a managed facilities-based voice
network shall be under the control of the subscriber for whom

2019 Edition         Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                       SUPERVISING STATION ALARM SYSTEMS                                                                72-161

(d) The DACT is capable of selecting the operable N (B) Spare DACRs shall be online or able to be switched into
means of transmission in the event of failure of the                         the place of a failed unit within 30 seconds after detection of
other means.                                                                 failure.
(e) Each telephone line is tested in accordance with
       26.6.4.1.4(B) or at alternating 6-hour intervals.                     (C) One spare DACR shall be permitted to serve as a backup
                                                                             for up to five DACRs in use.
(B) The following requirements shall apply to all combina-
tions listed in 26.6.4.1.4(A):                                               (D) The number of incoming telephone lines to a DACR shall
                                                                             be limited to eight lines, unless the signal-receiving, processing,
(1) The means for supervising each channel shall be in a                     display, and recording equipment at the supervising or subsid-
manner approved for the method of transmission
employed.                                                                    iary station is duplicated and a switchover is able to be accom-
                                                                             plished in less than 30 seconds with no loss of signal during this
(2) If a signal has not been processed over the subject chan-                period, in which case the number of incoming lines to the unit
           nel in the previous 6 hours, a test signal shall be
           processed.                                                           shall be permitted to be unlimited.
   (3) The failure of either channel shall send a trouble signal                26.6.4.2.2 Transmission Channels.
                                                                              (A)* The DACR equipment at the supervising or subsidiary
  Y on the other channel within 4 minutes.                                      station shall be connected to a minimum of two separate
                                                                                incoming telephone lines (numbers).
   (4) When one transmission channel has failed, all status                  N (B) The lines (numbers) shall have the following characteris-
                                                                                tics:
  L change signals shall be sent over the other channel.                        (1) If the lines (numbers) are in a single hunt group, they

   (5) The primary channel shall be capable of delivering an                            shall be individually accessible; otherwise, separate hunt
                                                                                        groups shall be required.
  N indication to the DACT that the message has been                            (2) The lines (numbers) shall be used for no other purpose
                                                                                        than receiving signals from a DACT.
           received by the supervising station.                                 (3) The lines (numbers) shall be unlisted.
                                                                                (C) The failure of any telephone line (number) connected to
O (6)* Unless the primary channel is known to have failed, the                  a DACR due to loss of line voltage shall be annunciated visually
           first attempt to send a status change signal shall use the           and audibly in the supervising station.
           primary channel.                                                   (D)* The loading capacity for a hunt group shall be capable
                                                                                of demonstrating a 90 percent probability of immediately
E (7) Simultaneous transmission over both channels shall be                     answering an incoming call or be in accordance with Table
  S permitted.                                                                  26.6.4.2.2(D) and the following:
                                                                                (1) Table 26.6.4.2.2(D) shall be based on an average distribu-
   (8) Failure of telephone lines (numbers) shall be annunci-                           tion of calls and an average connected time of 30 seconds
                                                                                        for a message.
  U ated locally.                                                               (2) The loading figures in Table 26.6.4.2.2(D) shall presume
                                                                                        that the lines are in a hunt group (i.e., DACT is able to
 26.6.4.1.5 DACT Transmission Means. The following require-                             access any line not in use).
                                                                                (3) A single-line DACR shall not be allowed for any of the
L ments shall apply to all DACTs:                                                       configurations shown in Table 26.6.4.2.2(D).
                                                                                (E) Each supervised burglar alarm (open/close) or each
   (1) A DACT shall be connected to two separate means of                       suppressed guard's tour transmitter shall reduce the allowable
                                                                                DACTs as follows:
  A transmission at the protected premises so that a single                     (1) Up to a four-line hunt group, by 10
                                                                                (2) Up to a five-line hunt group, by 7
           point of failure on one means of transmission shall not              (3) Up to a six-line hunt group, by 6

{C56A4DC7-64F7-4C8U affect the second means of transmission.

 8-B368-41DE5BD47BC8} (2) The DACT shall be capable of selecting the operable

  ID means of transmission in the event of failure of the other

           means.

