IV (3) The primary means of transmission shall be a telephone
           line (number) connected to a managed facilities-based
           voice network.

D (4)* The first transmission attempt shall utilize the primary
           means of transmission.

IN (5) Each DACT shall be programmed to call a second
           receiver when the signal transmission sequence to the
           first called line (number) is unsuccessful.

R (6) Each transmission means shall automatically initiate and
           complete a test signal transmission sequence to its associ-
           ated receiver at least once every 6 hours.

O(7) A successful signal transmission sequence of any other
F type, within the same 6-hour period, shall fulfill the
requirement to verify the integrity of the reporting                         (4) Up to a seven-line hunt group, by 5
system, provided that signal processing is automated so                      (5) Up to an eight-line hunt group, by 4
       that 6-hour delinquencies are individually acknowledged
       by supervising station personnel.                                     (F) Each guard's tour transmitter shall reduce the allowable
(8)* If a DACT is programmed to call a telephone line                        DACTs as follows:

(number) that is call forwarded to the line (number) of                      (1) Up to a four-line hunt group, by 30
the DACR, a means shall be implemented to verify the                         (2) Up to a five-line hunt group, by 21
integrity of the call forwarding feature every 4 hours.                      (3) Up to a six-line hunt group, by 18
                                                                             (4) Up to a seven-line hunt group, by 15
26.6.4.2 Digital Alarm Communicator Receiver (DACR).                         (5) Up to an eight-line hunt group, by 12

26.6.4.2.1 Equipment.                                                        (G) A signal shall be received on each individual incoming

 (A) Spare DACRs shall be provided in the supervising or                     DACR line at least once every 6 hours.
   subsidiary station.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.         2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-162                                           NATIONAL FIRE ALARM AND SIGNALING CODE

Table 26.6.4.2.2(D) Loading Capacities for Hunt Groups                           (4) Indication of automatic switchover
                                                                                 (5) Independent deactivation of either RF transmitter
                                                                                 controlled from the supervising station
System Loading at      Number of Lines in Hunt Group
the Supervising
        Station    1     2             3         4      5­8                      26.6.5.1.3 Transmission Channel.

With DACR lines processed in parallel                                            (A) The RF multiplex transmission channel shall terminate in
                                                                                 an RF transmitter/receiver at the protected premises and in a
Number of          NA 5,000 10,000 20,000 20,000                                 system unit at the supervising or subsidiary station.
initiating
  circuits                                                                        (B) Operation of the transmission channel shall conform to
Number of          NA    500 1,500 3,000                3,000                       the requirements of this Code whether channels are private
                                                                                    facilities, such as microwave, or leased facilities furnished by a
  DACTs                                                 6,000                       communications utility company.
                                                        1,000
Y Number of                                                                      N (C) If private signal transmission facilities are used, the equip-
With DACR lines processed serially (put on hold, then                               ment necessary to transmit signals shall also comply with
answered one at a time)                                                             requirements for duplicate equipment or replacement of criti-
L circuits                                                                          cal components, as described in 26.6.6.3.
initiating         NA 3,000 5,000 6,000                                             26.6.5.1.4* Categories. Two-way RF multiplex systems shall be
                                                                                    divided into Type 4 or Type 5 classifications based on their abil-
N DACTs            NA                                                               ity to perform under adverse conditions.
Number of                300           800 1,000                                    (A) A Type 4 system shall have two or more control sites
O (H) The failure to receive a test signal from the protected                       configured as follows:
NA: Not allowed.E premises shall be treated as a trouble signal.                    (1) Each site shall have an RF receiver interconnected to the
S 26.6.5 Radio Systems.                                                                     supervising or subsidiary station by a separate channel.
U 26.6.5.1 Two-Way Radio Frequency (RF) Multiplex Systems.                          (2) The RF transmitter/receiver located at the protected
                                                                                            premises shall be within transmission range of at least two
26.6.5.1.1 Maximum Operating Time. The maximum end-to-                                      RF receiving sites.
                                                                                    (3) The system shall contain two RF transmitters that are one
L end operating time parameters allowed for a two-way RF multi-                             of the following:
                                                                                            (a) Located at one site with the capability of interrogat-
plex system shall be as follows:                                                                   ing all of the RF transmitters/receivers on the
                                                                                                   premises
A (1) The maximum allowable time lapse from the initiation of                               (b) Dispersed with all of the RF transmitters/receivers
{C56A4DC7-64F7-4C8U a single alarm signal until it is recorded at the supervising                  on the premises having the capability to be interro-
                                                                                                   gated by two different RF transmitters
  8-B368-41DE5BD47BC8} station shall not exceed 90 seconds. When any number of      (4) Each RF transmitter shall maintain a status that allows
                                                                                            immediate use at all times. Facilities shall be provided in
 ID subsequent alarm signals occur at any rate, they shall be                               the supervising or subsidiary station to operate any off-
                                                                                            line RF transmitter at least once every 8 hours.
       recorded at a rate no slower than one every additional                       (5) Any failure of one of the RF receivers shall in no way
       10 seconds.                                                                          interfere with the operation of the system from the other
                                                                                            RF receiver. Failure of any receiver shall be annunciated
IV (2) The maximum allowable time lapse from the occurrence                                 at the supervising station.
       of an adverse condition in any transmission channel until                    (6) A physically separate channel shall be required between
       recording of the adverse condition is started shall not                              each RF transmitter or RF receiver site, or both, and the
 D exceed 200 seconds for Type 4 and Type 5 systems. The                                    system unit.
       requirements of 26.6.5.1.4 shall apply.                                      (B) A Type 5 system shall have a single control site configured
                                                                                    as follows:
IN (3) In addition to the maximum operating time allowed for
       alarm signals, the requirements of one of the following
       shall be met:
 R (a) A system unit that has more than 500 initiating
              device circuits shall be able to record not less than
  O50 simultaneous status changes within 90 seconds.
       (b) A system unit that has fewer than 500 initiating
F device circuits shall be able to record not less than
              10 percent of the total number of simultaneous                     (1) A minimum of one RF receiving site
                                                                                 (2) A minimum of one RF transmitting site
              status changes within 90 seconds.

26.6.5.1.2 Supervisory and Control Functions. Facilities shall                   26.6.5.1.5 Loading Capacities.
be provided at the supervising station for the following supervi-                (A) The loading capacities of two-way RF multiplex systems
sory and control functions of the supervising or subsidiary                      shall be based on the overall reliability of the signal receiving,
station and the repeater station radio transmitting and receiv-                  processing, display, and recording equipment at the supervis-
ing equipment, which shall be accomplished via a supervised                      ing or subsidiary station and the capability to transmit signals
circuit where the radio equipment is remotely located from the                   during adverse conditions of the transmission channels.
system unit:                                                                     (B) Allowable loading capacities shall comply with Table
(1) RF transmitter in use (radiating)                                            26.6.5.1.5(B).
(2) Failure of ac power supplying the radio equipment
(3) RF receiver malfunction

2019 Edition             Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                          SUPERVISING STATION ALARM SYSTEMS                                               72-163

Table 26.6.5.1.5(B) Loading Capacities for Two-Way RF              or any combination thereof that occurred at any of the affected
Multiplex Systems                                                  premises during the service interruption also shall be recorded.

                                          System Type              26.6.5.2* One-Way Private Radio Alarm Systems.

Trunks                                    Type 4 Type 5            26.6.5.2.1 Independent Receivers.

Maximum number of alarm service           5,120          1,280     (A) The requirements of 26.6.5.2 for a radio alarm repeater
  initiating device circuits per primary    512            128     station receiver (RARSR) shall be satisfied if the signals from
  trunk facility                                                   each radio alarm transmitter (RAT) are received and super-
                                                                   vised, in accordance with Chapter 26, by at least two independ-
Maximum number of leg facilities for                               ently powered, independently operating, and separately
  alarm service per primary trunk                                  located RARSRs or radio alarm supervising station receivers
  facility
Maximum number of leg facilities for

  all types of alarm service per
  secondary trunk facility*

Y Maximum number of all types of
L initiating device circuits per primary

  trunk facility in any combination

N Maximum number of leg facilities for
  types of alarm service per primary
O trunk facility in any combination*
                                             128           128        (RASSRs), or by one of each.
                                          10,240         2,560        (B) At least two separate paths shall be provided from a RAT
                                                                      to the ultimate RASSR.
                                           1,024           256        (C) Only one path to the RASSR shall be required to be
                                                                      utilized in the event alarms can be transmitted from a RAT to
System Units at the Supervising Station   10,240         10,240       the RASSR and the RAT has the ability to receive a positive
                                             512            512       acknowledgment that the RASSR has received the signal.
E Maximum number of all types of                                      26.6.5.2.2* Maximum Operating Time. The end-to-end oper-
  initiating device circuits per system    5,120          5,120       ating time parameters allowed for a one-way radio alarm system
S unit*                                                               shall be as follows:
Maximum number of protected                                           (1) There shall be a 90 percent probability that the time

U buildings and premises per system                                          between the initiation of a single alarm signal until it is
                                                                             recorded at the supervising station will not exceed
  unit                                                                       90 seconds.
                                                                      (2) There shall be a 99 percent probability that the time
L Maximum number of alarm service                                            between the initiation of a single alarm signal until it is
A initiating device circuits per system                                      recorded at the supervising station will not exceed
  Systems Emitting from Subsidiary        --             --                  180 seconds.
                                                                      (3) There shall be a 99.999 percent probability that the time
{C56A4DC7-64F7-4C8U Station                                                  between the initiation of a single alarm signal until it is
                                                                             recorded at the supervising station will not exceed
                                                                             7.5 minutes (450 seconds), at which time the RAT shall
                                                                             cease transmitting. When any number of subsequent
                                                                             alarm signals occurs at any rate, they shall be recorded at
                                                                             an average rate no slower than one every additional
                                                                             10 seconds.
                                                                      (4) In addition to the maximum operating time allowed for
                                                                             alarm signals, the system shall be able to record not less
                                                                             than 12 simultaneous status changes within 90 seconds at
                                                                             the supervising station.
                                                                      (5) The system shall be supervised to ensure that at least two
                                                                             independent RARSRs or one RARSR and one independ-
                                                                             ent RASSR are receiving signals for each RAT during
                                                                             each 24-hour period.
                                                                      26.6.5.2.3 Supervision.
                                                                   N 26.6.5.2.3.1 Equipment shall be provided at the supervising
                                                                      station for the supervisory and control functions of the super-
8-B368-41DE5BD47BC8} *Includes every initiating device circuit (e.g., waterflow, alarm,

ID supervisory, guard, burglary, hold-up).

Same as system units at the supervising station.
IV (C) The capacity of a system unit shall be permitted to be
D unlimited if the signal-receiving, processing, display, and

   recording equipment are duplicated at the supervising station

IN and a switchover is able to be accomplished in not more than

   30 seconds, with no loss of signals during this period.
   26.6.5.1.6 Adverse Conditions.

R  (A) The occurrence of an adverse condition on the transmis-
   sion channel between a protected premises and the supervising
Ostation that prevents the transmission of any status change
   signal shall be automatically indicated and recorded at the

Fsupervising station.

N (B) The indication and recording of the adverse condition        vising or subsidiary station and for the repeater station radio
                                                                   transmitting and receiving equipment.
shall identify the affected portions of the system so that the
supervising station operator will be able to determine the loca-
tion of the adverse condition by trunk or leg facility, or both.   N 26.6.5.2.3.2 A supervised circuit shall be provided where the
                                                                      radio equipment is remotely located from the system unit and
                                                                   the conditions of 26.6.5.2.3.2(A) through 26.6.5.2.3.2(C) are
 (C) For two-way RF multiplex systems that are part of a central   met.
station alarm system, restoration of service to the affected
portions of the system shall be automatically recorded.
                                                                   (A) The following conditions shall be supervised at the super-
                                                                   vising station:
N (D) When service is restoredto a two-way RF multiplex system,
the first status change of any initiating device circuit, any
initiating device directly connected to a signaling line circuit,  (1) Failure of ac power supplying the radio equipment
                                                                   (2) Malfunction of RF receiver
                                                                   (3) Indication of automatic switchover, if applicable

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.           2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-164                          NATIONAL FIRE ALARM AND SIGNALING CODE

(B) Interconnections between elements of transmitting equip-         (A) Allowable loading capacities shall be in accordance with
ment, including any antennas, shall be supervised either to          Table 26.6.5.2.6.2(A), except as modified by the following:
  cause an indication of failure at the protected premises or to
  transmit a trouble signal to the supervising station.              (1) Each guard's tour transmitter shall reduce the allowable
· (C) Personnel shall be dispatched to arrive within 12 hours to            RATs by 15.

                                                                     (2) Each supervised burglar alarm (open/close) or each
                                                                     suppressed guard's tour transmitter shall reduce the
initiate maintenance after detection of primary power failure.       allowable RATs by 5.

26.6.5.2.4 Transmission Channels. Transmission channels              (B) If the signal-receiving, processing, display, and recording
shall comply with 26.6.5.2.4(A) through 26.6.5.2.4(F).
                                                                     equipment is duplicated at the supervising station and a switch-
(A) The one-way RF transmission channel shall originate with         over is able to be accomplished in not more than 30 seconds,
a RAT at the protected premises and shall terminate at the RF
                                                                     with no loss of signals during this period, the capacity of a
receiving system of an RARSR or RASSR capable of receiving              system unit shall be permitted to be unlimited.
transmissions from such transmitting devices.                           26.6.5.2.7 Adverse Conditions. The system shall be supervised
(B) A receiving network transmission channel shall terminate            to ensure that at least two independent radio alarm repeater
                                                                        station receivers (RARSRs) are receiving signals for each radio
Y at an RARSR at one end and with either another RARSR or an            alarm transmitter (RAT) during each 24-hour period.
L RASSR at the other end.                                               (A) The occurrence of a failure to receive a signal by either
                                                                        RARSR shall be automatically indicated and recorded at the
(C) Operation of receiving network transmission channels                supervising station.
                                                                        (B) The indication shall identify which RARSR failed to
N shall conform to the requirements of this Code whether chan-          receive such supervisory signals.
                                                                        (C) Received test signals shall not be required to be indicated
nels are private facilities, such as microwave, or leased facilities    at the supervising station.
                                                                     N 26.6.5.2.8 Wireless Mesh Networks (WMN). A wireless mesh
O furnished by a communications utility company.                        network utilizing listed components satisfies the requirements
                                                                        of 26.6.5.2.
(D) If private signal transmission facilities are used, the equip-

E ment necessary to transmit signals shall also comply with

requirements for duplicate equipment or replacement of criti-

S cal components as described in 26.6.6.3.
U (E) The system shall provide information that indicates the

quality of the received signal for each RARSR supervising each

L RAT in accordance with 26.6.5.2 and shall provide information

at the supervising station when such signal quality falls below

A the minimum signal quality levels set forth in 26.6.5.2.

(F) Each RAT shall be installed in such a manner so as to

{C56A4DC7-64F7-4C8U provide a signal quality over at least two independent one-way

8-B368-41DE5BD47BC8} RF transmission channels, of the minimum quality level speci-

ID fied, that satisfies the performance requirements in 26.6.2.3

and 26.6.6.

IV 26.6.5.2.5 System Categories. One-way radio alarm systems

shall be divided into two categories on the basis of the follow-

D ing number of RASSRs present in the system:

(1) A Type 6 system shall have one RASSR and at least two

 IN RARSRs.

(2) A Type 7 system shall have more than one RASSR and at
       least two RARSRs.

(3) In a Type 7 system, when more than one RARSR is out of

 R service and, as a result, any RATs are no longer being

       supervised, the affected supervising station shall be noti-

 Ofied.
F(4) In a Type 6 system, when any RARSR is out of service, a
                                                                     Table 26.6.5.2.6.2(A) Loading Capacities of One-Way Radio
                                                                     Alarm Systems

                                                                      Radio Alarm Repeater Station Receiver   System Type
                                                                                          (RARSR)
                                                                                                              Type 6 Type 7
                                                                     Maximum number of fire alarm service
                                                                       initiating device circuits per RARSR   5,120   5,120

                                                                     Maximum number of RATs for fire             512     512
                                                                     Maximum number of all types of           10,240  10,240

                                                                       initiating device circuits per RARSR   1,024   1,024
                                                                       in any combination*
trouble signal shall be annunciated at the supervising               Maximum number of RATs for all types
                                                                       of fire alarm service per RARSR in
                                                                     any combination*
station.
                                                                     System Units at the Supervising Station
26.6.5.2.6 Loading Capacities.                                       Maximum number of all types of           10,240 10,240

N 26.6.5.2.6.1 The loading capacities of one-way radio alarm           initiating device circuits per system    512     512
   systems shall be based on the overall reliability of the signal-    unit*                                  5,120   5,120
   receiving, processing, display, and recording equipment at the    Maximum number of fire-protected
   supervising or subsidiary station and the capability to transmit    buildings and premises per system
   signals during adverse conditions of the transmission channels.     unit
                                                                     Maximum number of fire alarm service
N 26.6.5.2.6.2 Loading capacities shall comply with                    initiating device circuits per system
   26.6.5.2.6.2(A) and 26.6.5.2.6.2(B).                                unit

                                                                     *Includes every initiating device circuit (e.g., waterflow, fire alarm,
                                                                     supervisory, guard, burglary, hold-up).

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

PUBLIC EMERGENCY ALARM REPORTING SYSTEMS                                                                         72-165

   26.6.6 Display and Recording Requirements for All Transmis-                 Chapter 27 Public Emergency Alarm Reporting Systems
   sion Technologies.
 26.6.6.1* Any status changes, including the initiation or resto-         27.1 Application.
   ration to normal of a trouble condition, that occur in an initiat-   27.1.1 The provisions of this chapter shall apply to the proper
   ing device or in any interconnecting circuits or equipment,
   including the local protected premises controls from the loca-         configuration, performance, installation, and operation of
   tion of the initiating device(s) to the supervising station, shall     public emergency alarm reporting systems and auxiliary alarm
   be presented in a form to expedite prompt operator interpreta-         systems.
   tion.                                                               N 27.1.1.1 Public emergency alarm reporting systems shall
N 26.6.6.2 Status change signals shall provide the following              consist of alarm boxes and alarm processing equipment that
   information:                                                           communicate on a wired or wireless network(s), one-way or
                                                                          two-way, meeting the requirements of this chapter.

   (1) Identification of the type of signal to show whether it is                  N 27.1.1.2 Public emergency alarm reporting systems shall
          an alarm, supervisory, delinquency, or trouble signal                       include systems that use a communications infrastructure that
                                                                                      is publicly owned, operated, and controlled or where public
   (2) Identification of the signal to differentiate between an                       emergency alarm reporting systems and equipment are used in
                                                                                      other applications.
  Y initiation of an alarm, a supervisory, a delinquency, or a                        27.1.2 The installation and use of public emergency alarm
  L trouble signal and a clearing from one or more of these                           reporting systems and auxiliary alarm systems shall comply with
                                                                                      the requirements of this chapter.
          conditions                                                                  27.1.3 The requirements of this chapter shall apply to systems
                                                                                      and equipment for the transmission and reception of alarm
N (3) Identification of the site of origin of each status change                      and other emergency signals, including those from auxiliary
          signal                                                                      alarm systems, connected to the public emergency alarm
                                                                                      reporting system.
O (4)* Identification of specific types of signals that dictate a                     27.1.4 The requirements of Chapters 10 and 14 shall apply
          different response                                                          unless otherwise noted in this chapter.
                                                                                      27.1.5 Only those requirements from Chapter 7 that are
E 26.6.6.3* If duplicate equipment for signal receiving, process-                     required by Chapter 14 shall apply.

   ing, display, and recording is not provided for supervising                     · 27.1.6 The application of public emergency alarm reporting
                                                                                      systems and auxiliary alarm systems to provide defined report-
S stations other than proprietary station systems, the installed                      ing functions from or within private premises shall be permit-
                                                                                      ted where approved by the authority having jurisdiction.
   equipment shall be designed so that any critical assembly is                       27.1.7* Where a protected premises fire alarm system or other
                                                                                      emergency system at the protected premises has its signals sent
U able to be replaced from on-premises spares.                                        to a communications center via public emergency alarm report-
                                                                                      ing system, the protected premises system shall become an
N 26.6.6.4* The system shall be able to be restored to service                        auxiliary alarm system.
                                                                                      27.2 General.
L within 30 minutes.                                                                  27.2.1* Public emergency alarm reporting systems shall be
A 26.6.6.5* Any method of recording and display or indication                         designed, installed, operated, and maintained in accordance
                                                                                      with this chapter to provide reliable transmission and receipt of
   of change of status signals shall be permitted, provided that the                  alarms in a manner acceptable to the authority having jurisdic-
                                                                                      tion.
{C56A4DC7-64F7-4C8U status signals are not test signals required by 26.6.4.1.5 at a   27.2.2 A public emergency alarm reporting system, as descri-
                                                                                      bed herein, shall be permitted to be used for the transmission
 8-B368-41DE5BD47BC8} DACR and all of the following conditions are met:               of other signals or calls of a public emergency nature, provided
                                                                                      that such transmission does not interfere with the transmission
ID (1) Each change of status signal requiring action to be taken
          by the operator shall result in an audible signal and not
  IV less than two independent methods of identifying the
          type, condition, and location of the status change.
   (2) Each change of status signal shall be automatically recor-

  D ded. The record shall provide the type of signal, condi-

          tion, and location, as required by 26.6.6.1, in addition to

  IN the time and date the signal was received.

   (3) Failure of an operator to acknowledge or act upon a
          change of status signal shall not prevent subsequent
          alarm signals from being received, indicated or displayed,

  R and recorded.

   (4) Change of status signals requiring action to be taken by

 Othe operator shall be displayed or indicated in a manner
F that clearly differentiates them from those that have been

          acted upon and acknowledged.
   (5) Each incoming signal to a DACR shall cause an audible

          signal that persists until manually acknowledged.

26.6.7 Testing and Maintenance Requirements for All Trans-                         and receipt of fire alarms.

mission Technologies. Testing and maintenance of communi-                          27.2.3* All devices shall be designed to function satisfactorily
cations methods shall be in accordance with the requirements                       under the climatic and environmental conditions to which they
of Chapter 14.                                                                     could be exposed.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-166                            NATIONAL FIRE ALARM AND SIGNALING CODE

27.2.3.1 All devices shall be identified as suitable for the loca-                  27.4.2.1 All wired networks or public cable plants shall meet
tion and conditions for which they are installed.                                   the requirements of Section 27.7.

27.2.4 All circuits, paths, and equipment necessary for the                         27.4.2.1.1 Fiber-optic cabling shall be considered an accepta-
receipt of signals from a protected premises shall be monitored                     ble transmission medium, provided that the cabling and instal-
for integrity.                                                                      lation comply with the requirements of Section 27.7 and the
                                                                                    conversion equipment used to interface to the fiber-optic
27.3 Management and Maintenance.                                                    signal complies with all applicable requirements of Chapter 27.

27.3.1 All systems shall be under the control of a designated                       27.4.2.2 Alarm processing equipment at the communications
jurisdictional employee.                                                            center shall meet the requirements of 27.5.2 and 27.5.4.

27.3.2 Maintenance by an organization or person other than                          27.4.2.3 Alarm processing equipment at a remote communica-
from the jurisdiction or an employee of the jurisdiction shall                      tions center shall meet the requirements of 27.4.2.2 and 27.5.3.
be by written contract, guaranteeing performance acceptable                         27.4.2.4 Alarm boxes shall meet one of the following require-
to the authority having jurisdiction.                                               ments:
                                                                                    (1) Publicly accessible boxes shall meet the requirements of
Y 27.3.3 Where maintenance is provided by an organization or
                                                                                           27.6.1 through 27.6.2 and 27.6.5.
person(s) other than the jurisdiction or its employees,                             (2) Auxiliary boxes shall meet the requirements of 27.6.1,

L complete written records of the installation, maintenance, test,                         27.6.3, and 27.6.5.
                                                                                    (3) Master boxes shall meet the requirements of 27.6.1
and extension of the system shall be forwarded to the designa-
                                                                                           through 27.6.3 and 27.6.5.
N ted employee in a time period and manner approved by the                          27.4.3 Wireless Network(s). The terms wireless network and
                                                                                    radio system shall be considered the same and interchangeable
authority having jurisdiction.                                                      throughout this chapter.
                                                                                    27.4.3.1 All wireless networks shall meet the requirements of
O 27.3.4 All equipment shall be installed in locations accessible                   27.4.3.2 through 27.4.3.5.
                                                                                    27.4.3.2 In addition to the requirements of this Code, all wire-
to the authority having jurisdiction for the purpose of mainte-                     less equipment shall be designed and operated in compliance
                                                                                    with all applicable rules and regulations of the Federal
E nance and inspection.                                                             Communications Commission (FCC) or, where required, the
S 27.3.5 Records of wired public emergency alarm reporting                          National Telecommunications and Information Administration
                                                                                    (NTIA).
system circuits shall include all of the following:                                 27.4.3.3* Unlicensed radio frequencies shall not be permit-
                                                                                    ted.
U (1) Outline plans showing terminals and box sequence                              27.4.3.4 Fire alarm signals, other emergency alarm signals,
                                                                                    and monitoring for integrity signals shall be permitted on the
(2) Diagrams of applicable office wiring                                            same radio frequency, dedicated for that purpose.
                                                                                    27.4.3.5 The wireless network capacity for the number of
L (3) List of materials used, including trade name, manufac-                        alarm boxes permitted on a single radio frequency shall comply
       turer, and year of purchase or installation                                  with one of the following:
                                                                                    (1) For networks that use one-way transmission in which the
A 27.3.6 Public emergency alarm reporting systems as defined in
{C56A4DC7-64F7-4C8U this chapter shall, in their entirety, be subject to a complete        individual alarm box automatically initiates the required
                                                                                           message (see 27.5.5.3.3) using circuitry integral to the
8-B368-41DE5BD47BC8} operational acceptance test upon completion of system installa-       alarm box, not more than 500 alarm boxes are permitted
                                                                                           on a single radio frequency.
ID tion.                                                                            (2) For networks that use a two-way concept in which inter-
                                                                                           rogation signals (see 27.5.5.3.3) are transmitted to the
27.3.6.1 The test(s) required by 27.3.6 shall be made in

IV accordance with the requirements of the authority having juris-

diction; however, in no case shall the operational functions
tested be less than those stipulated in Chapter 14.

D 27.3.6.2 Operational acceptance tests shall be performed on
IN any alarm-reporting devices, as covered in this chapter, that are

installed or modified subsequent to the test required by 27.3.6.
27.3.7 Personnel Qualification. Personnel shall be qualified

R and experienced in accordance with the requirements of

10.5.6.

O 27.4 Communications Methods.
F27.4.1 Application.
27.4.1.1 A public emergency alarm reporting system shall                            individual alarm boxes from the communications center
include wired or wireless network(s), for one-way signaling or                      on the same radio frequency used for receipt of alarms,
two-way command and control communications between alarm                            not more than 250 alarm boxes are permitted on a single
boxes, alarm processing equipment, and the communications                           radio frequency.
center.                                                                             (3) For networks that use a two-way concept where interroga-
                                                                                    tion signals are transmitted on a radio frequency that
27.4.1.2 A public emergency alarm reporting system shall be                         differs from that used for receipt of alarms, not more
permitted to be used with emergency communications systems                          than 500 alarm boxes are permitted on a single radio
covered under Chapter 24.                                                           frequency.

27.4.2 Wired Network(s). The terms wired network and public                         27.4.3.6 Alarm processing equipment at the communications
cable plant shall be considered the same and interchangeable                        center shall meet the requirements of 27.5.2 and 27.5.5.
throughout this chapter.

2019 Edition    Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                   PUBLIC EMERGENCY ALARM REPORTING SYSTEMS                                                                  72-167

27.4.3.7 Alarm processing equipment at a remote communica-  27.5.2.2.5 Permanent visual records shall comply with
tions center shall meet the requirements of 27.4.3.6 and 27.5.3.                     27.5.2.2.5.1 and 27.5.2.2.5.2.

27.4.3.8 Alarm boxes shall meet one of the following require- N 27.5.2.2.5.1 A permanent visual record and an audible signal
ments:                                                                               shall be required to indicate the receipt of an alarm.

(1) Publicly accessible boxes shall meet the requirements of N 27.5.2.2.5.2 The permanent record shall indicate the exact
27.6.1 through 27.6.2 and 27.6.6.                                                    location from which the alarm is being transmitted.
(2) Auxiliary boxes shall meet the requirements of 27.6.1,
27.6.3, and 27.6.6.                                                                  27.5.2.2.6 The audible signal device shall be permitted to be
                                                                                     common to two or more box circuits and arranged so that the
(3) Master boxes shall meet the requirements of 27.6.1            emergency alarm operator is able to manually silence the signal
       through 27.6.3 and 27.6.6.                                 temporarily by a self-restoring switch.
27.5 Alarm Processing Equipment. The alarm processing
   equipment required to receive and control the public emer-                        27.5.2.2.7 Facilities shall be provided with a device that auto-
   gency alarm reporting system shall be installed in the commu-                     matically records the date and time of receipt of each alarm.
   nications center or remote communications center used by                          27.5.2.3 System Integrity.
                                                                                     27.5.2.3.1 Wired circuits upon which transmission and receipt
Y emergency response agencies as defined in NFPA 1221.                               of alarms depend shall be constantly monitored for integrity to
L 27.5.1 General. The requirements of 27.5.2 shall apply to all                      provide prompt warning of conditions adversely affecting relia-
                                                                                     bility.
   processing equipment, wired or wireless, for a public emer-                       27.5.2.3.2 The power supplied to all required circuits and
                                                                                     devices of the system shall be constantly monitored for integ-
N gency alarm reporting network.                                                     rity.
O 27.5.2 Alarm Processing Equipment at Communications                                27.5.2.4 Trouble Signals.
                                                                                     27.5.2.4.1 Trouble signals shall be indicated where there is a
   Center.                                                                           trained and competent person on duty at all times.
                                                                                     27.5.2.4.2 Trouble signals shall be distinct from alarm signals
E 27.5.2.1 Type A and Type B Systems.                                                and shall be indicated by a visual and audible signal.
S 27.5.2.1.1 Alarm systems shall be Type A or Type B.                                27.5.2.4.3 The audible signal shall be permitted to be
                                                                                     common to more than one circuit that is monitored for integ-
   27.5.2.1.2 A Type A system shall be provided where the                            rity.
                                                                                     27.5.2.4.4 A switch for silencing the audible trouble signal
U number of all alarms required to be retransmitted exceeds                          shall be permitted, provided that the visual signal remains
                                                                                     operating until the silencing switch is restored to its normal
   2500 per year.                                                                    position.
                                                                                     27.5.2.4.5 The audible signal shall be responsive to faults on
L 27.5.2.1.3 Where a Type A system is required, the automatic                        any other circuits that occur prior to restoration of the silenc-
A electronic retransmission of incoming alarms shall be permit-                      ing switch to its normal position.
                                                                                     27.5.2.5 Power Supply.
   ted, provided that both of the following conditions are met:                      27.5.2.5.1 Each box circuit or wireless receiving system shall
                                                                                     be powered by one of the following:
{C56A4DC7-64F7-4C8U (1) Approved facilities are provided for the automatic           (1)* Form 4A, which is an inverter, powered from a common
    8-B368-41DE5BD47BC8} receipt, storage, retrieval, and retransmission of alarms in
  ID the order received.                                                                    rectifier, receiving power by a single source of alternating
                                                                                            current with a floating storage battery having a 24-hour
   (2) The operator(s) of the dispatch facility has the capability                          standby capacity

  IV to immediately override the automatic retransmission and

          revert to manual retransmission.
   27.5.2.2 Visual Recording Devices.

D 27.5.2.2.1 Alarms from alarm boxes shall be automatically
IN received and recorded at the communications center.

   27.5.2.2.2 A device for producing a permanent graphic
   recording of all alarm, supervisory, trouble, and test signals

R received or retransmitted, or both, shall be provided at each

   communications center for each alarm circuit and tie circuit.

O27.5.2.2.3 Reserve recording devices shall be provided in
Faccordance with 27.5.2.2.3.1 and 27.5.2.2.3.2.
27.5.2.2.3.1 Where each circuit is served by a dedicated                             (2)* Form 4B, which is an inverter, powered from a common
                                                                                     rectifier, receiving power from two sources of alternating
recording device, the number of reserve recording devices                            current with a floating storage battery having a 4-hour
required on-site shall be equal to at least 5 percent of the                         standby capacity
circuits in service and in no case less than one device.          (3)* Form 4C, which is a rectifier, converter, or motor genera-
                                                                         tor receiving power from two sources of alternating
27.5.2.2.3.2 Where two or more circuits are served by a
common recording device, a reserve recording device shall be
provided on-site for each circuit connected to a common                              current with transfer facilities to apply power from the
recorder.                                                                            secondary source to the system within 30 seconds

27.5.2.2.4 In a Type B wired system, one such recording                              27.5.2.5.2 Form 4A and Form 4B shall be permitted to distrib-
                                                                                     ute the system load between two or more common rectifiers
device shall be installed in each emergency response facility,                       and batteries.
and at least one shall be installed in the communications
center.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                              2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-168        NATIONAL FIRE ALARM AND SIGNALING CODE

27.5.2.5.3 The capacity of batteries, motor generators, rectifi-     27.5.2.8 Float-Charged Batteries.
ers, or other permitted power supplies shall exceed the calcula-   27.5.2.8.1 Float-charged batteries shall be of the storage type.
ted load of all connected circuits, so that circuits developing
grounds or crosses with other circuits each shall be able to be      Primary batteries (i.e., dry cells) shall not be used.
supplied by an independent source to the extent required by       N 27.5.2.8.1.1 Vented lead-acid batteries shall be in approved
27.5.2.5.1.
                                                                     transparent materials.

27.5.2.5.4 Provision shall be made to connect any circuit to                         N 27.5.2.8.1.2 Other types of batteries shall be in containers
any battery, generator, or rectifier, or other permitted power                          identified or approved for the purpose.
supply.                                                                                 27.5.2.8.2 Float-charged batteries shall be above building

27.5.2.5.5 Individual circuits supplied from common leads                            grade level.
shall be protected by the installation of enclosed fuses located
   at the point where the circuit conductors receive their supply.                      27.5.2.8.3 Float-charged batteries shall be located on the same
   27.5.2.5.6 Local circuits at communications centers shall be                         floor of the building as the operating equipment.
   supplied in accordance with 27.5.2.5.6.1 and 27.5.2.5.6.2.                           27.5.2.8.4 Float-charged batteries shall be accessible for main-
                                                                                        tenance and inspection.
LY 27.5.2.5.6.1 The source of power for local circuits required to                      27.5.2.8.5 Float-charged batteries shall be installed in accord-
                                                                                        ance with Article 480 of NFPA 70.
   operate the essential features of the system shall be monitored                    27.5.2.8.6 Batteries shall be mounted to provide effective
                                                                                        isolation from the ground or working platform and from other
N for integrity.                                                                        batteries.
                                                                                     N 27.5.2.8.6.1 Mounting equipment shall be listed and identi-
   27.5.2.5.6.2 Local circuits at communications centers shall be                       fied for the location.
                                                                                     N 27.5.2.8.6.2 It shall be permissible for the authority having
O permitted to be connected to the same power source as box                             jurisdiction to waive this requirement to allow the use of alter-
                                                                                        native mounting equipment where it is assured that equivalent
   circuits, wireless receiving system circuits, or a separate power                    objectives can be achieved.
   source.                                                                              27.5.2.8.7 Battery mounting shall be protected against deteri-
                                                                                        oration and shall provide stability, especially in geographic
E 27.5.2.5.7 Visual and audible means to indicate a 15 percent                          areas subject to seismic disturbance.
S or greater reduction of normal power supply (rated voltage)                           27.5.2.9 Equipment Fire Protection. Where applicable, elec-
                                                                                        tronic computer/data processing equipment shall be protected
   shall be provided.                                                                   in accordance with NFPA 75.
                                                                                        27.5.3* Remote Communications Center. Where the commu-
U 27.5.2.5.8 Where the electrical service/capacity of the equip-                        nications center is remotely located from the wired or wireless
L ment required under Section 4.7 of NFPA 1221 satisfies the                            alarm processing equipment, the requirements of 27.5.3.1
                                                                                        through 27.5.3.7, in addition to all of the requirements of
   needs of equipment in this chapter, such equipment shall not                         Section 27.5, shall apply.
                                                                                        27.5.3.1 All equipment shall be listed for its intended use and
A be required to be duplicated.                                                         shall be installed in accordance with NFPA 70.
                                                                                        27.5.3.2 Alarm processing equipment located remote from
   27.5.2.6 Rectifiers, Converters, Inverters, and Motor Genera-                        the communications center shall be capable of providing basic
                                                                                        dispatching information independent of the communications
{C56A4DC7-64F7-4C8U tors.                                                               center.
ID 8-B368-41DE5BD47BC8} 27.5.2.6.1 Rectifiers shall be supplied from the secondary of   27.5.3.3 The alarm processing equipment shall be located
                                                                                        where it can be monitored for alarm and trouble conditions
   an isolating transformer.                                                            and shall be accessible to be manned in case of a pathway or
                                                                                        communications failure with the communications center.
IV 27.5.2.6.1.1 The primary of the isolating transformer shall be

   connected to a circuit not exceeding 250 volts.

D 27.5.2.6.2 Complete spare units or spare parts shall be in

   reserve.

IN  27.5.2.6.3 Systems with at least one rectifier shall comply with
   27.5.2.6.3.1 and 27.5.2.6.3.2.
N 27.5.2.6.3.1 One spare rectifier shall be provided for every 10

R operating rectifiers on a system.
O N 27.5.2.6.3.2 All systems shall have at least one spare rectifier.
F 27.5.2.6.4 Leads from rectifiers or motor generators that have

   a float-charged battery shall be protected by fuses rated at a
   minimum of 1 ampere and a maximum of 200 percent of
   connected load at nominal circuit voltage.

N 27.5.2.6.5 Leads from rectifiers or motor generators that do                       27.5.3.4 Wired or wireless alarm repeating systems used to
   not have a float-charged battery shall be protected by fuses                      repeat signals between a remote communications center and
   rated at a minimum of 3 amperes and a maximum of                                  the alarm processing equipment location shall meet the
   200 percent of connected load at nominal circuit voltage.                         requirements of 27.5.3.4.1 through 27.5.3.4.7.

27.5.2.7 Engine-Driven Generators. The installation of                               27.5.3.4.1 There shall be a minimum of two complete and
engine-driven generator sets shall conform to the provisions of                      independent alarm repeater systems, including batteries and
NFPA 37, NFPA 110, and NFPA 1221.                                                    power supplies, to provide redundancy.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                PUBLIC EMERGENCY ALARM REPORTING SYSTEMS                                         72-169

27.5.3.4.2 If the alarm repeater system is configured with one                    27.5.4.1.2 A metallic box open circuit condition shall cause a
alarm repeater in standby mode, the system shall be capable of                    warning signal in all other circuits, and, thereafter, the
detecting a communications failure and shall automatically                        circuit(s) not in the open circuit condition shall be automati-
switch to the backup system without interruption or loss of any   cally restored to operative condition.
alarm or trouble transmission.
                                                                  27.5.4.1.3 Box circuits shall be sufficient in number and laid
27.5.3.4.3 Alarm repeater systems shall not be used for any       out so that the areas that would be left without box protection
purpose other than alarm communications between the                               in case of disruption of a circuit do not exceed those covered
communications center and the alarm processing equipment.                         by 20 properly spaced boxes where all or any part of the circuit
                                                                  is of aerial open-wire, or by 30 properly spaced boxes where the
 27.5.3.4.4 Wireless alarm repeaters shall operate on a licensed  circuit is entirely in underground or messenger-supported
   frequency dedicated for this purpose.                          cable.

N 27.5.3.4.4.1 Wireless alarm repeaters shall be licensed to a                    27.5.4.1.4 Where all boxes on any individual circuit and asso-
   public entity.                                                                 ciated equipment are designed and installed to provide for
                                                                                  receipt of alarms through the ground in the event of a break in
N 27.5.3.4.4.2 Unlicensed frequencies shall not be permitted.                     the circuit, the circuit shall be permitted to serve twice the
                                                                                  number of aerial open-wire and cable circuits, respectively, as
Y 27.5.3.4.5 The communications method used for the alarm                         are specified in 27.5.4.1.3.
L repeater, wired or wireless, shall be two-way.                                  27.5.4.1.5 The installation of additional boxes in an area
N 27.5.3.4.6 The public emergency alarm reporting system                          served by the number of boxes spaced as indicated in 27.5.4.1.1
                                                                                  through 27.5.4.1.4 shall not constitute geographical overload-
   communications infrastructure shall be used to repeat alarm                    ing of a circuit.
                                                                                  27.5.4.1.6 Sounding devices for signals shall be provided for
O and trouble signals between the alarm processing equipment                      box circuits.
                                                                                  27.5.4.1.6.1 A common sounding device for more than one
   and a remote communications center.                                            circuit shall be permitted to be used in a Type A system and
                                                                                  shall be installed at the communications center.
E 27.5.3.4.7 Where it is not possible to use the public emer-                     27.5.4.1.6.2 In a Type B system, a sounding device shall be
                                                                                  installed in each emergency response facility at the same loca-
   gency alarm reporting system communications infrastructure                     tion as the recording device for that circuit, unless installed at
                                                                                  the communications center, where a common sounding device
S to provide communications between the alarm processing                          shall be permitted.
                                                                                  27.5.4.2 Constant-Current (100 milliampere) Systems.
   equipment and the remote communications center, an alterna-                    Constant-current systems shall comply with the requirements of
                                                                                  27.5.4.2.1 through 27.5.4.2.6.
U tive repeater method shall be permitted and shall meet the                      27.5.4.2.1 Means shall be provided for manually regulating
                                                                                  the current in box circuits so that the operating current is
   requirements of 27.5.3.4.7.1 and 27.5.3.4.7.2.                                 maintained within 10 percent of normal throughout changes
                                                                                  in external circuit resistance from 20 percent above normal to
L 27.5.3.4.7.1 If an alternative alarm repeater method is used it                 50 percent below normal.
                                                                                  27.5.4.2.2 The voltage supplied to maintain normal line
   shall be publically owned, operated, and controlled.                           current on box circuits shall not exceed 150 volts, measured
                                                                                  under no-load conditions, and shall be such that the line
A 27.5.3.4.7.2 The alternative alarm repeater method shall meet                   current cannot be reduced below the approved operating value
{C56A4DC7-64F7-4C8U the requirements of 27.5.3, except 27.5.3.4.2 shall not apply.by the simultaneous operation of four boxes.
ID 8-B368-41DE5BD47BC8} 27.5.3.5 Pathways between the remote communications center27.5.4.2.3 Visual and audible means to indicate a 20 percent

   and the alarm processing equipment shall be monitored for
   integrity and shall be dedicated and not used for any other

IV purpose.

   27.5.3.6 When communications between the communications

D center and the alarm processing equipment fails, the require-

   ments of 27.5.3.6.1 through 27.5.3.6.3 shall apply.

IN 27.5.3.6.1 A pathway or communications trouble condition

   shall be detected and annunciated at both the communications
   center and the alarm processing equipment location within

R 200 seconds and shall meet the requirements of 27.5.2.4.

   27.5.3.6.2 Visual and audible trouble alarm indications

Opertaining to a pathway or communications failure between the
Fcommunications center and the alarm processing equipment
location shall be distinct from all other trouble alarms.                         or greater reduction in the normal current in any alarm circuit

27.5.3.6.3 The alarm processing equipment shall be manned                         shall be provided.

by trained personnel until communications can be re-                              27.5.4.2.4 All devices connected in series with any alarm
established.                                                                      circuit shall function when the alarm circuit current is reduced

27.5.3.7 Power supplies shall be provided in accordance with                      to 70 percent of normal.

27.5.2.5.                                                                         27.5.4.2.5 Meters shall comply with 27.5.4.2.5.1 and

27.5.4 Wired Network Systems.                                                     27.5.4.2.5.2.

27.5.4.1 System Arrangement and Operation.                        N 27.5.4.2.5.1 Meters shall be provided to indicate the current
                                                                     in any box circuit and the voltage of any power source.
27.5.4.1.1 For a Type B system, the effectiveness of noninter-
ference and succession functions between box circuits shall be
no less than between boxes in any one circuit.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-170                                           NATIONAL FIRE ALARM AND SIGNALING CODE

N 27.5.4.2.5.2 Meters used in common for two or more circuits N 27.5.5.1.1.1 Two separate receiving networks shall be required
shall be provided with cut-in devices designed to reduce the                         for each frequency.
probability of cross-connecting circuits.
                                                                                     27.5.5.1.1.2 Each receiving network shall include the follow-
27.5.4.2.6 Necessary switches, testing, and signal transmitting                      ing:
and receiving devices shall be provided to allow the isolation,
control, and test of each circuit up to at least 10 percent of the                   (1) Antenna
total number of box and dispatch circuits, but never less than                       (2) RF receiver
two circuits.                                                                        (3) Signaling processing equipment
                                                                                     (4) Time/date alarm printer
                                                                                     (5) Audible alerting device
27.5.4.3 Grounded Common-Current Systems. Where                                      (6) Power supply
common-current source systems are grounded, the require-
ments of 27.5.4.3.1 and 27.5.4.3.2 shall apply.
                                                                                     27.5.5.1.1.3 Both receiving networks shall be installed at the
27.5.4.3.1 Where common-current source systems are groun-                               communications center.
ded, the resistance of the ground shall not exceed 10 percent                           27.5.5.1.1.4 The failure of one receiving network shall not
of resistance of any connected circuit and shall be located at                          interfere with the other receiving network's ability to receive
                                                                                        messages from boxes.
Y one side of the battery.                                                              27.5.5.1.1.5 Where the system configuration is such that a
L 27.5.4.3.2 Visual and audible indicating devices shall be provi-                      polling device is incorporated into the receiving network to
N ded for each box and dispatch circuit to give immediate warn-                         allow remote or selective initiation of box tests, a separate
                                                                                        device shall be included in each of the two required receiving
ing of ground leakage current that will have a detrimental                              networks.
effect on circuit operation.                                                            27.5.5.1.1.6 The polling devices shall be configured for auto-
                                                                                        matic cycle initiation in their primary operating mode, shall be
O 27.5.4.4 Telephone (Series) Reporting Systems.                                        capable of continuous self-monitoring, and shall be integrated
E 27.5.4.4.1 A permanent visual recording device installed in                           into the network(s) to provide automatic switchover and opera-
                                                                                        tional continuity in the event of failure of either device.
the communications center shall be provided to record all                               27.5.5.1.1.7 Test signals from boxes shall not be required to
                                                                                        include the date as part of their permanent recording, provi-
S incoming box signals.                                                                 ded that the date is automatically printed on the recording
U 27.5.4.4.2 A spare recording device shall be provided for five                        tape at the beginning of each calendar day.
                                                                                        27.5.5.1.2 Type B systems shall comply with 27.5.5.1.2.1
or more box circuits.                                                                   through 27.5.5.1.2.3.
                                                                                      27.5.5.1.2.1 For each frequency used, a single, complete
L 27.5.4.4.3 A second visual means of identifying the calling box                       receiving network shall be permitted in each emergency
                                                                                        response facility, provided that the communications center
shall be provided.                                                                      conforms to 27.5.5.1.1.1 through 27.5.5.1.1.3.
                                                                                     N 27.5.5.1.2.2 Where the jurisdiction maintains two or more
A 27.5.4.4.4 Audible signals shall indicate all incoming calls                          alarm reception points in operation, one receiving network
{C56A4DC7-64F7-4C8U from box circuits.                                                  shall be permitted to be at each alarm reception point.
ID 8-B368-41DE5BD47BC8} 27.5.4.4.5 All voice transmissions from boxes for emergencies   27.5.5.1.2.3 Where alarm signals are transmitted to an emer-
                                                                                        gency response facility from the communications center using
shall be recorded with the capability of instant playback.                              the wireless-type receiving equipment in the emergency
                                                                                        response facility to receive and record the alarm message, a
IV 27.5.4.4.6 A voice-recording facility shall be provided for each                     second receiving network conforming to 27.5.5.1.2.1 shall be
                                                                                        provided at each emergency response facility, and that receiv-
operator handling incoming alarms to eliminate the possibility                          ing network shall employ a frequency other than that used for
of interference.                                                                        the receipt of box messages.

D 27.5.4.4.7 Box circuits shall be sufficient in number and laid

out so that the areas that would be left without box protection

IN in case of disruption of a circuit do not exceed those covered

by 20 properly spaced boxes where all or any part of the circuit
is of aerial open-wire, or 30 properly spaced boxes where the

R circuit is entirely in underground or messenger-supported

cable.

O 27.5.4.4.8 Where all boxes on any individual circuit and asso-
Fciated equipment are designed and installed to provide for

receipt of alarms through the ground in the event of a break in
the circuit, the circuit shall be permitted to serve twice the
number of aerial open-wire and cable circuits, respectively, as is
specified in 27.5.4.4.7.                                                             27.5.5.1.3 A device for producing a permanent graphic
                                                                                     recording of all alarm, supervisory, trouble, and test signals
                                                                                     received or retransmitted, or both, shall be provided at the
27.5.4.4.9 The installation of additional boxes in an area                           communications center.
served by the number of boxes spaced as indicated in 27.5.4.4.7
shall not constitute geographical overloading of a circuit.
                                                                                     27.5.5.1.4* Where box message signals to the communications
                                                                                     center or acknowledgment of message receipt signals from the
27.5.5 Wireless Network.                                                             communications center to the box are repeated, associated

27.5.5.1 System Arrangement and Operation.                                           repeating facilities shall conform to the requirements of
                                                                                     27.5.5.1.1.2(1), (2), (3), and (6) and include two separate
27.5.5.1.1* Type A systems shall comply with 27.5.5.1.1.1                            transmitters.
through 27.5.5.1.1.7.

2019 Edition              Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                    PUBLIC EMERGENCY ALARM REPORTING SYSTEMS                                        72-171

27.5.5.2 Power. Power shall be provided in accordance with      27.6.1.1 Concurrent operation of at least four boxes shall not
27.5.2.5.                                                       result in the loss of an alarm.

27.5.5.3 Monitoring for Integrity.                              27.6.1.2 Boxes and associated equipment, when in an abnor-
                                                                mal condition, shall not disable the public emergency alarm
 27.5.5.3.1 All wireless box systems shall comply with          reporting system circuit.
   27.5.5.3.1.1 and 27.5.5.3.1.2.
                                                                                     27.6.1.3 Boxes shall be designed so that recycling does not
N 27.5.5.3.1.1 All wireless box systems shall provide constant                       occur when a box-actuating device is held in the actuating posi-
   monitoring of each radio frequency in use.                                        tion and shall be ready to accept a new signal as soon as the

N 27.5.5.3.1.2 Both an audible and a visual indication of any                        actuating device is released.

   sustained signal in excess of a 15-second duration shall be                       27.6.1.4* Boxes, when actuated, shall give a visual or audible
   provided for each receiving system at the communications                          indication to the user that the box is operating or that the
   center.                                                                           signal has been transmitted to the communications center.
   27.5.5.3.2 The power supplied to all required circuits and                        27.6.1.5 Box cases and parts that are accessible to the public
                                                                                     shall be permitted to be of nonconductive material.
Y devices of the system shall be monitored for integrity.                            27.6.1.6 Box cases and parts that are accessible to the public
L 27.5.5.3.3* Each wireless box shall automatically transmit a                       and that are constructed of conductive materials shall be instal-
                                                                                     led in accordance with the requirements of NFPA 70, Articles
   test message at least once in each 24-hour period.                                250 and 760.
                                                                                     27.6.2* Publicly Accessible Alarm Boxes.
N  27.5.5.3.4 Receiving equipment associated with wireless-type                      27.6.2.1 Fundamental Requirements. The requirements of
   systems shall comply with 27.5.5.3.4.1 and 27.5.5.3.4.2.                          27.6.2.1.1 through 27.6.2.1.11 shall apply to all publicly accessi-
                                                                                     ble alarm boxes.
O N 27.5.5.3.4.1 Receiving equipment associated with wireless-type                   27.6.2.1.1 Means for actuation of alarms by the public shall be
   systems, including any related repeater(s), shall be tested at                    located where they are visible, unobstructed, and readily acces-
E least hourly.                                                                      sible.
                                                                                     27.6.2.1.2 The box housing shall protect the internal compo-
S N 27.5.5.3.4.2 The receipt of test messages that do not exceed                     nents and shall be identified for the location installed.
   60-minute intervals shall meet the requirement in 27.5.5.3.4.1.                   27.6.2.1.3 Doors on boxes shall remain operable under
                                                                                     adverse climatic conditions, including icing and salt spray.
U  27.5.5.3.5 Radio repeaters upon which receipt of alarms                           27.6.2.1.4 Boxes shall be recognizable as such and shall have
   depend shall be provided with dual receivers, transmitters, and                   instructions for use plainly marked on their exterior surfaces.
L power supplies.                                                                    27.6.2.1.5 Boxes shall be securely mounted on poles, pedes-
                                                                                     tals, or structural surfaces as directed by the authority having
A N 27.5.5.3.5.1 Failure of the primary receiver, transmitter, or                    jurisdiction.
   power supply shall cause an automatic switchover to the secon-                    27.6.2.1.6* The location of publicly accessible boxes shall be
                                                                                     designated by the authority having jurisdiction.
{C56A4DC7-64F7-4C8U dary receiver, transmitter, or power supply.                     27.6.2.1.7 Schools, hospitals, nursing homes, and places of
ID 8-B368-41DE5BD47BC8} N 27.5.5.3.5.2 Manual switchover shall be permitted, providedpublic assembly shall have a box located at the main entrance,
                                                                                     as directed by the authority having jurisdiction.
   that it is completed within 30 seconds.                                           27.6.2.1.8 Boxes shall be conspicuously visible and be high-
                                                                                     lighted with a distinctive color.
IV 27.5.5.3.6 Trouble signals shall activate a sounding device                       27.6.2.1.9 All publicly accessible boxes mounted on support
                                                                                     poles shall be identified by a wide band of distinctive colors or
   located where there is always a trained, competent person on                      signs placed 8 ft (2.44 m) above the ground and visible from all
   duty.

D 27.5.5.3.7 Trouble signals shall be distinct from alarm signals
IN and shall be indicated by a visual and audible signal.

   27.5.5.3.7.1 The audible signal shall be permitted to be
   common to two or more monitored circuits.

R 27.5.5.3.7.2 A switch for silencing the audible trouble signal

   shall be permitted where the visual signal remains operating

Ountil the silencing switch is restored to its normal position.
F27.5.5.3.8 The audible signal shall be responsive to subse-

   quent faults in other monitored functions prior to restoration
   of the silencing switch.

27.5.5.4 Physical Protection of Transmission Line. The                               directions wherever possible.

antenna transmission line between the transmitter and the                            27.6.2.1.10* Location-designating lights shall comply with
antenna shall be installed in rigid metal, intermediate metal                        27.6.2.1.10.1 and 27.6.2.1.10.2.
conduit, or electrical metallic tubing in accordance with
NFPA 70.                                                        N 27.6.2.1.10.1 Location-designating lights of distinctive color,
27.6 Alarm Boxes.                                                  visible for at least 1500 ft (460 m) in all directions, shall be
                                                                   installed over boxes.

27.6.1* General. The requirements of 27.6.1.1 through           N 27.6.2.1.10.2 The street light nearest the box, where equipped
27.6.1.6 shall apply to all alarm boxes.                           with a distinctively colored light, shall meet 27.6.2.1.10.1.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-172        NATIONAL FIRE ALARM AND SIGNALING CODE

27.6.2.1.11 Where boxes are installed inside a structure, the                        27.6.3.2.2 Types of Systems.
installation shall comply with 27.6.2.1.11.1 through
27.6.2.1.11.4.                                                                       27.6.3.2.2.1 Auxiliary alarm systems shall be one of the follow-
                                                                                     ing types:
   27.6.2.1.11.1 The box shall be placed as close as is practicable
   to the point of entrance of the circuit.                                          (1)* Local energy­type
 27.6.2.1.11.2* Outside plant cables entering buildings or                                  (a) Local energy­type systems shall be permitted to be
   other structures shall be installed in rigid metal conduit, inter-                              of the coded or noncoded type.
   mediate metal conduit, or electrical metallic tubing.                                    (b) Power supply sources for local energy­type systems
                                                                                                   shall conform to Chapter 10.
                                                                                                (c) Transmitter trouble signals shall be indicated at the
N 27.6.2.1.11.3 Schedule 80 PVC or RTRC rigid nonmetallic                                              control unit and the building fire command center
   conduit shall be permitted for underground installations,                                           in accordance with 10.15.7.
   provided that all elbows are rigid or intermediate metal
   conduit.                                                                             (2)* Shunt-type
                                                                                                (a) Shunt-type systems shall be noncoded with respect
N 27.6.2.1.11.4 The installation shall comply with the require-                                        to any remote electrical tripping or activating devi-
                                                                                                       ces.
Y ments of the applicable raceway article of NFPA 70.                                           (b) All conductors of the shunt circuit shall be installed
L 27.6.3 Auxiliary Alarm Box.                                                                          in accordance with NFPA 70, Article 344, for rigid
N 27.6.3.1 Fundamental Requirements. The requirements of                                               metal conduit, or Article 358, for electrical metallic
                                                                                                       tubing.
   27.6.3.1.1 through 27.6.3.1.6 shall apply to all auxiliary alarm                             (c) Both sides of the shunt circuit shall be in the same
                                                                                                       conduit.
O boxes.                                                                                        (d) Where a shunt loop is used, it shall not exceed a
                                                                                                       length of 750 ft (230 m) and shall be in conduit.
   27.6.3.1.1 The authority having jurisdiction shall designate                                 (e) Conductors of the shunt circuits shall not be
                                                                                                       smaller than 14 AWG and shall be insulated as
E the location of the auxiliary box.                                                                   prescribed in NFPA 70, Article 310.
                                                                                                (f) The power for shunt-type systems shall be provided
 27.6.3.1.2* Outside plant cables entering buildings or other                                          by the public emergency alarm reporting system.
                                                                                                (g)* A local system made to an auxiliary alarm system by
S structures shall be installed in rigid metal conduit, intermedi-                                     the addition of a relay whose coil is energized by a
                                                                                                       local power supply and whose normally closed
   ate metal conduit, or electrical metallic tubing.                                                   contacts trip a shunt-type master box shall not be
                                                                                                       permitted.
U N 27.6.3.1.2.1 Schedule 80 PVC or RTRC rigid nonmetallic
L conduit shall be permitted for underground installations,                           27.6.3.2.2.2 The interface of the two types of auxiliary alarm
                                                                                        systems with the three types of public emergency alarm report-
   provided that all elbows are rigid or intermediate metal                             ing systems shall be in accordance with Table 27.6.3.2.2.2.

A conduit.                                                                            27.6.3.2.2.3 The application of the two types of auxiliary alarm
{C56A4DC7-64F7-4C8U N 27.6.3.1.2.2 The installation shall comply with the require-      systems shall be limited to the initiating devices specified in
                                                                                        Table 27.6.3.2.2.3.
   ments of the applicable raceway article of NFPA 70.                                  27.6.3.2.3 System Arrangement and Operation.
                                                                                        27.6.3.2.3.1 Shunt-type auxiliary alarm systems shall be
ID 8-B368-41DE5BD47BC8} 27.6.3.1.3* Wiring between the auxiliary alarm system and the   arranged so that one auxiliary transmitter does not serve more
                                                                                        than 100,000 ft2 (9290 m2) total area or as otherwise permitted
   auxiliary alarm box or master alarm box shall be installed in                        by the authority having jurisdiction.
                                                                                        27.6.3.2.3.2 A separate auxiliary transmitter shall be provided
IV rigid metal conduit, intermediate metal conduit, or electrical                       for each building, or where permitted by the authority having

   metallic tubing and shall meet the requirements of pathway
   survivability Level 2 (see 12.4.3).

D 27.6.3.1.4 Where installed outside a structure, the require-

   ments of 27.6.2.1.2 and 27.6.2.1.5 shall apply.

IN 27.6.3.1.5 Where the auxiliary box is a wired box, the require-

   ments of Section 27.7 shall apply.

R 27.6.3.1.6 Where the auxiliary box is a wireless box, the

   requirements of 27.6.6 shall apply.

FO 27.6.3.2 Auxiliary Alarm Systems.
27.6.3.2.1 Application. The equipment and circuits necessary                         jurisdiction, for each group of buildings of single ownership or
to connect a protected premises to a public emergency alarm                          occupancy.
reporting system shall comply with the requirements of
27.6.3.2.

27.6.3.2.1.1 Where permitted by the authority having jurisdic-                        Table 27.6.3.2.2.2 Application of Public Emergency Alarm
tion, the use of systems described in Chapter 27 shall be                               Reporting Systems with Auxiliary Alarm Systems
permitted to provide defined reporting functions from or
within private premises.                                                                   Reporting       Local    Shunt-Type
27.6.3.2.1.2 The requirements of Section 27.7 shall also apply                               Systems   Energy-Type       Yes
to wired auxiliary alarm systems.                                                    Wired                               No
                                                                                     Wireless               Yes          No
                                                                                     Telephone series       Yes
                                                                                                            Yes

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                   PUBLIC EMERGENCY ALARM REPORTING SYSTEMS                                                                                72-173

 Table 27.6.3.2.2.3 Application of Initiating Devices with            and controls shall comply with the provisions of Chapter 23 in
   Auxiliary Alarm Systems                                            addition to the provisions of 27.6.3.2.

                Initiating             Local    Shunt-Type            27.6.3.2.3.15 Where an auxiliary alarm system is in an alarm
                 Devices           Energy-Type       Yes              condition that has been acknowledged, deactivated, or
Manually actuated alarm-                                              bypassed, subsequent actuation of initiating devices on other
  initiating device                     Yes                           initiating device circuits or subsequent actuation of addressable
Waterflow or actuation of the                                         initiating devices on signaling line circuits shall cause an alarm
  fire extinguishing system(s) or  Yes                      Yes       signal to be transmitted to the communications center.
  suppression system(s)                                               27.6.3.2.3.16 Where an auxiliary transmitter is located within
Automatic detection devices        Yes                      No        a private premises, it shall be installed in accordance with
                                                                      27.6.2.1.11 and 27.7.2.

   27.6.3.2.3.3 The same box shall be permitted to be used as a                                        27.6.3.2.3.17 Where data communications between a
                                                                                                       microprocessor-based control unit and an auxiliary alarm
Y public emergency alarm reporting system box and as a trans-                                          system are utilized, they shall comply with all of the require-
                                                                                                       ments in 27.6.3.2.3.17(A) through 27.6.3.2.3.17(C).
   mitting device for an auxiliary alarm system where permitted by                                     (A) The monitoring for integrity shall include communica-
                                                                                                       tions test messages transmitted between the control unit and
L the authority having jurisdiction, provided that the box is loca-                                    the auxiliary alarm system.
                                                                                                       (B) The communications test message shall be initiated by
   ted at the outside of the entrance to the protected property.                                       either the control unit or the auxiliary alarm system and shall
                                                                                                       require a response from the corresponding unit, and the
N 27.6.3.2.3.4 Where 27.6.3.2.3.3 is applied, the authority having                                     following shall apply:
O jurisdiction shall be permitted to require the box to be equip-                                      (1) An invalid response or no response from the control unit

   ped with a signal light to differentiate between automatic and                                             or the auxiliary alarm system shall be recognized as a
   manual operation, unless local outside alarms at the protected                                             communications failure.
                                                                                                       (2) A communications failure shall initiate a specific commu-
E property serve the same purpose.                                                                            nications failure trouble message, which shall be transmit-
S 27.6.3.2.3.5 The transmitting device shall be located as                                                    ted from the auxiliary alarm system and shall be
                                                                                                              automatically indicated within 200 seconds at the commu-
   required by the authority having jurisdiction.                                                             nications center.
                                                                                                       (3) A trouble condition in 27.6.3.2.3.17(B)(2) shall activate
U 27.6.3.2.3.6 Unless otherwise modified by 27.6.3.2.3.7, the                                                 an audible and distinctive visual signal at the auxiliary
                                                                                                              box indicating a communications failure.
   system shall be designed and arranged so that a single fault on                                     (4) A trouble condition shall be indicated at the control unit
                                                                                                              and the building fire command center in accordance with
L the auxiliary alarm system shall not jeopardize operation of the                                            10.15.7.
                                                                                                       (C) Where a separate device is required to interface the
   public emergency alarm reporting system and shall not, in case                                      control unit to the auxiliary alarm system, all communication
                                                                                                       paths shall be monitored for integrity and shall comply with
A of a single fault on either the auxiliary or public emergency                                        27.6.3.2.3.17.
                                                                                                       27.6.4 Master Alarm Boxes. Master alarm boxes shall comply
   alarm reporting system, transmit a false alarm on either system.                                    with the requirements of 27.6.2 and 27.6.3.
                                                                                                       27.6.5 Wired Network Boxes. The requirements of
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} N 27.6.3.2.3.7 The requirements of 27.6.3.2.3.6 shall not applySection 27.7 shall apply to wired network boxes.
ID to shunt systems complying with 27.6.3.2.2.1(2).                                                    27.6.5.1 Telephone Boxes. The requirements of Section 27.7

   27.6.3.2.3.8 A means that is available only to the agency

IV responsible for maintaining the public emergency alarm

   reporting system shall be provided for disconnecting the auxili-
   ary loop to the connected property.

D 27.6.3.2.3.9 Notification shall be given to the designated
IN representative of the property when the auxiliary box is not in

   service.
 27.6.3.2.3.10 An auxiliary alarm system shall be used only in

R connection with a public emergency alarm reporting system

   that is approved for the service.

O N 27.6.3.2.3.11 A system approved by the authority having juris-
Fdiction shall meet the requirement in 27.6.3.2.3.10.
27.6.3.2.3.12 Permission for the connection of an auxiliary                                            shall also apply to telephone boxes.

alarm system to a public emergency alarm reporting system,                                             27.6.5.1.1 Where a handset is used, the caps on the transmit-
and acceptance of the type of auxiliary transmitter and its acti-                                      ter and receiver shall be secured to reduce the probability of
vating mechanism, circuits, and components connected                                                   the telephone box being disabled due to vandalism.
thereto, shall be obtained from the authority having jurisdic-
tion.                                                                                                  27.6.5.1.2 Telephone boxes shall be designed to allow the
                                                                                                       communications center operator to determine whether or not
 27.6.3.2.3.13 Paragraph 27.6.3.2 shall not require the use of                                         the telephone box has been restored to normal condition after
audible alarm signals other than those necessary to operate the                                        use.
auxiliary alarm system.
                                                                                                       27.6.6 Wireless Network Boxes.
N 27.6.3.2.3.14 Where it is desired to provide evacuation signals
   in the protected property, the notification appliances, circuits,                                   27.6.6.1 In addition to the requirements of this Code, wireless
                                                                                                       boxes shall be designed and operated in compliance with all

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                            2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-174                                         NATIONAL FIRE ALARM AND SIGNALING CODE

applicable rules and regulations of the Federal Communica-                                           as part of subsequent test messages until primary power is
tions Commission (FCC) or, where required by other govern-                                           restored.
ing laws, the National Telecommunications and Information                                            27.6.6.10.6 A low-battery message shall be transmitted to the
Administration (NTIA).                                                                               communications center where the remaining battery standby

27.6.6.2* Each wireless box shall automatically transmit a test                                      time is less than 54 hours.
message at least once in each 24-hour period.
                                                                                                     27.6.6.11 Boxes powered by a solar photovoltaic system shall
27.6.6.3 Wireless network boxes shall be capable of transmit-                                        comply with 27.6.6.11.1 through 27.6.6.11.5.
ting no less than three specific signals to the communications
center, in addition to the box number, with priority as follows:                                     27.6.6.11.1 Solar photovoltaic power systems shall provide box
                                                                                                     operation for not less than 6 months.
(1) Alarm
(2) Tamper                                                                                           27.6.6.11.2 Solar photovoltaic power systems shall be moni-
                                                                                                        tored for integrity.
   (3) Test                                                                                             27.6.6.11.3 The battery shall have power to sustain operation
   27.6.6.4 Wireless boxes shall transmit to the communications                                         for a minimum period of 15 days without recharging.
                                                                                                      27.6.6.11.4 Boxes shall comply with 27.6.6.11.4.1 and
Y center with priority as follows:                                                                      27.6.6.11.4.2.
L (1) No less than two repetitions for "alarm"                                                       N 27.6.6.11.4.1 The box shall transmit a trouble message to the
                                                                                                        communications center when the charger has failed for more
   (2) No less than one repetition for "tamper"                                                         than 24 hours.
                                                                                                     N 27.6.6.11.4.2 The trouble message shall be part of all subse-
N (3) No less than one repetition for "test"                                                            quent transmissions.
                                                                                                        27.6.6.11.5 Where the remaining battery standby duration is
   27.6.6.5 Where wireless network boxes transmit more than                                             less than 10 days, a low-battery message shall be transmitted to
                                                                                                        the communications center.
O one alarm signal, in addition to those in 27.6.6.3, each such                                         27.6.6.12 User-powered boxes shall have an automatic self-test
                                                                                                        feature.
   signal shall be individually identifiable.                                                           27.6.6.13 Self-powered boxes shall comply with 27.6.6.13.1
                                                                                                        through 27.6.6.13.3.
E 27.6.6.6 Where wireless network boxes transmit more than                                              27.6.6.13.1 Self-powered boxes shall operate for a period of
                                                                                                        not less than 6 months.
   one alarm signal, they shall be designed to prevent the loss of                                    27.6.6.13.2 Self-powered boxes shall comply with 27.6.6.13.2.1
                                                                                                        and 27.6.6.13.2.2.
S supplemental or concurrently activated signals.                                                    N 27.6.6.13.2.1 Self-powered boxes shall transmit a low-power
U 27.6.6.7* Where wireless network boxes transmit more than                                             warning message to the communications center for at least 15
                                                                                                        days prior to the time the power source will fail to operate the
   one alarm signal, the priority of each alarm shall be as assigned                                    box.
                                                                                                     N 27.6.6.13.2.2 The low-power warning message shall be part of
L by the authority having jurisdiction.                                                                 all subsequent transmissions.
                                                                                                        27.6.6.13.3 Self-powered boxes shall comply with 27.6.6.13.3.1
   27.6.6.8 An actuating device held or locked in the activated                                         and 27.6.6.13.3.2.
                                                                                                     N 27.6.6.13.3.1 Use of a charger to extend the life of a self-
A position shall not prevent the activation and transmission of                                         powered box shall be permitted where the charger does not
                                                                                                        interfere with box operation.
   other signals.

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 27.6.6.9 The primary power source for wireless boxes shall be
ID permitted to be from one or more of the following, as

   approved by the authority having jurisdiction:

IV (1) Utility distribution system

   (2) Solar photovoltaic power system
   (3) User power

D (4) Self-powered, using either an integral battery or other
           stored energy source

IN 27.6.6.10 Boxes powered by a utility distribution system shall

   comply with 27.6.6.10.1 through 27.6.6.10.6.

R  27.6.6.10.1 Boxes shall comply with 27.6.6.10.1.1 and
   27.6.6.10.1.2.

O N 27.6.6.10.1.1 Boxes shall have an integral standby, sealed,
Frechargeable battery that is capable of powering box functions

   for at least 60 hours in the event of primary power failure.

N 27.6.6.10.1.2 Transfer to standby battery power shall be auto-                                     N 27.6.6.13.3.2 The box shall be capable of operation for not
   matic and without interruption to box operation.                                                     less than 6 months with the charger disconnected.

27.6.6.10.2 A local trouble indication shall activate upon                                           27.7 Public Cable Plant. Metallic and fiber-optic cabling
primary power failure.                                                                               systems and interconnections between alarm transmission

27.6.6.10.3 Boxes operating from primary power shall be                                              equipment and alarm-receiving equipment shall comply with
capable of operation with a dead or disconnected battery.                                            the requirements of Section 27.7.

27.6.6.10.4 A battery charger shall be provided in compliance
with 10.6.10.3, except as modified in 27.6.6.10.

27.6.6.10.5 When the primary power has failed, boxes shall
transmit a power failure message to the communications center

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                          PUBLIC EMERGENCY ALARM REPORTING SYSTEMS                                                                              72-175

27.7.1 Requirements for Metallic and Fiber-Optic Systems -- N 27.7.1.2.7.2 Tests shall indicate an insulation resistance of at
Metallic and Fiber-Optic Interconnections.                                               least 200 megohms per mile between any one conductor and
                                                                     all other conductors, the sheath, and the ground.
27.7.1.1 Circuit Conductors and Fiber-Optic Strands.
                                                                     27.7.1.3 Underground Cables.
27.7.1.1.1 Exterior metallic, fiber-optic cable and wire, other
than those provided by a public utility on a lease basis, shall      27.7.1.3.1 Underground metallic and fiber-optic cables in
conform to International Municipal Signal Association (IMSA)         duct or direct burial shall be permitted to be brought above-
specifications or an approved equivalent.                                                ground only at locations approved by the authority having juris-
                                                                                         diction.
27.7.1.1.2 Where a public box is installed inside a building,
the circuit from the point of entrance to the public box shall                           27.7.1.3.1.1 Protection from physical damage or heat inciden-
be installed in rigid metal conduit, intermediate metal conduit,                         tal to fires in adjacent buildings shall be provided.
   or electrical metallic tubing in accordance with NFPA 70.
   27.7.1.1.3 Wires and fiber-optic strands shall be terminated so                       27.7.1.3.2 Only fiber-optic and power-limited cables and
   as to prevent breaking from vibration or stress.                                      conductors shall be permitted to be located in duct systems and
                                                                                         manholes that contain power-limited public emergency alarm
Y 27.7.1.1.4 Circuit conductors and fiber-optic cables on termi-                         reporting system conductors.
L nal racks shall be identified and isolated from conductors of                          27.7.1.3.3 Where located in duct systems or manholes that
                                                                                         contain power circuit conductors over 250 volts to ground,
   other systems wherever possible and shall be protected from                           metallic and fiber-optic emergency alarm cables shall be loca-
                                                                                         ted as far as possible from such power cables and shall be sepa-
N mechanical injury.                                                                     rated from them by a noncombustible barrier or other means
O 27.7.1.2 Cables. The requirements of 27.7.1.2 shall apply to                           approved by the authority having jurisdiction to protect the
                                                                                         emergency alarm cables from physical damage.
   27.7.1.3 through 27.7.1.6.                                                            27.7.1.3.4 All cables installed in manholes shall be racked and
                                                                                         marked for identification.
E 27.7.1.2.1 Exterior metallic and fiber-optic cable and wire                            27.7.1.3.5 Raceways or ducts entering buildings from under-
                                                                                         ground duct systems shall be effectively sealed with an identi-
   shall conform to IMSA specifications or an approved equiva-                           fied sealing compound or other means acceptable to the
                                                                                         authority having jurisdiction to prevent the entrance of mois-
S lent.                                                                                  ture or gases from the underground duct system.
                                                                                         27.7.1.3.6 All cable joints shall be located in manholes, emer-
   27.7.1.2.2 Overhead, underground, or direct burial cables                             gency response facilities, or other accessible locations accepta-
                                                                                         ble to the authority having jurisdiction where equivalent
U shall be specifically approved for the purpose.                                        protection is provided to minimize physical damage to the
L 27.7.1.2.3 Metallic and fiber-optic cables used in interior                            cable.
                                                                                         27.7.1.3.6.1 Cable joints shall be made to provide and main-
   installations shall comply with NFPA 70 and shall be installed in                     tain conductivity, optical continuity for fiber-optic cable, insula-
                                                                                         tion, and protection at least equal to that afforded by the cables
A accordance with the manufacturer's installation instructions                           that are joined.
                                                                                         27.7.1.3.6.2 Open cable ends shall be sealed against moisture.
   and practices.                                                                        27.7.1.3.7 Direct-burial cable, without enclosure in ducts, shall
                                                                                         be laid in grass plots, under sidewalks, or in other places where
{C56A4DC7-64F7-4C8U 27.7.1.2.4 Conductors and/or fiber-optic strands used to             the ground is not likely to be opened for other underground
ID 8-B368-41DE5BD47BC8} transmit signals of other systems that are under the control of aconstruction.
                                                                                         27.7.1.3.7.1 Where splices are made, such splices shall be
   governmental agency shall be permitted to be contained within                         accessible for inspection and tests.
   the same multi-conductor cable as conductors and/or fiber-

IV optic strands used to transmit signals of public emergency

   alarm reporting systems.

D 27.7.1.2.5 By special permission as defined in NFPA 70, cables

   not under the control of a governmental agency shall be

IN permitted to contain conductors and/or fiber-optic strands

   used to transmit signals of a public emergency alarm reporting
   system.

R 27.7.1.2.6 Signaling wire and fiber-optic cables containing

   metallic protection or strength members shall comply with

O27.7.1.2.6.1 and 27.7.1.2.6.2.
F27.7.1.2.6.1 Signaling wires supplied by a power source having

   a voltage and/or current rating sufficient to introduce a hazard
shall be installed in accordance with NFPA 70, Article 760,                              27.7.1.3.7.2 Such cables shall be buried at least 18 in.
Part II.                                                                                 (460 mm) deep and, where crossing streets or other areas likely
                                                                                         to be opened for other underground construction, shall be in
27.7.1.2.6.2 Fiber-optic cables containing metallic protection                           duct or conduit.
or strength members shall be grounded and protected in
accordance with NFPA 70.                                                                 27.7.1.4 Aerial Construction.

 27.7.1.2.7 Metallic cables shall comply with 27.7.1.2.7.1 and                           27.7.1.4.1 Cables containing conductors and/or fiber-optic
   27.7.1.2.7.2.                                                                         strands used to transmit signals of public emergency alarm
                                                                                         reporting systems shall be located below all other cables and
N 27.7.1.2.7.1 All metallic cables, with all taps and splices made,                      conductors, except those used for communications purposes.
   shall be tested for insulation resistance when installed but
   before connection to terminals.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                 2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-176                          NATIONAL FIRE ALARM AND SIGNALING CODE

27.7.1.4.1.1 Precautions shall be provided where passing             N 27.7.1.6.2.1 Where installed in buildings, conductors and
through trees, under bridges, over railroads, and at other              fiber-optic cables shall be permitted to be installed in rigid
places where subject to physical damage.                                nonmetallic conduit where approved by the authority having
27.7.1.4.1.2 Conductors and cables for public emergency                 jurisdiction.
alarm reporting system use shall not be attached to a crossarm
that carries electric light and power conductors.                     27.7.1.6.3 Conductors and fiber-optic cables shall comply with
                                                                        27.7.1.6.3.1 and 27.7.1.6.3.2.

N 27.7.1.4.1.3 Conductors that operate at 250 volts or less and N 27.7.1.6.3.1 Conductors and fiber-optic cables shall have an
are part of the public emergency alarm reporting system shall                          approved insulation.
be permitted to share the crossarm with conductors and cables
for public emergency alarm reporting systems.                                          N 27.7.1.6.3.2 The insulation or other outer covering shall be
                                                                                          flame-retardant and moisture resistant.
   27.7.1.4.2 Aerial cable shall be supported by messenger wire
   of approved tensile strength or shall conform to one of the                          27.7.1.6.4 Conductors and fiber-optic cables shall comply with
   following:                                                                             27.7.1.6.4.1 and 27.7.1.6.4.2.
                                                                                          27.7.1.6.4.1 Conductors and fiber-optic cables shall be instal-
Y (1) IMSA specifications as a self-supporting cable assembly or                          led as far as possible without splices or joints.
           an approved equivalent                                                         27.7.1.6.4.2 Splices or joints shall be permitted only in listed
                                                                                          junction or terminal boxes.
L (2) Fiber-optic cable with integral supporting means or all-                            27.7.1.6.5 Enclosures shall comply with 27.7.1.6.5.1 and
           dielectric self-supporting (ADSS) type                                         27.7.1.6.5.2.

N  27.7.1.4.3 Single wire shall comply with 27.7.1.4.3.1 and                           N 27.7.1.6.5.1 Enclosures containing public emergency alarm
O 27.7.1.4.3.2.                                                                           reporting system circuits shall be provided with red covers or
                                                                                          doors.
N 27.7.1.4.3.1 Single wire shall meet IMSA specifications and
                                                                                       N 27.7.1.6.5.2 The words "public emergency alarm reporting
E conform to one of the following:                                                        system circuit" shall be clearly marked on all enclosures, termi-
                                                                                          nal boxes, and junction locations to prevent unintentional
   (1) Be at least No. 10 Roebling gauge if of galvanized iron or                         interference.
                                                                                          27.7.1.6.6 Wire and fiber-optic terminals, terminal boxes, spli-
  S steel                                                                                 ces, and joints shall conform to NFPA 70.

   (2) Be at least 10 AWG if of hard-drawn copper                                      N 27.7.1.6.7 Metallic and fiber-optic cables and wiring exposed
                                                                                          to a hazard shall be protected in an approved manner.
U (3) Be at least 12 AWG if of approved copper-covered steel
                                                                                       N 27.7.1.6.8 Metallic and fiber-optic cable terminals and cross-
   (4) Be at least 6 AWG if of aluminum                                                   connecting facilities shall be located in or adjacent to the oper-
                                                                                          ations room.
L N 27.7.1.4.3.2 Span lengths shall not exceed the manufacturer's                         27.7.1.6.9 Where signal conductors, non-dielectric fiber-optic
A recommendations.                                                                        cables, and electric light and power wires are run in the same
                                                                                          shaft, they shall be separated by at least 2 in. (51 mm), or either
   27.7.1.4.4 Wires to buildings shall contact only intended                              system shall be encased in a noncombustible enclosure.
                                                                                          27.7.2 Signal Transmission and Receiving Circuits. Signal
{C56A4DC7-64F7-4C8U supports.                                                             transmission and receiving circuits shall comply with the
ID 8-B368-41DE5BD47BC8} N 27.7.1.4.5 Wires to buildings shall enter through an approved   requirements of 27.7.2.1 and 27.7.2.2.
                                                                                          27.7.2.1 General.
   weatherhead or sleeves slanting upward and inward.                                     27.7.2.1.1 ANSI/IEEE C2, National Electrical Safety Code, shall

IV N 27.7.1.4.6 Drip loops shall be formed on wires outside of
   buildings.
D 27.7.1.5 Leads Down Poles.
IN 27.7.1.5.1 Leads down poles shall be protected from physical
   damage. Any metallic covering shall form a continuous
   conducting path to ground. Installation, in all cases, shall
   prevent water from entering the conduit or box.
R 27.7.1.5.2 Leads to boxes shall have 600-volt insulation listed
O or approved for wet locations, as defined in NFPA 70.
F27.7.1.6 Wiring Inside Buildings.
27.7.1.6.1 At the communications center, all conductors,                               be used as a guide for the installation of outdoor circuitry.

cables, and fiber-optic cables shall extend as directly as possible                    27.7.2.1.2 Installation shall provide for the following:
to the operations center in conduits, ducts, shafts, raceways, or
overhead racks and troughs listed or identified as suitable to                         (1) Continuity of service
provide protection against physical damage.                                            (2) Protection from mechanical damage
                                                                                       (3) Disablement from heat that is incidental to fire
                                                                                       (4) Damage by floods, corrosive vapors, or other causes
27.7.1.6.2* Where installed in buildings, conductors and fiber-
optic cables shall be installed in any of the following wiring
methods:                                                                               27.7.2.1.3 Open local circuits within single buildings shall be
                                                                                       permitted in accordance with Chapter 23.
(1) Electrical metallic tubing
(2) Intermediate metal conduit                                                         27.7.2.1.4 All circuits shall be routed so as to allow tracing of
(3) Rigid metal conduit                                                                circuits for trouble.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

          SINGLE- AND MULTIPLE-STATION ALARMS AND HOUSEHOLD SIGNALING SYSTEMS                                                      72-177

 27.7.2.1.5 Circuits shall not pass over, under, or through or be   27.7.3.10 Aerial open-wire and nonmessenger-supported, two-
   attached to buildings or property not owned by or under the      conductor cable circuits shall be protected by a surge protec-
   control of the authority having jurisdiction or the agency       tive device at intervals not to exceed 2000 ft (610 m).
   responsible for maintaining the system.                          27.7.3.11 Where used for aerial construction, surge protective
                                                                    device, other than of the air-gap or self-restoring types, shall
N 27.7.2.1.5.1 The requirements of 27.7.2.1.5 shall not apply       not be installed in public emergency alarm reporting circuits.
   where the circuit is terminated at a public emergency alarm      27.7.3.12 All protective devices used for aerial construction
   reporting system initiating device on the building or property.  shall be accessible for maintenance and inspection.
   27.7.2.2 Interior Box Circuits.

27.7.2.2.1 A means accessible only to the authority having                           27.8 Emergency Communications Systems (ECS).
   jurisdiction or the agency responsible for maintaining the
   public emergency alarm reporting systems shall be provided to                     27.8.1* Public emergency alarm reporting systems that are
   disconnect all circuit conductors inside a building or other                      capable of two-way wired or wireless communications with
   structure.                                                                        command and control capabilities and/or voice communica-
                                                                                     tions capabilities shall be permitted to be used as part of the
Y 27.7.2.2.2 Definite notification shall be given to the designa-                    communications infrastructure of an emergency communica-
L ted building representative when the interior box(es) is out of                    tions system (ECS), provided that it does not interfere with the
                                                                                     public emergency alarm reporting system.
   service.                                                                          27.8.2 The method of interfacing and monitoring for integrity
                                                                                     between the public emergency alarm reporting system and the
N 27.7.3* Circuit Protection.                                                        ECS shall be in accordance with 27.6.3.2.3 and treated as an
O 27.7.3.1 The protective devices shall be located close to or be                    auxiliary alarm system connected to a protected premises.
                                                                                     27.8.3 Wired or wireless alarm boxes shall be permitted for
   combined with the cable terminals.                                                shared use with an emergency communications system and
                                                                                     shall meet all the requirements of Chapter 27.
E 27.7.3.2 Surge protective devices designed and approved for                        27.8.4 Trouble and alarm indications in the emergency
                                                                                     communications system shall be visually and audibly annunci-
   the purpose shall be installed at a location accessible to quali-                 ated at the communications center, except under fault condi-
                                                                                     tions that prevent such a notification process.
S fied persons and shall be marked with the name of the manu-                        27.8.5 When a fault condition prevents communications
                                                                                     between the ECS and the communications center, an audible
   facturer and model designation.                                                   and visual trouble indication shall be activated at the fire
                                                                                     command center in the protected premises.
U 27.7.3.3 All surge protective devices shall be connected to a                      27.8.6 Communications between the public emergency alarm
                                                                                     reporting system and the emergency communications system
   ground in accordance with NFPA 70.                                                shall be monitored for integrity, and faults shall be annunci-
                                                                                     ated at the communications center, as well as at the fire
L 27.7.3.4 All fuses, fuseholders, and adapters shall be plainly                     command center or the emergency command center or both,
A marked with their ampere rating. All fuses rated over                              in the protected premises.

   2 amperes shall be of the enclosed type.                                                                     Chapter 28 Reserved

{C56A4DC7-64F7-4C8U 27.7.3.5 Circuit protection required at the communications              Chapter 29 Single- and Multiple-Station Alarms and
ID 8-B368-41DE5BD47BC8} center shall be provided in every building that houses commu-                      Household Signaling Systems

   nications center equipment.                                                       29.1 Application.

IV 27.7.3.6 Each metallic conductor entering an emergency

   response facility from partially or entirely aerial lines shall be
   protected by a surge protective device.

D 27.7.3.7 All metallic conductors entering the communications

   center shall be protected by the following devices, in the order

IN named, starting from the exterior circuit:

   (1) Fuse rated at 3 amperes minimum to 7 amperes maxi-
          mum and not less than 2000 volts

R (2) Surge protective device(s)

   (3) Fuse or circuit breaker rated at 12 ampere

O27.7.3.8 In regard to 27.7.3.7, the 12-ampere protection on the
Ftie circuits shall be omitted at subsidiary communications
centers.                                                             29.1.1* The performance, selection, installation, operation,

 27.7.3.9 Open aerial metallic conductors and metallic cable                         and use of single- and multiple-station alarms and household
   shall comply with 27.7.3.9.1 and 27.7.3.9.2.                                      alarm systems shall comply with the requirements of this chap-
                                                                                     ter.
N 27.7.3.9.1 At junction points of open aerial metallic conduc-
   tors and metallic cable, each conductor shall be protected by a                   29.1.2* Alarms shall be installed in all occupancies where
   surge protective device of the weatherproof type.                                 required by other governing laws, codes, or standards.

N 27.7.3.9.2 A connection shall also be between the surge                            29.1.3 The requirements of Chapters 7, 10, 12, 14, 17, 18, 21,
   protective device ground, any metallic sheath, and the messen-                    23, 24, 26, and 27 shall not apply unless otherwise noted.
   ger wire.                                                                         29.1.4* The requirements of this chapter shall not apply to
                                                                                     installations in manufactured homes.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-178                                         NATIONAL FIRE ALARM AND SIGNALING CODE

29.1.5 This chapter shall apply to the life safety of occupants                 to produce the emergency evacuation signal described in
and not to the protection of property.                                          ANSI/ASA S3.41, American National Standard Audible Emergency
29.2* Purpose.                                                                  Evacuation (E2) and Evacuation Signals with Relocation Instructions
                                                                                (ESRI).

N 29.2.1 Fire-warning equipment for residential occupancies                     N 29.5.3*
   shall provide a reliable means to notify the occupants of the
presence of a threatening fire and the need to escape to a N 29.5.3.1 Carbon monoxide alarms shall have a minimum
place of safety before such escape might be impeded by unten-                   rating of 85 dBA at 10 ft (3 m).
able conditions in the normal path of egress.
                                                                                N 29.5.3.2 Carbon monoxide­warning equipment to be installed
N 29.2.2 Carbon monoxide warning equipment for residential                      in residential occupancies shall produce the T-4 signal. After
occupancies shall provide a reliable means to notify the occu-                  the initial 4 minutes of alarm, the 5-second "off" time of the
   pants of the presence of carbon monoxide levels that constitute                 alarm signal shall be permitted to be changed to 60 seconds
   a potential life safety risk and the need for action as a conse-                ± 10 percent.
   quence of those levels.
                                                                                   29.5.4 The audible emergency evacuation signal shall be
Y 29.3 Basic Requirements.                                                         permitted to be used for other devices as long as the desired
L 29.3.1 All devices, combinations of devices, and equipment to                    response is immediate evacuation.

   be installed in conformity with this chapter shall be approved                29.5.5* Fire-warning equipment producing the audible emer-
                                                                                   gency evacuation signal shall be permitted to incorporate voice
N or listed for the purposes for which they are intended.                          notification under either or both of the following conditions:
O 29.3.2 Fire- and carbon monoxide (CO)­warning equipment                          (1) Where the voice message is contained completely within
                                                                                           the 1.5-second pause period of the audible emergency
   shall be installed in accordance with the listing and manufac-                          evacuation signal
   turer's published instructions.                                                 (2) Where the voice message complies with 29.5.5(2)(a) and
                                                                                           29.5.5(2)(b) as follows:
E  29.3.3* The installation of smoke, heat, fire, or carbon                                (a) The voice message is first preceded by a minimum
S monoxide (CO) alarms or systems, or combinations of these,                                      of eight cycles of the audible emergency evacuation
                                                                                                  signal.
   shall comply with the requirements of this chapter and shall                            (b) The voice message periodically interrupts the signal
                                                                                                  for no longer than 10 seconds, followed by a mini-
U satisfy the minimum requirements for number and location of                                     mum of two cycles of the audible emergency evacua-
                                                                                                  tion signal between each voice message. The initial
   alarms or detectors by one of the following arrangements:                                      eight-cycle period shall not be required to be repea-
                                                                                                  ted.
L (1) The required minimum number and location of detec-
           tion devices shall be satisfied (independently) through              N 29.5.6* Carbon monoxide­warning equipment producing the
  A the installation of alarms. The installation of additional                     audible notification signal shall be permitted to incorporate
           alarms shall be permitted. The installation of additional               voice notification under either or both of the following:
 {C56A4DC7-64F7-4C8U system-based detectors, including partial or complete         (1) Where the voice message is contained completely within
    8-B368-41DE5BD47BC8} duplication of the alarms satisfying the required mini-           the 5-second pause period of the audible notification
  ID mum, shall be permitted.                                                              signal
   (2) The required minimum number and location of detec-                          (2) Where the voice message complies with 29.5.6(2)(a) and
                                                                                           29.5.6(2)(b) as follows:
  IV tion devices shall be satisfied (independently) through                               (a) The voice message is first preceded by a minimum
                                                                                                  of 6 cycles of the audible notification signal.
           the installation of system detectors. The installation of                       (b) The voice message periodically interrupts the signal
           additional detectors shall be permitted. The installation                              for no longer than 10 seconds, followed by a mini-
                                                                                                  mum of two cycles of the audible notification signal
  D of additional alarms, including partial or complete dupli-                                    between each voice message. The initial 6-cycle
                                                                                                  period shall not be required to be repeated.
           cation of the detectors satisfying the required minimum,

  IN shall be permitted.

   29.3.4 Supplementary functions, including the extension of
   an alarm beyond the residential occupancy, shall be permitted

R and shall not interfere with the performance requirements of

   this chapter.

O N 29.4 Remote Annunciation. Remote annunciation from
Fsingle- and multiple-station alarms shall be permitted, provided

   signals at the remote annunciator properly identify the hazard.

N 29.5 Notification.                                                       29.5.7 All audible notification signals installed shall meet the
   29.5.1* Unless otherwise permitted by 29.5.2, fire-warning              performance requirements of 18.4.4, 18.4.6.1, 18.4.6.2, and
   equipment to be installed in residential occupancies shall              29.5.10.
   produce the audible emergency evacuation signal described in          29.5.8* Where visual appliances are provided, they shall meet
   ANSI/ASA S3.41, American National Standard Audible Emergency            the requirements of Section 18.5.
   Evacuation (E2) and Evacuation Signals with Relocation Instructions  N 29.5.9 Since hearing deficits are often not apparent, the
   (ESRI), whenever the intended response is to evacuate the               responsibility for advising the appropriate person(s) of the
   building.                                                               existence of this deficit shall be that of the party with hearing
                                                                           loss.
N 29.5.2 Where mechanically powered single-station heat alarms
   are used as supplementary devices, unless required by applica-
   ble laws, codes, or standards, such devices shall not be required

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                      SINGLE- AND MULTIPLE-STATION ALARMS AND HOUSEHOLD SIGNALING SYSTEMS                                        72-179

29.5.10 Notification appliances provided in sleeping rooms                                       N 29.7* Carbon Monoxide Detection. The warning functions
and guest rooms for those with hearing loss shall comply with                                       intended in this standard shall be performed by single or
29.5.10.1 and 29.5.10.2, as applicable.                                                             multiple-station alarms or by detectors connected to a control
                                                                                                 unit and associated equipment.
29.5.10.1* Mild to Severe Hearing Loss. Notification applian-
ces provided for those with mild to severe hearing loss shall N 29.7.1 Required Detection.
comply with the following:
                                                                                                 N 29.7.1.1* Where required by other governing laws, codes, or
(1) An audible notification appliance producing a low                                            standards for a specific type of occupancy, listed carbon
frequency alarm signal shall be installed in the following
situations:                                                                                      monoxide alarms or detectors shall be installed as follows:
(a) Where required by governing laws, codes, or stand-                                           (1) Outside of each separate dwelling unit sleeping area,

       ards for people with hearing loss                                                                within 21 ft (6.4 m) of any door to a sleeping room, with
                                                                                                        the distance measured along a path of travel
          (b) Where provided voluntarily for those with hearing                                     (2) On every occupiable level of a dwelling unit, including
                  loss                                                                                     basements, excluding attics and crawl spaces

   (2)* The low frequency alarm signal output shall comply with                                     (3) In all sleeping rooms and guest rooms containing instal-
                                                                                                           led fuel-burning appliances
  Y the following:
  L (a) The waveform shall have a fundamental frequency                                             (4) Other locations where required by applicable laws, codes,
                                                                                                           or standards
                  of 520 Hz ± 10 percent.
                                                                                                 N 29.7.1.2* Each alarm or detector shall be located on the wall,
  N (b) The minimum sound level at the pillow shall be 75                                           ceiling, or other location as specified in the manufacturer's
                  dBA, or 15 dB above the average ambient sound                                     published instructions that accompany the unit.
   O level, or 5 dB above the maximum sound level
                  having a duration of at least 60 seconds, whichever                            N 29.7.2 Carbon Monoxide Alarm Interconnection. Unless
                  is greater.                                                                       exempted by applicable laws, codes, or standards, carbon
                                                                                                    monoxide alarms used to provide a warning function, and
E 29.5.10.2* Moderately Severe to Profound Hearing Loss.                                            where two or more alarms are installed within a dwelling unit,
S Visual notification appliances in accordance with the require-                                    suite of rooms, or similar area, shall be arranged so that the
                                                                                                    operation of any carbon monoxide alarm causes all carbon
   ments of 18.5.5.8 and tactile notification appliances in accord-                                 monoxide alarms within these locations to sound.
                                                                                                    29.8 Detection and Notification. The use of fire alarm system
U ance with the requirements of Section 18.10 shall be required                                     smoke detectors and notification appliances shall be permitted
                                                                                                    to meet the fire-warning requirements for smoke alarms speci-
   for those with moderately severe to profound hearing loss in                                     fied in 29.8.1.
                                                                                                    29.8.1* Required Smoke Detection.
L the following situations:                                                                         29.8.1.1* Where required by other governing laws, codes, or
                                                                                                    standards for a specific type of occupancy, listed single- and
   (1)* Where required by governing laws, codes, or standards                                       multiple-station smoke alarms shall be installed as follows:
                                                                                                    (1)* In all sleeping rooms and guest rooms
  A for people with hearing loss                                                                    (2)* Outside of each separate dwelling unit sleeping area,
                                                                                                           within 21 ft (6.4 m) of any door to a sleeping room, with
   (2) Where provided voluntarily for those with hearing loss                                              the distance measured along a path of travel
                                                                                                    (3) On every level of a dwelling unit, including basements
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 29.5.11 Signals from notification appliances shall not be   (4) On every level of a residential board and care occupancy
ID required to be synchronized.                                                                            (small facility), including basements and excluding crawl
                                                                                                           spaces and unfinished attics
   29.6 Assumptions.                                                                                (5)* In the living area(s) of a guest suite
                                                                                                    (6) In the living area(s) of a residential board and care occu-
IV 29.6.1* Occupants.                                                                                      pancy (small facility)

N 29.6.1.1 The requirements of this chapter shall assume that

D occupants are capable of self-rescue.
IN N 29.6.1.2 Occupants intimate with the ignition of a fire shall

   not be assumed to be protected by the requirements of this
   chapter.

R 29.6.2* Escape Route.
O29.6.2.1 The requirements of this chapter shall assume that

   the occupants have an escape plan.

F29.6.2.2 An escape route shall be assumed to be available to
occupants and to be unobstructed prior to the fire or carbon  29.8.1.2 Where the area addressed in 29.8.1.1(2) is separated
monoxide (CO) event.                                                                             from the adjacent living areas by a door, a smoke alarm shall be
                                                                                                 installed in the area between the door and the sleeping rooms,
29.6.2.3* The escape route shall be along the normal path of                                     and additional alarms shall be installed on the living area side
egress for the occupancy.                                                                        of the door as specified by 29.8.1.1 and 29.8.1.3.

29.6.3* Equipment. The performance of fire- and carbon                                           29.8.1.3 In addition to the requirements of 29.8.1.1(1)
monoxide (CO)­warning equipment discussed in this chapter                                        through 29.8.1.1(3), where the interior floor area for a given
shall depend on such equipment being properly selected,                                          level of a dwelling unit, excluding garage areas, is greater than
installed, operated, tested, and maintained in accordance with                                   1000 ft2 (93 m2), smoke alarms shall be installed per 29.8.1.3.1
the provisions of this Code and with the manufacturer's                                          and 29.8.1.3.2.
published instructions provided with the equipment.

                                                                 29.8.1.3.1* All points on the ceiling shall have a smoke alarm
                                                                   within a distance of 30 ft (9.1 m) travel distance or shall have

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-180                                    NATIONAL FIRE ALARM AND SIGNALING CODE

an equivalent of one smoke alarm per 500 ft2 (46 m2) of floor N 29.9.2 Primary Power Source Nonreplaceable Primary Battery.
area.                                                                 If smoke, heat, or carbon monoxide alarms are powered by a
                                                                      nonrechargeable, nonreplaceable primary battery, the battery
29.8.1.3.2 Where dwelling units include great rooms or vaul-          shall be monitored to ensure the following conditions are met:
ted/cathedral ceilings extending over multiple floors, smoke          (1) All smoke alarm power requirements are met for at least
alarms located on the upper floor that are intended to protect
the aforementioned area shall be permitted to be considered                  10 years of battery life, including required periodic test-
as part of the lower floor(s) protection scheme used to meet                 ing.
the requirements of 29.8.1.3.1.                                       (2) All carbon monoxide alarm power requirements are met
                                                                             for the service life of the sensor life specified by the
29.8.2 Required Occupant Notification.                                manufacturer's published instructions, not to exceed 10

   29.8.2.1 Fire-warning equipment used to provide required or                   years.
   optional detection shall produce audible fire alarm signals that      (3) A distinctive audible trouble signal occurs before the
   comply with 29.8.2.1.1 or 29.8.2.1.2.
   29.8.2.1.1* Interconnected Smoke and Heat Alarms. For                         battery is incapable of operating the device(s) for alarm
                                                                                 purposes.
Y other than mechanically powered single-station heat alarms             (4) At the battery voltage at which a trouble signal is
L and unless exempted by applicable laws, codes, or standards,                   obtained, the unit is capable of producing a fire alarm
                                                                                 signal for at least 4 minutes, or a carbon monoxide alarm
   smoke or heat alarms used to provide a fire-warning function,                 signal for at least 12 continuous hours in accordance with
                                                                                 29.5.3, followed by not less than 7 days of trouble signal
N and where two or more alarms are installed within a dwelling                   operation.
                                                                         (5) The audible trouble signal is produced at least once every
   unit, suite of rooms, or similar area, shall be arranged so that              minute for 7 consecutive days.
                                                                         (6) The trouble signal is allowed to be silenced for up to
O the operation of any smoke or heat alarm causes all alarms                     12 hours.
                                                                         (7) A visible "power on" indicator is provided.
   within these locations to sound.
                                                                       29.9.3 Household Fire and Carbon Monoxide Alarm Systems.
E 29.8.2.1.2 Household Fire Alarm System. Where a household              Power for household alarm systems shall comply with the
                                                                         following requirements:
   fire alarm system is used to provide a fire-warning function,         (1) Household fire and carbon monoxide alarm systems shall
                                                                                 have two independent power sources consisting of a
S notification appliances shall be installed to meet the perform-                primary source that uses commercial light and power and
                                                                                 a secondary source that consists of a rechargeable battery.
   ance requirements of 29.5.7.                                          (2) The secondary source shall be capable of operating the
                                                                                 household alarm system for at least 24 hours in the
U  29.8.2.2* Unless otherwise permitted by the authority having                  normal condition, followed by 4 minutes of fire alarm or
   jurisdiction, audible fire alarm signals shall sound only in an               12 hours of carbon monoxide alarm.
L individual dwelling unit, suite of rooms, or similar area and                  (a) Effective January 1, 2022, the secondary power
   shall not be arranged to operate fire-warning equipment or fire                      source of the household carbon monoxide system
A alarm systems outside these locations.                                                shall be capable of operating the system for at least
                                                                                        12 hours of alarm in accordance with 29.5.3.
{C56A4DC7-64F7-4C8U N 29.8.2.3 Remote annunciation shall be permitted.           (b) The secondary power source of a household carbon
                                                                                        monoxide system shall not be required to operate
 8-B368-41DE5BD47BC8} 29.9 Power Supplies.                                              the system for 12 hours of alarm if the power source
                                                                                        of carbon monoxide detectors and carbon monox-
ID  29.9.1 Smoke and Heat and Carbon Monoxide Alarms.                                   ide audible notification appliances incorporating a
   Smoke and heat and carbon monoxide alarms shall meet the                             low-power radio (wireless) transmitter/transceiver is
IV requirements of 29.8.2.1.1 and be powered by one of the                              capable of providing at least 24 hours in the normal
   following means:                                                                     condition, followed by 12 hours of alarm.
D (1) A commercial light and power source along with a secon-            (3) The secondary power source shall be supervised and shall
           dary power source that is capable of operating the device
  IN for at least 7 days in the normal condition, followed by
           4 minutes of alarm. Carbon monoxide alarms shall have
           sufficient capacity to operate the alarm signal(s) for at
  R least 12 continuous hours.
   (2) If a commercial light and power source is not normally
           available, a dependable, noncommercial ac power source
  Oalong with a secondary power source that is capable of
 Foperating the device for at least 7 days in the normal
       condition, followed by 4 minutes of alarm for smoke and        cause a distinctive audible and visible trouble signal upon
                                                                      removal or disconnection of a battery or a low-battery
       heat alarms or 12 hours of alarm for carbon monoxide           condition.
       alarms.
(3) A nonrechargeable, nonreplaceable primary battery that            (4) A rechargeable battery used as a secondary power source
                                                                      shall meet the following criteria:
       meets the requirements of 29.9.2.
(4) If a battery primary power supply is specifically permitted,
       a battery meeting the requirements of 29.9.7 or the            (a) Be automatically recharged by an ac circuit of the
       requirements of 29.9.2.                                               commercial light and power source

(5) A suitable spring-wound mechanism for the nonelectrical           (b) Be recharged within 48 hours
       portion of a listed single-station alarm with a visible indi-  (c) Provide a distinctive audible trouble signal before
       cation to show that sufficient operating power is not avail-
       able.                                                                 the battery is incapable of operating the device(s)
                                                                             for alarm purposes

2019 Edition    Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                         SINGLE- AND MULTIPLE-STATION ALARMS AND HOUSEHOLD SIGNALING SYSTEMS                                      72-181

(5) Low-power wireless systems shall comply with the                                         (e) Produce an audible trouble signal at least once
        performance criteria of Section 23.16, except as modified                            every minute for 7 consecutive days
        by 29.10.8.1.1.                                                                      (4) Where required by law for disposal reasons, rechargeable
                                                                                             batteries shall be removable.
29.9.4 AC Primary Power Source. The ac power source speci-
fied in 29.9.1 and 29.9.3 shall comply with the following condi-                             29.9.6 Visual Notification Appliance (with Single- or Multiple-
tions:                                                                                       Station Alarm). If a visual notification appliance is used in
                                                                                             conjunction with a single- or multiple-station alarm for compli-
(1) A visible "power on" indicator shall be provided.                                        ance with 29.5.8, the notification appliance shall not be
(2) All electrical systems designed to be installed by other                                 required to be supplied with a secondary power source.

       than a qualified electrician shall be powered from a
        source not in excess of 30 volts that meets the require-  29.9.7 Primary Replaceable Battery, Sole Power Source
        ments for power-limited fire alarm circuits as defined in                            (Nonrechargeable). If alarms are powered solely by a replacea-
          Article 760 of NFPA 70.
   (3)* A restraining means shall be used at the plug-in of any                                 ble primary battery, the battery shall be monitored to ensure
                                                                                                the following conditions are met:
          cord-connected installation, unless the unit utilizes a                               (1) All power requirements are met for at least 1 year of

  Y secondary (standby) power source meeting the require-                                               battery life, including weekly required periodic testing.
                                                                                                (2) A distinctive audible trouble signal before the battery is
          ments of Section 29.6 and loss of the ac primary power
                                                                                                        incapable of operating the device(s) for alarm purposes.
  L source results in annunciation of an audible trouble                                        (3) For a system-connected unit employing a lock-in alarm

          signal meeting 29.7.6.4.                                                                      feature, automatic transfer is provided from alarm to a
                                                                                                        trouble condition when the unit has insufficient power to
N (4) AC primary (main) power shall be supplied either from a                                           support an alarm condition.
          dedicated branch circuit or the unswitched portion of a                               (4) At the battery voltage at which a trouble signal is
  O branch circuit also used for power and lighting.                                                    obtained, the unit is capable of producing a fire alarm
   (5) Operation of a switch (other than a circuit breaker) shall                                       signal for at least 4 minutes or a carbon monoxide alarm
                                                                                                        signal for at least 12 continuous hours, followed by not
          not cause loss of primary (main) power. Alarms powered                                        less than 7 days of trouble signal operation.
                                                                                                (5) The audible trouble signal is produced at least once every
  E by branch circuits protected by arc-fault circuit-                                                  minute for 7 consecutive days.
  S interrupters (AFCI) or ground-fault circuit-interrupters                                    (6) Acceptable replacement batteries are clearly identified by
                                                                                                        the manufacturer's name and model number on the unit
          (GFCI) shall have a secondary power source.                                                   near the battery compartment.
                                                                                                (7) A noticeable, visible indication is displayed when a
U (6) Neither loss nor restoration of primary (main) power                                              primary battery is removed from the unit.
          shall cause an alarm signal that exceeds 2 seconds.
   (7) Where a secondary (standby) battery is provided, the                                   29.9.8 Primary Power Source (Rechargeable Battery). If
                                                                                                alarms are powered by a rechargeable battery, the following
  L primary (main) power supply shall be of sufficient                                          conditions shall be met:
                                                                                                (1) The battery shall, with proper charging, be able to power
          capacity to operate the system under all conditions of                                        the alarm for a life of 1 year.
                                                                                                (2) The battery shall be automatically recharged by a circuit
  A loading with any secondary (standby) battery disconnec-                                             of the commercial light and power source.
                                                                                                (3) The battery shall be recharged within 4 hours where
          ted or fully discharged.                                                                      power is provided from a circuit that can be switched on
                                                                                                        or off by means other than a circuit breaker or within
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 29.9.5 Secondary (Standby) Power Source. Where alarms           48 hours where power is provided from a circuit that
ID include a battery that is used as a secondary power source, the                                      cannot be switched on or off by means other than a
                                                                                                        circuit breaker.
   following conditions shall be met:                                                           (4) A distinctive audible trouble signal shall sound before the
                                                                                                        battery is incapable of operating the device(s) for alarm
IV (1) The secondary power source shall be supervised and shall
          cause a distinctive audible or visible trouble signal upon
          removal or disconnection of a battery or a low-battery
  D condition.
   (2) Acceptable replacement batteries shall be clearly identi-

  IN fied by the manufacturer's name and model number on

          the unit near the battery compartment.
   (3) A rechargeable battery used as a secondary power source

  R shall meet the following criteria:

          (a) Be automatically recharged by the primary power

 Osource
F (b) Be recharged within 4 hours where power is provi-
        ded from a circuit that can be switched on or off by                                 purposes.
        means other than a circuit breaker, or within
        48 hours where power is provided from a circuit                                      (5) For a unit employing a lock-in alarm feature, automatic
                                                                                             transfer shall be provided from alarm to a trouble condi-
               that cannot be switched on or off by means other                                     tion.
               than a circuit breaker                                                        (6) At the battery condition at which a trouble signal is
        (c) Provide a distinctive audible trouble signal before
               the battery is incapable of operating the device(s)                                  obtained, the unit shall be capable of producing a fire
        for alarm purposes                                                                          alarm signal for at least 4 minutes or a carbon monoxide
                                                                                             alarm signal for 12 continuous hours, followed by not less
        (d) At the battery condition at which a trouble signal is                                   than 7 days of trouble signal operation.
               obtained, be capable of producing a fire alarm                                (7) The audible trouble signal shall be produced at least
               signal for at least 4 minutes or the carbon monox-
        ide signal for 12 continuous hours, followed by not                                         once every minute for 7 consecutive days.
                                                                                             (8) The battery shall be nonremoveable, or a noticeable and
        less than 7 days of trouble signal operation                                         visible indication shall be displayed when the battery is

                                                                                             removed from the unit.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                   2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-182        NATIONAL FIRE ALARM AND SIGNALING CODE

 29.9.9 Secondary (Standby) Non-Battery Power Source.                           29.10.4* Heat Detectors and Heat Alarms.
Where alarms include a secondary power source (non-battery),
the following conditions shall be met:                                          29.10.4.1 Each heat detector and heat alarm, including a heat
                                                                                detector or heat alarm integrally mounted on a smoke detector
(1) The secondary power source shall be supervised and shall                    or smoke alarm, shall detect abnormally high temperature or
       cause a distinctive audible or visible trouble signal upon
       depletion or failure.                                                    rate-of-temperature rise, and all such detectors shall be listed
(2) A distinctive audible trouble signal shall be provided                      for not less than 50 ft (15.2 m) spacing.
       before the power source is incapable of operating the                    29.10.4.2* Fixed-temperature detectors or alarms shall have a
       device(s) for alarm purposes.                                            temperature rating at least 25ºF (14ºC) above the normal ambi-
                                                                                ent temperature and shall not be rated 50ºF (28ºC) higher
(3) At a power source condition at which a trouble signal is                    than the maximum anticipated ambient temperature in the
obtained, the power source shall be capable of producing                        room or space where installed.
a fire alarm signal for at least 4 minutes or a carbon
          monoxide alarm signal for at least 12 continuous hours,
          followed by not less than 7 days of trouble signal opera-                29.10.5 Operability. Single- and multiple-station alarms,
          tion.                                                                    including heat alarms, shall be provided with a convenient
                                                                                   means for testing its operability by the occupant, system owner,
Y (4) The audible trouble signal shall be produced at least                        or other responsible parties.
 L once every minute for 7 consecutive days.                                       29.10.6 Control Unit.
                                                                                 29.10.6.1 The control unit shall be automatically restoring
   (5) A rechargeable secondary power source shall meet the                        upon restoration of electrical power.
                                                                                 29.10.6.2* The control unit shall be of a type that "locks in"
 N following criteria:                                                             on an alarm condition.
                                                                                N 29.10.6.3 Smoke detection circuits shall not be required to
          (a) Be automatically recharged                                           lock in.
                                                                                   29.10.6.4 If a reset switch is provided, it shall be of a self-
 O (b) Be recharged within 4 hours where power is provi-                           restoring (momentary operation) type.
                  ded from a circuit that can be switched on or off by             29.10.6.5 A means for silencing the trouble notification appli-
                  means other than a circuit breaker or within                     ance(s) shall be permitted only if the following conditions are
   E 48 hours where power is provided from a circuit                               satisfied:
                  that cannot be switched on or off by means other                 (1) The means is key-operated or located within a locked
   S than a circuit breaker
                                                                                           enclosure, or arranged to provide equivalent protection
U 29.10 Equipment Performance.                                                             against unauthorized use.
                                                                                   (2) The means transfers the trouble indication to an identi-
   29.10.1 Self-Diagnostic. Any failure of any nonreliable or                              fied lamp or other acceptable visible indicator, and the
                                                                                           visible indication persists until the trouble condition has
L short-life component that renders the detector inoperable shall                          been corrected.
                                                                                 29.10.6.6 A means for turning off actuated alarm notification
   result in a trouble signal or otherwise be apparent to the occu-                appliances shall be permitted only if the following conditions
                                                                                   are satisfied:
A pant of the living unit without the need for test.                               (1) The means is key-operated or located within a locked
{C56A4DC7-64F7-4C8U 29.10.2* Smoke Alarms, System Smoke Detectors, and Other               cabinet or arranged to provide equivalent protection
                                                                                           against unauthorized use.
 8-B368-41DE5BD47BC8} Non-Heat Fire Detectors. Each device shall detect abnormal   (2) The means includes the provision of a visible alarm
                                                                                           silence indication.
ID quantities of smoke or applicable fire signature, shall operate                 (3) The silenced position is indicated by a distinctive signal.
                                                                                   (4) The switch is a momentary or self-restoring switch.
   in the normal environmental conditions, and shall be in
   compliance with applicable standards such as ANSI/UL 268,

IV Standard for Smoke Detectors for Fire Alarm Systems, or ANSI/

   UL 217, Standard for Single and Multiple Station Smoke Alarms.

D N· 29.10.3 Carbon Monoxide Alarms and Detectors.
IN N 29.10.3.1* Each carbon monoxide alarm shall be in compli-

   ance with ANSI/UL 2034, Standard for Single and Multiple Station
   Carbon Monoxide Alarms.

R N 29.10.3.2 Each carbon monoxide detector shall be in compli-
   ance with ANSI/UL 2075, Standard for Gas and Vapor Detectors
O and Sensors, and shall meet the sensitivity testing and alarm
   thresholds of ANSI/UL 2034, Standard for Single and Multiple
FStation Carbon Monoxide Alarms.
                                                                                29.10.6.7 Initiating devices and notification appliances
N 29.10.3.3 All signals produced from periodic testing of carbon                connected to household control units shall be monitored for
   monoxide alarms or detectors shall be identical to the signal                integrity so that the occurrence of a single open or single
   produced when the unit is in alarm.                                          ground fault in the interconnection, which prevents normal

N 29.10.3.4 Trouble signals shall be distinctive from alarm                     operation of the interconnected devices, is indicated by a
   signals.                                                                     distinctive trouble signal.

N 29.10.3.5 Unless otherwise recommended by the manufactur-                     29.10.6.8 The control unit shall be in compliance with appli-
   er's published instructions, carbon monoxide alarms and                      cable standards such as ANSI/UL 985, Standard for Household
   detectors shall be replaced when they fail to respond to tests.              Fire Warning System Units; ANSI/UL 1730, Standard for Smoke
                                                                                Detector Monitors and Accessories for Individual Living Units of
                                                                                Multifamily Residences and Hotel/Motel Rooms; or ANSI/UL 864,
                                                                                Standard for Control Units and Accessories for Fire Alarm Systems.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

SINGLE- AND MULTIPLE-STATION ALARMS AND HOUSEHOLD SIGNALING SYSTEMS                                                          72-183

29.10.6.9 Any data exchange between the control unit and          29.10.8 Wireless Devices.
separate independent devices via remote access shall not
compromise the integrity of the fire alarm system.                29.10.8.1 Wireless Systems. Household fire alarm systems
                                                                  utilizing low-power wireless transmission of signals within the
 29.10.6.10 Remote resetting and silencing of a control unit      protected dwelling unit shall comply with the requirements of
from other than the protected premises shall be inhibited for a   Section 23.16, except as modified by 29.10.8.1.1.
minimum of 4 minutes from the initial activation of the fire
alarm signal.                                                     29.10.8.1.1 The requirements of 23.16.4.2 shall not apply
                                                                  where periodic monitoring for integrity complies with all of the
N 29.10.6.11 Each electrical carbon monoxide detection system     following:
shall have an integral test means to allow testing of the system
operation.                                                        (1) Each low-power transmitter/transceiver shall transmit
                                                                         check-in signals at intervals not exceeding 80 minutes.
                                                                  (2) Any transmission interruption between a low-power radio
29.10.7 Combination System.
   29.10.7.1 If designed and installed to perform additional                 transmitter/transceiver and the receiver/fire alarm
   functions, fire- and carbon monoxide­warning equipment shall              control unit exceeding 4 hours shall cause a latching
                                                                             trouble signal at the household fire alarm control unit/
Y operate reliably and without compromise to its primary func-               operator interface.
L tions.                                                             (3) Low-power transmitters/transceivers shall be limited to
                                                                             serving a single initiating device; however, a single initiat-
   29.10.7.2 Fire signals shall take precedence over any other               ing device shall be permitted to send multiple types of
                                                                             alarm signals.
N signal or functions, even if a non-fire signal is actuated first.  (4) Redundant retransmission devices (repeaters) shall be
O 29.10.7.3 Fire and carbon monoxide signals shall be distinc-               provided such that disconnecting or failure of any single
                                                                             retransmission device (repeater) does not interrupt
   tive so that a fire or carbon monoxide signal can be distin-              communications between any low-power transmitter/
   guished from all other signals.                                           transceiver and the receiver/fire alarm control unit.
                                                                     29.10.8.2 Nonsupervised Wireless Interconnected Alarms.
E N 29.10.7.4 The use of a common audible notification appliance   29.10.8.2.1* To ensure adequate transmission and reception
S shall be permitted as long as distinctive signals are generated.   capability, nonsupervised, low-power wireless alarms shall be
                                                                     capable of reliably communicating at a distance of 100 ft
   29.10.7.5 Faults in other systems or components shall not         (30.5 m) indoors as tested to an equivalent open area test
                                                                     distance, DEOAT, between two devices in accordance with Equa-
U affect the operation of the fire alarm system.                     tions 29.10.8.2.1a and 29.10.8.2.1b.
L 29.10.7.6 Where common wiring is employed for a combina-
                                                                                                                             [29.10.8.2.1a]
   tion system, the equipment for other than the fire and carbon
                                                                              D              =  30.5     ×         10  Lb  
A monoxide alarm system shall be connected to the common                         EOAT                                  40

   wiring of the system so that short circuits, open circuits,

{C56A4DC7-64F7-4C8U grounds, or any fault in this equipment or interconnection

 8-B368-41DE5BD47BC8} between this equipment and the fire and carbon monoxide

ID alarm system wiring does not interfere with the supervision of

   the fire and carbon monoxide alarm system or prevent alarm
   or trouble signal operation.

IV 29.10.7.7 Audible notification signals shall be provided in the

   following priority order:

D (1) Fire alarm
IN (2) Carbon monoxide

   (3) Other
 29.10.7.8* Installations that include the connection of single-

R or multiple-station alarms with other input or output devices

   shall be permitted.

O N 29.10.7.8.1 An open, ground fault, or short circuit of the
Fwiring connecting input or output devices to the single- or
                                                                  where:
                                                                  Lb = the building attenuation factor

                                                                                                                             [29.10.8.2.1b]

                                                                                   L     =   4  ×  L     + 2× Lf
                                                                                      b               w

multiple-station alarms shall not prevent operation of each       where:
individual alarm.                                                 Lw = attenuation value of a wall

                                                                      = 2 × L1 + L2
                                                                  Lf = attenuation value of a floor
                                                                     = L1 + L2 + L3 + L4
                                                                  L1 = frequency-dependent attenuation value for 1/2 in.
29.10.7.8.2 Single- or multiple-station smoke alarms shall be     (13 mm) drywall
permitted to be connected to system control equipment loca-
ted within the dwelling unit.                                     L2 = frequency-dependent attenuation value for 11/2 in.
                                                                  (38 mm) structural lumber
29.10.7.8.3 When connected, the actuation of a single- or         L3 = frequency-dependent attenuation value for 3/4 in.
multiple-station smoke alarm shall initiate an alarm signal at          (19 mm) plywood
the system control equipment located within the dwelling unit.
                                                                  L4 = frequency-dependent attenuation value for 1/2 in.
                                                                  (13 mm) glass/tile floor
29.10.7.8.4 A sprinkler waterflow alarm initiating device shall
be permitted to be connected to the multiple-station alarms or
household fire alarm system to actuate an alarm signal.           29.10.8.2.2 Fire alarm signals shall have priority over all other
                                                                  signals.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.              2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-184        NATIONAL FIRE ALARM AND SIGNALING CODE

29.10.8.2.3 The maximum allowable response delay from acti-                     29.10.9.10.2 Where a DACT is used, the DACT test signals
vation of an initiating device to receipt and alarm/display by                  shall be transmitted at least monthly.
the receiver/control unit shall be 20 seconds.                                  29.10.9.10.3 Where a communication or transmission means
29.10.8.2.4* Wireless interconnected smoke alarms (in receive                   other than DACT is used, only a single communication tech-
mode) shall remain in alarm as long as the originating unit                     nology and path shall be required to serve the protected prem-
(transmitter) remains in alarm.                                                 ises.

29.10.8.2.5 The occurrence of any single fault that disables a                  29.10.9.10.4 Where a communication or transmission means
transceiver shall not prevent other transceivers in the system                  other than DACT is used, all equipment necessary to transmit
from operating.                                                                 an alarm signal shall be provided with a minimum of 24 hours
29.10.9 Supervising Stations.                                                   of secondary power capacity and shall report a trouble condi-
                                                                                tion indicating loss of primary power.

 29.10.9.1* Household alarm systems shall be permitted to be                       29.10.9.10.5 Failure of the communication path referenced in
   supervised by a supervising station or by a public emergency                    29.10.9.10.3 shall be annunciated at the supervising station and
   alarm reporting system.                                                         at the protected premises within not more than 7 days of the
                                                                                   failure.
Y N 29.10.9.1.1 Transmission of signals from single- and multiple-                 29.10.9.10.6 A dedicated cellular telephone connection shall
L station alarms to a constantly attended supervising station or                   be permitted to be used as a single means to transmit alarms to
                                                                                   a constantly attended remote monitoring location.
   public emergency alarm reporting system shall be processed by                   29.11 Installation.
                                                                                   29.11.1 General.
N a household alarm system.                                                        29.11.1.1 All equipment shall be installed in accordance with
O N 29.10.9.1.2 Where off-premises supervision is provided, the                    the manufacturer's published instructions and applicable elec-
                                                                                   trical standards.
   system shall transmit at least a general alarm signal.                          29.11.1.2 All devices shall be so located and mounted that
                                                                                   accidental operation is not caused by jarring or vibration.
E 29.10.9.1.3 Transmission of trouble signals and supervisory                    29.11.1.3 All equipment shall be mounted so as to be suppor-
                                                                                   ted independently of its attachment to wires.
   signals shall be permitted.                                                   29.11.1.4 The supplier or installing contractor shall provide
                                                                                   the system owner or other responsible parties with the follow-
S N 29.10.9.2* Supervising station systems and services shall meet                 ing:
   the requirements of Chapter 26 for the type of system and type                  (1) An instruction booklet illustrating typical installation
U of service selected, except as modified by 29.10.9.5 through
   29.10.9.10.                                                                             layouts
                                                                                   (2) Instruction charts describing the operation, method, and
L N 29.10.9.3 Public emergency alarm reporting systems shall
A meet the requirements of Chapter 27, except as modified by                               frequency of testing and maintenance of the warning
                                                                                           equipment
   29.10.9.7 through 29.10.9.10.                                                   (3) Printed information for establishing an emergency evacu-
                                                                                           ation plan
{C56A4DC7-64F7-4C8U N 29.10.9.4 Public emergency alarm reporting systems shall     (4) Printed information to inform system owners where they
ID 8-B368-41DE5BD47BC8} transmit signals to an emergency services communications           can obtain repair or replacement service, and where and
                                                                                           how parts requiring regular replacement, such as batter-
   system meeting the requirements of NFPA 1221.                                           ies or bulbs, can be obtained within 2 weeks
                                                                                   (5) Information noting both of the following:
IV 29.10.9.5 Supervising station systems shall not be required to                          (a) Unless otherwise recommended by the manufactur-

   comply with requirements for indication of central station serv-                               er's published instructions, smoke alarms shall be
   ice in 26.3.4.                                                                                 replaced when they fail to respond to tests.

D N 29.10.9.6 Alarm, supervisory, and trouble signals shall be
   permitted to be received at a listed central supervising station.
IN 29.10.9.7* Alarm signals shall be permitted to be verified
   prior to reporting them to the fire service, provided that the
   verification process does not delay the reporting by more than
R 90 seconds.
O 29.10.9.8 Household fire alarm systems shall be programmed
   by the manufacturer to generate at least a monthly test of the
Fcommunication or transmission means.
                                                                                       (b) Smoke alarms shall not remain in service longer
   29.10.9.9 The activation of a keypad fire alarm signal shall                               than 10 years from the date of manufacture unless
   require a manual operation of two simultaneous or sequential                               otherwise provided by manufacturer's published
   operations.                                                                                instructions.
N 29.10.9.10 Communications methods shall comply with
   29.10.9.10.1 through 29.10.9.10.6.                                           (6) The instructions required in 29.14.2 and 29.14.4
                                                                                29.11.2 Interconnection of Multiple-Station Alarms.
29.10.9.10.1 Where a digital alarm communicator transmitter
(DACT) is used, the DACT serving the protected premises shall  29.11.2.1* The interconnection of alarms shall comply with
only require a single telephone line and shall only require a                   the following:

call to a single digital alarm communicator receiver (DACR)                     (1) Alarms shall not be interconnected in numbers that
number.
                                                                                exceed the manufacturer's published instructions.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                 SINGLE- AND MULTIPLE-STATION ALARMS AND HOUSEHOLD SIGNALING SYSTEMS                                             72-185

(2) In no case shall more than 18 initiating devices be inter-                                     listed for installation in close proximity to cooking appli-
connected (of which 12 can be smoke alarms) where the                                              ances. Smoke alarms and smoke detectors installed
interconnecting means is not supervised.                                                           between 10 ft (3.0 m) and 20 ft (6.1 m) along a horizon-
(3) In no case shall more than 64 initiating devices be inter-                                     tal flow path from a stationary or fixed cooking appli-
connected (of which 42 can be smoke alarms) where the                                              ance shall be equipped with an alarm-silencing means or
interconnecting means is supervised.                                                               use photoelectric detection.
(4) Alarms of different manufacturers shall not be intercon-                                       (5) Smoke alarms or smoke detectors that use photoelectric
nected unless listed as being compatible with the specific                                         detection shall be permitted for installation at a radial
model.                                                                                             distance greater than 6 ft (1.8 m) from any stationary or
(5) When alarms of different types are interconnected, all                                         fixed cooking appliance when both of the following
interconnected alarms shall produce the appropriate                                                conditions are met:
           audible response for the phenomena being detected or
           remain silent.                                                                                  (a) The kitchen or cooking area and adjacent spaces
   29.11.2.2 A single fault on the interconnecting means                                                          have no clear interior partitions or headers.
   between multiple-station alarms shall not prevent single-station
                                                                                                           (b) The 10 ft (3.0 m) area of exclusion would prohibit
Y operation of any of the interconnected alarms.                                                                  the placement of a smoke alarm or smoke detector
L  29.11.2.3 Remote notification appliance circuits of multiple-                                                  required by other sections of this Code.

   station alarms shall be capable of being tested for integrity by                                 (6) Effective January 1, 2022, smoke alarms and smoke
                                                                                                           detectors installed between 6 ft (1.8 m) and 20 ft (6.1 m)
N activation of the test feature on any interconnected alarm.                                              along a horizontal flow path from a stationary or fixed
O N 29.11.2.4 Activation of the test feature shall result in the oper-                                     cooking appliance shall be listed for resistance to
                                                                                                           common nuisance sources from cooking.
   ation of all interconnected notification appliances.
                                                                                                    (7)* Smoke alarms and smoke detectors shall not be installed
E 29.11.3* Smoke Alarms and Smoke Detectors. Smoke alarms,                                                 within a 36 in. (910 mm) horizontal path from a door to
                                                                                                           a bathroom containing a shower or tub unless listed for
   smoke detectors, devices, combination of devices, and equip-                                            installation in close proximity to such locations.

S ment shall be installed in accordance with the manufacturer's                                     (8) Smoke alarms and smoke detectors shall not be installed
                                                                                                           within a 36 in. (910 mm) horizontal path from the
   listing and published instructions, and, unless specifically listed                                     supply registers of a forced air heating or cooling system
                                                                                                           and shall be installed outside of the direct airflow from
U for the application, shall comply with requirements in 29.11.3.1                                         those registers.

   through 29.11.3.4.                                                                               (9)* Smoke alarms and smoke detectors shall not be installed
                                                                                                           within a 36 in. (910 mm) horizontal path from the tip of
L 29.11.3.1* Peaked Ceilings. Smoke alarms or smoke detectors                                              the blade of a ceiling-suspended (paddle) fan unless the
                                                                                                           room configuration restricts meeting this requirement.
   mounted on a peaked ceiling shall be located within 36 in.
                                                                                                   (10) Where stairs lead to other occupiable levels, a smoke
A (910 mm) horizontally of the peak, but not closer than 4 in.                                             alarm or smoke detector shall be located so that smoke
                                                                                                           rising in the stairway cannot be prevented from reaching
   (100 mm) vertically to the peak.                                                                        the smoke alarm or smoke detector by an intervening
                                                                                                           door or obstruction.
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 29.11.3.2* Sloped Ceilings. Smoke alarms or smoke detectors
ID mounted on a sloped ceiling having a rise greater than 1 ft in                                  (11) For stairways leading up from a basement, smoke alarms
                                                                                                           or smoke detectors shall be located on the basement
   8 ft (1 m in 8 m) horizontally shall be located within 36 in.                                           ceiling near the entry to the stairs.

IV (910 mm) of the high side of the ceiling, but not closer than                                   (12)* For tray-shaped ceilings (coffered ceilings), smoke
                                                                                                           alarms and smoke detectors shall be installed on the
   4 in. (100 mm) from the adjoining wall surface.                                                         highest portion of the ceiling or on the sloped portion
   29.11.3.3* Wall Mounting. Smoke alarms or smoke detectors                                               of the ceiling within 12 in. (300 mm) vertically down
                                                                                                           from the highest point.
D mounted on walls shall be located not farther than 12 in.
                                                                                                   (13) Smoke alarms and detectors installed in rooms with
   (300 mm) from the adjoining ceiling surface.                                                            joists or beams shall comply with the requirements of
                                                                                                           17.7.3.2.4.
IN 29.11.3.4 Specific Location Requirements. The installation of
                                                                                                   (14) Heat alarms and detectors installed in rooms with joists
   smoke alarms and smoke detectors shall comply with the
   following requirements:

 R (1) Smoke alarms and smoke detectors shall not be located
 Owhere ambient conditions, including humidity and

            temperature, are outside the limits specified by the

F manufacturer's published instructions.
(2) Smoke alarms and smoke detectors shall not be located                 or beams shall comply with the requirements of 17.6.3.
      within unfinished attics or garages or in other spaces      29.11.4* Heat Detectors and Heat Alarms.
      where temperatures can fall below 40ºF (4.4ºC) or
      exceed 100ºF (38ºC).
(3)* Where the mounting surface could become considerably         29.11.4.1* On smooth ceilings, heat detectors and heat alarms
                                                                  shall be installed within the strict limitations of their listed spac-
      warmer or cooler than the room, such as a poorly insula-    ing.
      ted ceiling below an unfinished attic or an exterior wall,
smoke alarms and smoke detectors shall be mounted on  29.11.4.2* For sloped ceilings having a rise greater than 1 ft in
an inside wall.                                                   8 ft (1 m in 8 m) horizontally, the detector or alarm shall be
(4)* Smoke alarms and smoke detectors shall not be installed      located within 36 in. (910 mm) of the peak.
within an area of exclusion determined by a 10 ft
(3.0 m) radial distance along a horizontal flow path              N 29.11.4.3 The spacing of additional detectors or alarms, if any,
from a stationary or fixed cooking appliance, unless                 shall be based on a horizontal distance measurement, not on a
                                                                     measurement along the slope of the ceiling.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-186                                         NATIONAL FIRE ALARM AND SIGNALING CODE

29.11.4.4* Heat detectors or alarms shall be mounted on the                         (7) Explanation of signal indicators, including identification
ceiling at least 4 in. (100 mm) from a wall or on a wall with the                   of lights, switches, meters, and similar devices, regarding
top of the detector or alarm not less than 4 in. (100 mm), nor                      their function, unless their function is obvious
more than 12 in. (300 mm), below the ceiling.                                       (8) Distinction between alarm and trouble signals on units
                                                                                          employing both
N 29.11.4.5 Where the mounting surface could become consid-                         (9) The sensitivity setting for an alarm having a fixed setting
   erably warmer or cooler than the room, such as a poorly insula-
   ted ceiling below an unfinished attic or an exterior wall, the                         (For an alarm that is intended to be adjusted in the
   detectors or alarms shall be mounted on an inside wall.                                field, the range of sensitivity shall be indicated. The
                                                                                          marked sensitivity shall be indicated as a percent per
                                                                                            foot obscuration level. The marking shall include a
29.11.4.6 In rooms with open joists or beams, all ceiling-                                  nominal value plus tolerance.)
mounted detectors or alarms shall be located on the bottom of                       (10) Reference to an installation diagram and system owner's
such joists or beams.                                                                           manual
                                                                                       (11) Date of manufacture in the format YEAR (in four digits),
   29.11.4.7* Detectors or alarms installed on an open-joisted
   ceiling shall have their smooth ceiling spacing reduced where                                MONTH (in letters), and DAY (in two digits) located on
   this spacing is measured at right angles to solid joists; in the                             the outside of the alarm
                                                                                    N 29.14.1.1 Where space limitations prohibit inclusion of
Y case of heat detectors or heat alarms, this spacing shall not                        29.14.1(4) and 29.14.1(6), it shall be permitted to include this
L exceed one-half of the listed spacing.                                               information in the installation instructions instead.
N 29.11.5 Wiring and Equipment. The installation of wiring and                      N 29.14.2 Carbon Monoxide Alarm and Detector Markings. In
                                                                                       addition to 29.14.1, carbon monoxide alarms or detectors shall
   equipment shall be in accordance with the requirements of                           be marked with the following information:
   Article 760 of NFPA 70.                                                             (1) Statement that indicates the unit is not suitable as a fire
                                                                                               detector
O N 29.11.6 Installation and Inspection Record. Where a form is                        (2) Electrical rating (if applicable)
   required by the AHJ to document the installation and inspec-                        (3) Warning that carbon monoxide is odorless, colorless, and
E tion of a household alarm system or single- or multiple-station                              tasteless
S alarms, 7.8.2(3) shall be used to document the record of                             (4) Emergency actions to be taken
   completion and inspection.                                                          (5) Recommended replacement date
U 29.12 Optional Functions. The following optional functions                         29.14.3 Household Alarm Control Unit. Unless otherwise
   of fire-warning equipment shall be permitted:                                       permitted by 29.14.4, all household alarm control units shall be
L (1) Notification of the fire department, either directly or                          plainly marked with the following information on the unit:
          through an alarm monitoring service                                          (1) Manufacturer's or listee's name, address, and model
A (2) Monitoring of other safety systems, such as fire sprinklers                              number
          for alarm or proper operating conditions                                     (2) A mark or certification that the unit has been listed
{C56A4DC7-64F7-4C8U (3) Notification of occupants or others of potentially danger-     (3) Electrical rating (where applicable)
 ID 8-B368-41DE5BD47BC8} ous conditions, such as the presence of fuel gases or toxic   (4) Identification of all user interface components and their
          gases such as carbon monoxide                                                        functions (such as, but not limited to, lights, switches, and
   (4) Notification of occupants or others of the activation of                                meters) located adjacent to the component
 IV intrusion (burglar alarm) sensors                                                  (5) Manufacturer's published operating and maintenance
   (5) Any other function, safety related or not, that could share                             instructions
          components or wiring                                                         (6) Test instructions
D 29.13 Inspection, Testing, and Maintenance.                                          (7) Replacement and service instructions
                                                                                       (8) Reference to an installation wiring diagram and home-
IN N 29.13.1 Fire and carbon monoxide alarm equipment shall be                                 owner's manual, if not attached to control unit, by draw-
   maintained and tested in accordance with the manufacturer's                                 ing number and issue number and/or date
   published instructions and per the requirements of 14.4.5 and                    N 29.14.4 Where space limitations prohibit inclusion of
R 14.4.6.                                                                              29.14.3(5) and 29.14.3(7), it shall be permitted to include this
N 29.13.2 All fire and carbon monoxide alarm equipment shall

O be restored to a normal condition after each alarm or test.
F29.14 Markings and Instructions.
                                                                                    information in the installation instructions instead.
29.14.1 Alarms. All alarms shall be plainly marked with the
following information on the unit:                                                  N 29.14.5 Carbon Monoxide Instructions. The following infor-
 (1) Manufacturer's or listee's name, address, and model                               mation shall be included in the instructions provided with
        number                                                                         carbon monoxide alarms and detectors:
 (2) A mark or certification that the unit has been listed                             (1) Installation instructions
 (3) Electrical rating (where applicable)                                              (2) Operating instructions
                                                                                    (3) Testing instructions
(4) Manufacturer's published operating and maintenance                              (4) Maintenance instructions
      instructions                                                                  (5) Replacement and service instructions
                                                                                    (6) Statement indicating that smoke might not be present
(5) Test instructions
(6) Replacement and service instructions                                                   during a carbon monoxide alarm condition

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                     ANNEX A                                                                                        72-187

(7)* Information on the actions to be taken in case of an                              it contains substantial enforcement and administrative provi-
alarm                                                                                  sions.
(8) Minimum and recommended distances from fuel-
       burning appliances                                                              A.3.2.5 Listed. The means for identifying listed equipment
                                                                                       may vary for each organization concerned with product evalua-
                                                                                       tion; some organizations do not recognize equipment as listed
       Annex A Explanatory Material                                                    unless it is also labeled. The authority having jurisdiction
                                                                        should utilize the system employed by the listing organization
Annex A is not a part of the requirements of this NFPA document but is  to identify a listed product.
included for informational purposes only. This annex contains explan-
atory material, numbered to correspond with the applicable text para-
graphs.                                                                  A.3.3.6 Acoustically Distinguishable Space (ADS). All parts of
                                                                           a building or area intended to have occupant notification are
                                                                                       subdivided into ADSs as defined. Some ADSs might be designa-
   A.1.2 Fire alarm systems intended for life safety should be                         ted to have voice communications capability and require that
   designed, installed, and maintained to provide indication and                       those communications be intelligible. Other spaces might not
   warning of abnormal fire conditions. The system should alert                        require voice intelligibility or might not be capable of reliable
   building occupants and summon appropriate aid in adequate                           voice intelligibility. An ADS might have acoustical design
                                                                                       features that are conducive for voice intelligibility, or it might
Y time to allow for occupants to travel to a safe place and for                        be a space where voice intelligibility could be difficult or impos-
L rescue operations to occur. The fire alarm system should be                          sible to achieve. Each is still referred to as an ADS.

   part of a life safety plan that also includes a combination of                         In smaller areas, such as those under 400 ft2 (40 m2), walls
                                                                                       alone will define the ADS. In larger areas, other factors might
N prevention, protection, egress, and other features particular to                     have to be considered. In spaces that might be subdivided by
                                                                                       temporary or movable partitions, such as ballrooms and meet-
   that occupancy.                                                                     ing rooms, each individual configuration should be considered
                                                                                       a separate ADS. Physical characteristics, such as a change in
O A.1.2.4 The intent of this paragraph is to make it clear that                        ceiling height of more than 20 percent, or a change in acousti-
                                                                                       cal finish, such as carpet in one area and tile in another, would
   the protection requirements are derived from the applicable                         require those areas to be treated as separate ADSs. In larger
                                                                                       areas, there might be noise sources that require a section to be
E building or fire code, not from NFPA 72.                                             treated as a separate ADS. Any significant change in ambient
                                                                                       noise level or frequency might necessitate an area be consid-
   A.1.6.5 Where dimensions are expressed in inches, it is inten-                      ered a separate ADS.

S ded that the precision of the measurement be 1 in., thus plus                           In areas of 85 dBA or greater ambient sound pressure level,
                                                                                       meeting the pass/fail criteria for intelligibility might not be
   or minus 12 in. The conversion and presentation of dimensions                       possible, and other means of communications might be neces-
                                                                                       sary. So, for example, the space immediately surrounding a
U in millimeters would then have a precision of 25 mm, thus plus                       printing press or other high-noise machine might be designa-
                                                                                       ted as a separate ADS, and the design might call for some form
   or minus 13 mm.                                                                     of effective notification but not necessarily require the ability to
                                                                                       have intelligible voice communications. The aisles or operator's
L A.3.2.1 Approved. The National Fire Protection Association                           control stations might be separate ADSs where intelligible voice
A does not approve, inspect, or certify any installations, proce-                      communication might be desired.

   dures, equipment, or materials; nor does it approve or evaluate                        Significant differences in furnishings -- for example, an area
                                                                                       with tables, desks, or low dividers adjacent to an area with high
{C56A4DC7-64F7-4C8U testing laboratories. In determining the acceptability of installa-shelving -- would require separate consideration. The entire
                                                                                       desk area could be a single acoustic zone, whereas each area
 8-B368-41DE5BD47BC8} tions, procedures, equipment, or materials, the authority        between shelving could be a unique zone. Essentially, any note-
                                                                                       worthy change in the acoustical environment within an area
ID having jurisdiction may base acceptance on compliance with                          will mandate consideration of that portion of the area to be

   NFPA or other appropriate standards. In the absence of such
   standards, said authority may require evidence of proper instal-

IV lation, procedure, or use. The authority having jurisdiction

   may also refer to the listings or labeling practices of an organi-

D zation that is concerned with product evaluations and is thus in

   a position to determine compliance with appropriate standards

IN for the current production of listed items.

   A.3.2.2 Authority Having Jurisdiction (AHJ). The phrase
   "authority having jurisdiction," or its acronym AHJ, is used in

R NFPA documents in a broad manner, since jurisdictions and

   approval agencies vary, as do their responsibilities. Where

Opublic safety is primary, the authority having jurisdiction may

   be a federal, state, local, or other regional department or indi-

Fvidual such as a fire chief; fire marshal; chief of a fire preven-
tion bureau, labor department, or health department; building                          treated as an acoustic zone. Hallways and stairwells will typically
official; electrical inspector; or others having statutory author-                     be considered as individual acoustic zones.
ity. For insurance purposes, an insurance inspection depart-
ment, rating bureau, or other insurance company                                           Spaces confined by walls with carpeting and acoustical ceil-
representative may be the authority having jurisdiction. In                            ings can be deemed to be one ADS. An ADS should be an area
many circumstances, the property owner or his or her designa-                          of consistent size and material. A change of materials from
ted agent assumes the role of the authority having jurisdiction;                       carpet to hard tile, the existence of sound sources, such as
at government installations, the commanding officer or depart-                         decorative waterfalls, large expanses of glass, and changes in
mental official may be the authority having jurisdiction.                              ceiling height, are all factors that might separate one ADS from
                                                                                       another.
A.3.2.3 Code. The decision to designate a standard as a
"code" is based on such factors as the size and scope of the                              Each ADS might require different components and design
document, its intended use and form of adoption, and whether                           features to achieve intelligible voice communication. For exam-
                                                                                       ple, two ADSs with similar acoustical treatments and noise

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-188                               NATIONAL FIRE ALARM AND SIGNALING CODE

levels might have different ceiling heights. The ADS with the                 A.3.3.38.3 Sloping Peaked-Type Ceiling. Refer to Figure
lower ceiling height might require more ceiling-mounted loud-                 A.17.6.3.4(a) for an illustration of smoke or heat detector spac-
speakers to ensure that all listeners are in a direct sound field             ing on peaked-type sloped ceilings.
(see Figure A.3.3.6). Other ADSs might benefit from the use of
alternate loudspeaker technologies, such as line arrays, to                   A.3.3.38.4 Sloping Shed-Type Ceiling. Refer to Figure
achieve intelligibility.                                                      A.17.6.3.4(b) for an illustration of smoke or heat detector spac-
                                                                              ing on shed-type sloped ceilings.
   An ADS that differs from another because of the frequency
and level of ambient noise might require the use of loudspeak-     A.3.3.40.3 Smooth Ceiling. Open truss constructions are not
ers and system components that have a wider frequency band-        considered to impede the flow of fire products unless the
width than conventional emergency communications                   upper member, in continuous contact with the ceiling, projects
equipment. However, designers should not use higher band-          below the ceiling more than 4 in. (100 mm).

width loudspeakers in all locations, unless needed to overcome N A.3.3.41.4 Valve-Regulated Lead-Acid (VRLA) Cell. VRLA
   certain acoustic and ambient conditions. This is because the               cells provide a means for recombination of internally gener-
   higher bandwidth appliance will require more energy to                     ated oxygen and the suppression of hydrogen gas evolution to
   perform properly. This increases amplifier and wire size and               limit water consumption. (SIG-TMS)
                                                                              A.3.3.47.2 Radio Channel. The width of the channel depends
Y power supply requirements.                                                  on the type of transmissions and the tolerance for the
 L In some spaces, it might be impractical to achieve intelligibil-           frequency of emission. Channels normally are allocated for
                                                                              radio transmission in a specified type for service by a specified
   ity, and, in such a case, alternatives to voice evacuation might           transmitter.
                                                                              A.3.3.51 Coded. Notification signal examples are numbered
N be required within such areas.                                              strokes of an impact-type appliance and numbered flashes of a
 O There might be some areas of a facility where there are                    visual appliance.
                                                                              A.3.3.57 Communications Center. Examples of functions of a
   several spaces of the same approximate size and the same                   communications center are as follows:
   acoustic properties. For example, there might be an office                 (1) Communications between the public and the communi-

E space with multiple individual offices, each with one loud-                        cations center
                                                                              (2) Communications between the communications centers,
   speaker. If one or two are satisfactorily tested, there is no need
                                                                                     the emergency response agency (ERA), and emergency
S to test all of them for speech intelligibility.                                    response facilities (ERFs)
U N A.3.3.12.3 Manual Fire Alarm Box. The term box is currently               (3) Communications within the ERA and between different
                                                                                     ERAs
   the term used by building codes and nationally recognized test-                   [1221:A.3.3.19]
                                                                              (4) Communications with the public emergency alarm
L ing laboratories. They are also called manual fire alarm                           reporting system
                                                                                 The central operating part of the public emergency alarm
   stations, pull stations, and call points. (SIG-IDS)                        reporting system is usually located at the communications
                                                                              center.
A N A.3.3.20 Ancillary Functions. Ancillary functions can include             A.3.3.61 Condition. See Figure A.3.3.61 that describes the
   general paging, background music, or other non-emergency                   Condition -- Signal -- Response model used in this Code.
{C56A4DC7-64F7-4C8U signals. (SIG-ECS)                                        There are varying degrees of conditions that require varying
ID 8-B368-41DE5BD47BC8} A.3.3.30 Average Ambient Sound Level. The term averagedegrees of response that are initiated by various types of
   ambient sound level is also called the equivalent A-weighted               signals. A condition could be present without being detected
IV sound level measured over t hours, where t is the time period              (either because detection of the condition was not required or
   over which the measurement is made. The standard industry                  was not feasible), in which case, there is no signal or response.
   symbol is LA.eq.t. Where a measurement is taken over a 24-hour
D time period, the designation would be LA.eq.24.

IN N A.3.3.31 Battery. Common usage permits this designation to
   be applied to a single cell used independently. Cells can be
   connected in series or parallel, or both, to provide the required
FOR operating voltage and current levels. (SIG-TMS)
                   71.5 ft (21.8 m)                                                         15 ft (4.6 m)
                                     8.5 ft (2.6 m)
                                                                   45.5 ft (13.9 m)

FIGURE A.3.3.6                                     117 ft (35.7 m)
Associates, Inc.)
                   Illustration Demonstrating the Effect of Ceiling Height. (Source: R. P. Schifiliti

2019 Edition       Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                  ANNEX A                                                                  72-189

A condition could be detected, resulting in a signal, but there  The term pre-alarm condition is different from the terms posi-
could be no required response. A signal could be generated       tive alarm sequence, alarm verification, and pre-signal.
erroneously in the absence of a condition (due to malfunction
or other causes) resulting in an unwarranted response. The       A.3.3.61.1.3 Supervisory Condition. A supervisory condition
condition is normal when no abnormal conditions are present.     occurs when one system supervises another system, process, or
                                                                 equipment for failure or impairment, and a functional failure
A.3.3.61.1.1 Alarm Condition. When an alarm condition is         or impairment to operation of the supervised system, process
present, damage to life or property has begun or will begin.     or equipment has occurred. A supervisory condition might be a
Detection, signaling, and response, effected quickly, can limit  regularly occurring and expected event such as a valve closed
or prevent damage. The extent of damage is often reduced         on a sprinkler system. A closed valve is an abnormal condition
with inverse proportion to the time required for detection,      for the sprinkler system, but it does not constitute a trouble
signaling, and response. The amount of time available for        condition in the fire alarm or signaling system.
  detection, signaling, and response is generally not a known
  quantity and damage might not be preventable. Alarm condi-
  tions can result due to the presence of fire, chemicals, freezing
  temperatures, or other circumstances.

Y A.3.3.61.1.2 Pre-Alarm Condition. Some examples of pre-
L alarm conditions include the following: the presence of a very

  small amount of visible smoke (at levels below listed initiating

N device alarm thresholds), the presence of a smoke-like odor, a

  somewhat elevated temperature, and a gradually increasing

O temperature. Any abnormal condition that typically precedes

  an alarm condition can be termed a pre-alarm condition.

 E The amount of time available for investigating the cause of a

  pre-alarm condition is not a known quantity. If conditions dete-

S riorate to the point of alarm, time is no longer available for

  investigation. Pre-alarm conditions might or might not

U progress to alarm conditions.
 L The detection of pre-alarm conditions may be desirable in

  some occupancies, particularly if environmental conditions are

A ordinarily well controlled (e.g., integrated circuit fabrication

  facility) and personnel are trained to respond appropriately. In

{C56A4DC7-64F7-4C8U other occupancies, the detection of pre-alarm conditions may

8-B368-41DE5BD47BC8} not be desirable or necessary.
 ID Condition                                                       In some cases, a fault in one system, causing a trouble condi-
 IV A situation,        Signal          Response                 tion in that system, results in a supervisory condition in
                      A discrete         Actions or              another system because the other system is supervising some
        environmentalmessage or      changes of state            function of the faulted system, and the supervised function has
            state, orstatus indicationperformed upon             been impaired. In those cases, both supervisory and trouble
                   communicated        the receipt of            conditions exist at the same time.
 D equipment state. by electrical         a signal.
 IN Normal        or other means.                                   Some examples of supervisory conditions can include the
 R condition                             Pre-alarm               following:
 OPre-alarm           Pre-alarm          response                (1) An event causing the activation of a supervisory initiating
F condition             signal
                                                                        device used to monitor an environmental parameter,
                                                                        system element, component, or function, whose failure
                                                                        poses a risk to life, property, or mission (e.g., sprinkler
                                                                        valve closed, water tank low water level, low building
                                                                        temperature, ECS impairment, and so forth).
                                                                 (2) The failure of a guard to remain within established
                                                                        constraints while on tour, usually indicated by the
                                                                        absence of a guard's tour supervisory signal within
                                                                        prescribed timing requirements, or the presence of a
                                                                        guard's tour supervisory signal outside of prescribed
                                                                        sequencing requirements, or the presence of a delin-
                                                                        quency signal.
                                                                 (3) Public safety radio communications enhancement system
                                                                        antenna malfunction, signal booster failure, or battery
                                                                        depletion.
                                                                 (4) In some cases, the presence of smoke in an HVAC duct or
                                                                        in other places as defined by the authority having jurisdic-
                                                                        tion.
                                                                 A.3.3.61.1.4 Trouble Condition. A trouble condition is a fault
                                                                 in the fire alarm or signaling system. The system or some aspect
                                                                 of it is somehow broken. This is different from a supervisory
                                                                 condition that is an abnormal condition in a system that is
                                                                 supervised by the fire alarm or signaling system. Abnormal
                                                                 conditions, such as a closed valve in a sprinkler system, not
                                                                 caused by a fault are not considered trouble conditions.
                                                                    In some cases, a fault in one system, causing a trouble condi-
                                                                 tion in that system, results in a supervisory condition because
                                                                 another system is supervising some function of the faulted
                                                                 system, and the supervised function has been impaired by the
  Alarm           Alarm                Alarm                     fault (see A.3.3.61.1.3, Supervisory Condition). In those cases,
condition         signal             response                    both supervisory and trouble conditions exist at the same time.

Supervisory       Supervisory        Supervisory                 A.3.3.63.1 Autonomous Control Unit (ACU). Although an
  condition           signal          response                   ACU might incorporate provisions for messages or signals from
                                                                 external sources, the ACU is fully capable of building controls
 Trouble          Trouble             Trouble                    without the need for sources outside the building. An ACU is
condition         signal             response                    allowed to be located within a primary building and supply
                                                                 circuits to immediately adjacent support buildings such as
Return to normal  Restoration                                    detached storage buildings. Larger buildings will generally
     condition       signal                                      have their own ACUs to allow individual control within each
                                                                 building.

FIGURE A.3.3.61 Condition-Signal-Response Model.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.            2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-190                    NATIONAL FIRE ALARM AND SIGNALING CODE

N A.3.3.69 Design Professional. An architect/engineer working                       A.3.3.70.13 Multi-Sensor Detector. Typical examples of multi-
for the owner in the preparation of bid documents, overseeing                       sensor detectors are a combination of a heat detector with a
systems covered by this standard as part of a design-build                          smoke detector, or a combination rate-of-rise and fixed-
project, or an engineer performing a risk analysis, would be                        temperature heat detector that evaluates both signals using an
considered a design professional under the requirements of                          algorithm to generate an output such as pre-alarm or alarm.
this standard. (SIG-ECS)                                                            The evaluation can be performed either at the detector or at
                                                                                    the control unit. Other examples are detectors that include
A.3.3.70.4 Combination Detector. These detectors do not                             sensor combinations that respond in a predictable manner to
utilize a mathematical evaluation principle of signal processing                    any combination of heat, smoke, carbon monoxide, or carbon
more than a simple "or" function. Normally, these detectors                         dioxide.
provide a single response resulting from either sensing
method, each of which operates independent of the other.                            A.3.3.70.18 Rate Compensation Detector. A typical example
These detectors can provide a separate and distinct response                        of a rate compensation detector is a spot-type detector with a
resulting from either sensing method, each of which is                              tubular casing of a metal that tends to expand lengthwise as it
processed independent of the other.                                                 is heated and an associated contact mechanism that closes at a
                                                                                    certain point in the elongation. A second metallic element
Y A.3.3.70.7 Fixed-Temperature Detector. The difference                             inside the tube exerts an opposing force on the contacts, tend-
                                                                                    ing to hold them open. The forces are balanced in such a way
between the operating temperature of a fixed-temperature                            that, on a slow rate-of-temperature rise, there is more time for
                                                                                    heat to penetrate to the inner element, which inhibits contact
L device and the surrounding air temperature is proportional to                     closure until the total device has been heated to its rated
                                                                                    temperature level. However, on a fast rate-of-temperature rise,
the rate at which the temperature is rising. The rate is                            there is not as much time for heat to penetrate to the inner
                                                                                    element, which exerts less of an inhibiting effect so that contact
N commonly referred to as thermal lag. The air temperature is                       closure is achieved when the total device has been heated to a
                                                                                    lower temperature. This, in effect, compensates for thermal
always higher than the operating temperature of the device.                         lag.
                                                                                    A.3.3.70.19 Rate-of-Rise Detector. Typical examples of rate-of-
O Typical examples of fixed-temperature sensing elements are                        rise detectors are as follows:
                                                                                    (1) Pneumatic Rate-of-Rise Tubing. A line-type detector compris-
as follows:
                                                                                           ing small-diameter tubing, usually copper, that is installed
E (1) Bimetallic. A sensing element comprised of two metals that                           on the ceiling or high on the walls throughout the protec-
 S have different coefficients of thermal expansion arranged                               ted area. The tubing is terminated in a detector unit that
                                                                                           contains diaphragms and associated contacts set to
       so that the effect is deflection in one direction when                              actuate at a predetermined pressure. The system is sealed
                                                                                           except for calibrated vents that compensate for normal
 U heated and in the opposite direction when cooled.                                       changes in temperature.
                                                                                    (2) Spot-Type Pneumatic Rate-of-Rise Detector. A device consisting
(2) Electrical Conductivity. A line-type or spot-type sensing                              of an air chamber, a diaphragm, contacts, and a compen-
                                                                                           sating vent in a single enclosure. The principle of opera-
 L element in which resistance varies as a function of                                     tion is the same as that described for pneumatic rate-of-
                                                                                           rise tubing.
       temperature.                                                                 (3) Electrical Conductivity­Type Rate-of-Rise Detector. A line-type
                                                                                           or spot-type sensing element in which resistance changes
A (3) Fusible Alloy. A sensing element of a special composition                            due to a change in temperature. The rate of change of
       metal (eutectic) that melts rapidly at the rated tempera-                           resistance is monitored by associated control equipment,
{C56A4DC7-64F7-4C8U ture.                                                                  and an alarm is initiated when the rate of temperature
                                                                                           increase exceeds a preset value.
8-B368-41DE5BD47BC8} (4) Heat-Sensitive Cable. A line-type device in which the sens-A.3.3.71 Device (Class N). Class N devices include compo-
                                                                                    nents connected to a Class N network that monitor the envi-
 ID ing element comprises, in one type, two current-carrying

       wires separated by heat-sensitive insulation that softens at
       the rated temperature, thus allowing the wires to make

 IV electrical contact. In another type, a single wire is

       centered in a metallic tube, and the intervening space is
       filled with a substance that becomes conductive at a criti-

 D cal temperature, thus establishing electrical contact

       between the tube and the wire.

IN (5) Liquid Expansion. A sensing element comprising a liquid
       that is capable of marked expansion in volume in
       response to an increase in temperature.

R A.3.3.70.8 Flame Detector. Flame detectors are categorized as

ultraviolet, single wavelength infrared, ultraviolet infrared, or

O multiple wavelength infrared.
FA.3.3.70.12 Multi-Criteria Detector. A multi-criteria detector
is a detector that contains multiple sensing methods that                           ronment (e.g., smoke, heat, contact closure, manual "in case of
                                                                  fire" pull) and/or provide some output(s) (e.g., dry contact,
respond to fire signature phenomena and utilizes mathemati-                         audible/visual alert/notification, addressable loudspeaker)
cal evaluation principles to determine the collective status of
the device and generates a single output. Typical examples of                       that are required to provide the real-time functionality neces-
                                                                  sary for the protection of life and property. In this way, a
multi-criteria detectors are a combination of a heat detector     component connected to the network used for noncritical
with a smoke detector, or a combination rate-of-rise and fixed-   functions (i.e., maintenance) can be differentiated and exclu-
temperature heat detector that evaluates both signals using an    ded from the monitoring for integrity requirements of Class N.
algorithm to generate an output such as pre-alarm or alarm.
The evaluation can be performed either at the detector or at
the control unit. Other examples are detectors that include          Also in this way, transport equipment (e.g., switches, routers,
sensor combinations that respond in a predictable manner to       hubs, media converters) and other equipment (e.g., printers,
any combination of heat, smoke, carbon monoxide, or carbon        storage devices) can be differentiated from the requirements
dioxide.                                                          applied to Class N devices if they do not provide life safety­
                                                                  specific environmental monitoring, inputs, or outputs for the

2019 Edition              Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                           ANNEX A                                                                   72-191

life safety system. This is not to say that this equipment is not     excepted allowance of 20 ft (6.1 m) inside a raceway or enclo-
important to the overall operation of the system, just that this      sure defined in 12.6.9.
equipment is not considered a "device" in the context of           N A.3.3.99 Energy Storage Systems. Electrochemical energy
Class N. Equipment that does not meet the definition of a             storage systems include uninterruptable power supplies (UPS).
device cannot be specifically supervised but rather generally         A.3.3.100 Evacuation. Evacuation does not include the reloca-
supervised as they are part of the supervised pathways that serv-     tion of occupants within a building.
ice the Class N devices themselves.

A.3.3.81 Double Doorway. Refer to Figure 17.7.5.6.5.3(A) for        A.3.3.108 Fire Alarm Control Unit (FACU). In addition to the
an illustration of detector location requirements for double        functions identified in the definition, a fire alarm control unit
doors.                                                              might have an integral operator interface, supply power to

   A.3.3.87 Ember. Class A and Class D combustibles burn as                           detection devices, notification appliances, transponder(s), or
   embers under conditions where the flame typically associated                       off-premises transmitter(s) or any combination of these. The
   with fire does not necessarily exist. This glowing combustion                      control unit might also provide transfer of condition to relay or
   yields radiant emissions in parts of the radiant energy spectrum                   devices connected to the control unit. There can be multiple
                                                                                      fire alarm control units in a fire alarm system.
Y that are radically different from those parts affected by flaming                   A.3.3.108.2.1 Dedicated Function Fire Alarm Control Unit. A
                                                                                      dedicated function fire alarm control unit could serve more
   combustion. Specialized detectors that are specifically designed                   than one emergency control function, for example a dedicated
                                                                                      function fire alarm control unit could serve as a single control
L to detect those emissions should be used in applications where                      unit for sprinkler system monitoring and elevator recall. In that
                                                                                      case, the control unit should be labeled as follows:
   this type of combustion is expected. In general, flame detectors                   Sprinkler Waterflow AND Elevator Recall Control and Supervi-

N are not intended for the detection of embers.                                                                     sory Control Unit
O A.3.3.92 Emergency Communications System -- Emergency                               A.3.3.111.1 Combination System. Examples of non-fire
                                                                                      systems are security, card access control, closed circuit televi-
   Command Center. An emergency command center can also                               sion, sound reinforcement, background music, paging, sound
   include the mass notification system control.                                      masking, building automation, time, and attendance.
                                                                                      A.3.3.111.4 Protected Premises (Local) Fire Alarm System. A
E A.3.3.93 Emergency Control Function Interface Device. The                           protected premises fire alarm system is any fire alarm system
S emergency control function interface device is a listed relay or                    located at the protected premises. It can include any of the
                                                                                      functions identified in Section 23.3. Where signals are transmit-
   other listed appliance that is part of the fire alarm system. An                   ted to a communications center or supervising station, the
                                                                                      protected premises fire alarm system also falls under the defini-
U example of an emergency control function interface device is                        tion of one of the following systems: central station service
                                                                                      alarm system, remote supervising station alarm system, propri-
   the fire alarm control relay that removes power to a fan control                   etary supervising station alarm system, or auxiliary alarm
                                                                                      system. The requirements that pertain to these systems apply in
L unit.                                                                               addition to the requirements for the protected premises fire
                                                                                      alarm systems.
   A.3.3.94 Emergency Control Functions. Emergency control                            A.3.3.112 Fire Command Center. The fire command center
                                                                                      should contain the following features as applicable to the
A functions are meant to be observed functions, not equipment                         specific facility:

   or devices. Examples of emergency control functions are fan                         (1) Emergency voice/alarm communications system unit
                                                                                       (2) Fire department communications unit
{C56A4DC7-64F7-4C8U control (operation or shutdown), smoke damper operation,           (3) Fire detection and alarm system annunciator unit
ID 8-B368-41DE5BD47BC8} elevator recall, elevator power shutdown, door holder release, (4) Annunciator unit visually indicating the location of the

   shutter release, door unlocking, activation of exit marking devi-                          elevators and whether they are operational
   ces, and so forth. Fans, elevators, smoke dampers, door hold-                       (5) Status indicators and controls for air-handling systems
                                                                                       (6) The required fire-fighter's control panel for smoke
IV ers, shutters, locked doors, or exit marking devices themselves

   are not emergency control functions.

D N A.3.3.95 Emergency Response Agency (ERA). An ERA
   includes any public, governmental, private, industrial, or mili-
IN tary organization that engages in the operations specified in
   the definition. [1221:A.3.3.44]
   A.3.3.96 Emergency Response Facility (ERF). Examples of
R ERFs include a fire station, a police station, an ambulance
   station, a rescue station, a ranger station, and similar facilities.
O[1221:A.3.3.45]

FA.3.3.98 Endpoint (Class N). An endpoint device originates
   and/or terminates a communication stream and does not
   forward it to other devices.

An FACU, ACU, ECCU endpoint originates and/or termi-                                  control systems installed in the building
                                                                                       (7) Controls for unlocking stairway doors simultaneously
nates a communication stream with autonomy. If data is sent to                         (8) Sprinkler valve and waterflow detector display panels
or received from other locations, that communications stream                           (9) Emergency and standby power status indicators
forms a new path. The new path could even employ a different                          (10) Telephone for fire department use with controlled
communications protocol and, where permitted, have a differ-                                  access to the public telephone system
ent pathway class designation as defined in Section 12.3.                             (11) Fire pump status indicators

The exception in 12.3.6(1) shows Class N communication                                (12) Schematic building plans indicating the typical floor
paths do not require redundant paths when connected to a
single endpoint device. However, a connection to an FACU,                             plan and detailing the building core, means of egress,
ACU, or ECCU must be redundant even when those elements                               fire protection systems, fire-fighting equipment, and fire
are an endpoint on a Class N communication path, with the                             department access

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                      2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-192                                NATIONAL FIRE ALARM AND SIGNALING CODE

(13) Worktable                                                                         system or unit not functioning when required. This might be
(14) Generator supervision devices, manual start, and trans-                           due to an intentional act, such as closing a valve or disabling an
        fer features                                                                   initiating device. The impairment also might be caused by a
(15) Public address system                                                             deficiency in a piece of equipment or subsystem. An example
(16) Other emergency systems identified in emergency                                   of emergency impairment is physical damage to a control unit
        response plan                                                                  or wiring. Examples of a planned impairment include the addi-
                                                                                       tion of new devices or appliances or the reprogramming of
A.3.3.128 Hearing Loss. The severity of hearing loss is meas-                          system software.
ured by the degree of loudness, as measured in decibels, a
sound must attain before being detected by an individual.  A.3.3.139 In Writing. The definition of in writing should be
Hearing loss can be ranked as mild, moderate, severe, or                               applied to any documentation mandated by this Code whereby
profound. It is quite common for someone to have more than                             a statement or notification, or both, is required to be provided
one degree of hearing loss (e.g., mild sloping to severe). The                         by the sender to a separate and distinct entity or to multiple
   following list shows the rankings and their corresponding deci-                     entities, such as between an inspection, testing, and mainte-
   bel ranges:                                                                         nance service provider and a building owner or between a
                                                                                       supervising/central station provider and the authority having
Y (1) Mild:                                                                            jurisdiction.
 L (a) For adults: between 25 and 40 dB
                                                                                          Such correspondence should be authorized and recognized
          (b) For children: between 15 and 40 dB                                       by the sender as an official representation of their organization
                                                                                       and clearly identifiable from the recipient's perspective as
N (2) Moderate: between 41 and 55 dB                                                   having been authorized by the sender. Examples of corre-
                                                                                       spondence made in writing could include, but not be limited to,
   (3) Moderately severe: between 56 and 70 dB                                         hard copy or digital notification that includes company letter-
   (4) Severe: between 71 and 90 dB                                                    head or other type of company designation, authorized signa-
                                                                                       tory or signatories either in digital form or on hard copy, or in
O (5) Profound: 90 dB or greater                                                       an email signature block, or any combination thereof. Exam-
                                                                                       ples where such correspondence would be required could
      NIOSH defines material hearing impairment as an average                          include, but not be limited to, test plans, inspection and testing
                                                                                       reports, notification of deficiencies/corrections, change of
E of the hearing threshold levels for both ears that exceeds 25 dB                     supervising/central station providers, notification of recalled
S at 1000, 2000, 3000, and 4000 Hz.                                                    equipment, or suspected low audibility levels for alarm signal-
                                                                                       ing.
      The American Medical Association indicates that a person
                                                                                          The definition of in writing should not be applied to text
U has suffered material impairment when testing reveals a 25 dB                        messages, voice mails, notations on scratch paper, or any simi-
                                                                                       lar means of notification that fail to reflect the verifiable and
   average hearing loss from audiometric zero at 500, 1000, 2000,                      authenticated nature of correspondence that is submitted in
                                                                                       writing, as that term is defined by this Code.
L and 3000 Hz. OSHA has recognized that this is the lowest level                       A.3.3.145 Intelligible. The term intelligible is intended to
                                                                                       address only the communications channel and the acoustic
   of hearing loss that constitutes any material hearing impair-                       environment as shown in Figure A.3.3.145. Intelligibility
                                                                                       assumes that the talker or recorded voice message is in a
A ment.                                                                                language and using words known to the listener. It also assumes
{C56A4DC7-64F7-4C8U A.3.3.136 Identified (as applied to equipment). Some exam-         that the listener has normal hearing.

 8-B368-41DE5BD47BC8} ples of ways to determine suitability of equipment for a specific                        Listener

ID purpose, environment, or application include investigations by

   a qualified testing laboratory (listing and labeling), an inspec-
   tion agency, or other organizations concerned with product

IV evaluation. [70:100, Informational Note]

N A.3.3.137 Immediately (as used in Chapter 26). Actions that

D are performed "immediately" should be performed within a

   maximum of 90 seconds from receipt of a signal.

IN A.3.3.138 Impairment. An impairment is a system component

   or function that is not working properly, which can result in the
FOR Talker Microphone
                            Mixer     Amplifier

                                                         A

Language      Bandwidth   Bandwidth   Bandwidth                 Noise                     Language
   speed      distortion  distortion  distortion            reverberation                  hearing

articulation                                                   echoes

    Assumed                             Intelligibility                                   Assumed
     normal                           measurements                                         normal

FIGURE A.3.3.145       Voice Signal Path. (Source: K. Jacob, Bose® Professional Systems)

2019 Edition                Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                       ANNEX A                                   72-193

A.3.3.146.1.1 Emergency Control Function Interface. See                            permit the communications service provider to take
Figure A.3.3.146.1.1.                                                              appropriate action.
                                                                                (4) 24 hours of standby power supply capacity for MFVN
A.3.3.146.2 Fire Alarm Control Interface. Some mass notifica-                          communications equipment located at the communica-
tion systems' autonomous control units (ACUs) might not be                             tions service provider's central office.
listed to UL 864 for fire alarm service. Any component that is
connected to the fire alarm system must be connected through                    (5) Installation of network equipment at the protected prem-
a listed interface that will protect the functions of other systems                    ises with safeguards to prevent unauthorized access to the
should one system experience a failure. This can be through                            equipment and its connections.

isolation modules, control relays, or other approved means that                    When providing telephone service to a new customer, MFVN
are listed for the intended use. As an example, failure of a                    providers give notice to the telephone service subscriber of the
stand-alone ACU should not affect any function of the FACU.                     need to have any connected alarm system tested by authorized
                                                                                fire alarm service personnel in accordance with Chapter 14 to
   A.3.3.155 Local Operating Console (LOC). An LOC allows                       make certain that all signal transmission features have
   users within a building to activate prerecorded messages,                    remained operational. These features include the proper func-
   deliver live voice messages, observe current status of the main              tioning of line seizure and the successful transmission of signals
                                                                                to the supervising station. In this way, the MFVN providers
Y autonomous control unit (ACU), or have similar such ACU                       assist their new customers in complying with a testing proce-
                                                                                dure similar to that outlined in 26.2.7 for changes to providers
   operator functions at various locations within the building. An              of supervising station service.

L LOC serves a similar function as a remote fire alarm annuncia-                   The evolution of the deployment of telephone service has
                                                                                moved beyond the sole use of metallic conductors connecting a
   tor. However, there can be multiple LOC locations within a                   telephone subscriber's premises with the nearest telephone
                                                                                service provider's control and routing point (wire center). In
N building, such as on each floor, at each main entry point, at the             the last 25 years, telephone service providers have introduced a
                                                                                variety of technologies to transport multiple, simultaneous tele-
   switchboard or receptionist's console, or as determined by a                 phone calls over shared communication pathways. In order to
                                                                                facilitate the further development of the modernization of the
O risk analysis.                                                                telephone network, the authorized common carriers (public
                                                                                utility telephone companies) have transitioned their equip-
   A.3.3.161 Managed Facilities-Based Voice Network (MFVN).                     ment into a managed facilities-based voice network (MFVN)
                                                                                capable of providing a variety of communications services in
E Managed facilities-based voice network service is functionally                addition to the provision of traditional telephone service.

   equivalent to traditional PSTN-based services provided by                       Similarly, the evolution of digital communications technol-
                                                                                ogy has permitted entities other than the authorized common
S authorized common carriers (public utility telephone compa-                   carriers (public utility telephone companies) to deploy robust
                                                                                communications networks and offer a variety of communica-
   nies) with respect to dialing, dial plan, call completion,                   tions services, including telephone service.

U carriage of signals and protocols, and loop voltage treatment                    These alternate service providers fall into two broad catego-
                                                                                ries. The first category includes those entities that have emula-
   and provides all of the following features:                                  ted the MFVN provided by the authorized common carriers.
                                                                                The second category includes those entities that offer tele-
L (1) A loop start telephone circuit service interface.                         phone service using means that do not offer the rigorous qual-
A (2) Pathway reliability that is assured by proactive manage-                  ity assurance, operational stability, and consistent features
                                                                                provided by an MFVN.
          ment, operation, and maintenance by the MFVN

{C56A4DC7-64F7-4C8U provider.

 8-B368-41DE5BD47BC8} (3) 8 hours of standby power supply capacity for MFVN

  ID communications equipment either located at the protec-

          ted premises or field deployed. Industry standards
          followed by the authorized common carriers (public util-

  IV ity telephone companies), and the other communications

          service providers that operate MFVNs, specifically engi-
          neer the selection of the size of the batteries, or other

  D permanently located standby power source, in order to

          provide 8 hours of standby power with a reasonable

  IN degree of accuracy. Of course, over time, abnormal ambi-

          ent conditions and battery aging can always have a poten-
          tially adverse effect on battery capacity. The MFVN field-

  R deployed equipment typically monitors the condition of
FOthe standby battery and signals potential battery failure to
Fire alarm system

FACU                           3 ft (0.9 m) maximum    Component       Emergency
                                                      operating the       control
               Emergency             Emergency         emergency         function
             control function     control function   control function    (3.3.94)
            interface device      interface circuit

                  (3.3.93)

 FIGURE A.3.3.146.1.1 Emergency Control Function Interface.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-194                                NATIONAL FIRE ALARM AND SIGNALING CODE

The Code intends to only recognize the use of the telephone           trical acoustic transducer that reproduces a voice or tone
network transmission of alarm, supervisory, trouble, and other        signal, such as a loudspeaker.
emergency signals by means of MFVNs.
                                                                      A.3.3.182.3.1 Textual Visual Notification Appliance. Textual
For example, the Code intends to permit an MFVN to                    visual notification appliances provide temporary text, perma-
provide facilities-based telephone (voice) service that interfaces    nent text, or symbols and include, but are not limited to,
with the premises fire alarm or emergency signal control unit         annunciators, monitors, CRTs, displays, and printers.
through a digital alarm communicator transmitter (DACT)
using a loop start telephone circuit and signaling protocols          A.3.3.186 Occupiable. The term occupiable is used in this
fully compatible with and equivalent to those used in public          Code and in other governing laws, codes, or standards to deter-
switched telephone networks. The loop start telephone circuit         mine areas that require certain features of a system. It is impor-
and associated signaling can be provided through traditional          tant for designers to understand that unless otherwise
copper wire telephone service (POTS -- "plain old telephone           required, spaces that are not occupiable might not require or
service") or by means of equipment that emulates the loop start       need coverage by initiating devices or occupant notification
telephone circuit and associated signaling and then transmits         appliances. For example, most closets would not be considered
the signals over a pathway using packet switched (IP) networks        to be occupiable. However, a space of the same size used as a
                                                                      file room would be considered occupiable.
Y or other communications methods that are part of an MFVN.           A.3.3.188 Octave Band. Frequencies are generally reported
L Providers of MFVNs have disaster recovery plans to address          based on a standard, preferred center frequency, fc. The band-
                                                                      width of a particular octave band has a lower frequency, fn, and
both individual customer outages and widespread events such           an upper frequency, fn+1. The relationships are as follows:

N as tornados, ice storms, or other natural disasters, which                                                        [A.3.3.188a]

include specific network power restoration procedures equiva-                 f/                      f   = 2k
                                                                               n +1                    n
O lent to those of traditional landline telephone services.
                                                                      where:
A.3.3.163 Manufacturer's Published Instructions. Manufac-             k = 1 for octave bands
                                                                      k = 1/3 for one-third octave bands
E turer's applicable documentation can be subject to revision.
S A.3.3.164 Mass Notification Priority Mode. Nonemergency                and

mass notification activations are not intended to initiate this                                                     [A.3.3.188b]

U mode of operation.                                                          f   =                   f 21/ 2
                                                                               c                       n
A.3.3.165 Mass Notification System. A mass notification

L system can use intelligible voice communications, visual signals,

text, graphics, tactile, or other communications methods. The

A system can be used to initiate evacuation or relocation or to

provide information to occupants. The system can be intended

{C56A4DC7-64F7-4C8U for fire emergencies, weather emergencies, terrorist events,

8-B368-41DE5BD47BC8} biological, chemical or nuclear emergencies, or any combina-

ID tion of these. The system can be automatic, manual, or both.

Access to and control of the system can be from a single, on-site

IV location or can include multiple command locations, including

some remote from the area served. Systems can be wired, wire-
less, or some combination of the two.

D A.3.3.180 Nonrequired. There are situations where the appli-
IN cable building or fire code does not require the installation of

a fire alarm system or specific fire alarm system components,
but the building owner wants to install a fire alarm system or
component to meet site-specific needs or objectives. A building

R owner always has the option of installing protection that is

above the minimum requirements of the Code. It is the intent

O of the Code that any fire alarm system, or fire alarm system

components installed voluntarily by a building owner, meet the

Frequirements of the applicable portions of the Code. However,
                                                                         For example, the 500 Hz octave band (center frequency) has
                                                                      a lower limit of 354 and an upper limit of 707 Hz. The octave
                                                                      band with a center frequency of 1000 Hz has a lower frequency
                                                                      of 707 Hz and an upper frequency of 1414 Hz.
                                                                      A.3.3.195 Ownership. Inspection, testing, and maintenance is
                                                                      the responsibility of the property or building owner, or it can
                                                                      be transferred by contract. Systems installed, owned, or leased
                                                                      by a tenant are the responsibility of the tenant. The installing
                                                                      company should provide written notice of these responsibilities
                                                                      to the system user.
                                                                      A.3.3.221.1 Auxiliary Alarm System. Alarms from an auxiliary
                                                                      alarm system are received at the communications center on the
                                                                      same equipment and by the same methods as alarms transmit-
                                                                      ted from public alarm boxes.

it is not the intent of the Code that the installation of a nonre-    A.3.3.228 Qualified. Qualified might also mean that the
quired fire alarm system, or fire alarm system components, trig-      person has knowledge of the installation, construction, or oper-
ger requirements for the installation of additional fire alarm        ation of apparatus and the hazards involved.
system components or features. For example, the installation of
a fire alarm control unit and fire detectors to service a specific    A.3.3.235 Radio Frequency. The present practicable limits of
area, such as a computer room or flammable liquid storage             radio frequency (RF) are roughly 10 kHz to 100,000 MHz.
room, does not trigger a requirement for audible or visual noti-      Within this frequency range, electromagnetic waves can be
fication appliances, manual fire alarm boxes, or other fire           detected and amplified as an electric current at the wave
alarm system features in other parts of the building.                 frequency. Radio frequency usually refers to the RF of the
                                                                      assigned channel. [1221:A.3.3.86]
A.3.3.182.1.2 Textual Audible Notification Appliance. An
example of a textual audible notification appliance is a an elec-

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                           ANNEX A                                                               72-195

A.3.3.250 Response. Responses can be effected manually or                           transmissions to supervising stations, the light and sound from
automatically. One response to a signal might be to activate                        activated supervisory notification appliances, a delinquency
notification appliances or transmitters, which in turn generate                     signal indicating a guard's tour supervisory condition, and so
additional signals. See A.3.3.61.                                                   forth.

A.3.3.250.1 Alarm Response. Examples include activation of                          The term guard's tour supervisory signal, associated with
alarm notification appliances, elevator recall, smoke control                       systems supporting guard's tour supervisory service, is a
measures, emergency responder dispatch, and deployment of                           message indicating that a guard has activated a guard's tour
resources in accordance with a risk analysis and the associated                     reporting station (not in itself an indication of a supervisory
emergency response plan.                                                            condition). Guard's tour supervisory signals are not a subset of
                                                                                    the general category of supervisory signals as used in this Code.
A.3.3.250.2 Pre-Alarm Response. Examples include the acti-
vation of appropriate notification appliances, dispatch of                          A.3.3.263.10 Trouble Signal. Examples include off-normal
   personnel, investigation of circumstances and problem resolu-                    outputs from integrity monitoring circuits, the light and sound
   tion in accordance with a risk analysis and action plan, prepara-                from activated trouble notification appliances, trouble data
   tion for a potential alarm response, and so forth.                               transmission to a supervising station, and so forth.
                                                                                    A.3.3.276.2 Ionization Smoke Detection. Ionization smoke
Y A.3.3.250.3 Supervisory Response. Examples include the acti-                      detection is more responsive to invisible particles (smaller than
L vation of supervisory notification appliances, the shutdown of                    1 micron in size) produced by most flaming fires. It is some-
                                                                                    what less responsive to the larger particles typical of most smol-
   machines, fan shutdown or activation, dispatch of personnel,                     dering fires. Smoke detectors that use the ionization principle
                                                                                    are usually of the spot type.
N investigation of circumstances and problem resolution in                          A.3.3.276.3 Photoelectric Light Obscuration Smoke Detection.
                                                                                    The response of photoelectric light obscuration smoke detec-
   accordance with a risk analysis and action plan, and so forth.                   tors is usually not affected by the color of smoke.

O A.3.3.250.4 Trouble Response. Examples include the activa-                           Smoke detectors that use the light obscuration principle are
                                                                                    usually of the line type. These detectors are commonly referred
   tion of trouble notification appliances, dispatch of service                     to as projected beam smoke detectors.
                                                                                    A.3.3.276.4 Photoelectric Light-Scattering Smoke Detection.
E personnel, deployment of resources in accordance with an                          Photoelectric light-scattering smoke detection is more respon-
                                                                                    sive to the visible particles (larger than 1 micron in size)
   action plan, and so forth.                                                       produced by most smoldering fires. It is somewhat less respon-
                                                                                    sive to the smaller particles typical of most flaming fires. It is
S N A.3.3.258 Separate Sleeping Area. Bedrooms (or sleeping                         also less responsive to black smoke than to lighter colored
U rooms) separated by other use areas, such as kitchens or living                   smoke. Smoke detectors that use the light-scattering principle
                                                                                    are usually of the spot type.
   rooms (but not bathrooms), are considered separate sleeping                      A.3.3.276.5 Video Image Smoke Detection (VISD). Video
   areas.                                                                           image smoke detection (VISD) is a software-based method of
                                                                                    smoke detection that has become practical with the advent of
L A.3.3.261 Shop Drawings. Shop drawings typically include the                      digital video systems. Listing agencies have begun testing VISD
A property location, scaled floor plans, equipment wiring details,                  components for several manufacturers. VISD systems can
                                                                                    analyze images for changes in features such as brightness,
   typical equipment installation details, riser details, conduit/                  contrast, edge content, loss of detail, and motion. The detec-
                                                                                    tion equipment can consist of cameras producing digital or
{C56A4DC7-64F7-4C8U conductor size, and routing information needed to install a fireanalog (converted to digital) video signals and processing
                                                                                    unit(s) that maintain the software and interfaces to the fire
 8-B368-41DE5BD47BC8} alarm and/or signaling system.                                alarm control unit.
                                                                                    A.3.3.282 Spark. The overwhelming majority of applications
ID A.3.3.263 Signal. See A.3.3.61.
IV A.3.3.263.1 Alarm Signal. Examples of alarm signals include

   outputs of activated alarm initiating devices, the light and
   sound from activated alarm notification appliances, alarm data

D transmission to a supervising station, and so forth.
IN A.3.3.263.5 Fire Alarm Signal. Examples include outputs

   from activated fire alarm initiating devices (manual fire alarm
   box, automatic fire detector, waterflow switch, etc.), the light
   and sound from activated fire alarm notification appliances,

R fire alarm data transmission to a supervising station, and so

   forth.

OA.3.3.263.6 Guard's Tour Supervisory Signal. The term
Fguard's tour supervisory signal, associated with systems supporting
guard's tour supervisory service, is a message indicating that a                    involving the detection of Class A and Class D combustibles
                                                                                    with radiant energy­sensing detectors involve the transport of
guard has actuated a guard's tour reporting station (not in                         particulate solid materials through pneumatic conveyor ducts
itself an indication of a supervisory condition). Guard's tour                      or mechanical conveyors. It is common in the industries that
supervisory signals are not a subset of the general category of                     include such hazards to refer to a moving piece of burning
supervisory signals as used in this Code.                                           material as a spark and to systems for the detection of such fires
A.3.3.263.7 Pre-Alarm Signal. Examples include outputs of                           as spark detection systems.
analog initiating devices prior to reaching alarm levels, the
light and sound from activated pre-alarm notification applian-                      A.3.3.314 Unwanted Alarm. Unwanted alarms are any alarms
ces, aspiration system outputs indicating smoke at levels below                     that occur when there is no hazard condition present. These
                                                                                    are sometimes also called false alarms. Because the term false
the listed alarm threshold, and so forth.                                           has been used by many people to mean many different things,

A.3.3.263.9 Supervisory Signal. Examples include activated                          this Code is instead using the terms unwanted, fault, nuisance,
supervisory signal-initiating device outputs, supervisory data
                                                                                    unintentional, unknown, and malicious to categorize the different

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-196                                    NATIONAL FIRE ALARM AND SIGNALING CODE

types of alarms. Unwanted alarms might be intentional, unin-      N A.3.3.325 Wireless Mesh Network (WMN) (as used in Chap-
tentional, or unknown. If they were caused intentionally, they       ter 26). Each node participates in routing by forwarding data
might have been done by someone with the intent to cause             for other nodes. The data hops from node to node until it
disruption and should be classified as malicious. However, an        reaches the receiving point. Which nodes forward data can be
unintentional alarm might occur when, for example, a child           predetermined or determination can be made dynamically on
actuated a manual fire alarm box not knowing the consequen-          the basis of network connectivity. Wireless mesh networks are
ces. Similarly, someone accidentally causing mechanical              often designed to self-form and self-heal. Wireless mesh
damage to an initiating device that results in an alarm is caus-     networks can be implemented with various wireless technolo-
ing an unintentional alarm.                                          gies. (SIG-SSS)

A.3.3.314.2 Nuisance Alarm. Nuisance alarms are unwanted          A.3.3.328.2 Signaling Zone. A notification zone is the smallest
alarms. Sometimes nuisance alarms might be called false                            discrete area used for any announcements or signaling.
alarms. In this Code, any unwanted alarm is considered false      Depending on the emergency response plan, a signaling zone
because they are not indicative of real hazards. Because the                       can encompass several notification zones. For example, in most
term false has been used by many people to mean many differ-                       high-rise buildings, each single floor (fire area) is a notification
ent things, this Code is instead using the terms unwanted,                         zone. Most emergency response plans call for the signaling
                                                                                   zone to be the fire floor, floor above, and a floor below.
Y nuisance, and malicious to categorize the different types of
L alarms. They occur when some condition simulates a fire or                          For example, the floors of a high rise that are playing the
                                                                                   evacuation message and the "wait in place" message would be
other hazardous condition. For example, cigarette smoke can                        in the same notification zone, because they are activated simul-
                                                                                   taneously. The word "identical" clarifies that the notification
N activate smoke detectors and smoke alarms. In that case, there                   zone is communicating a common message.
                                                                                   A.7.1.3 Unless otherwise identified, only the minimum docu-
might not be anything wrong with the smoke detector or                             mentation requirements of 7.2.1 apply. More stringent docu-
                                                                                   mentation requirements found in other chapters and other
O smoke alarm -- it is doing its job responding to the condition                   laws, codes, and standards, as well as project specifications,
                                                                                   should identify any other documentation sections in this chap-
or stimulus that it was designed to detect. Another example                        ter that would be applicable.
would be a heat detector or heat alarm that activates when                         A.7.2 It is not intended that all of the details outlined in
                                                                                   Sections 7.3 through 7.5 be required for every project. In
E someone inadvertently points a hair dryer towards it. A mali-                    general, the more complex the system, the more stringent the
                                                                                   requirements become for documentation. It is recognized that
cious alarm occurs when someone intentionally activates the                        some projects would require only the minimum documenta-
                                                                                   tion listed in Section 7.2. Other projects might require more
S detector or alarm when there is no fire hazard. See the defini-                  detailed documentation. Sections 7.3 through 7.5 provide
                                                                                   menus of additional means of documenting a system. The
tions of malicious, unintentional, unknown, and unwanted                           intent is for other governing laws, codes, or standards; other
                                                                                   parts of this Code; or project specifications or drawings to
U alarms.                                                                          select the additional specific pieces of documentation from
L A.3.3.316 Video Image Flame Detection (VIFD). Video image                        Sections 7.3 through 7.5.
                                                                                   A.7.2.1 In many cases, the installer might not have adequate
flame detection (VIFD) is a software-based method of flame                         record drawings or other completion documentation for the
                                                                                   existing system. As an example, where a temporary school
A detection that can be implemented by a range of video image                      building is being installed, the fire alarm system subpanel in
                                                                                   the temporary building should be fully documented, but the
analysis techniques. VIFD systems can analyze images for                           fire alarm system for the entire existing school might be so old
                                                                                   that adequate documentation might not exist. In this example,
{C56A4DC7-64F7-4C8U changes in features such as brightness, contrast, edge content,documentation required in Section 7.2 should be completed
                                                                                   only for the new subpanel and the interfaces to the existing
8-B368-41DE5BD47BC8} loss of detail, and motion. The detection equipment can

ID consist of cameras producing digital or analog (converted to

digital) video signals and processing unit(s) that maintain the
software and interfaces to the fire alarm control unit.

IV A.3.3.321 Wavelength. The concept of wavelength is

extremely important in selecting the proper detector for a

D particular application. There is a precise interrelation between

the wavelength of light being emitted from a flame and the

IN combustion chemistry producing the flame. Specific subato-

mic, atomic, and molecular events yield radiant energy of
specific wavelengths. For example, ultraviolet photons are emit-
ted as the result of the complete loss of electrons or very large

R changes in electron energy levels. During combustion, mole-

cules are violently torn apart by the chemical reactivity of

O oxygen, and electrons are released in the process, recombining
Fat drastically lower energy levels, thus giving rise to ultraviolet
radiation. Visible radiation is generally the result of smaller                    school fire alarm system.
changes in electron energy levels within the molecules of fuel,
flame intermediates, and products of combustion. Infrared                          A.7.2.1(1) The purpose for a written narrative is to provide a
                                                                                   description of the work to be performed and could be as
radiation comes from the vibration of molecules or parts of                        simple as "Install additional three smoke detectors to provide
molecules when they are in the superheated state associated
with combustion. Each chemical compound exhibits a group of                        coverage for newly installed meeting room." However, it could
wavelengths at which it is resonant. These wavelengths consti-                     be desirable to include why or by whose direction the work is
tute the chemical's infrared spectrum, which is usually unique                     being done, such as "at owner's request," "per specifications
                                                                                   dated ...," or "at the direction of ... ." See also Section 23.3 for
to that chemical.                                                                  additional system feature documentation requirements.

This interrelationship between wavelength and combustion
chemistry affects the relative performance of various types of
detectors with respect to various fires.

2019 Edition       Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                          ANNEX A                                                                      72-197

N A.7.2.1(12) Paragraph 26.6.2.4 allows for the following three               It is the intent that existing systems that are altered should
   communications pathway options when a supervising station               have design (layout) documents prepared that are applicable
   fire alarm system is provided:                                          only to the portion(s) of the system being altered.

(1) Performance-based technologies                                         A.7.3.3 Preliminary plans such as those used for bidding, solic-
(2) Digital alarm communicator systems
(3) Radio systems, which includes one-way private and two-                 itation, or for obtaining permits could contain information as
                                                                           follows:
       way RF systems
                                                                              Performance criteria required in support of alternative
   Chapter 26 includes several requirements specific to each of            means and methods for other codes, standards, or construction
these communications pathway alternatives. In order to verify              features should be clearly identified on the design (layout)
the provided communication path(s), and any shared equip-                  documentation.
ment, comply with Code requirements, the following are exam-
   ples of information that should be submitted as the minimum                Such information should reference applicable waivers,
   documentation for a supervising station fire alarm system:              appeals, variances, or similarly approved deviations from
   (1) Performance-based technologies                                      prescriptive criteria.

  Y (a) The type of performance-based transmitter(s) to be                    Preliminary documents could include the following:
   L used such as IP communicators, cellular radios, and                    (1) Specifications and narrative applicable to the project
                                                                            (2) Interface requirements between systems such as fire
                  so forth
                                                                                   alarm, mass notification, security, HVAC, smoke control,
  N (b) Whether communications with the supervising                                paging, background music, audio visual equipment,
                  station will be via a single pathway or a multiple               elevators, access control, other fire protection systems,
   O pathway                                                                       and so forth
          (c) An indication of the use, where applicable, of                (3) Sequence of operation
                                                                            (4) Survivability of system circuits and equipment, when
                  shared equipment such as routers, modems, and                    applicable
                                                                            (5) Notification zones, when applicable
   E LANs within the protected premises                                     (6) Message content for voice systems
                                                                            (7) Means of system monitoring that is to be provided, when
          (d) Battery calculations for the shared equipment,                       applicable
                                                                            (8) Codes and editions applicable to the system(s)
   S which should meet the requirements of 26.6.3.13                        (9) Special requirements of the owner, governing authority,
                                                                                   or insurance carrier, when applicable
   (2) Digital alarm communicator system                                   (10) Voice delivery components beyond standard industry
                                                                                   products required to achieve intelligibility
  U (a) The primary communications pathway, which                             When devices are located (spaced) on preliminary drawings,
   L should be a telephone line                                            the devices should be located (spaced) in accordance with
                                                                           standards, listings, and limitations of the equipment specified.
          (b) The secondary communications pathway, which                  When devices are not located (spaced) on the preliminary
                                                                           documents, a note should be included directing that the spac-
   A should comply with 26.6.4.1.4                                         ing should be per listing(s) and this Code.
                                                                              When known, acoustic properties of spaces should be indica-
   (3) Radio system                                                        ted on the preliminary design (layout) documents.
                                                                              The architect/engineer preparing bid documents should
{C56A4DC7-64F7-4C8U (a) The type of radio system that will be used (privatenot simply require a contractor to install a fire alarm system in
      8-B368-41DE5BD47BC8} one-way or two-way RF)                          accordance with codes, but rather outline the intended mini-
  ID (b) The secondary power provided for the radio trans-                 mum performance criteria to be achieved in accordance with
                  mitter                                                   Section 7.3, with guidance from A.7.3.3.
 IV Where the transmitter equipment is located separately from             A.7.3.4.1 See Section 7.2 for the minimum documentation

   the main fire alarm control unit, an indication of its protection
   in accordance with 10.4.4 should also be provided within the

D minimum documentation.
IN A.7.3.1 See Section 7.2 for the minimum documentation

   requirements.
   A.7.3.2 Design (layout) documents should contain informa-

R tion related to the system that could include specifications,

   shop drawings, input/output matrix, battery calculations, noti-

Ofication appliance voltage drop calculations for visual notifica-

   tion appliances and loudspeakers, and product technical data

Fsheets.
                                                                           requirements.
   Design (layout) documents could include such items as
preliminary plans issued as guidance and direction, risk analy-            A.7.3.6 The Risk Analysis Checklist in Figure A.7.3.6 is not
                                                                           mandatory, but it can be used to initiate the thought process
sis, emergency response plan, or a combination of these.                   for identifying hazards in a facility.

Deviations from requirements of governing laws, codes,                     A.7.3.7 When a system or component is installed in accord-
standards, or preliminary plan requirements specified by an
engineer should be clearly identified and documented as such.              ance with performance-based design criteria, such systems
                                                                           should be reviewed and acceptance tested by a design profes-
   Documentation of equivalency, where applicable, should be               sional to verify that performance objectives are attained.
provided in accordance with Section 1.5 and be included with
the record drawings.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-198                                                  NATIONAL FIRE ALARM AND SIGNALING CODE

Facility name:                                          RISK ANALYSIS CHECKLIST
Prepared by:
Title and contact information:                                                   Facility location:
ECS system type:                                                                 Date prepared:

PART ONE: Identification of Assets or Operations at Risk

Use Part One of this checklist to identify the following assets or operations at risk at your facility
   People
                                                               Emergency responders
 Y  Employees                                                  Community surrounding the facility
 L  Visitors and guests
                                                         Utilities
      Contractors working on site                            Telecommunications
                                                             Electricity
N  Property                                                  Water
 O  Physical property                                        Gas
                                                             Steam
          Corporate offices                                  Heating/ventilation/air conditioning
          Manufacturing facilities                           Pollution control
                                                             Sewerage system
 E  Call center                                              Other critical infrastructure

          Distribution centers                           Computers and computer networks
                                                             Software applications
 S  Data-processing center                                   Electronic data

          Research and development labs                  Inventory
                                                             Raw materials
 U  Property on the premises of others                       Finished product

          Vital papers, records, and drawings                  Research and development
                                                               Supply chain
 AL  Intellectual property
          Copyright and patent infringement                    Ground

{C56A4DC7-64F7-4C8U  Trademark infringement
   8-B368-41DE5BD47BC8}  Theft of intellectual property
 ID  Theft of information

IV  Operations
 D  Manufacturing processes
 IN  Delivery of services

      Administrative support services

   Environment

 R  Air

      Water

FO  Organization
         Economic and financial condition                Community relationships

         Licenses, patents, or trademarks                Regional and national impact

         Reputation and image as well-managed company    Regulatory compliance and relationships with vendors

         Contractual obligations

           © 2018 National Fire Protection Association                                                  NFPA 72 (p. 1 of 2)

 FIGURE A.7.3.6 Risk Analysis Checklist.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                        ANNEX A                                                                       72-199

                              RISK ANALYSIS CHECKLIST (continued)

PART TWO: Determination of Facility Hazards

Use Part Two of this checklist to determine the potential hazards that may impact your facility.

 Natural Hazards--Geological                             Landslide, mudslide, subsidence
    Earthquake                                           Glacier, iceberg
    Tsunami
    Volcano

         Natural Hazards--Meteorological                               Lightning strikes
             Flood, flash flood, tidal surge                           Famine
             Drought                                                   Geomagnetic storm
                                                                       Snow, ice, hail, sleet, avalanche
  Y  Windstorm, tropical cyclone, hurricane, tornado,
  L water spout, dust/sand storm                                       Animal or insect infestation or damage

             Extreme temperatures (heat, cold)                         Entrapment
                                                                       Mechanical breakdown
 N  Natural Hazards--Biological                                        Energy/power/utility failure
  O  Diseases (pandemic)                                               Fuel/resource shortage
                                                                       Air/water pollution, contamination
         Human-Caused Accidental Events                                Water control structure/dam/levee failure
                                                                       Communications systems interruptions
  E  Hazardous material (explosive, flammable liquid,                  Financial issues, economic depression, inflation,
                flammable gas, flammable solid, oxidizer, poison,
  S radiological, corrosive) spill or release                            financial system collapse
                                                                       Misinformation
  U  Natural gas leak
                                                                       Sniper incident
             Nuclear power plant incident                              Crime, theft, or robbery
             Hazmat incident off site                                  Product defect or contamination
                                                                       Harassment
  L  Explosion/fire                                                    Arson
  A  Wildfire (forest, range, urban, wildland,                         Bomb threat
                                                                       Lost person
                urban interface)                                       Child abduction
                                                                       Kidnap
{C56A4DC7-64F7-4C8U  Transportation accident (motor vehicle, railroad, Extortion
     8-B368-41DE5BD47BC8} watercraft, aircraft pipeline)               Hostage incident
  ID  Building/structure failure or collapse                           Workplace violence
         Human-Caused Intentional Events
  IV  Terrorism (explosive, chemical, biological,
                radiological, nuclear, cyber)
  D  Sabotage or vandalism
             Civil disturbance, public unrest, mass hysteria, riot
  IN  Enemy attack, war
             Insurrection
             Strike or labor dispute
             Demonstration
  R  Disinformation
             Criminal activity (vandalism, arson, theft, fraud,
 Oembezzlement, data theft)

F  Electromagnetic pulse
 Physical or information security breach

 Technological-Caused Events                                           Energy/power/utility
                                                                       Ancillary support equipment
    Telecommunications
    Central computer, mainframe, software, or

       application (internal/external)

           © 2018 National Fire Protection Association                                                           NFPA 72 (p. 2 of 2)

 FIGURE A.7.3.6 Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.           2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-200                NATIONAL FIRE ALARM AND SIGNALING CODE

Due to unique design and construction challenges, fire                            ance, reacceptance, and periodic testing. It is also necessary for
protection concepts are often established on performance-                         enforcement personnel in order to prevent confusion when
based engineering practices. When such practices have been                        they could otherwise misidentify an approved variation for
approved by the authority having jurisdiction, the engineer of                    being non-code compliant. This documentation is also neces-
record should sign off on the final installation documents to                     sary for those who might design additions or modifications.
ensure that all conditions have been satisfied. Such engineer-
ing analysis could be beyond the qualifications of the code                       A.7.5.6.1 It is the intent of this section to permit using forms
authority. As such, it is imperative that the engineer of record                  other than Figure 7.8.2(a) through Figure 7.8.2(f) as long as
review and accept final concepts as accepted by the authority                     they convey the same information.

having jurisdiction.                                                              A.7.5.6.2 Protected premises fire alarm systems are often

   A.7.3.9.1 Evaluation documentation can also include docu-                         installed under construction or remodeling contracts and
   mentation such as that associated with performance-based                          subsequently connected to a supervising station alarm system
   alternatives and documentation related to equivalencies as well                   under a separate contract. All contractors should complete the
   as any other special documentation that is specific to a particu-                 portions of the record of completion documentation for the
   lar system. Examples of where evaluations might be required                       portions of the connected systems for which they are responsi-
                                                                                     ble. Several partially completed documents might be accepted
Y are found in 23.4.3.1 and 24.5.24.2.                                               by the authority having jurisdiction provided that all portions
L A.7.4.1 See Section 7.2 for the minimum documentation                              of the connected systems are covered in the set of documents.
                                                                                   A.7.5.6.3 The requirements of Chapter 14 should be used to
   requirements.                                                                     perform the installation wiring and operational acceptance
                                                                                     tests required when completing the record of completion.
N A.7.4.2 It is important to note that shop drawings and particu-
O larly the word "sheets" do not necessarily mean physical paper                         The record of completion form shall be permitted to be
                                                                                     used to record decisions reached prior to installation regarding
   sheets, but could be on electronic media.                                         intended system type(s), circuit designations, device types, noti-
                                                                                     fication appliance type, power sources, and the means of trans-
E A.7.4.9 For an example of an input/output matrix of opera-                         mission to the supervising station.
                                                                                     A.7.5.6.6.3 It is the intent that if an original or current record
   tion, see A.14.6.2.4.                                                             of completion is not available for the overall system, the instal-
                                                                                     ler would provide a new record of completion that addresses
S A.7.5.1 See Section 7.2 for the minimum documentation                              items discovered about the system. The installer will complete
U requirements.                                                                      the respective sections related to the overall system that have
                                                                                     been discovered under the current scope of work. It is not the
 A.7.5.3(1) An owner's manual should contain the following                           intent of this section to require an in-depth evaluation of an
                                                                                     existing system solely for the purpose of completing a system-
L documentation:                                                                     wide record of completion.
                                                                                     A.7.5.8 This section is intended to provide a basis for the
   (1) A detailed narrative description of the system inputs,                        authority having jurisdiction to require third-party verification
                                                                                     and certification that the authority having jurisdiction and the
  A evacuation signaling, ancillary functions, annunciation,                         system owner can rely on to reasonably assure that the fire
                                                                                     alarm system installation complies with the applicable require-
           intended sequence of operations, expansion capability,                    ments. Where the installation is an extension, modification, or
                                                                                     reconfiguration of an existing system, the intent is that the veri-
 {C56A4DC7-64F7-4C8U application considerations, and limitations.                    fication be applicable only to the new work and that reaccep-
ID 8-B368-41DE5BD47BC8} (2) A written sequence of operation in matrix or narrative   tance testing be acceptable.
                                                                                     A.7.7.1.2 It is intended that archived records be allowed to be
           form.                                                                     stored in electronic format as long as hard copies can be made
   (3) Operator instructions for basic system operations, includ-                    from them when required.

  IV ing alarm acknowledgment, system reset, interpretation

           of system output (LEDs, CRT display, and printout), oper-
           ation of manual evacuation signaling and ancillary func-

  D tion controls, and change of printer paper.

   (4) A detailed description of routine maintenance and test-

  IN ing as required and recommended and as would be provi-

           ded under a maintenance contract, including testing and
           maintenance instructions for each type of device instal-

  R led. This information should include the following:

           (a) Listing of the individual system components that

  Orequire periodic testing and maintenance
 F(b) Step-by-step instructions detailing the requisite test-
       ing and maintenance procedures, and the intervals                           A.7.7.2.3 The intent is that paper and/or electronic docu-
       at which these procedures are to be performed, for                            ments should not be stored inside the control unit because
       each type of device installed                                                 control units are not typically approved for the storage of
(c) A schedule that correlates the testing and mainte-                               combustible material.
       nance procedures
(5) A service directory, including a list of names and tele-                      Examples of system documents include the following:
phone numbers of those who provide service for the
system.                                                                           (1) Record drawings (as-builts)
                                                                                  (2) Equipment technical data sheets
                                                                                  (3) Alternative means and methods, variances, appeals,
A.7.5.5.2 For an example of an input/output matrix of opera-                             approvals, and so forth
tion, see A.14.6.2.4.
A.7.5.5.5 It is important that the documentation required by                      (4) Performance-based design documentation in accordance
this section is available for technicians so they will be able to                        with 7.3.7
recognize variations of system configuration during accept-
                                                                                  (5) Risk analysis documentation in accordance with 7.3.6
                                                                                  (6) Emergency response plan in accordance with 7.3.8

2019 Edition          Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                       ANNEX A                                                   72-201

(7) Evaluation documentation in accordance with 7.3.9                            (9) Type(s) of fire alarm initiating devices, supervisory alarm
(8) Software and firmware control documentation in accord-                       initiating devices, and evacuation notification appliances
ance with 23.2.2                                                                 to be provided
                                                                                 (10) Intended area(s) of coverage
A.7.7.2.6 Documentation stored in electronic media can                           (11) Complete list of detection, signaling, and annunciator
become obsolete, for example, 5.25 in. and 3.5 in. disks and
tape drives are not supported by current technology. Updating                            zones
the stored media to current technology concerns the programs                     (12) Complete list of emergency control functions
used to operate them, and the computer or hardware used to                       (13) Complete sequence of operations detailing all inputs
interface to the system installed. Thus, it is necessary to ensure
                                                                                         and outputs

that all components are still compatible with the installed N A.10.4.4 Switches and visible indicators referenced in 10.4.4
system.                                                                          are those intended for use by the system owner and first
                                                                                 responders. It is not the intent of the committee to require all
   A.7.7.3.2 It is recognized that there are circumstances in                    control unit diagnostic indicators or configuration switches
   which the security and protection of some system documents                    used by the installation/service personnel required to be instal-
   will require measures other than that prescribed in this Code.                led within these limits. Control units that do not have such
                                                                                 operator interface are not bound by this requirement;
Y Since a common expectation of a mass notification system is to                 however; the installer should consider best practice for ease in
                                                                                 serviceability.
   function during security and/or terrorist events, it could be                 A.10.4.5 The control units that are to be protected are those
                                                                                 that provide notification of a fire to the occupants and
L crucial that system design be protected.                                       responders. The term control unit does not include equipment
 N Where such conditions have been identified, the stakehold-                    such as annunciators and addressable devices. Requiring smoke
                                                                                 detection at the transmitting equipment is intended to increase
   ers should clearly identify what and how system documents                     the probability that an alarm signal will be transmitted to a
                                                                                 supervising station prior to that transmitting equipment being
O should be maintained to satisfy the integrity of this section                  disabled due to the fire condition.

   regarding reviews, future service, modifications, and system                     CAUTION: Exception No. 1 to 10.4.5 permits the use of a
   support.                                                                      heat detector if ambient conditions are not suitable for smoke
                                                                                 detection. It is important to also evaluate whether the area is
 E Due to freedom of information laws allowing for public                        suitable for the control unit.
S access to documents submitted to and retained by code offi-
                                                                                    Where the area or room containing the control unit is provi-
   cials, it could be necessary for secure documents to be reviewed              ded with total smoke detection coverage, additional smoke
                                                                                 detection is not required to protect the control unit. Where
U by code officials at alternate locations. Such conditions should               total smoke detection coverage is not provided, the Code
                                                                                 intends that only one smoke detector is required at the control
   be identified by the stakeholders and discussed with the author-              unit even when the area of the room would require more than
                                                                                 one detector if installed according to the spacing rules in
L ities having jurisdiction(s) in advance.                                       Chapter 17. The intent of selective coverage is to address the
                                                                                 specific location of the equipment.
   A.7.8.1.1 See Section 7.2 for the minimum documentation
                                                                                    The location of the required detection should be in accord-
A requirements.                                                                  ance with 17.7.3.2.1.
{C56A4DC7-64F7-4C8U A.7.8.2(1) Examples of completed record of completion forms  A.10.5.3 It is not the intent to require personnel performing
                                                                                 simple inspections or operational tests of initiating devices to
 8-B368-41DE5BD47BC8} are shown in Figure A.7.8.2(1)(a) through Figure A.7.8.2(1)require factory training or special certification, provided such
                                                                                 personnel can demonstrate knowledge in these areas.
ID (f).                                                                          A.10.5.3.1 The requirements for inspection personnel can
                                                                                 vary depending on the type of inspection being performed.
   A.7.8.2(2) Figure 7.8.2(g) through Figure 7.8.2(l) are sample

IV forms intended to reflect the general information that should

   be provided as part of a system inspection and test report, but
   they are not intended to mandate a specific format for the

D report. A report format customized to the specific system

   configuration, devices, appliances, and system functions being

IN tested meets the intent of the requirement.

   A.10.3.3 This requirement does not apply to notification
   appliance circuits.

R A.10.3.5(1) The requirement of 10.3.5(1) does not preclude
Otransfer to secondary supply at less than 85 percent of nominal
Fprimary voltage, provided the requirements of 10.6.7 are met.
 A.10.4.1 Fire alarm specifications can include some or all of                   The purpose for initial and reacceptance inspections is to
the following:
                                                                                 ensure compliance with approved design documents and to
                                                                                 ensure installation in accordance with this Code and other
(1) Address of the protected premises                                            required installation standards. Therefore, the acceptance
(2) Owner of the protected premises                                              inspection should be performed by someone who is familiar
(3) Authority having jurisdiction                                                with the specific requirements, the design documents, and the
(4) Applicable codes, standards, and other design criteria to                    applicable codes and standards. This implies that acceptance
                                                                                 inspections should be performed by the persons or entities
      which the system is required to comply
(5) Type of building construction and occupancy
(6) Fire department response point(s) and annunciator                            responsible for the system design and by authorities having
      location(s)                                                                jurisdiction.

(7) Type of fire alarm system to be provided
(8) Calculations (e.g., secondary supply and voltage drop
calculations)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-202                                NATIONAL FIRE ALARM AND SIGNALING CODE

                                      SYSTEM RECORD OF COMPLETION

              This form is to be completed by the system installation contractor at the time of system acceptance and approval.
                       It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                                     Insert N/A in all unused lines.
                             Attach additional sheets, data, or calculations as necessary to provide a complete record.

              Form Completion Date: 2 November 2019                Supplemental Pages Attached:  0

1. PROPERTY INFORMATION

        Name of property: World Storage and Transfer Headquarters

        Address: 27132 Santa Anita Boulevard, Hilo, HI
        Y Address: As above
        Description of property: Business and Office Building
        L Phone: (743) 225-9768
        Name of property representative: Joe Bago Donits

N 2. INSTALLATION, SERVICE, TESTING, AND MONITORING INFORMATION
                                      Fax: (743) 225-9768                 E-mail: jbago@WLST.net
        O Installation contractor: SparkeeÊs Electric
        E Phone: (978) 456-9876
        Address: 1954 Nimitz Highway, Honolulu, HI 76542
        S Address:
                                      Fax: (978) 456-9876                 E-mail: shortcircuitguy@sparkee.net

        U Phone:
        Service organization: None

        L Address: 2300 Daly Boulevard, Austin, TXFax:                    E-mail:
                                                                          E-mail: testerjim@JPI.com
        A Phone: (407) 738-4587
        Testing organization: JimÊs Protection, Inc.

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} Monitoring organization: Look the Other Way, Inc.
                                      Fax: (407) 738-4598

        ID Address: 995 Highway 35W, Minneapolis, MN
        Effective date for test and inspection contract: 25 January 2011

        IV Account number: 56734598   Fax: (412) 456-7272                 E-mail: Look@otherway.com
        Phone: (412) 456-9078
        D Entity to which alarms are retransmitted: Honolulu FD
                                            Phone line 1: (212) 978-6576  Phone line 2: (212) 978-9978

        Means of transmission: IP
IN 3. DOCUMENTATION
    On-site location of the required record documents and site-specific software: Building Mgrs. Office Room 203
                                                                          Phone: (808) 455-5555

R 4. DESCRIPTION OF SYSTEM OR SERVICE                                     Permit number:         11-907645

      This is a:  New system  Modification to existing system

FONFPA 72 edition: 2019
        4.1 Control Unit

        Manufacturer: Halter Cabinet                                      Model number: 1019-7647

        4.2 Software and Firmware
        Firmware revision number: 7.0 B Executive Rev 9.11

   4.3 Alarm Verification                                           This system does not incorporate alarm verification.
   Number of devices subject to alarm verification:
                                                                   Alarm verification set for       seconds
© 2018 National Fire Protection Association
                                                                                                            NFPA 72 (p. 1 of 3)

 FIGURE A.7.8.2(1)(a) Example of Completed System Record of Completion.

2019 Edition              Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                     ANNEX A                                                          72-203

                              SYSTEM RECORD OF COMPLETION (continued)

5. SYSTEM POWER

5.1 Control Unit

5.1.1 Primary Power                                                                      Control panel amps:     7.3 Amps
Input voltage of control panel: 120 VAC                                                  Amps: 20 Amps
Overcurrent protection: Type: Breaker                   Breaker Panel · Room B-23        Number: 23

Branch circuit disconnecting means location:

5.1.2 Secondary Power
Y Location, if remote from the plant: Rear Yard
Type of secondary power: Battery
L In standby mode (hours): 24
N 5.2 Control Unit
O  This system does not have power extender panels

     Power extender panels are listed on supplementary sheet A

E 6. CIRCUITS AND PATHWAYS
Calculated capacity of secondary power to drive the system:

                                                                        In alarm mode (minutes): 15

    S Pathway Type                                      Dual Media      Separate               Class             Survivability
 U Signaling Line                                         Pathway       Pathway                   A                    Level
                                                                                                                         1
         Device Power                                                        X                    B
                                                                                                  B                      1
 L Initiating Device                                                         X                                           1
 A Notification Appliance                                                    X
{C56A4DC7-64F7-4C8U Other (specify):
ID 8-B368-41DE5BD47BC8} 7. REMOTE ANNUNCIATORS
   IV Type

                    Tabular
IND 8. INITIATING DEVICES                                                         Location

                                                        Front Lobby

                        Type  Quantity                  Addressable or          Alarm or                           Sensing
                                  12                     Conventional         Supervisory                        Technology
 R Manual Pull Stations           8
 OSmoke Detectors                                         Addressable             Alarm                          Photoelectric
F Duct Smoke Detectors                                    Addressable             Alarm

Heat Detectors

Gas Detectors                 1                         Conventional              Supervisory

Carbon Monoxide Detectors

Waterflow Switches            2                         Conventional              Alarm

Tamper Switches               4                         Conventional              Supervisory

           © 2018 National Fire Protection Association                                                           NFPA 72 (p. 2 of 3)

 FIGURE A.7.8.2(1)(a) Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                 2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-204                                                  NATIONAL FIRE ALARM AND SIGNALING CODE

              SYSTEM RECORD OF COMPLETION (continued)

9. NOTIFICATION APPLIANCES

                       Type                             Quantity        Description
Audible                                                     18
Visual                                                      24
Combination Audible and Visual                               6

10. SYSTEM CONTROL FUNCTIONS                            Type                                         Quantity
                                                                                                         4
Y Hold-Open Door Releasing Devices                                                                       2
L HVAC Shutdown
N Fire/Smoke Dampers                                                                                      1
                                                                                                         2
 Door Unlocking

O Elevator Recall

 Elevator Shunt Trip
USE 11. INTERCONNECTED SYSTEMS
        L  This system does not have interconnected systems.
        A  Interconnected systems are listed on supplementary sheet
{C56A4DC7-64F7-4C8U 12. CERTIFICATION AND APPROVALS                  .

        ID 8-B368-41DE5BD47BC8} 12.1 System Installation Contractor

        This system as specified herein has been installed according to all NFPA standards cited herein.
        IV Signed:

        Organization: SparkeeÊs Electric
        D 12.2 System Operational Test
        IN This system as specified herein has tested according to all NFPA standards cited herein.
                                                                  Printed name: Harry Johnson        Date: 11 November 2019
                                                                  Title: Principal                   Phone: (978) 456-9876

        Signed:                                                   Printed name: Jim Riverbottom      Date: 14 January 2011
                                                                  Title: President                   Phone: (407) 738-4583
        R Organization: JimÊs Protection, Inc.
 O12.3 Acceptance Test
FDate and time of acceptance test: 0830 hrs. · 18 November 2019
        Installing contractor representative: Jim Johnson

        Testing contractor representative: Reginald OÊHaraquest

        Property representative: Danny MacIntosh

        AHJ representative: Inspector DiDonato

           © 2018 National Fire Protection Association                                               NFPA 72 (p. 3 of 3)

 FIGURE A.7.8.2(1)(a) Continued

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                               ANNEX A                                                                                72-205

                        EMERGENCY COMMUNICATIONS SYSTEMS
                       SUPPLEMENTARY RECORD OF COMPLETION

        This form is a supplement to the System Record of Completion. It includes systems and components
                                           specific to emergency communications systems.

This form is to be completed by the system installation contractor at the time of system acceptance and approval.
         It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                       Insert N/A in all unused lines.

Form Completion Date: 2 November 2019          Number of Supplemental Pages Attached:

1. PROPERTY INFORMATION
    Name of property: World Storage and Transfer Headquarters

Y Address: 27132 Santa Anita Boulevard, Hilo, HI
L 2. DESCRIPTION OF SYSTEM OR SERVICE
N  Fire alarm with in-building fire emergency voice alarm communication system (EVAC)
O  Mass notification system

 Combination system, with the following components:

E  Fire alarm  EVACS  MNS  Two-way, in-building, emergency communications system
S  Other (specify):
L U 2.1 In-Building Fire Emergency Voice Alarm Communications System
NFPA 72 edition: 2019                        Additional description of system(s):

A Manufacturer: Halter Cabinet
{C56A4DC7-64F7-4C8U Number of single voice alarm channels: 2                       Model number: 1018-7648
ID 8-B368-41DE5BD47BC8} Number of loudspeakers: 99
                                                              Number of multiple voice alarm channels: 0

  DIV Location of paging microphone stations:                 Number of loudspeaker circuits: 12
  IN Location 1: Fire Control Room

            Location 2: Security Office
             Location 3:

  R2.2 Mass Notification System
FO2.2.1 System Type:
Location of amplification and sound processing equipment: Fire Control Room

 In-building MNS­combination

 In-building MNS  Wide-area MNS  Distributed recipient MNS

 Other (specify):

© 2018 National Fire Protection Association                                                                      NFPA 72 (p. 1 of 3)

 FIGURE A.7.8.2(1)(b) Example of Completed Emergency Communications System Supplementary Record of Completion.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-206                                                 NATIONAL FIRE ALARM AND SIGNALING CODE

                                    EMERGENCY COMMUNICATIONS SYSTEMS
                           SUPPLEMENTARY RECORD OF COMPLETION (continued)

2. DESCRIPTION OF SYSTEM OR SERVICE (continued)

        2.2.2 System Features:
         Combination fire alarm/MNS  MNS autonomous control unit  Wide-area MNS to regional national alerting interface
         Local operating console (LOC)  Distributed-recipient MNS (DRMNS)  Wide-area MNS to DRMNS interface
         Wide-area MNS to high power loudspeaker array (HPLA) interface  In-building MNS to wide-area MNS interface

         Other (specify):
        2.2.3 MNS Local Operating Consoles
        Location 1: Fire Control Room

        Y Location 2: Security Office
        L Location 3:
        N 2.2.4 High-Power Loudspeaker Arrays
        O Number of HPLA loudspeaker initiation zones: 0

        Location 1:

        E Location 2:
        S Location 3:
        U 2.2.5 Mass Notification Devices
        L Textual signs:
        Combination fire alarm/MNS visual devices: 48                                      MNS-only visual devices:
        A Supervision class:
                                                       Other (describe):
{C56A4DC7-64F7-4C8U 2.2.6 Special Hazard Notification
 8-B368-41DE5BD47BC8} This system does not have special suppression predischarge notification.
ID  MNS systems DO NOT override notification appliances required to provide special suppression predischarge notification.
IV 3. TWO-WAY EMERGENCY COMMUNICATIONS SYSTEMS
        D Number of telephone jacks installed: 15
        IN Number of telephone handsets stored on site: 6
        3.1 Telephone System

                                                                          Number of warden stations installed: 3

        R 3.2 Area of Refuge (Area of Rescue Assistance) Emergency Communications Systems
        Type of telephone system installed:  Electrically powered Sound powered

        ONumber of stations: 0
FDays and hours when central control point is attended:
                                                       Location of central control point:

        Location of alternate control point:

        Days and hours when alternate control point is attended:

          © 2018 National Fire Protection Association                                                                NFPA 72 (p. 2 of 3)

 FIGURE A.7.8.2(1)(b) Continued

2019 Edition                    Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                      ANNEX A                                                                         72-207

         EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION (continued)

3. TWO-WAY EMERGENCY COMMUNICATIONS SYSTEMS (continued)

3.3 Elevator Emergency Communications Systems

Number of elevators with stations: 2                  Location of central control point: Fire Control Room

Days and hours when central control point is attended: 24

Location of alternate control point: None

Days and hours when alternate control point is attended: None
3.4 Other Two-Way Communications System

Y Describe:
NL 4. CONTROL FUNCTIONS
    This system actuates the following control functions specific to emergency communications systems:
          O Type
E Mass Notification Override of Alarm Signaling Systems or Appliances                                            Quantity
                                                                                                                     1
F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDE5BD47BC8} See Main System Record of Completion for additional information, certifications, and approvals.

         © 2018 National Fire Protection Association                                                             NFPA 72 (p. 3 of 3)

 FIGURE A.7.8.2(1)(b) Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.            2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-208                                 NATIONAL FIRE ALARM AND SIGNALING CODE

                                                      POWER SYSTEMS
                                  SUPPLEMENTARY RECORD OF COMPLETION

                    This form is a supplement to the System Record of Completion. It includes systems and components specific
              to power systems that incorporate generators, ESS systems, remote battery systems, or other complex power systems.

                  This form is to be completed by the system installation contractor at the time of system acceptance and approval.
                           It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                                          Insert N/A in all unused lines.

              Form Completion Date: 2 November 2019            Number of Supplemental Pages Attached: 0

1. PROPERTY INFORMATION
    Name of property: World Storage and Transfer Headquarters

Y Address: 27132 Santa Anita Boulevard, Hilo, HI
L 2. SYSTEM POWER
        N 2.1 Control Unit
        O 2.1.1 Primary Power
        Input voltage of control panel: 120 volt

        E Overcurrent protection: Type: Circuit Breaker
        S Location (of primary supply panelboard): Main Electrical Room in Basement
        U Disconnecting means location: Panel E2 · Electric Room
                                                                Control panel amps: 7.3
                                                                Amps: 20

        L 2.1.2 Engine-Driven Generator

        Location of generator:

        A Location of fuel storage:
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} 2.1.3 Energy Storage Systems
        ID Equipment powered by ESS system:                     Type of fuel: Diesel

        IV Calculated capacity of ESS batteries to drive the system components connected to it:None

        Location of ESS system:
        D 2.1.4 Batteries
        IN Location: FACU                                       In alarm mode (minutes):
        In standby mode (hours):

        R In standby mode (hours): 24  Type: Gel Cell           Nominal voltage: 24              Amp/hour rating: 16

        Calculated capacity of batteries to drive the system:
FO2.2 In-Building Fire Emergency Voice Alarm Communications System or Mass Notification System
                                                                In alarm mode (minutes): 15

        2.2.1 Primary Power

        Input voltage of EVACS or MNS panel: 120 volt           EVACS or MNS panel amps: 8.8

        Overcurrent protection: Type: Circuit Breaker           Amps: 20

        Location (of primary supply panelboard): Main Electrical Room in Basement

        Disconnecting means location: Panel E2 · Electric Room

          © 2018 National Fire Protection Association                                                    NFPA 72 (p. 1 of 3)

 FIGURE A.7.8.2(1)(c) Example of Completed Power Systems Supplementary Record of Completion.

2019 Edition                 Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                       ANNEX A                                                                        72-209

                                               POWER SYSTEMS
                   SUPPLEMENTARY RECORD OF COMPLETION (continued)

2. SYSTEM POWER (continued)                                   Type of fuel: Diesel

    2.2.2 Engine-Driven Generator
    Location of generator:
    Location of fuel storage:

2.2.3 Energy Storage Systems
Y Calculated capacity of ESS batteries to drive the system components connected to it:
Equipment powered by ESS system:             None

L In standby mode (hours): N/A   N/A
Location of ESS system:

N 2.2.4 Batteries
                                                              In alarm mode (minutes):  N/A
O Location: ECS Panel                                                                   Amp/hour rating: 20
E In standby mode (hours): 24                                                           15
                                             Type: Gel Cell   Nominal voltage: 24
                                                              In alarm mode (minutes):
S 2.3 Notification Appliance Power Extender Panels
U  This system does not have power extender panels.
Calculated capacity of batteries to drive the system:

L 2.3.1 Primary Power
A Overcurrent protection: Type: Circuit Breaker
{C56A4DC7-64F7-4C8U Location (of primary supply panelboard):
Input voltage of power extender panel(s): 120 volt            Power extender panel amps: 8

                                                              Amps: 20
ID 8-B368-41DE5BD47BC8} Disconnecting means location:
                                             See Table

2.3.2 Engine-Driven Generator

IV Location of generator:

Location of fuel storage:
D 2.3.3 Energy Storage Systems
IN Equipment powered by ESS system:                           Type of fuel: Diesel

RCalculated capacity of ESS batteries to drive the system components connected to it:None

Location of ESS system:
OIn standby mode (hours):
F 2.3.4 Batteries                                             In alarm mode (minutes):

Location: Power Panel                        Type: Gel Cell   Nominal voltage: 24       Amp/hour rating: 12

Calculated capacity of batteries to drive the system:

In standby mode (hours): 24                                   In alarm mode (minutes): 15

See Main System Record of Completion for additional information, certifications, and approvals.

© 2018 National Fire Protection Association                                                                      NFPA 72 (p. 2 of 3)

 FIGURE A.7.8.2(1)(c) Continued

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-210                                       NATIONAL FIRE ALARM AND SIGNALING CODE

                                          POWER SYSTEMS
              SUPPLEMENTARY RECORD OF COMPLETION (continued)

2. SYSTEM POWER (continued)

        2.4 Supervising Station Transmission Equipment

         This system does not use transmission equipment within the building powered by any other source than the alarm
        system control unit.

        2.4.1 Primary Power

        Y Overcurrent protection: Type: Breaker
        Input voltage of shared transmission equipment: 120 VAC

        L Location (of primary supply panelboard): Breaker Panel B-23
        Shared transmission equipment panel amps: 73 amps

                                                                           20 amps
        N Disconnecting means location: Electric Room               Amps:

        O 2.4.2 Engine Driven Generator

        Location of generator:

        E Location of fuel storage:
        S 2.4.3 Energy Storage Systems
                                                                    Type of fuel:
        U Equipment powered by ESS system:
        L In standby mode (hours):
A 2.4.4 Batteries
{C56A4DC7-64F7-4C8U Location: FACU
        Calculated capacity of ESS batteries to drive the system components connected to it:

                                                                    In alarm mode (minutes):

        8-B368-41DE5BD47BC8} Calculated capacity of batteries to drive the system:

        ID In standby mode (hours): 24
                                             Type: Gel Nominal voltage: 12                    Amp/hour rating: 16

              IV See Main System Record of Completion for additional information, certifications, and approvals.
                                                                    In alarm mode (minutes): 15

D  FIGURE A.7.8.2(1)(c) Continued                                                                               NFPA 72 (p. 3 of 3)
© 2018 National Fire Protection Association
IN Once a system or a change to a system has been accepted,
                                                                    A.10.5.3.4(2) Nationally recognized fire alarm certification
the inspection needs also change. The purpose for periodic          programs might include those programs offered by the Inter-
                                                                    national Municipal Signal Association (IMSA), National Insti-
R inspections is to assure that obvious damages or changes that     tute for Certification in Engineering Technologies (NICET),
                                                                    and the Electronic Security Association (ESA). NOTE: These
might affect the system operability are visually identified. Those  organizations and the products or services offered by them
                                                                    have not been independently verified by the NFPA, nor have
O persons performing periodic system inspections might or

might not be familiar with all the specific system design goals

Fand requirements. While many periodic inspections could
uncover design faults, the intent of this Code is for such prob-    the products or services been endorsed or certified by the
lems to be discovered at the acceptance inspection. The Code        NFPA or any of its technical committees.
does not intend to require persons performing periodic inspec-
tions necessarily to be knowledgeable or qualified for inspect-     A.10.5.3.4(3) Licenses and certifications offered at a state or
ing and verifying the design of a system.                           local level are intended to recognize those individuals who
                                                                    have demonstrated a minimum level of technical competency
A.10.5.3.2 Testing personnel knowledge should include equip-        in the area of fire alarm servicing.
ment selection, placement, and installation requirements of
this Code and the manufacturer's published documentation.           A.10.5.3.5 This is not intended to require certification where
                                                                    it is not offered or required by the manufacturer.
A.10.5.3.4(1) Factory training and certification is intended to
allow an individual to service equipment only for which he or
she has specific brand and model training.

2019 Edition                 Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                        ANNEX A                                                              72-211

  NOTIFICATION APPLIANCE POWER PANEL
SUPPLEMENTARY RECORD OF COMPLETION

       This form is a supplement to the System Record of Completion. It includes a list of types and locations
                                           of notification appliance power extender panels.

This form is to be completed by the system installation contractor at the time of system acceptance and approval.
         It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                       Insert N/A in all unused lines.

Form Completion Date: 2 November 2019                   Number of Supplemental Pages Attached:                   0

1. PROPERTY INFORMATION
    Name of property: World Storage and Transfer Headquarters

Y Address: 27132 Santa Anita Boulevard, Hilo, HI
L 2. NOTIFICATION APPLIANCE POWER EXTENDER PANELS
   N Make and Model
   O Firelite W123                           Location            Area Served                    Power Source
F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDEE5BD47BC8} SK +ABC3rd Floor3rd Floor                    Panel 3E
                                             6th Floor             6th Floor                        Panel 3G

See Main System Record of Completion for additional information, certifications, and approvals.

© 2018 National Fire Protection Association                                                                         NFPA 72

 FIGURE A.7.8.2(1)(d) Example of Completed Notification Appliance Power Panel Supplementary Record of Completion.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-212        NATIONAL FIRE ALARM AND SIGNALING CODE

                         INTERCONNECTED SYSTEMS
              SUPPLEMENTARY RECORD OF COMPLETION

                     This form is a supplement to the System Record of Completion. It includes a list of types and locations
                                                    of systems that are interconnected to the main system.

              This form is to be completed by the system installation contractor at the time of system acceptance and approval.
                       It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                                     Insert N/A in all unused lines.

              Form Completion Date: 2 November 2019  Number of Supplemental Pages Attached:

1. PROPERTY INFORMATION
    Name of property: World Storage and Transfer Headquarters

Y Address: 27132 Santa Anita Boulevard, Hilo, HI
L 2. INTERCONNECTED SYSTEMS
   N Description
              E O Fan Shutdown                       Location
                                                                              Purpose

                                                                       Shut down fans on
                                                                      fire alarm activation

                                                                  Recall elevators in case of
                                                               alarm on lobby smoke detectors
F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDE5BD47BC8} Elevator RecallRoof

              Elevator Room

                    See Main System Record of Completion for additional information, certifications, and approvals.              NFPA 72

© 2018 National Fire Protection Association

 FIGURE A.7.8.2(1)(e) Example of Completed Interconnected Systems Supplementary Record of Completion.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                       ANNEX A                                                                                72-213

DEVIATIONS FROM ADOPTED CODES AND STANDARDS
       SUPPLEMENTARY RECORD OF COMPLETION

      This form is a supplement to the System Record of Completion. It enables the designer and/or installer
                             to document and justify deviations from accepted codes or standards.

This form is to be completed by the system installation contractor at the time of system acceptance and approval.
         It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
                                                       Insert N/A in all unused lines.

Form Completion Date: 2 November 2019  Number of Supplemental Pages Attached:

1. PROPERTY INFORMATION
    Name of property: World Storage and Transfer Headquarters

Y Address: 27132 Santa Anita Boulevard, Hilo, HI
L 2. DEVIATIONS FROM ADOPTED CODES OR STANDARDS
     N Description
F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDEE5BOD47BC8} Waterflow switch set to a 120-second tripPurpose

                                       Issue has been identified that there are water
                                       surges during evening hours

                    See Main System Record of Completion for additional information, certifications, and approvals.  NFPA 72

© 2018 National Fire Protection Association

 FIGURE A.7.8.2(1)(f) Example of Completed Deviations from Adopted Codes and Standards Supplementary Record of
   Completion.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.      2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-214                            NATIONAL FIRE ALARM AND SIGNALING CODE

A.10.5.5.1(2) An example of an organization providing alarm                          ESS equipment often contains an internal bypass arrange-
monitoring operator training is the Central Station Alarm Asso-                      ment to supply the load directly from the line. These internal
ciation (CSAA). Note that this reference is for information                          bypass arrangements are a potential source of failure. ESS
purposes only, information concerning the product or service                         equipment also requires periodic maintenance. It is, therefore,
has been provided by the manufacturer or other outside sour-                         necessary to provide a means of promptly and safely bypassing
ces, and the information concerning the product or service has                       and isolating the ESS equipment from all power sources while
not been independently verified nor has the product or service                       maintaining continuity of power supply to the equipment
been endorsed or certified by the NFPA or any of its technical                       normally supplied by the ESS.
committees.
                                                                                     A.10.6.7.2 When a fire alarm system is used to alert occupants,
A.10.5.6.4.2(2) An example of an organization providing                              the associated premises are generally evacuated during
public emergency alarm reporting system certification is the                         prolonged power outages. When this is not the case, as in
International Municipal Signal Association. Note that this refer-                    emergency shelters or certain government facilities, additional
   ence is for information purposes only. Information concerning                        secondary power should be required to address a more
   the product or service has been provided by the manufacturer                         prolonged outage. These outages might be expected to result
   or other outside sources, and the information concerning the                         from weather or earthquake in locations subject to these
                                                                                        events. Reasonable judgment should be employed when requir-
Y product or service has not been independently verified, nor                           ing additional secondary capacity.
L has the product or service been endorsed or certified by NFPA
                                                                                            When a fire alarm system is used to protect property, the
   or any of its technical committees.                                                  associated premises might be vacant for prolonged periods
                                                                                        (weekend, long holiday) or in very remote locations. When this
N A.10.5.6.4.2(4) Factory training and certification are intended                       is the case, and when the risk of loss is significant, additional
                                                                                        secondary power should be required to address a more
   to allow individuals to service only the equipment for which                         prolonged outage. These outages might be expected to result
                                                                                        from weather or earthquake in locations subject to these
O they have specific brand and model training.                                          events. Reasonable judgment should be employed when requir-
                                                                                        ing additional secondary capacity.
N A.10.6.1 Exceptions exist in Chapter 23 for low-power wireless                      A.10.6.7.2.1.1 The 20-percent safety margin is intended to
                                                                                        address normal aging effects on battery capacity. As a battery
E systems and in Chapter 29 for household low-power wireless                            ages, rated capacity will decrease to 80 percent, which is consid-
