                                                                                        ered the end of service life. As a minimum, a 20-percent correc-
   systems and smoke alarms.                                                            tion factor should be applied for aging to ensure the battery
                                                                                        can meet its current demand at the end of service life. At initial
S N A.10.6.4 ESS classifications are found in NFPA 111. Previous                        installation, battery capacity can be as low as 90 percent and
U editions of NFPA 72 referenced uninterruptible power supplies                         should gradually increase when it is subjected to several deep
                                                                                        discharge/charging cycles or when it remains on float-charge
   (UPS) systems, which is one type of an ESS.                                          for several weeks. For additional information on battery sizing
                                                                                        considerations refer to IEEE 485, Recommended Practice for Sizing
L N A.10.6.5.1.2 Multiple pieces of system equipment can be                             Lead-Acid Batteries for Stationary Applications.
   connected to a branch circuit, subject to the current capacity of                 N A.10.6.7.2.3 For combination systems, such as a combination
A the circuit. It is not intended that a branch circuit be limited to                   carbon monoxide and fire alarm system, where the carbon
   a single piece of equipment. It is not intended that the circuit                     monoxide notification appliances are capable of being oper-
{C56A4DC7-64F7-4C8U supply power to other than system equipment. For example, a         ated separately from the fire alarm system notification applian-
ID 8-B368-41DE5BD47BC8} branch circuit could power both a fire alarm control unit and   ces, only the carbon monoxide notification appliances are
   an NAC power supply, but it could not power both a fire alarm                        required to operate for 12 hours.
   control unit and a sprinkler system air compressor.                                  A.10.6.7.3 The secondary power supply is not required to
                                                                                        supply power to the fire alarm system through parallel distribu-
IV  A.10.6.5.2.2 The purpose of this requirement is to ensure that                      tion paths. Automatic transfer switches are commonly used to
   circuit disconnecting means for fire alarm and signaling                             allow secondary power to be supplied over the same distribu-
D systems are readily identifiable so that users will not mistakenly
   disconnect the power to the system or so that they can quickly
IN disconnect power without having to search the electrical panel-
   board chart to identify the circuit. The intent of this require-
   ment is not to require specific text for identification. Marking
   can include one of the following:
R (1) "FIRE ALARM" for fire alarm systems
O (2) "EMERGENCY COMMUNICATIONS" for emergency
           communications systems
F(3) "FIRE ALARM/ECS" for combination fire alarm and
emergency communications systems                                                     tion system as the primary power.
(4) "CARBON MONOXIDE" for carbon monoxide detection
       systems                                                                          The generator does not need to be dedicated to the fire
                                                                                     alarm system.
   It would be acceptable to show the text using upper and/or
lower case, such as "fire alarm," or "Fire Alarm," or "FIRE                          A.10.6.8.1 Examples include the following:

ALARM."                                                                              (1) A building lighting power supply required for illumina-
                                                                                            tion in a required video image smoke detection means
A.10.6.6 Where a computer system of any kind is used to                              (2) A notification appliance circuit power supply located
receive and process alarm or supervisory signals, an ESS with
sufficient capacity to operate the system until the secondary                               remotely
supply is capable of operating the fire alarm system might be                        (3) A power supply for transmitter required to transmit
required in order to prevent signal loss or a greater than 10-
                                                                                            signals off premises

second signal delay.

2019 Edition          Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                               ANNEX A                                                                                                      72-215

(4) Power over ethernet (PoE), where provided for control                            ance with 24.3.12 to determine which, if any, messages should
units, circuit interfaces, or other equipment essential to                           receive priority.
system operation, and located remotely from the main
control unit                                                                         A.10.7.9 In addition, the override of circuits should be indica-
                                                                                     ted at the control panel of each system to ensure signals are
A.10.6.9.2 Because digital alarm communicator systems estab-                         restored to normal.
lish communications channels between the protected premises
and the central station via the public switched telephone                            A.10.10.4 Control unit signals can be audible, visual, or both
network, the requirement to supervise circuits between the                           for any particular function. Some older systems used only audi-
protected premises and the central station (see 12.6.1 and                           ble indicators that had to be coded for users to know what the
12.6.2) is considered to be met if the communications channel                        signal meant. Where a control unit uses both audible and visual
is periodically tested in accordance with 26.6.4.1.5.                                indicators, the purpose of the audible signal is to get someone's
                                                                                     attention. In large system configurations, there might be multi-
   A.10.6.9.3 This requirement is intended to prevent all of the                     ple control units with audible signals. Also, there might be
   supervising station alarm systems in a given geographic area                      several different functions requiring an audible alert as a part
   from transmitting simultaneous trouble signals (and over-                         of the whole signal. Thus, there could be several different audi-
                                                                                     ble signals. It is not the intent of this Code to have separate and
Y whelming the associated supervising stations) in the event of a                    distinct audible signals where clear visual distinction provides
                                                                                     the user with the needed information. Visual signals, whether a
   widespread power failure. A trouble signal is not intended to                     lamp with a text label, an LCD screen, a computer monitor, or
                                                                                     other textual visual appliances, are better forms of human
L be transmitted if primary power is restored within the time                        interface.
                                                                                     A.10.10.5 A valve supervisory, a low-pressure switch, or
   delay.                                                                            another device intended to cause a supervisory signal when
                                                                                     activated should not be connected in series with the end-of-line
N A.10.6.10 The valve-regulated lead-acid (VRLA) battery type                        supervisory device of initiating device circuits, unless a distinc-
O of rechargeable battery is currently used in protected premises                    tive signal, different from a trouble signal, is indicated.
                                                                                     A.10.11.1 Activation of an initiating device is usually the
   applications.                                                                     instant at which a complete digital signal is achieved at the
                                                                                     device, such as a contact closure. For smoke detectors or other
 E This rechargeable-type battery is generally used in place of                      automatic initiating devices, which can involve signal process-
                                                                                     ing and analysis of the signature of fire phenomena, activation
   primary batteries in applications that have a relatively high                     means the instant when the signal analysis requirements are
                                                                                     completed by the device or fire alarm control unit software.
S current drain or that require the extended standby capability
                                                                                        A separate fire alarm control unit contemplates a network of
   of much lower currents. The nominal voltage of a single                           fire alarm control units forming a single large system as
                                                                                     defined in Section 23.8.
U starved electrolyte cell is 2 volts, and the battery is available in
                                                                                        For some analog initiating devices, activation is the moment
   multiples of 2 volts (e.g., 2, 4, 6, 12). Batteries should be stored              that the fire alarm control unit interprets that the signal from
                                                                                     an initiating device has exceeded the alarm threshold program-
L according to the battery manufacturer's published instructions.                    med into the fire alarm control unit.

   These batteries are often incorrectly referred to as "sealed lead-                   For smoke detectors working on a system with alarm verifica-
                                                                                     tion, where the verification function is performed in the fire
A acid," "gel" or "maintenance-free batteries."                                      alarm control unit, the moment of activation of smoke detec-
      There are two technologies available. The most common                          tors is sometimes determined by the fire alarm control unit.

{C56A4DC7-64F7-4C8U type is referred to as "absorbed glass mat" or AGM. In this tech-   It is not the intent of this paragraph to dictate the time
ID 8-B368-41DE5BD47BC8} nology, the electrolyte is immobilized by being absorbed intoframe for the local fire safety devices to complete their func-
                                                                                     tion, such as fan wind-down time, door closure time, or eleva-
   fiberglass mats that surround the plates. Nearly all VRLA                         tor travel time.
   batteries in use in U.S. fire protection applications are AGM.

 IV The second technology is referred to as gelled electrolyte. In

   this technology, the electrolyte is immobilized in a silica gel.

D This technology is predominately seen in European applica-

   tions. While some manufacturers refer to the battery as a gel

IN battery in the literature, this needs to be confirmed by the tech-

   nician. Gel batteries require higher float voltages than AGM,
   and floating an AGM battery at gel voltages will shorten the
   battery life.

R A.10.6.10.3.4 The circuitry and methods for charging batter-
Oies of various types are to be evaluated by a nationally recog-

   nized testing laboratory to ensure they are appropriate for the

Fpurpose. During primary power use, batteries are trickle-
   charged if they are off-line and waiting to be put under load in
the event of a loss of power.
                                                                                     A.10.11.2 The intent of this requirement is to ensure that
                                                                                     persons who are deaf or hard of hearing are alerted to seek
   Float-charged batteries are fully charged and connected                           additional information regarding an emergency situa-
across the output of the rectifiers to smooth the output and to                      tion. Persons who are deaf or hard of hearing are not always
serve as a standby source of power in the event of a loss of line                    alerted by the loudspeakers that provide evacuation tones or
power. Other charging methods are used to restore capacity to                        voice instructions. It is intended that the loudspeakers and
a battery after it has been utilized during a loss of primary                        visual notification appliances located in the same area be acti-
power.                                                                               vated together whenever tones, recorded voice instructions, or

A.10.7.3 Mass notification signals might, at times, be more                          live voice instructions are being provided. (SIG-ECS)
important to the building or area occupants than the fire alarm
signal. Stakeholders should perform a risk analysis in accord-

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                             2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-216                                          NATIONAL FIRE ALARM AND SIGNALING CODE

A.10.11.4 The recommended coded signal designations for                             allows NAC extender panels and relays to be connected to a
buildings that have four floors and multiple basements are                          control circuit.
provided in Table A.10.11.4.
                                                                                    A.10.18.3 The primary purpose of annunciation is to enable
A.10.11.6 Resetting of alarm signals should not require the                         responding personnel to quickly and accurately determine the
simultaneous operation of multiple reset switches or the                            status of equipment or emergency control functions that might
disconnection of any wiring or equipment to reset the alarm                         affect the safety of occupants.
condition.
                                                                                    A.10.18.5 Fire alarm system annunciation should, as a mini-
A.10.12 It is the intent that both visual and audible appliances                    mum, be sufficiently specific to identify a fire alarm signal in
are shut off when the notification appliance silence feature is                     accordance with the following:
activated on the fire alarm control unit.
                                                                                    (1) If a floor exceeds 22,500 ft2 (2090 m2) in area, the floor
                                                                                    should be subdivided into detection zones of 22,500 ft2
Per the ADA, it is important not to provide conflicting
signals for the hearing or visually impaired.                                              (2090 m2) or less, consistent with the existing smoke and
A.10.12.2 Where it is desired to deactivate the notification                               fire barriers on the floor.
                                                                                    (2) If a floor exceeds 22,500 ft2 (2090 m2) in area and is undi-
Y appliances for fire service operations inside the building and                           vided by smoke or fire barriers, detection zoning should
L signal evacuated occupants that an alarm is still present, it is                         be determined on a case-by-case basis in consultation with
                                                                                           the authority having jurisdiction.
recommended that a separate non-silenceable notification                            (3) Waterflow switches on sprinkler systems that serve multi-
                                                                                           ple floors, areas exceeding 22,500 ft2 (2090 m2), or areas
N zone be provided on the exterior of the building. The audible                            inconsistent with the established detection system zoning
                                                                                           should be annunciated individually.
and visual notification appliances located at the building                          (4) In-duct smoke detectors on air-handling systems that
entrances could serve as a warning to prevent occupant re-                                 serve multiple floors, areas exceeding 22,500 ft2
                                                                                           (2090 m2), or areas inconsistent with the established
O entry.                                                                                   detection system zoning should be annunciated individu-
                                                                                           ally.
A.10.15.9 The purpose of automatic trouble re-sound is to                           (5) If a floor area exceeds 22,500 ft2 (2090 m2), additional
                                                                                           zoning should be provided. The length of any zone
E remind owners, or those responsible for the system, that the                             should not exceed 300 ft (91 m) in any direction. If the
S system remains in a fault condition. A secondary benefit is to                           building is provided with automatic sprinklers through-
                                                                                           out, the area of the alarm zone should be permitted to
possibly alert occupants of the building that the fire alarm                               coincide with the allowable area of the sprinkler zone.
                                                                                    A.10.19.1 Amplifiers generally require significant power
U system is in a fault condition.                                                   regardless of load. To reduce the secondary power demand,
                                                                                    there is no requirement to monitor the integrity of amplifiers
A.10.15.10.7 In large, campus-style arrangements with propri-                       during non-alarm operation on secondary power. This allows
                                                                                    the amplifiers to be shut down while the system is operating on
L etary supervising stations monitoring protected premises                          secondary power until an alarm occurs. When an alarm occurs,
                                                                                    monitoring of integrity must resume so that an operator is
systems, and in other situations where off-premises monitoring                      aware of current conditions and so that any backup amplifiers
                                                                                    can be engaged.
A achieves the desired result, the authority having jurisdiction is                    Backup amplifying and evacuation signal­generating equip-
                                                                                    ment is recommended with automatic transfer upon primary
permitted to allow the reactivation to occur only at the super-                     equipment failure to ensure prompt restoration of service in
                                                                                    the event of equipment failure.
{C56A4DC7-64F7-4C8U vising station. Approval by the authority having jurisdiction isA.10.21 The term impairments encompasses a broad range of
                                                                                    circumstances wherein a system or portion thereof is taken out
8-B368-41DE5BD47BC8} required so it can consider all fire safety issues and make a  of service for a variety of reasons. Systems are routinely

ID determination that there are procedures in place to ensure

that the intent is met; in other words, someone is available to

IV take action to correct the problem.

A.10.16.2 The operability of controlled mechanical equip-
ment (e.g., smoke and fire dampers, elevator recall arrange-

D ments, and door holders) should be verified by periodic

testing. Failure to test and properly maintain controlled

IN mechanical equipment can result in operational failure during

an emergency, with potential consequences up to and includ-
ing loss of life.

R A.10.17.2 Initially this requirement was meant to apply to noti-

fication appliance circuits (NACs) emanating from a single fire

O alarm control unit and did not contemplate the use of NAC
Fextender panels. Acknowledging the control circuit concept
                                                                                    impaired to allow hot work (e.g., open flame operations) to be
                                                                                    performed in areas with automatic detection, construction,
                                                                                    painting, and so forth, as well as to conduct normal system
 Table A.10.11.4 Recommended Coded Signal Designations                              maintenance and testing. Impairments can be limited to

        Location                           Coded                                    specific initiating devices and/or functions (e.g., disconnecting
                                           Signal                                   the supervising station connection during system testing), or
                                                                                    they can involve taking entire systems or portions of systems
                                                                                    out of service. Section 10.21 is intended to help building
Fourth floor                               2­4                                      owners control impairments of the system(s) in their build-
Third floor                                2­3                                      ing(s) and to ensure that systems are restored to full operation
Second floor                               2­2                                      and/or returned to service afterward.
First floor                                2­1
Basement                                   3­1
                                                                                    Additional requirements for impairments and out-of-service
Sub-basement                               3­2                                      conditions are in 14.2.2.2.

2019 Edition                  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

              ANNEX A                                                                                                   72-217

A.10.21.4 It is important for the authority having jurisdiction,                        A.12.3 The intent of the circuit designations is not to create a
typically the local fire official, to be informed when systems                          hierarchal ranking; rather it is to provide guidance on the
have been out of service for more than 8 hours so that appro-                           levels of performance.
priate measures can be taken. The term out of service is meant to
refer to the entire system or a substantial portion thereof.                               Users of the Chapter 12 designations should review whether
                                                                                        there are other abnormal conditions not specified in Chap-
A.10.21.5 The need for mitigating measures is typically deter-                          ter 12 that the pathways need to annunciate and operate
mined on a case-by-case basis. This considers the building,                             through for their application.
occupancy type, nature and duration of impairment, building
occupancy level during impairment period, active work being                             A.12.3.1 Fiber-optic or wireless pathways are examples of
conducted on the fire alarm system during the impairment,                               Class A circuitry not impaired by earth ground connection or
condition of other fire protection systems and features (i.e.,                          short-circuits and therefore do not annunciate those conditions
sprinklers, structural compartmentation, etc.), and hazards and                         as a fault.

   assets at risk.                                                                         A.12.3.3 Class C is intended to describe technologies that
       Appropriate mitigating measures range from simple occu-                             supervise the communication pathway by polling or continuous
                                                                                           communication "handshaking," such as the following:
Y pant notification to full-time fire watch. Determining factors                           (1) Fire alarm control unit or supervising station connections

   vary from testing-related impairments and maintenance activi-                                   to a wired LAN, WAN, or Internet
                                                                                           (2) Fire alarm control unit or supervising station connections
L ties during normal business through extensive impairments to
                                                                                                   to a wireless LAN, WAN, and Internet
   high-value, high-hazard situations.                                                     (3) Fire alarm control unit digital alarm communicator trans-

N A.10.22 See 3.3.314 for the definitions of unwanted alarms.                                      mitter or supervising station digital alarm communicator
O A.12.2.1 In the 2007 edition of NFPA 72, initiating device                                       receiver connections to the public switched telephone
                                                                                                   network
   circuit, signaling line circuit, and notification appliance circuit                         Individual pathway segments are not required to be moni-
                                                                                           tored. Supervision is accomplished by end-to-end communica-
E performance class/style tables were rooted in "copper" wiring                            tions.
                                                                                           A.12.3.4 Class D is intended to describe pathways that are not
   methods. Fire alarm control units use new communications                                supervised but have a fail-safe operation that performs the
                                                                                           intended function when the connection is lost. Examples of
S technologies, such as Ethernet, fiber optics, and wireless, which                        such pathways include the following:
                                                                                           (1) Power to door holders where interruption of the power
   do not fit in the "copper" wiring methods.                                                      results in the door closing
                                                                                           (2) Power to locking hardware that release upon an open
U  A.12.2.3.2 Fire alarm systems include fire detection and alarm                                  circuit or fire alarm operation
   notification, guard's tour, sprinkler waterflow, and sprinkler                          A.12.3.5 Class E is intended to describe pathways that do not
L supervisory systems. Circuits controlled and powered by the fire                         require supervision as described in Section 12.6.
   alarm system include circuits for the control of building                             A.12.3.6(1) The Class N pathway designation is added to
A systems safety functions, elevator capture, elevator shutdown,                           specifically address the use of modern network infrastructure
   door release, smoke doors and damper control, fire doors and                            when used in fire alarm and emergency communication
                                                                                           systems.
{C56A4DC7-64F7-4C8U damper control, and fan shutdown, but only where these                     Class N networks can be specified for ancillary functions but
ID 8-B368-41DE5BD47BC8} circuits are powered by and controlled by the fire alarm system.   are not required for supplemental reporting described in
                                                                                           23.12.4. [See Figure A.23.12.4.]
   [70:760.1 Informational Note No. 1]                                                         Ethernet network devices are addressable but with an impor-
                                                                                           tant distinction from device addresses on a traditional SLC
 IV Class 1, 2, and 3 circuits are defined in Article 725 (of                              multi-drop loop. A device with an Ethernet address is, in most
                                                                                           cases, a physical endpoint connected to a dedicated cable.
   NFPA 70). [70:760.1 Informational Note No. 2]                                           Traditional SLC devices are all wired on the same communica-
   A.12.2.3.3 It is important for the intended functionality of                            tion line (in parallel), similar to an old party-line telephone
                                                                                           system. By comparison, Ethernet's network switches direct each
D circuit integrity cable or electrical circuit protective systems to

   follow manufacturer's installation instructions. An electrical

IN circuit protective system has detailed installation requirements,

   and additional requirements can be found in the manufactur-
   er's installation instructions, NFPA 70 or the listing organiza-

R tions' guide information.

   A.12.2.3.4 In the event of an introduction of a fault and subse-

Oquent alarm condition, operational ability should be restored
Fwithin 200 seconds, and the alarm condition received at the

   fire alarm control unit is to be within 10 seconds after the expi-
   ration of the 200 seconds. Any subsequent alarms initiated after
   the initial 200-second window should be actuated in accord-
   ance with 10.11.1.

A.12.2.4.3 Technologies that do not use metallic conductors                             data packet to its intended recipient device like our modern
(e.g., wireless or optical fiber) are not affected by ground                            phone systems.

connections.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.         2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-218         NATIONAL FIRE ALARM AND SIGNALING CODE

Class N uses redundant paths as a means to compensate for                            A Class N network can be made more reliable with physically
Ethernet wiring that does not report a single connection to                          distinct pathway segments (i.e., an alternate conduit, or cable
ground, a basic requirement of Class B. Thus, the physical sepa-                     tray route, or wireless transmission frequency range, or a
ration of Class A and Class X, and equipment redundancy                              combination of distinct media). In addition to the required
described in 12.3.7, is not inherently required of Class N. In                       primary segments and redundant segments, a Class N pathway
other words, failure of a single switch is permitted take down a                     is permitted to have nonrequired segments. [See Figure
class N segment and is only required to report the loss of                           A.12.3.6(1)(c).] Additional nonrequired pathway segments are
communication. Where redundant path segments are intended                            allowed to be connected and not independently monitored for
to have survivability similar to Class A or Class X, the physical                    integrity as long as two paths are monitored to meet the redun-
separation requirements and overall equipment redundancy                             dancy requirement of Class N.
must be specified in addition to the Class N designation.
                                                                                     Traditionally, NFPA has used the word device for input
As a visual model, Class N could be likened to a redundant                           components and the term appliance for components used in
pathway backbone, allowed to have Class C branch paths to                            notification. With respect to Class N, the term device includes
single endpoint devices. Therefore, every effort is made in this                     appliances and other intelligent, addressable components that
section to clearly distinguish the single endpoint device from                       perform a programmable input or output function. Examples
                                                                                     of Class N devices include the following:
Y the transport equipment required to have redundant paths.                          (1) Input components such as alarm initiating modules
L Class N requires redundant, monitored pathway segments to
                                                                                            switches and sensors
and from control equipment (fire alarm control units, ACUs,                          (2) Output components such as output modules, Ethernet

N or ECCUs) where any interruption in communications could                                  loudspeakers (i.e., IEEE 802.3af PoE loudspeakers), intel-
                                                                                            ligent visual notification appliances (strobes), textual
potentially affect multiple endpoint devices. Typically, intercon-                          signage, and intelligent audio amplifiers
                                                                                        Transmission equipment components (e.g., media convert-
O nected communications equipment such as Ethernet switches,                         ers, Ethernet switches, patch panels, cross-connects) are
                                                                                     connected to the Class N pathway merely to transport instruc-
wireless repeaters, or media converters are used in combina-                         tions between other equipment. As such, they are not consid-
                                                                                     ered devices with respect to Class N pathways.
E tion to create pathways. Chapter 12 describes the required                            The audio amplifier listed above is an example of an
                                                                                     addressable device that can receive a digital audio input from
behavior of Class N pathways. All equipment must meet the                            the Class N pathway and then provide a notification appliance
                                                                                     circuit (NAC) output with Class A, B, or X pathways. Other
S requirements of other chapters in NFPA 72 (such as, but not                        endpoint devices can similarly provide alternate class pathways
                                                                                     for visual notification appliances (strobes) (NACs) or initiating
limited to, requirements pertaining to secondary power                               devices (IDCs). From the perspective of the Class N pathway,
                                                                                     communications terminate at this endpoint device. However,
U supplies, equipment listings, and environment conditions).                         since these types of endpoints can support multiple notification
   Redundant pathways, isolated from ground, are actually                            appliance devices or initiating devices, path segments are
                                                                                     subject to the redundant pathway requirement unless protec-
L common practice in robust Ethernet designs. Managed                                ted in an enclosure or raceway less than 20 ft (6 m) in length.
                                                                                     (See 12.6.9.) [See Figure A.12.3.6(1)(c).]
network switches commonly have specific uplink ports that are                           Class N connections between control equipment are
                                                                                     required to have redundant monitored pathway segments if a
A intended for load sharing and allow two parallel connections.                      failure of a primary pathway segment in between control equip-
                                                                                     ment could impair the operation of the control equipment.
For compliance with Class N, a trouble must be reported if                           [See Figure A.12.3.6(1)(d).]
                                                                                        Class N is also permitted to include dual port devices that
{C56A4DC7-64F7-4C8U either of these connections fails. [See Figure A.12.3.6(1)(a) andprovide both transmission and input/output functions.

8-B368-41DE5BD47BC8} Figure A.12.3.6(1)(b).]

ID Class N pathways can use metallic conductor communica-

tions cable, such as a 100 ohm balanced twisted pair (e.g., Cate-

IV gory 5E), including single-pair or multi-pair cable, or other

communications media, such as optical fiber cable or wireless

D transmission, or a combination of two or more such transport

mediums.

IN Where a conductor-based media is used for Class N, the

intention is not to monitor faults on individual conductors but
rather to monitor the operational capability and performance

R of the pathway as a whole. Similar to Class C, end-to-end verifi-

cation is used in Class N.

O Primary and required redundant pathways are independ-
Fently and continuously verified for their ability to support end-
to-end communications to and from each endpoint device and                           Endpoint devices can have multiple connection ports and
                                                                                     support dual pathway segment connections; thus the term
its associated control equipment. Pathway segments that service                      endpoint device is not intended to prohibit more than one
more than one device must have at least one verified redun-
dant pathway segment. Should any primary pathway segment                             connection to a device. Even with dual connections, where
                                                                                     other devices depend on the path, primary and redundant
fail, communication is supported by the redundant pathway                            paths are required. But, where an endpoint device has two
segment(s.) Failure of either a primary or redundant pathway                         connection ports, and when a secondary nonrequired connec-
will indicate a trouble.                                                             tion is added, there is no requirement to separately supervise
                                                                                     the nonrequired redundant pathway segment. [See Figure
Redundant pathway segments are generally independent
and do not normally share media with the primary pathways.
However, there are exceptions, such as different frequencies                         A.12.3.6(1)(e).]

for wireless components, or ring topologies. [See Figure
A.12.3.6(5).]

2019 Edition   Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                  ANNEX A                                                                           72-219

FACU,    Switch                                   Switch
ACU, or
ECCU

                                                                            Endpoint devices

         Redundant cables must have special functionality in order to
             monitor integrity when a secondary path is not in use.

FIGURE A.12.3.6(1)(a) Class N Pathway Block Diagram ­ Example 1.

LY FACU,                                          Switch
N ACU, or                                         Switch
E O ECCU
         Switch                                                             Endpoint devices
                   Nonrequired redundant
                          path segment

         Switch
          AL US Endpoint devices
{C56A4DC7-64F7-4C8U FIGURE A.12.3.6(1)(b) Class N Pathway Block Diagram ­ Example 2.
                                                                            Endpoint devices
ID 8-B368-41DE5BD47BC8} 20 ft (6 m) maximum inside
IV enclosure or raceway
                   Primary and    20 ft (6 m) maximum inside
                 redundant paths     enclosure or raceway
 IND FACU,
                                                  Endpoint
           ACU, or                                 device

FOR ECCU                                          Network
                                                  interface

         Switch                           Switch                       Amp

                                                                                     Same enclosure or interconnected  Loudspeaker
                                                                                          raceways within 20 ft (6 m)   appliances

 FIGURE A.12.3.6(1)(c) Class N Pathway to Endpoint with Multiple Devices.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-220                               NATIONAL FIRE ALARM AND SIGNALING CODE

20 ft (6 m) maximum inside                                            than one device. In this arrangement, primary and redundant

      enclosure or raceway                                            pathway segments share the same media, and provide two

               Switch                                                 possible directions of communications in a ring topology [see
                                                                      Figure A.12.3.6(5)]. This daisy-chain configuration is also
                                                                      permitted between multiple control units that require verified
                            FACU,                                     primary and redundant pathway segments.
                            ACU, or

               Switch       ECCU                                      A.12.3.8 A goal of 12.3.8 is to provide adequate separation
                                                                      between the outgoing and return cables. This separation is
      FACU,                                                           required to help ensure protection of the cables from physical
      ACU, or                                                         damage. The recommended minimum separation to prevent
      ECCU

               Switch                FACU,                            physical damage is 12 in. (300 mm) where the cable is installed
                                     ACU, or                          vertically and 48 in. (1.22 m) where the cable is installed hori-
                                                                                  ECCU

Y FIGURE A.12.3.6(1)(d) Class N Pathway Block Diagram
L with Multiple Control Units.
E ON To FACU                                                          zontally.
               US Switch                                              A.12.3.8.1(3) This exception would not permit an entire room
 L A nonrequired redundant cable to an endpoint device isEndpoint devicesof emergency control function interface devices controlled by
             permitted and does not require separate supervision.     the fire alarm system to be installed on a circuit where the feed
                                                                      and return legs are installed in the same raceway for rooms
A FIGURE A.12.3.6(1)(e) Class N Pathway Block Diagram with            smaller than 1000 ft2 (93 m2) in area.
{C56A4DC7-64F7-4C8U Device with Dual Pathway Connection.
                                                                         Where a circuit enters a room that contains emergency
                                                                      control function interface devices (e.g., control modules/relays
                                                                      connected to and programmed to shut down HVAC units and
                                                                      other fire and life safety control functions), loss of both "legs"
                                                                      of this circuit could disable important fire and life safety
                                                                      control functions that might be essential for prevention of
                                                                      circulation of smoke or another required operation, such as
                                                                      elevator recall functions.
                                                                      A.12.4 The intent of the pathway survivability designation is to
                                                                      provide options for the protection of the pathway circuits and
                                                                      not to create a hierarchical ranking. Other chapters within
                                                                      NFPA 72 or other code-making jurisdictions can select the
                                                                      survivability option that best meets their needs.
                                                                      A.12.4.3 Methods of survivability protection might alternate
                                                                      within a protected premise. For example, 2-hour fire-resistive
                                                                      cable might extend from a 2-hour fire-resistance-rated enclo-
                                                                      sure.

                                                                         Fire alarm system notification appliances, control modules,
                                                                      jacks, and initiating devices are not capable of resisting attack
                                                                      by fire. Connecting these devices to circuits that require surviv-
                                                                      ability and span multiple zones or floors, will result in a circuit
                                                                      that is no longer survivable. For example, two-way, in-building
                                                                      communications system (fire fighter's telephone) jacks that are
                                                                      connected to a circuit serving multiple floors could be shorted
                                                                      by the fire. It is recommended that a Level 2 or Level 3 surviva-
                                                                      ble circuit serving multiple zones or floors be installed as
                                                                      Class X or Class N or those circuits be designed to serve a
                                                                      single fire zone.
                                                                      A.12.4.3(4) A performance-based alternative is needed
ID 8-B368-41DE5BD47BC8} A.12.3.6(4) Operational conditions of the pathway include

factors such as latency, throughput, response time, arrival rate,

IV utilization, bandwidth, and loss. Life safety equipment connec-

ted to a Class N network actively monitors some or all of the
pathway's operational conditions so that an improperly instal-

D led or configured pathway or a subsequently degraded pathway

or segment is detected by the life safety equipment and repor-

IN ted as a trouble. The trouble condition is reported when opera-

tional conditions of the pathway(s) have deteriorated to the
point where the equipment is no longer capable of meeting its

R minimum performance requirements, even if some level of

communication to devices is still maintained. Performance

O requirements include the activation of an alarm within

10 seconds, the reporting of a trouble signal within

F200 seconds, and delivery of audio messages with required
intelligibility. End-to-end communications might be opera-            because it is possible to construct a nonsprinklered,
tional under system idle conditions, but in the event of an
alarm, the increased load on a degraded pathway could cause a
partial or complete failure to deliver required life safety signals.  To FACU

Such predictable failure must be actively detected and repor-
ted.
                                                                               Switch  Switch

A.12.3.6(5) Devices with dual path connections are permitted                                                           Endpoint devices
to be connected in a daisy-chain of devices on a ring. Again,                                                          with dual pathway
where Class N pathway segments support multiple devices, veri-
fied redundant pathway segment(s) are required. This can be                                                                connectors
accomplished with a ring topology, as long as each segment of
the ring is verified as functional, and the failure of any one             Communications continue from either direction in a ring topology.
segment does not result in the loss of functionality of more
                                                                      FIGURE A.12.3.6(5) Class N Pathway Block Diagram with
                                                                      Daisy-Chained Devices with Dual Pathway Connection.

2019 Edition                Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                         ANNEX A                                                                                   72-221

Type V(000) building that employs relocation or partial evacua-                                       as they might not know what the maximum average or peak
tion (e.g., a single-story ambulatory health care occupancy)                                          noise levels are. They need only measure the system and deter-
that would not warrant either a 2-hour fire-resistive-rated enclo-                                    mine if it meets the required design level. Therefore, the
sure or a 2-hour cable. Examples of performance alternatives                                          design level needs to be documented and communicated to
that might be considered in a design for survivability are a stra-                                    them.
tegic application of Class A, Class X, or Class N segments and
also wireless communications pathways.                                                                   Acceptance and re-acceptance testing includes proper opera-
                                                                                                      tion, and non-operation, of the fire alarm or signaling system's
N A.12.4.4 See A.12.4.3.                                                                              ability to properly interface to other systems. The best way to
                                                                                                         ensure a proper interface operation is to observe the actual
   A.12.4.4(4) A performance-based alternative is needed                                                 operation of the interfaced system. However, exercising an
   because it is possible to construct a sprinklered single-story                                        emergency control function every time a related initiating
   Type V(111) or multistory Type II(111) building that employs                                          device is actuated might not be desirable or practical, or in
   relocation or partial evacuation (e.g., a health care occupancy)                                      some cases may not even be permitted. NFPA 72 permits testing
   that would not warrant either a 2-hour fire-resistive-rated enclo-                                    of the fire alarm or signaling system up to the end point
   sure or a 2-hour cable (a 1-hour enclosure would suffice).                                            connection to the interfaced system or emergency control
                                                                                                         function. Refer to A.14.4.3.2 Table 14.4.3.2 Item 24.
Y Examples of performance alternatives that might be consid-                                             A.14.2.1.3 Visual inspections contribute to the assurance of
                                                                                                         operational and mission reliability but do not ensure either.
   ered in a design for survivability are a strategic application of                                     A.14.2.1.4 Periodic testing of fire alarm and signaling systems
                                                                                                         is not necessarily done as a complete system test. NFPA 72
L Class A, Class X, or Class N segments and also wireless commu-                                         requires parts of the systems to be tested at different frequen-
                                                                                                         cies. At any one particular test, only a fraction of the system can
   nications pathways.                                                                                   be tested. Periodic testing contributes to the assurance of
                                                                                                         operational and mission reliability but does not ensure either.
N A.12.5 Shared pathway designations propose a list of shared
O pathways, some of which are only allowable for nonrequired                                                Periodic testing of the interface between a fire alarm or
                                                                                                         signaling system in some other system or emergency control
   functions. Other sections of this Code determine which of the                                         function is permitted by NFPA 72 to be performed without
   shared pathways are allowed to be used as paths for required                                          actually operating the interfaced system or function. Refer to
                                                                                                         A.14.4.3.2 Table 14.4.3.2 Item 24.
E fire alarm signaling. Refer to 23.8.2.6 for shared communica-                                       N A.14.2.2.1.2 Testing should be performed in such a way that
                                                                                                         testing personnel can promptly respond to signals as they are
   tions requirements.                                                                                   initiated during testing and can ensure that devices are report-
                                                                                                         ing with the correct locations and addresses, programming
S A.12.5.1 In a Shared Pathway Level 0, common equipment                                                 errors are not overlooked, ground faults are acknowledged
U can be used to establish life safety and non­life safety pathways.                                     promptly, and fire and trouble/supervisory signals are respon-
                                                                                                         ded to immediately when signals are not related to the testing
   A.12.5.2 In a Shared Pathway Level 1, common equipment                                                taking place.
                                                                                                         A.14.2.3.1 See definition of Ownership in 3.3.195.
L can be used to establish life safety and non­life safety pathways.                                     A.14.2.3.6 Service personnel should be able to do the follow-
A A.12.5.3 In a Shared Pathway Level 2, common equipment                                                 ing:
                                                                                                         (1) Understand the requirements contained in NFPA 72 and
   can be used to establish life safety and non­life safety pathways.
                                                                                                                the fire alarm requirements contained in NFPA 70
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} A.12.5.4 In a Shared Pathway Level 3, life safety equipment is   (2) Understand basic job site safety laws and requirements
ID not shared with equipment of non­life safety systems.                                                 (3) Apply troubleshooting techniques, and determine the

   A.12.6 The provision of a double loop or other multiple path                                                 cause of fire alarm system trouble conditions
                                                                                                         (4) Understand equipment specific requirements, such as
IV conductor or circuit to avoid electrical monitoring is not

   acceptable.

D A.12.6.8 This Code does not have jurisdiction over the moni-

   toring integrity of conductors within equipment, devices, or

IN appliances.

   A.12.7 The nomenclature described in Section 12.7 can be
   found on drawings, specifications, and the actual installed

R circuits. Some examples of the nomenclature are X.2.3, A, B.3.

   A.14.2.1.1 Initial and re-acceptance inspections are

Operformed to ensure compliance with approved design docu-
Fments whatever the quality or origin. This involves inspection
to ensure that the correct equipment has been used and prop-                                          programming, application, and compatibility
erly located and installed. Ensuring compliance helps to assure                                       (5) Read and interpret fire alarm system design documenta-
both operational reliability and mission reliability. This concept                                    tion and manufacturer's inspection, testing, and mainte-
applies to any type of system, not just fire alarm and signaling                                      nance guidelines
systems. At this stage of a system's life, the responsibilities for                                   (6) Properly use tools and test equipment required for test-
such inspections rest with the designers of the systems and with                                      ing and maintenance of fire alarm systems and their
the various applicable authorities having jurisdiction.                                               components
                                                                                                      (7) Properly apply the test methods required by NFPA 72
A.14.2.1.2 If a system is designed to meet a specific mission or
set of goals, then operational testing will assure that the system                                    A.14.2.4 Prior to any scheduled inspection or testing, the serv-
has mission reliability. For example, during acceptance testing,                                      ice company should consult with the building or system owner
the design ambient noise level might not be present. Authori-                                         or the owner's designated representative. Issues of advance
ties having jurisdiction and technicians should not be trying to                                      notification in certain occupancies, including advance notifica-
achieve the +5/15 dB or +5/10 dB requirements at acceptance,                                          tion time, building posting, systems interruption and restora-

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-222                         NATIONAL FIRE ALARM AND SIGNALING CODE

tion, evacuation procedures, accommodation for evacuees, and                    an annual to a semiannual testing when the failure rate
other related issues, should be agreed upon by all parties prior                exceeds the authority having jurisdiction's expectations, or
to any inspection or testing.                                                   from annual to every 18 months when the failure trend indi-
                                                                                cates an increase in reliability.
A.14.2.7.1 As an example, testing of the elevator fire service
and shutdown functions will usually require a coordinated                       See also NFPA 551 for additional guidance.
multi-discipline effort with presence of qualified service person-
nel for the fire alarm system, the elevator system, and other                    A.14.2.10 The test plan is intended to clarify exactly what is to
building systems. The presence of inspection authorities might                     be tested and how it is to be tested. Testing of fire alarm and
also be needed in some jurisdictions. The development of a test                    signaling systems is often done in a segmented fashion to
plan should be considered to ensure that the testing of these                      accommodate the availability of testing or other personnel or
features is accomplished in a coordinated and timely manner.                       to minimize the interruption of building operations. Where a
This plan should also ensure that all appropriate parties and                      building owner has contracted the performance of inspection,
personnel are present when needed, and that the testing                            testing, and maintenance activities to outside entities, the test
requirements for both the fire alarm system and the elevator                       plan, what will and will not be tested, should be reviewed by
system are fulfilled. See Section 21.3 and Section 21.4 for                        those parties. Building operations can be affected by testing of
                                                                                   the fire alarm or signaling system itself and by the operation of
Y specific elevator emergency control functions.                                   emergency control functions actuated by the fire alarm or
L A.14.2.9 This section provides the option to adopt a                             signaling system. The boundary of the fire alarm or signaling
                                                                                   system extends up to and includes the emergency control func-
performance-based inspection and testing method as an alter-                       tion interface device. The testing requirements prescribed in
                                                                                   NFPA 72 for fire alarm and signaling systems end at the emer-
N nate means of compliance for Sections 14.3 and 14.4. The                         gency control function interface device. The purpose of the
                                                                                   test plan is to document what devices will and will not actually
prescriptive test and requirements contained in this Code are                      be tested.
                                                                                       The testing of emergency control functions, releasing
O essentially qualitative. Equivalent or superior levels of perform-               systems, or interfaced equipment is outside the scope of
                                                                                   NFPA 72. Requirements for testing other systems are found in
ance can be demonstrated through quantitative performance-                         other governing laws, codes, or standards. Requirements for
                                                                                   integrated testing of combined systems also fall under the
E based analyses. This section provides a basis for implementing                   authority of other governing laws, codes, standards, or author-
                                                                                   ity having jurisdiction. NFPA 3 provides guidance for such test-
and monitoring a performance-based program acceptable                              ing. NFPA 3 recognizes the importance of the development of
                                                                                   an integrated testing plan.
S under this option (provided that approval is obtained by the                         Further information on testing associated with emergency
                                                                                   control functions can be found in Table 14.4.3.2, Item 24 and
authority having jurisdiction). The concept of a performance-                      its related annex material in A.14.4.3.2.
                                                                                   A.14.3.1 Equipment performance can be affected by building
U based inspection and testing program is to establish the                         modifications, occupancy changes, changes in environmental
                                                                                   conditions, device location, physical obstructions, device orien-
requirements and frequencies at which inspection and testing                       tation, physical damage, improper installation, degree of clean-
                                                                                   liness, or other obvious problems that might not be indicated
L must be performed to demonstrate an acceptable level of                          through electrical supervision.
                                                                                       The intent of 14.3.1 is to prevent an inspection being made
operational reliability. The goal is to balance the inspection                     at intervals exceeding those allowed by Table 14.3.1. Annual
                                                                                   inspections should be made every 12 months; monthly inspec-
A and testing frequency with proven reliability of the system or                   tions should be made every 30 days, and so forth. For example,
                                                                                   it is not acceptable to conduct an annual inspection in January
component. The goal of a performance-based inspection                              of year one, and December of year two (23 month frequency)

{C56A4DC7-64F7-4C8U program is also to adjust inspection and testing frequencies

8-B368-41DE5BD47BC8} commensurate with historical documented equipment

ID performance and desired reliability. Frequencies of inspection

and testing under a performance-based program might be
extended or reduced from the prescriptive inspection and test-

IV ing requirements contained in this Code when continued

inspection and testing has been documented indicating a
higher or lower degree of reliability as compared to the author-

D ity having jurisdiction's expectations of performance. Addi-

tional program attributes should be considered when adjusting

IN inspection and testing.
   A fundamental requirement of a performance-based
program is the continual monitoring of fire system/component

R failure rates and determining if they exceed the maximum

allowable failure rates as agreed upon with the authority having

O jurisdiction. The process used to complete this review should
Fbe documented and be repeatable. Coupled with this ongoing
review is a requirement for a formalized method of increasing                   just because Table 14.3.1 requires an inspection once each year.

or decreasing the frequency of inspection and testing when                      A.14.4.2 Reacceptance testing is performed to verify the
systems exhibit either a higher than expected failure rate or an                proper operation of added or replaced devices, appliances,
increase in reliability as a result of a decrease in failures. A                emergency control function devices, control equipment, and so
formal process for reviewing the failure rates and increasing or                forth. It is not the intent of the committee to unduly burden
decreasing the frequency of inspection and testing must be well                 the system owner with increased costs for repeated testing of
documented. Concurrence from the authority having jurisdic-                     devices not directly affected by the replacement of devices with
tion on the process used to determine test frequencies should                   like devices.
be obtained in advance of any alterations to the inspection and
testing program. The frequency required for future inspections                  For example, if a 2 amp fuse is replaced with another 2 amp
and tests might be reduced to the next inspection frequency                     fuse in the fire alarm control unit, verification of the circuit(s)
and maintained there for a period equaling the initial data                     served by the fused supply is required, but it would not be
review or until the ongoing review indicates that the failure                   necessary to test 10 percent of initiating devices not directly
rate is no longer being exceeded -- for example, going from                     affected by replacing the fuse. Likewise, it is not necessary to

2019 Edition                   Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                      ANNEX A                                                                                72-223

test all these initiating devices whenever a smoke detector is                       change in the internal ohmic values. A measured increase in
replaced with a like smoke detector.                                                 impedance or resistance, or a decrease in conductance, indi-
                                                                                     cates the battery is losing its ability to produce the energy it was
   When wiring changes are made to correct improperly super-                         designed to deliver when called upon to support the connected
vised circuits, a test of the affected device or appliance is                        loads.
required, but not a test of 10 percent of initiating devices not
directly affected.                                                                   The key to effective application of ohmic testing is the
                                                                                     appropriate trending of test results over time compared to a
   A.14.4.3 Fire alarm system testing can be conducted using                         baseline or reference value. Studies have demonstrated that an
   silent testing and the bypassing of emergency control func-                       individual battery produces a unique ohmic "signature" and
   tions. All input signals should be verified according to the                      the use of ohmic testing equipment to trend changes in this
   system matrix of operation to ensure they create the appropri-                    signature from installation through the life of the battery is the
   ate outputs. Tests of audible notification appliances and emer-                   most effective use of the technology. A program that involves
   gency control functions should be conducted at the conclusion                     ohmic testing on a regular interval to note changes in the
   of satisfactory tests of all inputs.                                              battery is a good maintenance practice.

       The intent is to reduce the amount of time spent causing                         An ohmic baseline reference value is a benchmark value
                                                                                     based on data collected from known good batteries. Reference
Y audible and visual occupant notification during tests in an                        values can be determined from site-specific measurement, or
L occupied building. This reduction will help reduce the nega-                       from testing a sample of new healthy batteries, or by using a
                                                                                     generic baseline value to get started.
   tive (cry wolf) impact on occupants caused by excessive opera-                    (1) The best baseline is one established on the installed

N tion of notification appliances. System printouts or history logs                         battery within three to six months after installation and
                                                                                            trend accordingly using good record keeping. Ideally the
   are an effective way of verifying the correct receipt of signals.                        individual ohmic value should be measured at installation
                                                                                            and again after the battery has been on float charge for at
O However, many outputs such as occupant notification and                                   least 72 hours in order for it to reach a high state of stabi-
                                                                                            lization. These initial "site-specific" values should be
   emergency control functions are tested for correct operation,                            recorded and permanently affixed to the battery as a
   because logs do not necessarily verify operation of the system                           baseline for subsequent tests over the life of the battery.
                                                                                            The ohmic value will typically increase for conductance
E output. Operation of audible and visual notification appliances                           and decrease for resistance and impedance between the
                                                                                            initial installation and after being on float-charge for 90
   could be accomplished in a lump sum fashion after all inputs                             to 180 days (10 percent to 15 percent depending on
                                                                                            battery type and size). Six months after installation meas-
S are proven correct by silent testing. All inputs tested in this                           ure and compare the ohmic readings to the readings
                                                                                            taken at installation. Use whichever value is greater for
   manner must be proved to cause the appropriate signal by veri-                           conductance or lower for resistance and impedance as
                                                                                            the baseline for that particular battery at that site going
U fying alarm receipt at the controls as each device is actuated.                           forward.
                                                                                     (2) A sample of new healthy batteries in a fully charged state
   Manufacturer-specific protocols such as "walk test" or "alarm                            can be tested to obtain a baseline value representative of
                                                                                            a new battery. A sample size of at least 30 batteries from
L bypass" are an acceptable means of testing under this section.                            one manufacturer with the same make, model, amp-hour
                                                                                            rating, age (within 6 months), and manufacturing lot is
   Other methods of mitigating the negative impact include off-                             recommended. Record the following information for the
                                                                                            batteries:
A hours tests when the building is not occupied.                                            (a) Battery manufacturer
{C56A4DC7-64F7-4C8U A.14.4.3.1 If the authority having jurisdiction strongly suspects       (b) Model number
                                                                                            (c) Date of manufacture
 8-B368-41DE5BD47BC8} significant deterioration or otherwise improper operation by a        (d) Manufacturing lot number (if available)

ID central station, a surprise inspection to test the operation of

   the central station should be made, but extreme caution
   should be exercised. This test is to be conducted without advis-

IV ing the central station. However, the communications center

   must be contacted when manual alarms, waterflow alarms, or

D automatic fire detection systems are tested so that the fire

   department will not respond. In addition, persons normally

IN receiving calls for supervisory alarms should be notified when

   items such as gate valves and functions such as pump power are
   tested. Confirmation of the authenticity of the test procedure
   should be obtained and should be a matter for resolution

R between plant management and the central station.

 A.14.4.3.2 Table 14.4.3.2 Item 9(4). Ohmic testing is a means

Oto determine the state of health of a VRLA battery's cells by
Fmeasuring some form of a cell's internal resistance. Typically
ohmic testing equipment uses one of three techniques --                              (e) Battery temperature
conductance, impedance, or resistance -- to make these meas-                         (f) Whether or not the battery has had a freshening
urements.                                                                            charge
                                                                                     (g) Battery voltage
   In simplest technical terms, ohmic technology is based on                         (h) Ohmic test value
Ohm's Law, which expresses the relationship between volts,
amperes, and ohms in an electrical circuit. Ohmic testing                            Calculate the average ohmic value of the batteries. Do
attempts to use voltage and current to determine the resistive                       not include batteries that deviate more than 30 percent
characteristic of a battery's cells. As the cells in a battery age                   from the average because they could be outside of an
and start to lose capacity, the internal components of the                           acceptable range. Use the average value as a baseline
battery are undergoing a degradation process. The degrada-                           starting point for this model battery.
tion of these components (plates, grids, internal connection                         (3) A generic baseline value for a specific battery model can
straps) within the battery's cells causes an increased resistance                    often be found by contacting the ohmic test equipment
in the conduction paths of the cell, which in turn causes a                          manufacturer or from the battery manufacturer. While it

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.              2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-224                              NATIONAL FIRE ALARM AND SIGNALING CODE

is important to note that the use of generic reference                        manufacturer for the battery model. If it is not, it is
values might not be as accurate, it is still possible to iden-                likely that the batteries have recently been discharged
tify grossly failed batteries and significant changes in                      and a test is not appropriate until this float current
battery condition by applying this method. Generic base-                      stabilizes.
line values are typical averages to be used as general                        (6) Whenever possible, ohmic readings should be taken
guidelines and should only be used when no other data is                      each time with the same instrument, but as a minimum
available. When testing older batteries for which no initial                  with the same model. Changing models will skew the
site-specific ohmic value is available, reference values can                  data and require re-establishing the baseline.
be obtained in the following ways:                                            (7) When test equipment is provided with an alert, set the
                                                                                      ohmic baseline and/or thresholds prior to beginning
       (a) Contact the equipment or battery manufacturer for                          the test to provide an indication of any deviations from
              assistance.                                                             baseline.
                                                                               (8) It is essential to take ohmic measurements at the battery
       (b) Consult your company documentation to see if                               terminal or post. For consistency and accuracy, subse-
              reference values were created for the battery you                       quent tests should always have probes or clamps placed
              are testing.                                                            at the same point while avoiding battery hardware such
                                                                                      as bolt heads or washers. Connecting on the hardware
       (c) Using ohmic readings of recently installed batteries                       will influence the readings and could cause replacement
                                                                                      of a healthy battery.
  Y of the same manufacturer and model of the battery,                         (9) Maintain good contact at the test point for the duration
  L manufacturer and model of the alarm panel/                                        of the test. If the probe or clamp slips off during the test,
                                                                                      an incorrect reading will result.
              system, charging circuit, and temperature at time of            (10) For batteries with fully insulated quick disconnect
                                                                                      connectors, the battery should be taken offline by
  N measurements, calculate the average ohmic value of                                removing the quick disconnects from the battery termi-
                                                                                      nals and then measuring and recording the internal
              the best 8 to 10 batteries and use this value as a                      ohmic value of the battery.
              baseline reference.                                             (11) Do not condemn a battery based upon results of a single
                                                                                      test without any trending data or an established baseline
  O As a battery ages and loses capacity, the internal ohmic                          for that specific battery.
                                                                              (12) When one or more units in a battery falls outside the
       values change. Although the change might not be                                acceptable range from baseline, replace the entire
                                                                                      string.
 E perfectly consistent over all battery models and sizes,                    (13) A battery tested online can display a different value than
 S experience and extensive test data shows that a deviation                          when tested offline due to the charger circuit and load
                                                                                      being across the battery. Always test the same way, either
       of ohmic values from the established baseline by                               online or offline, to have consistent and meaningful
                                                                                      results. When ohmic testing is performed online, a
 U 30 percent or more for conductance and 40 percent or                               change in current occurs due to the ohmic test set signal
                                                                                      that could impact battery voltage readings. Because
       more for resistance or impedance indicates that the                            battery float voltage is directly tied to float current, the
       actual battery capacity has dropped to 80 percent or                           sum of the voltages of each battery cell/unit have to
                                                                                      equal the charger float voltage of the battery string. If a
 L lower. (For lead-acid batteries, capacity drops off rapidly                        load is applied from the ohmic test set that depresses
                                                                                      one cell/unit, then the others have to rise somewhat to
       once the 80 percent capacity point is reached in the life-                     offset it. As ohmic testing progresses through the battery
                                                                                      string, each cell/unit gets pulled down by the ohmic test
 A time curve, so this is known as the "knee" of the capacity                         set somewhat, and the charger must boost the string
                                                                                      current to maintain the voltage, raising the voltage of
       vs. lifetime curve). This 80 percent capacity is the level at                  the cells/units that have not yet been tested. For this
                                                                                      reason, voltage readings should be taken with a voltme-
{C56A4DC7-64F7-4C8U which battery manufacturers recommend battery replace-

  8-B368-41DE5BD47BC8} ment. Figure A.14.4.3.2 illustrates an ohmic trend of a

 ID 5-year design life battery with an actual expected service

       life of 3 years. Note that while battery Unit #1 still has

 IV good ohmic readings, semiannual measurements show

       Unit #2 failing prematurely. For this case, it is desirable to
       replace both units at the same time. If one unit fails at

 D 212 years, it is likely the second unit will fail in one of the

       next semiannual tests. Full replacement ensures that all

 IN units will "float" together. One exception might be when

       a unit fails in the first year.
   Ohmic testing can be a safe, simple, accurate, and reliable

R means of determining the state of health of VRLA batteries. It

is important however to understand the following basic guide-

O lines in order to maximize the benefits and avoid possible
Fmisleading test results:
(1) Follow safety regulations: wear eye protection and                        ter prior to performing ohmic testing online.
      remove metal jewelry, and so forth prior to working with
      batteries.                                                    Table 14.4.3.2 Item 9(5). Battery capacity is determined by
(2) Conduct a visual inspection prior to testing. A cracked      the mass of active material contained in the battery and is a
      case, leaking terminal or post, or bulging battery should  measure of the battery's stored energy. The rated capacity of
      be replaced, not tested.                                   small VRLA batteries used in fire alarm and signaling system
(3) Temperature changes affect measured ohmic values and         applications is typically measured in ampere-hours (Ah) where
      battery capacity. Ohmic measurements should be taken       the ampere-hour rating is based on the battery's capability to
      at 77°F (25°C) ±13°F (7°C).                                provide a constant current at the nominal battery voltage for
(4) For maximum accuracy and consistency, batteries should       20 hours. The rated capacity might vary from manufacturer to
      be tested when in a fully charged state.                   manufacturer.

(5) Check the battery charging current prior to test. The           The actual battery capacity during service life, often referred
      charging current should be stable and be within the        to as the state of charge (SOC), can vary significantly from rated
      normal float current recommendations of the battery

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                         ANNEX A                                                                       72-225

capacity due to aging, charge and discharge cycles, tempera-                       (8) Calculate percent battery capacity as follows:
ture, and other factors. The unique failure modes of VRLA
batteries due to aging and internal degradation are attributed                     % Capacity = [Tactual/(180 × KT)] × 100

for a high failure rate where the actual battery capacity has                      where:
degraded to 80 percent of the manufacturer's rated capacity. As                    Tactual = the test duration in minutes
a result, battery manufacturers often recommend replacement
much sooner than the rated design life for critical systems.
   A test of battery capacity is designed to determine if the         KT = the temperature correction factor for the actual battery
                                                                   temperature at the start of the test from Table 14.4.3.2. Addi-
battery is capable of continuing to deliver the voltage level      tional temperature correction factors can be obtained from
specified by the manufacturer. The results of a capacity test can  IEEE 1188.

   also be used to estimate where the battery is in its service life. A               (9) Replace the battery if the battery capacity is less than or
   test of capacity is performed by applying a constant current                    equal to 80 percent. Replace the battery at the next scheduled
   load to the battery based on the manufacturer's published                       test interval if the battery capacity is less than 85 percent.
   discharge rates until voltage falls to specified levels. Although
   discharging the battery for capacity testing concerns some,                        As a good practice, a new battery should be fully charged
                                                                                   and then load tested following the battery manufacturer's
Y VRLA batteries are designed to handle numerous discharges                        recommendations prior to installation. A new fully charged
L within the limits established by the battery manufacturer.                       battery should have a capacity of at least 90 percent.

      The discharge rate selected for testing should be representa-                   Table 14.4.3.2, Item 17. Where the manufacturer publishes
                                                                                   limits of accuracy for the operation of an initiating device, the
N tive of the battery duty cycle. At shorter test times, the test dura-            test method should verify actuation is within the tolerances
                                                                                   provided.
   tion has a greater effect on the capacity calculation. For
                                                                                      Table 14.4.3.2 Item 22(1) and 22(2). If, during the course of
O example, a 1-minute difference in actual test time for a                         the periodic test of audible appliances, it is suspected that
                                                                                   alarm sound levels could be lower than the required minimum,
   5-minute discharge rate compared to a 3-hour discharge rate                     the system owner or the system owner's designated representa-
                                                                                   tive should be notified in writing. Such notification will allow
E will result in a greater deviation of the calculated capacity. The               the building owner or designated building representative to
                                                                                   determine whether sound pressure level readings should be
   battery is also operating less efficiently at shorter discharge                 taken for the area(s) in question.

S rates and the effects of aging and degradation might not be as                      Table 14.4.3.2, Item 24. The extent of testing of a fire alarm
                                                                                   or signaling system, including devices that were not tested,
   prevalent during shorter discharges.                                            should be documented in accordance with the test plan in
                                                                                   14.2.10. NFPA 72 does not require testing of an emergency
 U Fire alarm and signaling system loading is typically insuffi-                   control function, such as elevator recall, but does require test-
                                                                                   ing of the emergency control function interface device, such as
   cient for the practical application of a battery load test because              the relay powered by the fire alarm or signaling system. Where
                                                                                   the emergency control function is not being tested concurrent
L the system load cannot be varied to maintain a constant                          with the fire alarm or signaling system testing, measurement of
                                                                                   the emergency control function interface device output should
   current equal to the battery manufacturer's published                           be verified using the proper test devices. This might require
                                                                                   reading or observing the condition of a relay, a voltage meas-
A discharge rates. The fixed load applied by the system will result                urement, or the use of another type of test instrument. Once
                                                                                   testing is complete, verification that any disabled or disconnec-
   in final voltage levels that are deceptively high. Battery sizing is            ted interface devices have been restored to normal is essential,
                                                                                   and this verification should be documented in the testing
{C56A4DC7-64F7-4C8U also a factor. The calculated system loads for the battery dutyresults.

 8-B368-41DE5BD47BC8} cycle (e.g., 24 hours standby followed by 5 minutes in an       Testing of the emergency control functions themselves is

ID alarm) will rarely align with published discharge rates necessary

   for load testing. In many applications where the battery size is

IV large in comparison to the required system current, the system

   loading could be too small to accurately determine battery
   capacity. In these cases, a battery near failure could conceivably

D satisfy the low discharge rate applied by the fire alarm or signal-

   ing system.

 IN In order to satisfy the load test requirements of Table

   14.4.3.2, battery capacity testing can be performed in the
   following manner or in accordance with other methods such as

R those identified in IEEE Std TM 1188, Recommended Practice for

   Maintenance, Testing, and Replacement of Valve-Regulated Lead-Acid

O(VRLA) Batteries for Stationary Applications:
F(1) Referring to the battery manufacturer's specifications,
determine the load current for the 3-hour battery rating                           outside of the scope of NFPA 72. A complete end-to-end test
to the selected end voltage, typically 1.67 volts per cell
(10.2 volts for a 12-volt system or 20.4 volts for a 24-volt                       that demonstrates the performance of emergency control func-
                                                                                   tions actuated by the fire alarm or signaling system might be
system).                                                                           required by some other governing laws, codes, or standards, or
(2) Record the battery temperature at the negative terminal.
(3) Disconnect the charger and connect a load bank to the                          the authority having jurisdiction. In that situation, other appli-
                                                                                   cable installation standards and design documents, not
battery terminals.                                                                 NFPA 72, would address testing and performance of the emer-
(4) Apply the constant current specified for the 3-hour rate
to the battery. Once the constant current is applied,                              gency control functions. NFPA 4 provides requirements for
                                                                                   integrated (end-to-end) system testing.
continue the test until the battery terminal voltage
decreases to the specified end voltage.                                            It is important to note that the appropriate NFPA standard
                                                                                   would provide the acceptance criteria for the overall emer-
(5) Stop the test when the selected end voltage is reached.                        gency control function operation requirements, including
(6) Record the actual test duration in minutes.
(7) Disconnect the load bank and reconnect the charger.                            performance and test methods, while NFPA 72 covers the

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                        2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-226                          NATIONAL FIRE ALARM AND SIGNALING CODE

required performance and testing of the emergency function N Table A.14.4.3.2 Temperature Correction Factors
interface device.

For instance, if an end-to-end test for a building with an              Temperature

engineered smoke control system is required by some other          °F                (°C)                        KT
governing laws, codes, standards, or the authority having juris-
diction, the test protocol would have unique criteria for the      65                18.3                     0.92
                                                                   66                18.9                     0.927
smoke control system design, and a special inspector would be      67                19.4                     0.935
responsible for the overall operation and performance of the
smoke control system in accordance with the appropriate            68                20                       0.942
standard (NFPA 92 and NFPA 101) during the testing, includ-        69                20.6                     0.948
ing measuring pressure differentials and ensuring proper fan
and damper operation. Refer to the following extract from          70                21.1                     0.955
                                                                   71                21.7                     0.96
NFPA 101 on smoke control:                                         72                22.2                     0.97
   9.3.2 System Design. The engineer of record shall clearly       73                22.8                     0.975
                                                                   74                23.4                     0.98
Y identify the intent of the system, the design method used, the   75                23.9                     0.985
                                                                   76                24.5                     0.99
appropriateness of that method used, and the required means        77                25                       1
                                                                   78                25.6                     1.002
L of inspecting, testing, and maintaining the system. [101: 9.3.2] 79                26.1                     1.007
N 9.3.3 Acceptance Testing. Acceptance testing shall be            80                26.7                     1.011
                                                                   81                27.2                     1.017
performed by a special inspector in accordance with                82                27.8                     1.023
                                                                   83                28.3                     1.03
O Section 9.13. [101: 9.3.3]                                       84                28.9                     1.035
   Even though the fire alarm or signaling system initiating       85                29.4                     1.04
                                                                   86                30                       1.045
E device might actuate the smoke control system, the actual test-  87                30.6                     1.05
                                                                   88                31.1                     1.055
ing of the dampers and fan operation would be as required by       89                31.6                     1.06
                                                                   90                32.2                     1.065
S the smoke control design and not part of the fire alarm or       95                35                       1.09
                                                                   100               37.8                     1.112
signaling system.

U Other emergency control operation requirements might be

as follows: For fan shutdown and smoke damper operation, the

L fan and damper operations would be in accordance with

NFPA 90A and NFPA 105 respectively, and those equipment

A operations would be verified by those responsible for HVAC

systems in combination with the fire alarm system personnel.

{C56A4DC7-64F7-4C8U Guidance for elevator inspection and testing can be found in

8-B368-41DE5BD47BC8} ASME A.17.2, Guide for Inspection of Elevators, Escalators and

ID Moving Walks. For elevator systems, the recall function, elevator

power shutdown, and hat illumination would be done with the

IV elevator mechanics present during the test. This operational

test is often accomplished during routine periodic fire alarm
testing. For fire door holder and fire shutter release, it would

D be expected that the emergency control function operation of

the doors/shutters would be verified in accordance with

IN NFPA 80 and NFPA 101 during the test. In some cases, the door

manufacturer representative might need to be present to reset
the equipment.

R A.14.4.4 It is suggested that the annual test be conducted in

segments so that all devices are tested annually.

O The intent of 14.4.4 is to prevent a test from being made at
Fintervals exceeding those allowed by Table 14.4.3.2. Annual

tests should be made every 12 months; monthly tests should be
                                                                      A.14.4.4.6 It is not intended to require testing the pathways at
                                                                      every device or circuit junctions.
                                                                      A.14.4.5.3 It is intended that smoke alarms and connected
                                                                      appliances be considered as a "fire protection system" for the
                                                                      purpose of applying the responsibility provisions in 14.2.3.
                                                                   N· A.14.4.5.4 Permanent occupants (whether renters or owners)
                                                                      of a dwelling unit should be provided with training and infor-
                                                                      mation sufficient to operate, inspect, test, and maintain their
                                                                      own alarms. The information should cover basic maintenance
                                                                      requirements, testing, and troubleshooting procedures, and
                                                                      contact information for further support. It is not intended that
                                                                      occupants be trained to a level similar to a factory technician or
                                                                      to qualify them to redesign, program, or extend their alarms
                                                                      without further training.

made every 30 days, and so forth. For example, it is not accept- N A.14.4.6.3 Permanent occupants (whether renters or owners)
able to conduct an annual test in January of year one, and         of a dwelling unit should be provided with training and infor-
December of year two (23-month frequency), just because
Table 14.4.3.2 requires a test once each year. See the definition  mation sufficient to operate, inspect, test, and maintain their
                                                                   own household alarm system. The information should cover
of frequency in 3.3.121 for minimum and maximum time               basic maintenance requirements, testing and troubleshooting
between testing events.
                                                                   procedures, and contact information for further support. It is
                                                                   not intended that occupants be trained to a level similar to a
A.14.4.4.3 Detectors that cause unwanted alarms should be          factory technician or to qualify them to redesign, program, or
tested at their lower listed range (or at 0.5 percent obscuration  extend their systems.
if unmarked or unknown). Detectors that actuate at less than
this level should be replaced.
                                                                   N A.14.4.8.1.3 Permanent occupants (whether renters or
                                                                   owners) of a dwelling unit should be provided with training
                                                                   and information sufficient to operate, inspect, test, and main-

2019 Edition                    Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                            ANNEX A                                                                                      72-227

                           50

                                                                                                    Typical impedance/resistance trend

                           40

% Deviation from Baseline  30

                                                                                                                                Replace Units #1 and #2

                           20

                           10

                                                                                                                             Baseline

                            0

                           -10-20

                                          Y Replace Units #1 and #2
                           L -30
                           -40

                                      N Typical conductance trend
                                O Install 0.5
                           -50
E N FIGURE A.14.4.3.2 Example Ohmic Trend Analysis for a 24-Volt Battery Made Up of Two1.01.52.02.53.03.54.0                           4.5  5.0
S 12-Volt Units.
                                          Years in Service                                                                             Unit #1 Unit #2

U tain their own alarm systems. The training should cover basic         gas detection devices, devices that detect the operation of fire
                                                                        suppression and extinguishing systems, waterflow detectors,
   maintenance requirements, testing and troubleshooting proce-         pressure switches, manual fire alarm boxes, and other supervi-
                                                                        sory signal­initiating devices (including guard tour reporting)
L dures, and contact information for further support. It is not         used to ensure timely warning for the purposes of life safety
                                                                        and the protection of a building, a space, a structure, an area,
   intended that occupants be trained to a level similar to a           or an object.
                                                                        A.17.1.2 The initiating devices chapter does not specify
A factory technician or to qualify them to redesign, program, or        requirements for having or using any particular type of initiat-
                                                                        ing device for a particular application. The requirements to
   extend their systems.                                                have certain initiating devices are found in other NFPA codes
                                                                        and standards, or in other governing laws, codes, or standards.
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} A.14.4.11 See Annex D, Speech Intelligibility.In a few instances other parts of this Code might require some
ID A.14.6.1 For final determination of record retention, see            minimal complement of initiating devices. For example, 10.4.5
                                                                        requires a smoke detector at control unit locations but does
   14.4.4.3 for sensitivity options.                                    not require complete smoke detection of any particular area.
                                                                        Similarly, 23.8.5.1.2 requires at least one manual fire alarm box
IV A.14.6.1.2 With many software-based fire systems, a copy of          on any fire alarm system that is connected to a supervising
                                                                        station and that also employs automatic fire detectors or water-
   the site-specific software is required to restore system operation   flow detection devices. Thus, a system that might be required
                                                                        solely for the purpose of monitoring a sprinkler system and
D if a catastrophic system failure should occur. Without a back-up      sending a signal off premises would still require a smoke detec-
                                                                        tor at any control unit locations as well as a single manual pull
   copy readily available on site, recovery of system operation by

IN authorized service personnel can be substantially delayed.
      The intent of this requirement is to provide authorized serv-
   ice personnel with an on-site copy of the site-specific software.

R The on-site copy should provide a means to recover the last

   installed and tested version of the site-specific operation of the

Osystem. This typically would be an electronic copy of the source

   files required to load an external programming device with the

Fsite-specific data. This requirement does not extend to the
system executive software, nor does it require that the external        station.
programmer software if required be stored on site.
                                                                        A.17.3 Annex B, Engineering Guide for Automatic Fire Detec-
   It is intended that this copy of the software be an electronic       tor Spacing, provides a detailed design guide for the imple-
version stored on a nonrewritable media containing all of the           mentation of the performance-based design of fire alarm
file(s) or data necessary to restore the system and not just a
printed version of the operation stored on electronic media.            systems.

One example of a nonrewritable medium is a CD-R.                        N A.17.4.2.3 Situations exist where supplemental enclosures are
                                                                        necessary to protect the physical integrity of an initiating
A.14.6.2.4 One method used to define the required sequence              device. Protective enclosures should not interfere with the
of operations and to document the actual sequence of opera-
tions is an input/output matrix (see Figure A.14.6.2.4).                performance characteristics of the device. If the enclosure
                                                                        degrades the performance, methods should be detailed in the
                                                                        manufacturer's published instructions of the protection device
N A.17.1.1 Examples of initiating devices include, but are not          that clearly identify the degradation. In some cases, adjust-
   limited to, fire detection devices, carbon monoxide or other

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                          2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-228                 NATIONAL FIRE ALARM AND SIGNALING CODE

                                                                     System Outputs

                       Control Unit Annunciation                     Notification  Required Fire Safety Control                                                                            Supplementary

        System Inputs  IrAATTTAAAAAAAAAAAAAAEAPSSSDCRRURnccrreilrrittcccccccccccccccnhhheenetsstttttttttttttttaaoallieAuucceuuuppuuuuuuuuuusuuuuunncnostttearlaataatottaaaaaaaaassaesllcsaaaaadddagalltttttttttttttttuienkeeusoooyseeeeeeeeeemmmzeeeeears/iiieetieslltt11tewwweepccc23aa1a1mzse123gursseextfnnnrrrriisttoossoinuuuoesurnmppvvtttrtededanuffkddddppppoldaosptllaaxmmiififmseffirrrfpllttrptetllfpuelfgoolbbb/lnrooochlloloooeemmmefaooabtaoinooiiorlrrrlcccoehseeoeoirrooorrooscoessrrovaierseeeroastrionnn((resriiscrawttr(nssssnlszzteissceouosseizaoossssredgmsgalovlvooovalnpiuryrgovloamemmaalnnapsn###asssmesyplnnraiursocotmryteecio123muoomeclseagykbkfvuselelrmupkaiisoyuhse32nmrelieavttea1))seesgisntmsaentaa)ntgiirtlitolenoesrntiesoaaaarnoseigedro­illtxoaytotxaoslmtyixlanrgnondiaaohleurhsnmufdarrnrhtynaiisusasrsleraspisieaoiscrsampblummsiicleulgeurigmugaaposiireingsalcsttenpetginlistnkvlnnandtnuaaeianniaedolsaelliddfsldilarypsdiicliaidlnisslisvfgfedcccasionllncrictanwoaasaogoovgihttnatopriaatoorllonaoodsorlsprsriorrrlirtgissercgnaaqatsmegittnuaoocaseartpltnienaaoctraitneomf.nsd.

                       A B C D E F G H I J K L M N O P Q R S T U V W X Y Z AA BB CC DD EE FF GG

                                                                                                                                                                                        1
                                                                                                                                                                                        2
                                                                                                                                                                                        3
                                                                                                                                                                                        4
                                                                                                                                                                                        5
                                                                                                                                                                                        6
                                                                                                                                                                                        7
                                                                                                                                                                                        8
                                                                                                                                                                                        9
                                                                                                                                                                                       10
                                                                                                                                                                                       11
                                                                                                                                                                                       12
                                                                                                                                                                                       13
                                                                                                                                                                                       14
                                                                                                                                                                                       15
                                                                                                                                                                                       16
                                                                                                                                                                                       17
                                                                                                                                                                                       18
                                                                                                                                                                                       19
                                                                                                                                                                                       20
                                                                                                                                                                                       21
                                                                                                                                                                                       22
                                                                                                                                                                                       23
                                                                                                                                                                                       24
                                                                                                                                                                                       25
                                                                                                                                                                                       26
                                                                                                                                                                                       27
                                                                                                                                                                                       28
                                                                                                                                                                                       29
                                                                                                                                                                                       30

                       A B C D E F G H I J K L M N O P Q R S T U V W X Y Z AA BB CC DD EE FF GG
1 Manual fire alarm boxes ­ 1st floor

2 Manual fire alarm boxes ­ 2nd floor

3 Manual fire alarm boxes ­ 3rd floor
4 Smoke detectors ­ 1st floor

Y 5 Smoke detectors ­ 3rd floor

6 Smoke detectors ­ 1st floor
7 Smoke detectors ­ 1st floor elev. lobby

L 8 2nd floor computer rm. smoke det.-zone 1

9 2nd floor computer rm. smoke det.-zone 2
10 In-duct smoke detector ­ supply fan 1

N 11 In-duct smoke detector ­ supply fan 2

12 In-duct smoke detector ­ 1st floor return
13 In-duct smoke detector ­ 2nd floor return

O 14 In-duct smoke detector ­ 3rd floor return

15 Heat detectors ­ 1st floor mech. rm.
16 Heat detectors ­ 2nd floor storage room
17 Heat detectors ­ 3rd floor janitor's closet

E 18 Waterflow ­ 1st floor

19 Waterflow ­ 2nd floor
20 Waterflow ­ 3rd floor

S 21 Sprinkler control valve ­ 1st floor

22 Sprinkler control valve ­ 2nd floor
23 Sprinkler control valve ­ 3rd floor

U 24 Fire pump running

25 Fire pump power failure/phase reversal

26 Fire alarm ac power failure

L 27 Fire alarm system low battery

28 Open circuit

29 Ground fault

A 30 Notification appliance circuit short
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8}  FIGURE A.14.6.2.4 Typical Input/Output Matrix.
ID ments to initiating device sensitivity or range of operation are
IV necessary to ensure the objective and performance of the          of partitions on the flow of smoke to detectors and can be used
                                                                     to substantiate a less restrictive design criterion.
system.                                                              A.17.5.3 The requirement of 17.5.3 recognizes that there are
A.17.4.5 The monitoring of circuit integrity relies on the           several different types of detector coverage.
                                                                     A.17.5.3.1 The degree of detection coverage is generally a
D interruption of the wiring continuity when the connection to       design issue. Usually the design of detection correlates with the
                                                                     smoke compartmentation of the building.
the initiating device is lost. Terminals and leads, as illustrated
                                                                        Vertical spaces such as stairways and elevator shafts are often
IN in Figure A.17.4.5(a) and Figure A.17.4.5(b), monitor the pres-   difficult design challenges. For elevator shafts, Section 21.4
                                                                     provides design criteria to achieve correlation with ASME
ence of the device on the initiating device circuit.                 A17.1/CSA B44, Safety Code for Elevators and Escalators.

R A.17.4.6.1 Embossed plastic tape, pencil, ink, or crayon              Stairways can be equipped with smoke detection but the
                                                                     number and location are determined by the design of the stair-
should not be considered to be a permanently attached plac-          way.
ard.

O A.17.4.7 Some applications that do not require full area
Fprotection do require detection to initiate action when specific

objects or spaces are threatened by smoke or fire, such as at
elevator landings that have ceilings in excess of 15 ft (4.6 m)
and for protection of fire alarm control units. In high-ceiling
areas, to achieve the desired initiation, such as for elevator          Generally at least one smoke detector should be located at
recall and protection of fire alarm control units (FACUs),           the top of the stairway. Additional detectors should be located
detection should be placed on the wall above and within 60 in.       on additional floors to achieve design objectives.
(1.52 m) from the top of the elevator door(s) or FACU.               A.17.5.3.1.4 Total coverage requires that a fire above the
A.17.5.2 This requirement is based on the generally accepted         suspended ceiling be detected. Detector spacing and location
principle that the ceiling jet is approximately 10 percent of the    for above ceiling spaces are addressed in 17.7.3.5.2. If that
distance from the base of the fire to the ceiling. To this figure,   above-ceiling space is used as an air return plenum, this detec-
an additional safety factor of 50 percent has been added.            tion can be provided either by smoke detectors placed in
Performance-based methods are available to predict the impact        accordance with 17.7.4.2 or where the air leaves the smoke
                                                                     compartment in accordance with 17.7.5.4.2.2.

2019 Edition           Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                ANNEX A                                                                          72-229

                        Duplicate               Duplicate       Single terminal         Duplicate
                        terminals               leads           notched clamping plate  terminals

Control                     D                      D                                                         End-of-line
unit                                                                                                         resistor
initiating
device                                                              D                       D
circuit

                                             Splices
                           Correct wiring method -- two-wire detectors

                                                                                                             End-of-line
                                                                                                             resistor
Control
unit                    D                       D                   D                       D

initiating

device

NLY circuit
                        Circuit wiring     One splice lead      Circuit wire bent       Circuit wire looped
                        looped under       connected, other
                        one terminal       taped and not used   back on itself and      under terminal;

                                                                secured in one notch wire run not broken
USE O Incorrect
                           Incorrect wiring method -- two-wire detectors

                                   In              Out          In       Out

L FIGURE A.17.4.5(a) Correct (and Incorrect) Wiring Methods.                            In                   Out

                                                Correct -- separate incoming and outgoing conductors

{C56A4DC7-64F7-4C8UA Control
              ID initiating                                                                                          End-of-line
                                                                                                                     device
                                                                                               D

                                                                                                       Power supervisory
                                                                                                       relay
              8-B368-41DE5BD47BC8} unit
              IV Detector               D          D                     D

              powerdevice

              circuitD supply

                                                Outgoing power
                                                supply leads

ORControl                       Incoming power

                        INsupply leads
Illustrates four-wire smoke detector employing a three-wire connecting arrangement. One side of power supply is connected to one side of
initiating device circuit. Wire run broken at each connection to smoke detector to provide supervision.

F initiating  unit                      D          D                     D                                           End-of-line
                                                                                                                     device

                                                                                               D

              device

              circuit

                                                Outgoing power                                           Power supervisory
                                                supply leads                                             relay

              Detector
              power

              supply

                        Incoming power

                        supply leads

Illustrates four-wire smoke detector employing a four-wire connecting arrangement. Incoming and outgoing leads or terminals for both initiating
device and power supply connections. Wire run broken at each connection to provide supervision.

D = Detector

FIGURE A.17.4.5(b) Wiring Arrangements for Four-Wire Detectors.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-230                                     NATIONAL FIRE ALARM AND SIGNALING CODE

A.17.5.3.2 If there are no detectors in the room or area of fire                      objectives for each fire protection system being employed in
origin, the fire could exceed the design objectives before being                      the facility. Consequently, the performance objectives and crite-
detected by remotely located detectors. When coverage other                           ria for the fire alarm system are part of a much larger strategy
than total coverage is required, partial coverage can be provi-                       that often relies on other fire protection features, working in
ded in common areas and work spaces such as corridors,                                concert with the fire alarm system to attain the overall fire
lobbies, storage rooms, equipment rooms, and other tenantless                         protection goals for the facility.
spaces. The intent of selective coverage is to address a specific
hazard only.                                                                             In the performance-based design environment, the designer
                                                                                      uses computational models to demonstrate that the spacing
Where a specific area is to be protected, all points within                           used for automatic fire detectors connected to the fire alarm
that area should be within 0.7 × the adjusted detector spacing                        system will achieve the objectives established by the system, by
for spot-type detectors as required by 17.6.3 and 17.7.3.2. Note                      showing that the system meets the performance criteria estab-
that an area does not necessarily mean an entire room. It is                          lished for the system in the design documentation. Conse-
possible to provide properly spaced detectors to provide detec-                       quently, it is imperative that the design objectives and
tion for only part of a room. Similarly, the Code permits protec-                     performance criteria to which the system has been designed
tion of a specific hazard. In that case, detectors within a radius                    are clearly stated in the system documentation.
                                                                                      A.17.6.1.5 In order to predict the response of a heat detector
Y of 0.7 × the adjusted detector spacing from the hazard provide                      using current fire modeling programs and currently published
L the required detection. An example of protection of specific                        equations describing plume dynamics, two parameters must be
                                                                                      known: operating temperature and response time index (RTI).
risk is the smoke detector required by Section 21.3 to be within                      The RTI is the quantification of the rate of heat transfer from
                                                                                      the ceiling jet to the detector sensing element per unit of time,
N 21 ft (6.4 m) of an elevator, where elevator recall is required.                    expressed as a function of ceiling jet temperature, ceiling jet
   It should also be noted that fire detection by itself is not fire                  velocity, and time. Spot-type heat detectors manufactured prior
                                                                                      to July 1, 2008, were not required to be marked with an RTI.
O protection. Also, protection goals could be such that detection                     A.17.6.2.3 Detectors should be selected to minimize this
                                                                                      temperature difference in order to minimize response time.
being provided for a specific area or hazard might require a                          However, a heat detector with a temperature rating that is
                                                                                      somewhat in excess of the highest normally expected ambient
E form of total coverage for that particular area or hazard. That                     temperature is specified in order to avoid the possibility of
                                                                                      premature operation of the heat detector to non-fire condi-
is, it might be necessary to provide detectors above suspended                        tions. Heat-sensing fire detectors of a low temperature classifi-
                                                                                      cation per Table 17.6.2.1 are intended only for installation in
S ceilings or in small closets and other ancillary spaces that are a                  areas where the ambient temperature is controlled.
                                                                                      A.17.6.3.1.1 Maximum linear spacings on smooth ceilings for
part of, or an exposure to, the area or hazard being protected.                       spot-type heat detectors are determined by full-scale fire tests.
                                                                                      [See Figure A.17.6.3.1.1(c).] These tests assume that the detectors
U A.17.5.3.3 The requirement of 17.5.3.3 recognizes there will                        are to be installed in a pattern of one or more squares, each
                                                                                      side of which equals the maximum spacing as determined in
be instances where, for example, a facility owner would want to                       the test, as illustrated in Figure A.17.6.3.1.1(a). The detector to
                                                                                      be tested is placed at a corner of the square so that it is posi-
L apply detection to meet certain performance goals and to                            tioned at the farthest possible distance from the fire while
                                                                                      remaining within the square. Thus, the distance from the
address a particular hazard or need, but that detection is not                        detector to the fire is always the test spacing multiplied by 0.7
                                                                                      and can be calculated as shown in Table A.17.6.3.1.1.
A required. Once installed, of course, acceptance testing, annual                     Figure A.17.6.3.1.1(b) illustrates the smooth ceiling spacing
                                                                                      layout for line-type heat detectors.
testing, and ongoing maintenance in accordance with this
                                                                                         Once the correct maximum test distance has been deter-
{C56A4DC7-64F7-4C8U Code is expected. The intent of this section is to allow the use  mined, it is valid to interchange the positions of the fire and

8-B368-41DE5BD47BC8} of a single detector, or multiple detectors provided for specific

ID protection, with spacing to meet specific fire safety objectives as

determined in accordance with 17.6.1.1 and 17.7.1.1.

IV A.17.6.1.1 The performance objective statement should

describe the purpose of the detector placement and the inten-

D ded response of the fire alarm control unit to the detector acti-

vation. This statement can include a narrative description of

IN the required response time of the detectors, a narrative of the

sequence of operations, a tabular list of programming require-
ments or some other method.

R The performance objective of a fire detection system is

usually expressed in terms of time and the size fire the system is
intended to detect, measured in British thermal units per

O second (Btu/sec) or kilowatts (kW). Typically, the fire alarm
Fsystem designer does not establish this criterion. It is usually
obtained from the design documentation prepared by the                                the detector. The detector is now in the middle of the square,
designer responsible for the strategy of the structure as a         and the listing specifies that the detector is adequate to detect
whole. Where a prescriptive design is being provided, this                            a fire that occurs anywhere within that square -- even out to
requirement is fulfilled by stating in the design documentation                       the farthest corner.
that the design conforms to the prescriptive provisions of this
Code.                                                                  In laying out detector installations, designers work in terms
                                                                    of rectangles, as building areas are generally rectangular in
A.17.6.1.3 In a performance-based design environment, the                             shape. The pattern of heat spread from a fire source, however,
performance objectives for the fire alarm system are not estab-                       is not rectangular in shape. On a smooth ceiling, heat spreads
lished by the fire alarm system designer.                           out in all directions in an ever-expanding circle. Thus, the
                                                                                      coverage of a detector is not, in fact, a square, but rather a
   A fire protection strategy is developed to achieve those goals.                    circle whose radius is the linear spacing multiplied by 0.7.
General performance objectives are developed for the facility.
These general objectives give rise to specific performance

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                     ANNEX A                                                                                 72-231

This is graphically illustrated in Figure A.17.6.3.1.1(d). With      Table A.17.6.3.1.1 Test Spacing for Spot-Type Heat Detectors
the detector at the center, by rotating the square, an infinite
number of squares can be laid out, the corners of which create
the plot of a circle whose radius is 0.7 times the listed spacing.                Test Spacing                         Maximum Test Distance
The detector will cover any of these squares and, consequently,                                                         from Fire to Detector
any point within the confines of the circle.                                                                                      (0.7D)

So far this explanation has considered squares and circles. In                ft                m                      ft    m

practical applications, very few areas turn out to be exactly        50 × 50             15.2 × 15.2                   35.0  10.7
                                                                     40 × 40             12.2 × 12.2                   28.0  8.5
square, and circular areas are extremely rare. Designers deal        30 × 30             9.1 × 9.1                     21.0  6.4
generally with rectangles of odd dimensions and corners of
rooms or areas formed by wall intercepts, where spacing to one       25 × 25             7.6 × 7.6                     17.5  5.3
wall is less than one-half the listed spacing. To simplify the rest  20 × 20             6.1 × 6.1                     14.0  4.3
   of this explanation, the use of a detector with a listed spacing
   of 30 ft × 30 ft (9.1 m × 9.1 m) should be considered. The prin-       15 × 15        4.6 × 4.6                     10.5  3.2
   ciples derived are equally applicable to other types.
                                                                     0.7S ¹/ S                                         0.7S
 Y Figure A.17.6.3.1.1(g) illustrates the derivation of this                         S
L concept. In Figure A.17.6.3.1.1(g), a detector is placed in the                        S                       S
                                                                     ¹/ S
   center of a circle with a radius of 21 ft (0.7 × 30 ft) [6.4 m           S                                          ¹/ S

N (0.7 × 9.1 m)]. A series of rectangles with one dimension less           S

   than the permitted maximum of 30 ft (9.1 m) is constructed              S

O within the circle. The following conclusions can be drawn:

   (1) As the smaller dimension decreases, the longer dimen-

  E sion can be increased beyond the linear maximum spac-

          ing of the detector with no loss in detection efficiency.

S (2) A single detector covers any area that fits within the
          circle. For a rectangle, a single, properly located detector
  U may be permitted, provided the diagonal of the rectangle
          does not exceed the diameter of the circle.

L (3) Relative detector efficiency actually is increased, because
          the area coverage in square meters is always less than the
  A 900 ft2 (84 m2) permitted if the full 30 ft × 30 ft (9.1 m ×
          9.1 m) square were to be utilized. The principle illustra-

{C56A4DC7-64F7-4C8U ted here allows equal linear spacing between the detector
    8-B368-41DE5BD47BC8} and the fire, with no recognition for the effect of reflec-
  ID tion from walls or partitions, which in narrow rooms or
          corridors is of additional benefit. For detectors that are
          not centered, the longer dimension should always be
  IV used in laying out the radius of coverage.
      Areas so large that they exceed the rectangular dimensions

D given in Figure A.17.6.3.1.1(g) require additional detectors.

   Often proper placement of detectors can be facilitated by

IN breaking down the area into multiple rectangles of the dimen-

   sions that fit most appropriately [see Figure A.17.6.3.1.1(e) and
   Figure A.17.6.3.1.1(f)]. For example, refer to Figure

R A.17.6.3.1.1(h). A corridor 10 ft (3.0 m) wide and up to 82 ft

   (25.0 m) long can be covered with two 30 ft (9.1 m) spot-type

Odetectors. An area 40 ft (12.2 m) wide and up to 74 ft (22.6 m)

   long can be covered with four spot-type detectors. Irregular

Fareas need more careful planning to make certain that no spot
                                                                                ¹/ S

                                                                            = Heat detector
                                                                       S = Space between detectors

                                                                     FIGURE A.17.6.3.1.1(a) Spot-Type Heat Detectors.

                                                                     0.7S         ¹/ S   0.7S 0.7S               ¹/ S  0.7S

                                                                     ¹/ S         S      S                       S     ¹/ S

on the ceiling is more than 21 ft (6.4 m) away from a detector.               Line-type
These points can be determined by striking arcs from the
remote corner. Where any part of the area lies beyond the                     detector

circle with a radius of 0.7 times the listed spacings, additional
detectors are required.

Figure A.17.6.3.1.1(h) illustrates smoke or heat detector                                ¹/ S
spacing layouts in irregular areas.

A.17.6.3.1.3.1 Figure A.17.6.3.1.3.1 illustrates the proper          S = Space between detectors
mounting placement for detectors.
                                                                     FIGURE A.17.6.3.1.1(b) Line-Type Detectors -- Spacing
                                                                     Layouts, Smooth Ceiling.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.              2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-232                           NATIONAL FIRE ALARM AND SIGNALING CODE

              50 ft (15.2 m)                                                                                           30
              40 ft (12.2 m)                                                                                                 25 × 25

              30 ft (9.1 m)                                      20                        20 20 × 20                  20     20 × 29.1

              20 ft (6.1 m)                                          15 × 15                       15 × 23.9                          15 × 32
                                                                                                                                         10 × 33.9
              S   10 ft   S                                      10  10 × 18.7             10          10 × 26.4 10
                 (3.1 m)

                 F                                                   5 × 20.6                                5 × 27.8                     5 × 35

              S           S                                      0   21.2                  0                 28.3      0                  35.4

                                                                 15  25                    20                30        25                 35
NLY F = Test fire, denatured alcohol, 190 proof. Pan located
 O approximately 36 in. (0.9 m) above floor.

S = Indicates normal sprinkler spacings on 10 ft (3.1 m)
          schedules.
 E = Indicates normal heat detector spacing on various
          spacing schedules.

S FIGURE A.17.6.3.1.1(c) Fire Test Layout.
   U A B C
                                                                     15 ft Detector curve 20 ft Detector curve 25 ft Detector curve

                                                                                                                       50 50 × 50

                                                                                                                              45 × 54.5

                                                                                           40 40 × 40                  40             40 × 58.3
                                                                                                                                          35 × 61.4
                                                                                                   35 × 44.4

                                                                 30 30 × 30                30                30 × 47.9 30                   30 × 64
                                                                             25 × 34.2                                        25 × 66.1
                                                                                                  25 × 50.7

                                                                 20  20 × 37.9 20 20 × 52.9                            20     20 × 67.8

{C56A4DC7-64F7-4C8UAL C                                                       15 × 40.9            15 × 54.5                          15 × 69.1

                                                                 10           10 × 41.2 10         10 × 55.6           10             10 × 70

                                                                              5 × 42.1             5 × 56.2                           5 × 70.5

                                                                 0            42.4             0             56.6      0                      70.7

                                                                 30  40                        40            50           50          60            70
ID 8-B368-41DE5BD47BC8} B
                                                                     30 ft Detector curve         40 ft Detector curve 50 ft Detector curve

                              A                                  Note: All measures are in feet.

   INDIV C B A                B                                  FIGURE A.17.6.3.1.1(e) Typical Rectangles for Detector
                                                                 Curves of 15 ft to 50 ft.
AFIGURE A.17.6.3.1.1(d) Detector Covering any Square LaidC
Out in Confines of Circle in Which Radius Is 0.7 Times Listed
                                                                 ing height (H), (W/H), is greater than 0.40, heat detectors
R Spacing.                                                       should be located in each beam pocket.
O A.17.6.3.2 In addition to the special requirements for heat
Fdetectors that are installed on ceilings with exposed joists,      If either the ratio of beam depth to ceiling height (D/H) is
                                                                 less than 0.10 or the ratio of beam spacing to ceiling height
reduced spacing also could be required due to other structural   (W/H) is less than 0.40, heat detectors should be installed on
                                                                 the bottom of the beams.
                                                                 A.17.6.3.4 Figure A.17.6.3.4(a) illustrates smoke or heat detec-
                                                                 tor spacing for peaked-type sloped ceilings.

                                                                    Figure A.17.6.3.4(b) illustrates smoke or heat detector spac-
                                                                 ing for shed-type sloped ceilings.

characteristics of the protected area, such as possible drafts or  A.17.6.3.5.1 Both 17.6.3.5.1 and Table 17.6.3.5.1 are construc-
other conditions that could affect detector operation.           ted to provide detector performance on higher ceilings [to
                                                                 30 ft (9.1 m) high] that is essentially equivalent to that which
   See Figure A.17.6.3.2 for an example of reduced spacing for   would exist with detectors on a 10 ft (3.0 m) ceiling. Table
solid joist construction.                                        17.6.3.5.1 is only applicable to spot-type heat detectors.

A.17.6.3.3 The location and spacing of heat detectors should        The Fire Detection Institute Fire Test Report [see
consider beam depth, ceiling height, beam spacing, and fire       I.1.2.18(10)] is used as a basis for Table 17.6.3.5.1. The report
size.                                                            does not include data on integration-type detectors. Pending
                                                                 development of such data, the manufacturer's published
   If the ratio of beam depth (D) to ceiling height (H), (D/H),  instructions will provide guidance.
is greater than 0.10 and the ratio of beam spacing (W) to ceil-

2019 Edition              Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                                   ANNEX A                                                                                   72-233

                                                     9.1                                                                         BA     A BC           Listed
                                                            7.6 × 7.6                                                       C                     D    spacing
                                                                                                                         D

6.1                   6.1 6.1 × 6.1                  6.1   6.1 × 8.9

     4.6 × 4.6                    4.6 × 7.3                4.6 × 9.8

3.0  3.0 × 5.7        3.0         3.0 × 8.0 3.0                        3.0 × 10.3

     1.5 × 6.3                           1.5 × 8.5                     1.5 × 10.7

0    6.5              0                  8.6         0                 10.8

4.6  7.6                   6.1           9.1         7.6               10.7
                                                           Y 13.7 × 16.6
4.6 m Detector curve 6.1 m Detector curve 7.6 m Detector curve                                                       D¢ C¢ B¢ A¢                   D¢
                                                                                                                                        A¢ B¢ C¢
                      L 12.2 12.2 × 12.2
                                                     15.2 15.2 × 15.2                                       Rectangles

ON 9.1 9.1 × 9.1
                                                                                                                     A = 10 ft ¥ 41 ft = 410 ft2 (3.1 m ¥ 12.5 m = 38 m2)

                                                                                                                     B = 15 ft ¥ 39 ft = 585 ft2 (4.6 m ¥ 11.9 m = 54 m2)

                                                     12.2         12.2 × 17.8                                        C = 20 ft ¥ 37 ft = 740 ft2 (6.1 m ¥ 11.3 m = 69 m2)

                                                                        10.7 ×                                       D = 25 ft ¥ 34 ft = 850 ft2 (7.6 m ¥ 10.4 m = 79 m2 )
                                                                        18.7
                                  10.7 × 13.5                                               Listed spacing for = 30 ft ¥ 30 ft = 900 ft2 (9.1 m ¥ 9.1 m = 84 m2)
                                                                           9.1 ×
                                                                           19.5

                                                           7.6 × 20.1

                                                             6.1 × 20.7
     E 7.6 × 10.4
                                         9.1 × 14.6  9.1                                    heat detectors only

                      9.1

                S 4.6 × 12.5
                                  7.6 ×                                                     Note: Smoke detectors are not listed for spacing. Use manufacturer's
                                  15.5                                                               coverage recommendations and this figure.

                                                                                            FIGURE A.17.6.3.1.1(g) Detector Spacing, Rectangular
                                                                                            Areas.
U 3.0
6.1  6.1 × 11.6 6.1 6.1 × 16.1                       6.1

                                  4.6 × 16.6               4.6 × 21.1
                L 1.5 × 12.8
                3.0 × 12.6        3.0 × 16.9         3.0   3.0 × 21.3
                             3.0
A 0
                                  1.5 × 17.1               1.5 × 21.5
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} Note: All measures are in meters.
                12.9       0               17.3      0                       21.6                                                           21 ft
                            12.2         15.2        15.2                                                                                 (6.4 m)
9.1  12.2                                                  18.3              21.3
ID FIGURE A.17.6.3.1.1(f) Typical Rectangles for Detector                                                                              21 ft
                                                                                                                                     (6.4 m)
Curves of 4.6 m to 15.2 m.
9.1 m Detector curve       12.2 m Detector curve 15.2 m Detector curve

 IV Table 17.6.3.5.1 provides for spacing modification to take                                                    21 ft          21 ft            21 ft    21 ft
D into account different ceiling heights for generalized fire                                                  (6.4 m)         (6.4 m)          (6.4 m)  (6.4 m)
                                                                                                                                          21 ft
   conditions. Information regarding a design method that allows                                              21 ft        21 ft        (6.4 m)
                                                                                                            (6.4 m)      (6.4 m)
IN the designer to take into account ceiling height, fire size, and
                                                                                                                                                       10 ft (3.1 m)
   ambient temperatures is provided in Annex B.
   A.17.6.3.5.3 The width of uniform temperature of the plume                               40 ft (12.2 m)                                             20 ft (6.1 m)

R when it impinges on the ceiling is approximately 0.4 times the

   height above the fire, so reducing spacing below this level will

Onot increase response time. For example, a detector with a
Flisted spacing of 15 ft (4.6 m) or 225 ft2 (21 m2) need not be
spaced closer than 12 ft (3.7 m) on a 30 ft (9.1 m) ceiling, even                                           18¹/ ft                  37 ft (11.3 m)      18¹/ ft
though Table 17.6.3.5.1 states that the spacing should be 0.34 ×                                            (5.6 m)                                      (5.6 m)

15 ft (0.34 × 4.6 m), which equals 5.1 ft (1.6 m).

A.17.6.3.6 The linear space rating is the maximum allowable                                 10 ft (3.1 m)                            74 ft (22.6 m)    10 ft (3.1 m)
distance between heat detectors. The linear space rating is also                                  20¹/ ft
a measure of the heat detector response time to a standard test                                   (6.3 m)                            41 ft (12.5 m)                 20¹/ ft
fire where tested at the same distance. The higher the rating,                                                                        82 ft (25 m)                 ( 6.3 m)
the faster the response time. This Code recognizes only those
heat detectors with ratings of 50 ft (15.2 m) or more.

                                                                                            = Smoke detector or heat detector

                                                                                            FIGURE A.17.6.3.1.1(h) Smoke or Heat Detector Spacing
                                                                                            Layout in Irregular Areas.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                                       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-234                                         NATIONAL FIRE ALARM AND SIGNALING CODE

                       4 in. (100 mm)                                         4 in.       Not in this area
                                                                          (100 mm)
              Ceiling                                                                           Anywhere in
                                                                                                this area

                       Acceptable here            4 in.                         36 in. 36 in.
                                               (100 mm)                      (910 mm) (910 mm)
                                   Never here  minimum

                             Top of detector             12 in.
                             acceptable here           (300 mm)
                                                       maximum

Note: Measurements shown are to                                     ¹/ S     S                               S  ¹/ S

NLY the closest edge of the detector.
                                                                    S = Space between detectors
                                                                       = Smoke detector or heat detector
O FIGURE A.17.6.3.1.3.1 Example of Proper Mounting for
E Heat Detectors.                              Sidewall

       S ¹/ S ¹/ S ¹/ S
                                                                    FIGURE A.17.6.3.4(a) Smoke or Heat Detector Spacing
                                                                    Layout, Sloped Ceilings (Peaked Type).

                       U Solid joists
                       AL Detectors on         ¹/ S

{C56A4DC7-64F7-4C8U bottom of
          IVID ¹/ S    8-B368-41DE5BD47BC8} joistsS

S = Space between detectors                                         ¹/ S

D FIGURE A.17.6.3.2 Detector Spacing Layout, Solid Joist                  S  S         S                  S        S
IN Construction.
                                                                    S = Space between detectors                 36 in. (910 mm)
A.17.7.1.1 The performance objective statement should                  = Smoke detector or heat detector           maximum

R describe the purpose of the detector placement and the inten-     FIGURE A.17.6.3.4(b) Smoke or Heat Detector Spacing
                                                                    Layout, Sloped Ceilings (Shed Type).
ded response of the fire alarm control unit to the detector acti-
                                                                    A.17.7.1.2 The person designing an installation should keep
O vation. This statement can include a narrative description of     in mind that, in order for a smoke detector to respond, the
Fthe required response time of the detectors, a narrative of the    smoke has to travel from the point of origin to the detector. In
                                                                    evaluating any particular building or location, likely fire loca-
sequence of operations, a tabular list of programming require-      tions should be determined first. From each of these points of
ments, or some other method.                                        origin, paths of smoke travel should be determined. Wherever
                                                                    practicable, actual field tests should be conducted. The most
                                                                    desired locations for smoke detectors are the common points
                                                                    of intersection of smoke travel from fire locations throughout
   The performance objective of a fire detection system is          the building.
usually expressed in terms of time and the size fire the system is
intended to detect, measured in British thermal units per
second (Btu/sec) or kilowatts (kW). Typically, the fire alarm          NOTE: This is one of the reasons that specific spacing is not
system designer does not establish this criterion. It is usually    assigned to smoke detectors by the testing laboratories.

obtained from the design documentation prepared by the              A.17.7.1.3 In a performance-based design environment, the
designer responsible for the strategy of the structure as a         performance objectives for the fire alarm system are not estab-
whole. Where a prescriptive design is being provided, this          lished by the fire alarm system designer.
requirement is fulfilled by stating in the design documentation
that the design conforms to the prescriptive provisions of this        A fire protection strategy is developed to achieve those goals.
Code.                                                               General performance objectives are developed for the facility.
                                                                    These general objectives give rise to specific performance

2019 Edition           Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                               ANNEX A                                                                                  72-235

objectives for each fire protection system being employed in       Table A.17.7.1.10(a) Common Sources of Aerosols and
the facility. Consequently, the performance objectives and crite-
ria for the fire alarm system are part of a much larger strategy   Particulate Matter Moisture

that often relies on other fire protection features, working in    Moisture                               Humid outside air
concert with the fire alarm system to attain the overall fire                                             Humidifiers
protection goals for the facility.                                                                        Live steam

In the performance-based design environment, the designer                                                 Showers
uses computational models to demonstrate that the spacing                                                 Slop sink
used for automatic fire detectors connected to the fire alarm
system will achieve the objectives established by the system, by                                          Steam tables
                                                                                                          Water spray
showing that the system meets the performance criteria estab-
lished for the system in the design documentation. Conse-          Combustion products                    Chemical fumes
                                                                                     and fumes            Cleaning fluids
   quently, it is imperative that the design objectives and                                               Cooking equipment
   performance criteria to which the system has been designed                     Atmospheric             Curing
   are clearly stated in the system documentation.                                   contaminants         Cutting, welding, and brazing
                                                                                                          Dryers
Y  A.17.7.1.8 Product-listing standards include tests for tempo-                  Engine exhaust          Exhaust hoods
L rary excursions beyond normal limits. In addition to tempera-                   Heating element with    Fireplaces
                                                                                                          Machining
   ture, humidity, and velocity variations, smoke detectors should                   abnormal conditions  Ovens
                                                                                                          Paint spray
N operate reliably under such common environmental conditions                                             Corrosive atmospheres
                                                                                                          Dust or lint
   as mechanical vibration, electrical interference, and other envi-                                      Excessive tobacco smoke
                                                                                                          Heat treating
O ronmental influences. Tests for these conditions are also                                               Linen and bedding handling
                                                                                                          Pneumatic transport
   conducted by the testing laboratories in their listing program.                                        Sawing, drilling, and grinding
                                                                                                          Textile and agricultural processing
E In those cases in which environmental conditions approach the                                           Diesel trucks and locomotives
                                                                                                          Engines not vented to the outside
   limits shown in Table A.17.7.1.8, the detector manufacturer's                                          Gasoline forklift trucks
                                                                                                          Dust accumulations
S published instructions should be consulted for additional infor-                                        Improper exhaust
                                                                                                          Incomplete combustion
   mation and recommendations.

U N A.17.7.1.9 The velocities indicated in individual duct detector
   listings are based on applicable standards such as ANSI/
L UL 268A, Standard for Smoke Detectors for Duct Application.
A A.17.7.1.10 Smoke detectors can be affected by electrical and
   mechanical influences and by aerosols and particulate matter

{C56A4DC7-64F7-4C8U found in protected spaces. The location of detectors should be

 8-B368-41DE5BD47BC8} such that the influences of aerosols and particulate matter

ID from sources such as those in Table A.17.7.1.10(a) are mini-

   mized. Similarly, the influences of electrical and mechanical
   factors shown in Table A.17.7.1.10(b) should be minimized.

IV While it might not be possible to isolate environmental factors

   totally, an awareness of these factors during system layout and

D design favorably affects detector performance.

   A.17.7.1.11 Stratification of air in a room can hinder air

IN containing smoke particles or gaseous combustion products

   from reaching ceiling-mounted smoke detectors or fire­gas
   detectors.

 R Stratification occurs when air containing smoke particles or

   gaseous combustion products is heated by smoldering or burn-

Oing material and, becoming less dense than the surrounding
Fcooler air, rises until it reaches a level at which there is no
                                                                      Stratification also can occur when evaporative coolers are
                                                                   used, because moisture introduced by these devices can
                                                                   condense on smoke, causing it to fall toward the floor. There-
                                                                   fore, to ensure rapid response, it might be necessary to install
                                                                   smoke detectors on sidewalls or at locations below the ceiling.

                                                                      In installations where detection of smoldering or small fires
                                                                   is desired and where the possibility of stratification exists,
                                                                   consideration should be given to mounting a portion of the
                                                                   detectors below the ceiling. In high-ceiling areas, projected
longer a difference in temperature between it and the                             beam­type or air sampling­type detectors at different levels
surrounding air.                                                                  also should be considered. (See Figure A.17.7.1.11.)

 Table A.17.7.1.8 Environmental Conditions that Influence Smoke Detector Response

Detection            Air Velocity   Altitude   Humidity             Temperature      Color of
Protection          >300 ft/min     >3000 ft   >93% RH              <32°F >100°F      Smoke
                  (>91.44 m/min)   (>914.4 m)                      (<0°C >37.8°C)
                                                                                         O
Ion               X                X           X                                  X      X
Photo             O                O           X                                  X      O
Beam              O                O           X                                  X      O
Air sampling      O                O           X                                  X

X: Can affect detector response. O: Generally does not affect detector response.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                         2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-236                                        NATIONAL FIRE ALARM AND SIGNALING CODE

 Table A.17.7.1.10(b) Sources of Electrical and Mechanical  polychromatic light source employed in the smoke box results
   Influences on Smoke Detectors                            in measurements that are highly dependent upon smoke color
                                                            and does not account for variations in light transmission as a
                                                            function of wavelength that occurs as fuels and fire ventilation
        Electrical Noise                      Airflow       rates change or as smoke ages. Furthermore, the measurement
        and Transients                                      apparatus uses a measurement of light obscuration by smoke to

Vibration or shock                            Gusts                               infer a measure of light reflectance when there is no correla-
Radiation                 Excessive velocity                tion between these two optical characteristics.

Radio frequency                                                                   A.17.7.3.1 Except in the case of smoldering, low-energy fires,
Intense light                                                                     all smoke detectors, regardless of the type of technology,
Lightning                                                                         usually rely on the plume and ceiling jet produced by the fire
Electrostatic discharge                                                           to transport the smoke upward and across the ceiling to the
Power supply                                                                      detector, sampling port, or projected sensing light beam. Once
                                                                                  sufficient concentration is attained at the detector, sampling
Y A.17.7.1.12 Construction debris, dust (especially gypsum dust                   port, or sensing light beam location and, in the case of spot-
                                                                                  type detectors, sufficient flow velocity is attained to overcome
and the fines resulting from the sanding of drywall joint                         the flow resistance into the sensing chamber, the detector
                                                                                  responds with an alarm signal. Detectors are usually mounted
L compounds), and aerosols can affect the sensitivity of smoke                    at the ceiling plane to take advantage of the flow provided by
                                                                                  the plume and the ceiling jet. A hot, energetic fire produces
detectors and, in some instances, cause deleterious effects to                    large plume velocities and temperatures and hot, fast ceiling
                                                                                  jets. This minimizes the time it takes for the smoke to travel to
N the detector, thereby significantly reducing the expected life of               the detector. A smoldering fire produces little, if any, plume
                                                                                  and no appreciable ceiling jet. Far more time elapses between
the detector.                                                                     ignition and detection under this circumstance.
                                                                                  A.17.7.3.2 In high-ceiling areas, such as atriums, where spot-
O A.17.7.2 Throughout this Code, smoke detector sensitivity is                    type smoke detectors are not accessible for periodic mainte-
                                                                                  nance and testing, projected beam­type or air sampling­type
referred to in terms of the percent obscuration required to                       detectors should be considered where access can be provided.
                                                                                  A.17.7.3.2.1 Refer to Figure A.17.7.3.2.1 for an example of
E alarm or produce a signal. Smoke detectors are tested using                     proper mounting for detectors. Sidewall detectors mounted
                                                                                  closer to the ceiling will respond faster.
various smoke sources that have different characteristics (e.g.,                  A.17.7.3.2.2 Figure A.17.7.3.2.2 illustrates underfloor mount-
                                                                                  ing installations.
S color, particle size, number of particles, particle shape). Unless              A.17.7.3.2.3.1 The 30 ft (9.1 m) spacing is a guide for
                                                                                  prescriptive designs. The use of such a spacing is based upon
otherwise specified, this Code, the manufacturers, and the list-                  customary practice in the fire alarm community.

U ing agencies report and use the percent obscuration produced

using a specific type of gray smoke. Actual detector response

L will vary when the characteristics of the smoke reaching the

detector are different from the smoke used in testing and

A reporting detector sensitivity.
{C56A4DC7-64F7-4C8U A.17.7.2.1 The production sensitivity range should only be

8-B368-41DE5BD47BC8} used as a benchmark for testing and should not be used as the

ID sole basis for selection of devices. The percent per foot sensitiv-

ity marked on the smoke detector is derived from testing in a
smoke chamber, usually referred to as the ANSI/UL 268

IV Smoke Box. The measurements derived from this measure-

ment apparatus are only valid in the context of the apparatus
and cannot be used outside the context of the smoke box. The
              IND Smoke detectors at ceiling
                                                                                  Ceiling
FOR Acceptable
                                                                                           Top of detector             12 in.
                                                                                           acceptable here           (300 mm)
                                                                                                                     maximum

A                                                    A

              Smoke detectors below ceiling

                                                                                  Note: Measurements shown are to
                                                                                  the closest edge of the detector.

 36 in. (910 mm) minimum                                                                                                                                     Sidewall
                 High ceiling area CROSS-SECTION A-A
                                                                                  FIGURE A.17.7.3.2.1 Example of Proper Mounting of
FIGURE A.17.7.1.11 Smoke Detector Layout Accounting for                           Smoke Detectors.
Stratification.

2019 Edition              Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                ANNEX A                                                          72-237

Raised floor  Box secured                       Steel angle or     Junction box secured
panel         to structure                      channel support    at floor support

                                Smoke detector  FMC or EMT         FMC or
              EMT                                                  EMT

                   Clamp

Raised floor

Y panel
              Underfloor mounting orientations -- permitted

              NL Smoke detector
                 O FMC or EMT
                                                FMC or EMT

      SE Underfloor mounting orientations -- not permitted         FMC or
U FIGURE A.17.7.3.2.2 Mounting Installations Permitted (top) and Not Permitted (bottom).EMT

 L Where there are explicit performance objectives for the
A response of the smoke detection system, the performance-

   based design methods outlined in Annex B should be used.

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} For the purposes of this section, "nominal 30 ft (9.1 m)"
ID should be determined to be 30 ft (9.1 m) ±5 percent [±18 in.

   (460 mm)].

IV A.17.7.3.2.3.1(2) This is useful in calculating locations in

   corridors or irregular areas [see 17.6.3.1.1 and Figure
   A.17.6.3.1.1(h)]. For irregularly shaped areas, the spacing

D between detectors can be greater than the selected spacing,

   provided the maximum spacing from a detector to the farthest

IN point of a sidewall or corner within its zone of protection is not

   greater than 0.7 times the selected spacing (0.7S).
   A.17.7.3.2.4 Detectors are placed at reduced spacings at right

R angles to joists or beams in an attempt to ensure that detection

   time is equivalent to that which would be experienced on a flat

Oceiling. It takes longer for the combustion products (smoke or
Fheat) to travel at right angles to beams or joists because of the

   phenomenon wherein a plume from a relatively hot fire with
   significant thermal lift tends to fill the pocket between each
   beam or joist before moving to the next beam or joist.
                                                                   bottom of beams as smoke collected in the reservoir volume
                                                                   spills into adjacent pockets. The waffle- or pan-type ceiling
                                                                   created by beams or solid joists, although retarding the initial
                                                                   flow of smoke, results in increased optical density, temperature
                                                                   rise, and gas velocities comparable to unconfined smooth ceil-
                                                                   ings.

                                                                      For waffle- or pan-type ceilings with beams or solid joists, an
                                                                   alternative smoke detector grid arrangement (such as a shifted
                                                                   grid), with detectors located to take advantage of the channel-
                                                                   ing effect due to the reservoirs created by the beam pockets,
                                                                   will improve detector response and might allow greater spac-
                                                                   ing. See Figure A.17.7.3.2.4.2(3)(a) and Figure
                                                                   A.17.7.3.2.4.2(3)(b) for an example of shifted grids. The alter-
                                                                   native smoke detector grid arrangement and spacing should be
                                                                   justified by an engineering analysis comparing the alternative
                                                                   smoke detector grid arrangement with the performance of
                                                                   smoke detectors on a level ceiling of equal height using 30 ft
                                                                   (9.1 m) smoke detector spacing.

                                                                      Figure A.17.7.3.2.4.2(3)(a) illustrates the reservoir and chan-
                                                                   neling effect that results from the deep beam configuration.
                                                                   The strongest gas flows occur in a direction perpendicular to
                                                                   the beam opposite the fire location. The weaker flow occurs in
                                                                   a directional 45 degrees off the beam grid; however, the reser-
   Though it is true that this phenomenon might not be signifi-    voir effect accounts for higher concentrations of smoke eventu-
cant in a small smoldering fire where there is only enough ther-   ally flowing from the strong area reservoirs into the weak area
mal lift to cause stratification at the bottom of the joists,      reservoirs.
reduced spacing is still recommended to ensure that detection
time is equivalent to that which would exist on a flat ceiling,
even in the case of a hotter type of fire.                            Figure A.17.7.3.2.4.2(3)(b) is a generic example illustrating
                                                                   how a smoke detection grid using 30 ft (9.1 m) spacing can be
                                                                   shifted to take advantage of the channeling and reservoir effect
A.17.7.3.2.4.2(3) The geometry and reservoir effect is a signifi-  to optimize detection response. In the circle, the fire is split
cant factor that contributes to the development of velocity,       into four beam bays that must fill with smoke before apprecia-
temperature, and smoke obscuration conditions at smoke             ble flows occur into the next adjoining eight beam bays. This
detectors located on the ceiling in beam pocket areas or at the

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-238                      NATIONAL FIRE ALARM AND SIGNALING CODE

        12 ft × 12 ft (3.7 m × 3.7 m), 24 in. (610 mm) deep beams, 180 sec

                                                                            Slice
                                                                              ext
                                                                             1/m

                                                                            0.80

                                                                            0.72

                                                                            0.64
                                                                            0.56

Strong flow                                        0.48

                            Weak flow 0.40

                                                   0.32

                                                   0.24

                                                                                  0.16
                                                                                  0.08
                                                                                  0.00

                            Slice at bottom of beam
              Y Slice under ceiling
NL FIGURE A.17.7.3.2.4.2(3)(a) Reservoir and Channeling Effect of Deep Beams.
              SE O Shifted array -- keyed to X locations
                                                                                        D/H £ 0.1  D/H > 0.1

{C56A4DC7-64F7-4C8UAL U A                                                                                                  Upslope
          8-B368-41DE5BD47BC8} C
              ID Y21                                                           FIGURE A.17.7.3.2.4.5 Spot-Type Detector Spacing for
              IV Y24     B                                                     Sloping Ceilings with Beam Pockets.

              X                                                                A.17.7.3.2.4.4 Irregular area spacing guidance for level beam
                                                                               ceilings can be used. Computer modeling has shown that spot-
D FIGURE A.17.7.3.2.4.2(3)(b) Shifted Smoke Detection Grid                     type detectors should be located on the bottom of perpendicu-
                                                                               lar beams.
to Optimize Detection for Deep Beam Effects.                                   A.17.7.3.2.4.5 Computer modeling has shown that spot-type
IN represents the worst case scenario for smoke to reach the                   detectors should be located on the bottom of perpendicular
                                                                               beams and should be aligned with the center of pocket, as
detectors on the circle. The three other fire locations shown                  shown, in Figure A.17.7.3.2.4.5.
                                                                               A.17.7.3.3 Refer to Figure A.17.6.3.4(a).
R require the fire to initially fill only one or two bays before spill-        A.17.7.3.4 Refer to Figure A.17.6.3.4(b).
                                                                            N· A.17.7.3.6.1.1 For an air sampling­-type smoke detector, the
ing to adjacent bays.                                                          sensitivity at the detector is not equal to sensitivity at the
                                                                               sampling port. Sampling port sensitivity is dependent on two
O A.17.7.3.2.4.2(4) Corridor geometry is a significant factor that             main factors:
Fcontributes to the development of velocity, temperature, and
                                                                            (1) The number of sampling ports in the piping network
smoke obscuration conditions at smoke detectors located along
a corridor. This is based on the fact that the ceiling jet is
confined or constrained by the nearby walls without opportu-                (2) The set alarm sensitivity of the detector

nity for entrainment of air. For corridors of approximately 15 ft              In the absence of performance-based criteria, the sensitivity
(4.6 m) in width and for fires of approximately 100 kW or                   at each sampling port of an air sampling-type smoke detector
greater, modeling has demonstrated that the performance of                  should not exceed the 4 percent ft obscuration criteria of a
smoke detectors in corridors with beams has been shown to be                spot-type smoke detector.
comparable to spot smoke detector spacing on an unconfined
smooth ceiling surface.                                                     N A.17.7.3.6.2.6 Identification can include means such as mark-
                                                                            ing or use of a configuration management program that identi-
A.17.7.3.2.4.3 A smoke detector should be placed within each                fies locations.
beam channel. Computer modeling has shown that parallel
beams (upslope) are very effective at channeling smoke, and N A.17.7.3.6.2.7 A benchmark test point should be provided at
smoke spillover is rarely detectable in adjacent parallel pockets.          the furthest end of each pipe run, opposite the end of the air

2019 Edition                Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

ANNEX A                                                                                                                                72-239

sampling­type smoke detector apparatus. This remote test                             A.17.7.5 Refer to NFPA 101 for the definition of smoke
point is intended to benchmark system performance at the                             compartment; NFPA 90A for the definition of duct systems; and
time of initial commissioning and during routine test and                            NFPA 92, for the definition of smoke zone.
inspection. The test point should be labeled to document
benchmark system performance at the time of commissioning,                           A.17.7.5.1 Smoke detectors located in an open area(s) should
using manufacturer-supplied labels intended for this purpose.                        be used rather than duct-type detectors because of the dilution
Benchmark labels should be placed just above test points and                         effect in air ducts. Active smoke management systems installed
be positioned so that they are visible without obstruction.                          in accordance with NFPA 92 should be controlled by total
                                                                                     coverage open area detection.
N A.17.7.3.6.2.9 Where installed in areas having environmental
   conditions such as high temperature or humidity, radiation or                     A.17.7.5.2 Dilution of smoke-laden air by clean air from other
   corrosive atmospheres, all pipe network materials should be                       parts of the building or dilution by outside air intakes can allow
   suitable for the specific environmental conditions anticipated.                   high densities of smoke in a single room with no appreciable
                                                                                     smoke in the air duct at the detector location. Smoke might
N A.17.7.3.6.3.1 Where the pipe network connects to the detec-                       not be drawn from open areas if air-conditioning systems or
   tor, refer to the manufacturer's published instructions for                       ventilating systems are shut down.
                                                                                     A.17.7.5.3 Smoke detectors can be applied in order to initiate
Y implementation of this connection.                                                 control of smoke spread for the following purposes:
L N A.17.7.3.6.3.3 Care should be exercised when attaching                           (1) Prevention of the recirculation of dangerous quantities of

   clamps to ensure that the pipe is not damaged and to allow for                           smoke within a building
                                                                                     (2) Selective operation of equipment to exhaust smoke from
N expansion and contraction of the pipe.
                                                                                            a building
N A.17.7.3.6.4.2 Electrical equipment cabinets are commonly                          (3) Selective operation of equipment to pressurize smoke

O ventilated vertically (bottom to top passive cooling) or horizon-                         compartments
                                                                                     (4) Operation of doors and dampers to close the openings in
   tally (front to back passive cooling) or are fully enclosed with
                                                                                            smoke compartments
E active internal cooling. For passively cooled applications, the                    A.17.7.5.4.2 Smoke detectors are designed to sense the pres-
                                                                                     ence of particles of combustion, but depending on the sensing
   sampling pipe can be located external to the cabinet with                         technology and other design factors, different detectors
                                                                                     respond to different types of particles. Detectors based on ioni-
S sampling ports directly in the main airflow of the exhaust vents                   zation detection technology are most responsive to smaller,
                                                                                     invisible sub-micron sized particles. Detectors based on photo-
   or in the cabinet with the sampling port(s) located within 1 in.                  electric technology, by contrast, are most responsive to larger
                                                                                     visible particles.
U to 2 in. (25 mm to 50 mm) of the cabinet top. For fully
                                                                                        It is generally accepted that particle size distribution varies
   enclosed cabinets, the sampling port is located in the cabinet                    from sub-micron diameter particles predominant in the prox-
                                                                                     imity of the flame of a flaming fire to particles one or more
L within 1 in. to 2 in. (25 mm to 50 mm) from the cabinet top. In                    orders of magnitude larger, which are characteristic of smoke
                                                                                     from a smoldering fire. The actual particle size distribution
   either case, the manufacturer's published installation instruc-                   depends on a host of other variables including the fuel and its
                                                                                     physical make-up, the availability of oxygen including air
A tions should be followed.
                                                                                     Projector  ¹/ S                  Receiver
   A.17.7.3.7 On smooth ceilings, a spacing of not more than

{C56A4DC7-64F7-4C8U 60 ft (18.3 m) between projected beams and not more than
ID 8-B368-41DE5BD47BC8} one-half that spacing between a projected beam and a sidewall

   (wall parallel to the beam travel) should be used as a guide.
   Other spacing should be determined based on ceiling height,

IV airflow characteristics, and response requirements.
      In some cases, the light beam projector is mounted on one

D end wall, with the light beam receiver mounted on the opposite

   wall. However, it is also permitted to suspend the projector and

IN receiver from the ceiling at a distance from the end walls not

   exceeding one-quarter the selected spacing (S). (See Figure
   A.17.7.3.7.)

R A.17.7.3.7.8 Where the light path of a projected beam­type

   detector is abruptly interrupted or obscured, the unit should

Onot initiate an alarm. It should give a trouble signal after verifi-
Fcation of blockage.
A.17.7.4.1 Detectors should not be located in a direct airflow                       ¹/ S                                        ¹/ S
or closer than 36 in. (910 mm) from an air supply diffuser or
return air opening. Supply or return sources larger than those                                  S
commonly found in residential and small commercial establish-
ments can require greater clearance to smoke detectors. Simi-                        Projector                        Receiver
larly, smoke detectors should be located farther away from high                                                 ¹/ S
velocity air supplies. See B.4.10.
A.17.7.4.4 Smoke might not be drawn into the duct or                                 S = Selected detector spacing
plenums when the ventilating system is shut down. Further-
more, when the ventilating system is operating, the detector(s)                      FIGURE A.17.7.3.7 Maximum Distance at Which Ceiling-
can be less responsive to a fire condition in the room of fire                       Suspended Light Projector and Receiver Can Be Positioned
origin due to dilution by clean air.                                                 from End Wall Is One-Quarter Selected Spacing (S).

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                        2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-240              NATIONAL FIRE ALARM AND SIGNALING CODE

supply and fire­gas discharge, and other ambient conditions,                  Width up to                             Width up to
especially humidity. Moreover, the particle size distribution is                  36 in.                            72 in. (1.83 m)
not constant, but as the fire gases cool, the sub-micron particles
agglomerate and the very large ones precipitate. In other                      (910 mm)
words, as smoke travels away from the fire source, the particle
size distribution shows a relative decrease in smaller particles.             ¹/ w          Depth up       ¹/ w                 ¹/ w
Water vapor, which is abundantly present in most fires, when                         S       to 36 in.          S           S
cooled sufficiently will condense to form fog particles -- an                         ¹/ d  (910 mm)                 ¹/ d
effect frequently seen above tall chimneys. Because water
condensation is basically clear in color, when it is mixed with       18 in.                                 24 in.
other smoke particles, it can be expected to lighten the color of   (460 mm)                               (610 mm)
the mixture.                                                        maximum
                                                                                      72 in. (1.83 m)

   In almost every fire scenario in an air-handling system, the     Depth                      Detectors                    One detector
point of detection will be some distance from the fire source;      up to                   evenly spaced                   for each full
therefore, the smoke will be cooler and more visible because of     36 in.                                                  24 in. (610 mm)
                                                                                   S        S              S                of additional
Y the growth of sub-micron particles into larger particles due to                                                           opening width
L agglomeration and recombination. For these reasons, photo-        (910 mm) ¹/ d

electric detection technology has advantages over ionization        S = Smoke detector                     18 in. (460 mm)
                                                                    d = Depth                                 maximum
N detection technology in air duct system applications.             w = Width

A.17.7.5.4.2.2 Detectors listed for the air velocity present can    FIGURE A.17.7.5.4.2.2(a) Location of Smoke Detector(s) in
                                                                    Return Air System Openings for Selective Operation of
O be permitted to be installed at the opening where the return      Equipment.

air enters the common return air system. The detectors should                 Smoke detector(s) here
                                                                              [see Figure A.17.7.5.4.2.2(a) or 17.7.5.5.2]
E be installed up to 12 in. (300 mm) in front of or behind the
                                                                    Nonducted return                       Ceiling
opening and spaced according to the following opening               air system

S dimensions [see Figure A.17.7.5.4.2.2(a) through Figure           Ducted return           Smoke detector
                                                                    air system              anywhere here
A.17.7.5.4.2.2(c)]:
                                                                                                             Smoke barrier
U (1) Width.
       (a) Up to 36 in. (910 mm) -- One detector centered in
  L opening
       (b) Up to 72 in. (1.83 m) -- Two detectors located at
  A the one-quarter points of the opening
       (c) Over 72 in. (1.83 m) -- One additional detector for
{C56A4DC7-64F7-4C8U each full 24 in. (610 mm) of opening

ID 8-B368-41DE5BD47BC8} (2) Depth. The number and spacing of the detector(s) in the
       depth (vertical) of the opening should be the same as
       those given for the width (horizontal) in
 IV A.17.7.5.4.2.2(1).
(3) Orientation. Detectors should be oriented in the most

       favorable position for smoke entry with respect to the

 D direction of airflow. The path of a projected beam­type

       detector across the return air openings should be consid-

 IN ered equivalent in coverage to a row of individual detec-

       tors.
   Additional duct smoke detection is not required where the

R air leaves each smoke compartment or in the duct system

before the air enters the return air system in the return air of a

O smoke compartment provided with total (complete) smoke
Fdetection compliant with 17.5.3 because the addition of duct
                                                                                                       Common return air system serving
                                                                                                       more than one smoke compartment

                                                                    FIGURE A.17.7.5.4.2.2(b) Location of Smoke Detector(s) in
                                                                    Return Air Systems for Selective Operation of Equipment.

smoke detection would essentially not add any substantial
detection benefit.
                                                                    In return air systems, the requirements of 17.7.5.4.2.2 take
                                                                    precedence over these considerations. [See Figure
A.17.7.5.5.2 Where duct detectors are used to initiate the          A.17.7.5.5.2(a) and Figure A.17.7.5.5.2(b).]
operation of smoke dampers, they should be located so that
the detector is between the last inlet or outlet upstream of the
damper and the first inlet or outlet downstream of the damper.         Usually, it is necessary to manage smoke flow in buildings.
                                                                    Duct smoke detectors are used to shut down HVAC systems or
                                                                    initiate smoke management.
In order to obtain a representative sample, stratification and
dead air space should be avoided. Such conditions could be
caused by return duct openings, sharp turns, or connections, as        Filters have a serious effect on the performance of duct
well as by long, uninterrupted straight runs.                       smoke detectors. The location of the detector relative to the
                                                                    filter and the source of smoke must be considered during the
                                                                    design process. Where smoke detectors are installed down-
                                                                    stream from filters, they should be deemed to serve the
                                                                    purpose of providing an alarm indication of the occurrence of

2019 Edition        Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                   ANNEX A                                                                       72-241

                  Preferred location of the detector in the duct;                    A.17.7.5.6.5.1(C) If the depth of wall section above the door is
                  more than one detector location is not required                    60 in.(1.52 m) or greater, additional detectors might be
                                                                                     required as indicated by an engineering evaluation.

     Smoke        Ceiling                       Smoke                                A.17.7.6.1.2 Airflow through holes in the rear of a smoke
compartment 1            Smoke             compartment 3                             detector can interfere with smoke entry to the sensing cham-
                                                                                     ber. Similarly, air from the conduit system can flow around the
                   compartment 2                                                     outside edges of the detector and interfere with smoke reach-
                                                                                     ing the sensing chamber. Additionally, holes in the rear of a
                    Smoke barrier                                                    detector provide a means for entry of dust, dirt, and insects,
                                                                                     each of which can adversely affect the detector's performance.

                        Common return air system                                     A.17.7.6.2 For the most effective detection of fire in high-rack

                     Acceptable location for a smoke                                    storage areas, detectors should be located on the ceiling above
                     detector in an air duct                                            each aisle and at intermediate levels in the racks. This is neces-
                                                                                        sary to detect smoke that is trapped in the racks at an early
  FIGURE A.17.7.5.4.2.2(c) Detector Location in Duct that                               stage of fire development when insufficient thermal energy is
                                                                                        released to carry the smoke to the ceiling. Earliest detection of
Y Passes Through Smoke Compartments Not Served by Duct.                                 smoke is achieved by locating the intermediate level detectors
L a fire in the HVAC unit (filters, belts, heat exchangers, etc.).                      adjacent to alternate pallet sections as shown in Figure
N These detectors usually serve the purpose of protecting build-                        A.17.7.6.2(a) and Figure A.17.7.6.2(b). The detector manufac-
                                                                                        turer's published instructions and engineering judgment
  ing occupants from the smoke produced by an HVAC unit fire,                           should be followed for specific installations.

O or smoke ingress via the fresh air intake for the unit. They                             A projected beam­type detector can be permitted to be used
                                                                                        in lieu of a single row of individual spot-type smoke detectors.
  cannot be expected to serve the purpose of providing detection
                                                                                           Sampling ports of an air sampling­type detector can be
E for the return side of the system.                                                    permitted to be located above each aisle to provide coverage
     Where return side detection is required, that requirement                          that is equivalent to the location of spot-type detectors. The
                                                                                        manufacturer's published instructions and engineering judg-
S should be fulfilled with separate detectors from those monitor-                       ment should be followed for the specific installation.
                                                                                     N A.17.7.6.3.1 Detectors provided for the control of smoke
  ing the supply side. In order to be effective, return air duct                        spread are covered by the requirements of 17.7.5.
                                                                                        A.17.7.6.3.3 Smoke detector spacing depends on the move-
U smoke detectors should be located such that there are no filters                      ment of air within the room.
                                                                                        A.17.7.7.3 Facility owners and managers might desire to use
  between them and the source of the smoke.                                             cameras and their images for purposes other than smoke detec-
                                                                                        tion. The intent of this paragraph is not to prohibit additional
 L Sampling tubes should be oriented to overcome thermal                                uses, but to ensure the integrity of the life safety smoke detec-
A stratification due to buoyancy of the smoke in the upper half of                      tion mission of the equipment.

  the duct. This condition occurs where duct velocities are low,                                              Tube support hole only for ducts
                                                                                                              more than 36 in. (910 mm) wide
{C56A4DC7-64F7-4C8U buoyancy exceeds flow inertia, or the detector is installed close

8-B368-41DE5BD47BC8} to the fire compartment. A vertical orientation of sampling

ID tubes overcomes the effects of differential buoyancy.
     Where a detector is installed on a duct serving a single fire

IV compartment, where the buoyancy exceeds the flow inertia of

  the air in the duct and the sampling tube cannot be oriented
  vertically, then the effects of thermal stratification can be mini-

D mized by locating the detector sampling tube in the upper half

  of the duct.

 IN The thermal stratification is not a concern where the detec-

  tor is installed far from the fire compartment or where the
  smoke is at or close to the average temperature in the duct.
FOR Duct width
                                                                                                                              Airflow direction

Independent support (unless box is listed  Air duct                                               Insert a plug in this
for pendant mounting)                                                                             end of inlet tube.

         Conduit                                                                                  Expected airflow
Electrical box                                                                                    direction

Detector                                                                                          Return tube slant cut face
                                                                                                  oriented downstream
                                                              Access                 Inlet tube   of airflow
                                                              panel door             holes face
                                                                                     upstream     Do not insert a plug in
                        Pendant-Mounted Air Duct                                     of airflow.  the return (exhaust) tube.

FIGURE A.17.7.5.5.2(a)                                                               FIGURE A.17.7.5.5.2(b) Inlet Tube Orientation.
Installation.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                      2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-242                               NATIONAL FIRE ALARM AND SIGNALING CODE

ELEVATION                                                         ELEVATION

NLY PLAN
    L USE O Detectors on ceiling                                  PLAN
    A Detectors on racks

                         (upper intermediate level)

{C56A4DC7-64F7-4C8U Detectors on racks
        8-B368-41DE5BD47BC8} (lower intermediate level)

ID FIGURE A.17.7.6.2(a) Detector Location for Solid Storage

(Closed Rack) in Which Transverse and Longitudinal Flue

IV Spaces Are Irregular or Nonexistent, as for Slatted or Solid

Shelved Storage.

D A.17.7.7.4 Video image smoke detection control and software
IN should be protected from tampering by passwords, software

keys, or other means of limiting access to authorized/qualified
personnel. Component settings include any control or
programming that might affect the operation of coverage of

R the detection. This includes, but is not limited to, camera

focus, field of view, motion sensitivity settings, and change of

O camera position. Any changes in component settings or ambi-
Fent conditions that affect the design performance of the detec-

tor should initiate a trouble signal.
                                                                                           Detectors on ceiling
                                                                                           Detectors in racks at upper
                                                                                           intermediate level
                                                                                           Detectors in racks at lower
                                                                                           intermediate level

                                                                  FIGURE A.17.7.6.2(b) Detector Location for Palletized
                                                                  Storage (Open Rack) or No Shelved Storage in Which Regular
                                                                  Transverse and Longitudinal Flue Spaces Are Maintained.

                                                                  Table A.17.8.1 Spectrum Wavelength Ranges

                                                                             Radiant Energy                         µm

                                                                                  Ultraviolet                       0.1­0.35
                                                                                    Visible                         0.36­0.75
                                                                                   Infrared                         0.76­220

                                                                  Conversion factors: 1.0 µm = 1000 nm = 10,000 Å.

A.17.8.1 For the purpose of this Code, radiant energy includes          ultraviolet radiation that is produced by a flame. The
                                                                        photodiode allows a burst of current to flow for each
                                                                        ultraviolet photon that hits the active area of the tube.
the electromagnetic radiation emitted as a by-product of the            When the number of current bursts per unit time reaches
combustion reaction, which obeys the laws of optics. This
includes radiation in the ultraviolet, visible, and infrared            a predetermined level, the detector initiates an alarm. A
                                                                        single wavelength infrared flame detector uses one of
portions of the spectrum emitted by flames or glowing embers.           several different photocell types to detect the infrared
These portions of the spectrum are distinguished by wave-
lengths as shown in Table A.17.8.1.                                     emissions in a single wavelength band that are produced
                                                                        by a flame. These detectors generally include provisions
                                                                        to minimize alarms from commonly occurring infrared
A.17.8.2 Following are operating principles for two types of            sources such as incandescent lighting or sunlight. An
detectors:                                                              ultraviolet/infrared (UV/IR) flame detector senses ultra-

(1) Flame Detectors. Ultraviolet flame detectors typically use a        violet radiation with a vacuum photodiode tube and a
vacuum photodiode Geiger­Muller tube to detect the
                                                                        selected wavelength of infrared radiation with a photocell

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                      ANNEX A                                                                               72-243

and uses the combined signal to indicate a fire. These             technology used should take into account those normally
detectors need exposure to both types of radiation before          occurring aerosols and surface deposits to minimize the reduc-
an alarm signal can be initiated. A multiple wavelength            tion of system response between maintenance intervals. It
infrared (IR/IR) flame detector senses radiation at two or         should be noted that the smoke evolved from the combustion
more narrow bands of wavelengths in the infrared spec-             of middle and heavy fraction petroleum distillates is highly
trum. These detectors electronically compare the emis-             absorptive in the ultraviolet end of the spectrum. If using this
sions between the bands and initiate a signal where the            type of detection, the system should be designed to minimize
relationship between the two bands indicates a fire.               the effect of smoke interference on the response of the detec-
(2) Spark/Ember Detectors. A spark/ember-sensing detector          tion system.
          usually uses a solid state photodiode or phototransistor to
          sense the radiant energy emitted by embers, typically       The environment and ambient conditions anticipated in the
          between 0.5 microns and 2.0 microns in normally dark     area to be protected impact the choice of detector. All detec-
          environments. These detectors can be made extremely      tors have limitations on the range of ambient temperatures
          sensitive (microwatts), and their response times can be  over which they will respond, consistent with their tested or
          made very short (microseconds).                          approved sensitivities. The designer should make certain that
                                                                   the detector is compatible with the range of ambient tempera-
Y A.17.8.2.1 The radiant energy from a flame or spark/ember is     tures anticipated in the area in which it is installed. In addition,
L comprised of emissions in various bands of the ultraviolet, visi-rain, snow, and ice attenuate both ultraviolet and infrared radi-
                                                                   ation to varying degrees. Where anticipated, provisions should
   ble, and infrared portions of the spectrum. The relative quanti-be made to protect the detector from accumulations of these
                                                                   materials on its optical surfaces.
N ties of radiation emitted in each part of the spectrum are       A.17.8.2.2 Normal radiant emissions that are not from a fire
                                                                   can be present in the hazard area. When selecting a detector
   determined by the fuel chemistry, the temperature, and the      for an area, other potential sources of radiant emissions should
                                                                   be evaluated. Refer to A.17.8.2.1 for additional information.
O rate of combustion. The detector should be matched to the        A.17.8.3.1.1 All optical detectors respond according to the
                                                                   following theoretical equation:
   characteristics of the fire.
                                                                                                                              [A.17.8.3.1.1]
 E Almost all materials that participate in flaming combustion
                                                                                                      S = kP -ed
   emit ultraviolet radiation to some degree during flaming                                                  d2

S combustion, whereas only carbon-containing fuels emit signifi-   where:
                                                                   S = radiant power reaching the detector
   cant radiation at the 4.35 micron (carbon dioxide) band used    k = proportionality constant for the detector
                                                                   P = radiant power emitted by the fire
U by many detector types to detect a flame. (See Figure A.17.8.2.1.)e = Naperian logarithm base (2.7183)
      The radiant energy emitted from an ember is determined        = extinction coefficient of air
                                                                   d = distance between the fire and the detector
L primarily by the fuel temperature (Planck's law emissions) and
                                                                                       Ultraviolet Visible  Infrared
   the emissivity of the fuel. Radiant energy from an ember is

A primarily infrared and, to a lesser degree, visible in wavelength.

   In general, embers do not emit ultraviolet energy in significant

{C56A4DC7-64F7-4C8U quantities (0.1 percent of total emissions) until the ember

 8-B368-41DE5BD47BC8} achieves temperatures of 3240°F (1727°C or 2000°K). In most

ID cases, the emissions are included in the band of 0.8 microns to

   2.0 microns, corresponding to temperatures of approximately

IV 750°F to 1830°F (398°C to 1000°C).
      Most radiant energy detectors have some form of qualifica-

D tion circuitry within them that uses time to help distinguish

   between spurious, transient signals and legitimate fire alarms.

IN These circuits become very important where the anticipated

   fire scenario and the ability of the detector to respond to that
   anticipated fire are considered. For example, a detector that
   uses an integration circuit or a timing circuit to respond to the

R flickering light from a fire might not respond well to a defla-

   gration resulting from the ignition of accumulated combustible

Ovapors and gases, or where the fire is a spark that is traveling up
Fto 328 ft/sec (100 m/sec) past the detector. Under these
                                                                                                            C-C H2O/CO2

                                                                                                                         CO2

circumstances, a detector that has a high-speed response capa-     Relative intensity                       C-H
bility is most appropriate. On the other hand, in applications
where the development of the fire is slower, a detector that uses
                                                                                                                         CO

time for the confirmation of repetitive signals is appropriate.                                                               NO, NO2, N2O
Consequently, the fire growth rate should be considered in
selecting the detector. The detector performance should be
selected to respond to the anticipated fire.

   The radiant emissions are not the only criteria to be consid-               0.1 0.5 1.0 2.0 3.0 4.0 5.0 6.0 7.0
ered. The medium between the anticipated fire and the detec-                                          Wavelength (µm)
tor is also very important. Different wavelengths of radiant
energy are absorbed with varying degrees of efficiency by mate-    FIGURE A.17.8.2.1 Spectrum of Typical Flame (Free-
rials that are suspended in the air or that accumulate on the      Burning Gasoline).
optical surfaces of the detector. Generally, aerosols and surface
deposits reduce the sensitivity of the detector. The detection

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.               2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-244                                                                    NATIONAL FIRE ALARM AND SIGNALING CODE

                      The sensitivity (S) typically is measured in nanowatts. This   (1) Sunlight
equation yields a family of curves similar to the one shown in                       (2) Lightning
Figure A.17.8.3.1.1.                                                                 (3) X-rays
                                                                                     (4) Gamma rays
   The curve defines the maximum distance at which the detec-                        (5) Cosmic rays
tor consistently detects a fire of defined size and fuel. Detectors                  (6) Ultraviolet radiation from arc welding
should be employed only in the shaded area above the curve.                          (7) Electromagnetic interference (EMI, RFI)

   Under the best of conditions, with no atmospheric absorp-                         (8) Hot objects
tion, the radiant power reaching the detector is reduced by a                        (9) Artificial lighting

factor of 4 if the distance between the detector and the fire is                     A.17.8.3.2.3 The greater the angular displacement of the fire
doubled. For the consumption of the atmospheric extinction,                          from the optical axis of the detector, the larger the fire must
the exponential term zeta () is added to the equation. Zeta is                       become before it is detected. This phenomenon establishes the
a measure of the clarity of the air at the wavelength under                          field of view of the detector. Figure A.17.8.3.2.3 shows an exam-
consideration. Zeta is affected by humidity, dust, and any other                     ple of the effective sensitivity versus angular displacement of a
contaminants in the air that are absorbent at the wavelength in                      flame detector.
                                                                                     A.17.8.3.2.4 Virtually all radiant energy­sensing detectors
Y question. Zeta generally has values between -0.001 and -0.1 for                    exhibit some kind of fuel specificity. If burned at uniform rates
                                                                                     [W (J/sec)], different fuels emit different levels of radiant
normal ambient air.                                                                  power in the ultraviolet, visible, and infrared portions of the
                                                                                     spectrum. Under free-burn conditions, a fire of given surface
L A.17.8.3.2.1 The following are types of application for which                      area but of different fuels burns at different rates [W (J/sec)]
N flame detectors are suitable:                                                      and emits varying levels of radiation in each of the major
                                                                                     portions of the spectrum. Most radiant energy detectors
(1) High-ceiling, open-spaced buildings such as warehouses                           designed to detect flame are qualified on the basis of a defined
                                                                                     fire under specific conditions. If employing these detectors for
 O and aircraft hangars                                                              fuels other than the defined fire, the designer should make
                                                                                     certain that the appropriate adjustments to the maximum
(2) Outdoor or semioutdoor areas where winds or drafts can                           distance between the detector and the fire are made consistent
                                                                                     with the fuel specificity of the detector.
 E prevent smoke from reaching a heat or smoke detector                              A.17.8.3.2.6 This requirement has been satisfied by the follow-
                                                                                     ing means:
(3) Areas where rapidly developing flaming fires can occur,                          (1) Lens clarity monitoring and cleaning where a contamina-

 S such as aircraft hangars, petrochemical production areas,                                ted lens signal is rendered
                                                                                     (2) Lens air purge
       storage and transfer areas, natural gas installations, paint
                                                                                        The need to clean detector windows can be reduced by the
 U shops, or solvent areas                                                           provision of air purge devices. These devices are not foolproof,
                                                                                     however, and are not a replacement for regular inspection and
(4) Areas needing high fire risk machinery or installations,                         testing. Radiant energy­sensing detectors should not be placed
                                                                                     in protective housings (e.g., behind glass) to keep them clean,
 L often coupled with an automatic gas extinguishing system                          unless such housings are listed for the purpose. Some optical
                                                                                     materials are absorptive at the wavelengths used by the detec-
(5) Environments that are unsuitable for other types of detec-                       tor.

 A tors

   Some extraneous sources of radiant emissions that have

{C56A4DC7-64F7-4C8U been identified as interfering with the stability of flame detec-

8-B368-41DE5BD47BC8} tors include the following:
                      IVID 16
                      D 1415
                      IN 13
                      12R 10

Normalized fire size  11O8

                    F79                                                                                           Normal            Angle of incidence

                                                                                                      15°         0°      15°       with radiant
                                                                                                                                    power constant
                                 Distance and size                                               30°                           30°

                                 criteria for application                                                                           45°
                                 should fall in shaded

                        6        area.                                                    45°

                        5                                                            60°                                                 60°

                      4

                        3

                        2

                        1                                                            1.0 0.75 0.50 0.25                         0.25 0.50 0.75 1.0
                                                                                                                                 Normalized distance
                           1  2  3      4  5                                         FIGURE A.17.8.3.2.3                         from detector
                                                                                     Displacement.
                           Normalized distance between detector and fire                                          Normalized Sensitivity vs. Angular

FIGURE A.17.8.3.1.1 Normalized Fire Size vs. Distance.

2019 Edition                        Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                             ANNEX A                                                                                                  72-245

A.17.8.3.3.1 Spark/ember detectors are installed primarily to                                      (7) Gas characteristics of the gases present
detect sparks and embers that could, if allowed to continue to                                     (8) Configuration of the contents in the area to be protected
burn, precipitate a much larger fire or explosion. Spark/ember                                     (9) Response time(s)
detectors are typically mounted on some form of duct or                                            A.17.11.2 Examples of such combustion effects are water
conveyor, monitoring the fuel as it passes by. Usually, it is neces-                               vapor, ionized molecules, or other phenomena for which they
sary to enclose the portion of the conveyor where the detectors                                    are designed. The performance characteristics of the detector
are located, as these devices generally require a dark environ-                                    and the area into which it is to be installed should be evaluated
ment. Extraneous sources of radiant emissions that have been                                       to minimize nuisance alarms or conditions that would interfere
identified as interfering with the stability of spark/ember                                        with operation.
detectors include the following:

(1) Ambient light                                                                                  N A.17.12.1(1) Carbon monoxide detectors are located on the
                                                                                                   ceiling above permanently installed fuel-burning appliances
(2) Electromagnetic interference (EMI, RFI)                                                           because of the buoyancy of the heated combustion gases as
   (3) Electrostatic discharge in the fuel stream                                                     compared to normal ambient temperatures. Detectors should
   A.17.8.3.3.2 There is a minimum ignition power (watts) for all                                     be located as close as practical to the permanently installed
                                                                                                      fuel-burning appliance consistent with considerations of detec-
Y combustible dusts. If the spark or ember is incapable of deliver-                                   tor accessibility, sources of detector contamination, and
                                                                                                      nuisance sources. Siting considerations can include transient
   ing that quantity of power to the adjacent combustible material                                    backdrafting spillage of flue gases during startup and ventila-
                                                                                                      tion supply or exhaust vents.
L (dust), an expanding dust fire cannot occur. The minimum                                         N A.17.12.1(2) The purpose of detectors centrally located on
                                                                                                      every habitable level is to detect the migration of carbon
   ignition power is determined by the fuel chemistry, fuel parti-                                    monoxide from permanently installed fuel-burning appliances
                                                                                                      and other sources of carbon monoxide. Other sources of
N cle size, fuel concentration in air, and ambient conditions such                                    carbon monoxide can include vehicles or other equipment that
                                                                                                      uses an internal combustion engine, barbecue grills, propane
   as temperature and humidity.                                                                       operated equipment, and systems used to generate hydrogen.
                                                                                                      Detector location and spacing should be based on an engineer-
O A.17.8.3.3.4 As the distance between the fire and the detector                                      ing evaluation that considers potential sources and migration
                                                                                                      of carbon monoxide. HVAC systems should be considered in
   increases, the radiant power reaching the detector decreases.                                      the locating of carbon monoxide detectors because the HVAC
                                                                                                      systems provide a good means of mixing and the migration of
E Refer to A.17.8.3.1.1 for additional information.                                                   carbon monoxide. Other considerations when locating carbon
S A.17.8.3.3.5 The greater the angular displacement of the fire                                       monoxide detectors are areas with closed doors and rated
                                                                                                      demising walls, which can isolate or separate areas within
   from the optical axis of the detector, the larger the fire must                                    HVAC zones. Additional information for the location of carbon
                                                                                                      monoxide detectors is available in the Fire Protection Research
U become before it is detected. This phenomenon establishes the                                       Foundation (FPRF) technical report, "Development of a Tech-
                                                                                                      nical Basis for Carbon Monoxide Detector Siting."
   field of view of the detector. Figure A.17.8.3.2.3 shows an exam-                                  A.17.13.1 Piping between the sprinkler system and a pressure
                                                                                                      actuated alarm-initiating device should be galvanized or of
L ple of the effective sensitivity versus angular displacement of a                                   nonferrous metal or other approved corrosion-resistant mate-
                                                                                                      rial of not less than 38 in. (9.5 mm) nominal pipe size.
   flame detector.                                                                                    A.17.13.2 The waterflow device or the combination of the
                                                                                                      waterflow devices and fire alarm system should be field configu-
A A.17.8.3.3.6 This requirement has been satisfied by the follow-                                     rable so that an alarm is initiated no more than 90 seconds
                                                                                                      after a sustained flow of at least 10 gpm (40 L/min).
   ing means:
                                                                                                         Features that should be investigated to minimize alarm
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} (1) Lens clarity monitoring and cleaning where a contamina-
  ID ted lens signal is rendered

   (2) Lens air purge

IV A.17.8.5.3 Facility owners and managers might desire to use

   cameras and their images for purposes other than flame detec-
   tion. The intent of this paragraph is not to prohibit additional

D uses, but to ensure the integrity of the life safety flame detec-

   tion mission of the equipment.

IN A.17.8.5.4 Video image flame detection control and software

   should be protected from tampering by passwords, software
   keys, or other means of limiting access to authorized/qualified

R personnel. Component settings include any control or

   programming that might affect the operation of coverage of

Othe detection. This includes, but is not limited to, camera
Ffocus, field of view, motion sensitivity settings, and change of
camera position. Any changes in component settings or ambi-                                        response time include the following:
ent conditions that affect the design performance of the detec-
tor should initiate a trouble signal.                                                              (1) Elimination of trapped air in the sprinkler system piping
                                                                                                   (2) Use of an excess pressure pump
A.17.10.2.4 The engineering evaluation should include, but is                                      (3) Use of pressure drop alarm-initiating devices
not limited to, the following:                                                                     (4) A combination thereof

(1) Structural features, size, and shape of the rooms and bays                                        Care should be used when choosing waterflow alarm-
(2) Occupancy and uses of areas                                                                    initiating devices for hydraulically calculated looped systems
(3) Ceiling heights                                                                                and those systems using small orifice sprinklers. Such systems
(4) Ceiling shape, surface, and obstructions                                                       might incorporate a single point flow of significantly less than
(5) Ventilation                                                                                    10 gpm (40 L/min). In such cases, additional waterflow alarm-
(6) Ambient environment                                                                            initiating devices or the use of pressure drop-type waterflow
                                                                                                   alarm-initiating devices might be necessary.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-246                                         NATIONAL FIRE ALARM AND SIGNALING CODE

Care should be used when choosing waterflow alarm-                              A.17.15.9.5 It is not the intent of 17.15.9.5 to require manual
initiating devices for sprinkler systems that use on­off sprin-                 fire alarm boxes to be attached to movable partitions or to
klers to ensure that an alarm is initiated in the event of a                    equipment, nor to require the installation of permanent struc-
waterflow condition. On­off sprinklers open at a predeter-                      tures for mounting purposes only.
mined temperature and close when the temperature reaches a
predetermined lower temperature. With certain types of fires,       N A.17.17.2.2.2 Some dry pipe systems use lower air pressures in
waterflow might occur in a series of short bursts of a duration        the range of 8 psi to 15 psi (0.5 bar to 1.0 bar), instead of the
of 10 seconds to 30 seconds each. An alarm-initiating device           traditional 40 psi (2.7 bar). A plus or minus value of 10 psi
with retard might not detect waterflow under these conditions.         (0.7 bar) is not appropriate for these systems and could result
An excess pressure system or a system that operates on pressure        in dry pipe valve actuation prior to transmission of a low air
drop should be considered to facilitate waterflow detection on         pressure supervisory signal.

sprinkler systems that use on­off sprinklers.                                   A.18.1 Notification appliances should be sufficient in quantity,

   Excess pressure systems can be used with or without alarm                    audibility, intelligibility, and visibility so as to reliably convey the
valves. The following is a description of one type of excess pres-              intended information to the intended personnel during an
sure system with an alarm valve.                                                emergency.

Y An excess pressure system with an alarm valve consists of an                     Notification appliances in conventional commercial and
L excess pressure pump with pressure switches to control the                    industrial applications should be installed in accordance with
                                                                                the specific requirements of Sections 18.4 and 18.5.
operation of the pump. The inlet of the pump is connected to
                                                                                   The Code recognizes that it is not possible to identify
N the supply side of the alarm valve, and the outlet is connected               specific criteria sufficient to ensure effective occupant notifica-
                                                                                tion in every conceivable application. If the specific criteria of
to the sprinkler system. The pump control pressure switch is of                 Sections 18.4 and 18.5 are determined to be inadequate or
                                                                                inappropriate to provide the performance recommended,
O the differential type, maintaining the sprinkler system pressure              approved alternative approaches or methods are permitted to
                                                                                be used.
above the main pressure by a constant amount. Another switch
                                                                                   Designers and AHJs are advised to consider alternative
E monitors low sprinkler system pressure to initiate a supervisory              means in occupancies that have individuals with cognitive disa-
                                                                                bilities. In addition, persons responsible for evacuation plan-
signal in the event of a failure of the pump or other malfunc-                  ning should consider specific training for individuals with
                                                                                cognitive disabilities to familiarize them with audible and visual
S tion. An additional pressure switch can be used to stop pump                  signals and what responses are necessary based on their capa-
                                                                                bilities and any alternative means used.
operation in the event of a deficiency in water supply. Another                 A.18.1.5 Chapter 18 establishes the means, methods, and
                                                                                performance requirements of notification appliances and
U pressure switch is connected to the alarm outlet of the alarm                 systems. Chapter 18 does not require the installation of notifi-
                                                                                cation appliances or identify where notification signaling is
valve to initiate a waterflow alarm signal when waterflow exists.               required. Authorities having jurisdiction, other codes, other
                                                                                standards, and chapters of this Code require notification signal-
L This type of system also inherently prevents false alarms due to              ing and might specify areas or intended audiences.

water surges. The sprinkler retard chamber should be elimina-                      For example, Chapter 10 requires audible and visible trouble
                                                                                signals at specific locations. A building or fire code might
A ted to enhance the detection capability of the system for short               require audible and visual notification throughout all occupia-
                                                                                ble areas. In contrast, a building or fire code might require
duration flows.                                                                 complete coverage with audible signaling, but might only
                                                                                require specific areas or spaces to have visual signaling. It is
{C56A4DC7-64F7-4C8U A.17.14 Alarm initiation can be accomplished by devices thatalso possible that a referring code or standard might require
                                                                                compliance with mounting and notification appliance perform-
8-B368-41DE5BD47BC8} detect the following:                                      ance requirements without requiring complete notification
                                                                                signaling system performance. An example might be where an
ID (1) Flow of water in foam systems                                            appliance is specifically located to provide information or noti-
                                                                                fication to a person at a specific desk within a larger room.
(2) Pump activation

IV (3) Differential pressure

(4) Pressure (e.g., clean agent systems, carbon dioxide
       systems, and wet/dry chemical systems)

D (5) Mechanical operation of a release mechanism
IN A.17.15.8 Protective covers, also called pull station protectors

can be installed over manually actuated alarm initiating devices
to provide mechanical protection, environmental protection,
and to reduce the likelihood of accidental or malicious activa-

R tion. The protective covers must be listed to ensure that they

do not hinder the operation of the pull stations and to ensure

O that they meet accessibility requirements for activation by
Fpersons with physical disabilities. The Code explicitly permits

installing them over single- or double-action devices. When
installed over a double-action device, the assembly effectively
becomes a triple-action device. Some units include battery-
operated audible warning signals that have been shown to
deter malicious activations. To be effective, it is important that              A.18.3.3.2 The intent is to prohibit labeling that could give an
the regular staff or occupants be aware of the sound and inves-                 incorrect message. Wording such as "Emergency" would be
tigate immediately in order to catch someone who might other-                   acceptable for labeling because it is generic enough not to
wise actuate the device without cause or to ensure that the                     cause confusion. Fire alarm systems are often used as emer-
device is actuated if there is a legitimate reason.                             gency notification systems, and therefore attention should be
                                                                                given to this detail.
A.17.15.9.3 In environments where red paint or red plastic is
not suitable, an alternative material, such as stainless steel,                 Combination audible and visual notification appliances are
could be used as long as the box meets the requirements of                      permitted to have multiple visual elements each labeled differ-
17.15.9.2.                                                                      ently or not labeled at all.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                         ANNEX A                                                                                                    72-247

A.18.3.4 Situations exist where supplemental enclosures are                            adjusted to account for attenuation caused by the hearing
necessary to protect the physical integrity of a notification       protection devices.
appliance. Protective enclosures should not interfere with the   N· A.18.4.1.2 The maximum sound pressure level permitted in a
performance characteristics of the appliance. If the enclosure
degrades the performance, methods should be detailed in the         space is 110 dBA. In the 2007 edition, this was reduced from
manufacturer's published instructions of the enclosure that         120 dBA in previous editions. The change from 120 dBA to
clearly identify the degradation. For example, where the appli-     110 dBA was made to coordinate with other laws, codes, and
ance signal is attenuated, it might be necessary to adjust the      standards.

appliance spacings or appliance output.                                                In addition to the danger of exposure to a high sound level,

   A.18.3.6 For hardwired appliances, terminals or leads, as                           long-term exposure to lower levels could also be a problem
   described in 18.3.6, are necessary to ensure that the wire run is                   when, for example, occupants must traverse long egress paths
   broken and that the individual connections are made to the                          to exit or technicians test large systems over extended time
   leads or other terminals for signaling and power.                                   periods.

      A common terminal can be used for connection of incoming                            This Code does not presume to know how long a person will
                                                                                       be exposed to an audible notification system. The limit of
Y and outgoing wires. However, the design and construction of                          110 dBA has been set as a reasonable upper limit for the
                                                                                       performance of a system. For workers who could be exposed to
   the terminal should not permit an uninsulated section of a                          high sound levels over the course of a 40-year employment
                                                                                       history, OSHA (Occupational, Health and Safety Administra-
L single conductor to be looped around the terminal and to                             tion) has established a maximum permitted dose before a hear-
                                                                                       ing conservation program must be implemented. A worker
   serve as two separate connections. For example, a notched                           exposed to 120 dBA for 7.5 minutes a day for 40 years might be
                                                                                       in danger of suffering a hearing impairment. The OSHA regu-
N clamping plate under a single securing screw is acceptable only                      lation includes a formula to calculate a dose for situations
                                                                                       where a person is exposed to different sound levels for differ-
   if separate conductors of a notification circuit are intended to                    ent periods of time. The maximum permitted by the regulation
                                                                                       is an 8-hour equivalent dose of 90 dBA. It is possible to calcu-
O be inserted in each notch. [See Figure A.17.4.5(a).]                                 late the dose a person experiences when traversing an egress
                                                                                       path where the sound pressure level varies as he/she passes
      Another means to monitor the integrity of a connection is to                     close to, then away from, audible appliances. Table A.18.4.1.2
                                                                                       depicts OSHA permissible noise exposures.
E establish communication between the appliance and the                                A.18.4.1.3 In determining maximum ambient sound levels,
                                                                                       sound sources that should be considered include air-handling
   control unit. The integrity of the connection is verified by the                    equipment and background music in a typical office environ-
                                                                                       ment, office cleaning equipment (vacuum cleaner), noisy chil-
S presence of communication. Monitoring integrity in this fash-                        dren in a school auditorium, car engines in an auto shop,
                                                                                       conveyor belts in a warehouse, and a running shower and fan
   ion might not require multiple terminals or leads, as previously                    in a hotel bathroom. Temporary or abnormal sound sources
                                                                                       that can be excluded would include internal or external
U described.                                                                           construction activities (i.e., office rearrangements and
 L It should be noted that monitoring the integrity of the instal-                     construction equipment).

   lation conductors and their connection to an appliance does                         Table A.18.4.1.2 Permissible Noise Exposures

A not guarantee the integrity of the appliance or that it is opera-

   tional. Appliances can be damaged and become inoperable or

{C56A4DC7-64F7-4C8U a circuit can be overloaded, resulting in failure when the appli-

 8-B368-41DE5BD47BC8} ances are called upon to work. Presently, only testing can estab-

ID lish the integrity of an appliance.

   A.18.4.1.1 The Code does not require that all audible notifica-

IV tion appliances within a building be of the same type. However,

   a mixture of different types of audible notification appliances
   within a space is not the desired method. Audible notification

D appliances that convey a similar audible signal are preferred.

   For example, a space that uses mechanical horns and bells

IN might not be desirable. A space that is provided with mechani-

   cal horns and electronic horns with similar audible signal
   output is preferred.

 R However, the cost of replacing all existing appliances to

   match new appliances can impose substantial economic impact

Owhere other methods can be used to avoid occupant confusion
Fof signals and signal content. Examples of other methods used
to avoid confusion include, but are not limited to, training of                             Duration (hr)        LA (dBA)
occupants, signage, consistent use of temporal code signal                             8                              90
pattern, and fire drills.                                                              6                          92
                                                                                       4                          95
   Hearing protection can attenuate both the ambient noise                             3                          97
level and the audible signal. Specifications from hearing                              2                         100
protection manufacturers might allow the effect of hearing                             1.5                       102
protection devices to be evaluated. In spaces where hearing                            1                         105
protection is worn due to high ambient noise conditions, visual                        0.5                       110
notification appliances should be considered.

In addition, where hearing protection is worn due to high                              0.25                      115
ambient noise conditions, the audible signal and ambient noise
measurements can be analyzed and the audible signal can be                             0.125 (7.5 minutes)       120

                                                                                       Source: OSHA, 29 CFR 1910.5, Table G-16, Occupational Noise

                                                                                       Exposure.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.            2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-248                    NATIONAL FIRE ALARM AND SIGNALING CODE

A.18.4.1.5.1 Audibility of a fire or emergency signal might not    On
be required in all rooms and spaces. For example, a system that
is used for general occupant notification should not require       Off
audibility of the signal in closets and other spaces that are not
considered as occupiable spaces. However, a space of the same           0     2             4       6     8  10 Time (sec)
size used as a file room would be considered occupiable and
should have coverage by notification appliances. Also, signaling   FIGURE A.18.4.2.1(b) Temporal Pattern Imposed on Single-
intended only for staff or emergency forces might only have to     Stroke Bell or Chime.
be effective in very specific locations.

A.18.4.1.5.2 See 3.3.186 for the definition of occupiable.         that will destroy the temporal pattern. Thus, it would not

A.18.4.1.6 Because voice is composed of modulated tones, it is     normally be necessary to provide coordination or synchroniza-
not valid to compare loudness measurements of tone signals
with loudness measurements of voice signals. A voice signal        tion for an entire system. Caution should be used in spaces
that is subjectively judged to be equally as loud as a tone signal such as atriums, where the sounds produced in one notification
                                                                   zone can be sufficient to cause confusion regarding the tempo-
Y will actually produce a dB reading below that of the tone        ral pattern.
                                                                   A.18.4.4 The typical average ambient sound level for the occu-
signal. The modulated tones of a voice signal can have the         pancies specified in Table A.18.4.4 are intended only for design
                                                                   guidance purposes. The typical average ambient sound levels
L same or greater peak amplitude as that of a tone signal.         specified should not be used in lieu of actual sound level meas-
                                                                   urements.
However, because they are modulated meters with fast or slow
                                                                      Sound levels can be significantly reduced due to distance
N time, constants will show a lower dB or dBA reading.             and losses through building elements. Every time the distance
O A voice signal must have sufficient audibility to result in      from the source doubles, the sound level decreases by about
                                                                   6 decibels (dB). Audible notification appliances are typically
intelligible communication. Intelligibility modeling/measure-      rated by manufacturers' and testing agencies at 10 ft (3 m)
ments (subject based and instrument based) include audibility      from the appliance. Subsequently, at a distance of 20 ft (6.1 m)
                                                                   from an audible appliance rated at 84 dBA, the sound level
E as well as many other factors when determining whether a voice   might be reduced to 78 dBA. At a closed door, the loss might
                                                                   be about 10 dB to 24 dB or more depending on construction.
signal is adequate or not adequate.                                If the opening around the door is sealed, this might result in a
                                                                   loss of 22 dB to 34 dB or more.
S A.18.4.2.1 Section 10.10 requires that alarm signals be distinc-
U tive in sound from other signals and that this sound not be

used for any other purpose. The use of the distinctive three-

L pulse temporal pattern signal required by 18.4.2.1 became

effective July 1, 1996, for new systems installed after that date. It

A is not the intent to prohibit continued use of an existing consis-

tent evacuation signaling scheme, subject to approval by the

{C56A4DC7-64F7-4C8U authority having jurisdiction. It is also not the intent that the

8-B368-41DE5BD47BC8} distinct pattern be applied to visible appliances.

ID Prior to the 2013 edition, the use of the temporal code 3

distinctive evacuation signal was intended only where evacua-

IV tion of the building was the intended response. In order to

eliminate the need for additional signals to mean "relocate,"
the signal is now permitted to be used where relocation or

D partial evacuation is the intended response. The simple result

is people should not be in any area where the signal is sound-

IN ing and that it is safe to be anywhere that signal is not sound-

ing.
   The temporal pattern can be produced by any audible notifi-

R cation appliance, as illustrated in Figure A.18.4.2.1(a) and

Figure A.18.4.2.1(b).

O A.18.4.2.4 Coordination or synchronization of the audible
Fsignal within a notification zone is needed to preserve the
                                                                    Table A.18.4.4 Average Ambient Sound Level According to
                                                                      Location

temporal pattern. It is unlikely that the audible signal in one                           Location           Average Ambient
                                                                   Business occupancies                         Sound Level
                                                                   Educational occupancies                          (dBA)
                                                                   Industrial occupancies                              54
                                                                   Institutional occupancies                           45
                                                                                                                       88
                                                                                                                       50
                                                                   Mercantile occupancies                    40
evacuation/notification zone will be heard in another at a level   Mechanical rooms                          91

                                                                   Piers and water-surrounded structures     40
                                                                   Places of assembly                        60
On

                                                                   Residential occupancies                   35
                                                                   Storage occupancies                       30
                                                                   Thoroughfares, high-density urban         70
Off

                          10 Time                                  Thoroughfares, medium-density urban       55
                    6                                              Thoroughfares, rural and suburban         40
        0     2  4     8

                                                        (sec)      Tower occupancies                         35

FIGURE A.18.4.2.1(a) Temporal Pattern Imposed on                   Underground structures and windowless     40
                                                                   buildings
Signaling Appliances That Emit Continuous Signal While             Vehicles and vessels                      50
Energized.

2019 Edition        Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                      ANNEX A                                                          72-249

 A.18.4.4.1 Audio levels are commonly measured using units of                      15 dB above the average ambient sound level or 5 dB above the
decibels, or 110 Bell, abbreviated dB. When measured using a                       maximum sound level having a duration of at least 60 seconds,
sound level meter, the operator can select either an A-weigh-                      whichever is greater.
   ted, B-weighted, or C-weighted measurement. The C-weighted
   measurement is nominally flat from 70 Hz to 4000 Hz, and the                       In very high noise areas, such as theaters, dance halls, night-
   B-weighted measurement is nominally flat from 300 Hz to                         clubs, and machine shops, sound levels during occupied times
   4000 Hz. The A-weighted measurement filters the input signal                    can be 100 dBA and higher. Peak sounds might be 110 dBA or
   to reduce the measurement sensitivity for frequencies to which                  greater. At other occupied times, the sound level might be
   the human ear is less sensitive and is relatively flat from 600 Hz              below 50 dBA. A system designed to have a sound level of at
   to 7000 Hz. This results in a measurement that is weighted to                   least 15 dB above the average ambient sound level or 5 dB
   simulate the segment of the audio spectrum that provides the                    above the maximum sound level having a duration of at least
   most significant intelligibility components heard by the human                  60 seconds might result in a required sound pressure level in
   ear. The units used for measurement are still dB, but the short-                excess of the maximum of 115 dBA. A viable option is to
   hand for specifying use of the A-weighted filter is typically dBA.              reduce or eliminate the background noise. Professional thea-
   The difference between any two sound levels measured on the                     ters or other entertainment venues can have road show connec-
                                                                                   tion control units (see Section 520.50 of NFPA 70) to which
Y same scale is always expressed in units of dB, not dBA.                          troupes can connect their light and sound systems. These
 L The constantly changing nature of pressure waves, which are                     power sources can be controlled by the system. In less formal
                                                                                   applications, such as many nightclubs, designated power
   detected by ear, can be measured by electronic sound meters,                    circuits could be controlled. Diligence needs to be exercised to
                                                                                   ensure that the controlled circuits are used.
N and the resulting electronic waveforms can be processed and
                                                                                      Also, in occupancies such as machine shops or other produc-
   presented in a number of meaningful ways. Most simple sound                     tion facilities, care must be exercised in the design to ensure
                                                                                   that the removal of power to the noise source does not create
O level meters have a fast or slow time constant (125 ms and                       some other hazard. As with other emergency control functions,
                                                                                   control circuits and relays would be monitored for integrity in
   1000 ms, respectively) to quickly average a sound signal and                    accordance with Chapter 10, Chapter 12, and Chapter 23.
   present a root mean square (RMS) level to the meter move-
                                                                                      Appropriate audible signaling in high ambient noise areas is
E ment or display. This is the type of measurement used to deter-                  often difficult. Areas such as automotive assembly areas,
                                                                                   machining areas, paint spray areas, and so on, where the ambi-
   mine the maximum sound level having a duration of at least                      ent noise is caused by the manufacturing process itself, require
                                                                                   special consideration. Adding additional audible notification
S 60 seconds. Note that Chapter 14 requires this measurement to                    appliances that merely contribute to the already noisy environ-
                                                                                   ment might not be appropriate. Other alerting techniques
   be made using the FAST time setting on the meter. However,                      such as visual notification appliances, for example, could be
                                                                                   more effectively used.
U this quick average of impressed sound results in fast move-
                                                                                      Other codes, standards, laws, or regulations, and the author-
   ments of the meter's output that are best seen when talking                     ity having jurisdiction determine where a signal must be audi-
                                                                                   ble. This Code section describes the performance requirement
L into the microphone; the meter quickly rises and falls with                      needed for a signal to be considered reliably audible.
                                                                                   A.18.4.5.1 See A.18.4.4.1 for additional information on sound
   speech. However, when surveying the ambient sound levels to                     measurements and weighting scales.
                                                                                   A.18.4.5.2 For example, in critical care patient areas, it is
A establish the increased level at which a notification appliance                  often desirable to not have an audible notification even at
                                                                                   reduced private mode levels. Each case requires consideration
   will properly function, the sound source needs to be averaged                   by the governing authority. Another example would be high
                                                                                   noise work areas where an audible signal needed to overcome
{C56A4DC7-64F7-4C8U over a longer period of time. See 3.3.30, Average Ambient      background noise at one time of day would be excessively loud
                                                                                   and potentially dangerous at another time of lower ambient
 8-B368-41DE5BD47BC8} Sound Level. Moderately priced sound level meters have such anoise. A sudden increase of more than 30 dB over 0.5 seconds
                                                                                   is considered to cause sudden and potentially dangerous fright.
ID function, usually called Leq or equivalent sound level. For exam-

   ple, an Leq of speech in a quiet room would cause the meter

IV movement to rise gradually to a peak reading and slowly fall

   well after the speech is over. Leq measurements are made over a
   specified time period and reported as Leq,t, where t is the time

D period. For example, a measurement taken over 24 hours is

   reported as Leq24.

 IN Leq readings can be misapplied in situations where the back-

   ground ambient noises vary greatly during a 24-hour period.
   Leq measurements should be taken over the period of occu-

R pancy. This is clarified by the definition of average ambient

   sound level (see 3.3.30). Note that average in this context is the

Ointegrated average at a particular measurement location, not

   the average of several readings taken at different locations. For

Fexample, it would be incorrect to take a reading in a quiet
   bathroom and average it with a reading taken near a noisy
   machine to get an average to use for the alarm signal design.
   The alarm would probably be excessively loud in the quiet
bathroom and not loud enough near the noisy machine.                               A.18.4.6.1 See A.18.4.4.1 for additional information on sound
                                                                                   measurements and weighting scales.
In areas where the background noise is generated by machi-
nery and is fairly constant, a frequency analysis can be warran-                   A.18.4.6.3 The intent of this section is to require the use of
ted. It might be found that the high sound levels are                              the low frequency signal in areas intended for sleeping and in
predominantly in one or two frequency bandwidths -- often                          areas that might reasonably be used for sleeping. For example,
lower frequencies. Notification appliances producing sound in                      this section requires a low frequency audible signal in a
one or two other frequency bandwidths can adequately pene-                         bedroom of an apartment and also in the living room area of
trate the background noise and provide notification. The                           an apartment as it might have sleeping occupants. However, it
system would still be designed to produce or have a sound level                    would not be required to use the low frequency signal in the
at the particular frequency or frequency bandwidth of at least                     hallways, lobby, and other tenantless spaces. In hotels, the guest

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.        2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-250                                               NATIONAL FIRE ALARM AND SIGNALING CODE

rooms would require use of the low frequency signals, but                         dangerous but can be costly and is certainly not needed for
other spaces that might require audible signals could use any              effective system performance.
listed audible appliances regardless of the frequency content of
the signal being produced. This chapter of the Code addresses              A.18.4.7.2 Noise at a lower frequency can mask a signal at an
notification appliances connected to and controlled by a fire              adjacent higher frequency. Thus, it is necessary to calculate the
alarm or emergency communications system. This chapter does                effective masked level of the noise in accordance with estab-
not address dwelling unit protection such as smoke alarms and              lished procedures. Figure A.18.4.7.2 shows an example of an
their audible signal characteristics. Requirements for single-             octave band analysis of noise along with the calculated effective
and multiple-station alarms and household fire alarm systems               masked threshold and the proposed alarm signal.

can be found in Chapter 29.                                                       A.18.4.8.1 The sound content of directional sounders is very

   It is not the intent of this section to preclude devices that                  different from that of the traditional fire alarm audible notifi-
have been demonstrated through peer-reviewed research to                          cation appliances. Traditional fire alarm audible notification
awaken occupants with hearing loss as effectively as those using                  appliances have a strong tonal content, usually centered near
the frequency and amplitude specified in this section.                            the 3 kHz region. Directional sounders use broadband
                                                                                  frequency content, usually covering most of the human audible
Y Non-voice (e.g., horns) notification appliances should be                       frequency range, 20 Hz to 20 kHz. Figure A.18.4.8.1(a)
                                                                                  compares the frequency content of a traditional fire alarm
listed as a "low frequency alarm" alarm appliance. Voice appli-                   audible notification appliance to a directional sounder. This
                                                                                  figure shows that while the fire alarm audible notification appli-
L ances and systems should be capable of 520 Hz ±10 percent                       ance clearly dominates the 3 kHz and upper harmonics, the
                                                                                  broadband content of the directional sounder is 20 dB to
with the appropriate harmonics.                                                   30 dB in other frequency bands or ranges. The fire alarm has
                                                                                  an overall A-weighted sound level greater than the directional
N For increased protection in the sleeping area, tactile notifica-                sounder and will be perceived as being louder. However, since
O tion in accordance with Section 18.10 might be an effective                     the directional sounder has a wide spectral range, the signal
                                                                                  penetrates the fire alarm signal in several other frequency
means of awakening those who have normal hearing, as well as                      bands as permitted by 18.4.7.
those who are hearing impaired.
                                                                                     There are three main types of information that allow the
E A.18.4.6.3(2) For the purposes of awakening, the low                            brain to identify the location of a sound. The first two are
S frequency signal can be produced by a listed stand-alone appli-                 known as binaural cues because they make use of the fact that
                                                                                  we have two ears, separated by the width of our head. A sound
ance or by a listed system consisting of a recorded waveform                      that emanates from either side of the mid-line will arrive first at
                                                                                  the ear closer to it and will be loudest at the ear closer to it. At
U delivered through an amplifier and loudspeaker.                                 low frequencies the brain recognizes differences in the arrival
                                                                                  time of sound between the ears (interaural time differences).
A.18.4.7 This subsection permits a more rigorous analysis and                     At higher frequencies the salient signal is the loudness/inten-
                                                                                  sity difference between the sounds at each ear (interaural
L design for audible signaling. Acoustic design practice and
Sound pressure level (dB)  45
psychoacoustic research have long recognized that for a signal

A to be audible, it need only penetrate the background noise in a

one-third or a one octave band. The averaging resulting from

{C56A4DC7-64F7-4C8U A-weighted analysis and design is a simplification that often

8-B368-41DE5BD47BC8} results in systems being overdesigned. This overdesign is not

IVID 75
D 70
IN 65

     60

R 55
FO 50

                           40

                           35                   100  Frequency (Hz)  1000                               10,000
                              10

                                  LN, Oct

                                  LT, Oct

                                  Alarm Signal

At the first octave band center frequency, the masked threshold of hearing, LT, Oct is equal to the
noise level. For each subsequent center frequency, LT, Oct is the greater of either the noise level at
that octave band, LN, Oct, or the masked threshold of the previous band less 7.5 dB.

FIGURE A.18.4.7.2 Threshold Masking Level Example.

2019 Edition                                    Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                  ANNEX A                                                                    72-251

intensity differences). Refer to Figure A.18.4.8.1(b). For single          Shadowed ear
frequencies, these cues are spatially ambiguous.

    The inherent ambiguity has been described as the "cone of                                                                          Shadowed

confusion." This arises from the fact that for any given
frequency there are numerous spatial positions that generate
                                                                                              A

identical timing/intensity differences. These can be graphically                                                                       Time

represented in the form of a cone, the apex of which is at the
level of the external ear. The cone of confusion is the main
reason for our not being able to localize pure tones.
                                                                           Directly                                                    Time

   The final piece of sound localization information processed             irradiated ear  B                     ITD                   Closer
by the brain is the head-related transfer function (HRTF). The
  HRTF refers to the effect the external ear has on sound. As a
  result of passing over the bumps or convolutions of the pinna,                               Interaural Time Differences
  the sound is modified so that some frequencies are attenuated            Sources off to one side (B) arrive sooner at the closer ear.

Y and others are amplified. Refer to Figure A.18.4.8.1(c).                                                       Shadowed ear
                                                                                                                                  IID
  Although there are certain generalities in the way the pinnae
                                                                           Closer ear
L modify sound, the HRTF is unique to each individual. The role

  of the HRTF is particularly important when determining

N whether a sound is in front of or behind us. In this instance the

  timing and intensity differences are negligible, and there is

O consequently very little information available to the central

  nervous system on which to base this decision. To locate the

E direction of a sound source, the larger the frequency content

  to overcome the ambiguities inherent to single tones, the

S better the accuracy.

  A.18.4.8.2 ITD: A difference in arrival times of waveform

U features (such as peaks and positive-going zero crossings) at the

  two ears is known as the interaural time difference, or ITD.

L The binaural physiology is capable of using phase information

  from ITD cues only at low frequencies below about 1500 Hz.

A However, the binaural system can successfully register an ITD

  that occurs at a high frequency such as 4000 Hz if the signal is

{C56A4DC7-64F7-4C8U modulated. The modulation, in turn, must have a rate that is

8-B368-41DE5BD47BC8} less than about 1000 Hz.

 ID ILD: Comparison between intensities in the left and right

  ears is known as the interaural level difference, or ILD. ILD

IV cues exist physically only for frequencies above about 500 Hz.

  They become large and reliable for frequencies above 3000 Hz,

D making ILD cues most effective at high frequencies.
     ATF: The anatomical transfer function (ATF), also known as

IN the head-related transfer function (HRTF), is used by listeners
R 110                                                                                                 Interaural Intensity Differences
           Directional sound = 66 dB(A)*; Fire alarm = 86 dB(A)*                      Sources off to one side (B) are louder at the closer ear
    O90
100F70                                                                                                     due to head shadowing.

           3 kHz fire alarm                                                FIGURE A.18.4.8.1(b) Interaural Time and Intensity
                                                                           Differences of Sound.
    80
                                                                           to resolve front­back confusion and to determine elevation.
                             Directional sounder                           Waves that come from behind tend to be boosted in the
                                                                           1000 Hz frequency region, whereas waves that come from the
dB  60                                                                     forward direction are boosted near 3000 Hz. The most
                                                                           dramatic effects occur above 4000 Hz.

                                                                              These localization cues can be implemented simultaneously
                                                                           when the source signal is a broadband sound containing a
                                                                           range of low to high frequencies. For example, octave bands of
                                                                           1 kHz (707­1414 Hz) for ITD, 4 kHz (2828­5856 Hz) for ILD,
                                                                           and 8 kHz (5657­11,314 Hz) for ATF would fall within the
                                                                           effective frequency ranges required in 18.4.7.

                                                                              Additional information on sound localization and auditory
                                                                           localization cues is contained in the following article: http://
                                                                           www.aip.org/pt/nov99/locsound.html, I.1.2.16.1.

                                                                              The ability to pinpoint the location of a sound source is
                                                                           based on the physics of sound and the physiology of the human
                                                                           hearing mechanism. The brain processes a large amount of
                                                                           neural signals, some of which provide cues to the sound sour-
                                                                           ce's location. People are able to hear sound ranging from
                                                                           about 20 Hz to 20,000 Hz. Unfortunately, pure tones in this
    50                                                                     frequency range provide only limited localization information.

    40                                                                     The primary localization cues are provided by interaural time

    30

    20                                                                     differences (ITDs) (lower frequencies), interaural intensity

    10                                                                     differences (IIDs) (mid to higher frequencies), and the head-

    0                                                                      related transfer function (HRTF) (higher frequencies). In

        0  5,000  10,000          15,000               20,000              enclosed spaces that can be somewhat reverberant, the prece-

                  Frequency (Hz)                                           dence effect (PE) also provides directional information.

* Measured at 10 ft in an anechoic room.                                      The interaural time difference (ITD) and interaural inten-
                                                                           sity difference (IID) are termed binaural cues because they
FIGURE A.18.4.8.1(a) Comparison of Frequency Content of                    depend on both ears separated by the width of the head. At
a Traditional Fire Alarm Audible Notification Appliance to a               lower frequencies (longer wavelength), the time delay between
Directional Sounder.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                        2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-252                                                                                        NATIONAL FIRE ALARM AND SIGNALING CODE

Amplitude (dB)                                                                0                       Amplitude (dB)     0
                                                           Amplitude (dB)              Above                                      Original signal

                                                                           ­10                                        ­10

                                                                           ­20                                        ­20

                                                                           ­30       6 8 10 12 15 18                  ­30       6 8 10 12 15 18
                                                                                  4  Frequency (kHz)                         4  Frequency (kHz)

Y ­20                                                                                                                    0
   0                                                                                                  Amplitude (dB)             Front
            Behind                                                                                                    ­10
                                                                                                                                6 8 10 12 15 18
­10                                                                                                                   ­20       Frequency (kHz)
L ­30                                                                                                                 ­30
       4
ON FIGURE A.18.4.8.1(c) Examples of Frequency-Dependent Attenuation for Sources in Front,6 8 10 12 15 18                     4
E Above, and Behind Listener.Frequency (kHz)

S arriving sound signals is detectable. ITD is most evident in                                                        sounder that utilizes a tonal sound different from the example
U frequencies below about 500 Hz with clicks or short bursts of                                                       above. As with the directional sound example presented above,
                                                                                                                      the development of this alternative signal is similarly rooted in
sound. At higher frequencies (shorter wavelength), the loud-                                                          the vast research data that exists for sound localization and
ness/intensity differences between the ears is more noticeable                                                        directional auditory cues.

L because of partial shielding of the more distant ear by the                                                            An example of an alternative directional sound signal can be
                                                                                                                      a sequence of two harmonic two-tone complexes. This
head. IID is most evident for frequencies above 3000 Hz.                                                              sequence starts with a complex of low fundamental frequencies
                                                                                                                      of 262 and 330 Hz having duration of 200 ms. This sound is
A The head-related transfer function (HRTF) relies on the                                                             then followed by a 200-ms silence. Next the sequence continues
{C56A4DC7-64F7-4C8U effect of the external ear on perceived sound. The HRTF                                           with a second sound that is a complex of low fundamental
                                                                                                                      frequencies of 330 and 392 Hz having a duration of 200 ms.
8-B368-41DE5BD47BC8} describes the transforming effect of the head, torso, and exter-                                 After another 200-ms silence, this whole pattern is repeated.

ID nal ear on sound as it travels from the sound source to the ear                                                       Localizability was ensured by the dense harmonic structure
                                                                                                                      of the signal, with closely spaced harmonics up to 20 kHz. In
canals. The HRTF changes depending on sound source loca-                                                              addition sharp signal onsets were included to aid the detection
tion, providing an additional localization cue. HRTF operates                                                         of interaural time differences, thus increasing localizability.
                                                                                                                      A.18.4.8.5 Where directional sounders are used, they should
IV over a range of frequencies but seems to be most effective in                                                      not be located on only a single exit. They should be located at
                                                                                                                      all of the identified exits in the building. This is to ensure that
the 5000 Hz to 10,000 Hz range. Combined with the listener's                                                          in an evacuation or relocation the occupants utilize all of the
                                                                                                                      exits and areas of refuge, not just those that have directional
D head motion, HRTF provides an independent localization                                                              sounders located near them. Some examples of exits would
                                                                                                                      include the following:
method to complement ITD and IID capabilities.

IN The precedence effect (PE) is important for discriminating

between the direct sound signal and reflected sound, a
common situation within buildings. The ear is capable of

R discerning and fixating on the first sound received (line-of-

sight direct signal) and disregarding later signals (reflected

O sound). The acoustical signal arriving first at the ears

suppresses the ability to hear other signals (including reverber-

Fation) that arrive up to about 40 milliseconds after the initial

signal.
                                                                                                                      (1) Code-complying exterior doors and exit discharge
   All of the preceding cues are utilized simultaneously when                                                         (2) Code-complying exit passageway
the source signal is broadband sound containing a range of low                                                        (3) Code-complying interior stairs, including smokeproof
and high frequencies, and when the sound arrives in bursts
rather than as steady state sound. The combination of different                                                              enclosures
cues provides reinforcement and redundancy of information to                                                          (4) Code-complying outside stairs
enhance the ability to locate the sound source. Broadband                                                             (5) Code-complying ramps
sound tends to eliminate potential ambiguities that occur for                                                         (6) Code-complying fire escapes
pure tone or narrowband sound sources.                                                                                (7) Code-complying horizontal exits

Other types of sound patterns can be used as directional                                                              A.18.4.11 See Annex D, Speech Intelligibility.

sounders that can be used for audible exit marking. Some                                                              A.18.4.11.1 See the definition of acoustically distinguishable
scientific research has been performed to develop a directional                                                       space in 3.3.6.

2019 Edition                   Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                ANNEX A                                                                              72-253

A.18.4.11.3 For example, based on the system design the                 that the operating effect of the appliance is seen by the inten-
following locations might not require intelligibility. See also         ded viewers regardless of the viewer's orientation.
Annex D.
                                                                        A.18.5.1.2 Visual notification appliances for fire or emergency
(1) Private bathrooms, shower rooms, saunas, and similar                signaling might not be required in all rooms or spaces. For
rooms/areas
(2) Mechanical, electrical, elevator equipment rooms, and               example, a system that is used for general occupant notification
                                                                        should not require visual signaling in closets and other spaces
similar rooms/areas                                                     that are not considered as occupiable areas. However, a space
(3) Elevator cars
(4) Individual offices                                                  of the same size used as a file room could be considered occu-
                                                                        piable and should have coverage by notification appliances.
(5) Kitchens                                                            Also, signaling intended only for staff or emergency forces
(6) Storage rooms
(7) Closets                                                             might only have to be effective in very specific locations.

                                                                        A.18.5.2.2 Occupant notification by visual signaling is not
   (8) Rooms/areas where intelligibility cannot reasonably be           required by NFPA 72 except in high noise areas (see 18.4.1.1).
          predicted                                                     Just as with audible occupant notification, the requirement to
                                                                        have such signaling originates from other governing laws,
Y A.18.4.11.4 ADS assignments should be a part of the original          codes, or standards. Those other governing laws, codes, or
                                                                        standards specify the areas or spaces that require either audi-
   design process. See the discussion in A.3.3.6. The design draw-      ble, visual, or both types of occupant notification. NFPA 72
                                                                        then provides the standards for those systems.
L ings should be used to plan and show the limits of each ADS        ·
                                                                     N  A.18.5.3.3  Research indicates that equivalent indirect alerting
   where there is more than one.                                        is obtained between 0.1 milliseconds to 20 milliseconds. Testing
                                                                        above 20 milliseconds indicates that the effective candela must
 N All areas that are intended to have audible occupant notifi-         be increased to obtain equivalent alerting capability to that of
O cation, whether by tone only or by voice should be designated         shorter light pulse durations of 20 milliseconds or less. The
                                                                        effective candela rating should be increased by the value in
   as one or more ADSs. Drawings or a table listing all ADSs            Table A.18.5.3.3 to achieve equivalent alerting capability.
   should be used to indicate which ADSs will require intelligible

E voice communications and those that will not. The same draw-

   ings or table could be used to list audibility requirements

S where tones are used and to list any forms of visual or other

   notification or communications methods being employed in

U the ADS.
L A.18.5 The mounting height of the appliances affects the

   distribution pattern and level of illumination produced by an

A appliance on adjacent surfaces. It is this pattern, or effect, that

   provides occupant notification by visual appliances. If mounted

{C56A4DC7-64F7-4C8U too high, the pattern is larger but at a lower level of illumina-

 8-B368-41DE5BD47BC8} tion (measured in lumens per square foot or foot-candles). If

ID mounted too low, the illumination is greater (brighter) but the

   pattern is smaller and might not overlap correctly with that of
   adjacent appliances.

 IV A qualified designer could choose to present calculations to

   an authority having jurisdiction showing that it is possible to

D use a mounting height greater than 96 in. (2.44 m) or less than

   80 in. (2.03 m), provided that an equivalent level of illumina-

IN tion is achieved on the adjacent surfaces. This can be accom-

   plished by using listed higher intensity appliances or closer
   spacing, or both.

 R Engineering calculations should be prepared by qualified

   persons and should be submitted to the authority having juris-

Odiction, showing how the proposed variation achieves the same
For greater level of illumination provided by the prescriptive
                                                                        A.18.5.3.5 Effective intensity is the conventional method of
                                                                        equating the brightness of a flashing light to that of a steady-
                                                                        burning light as seen by a human observer. The units of effec-
                                                                        tive intensity are expressed in candelas (or candlepower, which
                                                                        is equivalent to candelas). For example, a flashing light that has
                                                                        an effective intensity of 15 cd has the same apparent brightness
                                                                        to an observer as a 15 cd steady-burning light source.

                                                                           Measurement of effective intensity is usually done in a labo-
                                                                        ratory using specialized photometric equipment. Accurate field
                                                                        measurement of effective intensity is not practical. Other units
                                                                        of measure for the intensity of flashing lights, such as peak

                                                                        Table A.18.5.3.3 Visual Notification Appliance Rating
                                                                        Multipliers for Equivalent Alerting Capability

                                                                        Rated Light Pulse Duration               Rating Multiplier
                                                                                (milliseconds)                           1.00
                                                                                        20                               1.22
                                                                                        25                               1.43
                                                                                        30
                                                                                    35                                  1.64
requirements of Section 18.5.                                                       40                                  1.83
                                                                                    45                                  2.02
   The calculations require knowledge of calculation methods                        50                                  2.20
for high-intensity visual notification appliances. In addition, the                 55                                  2.37
calculations require knowledge of the test standards used to                        60                                  2.54
evaluate and list the appliance.

A.18.5.1 There are two methods of visual signaling. These are                       65                                  2.70
methods in which notification of an emergency condition is
conveyed by direct viewing of the illuminating appliance or by                      70                                  2.85
                                                                                    75                                  3.00
means of illumination of the surrounding area.                                      80                                  3.14

   Visual notification appliances used in the public mode must                      85                                  3.28
be located and must be of a type, size, intensity, and number so                    90                                  3.41
                                                                                    95                                  3.54
                                                                                    100                                 3.67

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.               2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-254                                    NATIONAL FIRE ALARM AND SIGNALING CODE

candela or flash energy, do not correlate directly to effective                     However, the research was limited to typical residential and
intensity and are not used in this Code.                                            commercial applications such as school classrooms, offices,
                                                                                    hallways, and hotel rooms. While these specific appliances and
   Visual notification appliances might be used to signal fire or                   applications will likely work in other spaces, their use might not
other emergencies and might be intended to initiate evacua-                         be the most effective solution and might not be as reliable as
tion, relocation, or some other behavior. Lights intended to                        other visual notification methods.
initiate evacuation due to fire are required by the Code to be
clear or white. Colored lights, such as amber/yellow lights,                        For example, in large warehouse spaces and large distribu-
might be used in a combination system for any emergency                             tion spaces such as super stores, it is possible to provide visual
(fire, bomb, chemical, weather, etc.) when the intent is for the                    signaling using the appliances and applications of this chapter.
signal recipient to seek additional information from other sour-                    However, mounting visual notification appliances at a height of
ces (voice, text displays, and so on).                                              80 in. to 96 in. (2.03 m to 2.44 m) along aisles with rack storage
                                                                                    subjects the visual notification appliances to frequent mechani-
   Example Scenario 1: A building has a fire alarm system used                      cal damage by forklift trucks and stock. Also, the number of
for general evacuation. A separate mass notification system is                      appliances required would be very high. It might be possible to
used to provide voice instructions and information in the event                     use other appliances and applications not specifically
                                                                                    addressed by this chapter at this time. Alternative applications
Y of non-fire emergencies. The fire alarm system would have                         must be carefully engineered for reliability and function and
                                                                                    would require permission of the authority having jurisdiction.
white/clear visual notification appliances intended to alert
                                                                                       Tests of a system in large warehouse/super stores designed
L occupants of the need to evacuate. The mass notification                          using the prescriptive approach of 18.5.5.5 showed that high
                                                                                    ambient light levels resulted in both indirect and direct signal-
system would have amber/yellow visual notification appliances                       ing effects. The signal-to-noise ratio produced by the operating
                                                                                    visual notification appliances was low in many locations.
N that are intended to signal the need to get additional informa-                   However, with visual notification appliances located over the
                                                                                    aisles or unobstructed by stock, indirect and some direct notifi-
tion from either audible voice announcements, text or graphi-                       cation was sometimes achieved. Direct notification occurs even
                                                                                    when occupants do not look up toward the ceiling-mounted
O cal displays, or other information sources controlled or                          visual notification appliances due to the extended cone of
                                                                                    vision shown in Figure A.18.5.4(a). The visual notification
operated from the mass notification system. In the event that                       appliance intensity and spacing resulting from the prescriptive
                                                                                    design was generally sufficient for occupant notification by a
E both systems are activated at the same time, the visual notifica-                 combination of direct and indirect signaling. Testing showed
                                                                                    that the best performance was achieved where visual notifica-
tion appliances should be synchronized per 18.5.5.5.2.                              tion appliances were directly over aisles or where visual notifica-
                                                                                    tion appliances in adjacent aisles were not obstructed by stock.
S Example Scenario 2: A building has a mass notification                            The performance-based design method will almost always
                                                                                    result in aisles not having a line of visual notification appliances
system that provides information and instructions for a variety                     in them, because the spacing of visual notification appliances
                                                                                    can be greater than the spacing of aisles. Also, it is recognized
U of emergency situations, including fire. Fire alarm initiation                    that aisles might be relocated after installation of the system.
                                                                                    Good design practice is to place visual notification appliances
might be by a stand-alone fire detection system or might be an                      over aisles, especially those that are likely to remain unchanged
                                                                                    such as main aisles, and over checkout areas. Where reorgani-
L integral part of the mass notification system. In the event of an                 zation of aisles results in visual notification appliances not in or
                                                                                    over an aisle, or where that is the base design, it is important to
emergency, textual audible appliances are used to provide                           have a clear view from that aisle to a nearby visual notification
                                                                                    appliance. See Figure A.18.5.4(b). Some spaces might have
A information. Visual signaling could be accomplished using one                     marginal visual notification appliance effect (direct or indi-
                                                                                    rect). However, occupants in these large stores and storage
set of clear or colored visual notification appliances to indicate                  occupancies move frequently and place themselves in a posi-

{C56A4DC7-64F7-4C8U the need to get additional information. Visual textual informa-

8-B368-41DE5BD47BC8} tion can be provided by text or graphic display or other visual

ID information appliances. The content of the audible and visual

messages will vary depending on the emergency.

IV A.18.5.3.7 It is not the intent to establish viewing and synchro-

nization requirements for viewing locations outdoors. As an

D example, there is no need for Floor No. 1 to be synchronized

with Floor No. 2 if there is no visual coupling as in an atrium.

IN Studies have shown that the effect of visual notification

appliances on photosensitive epilepsy lessens with distance and
viewing angle.

R As long as the composite flash rate is no greater than that

produced by two listed visual notification appliances as allowed

O by 18.5.5.5.2, compliance is achieved.
FExample: A ballroom has multiple synchronized visual notifi-
cation appliances operating during an emergency, the doors                          tion where they receive notification via the visual notification
exiting the ballroom are opened, and the visual notification                        appliances. In addition, complete synchronization of the visual
appliances outside in the lobby and corridor are also operating.                    notification appliances in the space produced a desirable
The visual notification appliances in the corridor and lobby are                    effect.
synchronized with each other, but the visual notification appli-
ances outside the ballroom are not synchronized with the visual         Visual notification using the methods contained in 18.5.5.5
notification appliances inside the ballroom. This would be an        is achieved by indirect signaling. This means the viewer need
acceptable application because the composite flash rate does         not actually see the appliance, just the effect of the appliance.
not exceed that allowed by 18.5.5.5.2.                               This can be achieved by producing minimum illumination on
                                                                     surfaces near the appliance, such as the floor, walls, and desks.
A.18.5.4 The prescriptive requirements of Section 18.5 assume                       There must be a sufficient change in illumination to be notice-
the use of appliances having very specific characteristics of light                 able. The tables and charts in Section 18.5 specify a certain
color, intensity, distribution, and so on. The appliance and         candela-effective light intensity for certain size spaces. The data
application requirements are based on extensive research.                           were based on extensive research and testing. Appliances do

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                    ANNEX A                                                      72-255

not typically produce the same light intensity when measured        permitted [80 in. to 96 in. (2.03 m to 2.44 m)] ensures that
off-axis. To ensure that the appliance produces the desired illu-   visual notification appliances are not mounted too high, which
mination (effect), it must have some distribution of light inten-   would result in lower levels of illumination on surrounding
sity to the areas surrounding the appliance. ANSI/UL 1971,          walls and on the floor. The lower limit of the range ensures
Standard for Signaling Devices for the Hearing Impaired, specifies  that a minimum percentage of the surrounding surfaces is illu-
the distribution of light shown to provide effective notification   minated and that the top of the illuminated pattern is at or
by indirect visual signaling.                                       above the plane of normal human viewing [approximately 5 ft
                                                                    (1.5 m)]. Wall mounting of visual notification appliances,
                                                                    which are listed only for wall mounting, can result in little or
                                                                    no illumination above the plane of the visual notification appli-
                                                                    ance. In the case of lower ceiling heights and mounting close
                                                                    to the ceiling, the level of illumination on the floor and
                                                                    surrounding walls is not reduced but the walls have a near
                                                                    100 percent illuminated or "painted" area because the visual
                                                                    notification appliance is close to the ceiling. That is, there is
                                                                    little or no wall surface above the plane of the visual notifica-
                                                                    tion appliance that is not illuminated when the visual notifica-
                                                                    tion appliance is mounted close to the ceiling. Thus, when a
                                                                    visual notification appliance is mounted lower than the mini-
                                                                    mum [80 in. (2.03 m)] but still close to the ceiling, the only
                                                                    loss of signal is the smaller pattern produced on the horizontal
                                                                    plane (floor).

                                                                       In the case where the only change is a lower mounting
                                                                    height due to a lower ceiling height, the room size covered by a
                                                                    visual notification appliance of a given value should be reduced
                                                                    by twice the difference between the minimum mounting height
                                                                    of 80 in. (2.03 m) and the actual, lower mounting height. For
                                                                    example, if a 15 cd effective visual notification appliance that
                                                                    normally covers a 20 ft (6.1 m) square space is being used and
                                                                    the height of the space is 63 in. (1.6 m) and the visual notifica-
                                                                    tion appliance is mounted at 59 in. (1.5 m), the visual notifica-
A.18.5.5.1 The requirements for the location of appliances
within a building or structure are intended to apply to visual
notification appliances applied in accordance with 18.5.5.5,
18.5.5.6, and 18.5.5.8. The mounting and location of applian-
ces installed using the performance-based alternative of
18.5.5.7 can be located differently, provided they meet the
intended performance requirements. Other appliances, such
as graphic displays, video screens, and so on, should be located

Y so that they meet their intended performance.
L Where low ceiling heights or other conditions do not permit

mounting at a minimum of 80 in. (2.03 m), visual notification

N appliances can be mounted at a lower height. However, lower-

ing the mounting height reduces the area of coverage for that

O visual notification appliance. The performance-based methods

of 18.5.5.7 can be used to determine the area of coverage.

E Visual notification appliance mounting height should not be

lowered below the plane of normal human viewing [approxi-

S mately 5 ft (1.5 m)] except where ceiling heights limit the

mounting position.

U The mounting height requirement of 80 in. to 96 in. (2.03 m

to 2.44 m) does not address the possibility of conditions where

L ceiling heights are less than 80 in. (2.03 m). The range that is
{C56A4DC7-64F7-I4DC8U8-AB368-41DE5BD47BC8} Peripheral
                    vision
     IV Acute, focused viewing angle --15 degrees
IND FIGURE A.18.5.4(a) Extended Cone of Vision. (Courtesy of R. P. Schifiliti Associates, Inc.)
                                                                      Prescriptive or performance-based strobe spacing
FOR Coverage depends on spacing, rack/shelf sizes,
                                                    and relative heights of strobes and stock.

                                           Direct                                                Indirect
                                         signaling                                              signaling

                               Shelving
                               or racks

FIGURE A.18.5.4(b) Visual Notification Appliances in Stores. (Courtesy of R. P. Schifiliti Associates, Inc.)     2019 Edition
Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-256        NATIONAL FIRE ALARM AND SIGNALING CODE

tion appliance can only cover a 16.5 ft (5.0 m) square space:      10 ft (3.1 m)
20 ft -2 (80 in. - 59 in.) (1 ft/12 in.) = 16.5 ft (5.0 m).

   The room size reduction assumes that the horizontal pattern
on each side of the visual notification appliance is reduced by
the same amount that the visual notification appliance height is
reduced.

A.18.5.5.4 Visual notification appliances must be listed for       40 ft (12.2 m)                  Correct

either wall mounting or ceiling mounting. The effectiveness of
ceiling-mounted appliances does not depend on them being
mounted on a surface. Therefore, the Code permits them to be
suspended below the ceiling using proper electrical installation
   methods. Appliances mounted parallel to the floor, whether on
   a ceiling or suspended, can sometimes significantly reduce             22 ft (6.7 m)
   installation costs and provide better coverage.                 10 ft (3.1 m)

 Y In convention spaces and areas with racking and shelving,       40 ft (12.2 m)                           Incorrect
L wall-mounted appliances are frequently obstructed or subjected                                   30 ft (9.1 m)

   to mechanical damage. Ceiling mounting (or suspending) the

N appliances can prevent problems and increases the ability for

   the appliance to cover the floor area through direct and indi-

O rect signaling. See A.18.5.4.

   A.18.5.5.5 The visual notification appliance intensities listed

E in Table 18.5.5.5.1(a) or Table 18.5.5.5.1(b), 18.5.5.6, or Table

   18.5.5.8.3 or determined in accordance with the performance

S requirements of 18.5.5.7 are the minimum required intensities.

   It is acceptable to use a higher intensity visual notification

U appliance in lieu of the minimum required intensity.
      Areas large enough to exceed the rectangular dimensions

L given in Figure A.18.5.5.5(a) through Figure A.18.5.5.5(c)

   require additional appliances. Often, proper placement of

A appliances can be facilitated by breaking down the area into

   multiple squares and dimensions that fit most appropriately [see

{C56A4DC7-64F7-4C8U Figure A.18.5.5.5(a) through Figure A.18.5.5.5(d)]. An area that is

 8-B368-41DE5BD47BC8} 40 ft (12.2 m) wide and 80 ft (24.4 m) long can be covered with

ID two 60 cd appliances. Irregular areas and areas with dividers or

   partitions need more careful planning to make certain that at

IV least one 15 cd appliance is installed for each 20 ft × 20 ft

   (6.1 m × 6.1 m) area and that light from the appliance is not
   blocked.

D N A.18.5.5.5.1 In rooms with an average ambient level greater
IN than 500 lx, visual notification appliance spacing should be

   reduced by 30 percent (i.e., listed spacing × 0.7) or the
   required effective candela should be increased by 100 percent
   (i.e., effective candela × 2.0).

 R Ambient light levels have an effect on the proper candela
O ratings in indirect viewing of visual notification appliances. The

   amount of ambient light is normally from two sources: artificial

Flighting and natural light from outside.
                                                                                            22 ft (6.7 m)
                                                                                               30 ft (9.1 m)

                                                                   Note: Broken lines represent imaginary walls.

                                                                   FIGURE A.18.5.5.5(a) Irregular Area Spacing.

                                                                   should measure light level from 0 to 10,000 lx with a precision
                                                                   accuracy of ±5 percent.

                                                                      For design purposes, typical ambient illumination for various
                                                                   locations and activities are shown in Table A.18.5.5.5.1 and can
                                                                   be used as a guide for the selection of appropriate visual signal
                                                                   intensity.
                                                                   A.18.5.5.5.2(2) The field of view is based on the focusing capa-
                                                                   bility of the human eye specified as 120 degrees in the Illumi-
                                                                   nating Engineering Society (IES) Lighting Handbook Reference and
                                                                   Application. The apex of this angle is the viewer's eye. In order
                                                                   to ensure compliance with the requirements of 18.5.5.5.2, this
                                                                   angle should be increased to approximately 135 degrees.

                                                                      Testing has shown that high flash rates of high-intensity
                                                                   visual notification appliances can pose a potential risk of seiz-
   In rooms or areas requiring artificial illumination, the ambi-  ure to people with photosensitive epilepsy. To reduce this risk,
ent lux value for selecting candela values should be based on      more than two visual notification appliances are not permitted
the maximum light intensity that the artificial light sources      in any field of view unless their flashes are synchronized. This
provide.                                                           does not preclude synchronization of appliances that are not

In rooms or areas that have natural outside light, the ambi-       within the same field of view.
ent lux value should be that of the maximum light level with
the shades or curtains fully open during daylight hours and        A.18.5.5.5.6 This subsection is also intended to permit ceiling-
with the artificial lighting illuminated.                          mounted visual notification appliances to be suspended below
                                                                   the ceiling, provided the visual notification appliance height is
Ambient light can be measured using a calibrated light             not below the viewing plane for any ceiling height.
meter in the approximate center of the room, 4 ft (1.2 m)
above the floor, with the sensor facing upward. The light meter

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                       ANNEX A                                                                                                                  72-257

40 ft (12.2 m)                                                         Visual notification appliance
                                                                            improperly located

                                                                                     30 cd
                                                                       Visual notification appliance
                60 cd                                                                                                         Visual notification appliance

                                                                       30 cd         30 cd                                                                    30 ft
                                                                                                                                                             (9.1 m)

                                                                                                                                                                         50 ft
                                                                                                                                                                      (15.2 m)

40 ft (12.2 m)                         NLY 15 cd                              30 cd

                60 cd                                                                 Visual notification appliance
                                                                                                 30 ft (9.1 m)
                                                15 cd    20 ft                                 50 ft (15.2 m)
                                                       (6.1 m)
                                                                        FIGURE A.18.5.5.5(d) Room Spacing Allocation --
                                                                          Incorrect.
                       O 40 ft (12.2 m)
                       E 80 ft (24.4 m)  20 ft
                                       (6.1 m)

S Note: Broken lines represent imaginary walls.
                       74 ft (22.6 m)                                  Table A.18.5.5.5.1 Typical Ambient Illumination for Various
                                                                       Locations
U FIGURE A.18.5.5.5(b) Spacing of Wall-Mounted Visual
                                                                                                                                                                      Illumination
Notification Appliances in Rooms.                                                                                                                                          (lx)
{C56A4DC7-64IFV7-I4DC8U8-AB3L68-41DE5BD47BC8} Visual                          Locations
       notification
       appliance                                                       Unoccupied rooms                                                                               100­150
       (typical)                                                         (only emergency lighting active)                                                                150
 D properly                                                                                                                                                              250
       located                                                         Warehouses, homes, theaters, archives                                                             500
     IN30 cd                                                           Classrooms                                                                                        750
                  50 ft (15.2 m)                                       Normal offices, study library, show rooms,                                                       1000

                                                                         laboratories
                                                                       Supermarkets, mechanical workshops
                                                                       Detailed work spaces, operating rooms

                                       Coverage                        Note: Table derived from "Recommended Light Levels," published by
                                       of strobe in                    National Optical Astronomy Observatory.
                                       LRH corner

OR A.18.5.5.6 Because the occupants are usually alert and              A.18.5.5.6.5 Visual notification appliances in corridors are
                                                                       permitted to be mounted on walls or on ceilings in accordance
   moving, and because their vision is focused by the narrowness       with 18.5.5.6. Where there are more than two appliances in a
                                                                       field of view, they need to be synchronized.
Fof the space, corridor signaling is permitted to be by direct
   viewing of lower-intensity (15 cd) appliances. That is, the alert-     Note that it is acceptable to use 18.5.5.5 (Spacing in Rooms)
   ing is intended to be done by direct viewing of the visual notifi-  to determine the number and location of visual notification
 FIGURE A.18.5.5.5(c) Room Spacing Allocation -- Correct.              appliances in corridors. If 18.5.5.5 is used, it is not necessary to
                                                                       have a corridor visual notification appliance within 15 ft
                                                                       (4.5 m) of the end of the corridor. It is not the intent of this
                                                                       section to require visual notification appliances at or near every
                                                                       exit or exit access from a corridor.

cation appliance, not necessarily by its reflection off of surfaces  A.18.5.5.7 A design that delivers a minimum illumination of
(indirect viewing) as required for rooms in 18.5.5.5.                  0.0375 lumens/ft2 (footcandles) [0.4036 lumens/m2 (lux)] to
                                                                       all occupiable spaces where visual notification is required is
   Note that it is acceptable to use 18.5.5.5 (Spacing in Rooms)       considered to meet the minimum light intensity requirements
to determine the number and location of visual notification            of 18.5.5.5.2(1). This level of illumination has been shown to
appliances in corridors. If 18.5.5.5 is used, it is not necessary to   alert people by indirect viewing (reflected light) in a large vari-
have a corridor visual notification appliance within 15 ft             ety of rooms with a wide range of ambient lighting conditions.
(4.6 m) of the end of the corridor.
                                                                          The illumination from a visual notification appliance at a
   See Figure A.18.5.5.6 for corridor spacing for visual notifica-     particular distance is equal to the effective intensity of the
tion appliances.                                                       appliance divided by the distance squared (the inverse square

                                                                       law). Table 18.5.5.5.1(a) and Table 18.5.5.5.1(b) are based on

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                                       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-258                                       NATIONAL FIRE ALARM AND SIGNALING CODE

 20 ft                                                                       smoke alarm, the unit must be mounted in accordance with the
(6.1 m)                                                                      requirements for the smoke detector or smoke alarm. In either
                                                                             case (stand-alone or combination), Table 18.5.5.8.3 is then
                                                                             consulted to determine the minimum required intensity.
                       100 ft (30.5 m)                                       Where the appliance is mounted less than 24 in. (610 mm)
                                                                             from the ceiling, it must have a minimum 177 cd effective
               20 ft                                                         rating because it might be in a smoke layer at the time it is
              (6.1 m)

                                                                             called upon to operate. If the appliance is 24 in. (610 mm) or
                                                                             more from the ceiling, it is permitted to be rated 110 cd effec-
                                                                             tive or more. Note that the requirement for increasing the
                                                                             intensity when mounted close to the ceiling applies only to
                                                                             visual notification appliances used in sleeping areas to awaken
                                                                             sleeping people. It is assumed that in nonsleeping situations, a
LY 15 ft                                                                     visual notification appliance is not needed to alert someone if
N (4.6 m)                                                                    there is a developing smoke layer.
                                  Visual     O 20 ft                         A.18.6 Though the number of visual notification appliances
                               notification                                  might be reduced in private operating mode settings, visual
                               appliance     (6.1 m)                         notification appliances might still need to be considered in
                                                                             spaces occupied by the public or the hearing impaired or
                 Visual                                                      subject to other laws or codes.
              notification                                                   A.18.8.1.2 The tone signal is used to evaluate the sound pres-
              appliance                                                      sure level produced by loudspeaker appliances because of the
                                                                             fluctuating sound pressure level of voice or recorded messages.
E  FIGURE A.18.5.5.6 Corridor Spacing for Visual                             A.18.9 Textual and graphical visual appliances are selected
S Notification.                                                              and installed to provide temporary text, permanent text, or
U applying the inverse square law to provide an illumination of at           symbols. Textual and graphical visual appliances are most
                                                                             commonly used in the private mode for fire alarm systems. The
least 0.0375 lumens/ft2 (0.4037 lumens/m2) throughout each                   use of microprocessors with computer monitors and printers
                                                                             has resulted in the ability to provide detailed information in
L room size. For example, a 60 cd effective intensity appliance in           the form of text and graphics to persons charged with directing
                                                                             emergency response and evacuation. Textual and graphical
a 40 ft × 40 ft (12.2 m × 12.2 m) room produces                              visual appliances are also used in the public mode to communi-
                                                                             cate emergency response and evacuation information directly
A 0.0375 lumens/ft2 (0.4037 lumens/m2) on the opposite wall                  to the occupants or inhabitants of the area protected by the
                                                                             system. For both private mode and public mode signaling, text
40 ft (12.2 m) away [60 ÷ (40 ft)2 or (60 ÷ (12.2 m)2)]. This                and graphic annunciators can provide information about pre-
                                                                             alarm, alarm, trouble, and supervisory conditions. Because
{C56A4DC7-64F7-4C8U same 60 cd effective intensity appliance produces 0.0375 textual and graphical visual appliances do not necessarily have
                                                                             the ability to alert, they should only be used to supplement
8-B368-41DE5BD47BC8} lumens/ft2 (0.4037 lumens/m2) on the adjacent wall 20 ftaudible or visual notification appliances.

ID (6.1 m) away [60 × 25% ÷ (20 ft)2 or (60 × 25% ÷ (12.2 m)2)]                 Textual and graphical visual information should be of a size
                                                                             and visual quality that is easily read. Many factors influence the
where the minimum light output of the appliance at 90 degrees                readability of textual visual appliances, including the following:
                                                                             (1) Size and color of the text or graphic
IV off-axis is 25 percent of rated output per ANSI/UL 1971, Stand-           (2) Distance from the point of observation
                                                                             (3) Observation time
ard for Signaling Devices for the Hearing Impaired. Similarly, a 110         (4) Contrast
cd visual notification appliance will produce at least 0.0375                (5) Background luminance
                                                                             (6) Lighting
D lumens/ft2 (0.4037 lumens/m2) in a 54 ft × 54 ft (16.5 m ×                 (7) Stray lighting (glare)
                                                                             (8) Shadows
16.5 m) room. Calculated intensities in Table 18.5.5.5.1(a) and              (9) Physiological factors

IN Table 18.5.5.5.1(b) have been adjusted to standardize the

intensity options of presently available products and take into
account additional reflections in room corners and higher
direct viewing probability when there is more than one appli-

R ance in a room.
O The application of visual notification appliances in outdoor

areas has not been tested and is not addressed in this Code.

FVisual notification appliances that are mounted outdoors

should be listed for outdoor use (under ANSI/UL 1638, Visible
Signaling Devices for Fire Alarm and Signaling Systems, Including
Accessories, for example) and should be located for direct view-
ing because reflected light will usually be greatly reduced.

 A.18.5.5.8.3 For sleeping areas, the use of visual notification                While many of these factors can be influenced by the equip-
   appliances with other intensities at distances greater than 16 ft         ment manufacturer and by the building designers, there is no
   (4.9 m) has not been researched and is not addressed in this              readily available method to measure legibility.

Code.                                                                  A.18.9.4 Parts of this section on text characteristics are based
   This section on visual notification appliances for alerting           on Section 703.5 of the updated accessibility guidelines in the
                                                                         U.S. Access Board's ADA-ABA-AG.
sleeping persons intends that stand-alone visual notification
appliances be located in accordance with 18.5.5. If the visual
notification appliance is an integral part of a smoke detector or            A.18.9.4.2 Signs are more legible for persons with low vision
                                                                             when characters contrast as much as possible with their back-

2019 Edition           Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                   ANNEX A                                                                           72-259

ground. Additional factors affecting the ease with which the         A.21.1 Fire alarm systems, signaling systems, and emergency
text can be distinguished from its background include shadows        communications systems are often part of a large, integrated
cast by lighting sources, surface glare, and the uniformity of the   system serving a building or area. Figure A.21.1 shows examples
text and its background colors and textures.                         of individual systems that might be part of an integrated
                                                                     system.
Stroke width-to-height ratios are an important part of charac-
ter legibility and are affected by contrast. Ratios for light char-  A fire alarm system might monitor the status of one of the
acters on a dark background and dark characters on a light           other individual systems or provide a form of output to control
background differ because light characters or symbols tend to        another individual system, such as a smoke control system or an
spread or bleed into the adjacent dark background. To accom-         elevator controller.
modate these differences, recommendations for symbol stroke
width-to-character height ratios are as follows:                        In some cases, the fire alarm system shares information and
                                                                     control in two directions with another individual system.
   (1) Positive image -- Dark characters on a light background,      NFPA 72 covers only the fire alarm or signaling system in the
           ratio of 1:6 to 1:8                                       circuits powered by it, not any part of the other individual
                                                                     systems.
   (2) Negative image -- Light characters on a dark back-
                                                                        See NFPA 3 and NFPA 4 for additional information on inte-
  Y ground, ratio of 1:8 to 1:10                                     grated systems.
 L Source: Federal Aviation Administration (FAA) Human               A.21.2.1 The performance of automatic emergency control
                                                                     functions refers to their normal operation. For instance, it is all
   Factors Awareness Course available at http://www.hf.faa.gov/      right to shut down elevator mainline power when the system
                                                                     has been designed to do so.
N webtraining/Intro/Intro1.htm.                                      A.21.2.4 Emergency control function interface devices can be
                                                                     located far from the device to be actuated, such as air-handling
   A.18.9.4.4 The use of all uppercase characters in messages        units and exhaust fans located on the roof. The requirement
                                                                     for monitoring installation wiring for integrity only applies to
O should be avoided as it decreases legibility. The exception is     the wiring between the fire alarm control unit and the emer-
                                                                     gency control function interface device. For example, it does
   one- or two-word commands or statements such as stop, go, or      not apply to the wiring between the emergency control func-
                                                                     tion interface device and a motor stop/start control relay, or
E exit stair.                                                        between the emergency control function interface device and
                                                                     the equipment to be controlled (e.g., air-handling units and
 A.18.9.4.7 Paragraph 18.9.4.7 and the associated table does         exhaust fans). The location of the emergency control function
                                                                     interface device within 3 ft (910 mm) applies to the point of
S not apply to text and graphics displayed on desktop monitors.      interface and not to remotely located equipment.

   The Code does not list any specific sizing requirements for       INTEGRATED SYSTEMS

U desktop monitors. However, 18.9.3 does require them to be                                            Elevators,     Other
                                                                                                                    monitored
   clear and legible at the intended viewing distance. Other         Individual systems are each       fire doors,
                                                                                                                     system
L requirements in 18.9.4 such as contrast, sans serif fonts, and so  covered by other specifications,     dampers,
                                                                     governing laws, codes, or               etc.
   forth should still apply to desktop displays. The specific
                                                                     standards.         Typical one-way
A requirements of Table 18.9.4.7 are taken directly from
                                                                                        physical system
   Section 703.5 of the updated accessibility guidelines in the U.S.
                                                                                              connection
{C56A4DC7-64F7-4C8U Access Board's ADA-ABA-AG. The table has been reformatted
                                                                                                       Fire alarm   Smoke or
 8-B368-41DE5BD47BC8} to be consistent with other parts of NFPA 72.                                         or        HVAC
                                                                                                                     control
ID A.18.9.4.8 The minimum height for textual and graphic visual                                        signaling
                                                                                                         system
   appliances is given as 40 in. (1.02 m) above the ground or

IV finished floor. However, the character or symbol sizes should be

   based on the height of the highest character or symbol

D displayed by the appliance.

   A.18.10.2 Notification appliances are available for the deaf

IN and hard of hearing. These appliances include, but are not

   limited to, supplemental tactical notification appliances. Such
   tactile notification appliances can be capable of awakening

R people. Tactile appliances can initiate in response to the activa-

   tion of an audible smoke alarm, through hard wiring into the
   fire alarm system or by wireless methods.

 OSome tests show that visual notification appliances might not
Fbe effective in awakening some sleeping individuals during an

   emergency. Some tactile devices can be more effective in awak-
                                                                                   Automatic                        Typical two-way
                                                                                    sprinkler                       physical system
                                                                                                                    connection
                                                                     Typical one-way wireless
                                                                             system connection

ening individuals, regardless of hearing levels, from sleep.                     Supervising           Emergency    Fire and
A.18.11 Standard Emergency Service Interface. Annunciators,                         station               comm.      smoke
information display systems, and controls for portions of a                         alarm                system       doors,
system provided for use by emergency service personnel should                       system                          dampers,

                                                                                                                       etc.

be designed, arranged, and located in accordance with the               Typical         An integrated system might rely on the
needs of the organizations intended to use the equipment.            individual              performance of individual systems
                                                                                               with no direct connection to other
                                                                        system

Where annunciators, information display systems, and                                                             individual systems

controls for portions of the system are provided for use by
emergency service personnel, these should have a common
design and operation to avoid confusion of users.
                                                                      FIGURE A.21.1 Integrated Systems. (Courtesy of R.P. Schifiliti
                                                                     Associates, Inc.)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                      2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-260                                          NATIONAL FIRE ALARM AND SIGNALING CODE

Where Class D circuits are utilized to actuate emergency               hoistways need smoke detectors specifically intended for those
control functions (such as but not limited to door closers, AHU        types of spaces (environments).
shutdown, and damper controls), the fire alarm control point
is not required to be within 3 ft (910 mm) of the interface          A.21.3.10 The objective of elevator Phase I Emergency Recall
point to the system or device to be controlled. It is important to     Operation is to have the elevator automatically return to the
note that in some cases these control circuits are not part of         recall level before fire can affect the safe operation of the eleva-
the fire alarm system but rather part of the other systems             tor. This includes both the safe mechanical operation of the
performing the functions. See Figure A.3.3.146.1.1 for addi-           elevator, as well as the delivery of passengers to a safe lobby
tional details.                                                        location. Where ASME A17.1/CSA B44, Safety Code for Elevators
                                                                       and Escalators, specifies the use of fire alarm initiating devices
 A.21.3 The terms machinery space, control space, machine room,        used to initiate Phase I Emergency Recall Operation, these
and control room are defined in NFPA 70 and ASME A17.1/CSA             devices are expected to provide the earliest response to situa-
B44, Safety Code for Elevators and Escalators.                         tions that would require Phase I Emergency Recall Operations.
   A.21.3.2 In facilities without a building alarm system, dedica-     The use of other automatic fire detection is only intended
   ted function fire alarm control units are required by 21.3.2 for    where smoke detection would not be appropriate due to the
                                                                       environment. Where ambient conditions prohibit the installa-
Y elevator recall in order that the elevator recall systems be moni-   tion of smoke detectors, the selection and location of other
                                                                       automatic fire detection should be evaluated to ensure the best
   tored for integrity and have primary and secondary power            response is achieved. When heat detectors are used, considera-
                                                                       tion should be given to both detector temperature and time lag
L meeting the requirements of this Code.                               characteristics (Response Time Index). The consideration of a
 N The fire alarm control unit used for this purpose should be         low temperature rating alone might not provide the earliest
                                                                       response. It should be noted that smoke detectors installed in
   located in an area that is normally occupied and should have        hoistways can be a source of nuisance activation. Therefore,
                                                                       hoistways need smoke detectors specifically intended for those
O audible and visible indicators to annunciate supervisory (eleva-     types of spaces (environments). Performance-based selection of
                                                                       specific automatic fire detection suitable for elevator hoistways
   tor recall) and trouble conditions; however, no form of general     can be based on Annex Bas acceptable to the authority having
   occupant notification or evacuation signal is required or inten-    jurisdiction.

E ded by 21.3.2.                                                    N A.21.3.14.1 Refer to the definition of Group Automatic Opera-
S A.21.3.5 Smoke detectors should not be installed in outdoor          tion in ASME A17.1/CSA B44, Safety Code for Elevators and Escala-
                                                                       tors.
   locations or locations that are open to the weather (such as
                                                                          In addition to performing elevator Phase I Emergency Recall
U unenclosed elevator lobbies in open parking structures),             Operation to the Designated Level, the elevator system, upon
                                                                       receiving the fire alarm system output specified in 21.3.14.1(1),
   because such environments can exceed the parameters of the          21.3.14.1(2), or 21.3.14.1(3), will also actuate the elevator car
                                                                       visual signal (fire fighter's hat) in accordance with ASME
L detector listing and can result in unwanted alarms. (See             A17.1/CSA B44, Safety Code for Elevators and Escalators.

   21.3.10.)

A N A.21.3.7 Since it is permitted by ASME A17.1/CSA B44, Safety
   Code for Elevators and Escalators, to have access for fire alarm
{C56A4DC7-64F7-4C8U initiating devices installed inside elevator hoistways, the follow-
ID 8-B368-41DE5BD47BC8} ing are examples for proposed methods for providing such
   access (other methods could be acceptable if approved by the
   authority having jurisdiction):
IV (1) Provide an access hatch door and associated protective
          guard for a spot type fire detector, where the fire detector
 D is installed within the protective guard.
   (2) Provide an air sampling-type detector as specified in
 IN 17.7.3.6 installed outside the hoistway with its sampling
          tube installed to sample the air within the hoistway.
   (3) If heat detection is required, linear heat detectors with
          connection points located outside the hoistway or spot
 R type heat detectors installed in accordance with
          A.21.3.7(1) are acceptable.
O A.21.3.8 This requirement applies to smoke and heat detec-
Ftors installed in the hoistway. It is important to note that the
   hoistway includes the pit. The location of smoke or heat detec-
   tors will, most likely, require special consideration in order to
   provide the intended response of early detection of fire in the
   elevator pit. The location of these detectors will likely need to
   be below the lowest level of recall in order to provide an
   adequate response. Since there is no real ceiling at this loca-
   tion to allow installation using the spacing provisions of Chap-
   ter 17, the provisions of 17.7.3.1.3 and 17.4.7 should be
                                                                    N A.21.3.14.2 Refer to for the definition of Group Automatic Oper-
                                                                       ation in ASME A17.1/CSA B44, Safety Code for Elevators and Esca-
