                                                                       lators.

                                                                          In addition to preforming elevator Phase I Emergency Recall
                                                                       Operation to the Alternate Level, the elevator system, upon
                                                                       receiving the fire alarm system output specified in 21.3.14.2(1),
                                                                       21.3.14.2(2), or 21.3.14.2(3) will also actuate the elevator car
                                                                       visual signal (fire fighter's hat) in accordance with ASME
                                                                       A17.1/CSA B44, Safety Code for Elevators and Escalators.

                                                                     A.21.3.14.2(3) Where initiating devices are located in the
                                                                       elevator hoistway at or below the lowest level of recall, ASME
                                                                       A17.1/CSA B44, Safety Code for Elevators and Escalators, requires
                                                                       that the elevator be sent to the upper recall level. Note that the
                                                                       lowest level of recall could be the designated level or alternate
                                                                       level as determined by the local authority for the particular
                                                                       installation. Also note that the elevator hoistway, as defined in
                                                                       ASME A17.1, includes the elevator pit.
                                                                    ·
considered, which allows detectors to be placed closer to the          A.21.4.1  When determining desired performance, considera-
                                                                       tion should be given to the temperature and response time
hazard in a position where the detector can intercept the              characteristics/index (RTI) of both the sprinkler and the heat
smoke or heat. Also refer to A.21.3.14.2(3).                           detector to ensure that the heat detector will operate prior to

A.21.3.9 It should be noted that smoke detectors installed in          the sprinkler, because a lower temperature rating alone might
hoistways can be a source of nuisance activation. Therefore,           not provide earlier response.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                          ANNEX A                                                                  72-261

 A.21.4.2 The purpose of spacing heat detectors in close prox-     lobbies, machine rooms, machinery spaces, or control rooms
imity to each sprinkler is to ensure the operation of the discon-  that provide full bodily access for fire fighters, as follows:
necting means upon heat detection prior to the operation of
any sprinkler installed in those locations. Spot-type heat detec-  (1) Normal 90°F (32°C)
tors or linear heat detectors are acceptable.                      (2) Monitoring (supervisory) between 90°F (32°C) and 135°F

                                                                          (57°C)
                                                                   (3) Unsafe (alarm) above 135°F (57°C)
 A.21.4.3 Care should be taken to ensure that elevator power
cannot be interrupted due to water pressure surges in the
sprinkler system. The intent of the Code is to ensure that the        Indications at the fire alarm control unit would typically be
switch and the system as a whole do not have the capability of     as follows:

introducing a time delay into the sequence. The use of a switch    For smoke:
   with a time delay mechanism set to zero does not meet the
   intent of the Code, because it is possible to introduce a time
   delay after the system has been accepted. This might occur in
   response to unwanted alarms caused by surges or water move-
   ment, rather than addressing the underlying cause of the

Y surges or water movement (often due to air in the piping).
L Permanently disabling the delay in accordance with the manu-

   facturer's printed instructions should be considered accepta-

N ble.

   A.21.4.4 Figure A.21.4.4 illustrates one method of monitoring

O elevator shunt trip control power for integrity.

N· A.21.5 The continuous monitoring of smoke and temperature

E is to allow the responding fire fighters to know when the

   tenability conditions at the floor elevator lobbies are changing.

S This can be accomplished at a minimum by monitoring eleva-

   tor lobbies, machine rooms, control rooms, machinery spaces,

U or control spaces smoke detector(s) for the presence of smoke

   and a minimum of three ranges of temperature in the elevator

  AL Shunt trip
{C56A4DC7-64F7-4C8U disconnecting

      8-B368-41DE5BD47BC8} means
 IVID * R1                                                            (1) No indication for normal
FOR IND EOL                         R2                                (2) Red/alarm messaging or unsafe

                                 *                                       For heat:
                                                     EOL              (1) Green (no indication on fire alarm control unit) for a

                 Hot Neutral     * Relay contacts shown                      normal range
                                  de-energized                        (2) Amber/yellow/supervisory messaging for monitor range
                 120 volt ac                                          (3) Red/alarm messaging for unsafe
                     circuit          Supervisory signal
                                      to fire alarm                      Note 1: Temperature monitoring should not be required in
              (Power to operate       control unit                    areas or locations not accessible to fire fighters, such as elevator
                 the shunt trip                                       control spaces and elevator machinery spaces located inside
                disconnecting                                         the elevator hoistway.
                    means)
                                                                         Note 2: If fire service access elevators or occupant evacuation
                                                                      elevators are provided in buildings not provided with a fire
                                                                      command center, such as low-rise buildings, the required
                                                                      annunciator(s) should be installed in another approved loca-
                                                                      tion as determined by the authority having jurisdiction.

                                                                         In most cases, a separate annunciator would be recommen-
                                                                      ded to provide an overall status of the elevator lobbies,
                                                                      machine rooms, or control rooms that provide full bodily
                                                                      access for fire fighters in the building.

                                                                         The lowest temperature defined in Table 17.6.2.1, Tempera-
                                                                      ture Classification and Color Code for Heat-Sensing Fire Detec-
                                                                      tors, is 100°F (38°C), so a thermostat or other approved heat
                                                                      sensor(s) should be used to monitor temperatures less than
                                                                      100°F (38°C).
                                                                   N A.21.6 Refer to the applicable building code for application
                                                                      requirements and definitions related to occupant evacuation
                                                                      elevators (OEE). OEE are not required by code, and they will
                                                                      be provided for a relatively limited number of buildings, mainly
                                                                      office use high-rise buildings over 420 ft (128 m) in lieu of a
                                                                      required additional stairway as a building code exception. They
                                                                      could also be provided on a voluntary basis in other buildings
                                                                      due to ADA or mobility of occupants concerns. It is highly
                                                                      recommended that those involved with design and installation
                                                                      of these systems become familiar with available information
                                                                      such as ASME A17.1/CSA B44, Safety Code for Elevators and Esca-
                                                                      lators, Section 2.27, regarding occupant evacuation operation
                                                                   (OEO) and its nonmandatory Appendix V, "Building Features
                                                                   for Occupant Evacuation Operation." It will be imperative that
                                                                   a great amount of coordination and performance-based design
                                                                   be done between elevator and fire alarm system designers,
                                                                   installation contractors, and the authority having jurisdiction.
Supervised elevator       To initiating

power circuit from        device circuit                           Figure A.21.6 demonstrates the basics of OEO. This is a
fire alarm system
                                                                   simplified flowchart and is not intended to show all required
                                                                   inputs, outputs, or interfaces. This figure demonstrates some
R1 = Relay 1

R2 = Relay 2                                                       functions that are dictated by ASME A17.1/CSA B44 for refer-

EOL = End-of-line device                                           ence only. Inclusion of elevator system operations in this figure

FIGURE A.21.4.4 Typical Method of Providing Elevator               is not intended to suggest that the fire alarm system is responsi-
Power Shunt Trip Supervisory Signal.                               ble for the feature.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-262                                                               NATIONAL FIRE ALARM AND SIGNALING CODE

N A.21.6.2.1.1 The term groupautomatic operation is defined in N A.21.6.2.3.1 This signal to the elevator system is caused by the
ASME A17.1/CSA B44, Safety Code for Elevators and Escalators.                               activation of a fire alarm initiating device other than that which
Other terms such as elevator group or group of elevators are used                           is described in 21.3.14.1 and 21.3.14.2.
in Section 26.6 to refer to those elevators sharing a common
landing call operation. For instance, if an elevator landing call              N A.21.6.2.3.2 The elevator evacuation zone would typically be
is registered on a particular floor, any elevator that could                      the floor of an active alarm plus two floors above and two floors
respond to that call would be considered in that elevator                         below the floor with the active alarm for a total of five floors or
group. Elevators in an elevator group typically share a lobby,                    as otherwise determined by the authority having jurisdiction.

hoistway, and/or machine/control room or control space.                        N A.21.6.2.3.3 The elevator discharge level is considered the

N A.21.6.2.1.2 When OEO is actuated either manually or auto-                                same level as the designated level of elevator recall for an indi-
   matically, it is applicable to all elevators serving the floors of                       vidual elevator or a group of elevators. More than a single
   the elevator evacuation zone. However, when a single elevator                            elevator discharge level can exist in a building.

or elevator group is placed on manual Elevator Phase I Emer-
gency Recall Operation, OEO continues to operate for the
other elevator groups serving the elevator evacuation zone.

Y Similarly, when a fire alarm initiating device(s) described in
L 21.3.14.1 and 21.3.14.2 is actuated, Elevator Phase I Emergency

Recall Operation will cause recall only to the elevator group

N and not to all elevators in the elevator evacuation zone not

associated with that group of recalled elevators. See also

O 21.6.2.8.
                                                                               N A.21.6.2.3.6 If there are different elevator discharge levels in
                                                                                  the building, then separate signals from the fire alarm system
                                                                                  should be sent to each elevator group serving the active alarm
                                                                                  floors to allow for OEO operation of those elevators when the
                                                                                  alarm is not at the elevator discharge level. The fire alarm
                                                                                  system should not send signal(s) to the elevator system to
                                                                                  initiate OEO for a group of elevators when the first active
                                                                                  alarm is at the discharge level for that group. Subsequent active
                                                                                  alarms at any levels should not cause the fire alarm system to
                                                                                  send signal(s) to the elevator system to initiate OEO for that
                                                                                  group of elevators. When the first active alarm is not on the
USE Manual activation of
                                                                                                                                     De nitions:
 Elevator Phase I Emergency                                                                                                          OEO ­ Occupant Evacuation Operation
                                                                                                                                     FCC ­ Fire Command Center
L Recall Operation with a Group                                                                                                      Elevator Evacuation Zone ­ Zone
        FIRE Recall Key                                                                                                              comprises ve oors: the oor with
 A Recall                                                                                                                            an active alarm and two oors above
                                                                                                                                     and two oors below.
       associated                                                                                                                    FA ­ Fire Alarm

{C56A4DC7-64F7-4C8U elevators.
ID 8-B368-41DE5BD47BC8} OEOisprohibited    Scenario 1                                 Scenario 2                             Scenario 3
FOR INDIV orterminated.         Automatic activation of a re              Manual activation of OEO from        Manual activation of total building

                                    alarm initiating device                   the FCC ( oor selection)              evacuation from the FCC

                                               Is this re alarm                The FA system sends a                                      Elevator System OEO Priorities:
                                                                               signal to the elevator                                     1. First oor with an active alarm
                                               initiating device      NO       system indicating an active                                2. Subsequent oors with active
                                                                               alarm on the oor with the
                                located in the elevator lobby,                 active re alarm initiating                                   alarms in order of activation
                                                                               device or the oor manually                                 3. Manually selected oors from
                                elevator machine room, control room,           selected from the FCC.
                                                                                                                                             the FCC
                                               control space,                                                                             4. Highest oor in the elevator

                                                                                                                                            evacuation zone when total
                                                                                                                                            building evacuation is selected

                           YES                 machinery space,

                                               or hoistway?                                                           The elevator system sends a signal to the FA system indicating that
                                                                                                                      all elevators are out of service and are not available for OEO.
                           Activate automatic                                    Is at least one               NO ­The elevator system indicates on the variable message signs that
                            Elevator Phase I                                   elevator available                     elevator(s) are not available ­ use stairs to evacuate.
                           Emergency Recall                                                                           ­The FA system sends coordinated audio messages indicating that
                                                                                    for OEO?                          elevators are not available for evacuation ­ use stairs to evacuate.
                                Operation.

                                                                          YES

YES                        Start OEO using all available elevators based on preassigned OEO priorities.

                           ­The elevator system indicates on the variable message signs that elevators

                           are available for evacuation and their estimated arrival time in minutes.

              END          ­The FA system sends coordinated audio messages to the elevator

                           evacuation zone indicating that elevators and stairs are available for evacuation.

                           ­The FA system sends coordinated messages to other oors outside the elevator

                           evacuation zone that are served by the elevators in OEO operation indicating

        OEO continues             that elevators are not available.                                            Was a subsequent           The FA system expands the
        until there is no  NO                                                                                   re alarm initiating       elevator evacuation zone to
         more elevator                                                                                                                    include all oors between the
                                                                                                                                     YES   oors with active alarms plus
            demand.
                                                                                                               device activated on
                           Has the FA system                                                                      another oor?            two oors above and two
                             been RESET?                                                                                                   oors below the oors with
                                                                                                                                          active alarms.

                                                                                                                      NO

FIGURE A.21.6 Simplified Occupant Evacuation Operation (OEO) (Elevator system interface with the building fire alarm system
based on ASME A17.1, Section 2.27.11, and NFPA 72, Section 21.6).

2019 Edition                    Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

ANNEX A                                                                                                                                       72-263

discharge level, the fire alarm system should send signals to the                      jurisdiction. For further information on voice messaging strat-
elevator system to initiate OEO for that group of elevators and                        egies refer to NIST Technical Note 1779, General Guidance on
all subsequent active alarms, including at the elevator discharge                      Emergency Communication Strategies for Buildings and FPRF Elevator
level.                                                                                 Messaging Strategies.

N A.21.6.2.4 The manual selection means such as a switch or a                          A.21.6.2.6.3 This new message will require a signal(s) from
push button for each floor is intended in lieu of automatic                            the elevator system to the fire alarm system. This signal(s) will
initiating devices that could be impaired or out of service and                        indicate to the fire alarm system that all elevators serving an
would otherwise have actuated to provide automatic initiation                          elevator evacuation zone are not available due to Elevator
in accordance with 21.6.2.3. Manual fire alarm boxes are not                           Phase I Emergency Recall Operation or due to other elevator
included because they are typically actuated at locations                              condition(s) such as inspection, operation, and malfunction.
   remote from the fire. The manual selection means could also
   serve to evacuate the building or portions of the building for                      N A.21.6.2.6.4 The emergency voice/alarm communications
   non-fire-related emergencies. The manual selection means is                            system's loudspeaker(s) located in each OEE lobby are not
   required to provide a maintained nonlatching output(s) from                            permitted to transmit automatic voice messages since they
   the fire alarm system to the elevator system to prevent the need                       could interrupt occupants using the required OEE elevator
                                                                                          lobby two-way communication system. Therefore, manual
Y for fire alarm system reset upon a wrong or unwanted manual                             paging zones are required for those loudspeakers by applicable
L selection of a floor(s).                                                                building code(s). The specific zone selection will be performed
                                                                                          from a fire alarm system paging panel located in the FCC.
N A.21.6.2.5 The fire alarm system uses the floor identification                          Since a very large number of individual paging zones could be
                                                                                          required, it is permitted to group all OEE lobbies' loudspeak-
N to automatically establish an elevator evacuation zone for voice                        ers per floor or vertically per elevator group as a single paging
                                                                                          zone. The OEE lobby paging zone will be dedicated to loud-
   messaging purposes. The elevator system also uses the floor                            speakers that only serve OEE lobbies and will be separate from
                                                                                          all other loudspeakers outside of an OEE lobby.
O identification to determine the contiguous block of floors to be
                                                                                       N A.21.6.2.8 Suspension of OEO can occur when an individual
   evacuated (elevator evacuation zone, see A.21.6.2.3.2). The                            elevator or group of elevators is recalled by fire fighters using
                                                                                          key operated switch(es). It is important to recognize that OEO
E elevator evacuation zone is updated to reflect changing condi-                          continues operation using the available elevator(s). The affec-
                                                                                          ted elevator(s) will return to OEO operation when fire fighters'
   tions as indicated by the output signal(s). This information is                        emergency operation has been reset.

S sent to the elevator system and also used for occupant notifica-                     N A.21.6.2.9 Partial termination can occur when a particular
                                                                                          group of elevators has been taken out of service because they
   tion. The output signals from the fire alarm system can be in                          have been recalled under automatic Elevator Phase I Emer-
                                                                                          gency Recall Operation, but other elevator(s) in the elevator
U the form of contact closures or serial communications or other                          evacuation zone are still available for evacuation.

   approved means. Coordination needs to be provided between                           N A.21.6.2.10 OEO will not actuate if no elevators are available.
                                                                                          There are several instances where signals must be received
L the fire alarm system installer, the elevator system installer, and                     from the elevator system. One of these is when the Elevator
                                                                                          Phase I Emergency Recall key switch is used to manually
   the authority having jurisdiction.                                                     initiate recall for all elevators. Another situation requiring a
                                                                                          signal from the elevator system is when the elevator system
A  A.21.6.2.6 Prerecorded automatic voice messages provided by
   the in-building fire emergency voice/alarm communications

{C56A4DC7-64F7-4C8U system need to be coordinated with the variable message signs

 8-B368-41DE5BD47BC8} provided separately by the elevator system to all affected eleva-

ID tor lobbies and floors served by the elevator(s) operating in

   OEO so that occupants will understand what to expect and how

IV to react. Additional visual information will be provided in each

   affected elevator lobby by the elevator system to further inform
   occupants of the status of the elevators. Refer also to 24.3.6 and

D associated Annex A material (Messages for One-Way Emer-

   gency Communications Systems) for additional information. It

IN is important to note that all elevator lobbies served by eleva-

   tor(s) operating in OEO, both within the elevator evacuation
   zone and on other floors outside that zone, will be considered
   as affected lobbies, and they will be provided with variable

R messages controlled by the elevator system. The fire alarm

   system will not provide automatic voice messages in the affec-

Oted elevator lobbies, but rather it will provide automatic
Fmessages to all floors having those affected lobbies via audible

   appliances located outside those lobbies. The messages provi-
   ded by the fire alarm system and the elevator system on the
   affected floors and lobbies must be coordinated so as not to
   conflict with each other. It is especially important to address
                                                                   N Table A.21.6.2.6 Sample Voice Message Content

                                                                                                     Condition               Sample Voice Message
                                                                                       Specific block of floors being   "Elevators and stairs are

                                                                                         evacuated                        available for evacuation."
                                                                                       Floors not in the elevator       "Elevators are not available;

                                                                                         evacuation zone within an        they are temporarily
                                                                                         elevator group performing        dedicated to other floors."
                                                                                       OEO
additional automatic or manual alarm actuation(s) and the                              On the discharge level           "Elevators are dedicated to
impact on expanding the elevator evacuation zone and the
corresponding voice messaging that has to adjust to the                                                                 evacuation. Do not enter
                                                                                                                        elevator."
change. Table A.21.6.2.6 gives sample voice message content to                         If some elevators have been "Elevators and stairs are
be added to normal messaging (to be coordinated with the
variable message display provided by the elevator contractor).                         recalled but other               available for evacuation."
Voice messaging is permitted to all other floor(s) in the build-
ing not in the elevator evacuation zone and not served by eleva-                       elevator(s) are still available
                                                                                       If all elevators serving a floor "Elevators are out of service.
tor(s) performing OEO in accordance with the facility                                  or elevator evacuation zone Use stairs to evacuate."
emergency response plan approved by the authority having
                                                                                       are recalled

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-264                                           NATIONAL FIRE ALARM AND SIGNALING CODE

cannot provide the intended operation. In this case the fire                                          software. It is trying to avoid a situation where a change in soft-
alarm system needs to know so it does not provide incorrect                                           ware revision might still be compatible but changes the availa-
messaging to a floor(s). See also A.21.6.2.6.3.                                                       ble functionality so that the two systems no longer perform the
                                                                                                      intended functions, even though the software communicates
A.21.7.2 This Code does not specifically require detection                                            correctly.
devices used to cause the operation of HVAC system smoke
dampers, fire dampers, fan control, smoke doors, or fire doors                                        A.23.2.2.1.2 Compatibility between systems will be documen-
to be connected to the fire alarm system.                                                             ted in one or the other (or both) of the manufacturer's installa-
                                                                                                         tion documents for the compatible products and controlled by
   A.21.10.1 Doors are commonly locked for various security                                              the listings agencies. This documentation will be referenced in
   reasons. Though doors are permitted to be locked to prevent                                           the marking on the product. The documentation might be
   ingress, doors are generally not permitted to be locked to                                            paper copy or electronic media (disk, website, etc.). When a
   restrict egress unless specifically permitted by governing laws,                                      software revision changes, the documentation can be consulted
   codes, and standards. Examples of special locking arrange-                                            to ensure that it is still compatible with the software or firm-
   ments include delayed egress locking and access control lock-                                         ware on the other side of the interface.
   ing. Approved locking requirements by governing laws, codes,                                          A.23.2.2.2 A commonly used method of protecting against
                                                                                                         unauthorized changes can be described as follows (in ascend-
Y and standards can vary extensively. For example, some might                                            ing levels of access):
                                                                                                         (1) Access Level 1. Access by persons who have a general
   require all fire alarm initiating devices to immediately unlock
                                                                                                                responsibility for safety supervision, and who might be
L electrically locked egress doors, while others might permit such                                              expected to investigate and initially respond to a fire
                                                                                                                alarm or trouble signal
   doors to remain locked when a single manual fire alarm box is                                         (2) Access Level 2. Access by persons who have a specific
                                                                                                                responsibility for safety, and who are trained to operate
N actuate. Some codes might also permit electrically locked doors                                               the control unit
                                                                                                         (3) Access Level 3. Access by persons who are trained and
   to remain locked when a single smoke detector has actuated.                                                  authorized to do the following:
                                                                                                                (a) Reconfigure the site-specific data held within the
O These allowances are typically permitted only in sprinklered
                                                                                                                        control unit, or controlled by it
   buildings and are generally used as additional safeguards to                                                 (b) Maintain the control unit in accordance with the

E counter efforts to breach security, without compromising occu-                                                        manufacturer's published instructions and data
                                                                                                         (4) Access Level 4. Access by persons who are trained and
   pant safety.
                                                                                                                authorized either to repair the control unit or to alter its
S A.21.10.3 A problem could exist when batteries are used as a                                                  site-specific data or operating system program, thereby
                                                                                                                changing its basic mode of operation
   secondary power source if a fire alarm control unit having                                         N A.23.3.1 Building codes provide requirements for systems
                                                                                                         such as sprinklers, fire alarm systems, standpipe systems, and so
U 24 hours of standby operating power were to lose primary                                               forth.
                                                                                                            These requirements are based on the occupancy of a build-
   power and be operated for more than 24 hours from the secon-                                          ing. Inspection and testing verifies compliance to the code(s).
                                                                                                         Upon completion of all inspection and testing, the authority
L dary power source (batteries). It is possible that sufficient volt-                                    having jurisdiction will issue an occupancy permit, allowing
                                                                                                         people to utilize the building for its intended use.
   age would be available to keep the doors locked, but not                                                 Once the occupancy permits have been granted, these
                                                                                                         systems are not allowed to be removed or modified without the
A enough voltage would be available to operate the fire alarm                                            approval of the property or building or system owner or the
                                                                                                         owner's designated representative. See 23.6.3.5.
   control unit to release the locks.                                                                       This can create issues when there is not a clear understand-

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} A.21.11 When a fire alarm evacuation signal actuates, the exit
ID marking system will be actuated. In some cases, the activation

   might be sequenced to meet the fire safety plan of the prop-
   erty.

IV  A.23.1.1 Chapter 23 is intended to cover alarm and signaling
   systems and their components, such as fire alarm, mass notifica-
D tion, carbon monoxide, and other signaling systems.
IN A.23.2.1 Systems can be installed for the purposes of life
   safety, property protection, or both. Evacuation or relocation is
   not a required output action for every system installed in
   accordance with Chapter 23.
R A.23.2.2.1.1 Compatibility between software systems is neces-
O sary to ensure that the systems can communicate correctly and
   that the overall system can function as intended. Unfortunately,
Fsoftware that is compatible can become incompatible when the
software is updated. Newer revisions of software might not                                            ing of the separation between the fire protection system and
maintain compatibility with older revisions. This paragraph                                           the tenant equipment. Class N shared pathways allow for Level
requires that the fire alarm software or firmware that interfaces
with software or firmware in another system is compatible. An                                         1 or Level 2 pathways to be shared with life safety and non­life
                                                                                                      safety equipment as long as the criteria outlined in 23.6.3 is
example might be a smoke control system that gets information                                         met. The building system is allowed to leverage the tenant's
from the fire alarm system. The term "required" indicates that                                        equipment, and in this case the tenant is not allowed to remove
this compatibility requirement is intended for required func-                                         or modify that equipment.
tions (e.g., smoke control) and not for supplemental functions
that are not part of the required operation of the fire alarm                                         The use of Ethernet (wired or wireless) is an example where
                                                                                                      the tenant might have installed an Ethernet infrastructure that
system. An example of a supplemental function might be an                                             could easily be leveraged for the installation of additional fire
RS-232 port that connects to a terminal emulator program used                                         alarm system capacity, but once that system is installed, tested,
for maintenance purposes. The term "functionally" is intended                                         and inspected per the code, the IT team can no longer remove
to ensure that the intended functionality is maintained by the                                        or modify the system without the approval of the property or

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

       ANNEX A                                                                                                                     72-265

building or system owner or the owner's designated representa-                     be Class A, with isolators to protect against shorts. Where the
tive.                                                                              power wires never supply more than 10 devices, the power
                                                                                   wires could be wired as Class B.
A.23.3.2 Nonrequired fire alarm features are defined in
3.3.180. These are fire alarm systems or components that are                       A.23.6.1 The intent of 23.6.1 applies to both short-circuit
not required by the building or fire codes and are installed                       faults and open-circuit faults.
voluntarily by a building owner to meet site-specific fire safety
objectives. There is a need to properly document the nonre-            Fire alarm and signaling system communications technolo-
quired system and components. Nonrequired components                gies have evolved to the point that SLCs are now the prevalent
must be operationally compatible in harmony with other              means of monitoring initiation devices, controlling output devi-
required components and must not be detrimental to the over-        ces, and communicating between panels, annunciators, and
all system performance. It is for this reason that 23.3.2.1         controllers.

mandates that nonrequired (voluntary) systems and compo-                           The extent of coverage of traditional IDCs is inherently limi-
   nents meet the applicable installation, testing, and mainte-
   nance requirements of this Code. It is not the intent of the                    ted based on the quantity of powered initiation devices or code
   Code to have the installation of nonrequired (voluntary)                        limitations. Similarly, the extent and coverage of NACs also are
                                                                                   limited by the power required to operate the devices. SLCs,
Y systems or components trigger a requirement for the installa-                    unlike IDCs and NACs, have few limitations, and it is now
L tion of additional fire alarm components or features in the                      common that a single SLC can monitor and control more than
                                                                                   250 devices. In addition, a single SLC can be the only pathway
   building. For example, if a building owner voluntarily installs a               by which alarms are initiated, emergency control functions are
                                                                                   controlled, and audible and visual notification appliances are
N fire alarm control unit to transmit sprinkler waterflow signals to               actuated.

   a central station, that does not trigger a requirement to install                  A total catastrophic failure of a fire alarm and life safety
                                                                                   system due to a single open or short on an SLC can negate
O other fire alarm system components or features, such as                          most, if not all, of this Code's requirements for specifying an
                                                                                   acceptable minimum level of performance and reliability for
   manual fire alarm boxes, occupant notification, or electronic                   the protection of life and property from fire.
   supervision of sprinkler control valves. See also A.17.5.3.3 and
                                                                                      Designers should carefully consider the potential that a
E A.18.1.5.                                                                        single SLC short or open caused by a fire or inadvertent
 S Alternatively, supervision and power requirements are                           damage to the SLC could disable an entire SLC prior to the
                                                                                   activation of an alarm condition along with the subsequent
   required to be taken into account for the nonrequired compo-                    alarm signaling and emergency control functions.

U nents/systems on the required fire alarm systems.                                   With traditional IDCs and NACs, a single open, ground, or
                                                                                   short fault on one circuit could not affect the performance of
 A.23.3.3.1 The following functions are included in Annex A to                     other IDCs, NACs, and emergency control circuits. As such, the
                                                                                   occurrence of a single short or open could limit the extent of
L provide guidelines for utilizing building systems and equip-                     the failure to a particular zone or area.

   ment in addition to proprietary fire alarm equipment in order                      One method for providing an acceptable level of perform-
                                                                                   ance and reliability of SLCs is to limit the potential catastrophic
A to provide life safety and property protection. Building func-                   failure to one zone, in a way similar to how traditional IDCs
                                                                                   and NACs have been and are now required to do.
   tions that should be initiated or controlled during a fire alarm
                                                                                      A single zone could be designated in the following ways:
{C56A4DC7-64F7-4C8U condition include, but should not be limited to, the following:(1) By floor where an SLC would not span multiple floors
ID 8-B368-41DE5BD47BC8} (1) Elevator operation consistent with ASME A17.1/CSA B44, (2) By floor area, where a large floor would be split into

           Safety Code for Elevators and Escalators                                       multiple zones based on a maximum floor area size (e.g.,
   (2) Unlocking of stairwell and exit doors (see NFPA 80 and                             22,500 ft2)
                                                                                   (3) By fire barrier or smoke barrier compartment bounda-
  IV NFPA 101)                                                                            ries, which an SLC would not cross

   (3) Release of fire and smoke dampers (see NFPA 90A and
           NFPA 90B)

D (4) Monitoring and initiating of self-contained automatic fire
           extinguishing system(s) or suppression system(s) and
  IN equipment (see NFPA 11, NFPA 12, NFPA 12A, NFPA 13,
           NFPA 14, NFPA 15, NFPA 17, NFPA 17A, and NFPA 750)
   A.23.3.3.2 Examples of dedicated function fire alarm systems

R would include an elevator recall control and supervisory

   control unit, as addressed in 21.3.2, or a system used specifi-

Ocally to monitor sprinkler waterflow and supervisory functions.
FA.23.4.2.2 The intent of this paragraph is to prevent situations
where the signaling line circuit to a device is required to be                     (4) By maximum length or circuit, where an SLC would not
                                                                                   be longer than a predetermined length (e.g., 300 ft)
one class of operation, while the power circuits, running in the
same raceways and subject to the same threats, are wired to a
lower class of operation. This means that it is possible to have                      See the definition of zone (3.3.324) and Figure A.23.6.1(a)
power wiring connected to a device that is of a different class                    through Figure A.23.6.1(d) for additional clarification.

than the signaling line or initiating device circuits. One exam-                   Figure A.23.6.1(a) depicts a Class B SLC with four zones.
ple of where meeting the same minimum performance require-                         Wiring of more zones would require one isolator for each addi-
ments would still allow different classes of wiring is where the                   tional zone. The isolator can be integrated into the device or a
performance requirements are based on distance or the                              separate component. If a single short or open occurs beyond
number of devices attached to the wires. For example, if the                       the isolators, only one zone will be affected.
signaling line circuit supplies 200 devices and the performance
requirement is that not more than 10 devices be lost to a wiring                      Figure A.23.6.1(b) depicts a Class A SLC with four zones.
fault, then the class of wiring on the signaling line circuit will                 Wiring of more zones would require one isolator for each addi-
                                                                                   tional zone. The isolator can be integrated into the device or a

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-266                              NATIONAL FIRE ALARM AND SIGNALING CODE

separate component. If a single short or open occurs, only one                    ISO Isolation module
zone will be affected. If a single open occurs, no devices will be
affected.
                                                                                                        S         F  S

Figure A.23.6.1(c) depicts a hybrid Class A SLC loop with                                                                 Floor 4
Class B SLC branches serving four zones that is designated as a
Class B SLC. Wiring of more zones would require one isolator                                                         S
for each additional zone. The isolator can be integrated into                                                             ISO
the device or a separate component. If a single short occurs,
only one zone will be affected. If a single open occurs, it might                                       S
                                                                                                                  F

affect only one zone.

Figure A.23.6.1(d) depicts an incorrect Class B SLC configu-                                                              Floor 3

                                                                                                                     S
   ration with four zones. If a single short or open occurs, one or               ISO                   S         F
   more zones could be affected depending on the location of the
   single short.                                                                                        S         F       Floor 2

Y A.23.6.1.3 The intent is to clarify that the requirement identi-                                                   S
L fied in 23.6.1 applies only to SLCs that connect to addressable                                                        ISO

   devices and not to SLCs that interconnect fire alarm control                   ISO ISO               See Note

N units (FACU) or transponders.                                                   FACU

N A.23.6.1.3(3) In many cases, existing systems are partially

O modified with addressable devices being added as a part of the

   scope of work. In this case the SLC might not have been instal-

E led in a manner that could be easily modified to accommodate

   isolation modules and/or keep a single SLC loop confined to a

S single zone. This condition makes it clear that the require-

   ments of SLC zones do not apply to existing systems that were

U not required to meet the zoning requirements of 23.6.1 when

   originally installed.

L A.23.6.1.5 Possible scenarios in which a designer might

   choose to permit loss of more than one zone include a multi-

A story building with a small floor plan footprint where a limited

   number of addressable devices are located on the floor (e.g.,

{C56A4DC7-64F7-4C8U one manual fire alarm box and two automatic fire detection
                                                                                                                                                                            Floor 1
                                                                                       Note: The two isolation modules shown at the FACU are not required if the
                                                                                       panel SLC controller is internally isolated from shorts between outgoing
                                                                                       and return termination points.

                                                                                   FIGURE A.23.6.1(b) Class A Isolation Method.

                                                                                  ISO Isolation module
ID 8-B368-41DE5BD47BC8} ISO Isolation module
                       IV S                                                                             S         F  S

                                                                                  ISO                                     Floor 4

                       IND SF       S                                                                                S

                                                                                                        S         F        Floor 3

                                                                                  ISO                                S

                                                    Floor 4

                                               S
FOR Floor 3                   F                                                                         S         F

                                                                                  ISO

                        S                      S                                                                        Floor 2

                                 F

                                                                                                        S         F  S

                                               Floor 2                            ISO ISO               See Note

                                                                                  FACU

                           S        F             S                                                                                                                         Floor 1
                                                                                       Note: The two isolation modules shown at the FACU are not required if the
FACU ISO ISO ISO ISO                                                                   panel SLC controller is internally isolated from shorts between outgoing
                                                                                       and return termination points.
              See Note                         Floor 1
                                                                                   FIGURE A.23.6.1(c) Hybrid Isolation Method.
Note: Paragraph 23.6.1.3(2) allows an un-isolated circuit in metallic raceway or
other equivalently protected method that does not exceed 3 ft (0.9 m) in length.

 FIGURE A.23.6.1(a) Class B Isolation Method.

2019 Edition            Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                   ANNEX A                                                                       72-267

ISO Isolation module                                                                       Class A and B pathways are permitted to lose devices in a
                                                                                        zone (see Section 23.6) upon a multiple ground-fault pathway
                                                                                        failure. Class A and B pathways require a single ground to be
                      S    F  S                                                         annunciated as a trouble signal. The requirement is to annun-

                              ISO                                                       ciate the first ground fault and alert the user so that the
                                                                                        ground fault can be addressed before a possible second ground
                                                                                        fault occurs. Note that a second ground fault is also annunci-
                                   Floor 4

                                                                                        ated at the systems operator interface because communication
                                                                                        is lost.
                      S    F  S

                                                                                        Class X pathways are not permitted to lose devices in a zone
                                                                                        (see Section 23.6) upon a multiple ground-fault pathway failure
                      ISO                                                               that results in a short circuit across the pathway. Class X path-
                                                                                        ways require a single ground to be annunciated as a trouble
                      NLY SSF       Floor 3                                             signal. The requirement is to annunciate the first ground fault
                                                                                        and alert the user so that the ground fault can be addressed
                              S                                                         before a possible second ground fault occurs.

                              ISO                                                          By contrast, Class N is not required to report a trouble
                                    Floor 2                                             condition at the occurrence of the first ground fault because it
                                                                                        limits the loss to a single device if another ground occurs. A
                              S                                                         second ground fault in the Class N pathway, like Class A and B
    E O FACU               F                                                            pathways, annunciates a trouble condition at the systems opera-
              S Floor 1                                                                 tor interface because communication is lost.

   FIGURE A.23.6.1(d) Incorrect Use of Isolators on an SLC.                                In summary, the potential risk of a loss of fire alarm function
                                                                                        in an area must be considered in Class N network design.
L U devices). In this scenario, the designer might choose to include                    Multiple ground faults might cause such a loss in an area, espe-
                                                                                        cially after no one was alerted of a trouble condition at the first
   multiple floors of devices on the same signaling line circuit                        ground fault.

A because the loss of such devices due to a single SLC short or                            The term "device" in this context should be understood in
                                                                                        conjunction with the definition of Device (Class N) 3.3.71 and
   open would disable a limited number of devices.                                      the associated annex material A.3.3.71. An area is a separated
                                                                                        space within a zone where initiating devices or notification
{C56A4DC7-64F7-4C8U Another scenario could include buildings with a small vesti-        appliances are required. Examples include an office, confer-
                                                                                        ence rooms, or temporary partitioned banquet rooms where
 8-B368-41DE5BD47BC8} bule at the top of a stair that exits onto the roof of a building.alarm notification is required. Factors to consider when deter-
                                                                                        mining the need for multiple Class N devices within an area or
ID The vestibule might contain one manual fire alarm box and                            zone include the following: whether the space is acoustically
                                                                                        and/or visually isolated; specific audible and visual indication
   one or two automatic fire detection devices that could be                            of trouble to the occupants in that area for a related ground-
                                                                                        fault pathway failure of any device/appliance in that area; the
IV connected to the signaling line circuit on the floor below and                       pathways to devices in the area are not susceptible to ground
                                                                                        faults such as fiber or wireless pathways.
   considered the same zone.
                                                                                           Also, multiple devices are not required when devices/appli-
 D Designers providing documents for upgrades to an existing                            ances are connected by redundant pathways. For example,
                                                                                        consider the dual port devices deployed as per A.12.3.6(5). For
   building where the control units and all fire alarm system devi-                     example, the failure of a sole Class N initiating device might
                                                                                        delay or prevent the timely initiation of an alarm.
IN ces are being replaced but some portion of the existing circuits
                                                                                           Depending on the facility and the risks for that occupancy,
   are being reused might, because of constructability reasons, opt                     areas serviced by single devices, without redundant pathways,
   for combining zones and the associated risk of the loss of those                     that are susceptible to ground faults should be established by
   devices due to a single SLC short or open.                                           the system designer and approved by the authority having juris-
                                                                                        diction.
 R The intent of 23.6.1.5 is not to impose an unnecessary
Oburden on building owners with existing systems undergoing

   renovations, upgrades, or replacements. In these scenarios as

Fwell as others, the designer would be required to provide a
   documented, performance-based design approach to justify
   why the loss of more than one zone is acceptable. Documenta-
   tion must be composed in accordance with 23.6.2.4 and be
   submitted in accordance with 7.3.7.5.
                                                                     N A.23.6.2.3 This requirement is to ensure that devices without
N A.23.6.2 Class N systems should mitigate risk that could be           redundant pathways are not used to terminate additional
   present when a zone or area is serviced by a single Class N          equipment such that a loss of the pathway would result in more
   device. However, 23.6.2 is not intended to automatically             than one device failure to communicate and operate as inten-
   require the installation of twice as many (or more) Class N          ded. This stipulation does not apply to dual port devices as
   devices as compared to a design based on Class A, B, or X path-      described in A.12.3.6(5), because these devices support redun-
   ways. The risks inherent to Class N are different from the risks     dant pathways. A dual port device that is used to daisy-chain
   inherent to Class A, B, or X.                                        additional devices without a redundant pathway would be

                                                                                        prohibited.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-268                                   NATIONAL FIRE ALARM AND SIGNALING CODE

The term "device" in this context should be understood in N A.23.6.3.3.3.2 Life safety Class N network cabling, equipment,
conjunction with the definition of Device (Class N) 3.3.71 and                          and infrastructure might include (but is not limited to) Ether-
the associated annex material A.3.3.71.                                                 net switches, media converters, uninterruptible power supplies,
                                                                                        separate life safety network dedicated branch circuit power,
   A network-based audio amplifier is an example of an                                  cabling cross connects, and both copper and fiber cabling.
addressable device that can receive a digital audio input from
the Class N pathway and then provide a notification appliance N A.23.6.3.5.1 Regular inspection, testing, and maintenance are
circuit (NAC) output with Class A, B, or X pathways. Other                              conducted on life safety systems. In traditional systems a single
endpoint devices can similarly provide alternate class pathways                         certified entity was typically capable of servicing the fire alarm
for visual notification appliances (strobes) (NACs) or initiating                       control unit, transport equipment, and/or wiring associated
devices (IDCs). From the perspective of the Class N pathway,                            with it. Class N systems will often use modern network infra-
communications terminates at this endpoint device. However,                             structure that might fall outside the expertise of the life safety­
since these types of endpoints can support multiple notification                        certified entity, or other building systems could share the infra-
   appliance devices or initiating devices, Class N path segments                          structure used to create the Class N network. The property or
   are still subject to the redundant pathway requirement unless                           building or system owner or the owner's designated representa-
   protected in an enclosure or raceway less than 20 ft (6 m) in                           tive has responsibility to maintain a list of certified entities that
                                                                                           are capable of servicing and maintaining the life safety system
Y length. [See Figure A.12.3.6(1)(c).]                                                     and the Class N network. This is what NFPA 72 refers to as a
L N A.23.6.2.4 This clause is a consequence of the definition of                           management organization. For example, if the Class N network
                                                                                           runs through Ethernet switches and routers, the premises IT
   Class N, which permits a single pathway to be used when only                            infrastructure should be maintained by service personnel as
                                                                                           referenced in 10.5.3.3.
N one device is served. [See 12.3.6(1).] This exception to the                          N A.23.6.3.5.2 During inspection, testing, or maintenance it
                                                                                           could be necessary to temporarily disable or test part of a life
   requirement of redundant pathways allows for the loss of                                safety system. The management organization is responsible to
                                                                                           ensure that other affected entities are notified and action plans
O operational capability to a single device. Unplugging, ground-                           put in place to ensure appropriate life safety coverage is main-
                                                                                           tained and appropriate notification is given to other entities
   ing, or cutting any single Ethernet cable or conductor cannot                           such as the fire or security monitoring services.
                                                                                        N A.23.6.3.6.1 When shared pathway Level 1 or Level 2 is
E affect more than one Ethernet device and cannot affect addi-                             employed, care should be taken to ensure that the life safety
                                                                                           system(s) traffic has priority over other systems sharing the
   tional devices, Ethernet or otherwise, in the system.                                   Class N network to maintain the required bandwidth. Other
                                                                                           systems might have unspecified or unpredictable bandwidth
S N A.23.6.3.3 All shared pathways defined as Class N should be                            usage (such as a manually controlled security camera); there-
   documented, including all equipment connected to the shared                             fore, the analysis should specify the method(s) used to ensure
U pathways, interconnecting methods identifying required redun-                            the required life safety bandwidth is maintained under all
   dant communication pathways, end points, techniques used for                            circumstances. The network design analysis should show this
L proper supervision, and possible risk due to shared pathway                              and be signed by the property or building or system owner or
   failures. As an example, for wired Ethernet, the designer might                         the owner's designated representative responsible for the
A want to use cabling techniques identified in standards such as                           design for the authority having jurisdiction to review.
   ISO/IEC 14763-3, Informational technology -- Implementation and                      N A.23.6.3.6.2 Primary and backup power should meet the
{C56A4DC7-64F7-4C8U operation of customer premises cabling -- Part 3: Testing of optical   requirements of NFPA 72. Life safety equipment and their
 8-B368-41DE5BD47BC8} fibre cabling, to satisfy the requirements of the authority having   connected equipment (Class N transport devices when not
ID jurisdiction.                                                                           powered by the FACU) should utilize dedicated branch circuits
N A.23.6.3.3.1.2 Cable installations should be tested with appro-                          for primary power. This is to prevent other loads from tripping
                                                                                           a circuit breaker connected to the FACU and to prevent inad-
IV priate field test measurement equipment in accordance with                              vertent disconnecting of primary power to the FACU.

   applicable standards such as TIA 526, Standard Test Procedures for                         The branch circuit disconnecting means (circuit breakers)

D Fiber Optic Systems, or other standards acceptable to the author-

   ity having jurisdiction. For example, testing requirements for

IN Category 5 or higher balanced twisted-pair cabling should

   include the following:
   (1) Wire map (e.g., continuity, pairing)
   (2) Length

R (3) Insertion loss

   (4) NEXT loss

O (5) ACR-F (formerly called ELFEXT)
F(6) Propagation delay and delay skew
(7) Return loss                                                                         should be clearly labeled and made only accessible to author-
(8) Power sum near-end crosstalk (PSNEXT) loss
(9) PSACR-F (formerly called PSELFEXT)                                                  ized personnel.

   Testing requirements for optical fiber cabling should include                           FACUs are required to have a secondary power source that
the following:                                                                          must last for 24 hours of standby (nonalarm) power followed
                                                                                        by either 5 (non-voice systems) or 15 (voice systems) minutes of
                                                                                        alarm power. This is typically accomplished by backup batteries
(1) Attenuation                                                                         or by an emergency generator. All transport equipment not
(2) Optical bandwidth                                                                   powered by the FACU has the same requirement. The analysis
(3) Length
                                                                                        should document the calculation of all power requirements
N A.23.6.3.3.2 All ports need to be properly identified and                             (standby and alarm) of the FACU and transport equipment to
labeled. For example, Class N switches should be permanently
labeled "LIFE SAFETY EQUIPMENT ­ NO UNAUTHORIZED                                        ensure that the system can meet this requirement. To meet this
USE," or plugs should be used to prevent access.                                        requirement, non­life safety systems could be disconnected
                                                                                        from the secondary power source.

2019 Edition           Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                         ANNEX A                                                 72-269

N A.23.6.3.7.1 Maintenance is a critical aspect of fire alarm N A.23.6.3.8 Although this section outlines some specific criteria
systems, and a plan needs to be in place to empower continued                  and/or limitations, each application should be based on recog-
operation of the fire alarm system. Shared Class N pathways                    nized performance-based design practices and the emergency
present a unique concern in that non­fire alarm technicians                    response plan developed for the specific facility. Here are the
could perform maintenance or changes to the Class N equip-                     general categories of questions that might be presented to the
ment or pathways. For example, routine updates to software in                  stakeholders responsible for Class N shared network design
the routers and switches or upgrades to address new non­fire                   decisions. The actual questions for each project must be tail-
alarm needs. This could result in outages of the portions of the               ored to the area, the building, the campus, and the culture of
fire alarm system or affect the subsequent operation of the fire               the user organization and the nature of how the network is
alarm system. It is crucial that the maintenance plan address                  being shared. The requirements for the life safety network
policy and procedure to monitor, maintain, and test per Chap-                  should be evaluated with respect to the types of emergency
ter 14 and control change of the shared pathways to contribute                 events and emergency response plan. The potential impact of
   to continued intended operation of the fire alarm system. For               these events upon the life safety network also should be evalu-
   example, 14.4.2.5 states that changes to system executive soft-             ated.
   ware require a 10 percent functional test of the system, includ-            (1) What types of emergency events could affect the life safety

Y ing typical network infrastructure such as routers and switches                     network (e.g., fire, security, safety, health, environmental,
                                                                                      geological, meteorological, utility service disruption, or
   that now need consideration as part of the life safety network                     other types of events)?
                                                                               (2) What is the anticipated or expected severity of the emer-
L maintenance plan.                                                                   gency events, that is, how will they impact the facility and
N N A.23.6.3.7.2 Written procedures should address who can                            its functions? Are they expected to be extreme, severe,
                                                                                      and so forth?
   access the Class N network; how the procedures will be imple-               (3) What is the certainty of the emergency event, that is, is it
                                                                                      happening now, is it very likely to occur, is it likely to
O mented; the level of retesting of the system needed when soft-                      occur, is it possible that it will occur in the future, is it
                                                                                      unlikely to occur, or is its occurrence unknown?
   ware updates to the Class N network infrastructure such as                  (4) Natural hazards: What are the network risks to the imple-
   routers and switches are made; and the effect of changes on                        mentation of the emergency response plan in response to
                                                                                      natural hazard events? What are the types of emergency
E system response times to ensure required time limits are main-                      events that could be predicted to result from natural
                                                                                      hazard events? For example, if flooding is possible in the
   tained.                                                                            surrounding area, how would a flood affect the life safety
                                                                                      network while operating in its normal, monitored state?
S A.23.6.3.7.2(3) The planned impairment process is used to                           What would happen if a fire alarm occurred during a
U control change in the system and inform stakeholders. Any                           flood? How likely is it that a flood could damage the life
                                                                                      safety network? What related events might impact the life
   activities that can affect the performance of the network or                       safety network and equipment, such as a power outage?
                                                                               (5) Human caused: What are the network risks to the imple-
L impact conclusions of a risk analysis should be presented to the                    mentation of the emergency response plan in response to
                                                                                      accidents or intentional acts? What are the types of emer-
   organization referred to in 23.6.3.5 for approval. The organiza-                   gency events that could be predicted from both within
                                                                                      and outside the protected premises? What type of related
A tion should have a name (e.g., Life Safety Network Manage-                          damage might be expected to impact the life safety
                                                                                      network and equipment, such as explosions?
   ment Group). All stakeholders who could be affected by                      (6) Technological caused: What are the network risks to the
                                                                                      implementation of the emergency response plan in
{C56A4DC7-64F7-4C8U network outages should have representation in the organiza-       response to technologically caused events or failures and
                                                                                      the types of emergency events that could be predicted to
 8-B368-41DE5BD47BC8} tion.                                                           result from a technologically caused event both within
                                                                                      and outside the protected premises. What type of related
 ID A committee made up of members of the organization

   should meet on a regular basis and report to the organization.

IV All planned impairments should have 7 days' notice. An emer-

   gency impairment (one with less than 7 days' notice) should
   meet very stringent standards for urgency. Outages and repair

D operations are dealt with on a case by case basis with the fire

   marshal's office, and the Department of Public Safety is inclu-

IN ded based on the operational impact.
      All proposed changes and outages are to be presented to the
   organization for authorization, scheduling, and coordination.

R Once a change has been authorized and scheduled, an impair-

   ment notification is issued notifying all affected users. If

Ospecific mitigation actions, such as fire watch, are required,
Fthey are to be included in the impairment notification.
   Impairment notifications are issued through the fire                               damage might be expected to impact the life safety
marshal's office, the Department of Public Safety, the Power                          network and equipment, such as a network attack?
Outages Group, or other groups depending on the systems                        (7) Network maintenance risks: What are the network risks to
affected.                                                                             the implementation of the emergency response plan in
                                                                                      response to a degradation of network software perform-
                                                                               ance (e.g., an unintended degradation of performance
   A "login banner" is a programmable option for network                       due to software updates) or a degradation of physical
switches and routers. This banner is the first thing that comes                network performance or implementation (e.g., physical
up on the screen when you log into the equipment. Where
practical, network equipment used in life safety systems should                damage, system modifications)? What types of emergency
have a login banner to notify service personnel that the                       events could be predicted to result from a degradation of
network is a part of an active life safety system and any impair-              the life safety network? What type of related impairments
                                                                               might be expected to impact the components of the life
ment should be coordinated with the named organization.                        safety network and equipment, such as environmental

                                                                               controls?

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-270                                              NATIONAL FIRE ALARM AND SIGNALING CODE

The questions suggested in items (1) through (7) are                                For the first time, NFPA 72 introduces the use of the
offered for consideration, and not all of them might be appro-                      common PC workstation technology having the UL listing for
priate for every life safety network installation.                                  "shock and hazard" to be a part of the total building system
                                                                                    without the UL 864 listing, which was a hindrance to the
A.23.8.1.1 A system provided with an alarm verification                             advancements in technologies.
feature as permitted by 23.8.5.4.1 is not considered a presignal
system, since the delay in the signal produced is 60 seconds or N A.23.8.4.2.2.2 When the BSIU is not available to control the
less and requires no human intervention.                                            fire alarm system, the FACU within the room must be able to
                                                                                    perform all the necessary controls of the fire alarm system with-
A.23.8.1.2.1.1(6) "Immediately actuated" means there are no                         out relying on the BSIU.
delays imposed by the system other than the processing of the
signal in accordance with 23.8.1.1.                                                 A.23.8.4.4 For systems such as carbon monoxide detection,
                                                                                    fire extinguisher electronic monitoring device, emergency
   A.23.8.1.2.1.2 The bypass means is intended to enable auto-                      communications (mass notification), or intrusion, much of the
   matic or manual day, night, and weekend operation.                               benefit of a combination system comes from being able to use
   A.23.8.2 This Code addresses field installations that intercon-                  common wiring. If the equipment in the combination system is
                                                                                    of equivalent quality to fire alarm equipment, and the system
Y nect two or more listed control units, possibly from different                    monitors the wiring and equipment in the same way as fire
L manufacturers, that together fulfill the requirements of this                     alarm equipment, then sharing of wiring is permitted. If the
                                                                                    equipment is not of equivalent quality, isolation between the
   Code.                                                                            systems would be required.
                                                                                    A.23.8.4.7 Examples of signal classification are provided in
 N Such an arrangement should preserve the reliability,                             Table A.23.8.4.7. This is not all-inclusive or prescriptive but is
                                                                                    meant to illustrate a potential classification scheme. Actual
   adequacy, and integrity of all alarm, supervisory, and trouble                   schemes might vary depending upon the emergency response
                                                                                    plan and/or requirements of the authority having jurisdiction.
O signals and interconnecting circuits intended to be in accord-                    Mass notification systems are allowed to take priority over the
                                                                                    fire alarm audible notification message or signal. This is inten-
   ance with the provisions of this Code.                                           ded to allow the mass notification system to prioritize emer-
                                                                                    gency signals on the basis of risk to building occupants. The
 E Where interconnected control units are in separate build-                        designer should specify the desired operation, in particular, as
                                                                                    to what should occur immediately after the mass notification
   ings, consideration should be given to protecting the intercon-                  message has completed.
                                                                                    A.23.8.4.9 See NFPA 720 for more information.
S necting wiring from electrical and radio frequency                                A.23.8.4.9.2 Response to carbon monoxide alarm signals
                                                                                    could include, but not be limited to, any one of the following:
   interference.                                                                    immediate evacuation of occupants, immediate call to the fire
                                                                                    department or other responding authorities, relocation of
U A.23.8.2.7.4 Where interconnected fire alarm control units                        occupants to another portion of the building, investigation of
L have unsupervised form C contacts that change status during a                     the area identified, and/or opening of all doors and windows
                                                                                    to the outside in the area identified.
   trouble condition, annunciators installed at each control unit                   A.23.8.4.10 See NFPA 10 for more information on portable
                                                                                    fire extinguishers.
A provide status indication.                                                        A.23.8.5.1.2 The manual means required by 23.8.5.1.2 is
                                                                                    intended to provide a backup means to manually actuate the
   A.23.8.4.1 The provisions of 23.8.4.1 apply to types of equip-                   fire alarm system when the automatic fire detection system or
                                                                                    waterflow devices are out of service due to maintenance or test-
{C56A4DC7-64F7-4C8U ment used in common for fire alarm systems, such as fire

 8-B368-41DE5BD47BC8} alarm, sprinkler supervisory, or guard's tour service, and for

ID other systems, such as burglar alarm or coded paging systems,

   and to methods of circuit wiring common to both types of

IV systems. The intent of connecting non-fire systems with the fire

   alarm system is often to cause the non-fire systems to react
   appropriately when signaled by the fire alarm system.

D N A.23.8.4.2.1 Buildings are advancing with technologies in
IN HVAC, security, elevators, energy controls, and lighting. Build-

   ing operators and designers expect to be able to integrate vari-
   ous building systems with human interfaces.

 R First responders are embracing new technologies, and the

   fire life safety systems have a lot of information to assist them in

FO emergency response and also system evaluation.
Table A.23.8.4.7 Examples of Signal Classification

          Life Safety      Property Protection            Trouble                       Other
Fire alarm signals           Security signals          Battery fault                HVAC signals
Carbon monoxide alarm                               AC power failure                 Occupancy
                           Supervisory signals
  signals                                               IDC faults
Code blue signals             Access control            NAC faults
Panic alarms                                            SLC faults
Hazmat signals
Severe weather warnings
Flood alarms
Mass notification signals
Holdup alarm signals

2019 Edition               Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                ANNEX A                                                          72-271

ing, or where human discovery of the fire precedes automatic                       (6) Engine-driven fire pumps, including running (alarm or
sprinkler system or automatic detection system activation.                                supervisory), failure to start, controller off "automatic,"
                                                                                          and trouble (e.g., low oil, high temperature, overspeed)
   The manual fire alarm box required by 23.8.5.1.2 should be
connected to a separate circuit that is not placed "on test"                       (7) Steam turbine fire pumps, including running (alarm or
when the detection or sprinkler system is placed "on test." The                           supervisory), steam pressure, and steam control valves
manual means is only intended for use by the system technician
or the building owner and should be located by the sprinkler                       A.23.8.5.6.3 Circuits connected to a signaling line circuit
riser or fire alarm control unit.                                                  interface are initiating device circuits and are subject to these
                                                                                   limitations.

A.23.8.5.3.2 Where power is supplied separately to the individ-                    A.23.8.5.6.4 Some ball valves installed on air pressure lines
ual initiating device(s), multiple initiating circuits are not                     connected to a pressure switch for dry pipe sprinkler systems or
prohibited from being monitored for integrity by a single                          certain types of preaction sprinkler systems will cause the air
   power supervision device.                                                          pressure that is trapped in the line between the valve and the
   A.23.8.5.4.1 The alarm verification feature should not be used                     supervisory signal initiating device to bleed off when the valve
   as a substitute for proper detector location/applications or                       is turned to isolate the initiating device. This will cause the
                                                                                      initiating device to operate and signal the low air supervisory
Y regular system maintenance. Alarm verification features are                         condition. The arrangement is permitted by other standards
L intended to reduce the frequency of false alarms caused by                          and provides a fail-safe way to test a low air pressure signal with-
                                                                                      out risking activation of the system.
   transient conditions. They are not intended to compensate for                      A.23.8.5.8 See A.23.8.5.6.
                                                                                      A.23.8.6.2 The general purpose of the fire alarm audible and
N design errors or lack of maintenance.                                               visual notification appliances is to alert occupants that there is
                                                                                      a fire condition and for occupants to exit from the building.
   A.23.8.5.4.6.3 Where a separate power source is provided for a
                                                                                          Once the occupants are in the exit enclosures, high noise
O duct smoke detector, consideration should be given to provide                       levels and light intensity from notification appliances could
                                                                                      cause confusion and impede egress. There could be conditions
   a secondary power source for the duct detector power source as                     that warrant the installation of notification appliances in exit
                                                                                      passageways, but careful analysis is necessary to avoid impeding
E a power failure to the duct detector will (or should) indicate a                    exiting from the building.
                                                                                   N A.23.8.6.3.3 The building's emergency response plan might
   trouble condition on the fire panel. If the system is connected                    specify occupant notification only in the area(s) of initiation
                                                                                      and at the control panel. Whole building evacuation might not
S to an off-premises monitoring station, a trouble signal will be                     be specified in the emergency response plan.
                                                                                    A.23.10.2 One or more of the following means might be
   sent immediately upon power failure. This is in contrast to the                    considered acceptable to provide a level of survivability consis-
                                                                                      tent with the intent of this requirement:
U intent and requirements to delay the off-premises reporting of                      (1) Installing a fire alarm system in a fully sprinklered build-

   primary power failures.                                                                    ing in accordance with NFPA 13
                                                                                      (2) Routing notification appliance circuits separately
L A.23.8.5.5 This Code does not specifically require a waterflow                      (3) Using short-circuit fault-tolerant signaling line circuits for

   alarm initiating device to be connected to the building fire                               controlling evacuation signals
                                                                                          The requirement for notification appliances to operate in
A alarm system. Connection to the building fire alarm system                          those notification zones that are not attacked by fire will also
                                                                                      require that circuits and equipment that are common to more
   would be determined by the requirements established by the                         than one signaling zone be designed and installed such that
                                                                                      the fire will not disable them. For instance, a signaling line
{C56A4DC7-64F7-4C8U authority having jurisdiction. See A.1.2.4.                       circuit used to control notification appliances in multiple noti-
ID 8-B368-41DE5BD47BC8} A.23.8.5.5.3 Circuits connected to a signaling line circuit   fication zones should be properly designed and installed so
                                                                                      that one fire would not impair more than one notification
   interface are initiating device circuits and are subject to these

IV limitations.

   A.23.8.5.6 This Code does not specifically require supervisory
   signal initiating devices to be connected to the building fire

D alarm system. Connections to the building fire alarm system

   would be determined by the requirements established by the

IN authority having jurisdiction. See A.1.2.4. Some systems utilize

   nonelectrical methods to supervise conditions of the system
   such as chains on sprinkler control valves.

 R Supervisory signals are not intended to provide indication of

   design, installation, or functional defects in the supervised

Osystems or system components and are not a substitute for regu-
Flar testing of those systems in accordance with the applicable

   standard. Supervised conditions should include, but not be
   limited to, the following:

(1) Control valves 112 in. (38.1 mm) or larger                                     zone. Power supply requirements of Chapter 10 apply to these
(2) Pressure, including dry pipe system air, pressure tank air,                    systems. The secondary power supply requirements of that
preaction system supervisory air, steam for flooding                               chapter meet the intent of these survivability requirements.
       systems, and public water
(3) Water tanks, including water level and temperature                             A.23.11.7 Automatic fire suppression systems referred to in
(4) Building temperature, including areas such as valve closet                     23.11.7 include, but are not limited to, preaction and deluge
                                                                                   sprinkler systems, carbon dioxide systems, Halon systems, and
       and fire pump house                                                         dry chemical systems.
(5) Electric fire pumps, including running (alarm or supervi-
sory), power failure, and phase reversal
                                                                                   A.23.12.4 Off-site logging of fire alarm data can be useful to
                                                                                   preserve information in the face of fire or building failure to
                                                                                   facilitate accurate reconstruction of the event. It can also be

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-272                           NATIONAL FIRE ALARM AND SIGNALING CODE

beneficial to send data off-premises to incident command N A.23.16.3.1.5 Trouble and supervisory signals are not required
personnel to enhance situational awareness and response deci-   to latch. Self-restoring trouble and supervisory signals are
sions and to maintain safe and efficient operations. Figure     acceptable.
A.23.12.4 shows an example of a network to accomplish these
goals.                                                          A.24.1.2 An emergency communications system could target
                                                                the general building, area, space, campus, or region.
A.23.16 The term wireless has been replaced with the term low-
power radio to eliminate potential confusion with other trans-  A.24.3.1.1 In certain situations, it is important to provide a
mission media such as optical fiber cables.                     distributed sound level with minimal sound intensity variations
                                                                to achieve an intelligible voice message. This differs from past
Low-power radio devices are required to comply with the         fire alarm design practice that used fewer notification applian-
applicable low-power requirements of Title 47, Code of Federal  ces but with each having greater sound pressure output levels.
Regulations, Part 15.                                           Nonemergency system design practice is to use more loud-
                                                                speakers and less sound intensity from each loudspeaker.
                                                                Besides improving intelligibility of the message, this approach
                                                                minimizes annoyance to building occupants from the system
                                                                and lessens the likelihood of tampering with the system by
                                                                occupants because of loudspeakers being too loud. In other
                                                                applications, such as outdoor signaling where reverberation is
                                                                not a problem, intelligibility can be achieved by using fewer
                                                                appliances or clusters of appliances covering larger areas.

                                                                   Intelligibility is a complex function of the source audio, the
                                                                acoustic response of the architectural features and materials of
                                                                the immediate vicinity, and the dynamics created by the room's
                                                                occupants. Refer to Annex D for more information on speech
                                                                intelligibility and how it is predicted. Spacing loudspeakers
                                                                closely can be an intelligibility-enhancing technique but can
                                                                occasionally lead to opposite results when improperly
                                                                designed. There are several techniques using directionality
                                                                features that do not use closely spaced loudspeakers but rather
                                                                use the room/space acoustic response in their favor.
   A.23.16.1 Equipment listed solely for dwelling unit use would
   not comply with this requirement.

Y A.23.16.2 This requirement is intended to limit the impact
L from the failure of a battery operated receiver/transmitter in a

   given space. This requirement is not intended to prevent a

N single device that contains multiple function elements, such as

   a combination carbon monoxide and smoke detector, a detec-
   tor with an independently controllable sounder, a notification

O appliance with visible and audible elements, and so forth. This

   requirement is intended to limit the number of functional

E elements to one of each independent type. For example, two

   manual fire alarm boxes could not rely on a single battery.

S A.23.16.3.1 This requirement is not intended to preclude veri-
U fication and local test intervals prior to alarm transmission.

N· A.23.16.3.1.3 This requirement ensures that an alarm is

L received in the rare event that the RF channel experiences

   interference.
{C56A4DC7-D64IFV7-I4DC8U8-AB368-41DE5BD47BC8} Computer 1
                       Ethernet                                       To listed
                                                                     monitoring
                                 Ethernet
                                  To FACU                       Fire alarm
                       IN Ethernet                              control unit

                                                                  brand X

FOREthernet                                                      To listed
                                                                monitoring

                       Ethernet network

Computer 2                       Ethernet                       Fire alarm
                                                                control unit

                                                                  brand Y

                                                   To listed
                                                  monitoring

        Handheld                           Fire alarm
                                           control unit

                                             brand Z

FIGURE A.23.12.4 Supplemental Reporting Network.

2019 Edition           Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

ANNEX A                                                                                                          72-273

A.24.3.1.2 In certain acoustically challenging areas, listed fire                   system and employee discipline. Access to amplification equip-
alarm loudspeakers might not be capable of producing an                             ment and controls should be limited to those authorized to
intelligible message. Non­fire alarm listed loudspeakers are                        make adjustments to such equipment. It is common practice to
permitted to be installed in these limited areas. A failure of a                    install such equipment in a manner that allows adjustment of
non-listed loudspeaker should not disrupt the operation of                          non-emergency audio signal levels while defaulting to a fixed,
listed fire alarm loudspeakers and operation of the fire alarm                      preset level of playback when operating in emergency mode.
or mass notification control equipment. Typically, a dedicated                      Under extreme circumstances, certain zones of a protected
loudspeaker circuit and other audio components such as                              area might require a dedicated in-building fire emergency
amplifiers could be necessary to meet this functionality.                           voice/alarm communications zone.

 A.24.3.2 Users who speak too softly, too loudly, or who hold a                     A.24.3.6.1 See Annex G.
microphone too close, too far, or at an incorrect angle can
introduce distortion or cause reduced intelligibility of the                        A.24.3.6.2 See Annex G.

   spoken message. The characteristics of the system microphone                     A.24.3.6.3 See Annex G.
   are important ergonomic factors that affect voice intelligibility.               A.24.3.7 One-way emergency communications systems are
   Some microphones need to be held close to the mouth,                             intended to broadcast information, in an emergency, to person-
                                                                                    nel in one or more specified indoor or outdoor areas. It is
Y perhaps an inch or less. Others need to be three or four inches                   intended that emergency messages be conveyed either by audi-
L away. How is the user to know what's ideal? A simple diagram                      ble or visual textual means or both. This section does not apply
                                                                                    to bells, horns, or other sounders and visual notification appli-
   next to the microphone can help. Some microphones are very                       ances, except where used in conjunction with the desired oper-
                                                                                    ation of emergency messages and signaling.
N directional and must be held flat in front of the mouth. These
                                                                                       Two-way emergency communications systems are divided
   microphones are useful in small command centers, since they                      into two categories, those systems that are anticipated to be
                                                                                    used by building occupants and those systems that are to be
O are less likely to pick up conversations off to the sides. On the                 used by fire fighters, police, and other emergency services
                                                                                    personnel. Two-way emergency communications systems are
   other hand, microphones with a wider polar sensitivity are                       used both to exchange information and to communicate infor-
   more forgiving for a user to hold comfortably while moving                       mation, such as, but not limited to, instructions, acknowledge-
                                                                                    ment of receipt of messages, condition of local environment,
E and doing other tasks. Their downside is that they will pick up                   and condition of persons, and to give assurance that help is on
                                                                                    its way.
   extraneous noise in poorly designed command centers intro-
                                                                                       NFPA 72 contains requirements that can impact the applica-
S duced into the microphone.                                                        tion of emergency communications systems. For instance, coor-
U A.24.3.3 The requirements found in NFPA 70 Article 708,                           dination of the functions of an emergency communications
                                                                                    system with other systems that communicate audibly and/or
   should be considered for emergency communications systems                        visibly [such as fire alarm systems, security systems, public
                                                                                    address (PA) systems] is essential in order to provide effective
L that are installed in vital infrastructure facilities classified as a             communication in an emergency situation. Conflicting or
                                                                                    competing signals or messages from different systems could be
   designated critical operations area (DCOA). This includes                        very confusing to occupants and have a negative impact on the
                                                                                    intended occupant response. Where independent systems
A facilities that, if destroyed or incapacitated, would disrupt                     using audible and/or visual notification are present, the emer-
                                                                                    gency communications system needs to interface with those
   national security, the economy, public health or safety and                      systems to effect related control actions such as deactivating
                                                                                    both audible and visual notification appliances. The use of a
{C56A4DC7-64F7-4C8U where enhanced electrical infrastructure for continuity of oper-single integrated combination system might offer both
                                                                                    economic and technical advantages. In any case, coordination
 8-B368-41DE5BD47BC8} ation has been deemed necessary by governmental authority.    between system functions is essential. The coordination of

ID A.24.3.4 The features for a nonrequired system should be

   established by the system designer on the basis of the goals and

IV objectives intended by the system owner.

   A.24.3.5.2 Dedicated in-building fire emergency voice/alarm

D communications systems are not required to monitor the integ-

   rity of the notification appliance circuits while active for emer-

IN gency purposes. However, these circuits have to be monitored

   for integrity while active for non-emergency purposes. The
   building operator, system designer, and authority having juris-
   diction should be aware that, in some situations, such a system

R could be subject to deliberate tampering. Tampering is usually

   attempted to reduce the output of a sound system that is in

Oconstant use, such as background music or a paging system,
Fand that could be a source of annoyance to employees.
   The likelihood of tampering can be reduced through proper                        emergency communications systems with other systems should
consideration of loudspeaker accessibility and system opera-                        be considered part of the risk analysis for the emergency
tion.                                                                               communications system. (See Figure A.24.3.7.)

   Access can be reduced through the use of hidden or                    Additional documents such as ANSI/NEMA Standard SB-40,
nonadjustable transformer taps (which can reduce playback             Communications Systems for Life Safety in Schools, can also be used
levels), use of vandal-resistant listed loudspeakers, and place-      as supplemental resources to provide help with risk assessment
ment in areas that are difficult to access, such as high ceilings     and application considerations.
(any ceiling higher than could be reached by standing on a         N A.24.3.7.1 Other codes reference NFPA 72 with respect to the
desk or chair). Non-emergency operation of the system should          emergency voice alarm communications (EVAC) systems or
always consider that an audio system that annoys an employee          design and installation requirements. If EVAC systems are
potentially reduces employee productivity and can also annoy          required, they are also required to be listed per UL 864, Stand-
the public in a commercial environment. Most motivations for          ard for Control Units and Accessories for Fire Alarm Systems.
tampering can be eliminated through appropriate use of the            However, owners or designers might identify risks in addition

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-274                             NATIONAL FIRE ALARM AND SIGNALING CODE

                                   Emergency communications
                                           systems (ECS)
                                              Chapter 24

One-way                                Two-way            Info command   Performance-
  ECS                              in-building ECS          and control  based design
                                                                         Section 24.12
                                                          Section 24.11

In-building fire                   Two-way wired

        EVACS                      emergency

Section 24.4                       services ECS

                                   Section 24.8
  In-building
      MNS          Combination     Two-way radio
                      systems      enhancement
 Section 24.5
                  Interfaces with       system
Y Wide-area             MNS         Section 24.9
      MNS
                   PA systems      Area of refuge
L Section 24.6    used for MNS           ECS
N Distributed
                                   Section 24.10
recipient MNS
                                   Stairway ECS
O Section 24.7                     Section 24.10
                                      Elevator

                                   E Landing ECS

                                   Section 24.10
                                   S Occupant

                                    Evacuation

                                   U Elevator

                                    Lobby ECS

                                   L Section 24.10
A  FIGURE A.24.3.7 Emergency Communications Systems.
{C56A4DC7-64F7-4C8U to fire that might also require additional emergency communi-

8-B368-41DE5BD47BC8} cations systems such as in-building mass notification system

ID (MNS), wide-area MNS, or distributed recipient MNS. If an

MNS is included in the design, a risk analysis is required by

IV 24.3.12. In consideration of the risk analysis, related design

could include combinations of the emergency communications
systems options presented in 24.3.7.1. For example, depending

D on the specifics of the facility under consideration, the design

could include combination systems or other combinations of

IN separate EVAC UL 864 and equipment listed per UL 2572,

Mass Notification Systems, as long as these systems are inter-
faced in compliance with Chapter 24 and are approved by the
AHJ.

R A.24.3.8 The layers can be used in combination. In all cases,
O the system design needs to follow the risk analysis and be inte-

grated into the emergency response plan. Research has shown

Fthat more than one layer has been used to be effective. Multi-

ple layers provide an extra level of notification (a safety net).
The overall MNS application is likely to exploit a number of
                                                             (6) Textual/digital signage/displays
                                                                Layer 2 could consist of elements such as the following:

                                                             (1) Wide-area outdoor MNS
                                                             (2) High power loudspeaker arrays (HPLAs)

                                                                Layer 3 could consist of elements such as the following:
                                                             (1) Short message service (SMS)
                                                             (2) Email
                                                             (3) Computer pop-ups
                                                             (4) Smartphone applications (apps)
                                                             (5) Reverse 911/automated dialing

                                                                Layer 4 could consist of elements such as the following:
                                                             (1) Radio broadcast (satellite, AM/FM)
                                                             (2) Television broadcast (satellite, digital)
                                                             (3) Location specific messages/notifications
                                                             (4) Weather radios
                                                             (5) Social networks

public and individual systems or components that combine to              Also see Optimizing Fire Alarm Notification for High Risk Groups
produce a reliable and robust solution to achieve emergency  research project.
notification objectives.
                                                             A.24.3.9 The design documents might include, but are not
Layer 1 could consist of elements such as the following:     limited to, shop drawings, input/output matrix, battery calcula-
                                                             tions, notification appliance voltage drop and wattage calcula-
(1) Emergency voice/alarm communications            systems  tions for visual notification appliances and loudspeakers, and
       (EVACS)                                               product data sheets.

(2) In-building mass notification system (MNS)
(3) One-way voice communication systems (PA)
(4) Two-way voice communication systems                      A.24.3.10 Fire emergency voice/alarm communications
(5) Visual notification appliances                           systems (EVACS) that are listed in accordance with ANSI/
                                                             UL 864, Standard for Control Units and Accessories for Fire Alarm

2019 Edition              Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                        ANNEX A                                                  72-275

Systems, can be used for MNS. A control unit only listed in                        (6) What zone or areas should receive the emergency
accordance with ANSI/UL 2572, Mass Notification Systems,                           message(s) -- that is, is it a floor of a building, multiple
cannot be used as a fire alarm control unit.                                       floors of a building, the entire building, multiple build-
                                                                                          ings, a campus of buildings, an entire town or city, an
A.24.3.12 There are many credible risk assessment methodol-                               entire state, an entire region of states, or an entire coun-
ogies that can be utilized and/or referenced in conducting the                            try?
risk assessment required in 24.3.12, some of which are listed as                   (7) What is the validity of the emergency event -- that is, has
follows:                                                                                  the emergency event been investigated and/or

(1) CARVER -- Target Analysis and Vulnerability Assessment                         confirmed?
Methodology, Washington, DC: U.S. Department of                   (8) What instructions should we send to our personnel --
Defense (see Field Manual 34-36, Special Operation                                 that is, should they evacuate the facility, should they
Forces Intelligence and Electronics Warfare Operation,                             shelter-in-place, should they shelter-in-place at a special
          Sept. 30, 1991), www.defense.gov                                                location, should they proceed to a safe haven area, and
   (2) General Security Risk Assessment Guidelines. Alexandria, VA:                       other action oriented items?
                                                                                   (9) Are there any special instructions, procedures, or special
          American Society for Industrial Security International,                         tasks that we need to remind personnel about or to
                                                                                          accomplish -- that is, close your office door, open your
  Y www.asisonline.org                                                                    office door, stay away from windows, do not use elevators,
                                                                                          and other information relating to personnel actions?
   (3) NFPA 1600 Quincy, MA: National Fire Protection Associa-
                                                                                      The questions suggested in items (1) through (9) are
  L tion, www.nfpa.org                                                             offered for consideration, and not all of them might be appro-
                                                                                   priate for every mass notification system installation. It is
   (4) NFPA 730 Quincy, MA: National Fire Protection Associa-                      important to remember that when an emergency event occurs,
                                                                                   the response must be immediate and deliberate. Therefore,
  N tion, www.nfpa.org                                                             there is no time for indecision. So the questions selected to
                                                                                   reside in the emergency messaging decision tree illustrated in
   (5) Responsible Care Code, Washington, DC: American Chemis-                     items (1) through (9) must be straightforward and as simple as
                                                                                   possible. They must also be tailored to the specific organiza-
  O try Council, www.americanchemistry.com                                         tion, culture, site, and unique requirements of each local envi-
                                                                                   ronment.
   (6) Risk and Resilience Management of Water & Wastewater
          Systems, Denver, CO: American Water Works Association,                   A.24.3.13 The emergency response plan should include, but
                                                                                   not be limited to, the following elements:
  E www.awwa.org                                                                   (1) Emergency response team structure
S (7) VAMCAP® Vulnerability Assessment Methodology for Critical                    (2) Emergency response procedures, as follows:

          Asset Protection, Wilmington, DE: SafePlace Corporation,                        (a) Building system related emergencies
                                                                                          (b) Human-related emergencies
  U www.safeplace.com                                                                     (c) Terrorism-related emergencies
                                                                                          (d) Weather-related emergencies
   (8) Vulnerability Assessment Methodologies, Albuquerque, NM:                    (3) Emergency response equipment and operations
          Sandia National Laboratories, www.sandia.gov                             (4) Emergency response notification, as follows:
                                                                                          (a) Emergency message content
 L Refer to A.7.8.2(1) and Figure A.7.3.6 for a risk analysis                             (b) Emergency notification approval process
A checklist.                                                                              (c) Emergency notification initiation process
{C56A4DC7-64F7-4C8U A.24.3.12.1 Although this chapter outlines some specific crite-(5) Emergency response training and drills, as follows:
                                                                                          (a) Classroom training
 8-B368-41DE5BD47BC8} ria and/or limitations, each application should be based on         (b) Table-top training
                                                                                          (c) Live drills
ID recognized performance-based design practices and the emer-
                                                                                   A.24.3.14.3 This section is not meant to preclude a
   gency response plan developed for the specific facility.

 IV Here are the general categories of questions that might be

   presented to the senior manager responsible for mass notifica-
   tion decisions. The actual questions for each project must be

D tailored to the area, the building, the campus, and the culture

   of the user organization. Following is a brief description of

IN potential content within the mass notification event questions:

   (1) What is the type of emergency event -- that is, is it fire,
          security, safety, health, environmental, geological, mete-

  R orological, utility service disruption, or another type of

          event?

O(2) What is the urgency of the emergency event -- that is,
          does it represent immediate danger, has it already occur-

F red, is it expected to occur soon, is it expected to occur in
the future, or is its occurrence unknown?                                          performance-based pathway survivability approach. As with
(3) What is the anticipated or expected severity of the emer-
gency event that is, how will it impact our facility and its                       most performance-based approaches, documentation should
                                                                                   be provided by the designer and maintained with system docu-
functions, is it expected to be extreme, severe, etc.?                             mentation for the life of the system. Written documentation of
(4) What is the certainty of the emergency event that is, is it
happening now, is it very likely to occur, is it likely to                         the approval from the authority having jurisdiction should also
                                                                                   be maintained. A performance-based approach to pathway
occur, is it possible that it will occur in the future, is it                      survivability could be equivalent to, less stringent than, or more
unlikely to occur, or is its occurrence unknown?
(5) What is the location of the event, or from what direction                      stringent than the prescriptive approach in 24.3.14. Often a
                                                                                   performance-based approach will result from a risk analysis.
is the emergency event approaching -- that is, has it or
will it be approaching from the north, south, east, or                             This section is also not meant to preclude less stringent path-
                                                                                   way survivability requirements supported by a risk analysis for
west?                                                             those unique occupancies that employ emergency voice alarm/

                                                                                   emergency communication systems for relocation or partial

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-276        NATIONAL FIRE ALARM AND SIGNALING CODE

evacuation as part of their fire safety plan where relocation or                   In an ADS that is a non-acoustically challenging area, design-
partial evacuation could be readily superseded by total evacua-                    ing for audibility will typically result in an intelligible system
tion and where buildings are of a type other than Type I or                        provided minimum loudspeaker guidelines are followed. Areas
Type II (222) construction where the pathway survivability                         typically considered to be non-acoustically challenging include
performance requirement does not need to be for two hours.                         traditional office environments, hotel guest rooms, dwelling
Examples include low-rise education and day-care occupancies,                      units, and spaces with carpeting and furnishings.
nursing homes, ambulatory health care occupancies, hotel and
dormitory occupancies, and residential board and care occu-          Special attention must be given to acoustically challenging
pancies.                                                          ADSs. Such areas might incorporate appreciable hard surfaces
                                                                  (e.g., glass, marble, tile, metal, etc) or appreciably high ceilings
Refer to Annex F for previous nomenclature and cross-                              (e.g., atriums, multiple ceiling heights). These conditions will
reference.                                                        require more stringent design guidelines to ensure intelligibil-
· A.24.3.14.9 Although in some instances areas of refuge (areas                    ity (e.g., a closer than normal loudspeaker spacing with lower
  of rescue assistance) might be installed in buildings that use                   taps). This can help reduce the effect of excessive reverbera-
  general evacuation and not relocation/partial evacuation, it is                  tion and result in better intelligibility. In extreme cases there
                                                                                   could be areas where intelligibility is not attainable, but this
Y still crucial that people awaiting assistance can communicate                    can be acceptable if there is an ADS within 30 ft (9.1 m) where
                                                                                   the intelligibility of the system is deemed adequate.
  with emergency responders to facilitate their evacuation. Thus,
                                                                                      In an ADS where the ambient noise level exceeds 85 dB it is
L their evacuation time might be prolonged, and therefore the                      acknowledged that intelligibility might not be attainable and an
                                                                                   alternate means of notification is required.
  emergency communications systems should be capable of oper-
                                                                                      Design guidance is provided in the NEMA Standards Publi-
N ating reliably during a fire incident.                                           cation SB 50-2008, Emergency Communications Audio Intelligibility
O A.24.4 Where used, recorded voice messages for fire emer-                        Applications Guide.
                                                                                   A.24.4.4.2 The intent of this low frequency tone is to accom-
  gency alarm systems should be prepared in accordance with                        modate those with mild to severe hearing loss. See also 18.4.6,
  this Code by persons who are experienced with the operation                      A.18.4.6.1, and A.29.5.10.2. The effective date listed in Chap-
                                                                                   ter 18 for using a low frequency signal has not been allowed in
E of building fire emergency alarm systems and are knowledgea-                     24.4.4 because voice systems are easily adapted to comply,
                                                                                   whereas the requirements of 18.4.6 also apply to stand-alone
  ble of the building's construction, layout, and fire protection                  tone signaling appliances.
                                                                                   A.24.4.4.3 Sleeping accommodations are provided in occu-
S plan, including evacuation procedures. The proposed voice                        pancies such as healthcare, detention and correction, and
                                                                                   other occupancies where it would not be necessary to utilize a
  messages should be approved by the authority having jurisdic-                    low frequency tone that awakens those sleeping. For example,
                                                                                   in a hospital, the voice message is used to notify staff members
U tion prior to being implemented. Persons who record the                          who are already awake. The staff will then respond to the
                                                                                   appropriate location in the hospital to carry out their duties
  messages for fire emergency alarm systems should be able to                      that could include awakening and relocating patients who
                                                                                   could be in danger. In addition, fire drills are required to be
L read and speak the language used for the message clearly,                        conducted on a regular basis and providing a low frequency
                                                                                   tone could unnecessarily awaken patients, which would be
  concisely, and without an accent that would have an adverse                      detrimental to their care.
                                                                                   A.24.4.5.1 The choice of the location(s) for the in-building
A effect on intelligibility.                                                       fire emergency voice/alarm communications control equip-
 {C56A4DC7-64F7-4C8U It is not the intention that in-building fire emergency voice/ment should also take into consideration the ability of the fire
                                                                                   alarm system to operate and function during any probable
 8-B368-41DE5BD47BC8} alarm communications service be limited to English-speaking  single event. Although NFPA 72 does not regulate either build-
                                                                                   ing construction or contents, system designers should consider
ID populations. Emergency messages should be provided in the                       the potential for an event that could damage the equipment,
                                                                                   including remotely located control devices, to disable the
  language of the predominant building population. If there is a                   system or a portion thereof. Where practical, it is prudent to
  possibility of isolated groups that do not speak the predomi-                    minimize unnecessary fire exposures of fire alarm control
                                                                                   equipment through the use of fire-rated construction or enclo-
IV nant language, multilingual messages should be provided. It is                  sures, by limiting adjacent combustibles and ignition sources,
                                                                                   or other appropriate means.
  expected that small groups of transients unfamiliar with the

D predominant language will be picked up in the traffic flow in

  the event of an emergency and are not likely to be in an isola-

IN ted situation.

  A.24.4.2.2.2 Generally speaking, in a standard building config-
  uration with normal ceiling height [8 ft to 12 ft (2.4 m to

R 3.7 m)], normal ceiling construction (e.g., drop acoustical ceil-

  ing tiles), standard wall configurations, and finishes and carpe-
  ted floors, ceiling-mounted loudspeakers should be installed in

O all normally occupiable spaces and in corridors spaced at a
Fmaximum of twice the ceiling height or as determined by a

  commercially available computer acoustical/loudspeaker
  modeling program. Where wall-mounted loudspeakers are
  used, manufacturer recommendations should be reviewed
  and/or computer modeling should be employed. One of the
  goals of loudspeaker placement is to provide the shortest prac-
  tical distance from the source (loudspeaker) to the recipient
  (person hearing the signal). In many applications, a combina-
  tion of wall- and ceiling-mounted loudspeakers might be
required. The audibility and intelligibility of the loudspeakers
can be impacted by the tap/setting at which the loudspeaker is                     A.24.4.6.1 Loudspeakers located in the vicinity of the in-
                                                                                   building fire emergency voice/alarm communications control
connected and should meet the audibility requirements of the                       equipment or MNS equipment should be arranged so they do
Code while still having the message intelligible. Connecting to                    not cause audio feedback when the system microphone is used.
a high setting to meet the audibility requirements of the Code                     Loudspeakers installed in the area of two-way telephone
could distort the intelligibility of the signal.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                ANNEX A                                                                                    72-277

stations should be arranged so that the sound pressure level        area, say so: "A fire has been reported in the area. For your
emitted does not preclude the effective use of the two-way tele-                   safety, use the stairs to evacuate the area immediately." A bad
phone system. Circuits for loudspeakers and telephones should                      example is: "The signal tone you have just heard indicated a
be separated, shielded, or otherwise arranged to prevent audio                     report of an emergency. If your floor evacuation signal sounds
cross-talk between circuits.                                                       after this message, do not use the elevator, walk to the nearest
                                                                                   stairway and leave the floor. While the report is being verified,
   A.24.4.7.1 Special suppression systems that are delivered                       occupants on other floors should await further instructions."
   through a total flooding or localized application include, but                  This message is too long, ambiguous, and subject to misunder-
   are not limited to, carbon dioxide, clean agents, halons, and                   standing if not heard clearly. The word "not" might not be
   other extinguishing agents. Special suppression systems require                 heard clearly, or it might be heard to apply to the entire
   audible and visual warning alarms to provide personnel the                      remaining sentence. Similarly, care should be used in selecting
   opportunity to evacuate or to alert personnel not to enter the                  and clearly enunciating words such as "fifth" and "sixth," which
   area of discharge that could be hazardous to life. A special                    can sound the same if the system and environment lead to low
   suppression system discharge can be a life-threatening hazard                   intelligibility.
   for personnel who are not notified and, therefore, fail to react
   to the pre-discharge alarm. In such cases, pre-discharge and                       See A.24.3.6.1 for more information on methodology for
                                                                                   improved message content, structure, and intelligibility. Refer
Y discharge alarms should be independent of the fire alarm loud-                   to Annex D for more information on speech intelligibility and
L speakers that are used as part of the mass notification system. A                how it is predicted.

   special suppression system discharge could pose a greater                          Content of the message should be predicated on the emer-
                                                                                   gency response plan, the nature of the building and its occu-
N threat to personnel that are located in the protected area, or                   pants, the design of the fire alarm system, and testing of the
                                                                                   occupant reaction to the message. Caution is advised that the
   that could enter the protected area, if the local signals were to               fire alarm system operation and message actuation might be
                                                                                   initiated by a manual pull station or detector remote from the
O be overridden and they did not receive the appropriate warn-                     fire.

   ing.                                                                               [1] Schifiliti, R. P., "To Leave or Not to Leave -- That is the
                                                                                   Question!", National Fire Protection Association, World Fire
E  A.24.4.8 When a fire or other emergency occurs in a building,                   Safety Congress & Exposition, May 16, 2000, Denver, CO.
   the usual goal is to evacuate the occupants or relocate them so
S that they are not exposed to hazardous conditions. The excep-                       [2] Ramachandran, G., "Informative Fire Warning Systems,"
   tion occurs in occupancies using stay-in-place/defend-in-place                  Fire Technology, vol. 47, no. 1, February 1991, National Fire
U (SIP/DIP) [1] strategies. It might also be necessary to alert and                Protection Association, 66­81.
   provide information to trained staff responsible for assisting
L evacuation or relocation. Figure A.24.4.8 shows several key                         [3] Bryan, J., "Psychological Variables That May Affect Fire
   steps in a person's reaction and decision-making process [2].                   Alarm Design," Fire Protection Engineering, Society of Fire Protec-
 A Occupants rarely panic in fire situations [3,4]. The behavior                   tion Engineers, Issue No. 11, Fall 2001.
   that they adopt is based on the information they have, the
                                                                                      [4] Proulx, G., "Cool Under Fire," Fire Protection Engineering,
{C56A4DC7-64F7-4C8U perceived threat, and the decisions they make. The entire deci-Society of Fire Protection Engineers, Issue No. 16, Fall 2002.

 8-B368-41DE5BD47BC8} sion path is full of thought and decisions on the part of the   [5] General Services Administration, Proceedings of the
                                                                                   Reconvened International Conference on Fire Safety in High
ID occupant, all of which take time before leading to the develop-                 Rise Buildings, Washington, D.C., October 1971.

   ment of adaptive behavior. In hindsight, the actions of many                       [6] Proulx, G., "Strategies for Ensuring Appropriate Occu-
                                                                                   pant Response to Fire Alarm Signals," National Research Coun-
IV occupants in real fires are sometimes less than optimal.                        cil of Canada, Ottawa, Ontario, Construction Technology Update,
                                                                                   No. 43, 1­6, December 2000.
   However, their decisions might have been the best choices                       A.24.4.8.6.1 Along with the pathway survivability require-
   given the information they had. Fire alarm systems that only                    ments, one or more of the following means could be consid-

D use audible tones and/or flashing visual notification appliances

   impart only one bit of information: fire alarm. It has long been

IN recognized that environments having complex egress situations

   or high hazard potentials require occupant notification systems
   that provide more than one bit of information [5]. To reduce
   the response time of the occupants and to effect the desired

R behavior, the message should contain several key elements

   [3,6].

FOThe key elements include the following:
(1) Tell occupants what has happened and where                                     ered acceptable to provide a level of survivability consistent
(2) Tell occupants what they should do                                             with the intent of this requirement:

(3) Tell occupants why they should do it                                           (1) Routing notification appliance circuits separately
                                                                                   (2) Using short-circuit, fault-tolerant signaling line circuits
   There does not seem to be any research that has tested                                 for controlling evacuation signals
actual message content to determine the best way to inform
occupants. The problem is that each building and each fire is                      The requirement for notification appliances to operate in
unique. Messaging is further complicated by the need to give                       those signaling zones that are not attacked by fire will also
different information to different people, depending on their                      require that circuits and equipment that are common to more
location relative to the fire, their training, and their physical/                 than one signaling zone be designed and installed such that
mental capabilities.                                                               the fire will not disable them. For instance, a signaling line
                                                                                   circuit used to control notification appliances in multiple
   Messages should use positive language and avoid negative                        signaling zones should be properly designed and installed so
instructions that could be misinterpreted due to unintelligible                    that one fire would not impair the signaling line circuit,
communications. For example, if you want people to leave an

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-278                                NATIONAL FIRE ALARM AND SIGNALING CODE

                                                                                  automatically by sensors or other systems and might be deliv-
                                                                   ered to the target audience using prerecorded messages or live
                      Information

Warning reception     acquisition                                                 messages, or both, tailored to the situation and the audience.
                      time

                                                                                  Each mass notification system could be different, depending
                                                                                  on the anticipated threat and the level of protection intended.
                                                                   As an example, a particular project might not require secure
Perceived warning     Message                                      radio transmissions. As such, criteria for such would not apply.
                      identification                               However, if the authority having jurisdiction or design profes-
  Seek additional     time                                         sional has specified secure radio transmissions, the minimum
    information?                                                   applicable criteria within this document would be required.
                                                                   Deviation from these minimum criteria would require approval
                                                                   of the stakeholders.
LY Evacuation behavior
 N (exit route)
Decision to evacuate  Decision to evacuate                                           Mass notification systems can consist of fully independent
      or relocate     response time                                               systems with minimal or no interface with the building fire
                                                                                  alarm system, systems that report trouble and supervisory
O FIGURE A.24.4.8 Key Steps in Person's Reaction.Type of evacuation               signals through the fire alarm system, systems that share audi-
SE rendering the notification appliances serving more than oneresponse choice timeble and visual notification circuits and appliances with the fire
                                                                                  alarm system, or combination mass notification and fire alarm
signaling zone inoperative.                                                       systems.
                                                                                  A.24.5.1.2(6) Other systems could include wide-area mass
U A.24.4.8.6.3 Paragraph 24.4.8.6.3 requires the protection of                    notification, distributed recipient mass notification, and
                                                                                  regional and national alerting.
circuits as they pass through fire areas other than the one                       A.24.5.2.1 Authorized personnel could include building occu-
                                                                                  pants who can readily access and originate messages in emer-
L served. The purpose of this is to delay possible damage to the                  gency situations. Depending on the individual facility, use of
                                                                                  the mass notification system to originate non-emergency
circuits from fires in areas other than those served by the                       messages could also be permitted. The selection of authorized
                                                                                  personnel should be based on a risk assessment and the build-
A circuits and to increase the likelihood that circuits serving areas             ing emergency response plan.
                                                                                  A.24.5.2.2 Authorized personnel could initiate message signal-
remote from the original fire will have the opportunity to be                     ing over the mass notification system from either an emergency
                                                                                  command center or a secondary (backup) control station(s).
{C56A4DC7-64F7-4C8U actuated and serve their purpose. Note that the protection    In cases where clusters of facilities within the same geographi-
                                                                                  cal region exist, one or more regional control stations could
8-B368-41DE5BD47BC8} requirement would also apply to a signaling line circuit thatinitiate message signaling. The mass notification system could
                                                                                  permit activation of messages originated by mobile sentries and
ID extends from a master fire alarm control unit to another                       roving patrols using wireless activation devices. Since it is
                                                                                  common practice to allow mass notification systems to be
remote fire alarm control unit where notification appliance                       utilized for "nonemergency" messages, the emergency
circuits might originate.                                                         command center should incorporate a clearly marked and easy
                                                                                  to operate means to distinguish between emergency and none-
IV A.24.4.9.1 Paragraph 24.4.9.1 does not prohibit the provision                  mergency use. Comprehensive training and a fail-safe default
                                                                                  to the emergency mode of operation should be employed to
of multiple notification appliance circuits within a notification                 ensure that no actual emergency message gets transmitted as a
                                                                                  nonemergency broadcast.
D zone.                                                                           A.24.5.2.3 As a general practice, the number of message selec-
IN A.24.5 This section covers the application, installation, loca-                tion switches included as part of the operating controls should
                                                                                  be limited, so that authorized personnel can utilize the system
tion, performance, and maintenance of mass notification
systems used for emergency purposes.

R An in-building mass notification system is considered to be a

system used to provide information and instructions to people

O in a building(s) or other space using intelligible voice commu-

nications and including visual signals, text, graphics, tactile, or

Fother communication methods.
                                                                                  with only minimal familiarity. This, of course, could be a differ-
   Mass notification systems can consist of fully independent                     ent matter on an industrial or college campus where trained
systems with minimal or no interface with the building fire                       individuals are likely to be very familiar with the operation and
alarm system, systems that report trouble and supervisory                         use of the system. In that case, more selection switches could be
signals through the fire alarm system, systems that share audi-                   beneficial.
ble and visual notification circuits and appliances with the fire
alarm system, or combination mass notification and fire alarm
systems.                                                                          A.24.5.2.5 It is recognized that there can be benefit for users
                                                                                  at the ACU to identify which specific location is currently in
                                                                   control. This can be indicated through visual means or
A.24.5.1 Although some minimum criteria are outlined for a         through an audible location code. This can be especially useful
particular feature, the feature might not be applicable for every  for emergency responders utilizing the ACU to know which
project.                                                           remote location is in control. If incorporated into a system,

The information and instructions delivered by a mass notifi-
cation system could be initiated manually by an operator or

2019 Edition          Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                       ANNEX A                                                   72-279

such features can be enabled or disabled by authorized person-                            A.24.5.9.2 Devices such as gas or chemical sensors and detec-
nel or as directed through the risk analysis.                                             tors, weather alert signals, or other such signals can be desira-
                                                                                          ble to connect to the mass notification system to provide a
A.24.5.2.10 During emergencies, building occupants should                                 faster response to emergency conditions.
periodically receive an audible clue that the emergency notifi-
cation given by the mass notification system is still in effect.                          A.24.5.10 Refer to 24.5.2 for requirements related to opera-
This also can help building occupants and emergency response                              tion of the system by authorized personnel. It is recognized
personnel recognize that the mass notification system is over-                            that, based on the risk analysis, control equipment and circuits
riding fire alarm notification appliances. The audible signal                             could need different levels of protection for different facilities.
could consist of a simple signal such as a chirp of sufficient                            Access to the fire alarm/mass notification interface should be
duration to be recognized by the usual building occupants and,                            consistent with the action outlined in the emergency response
typically, by occupants who are not hearing disabled.                                     plan. It could have been prior practice in some jurisdictions to
                                                                                          locate the fire alarm control unit in the main lobby of a facility.
   A.24.5.3.1 The mass notification system could permit activa-                           However, it might not be appropriate to locate the mass notifi-
   tion of messages originated by mobile sentries and roving                              cation system autonomous control unit within the lobby if the
   patrols using wireless activation devices.                                             general public would have access to deactivate mass notifica-
                                                                                          tion system components. Based on the risk analysis, it could be
Y A.24.5.3.4 Generally, each separate building should be provi-                           appropriate to locate the autonomous control unit within a
L ded with a separate in-building mass notification system;                               secured room while providing local operating consoles for use
                                                                                          by other authorized personnel.
   however, some facilities (such as a campus-type high school                            A.24.5.12.1 Mass notification systems can include a system
                                                                                          local operating console(s) for authorized occupants to readily
N with multiple separate buildings) might be more effectively                             access and originate messages in emergency and non-
                                                                                          emergency situations. The quantity and location(s) of an
   served by a single in-building mass notification system. Alter-                        LOC(s) should be determined by the risk analysis and the
                                                                                          facilities emergency response plan.
O nately, a risk analysis could determine that a wide-area mass                           A.24.5.13.1 The following is an example scheme for message
                                                                                          prioritization, from highest (1) to lowest (5), for consideration
   notification system provides the optimal capability for mass                           during the risk analysis:
   notification.                                                                          (1) Live voice messages from personnel in the building

E A.24.5.4.1 Alternate methods that achieve the desired statisti-                                should be the highest priority. If systems provide control
S cal availability could be deemed acceptable in lieu of monitor-                                locations that are usable by nonauthorized personnel,
                                                                                                 these controls should be disabled or overridden during
   ing the integrity of circuits, signaling channels, or                                         emergency operations.
                                                                                          (2) Automatic fire alarm messages/other high priority
U communication pathways where consistent with the risk analy-                                   messages as determined by risk analysis criteria.
                                                                                          (3) External messages originated by a wide-area mass notifica-
   sis and emergency response plan.                                                              tion system.
                                                                                          (4) Message priority for emergency conditions such as severe
 L An example of an alternate method could include an attend-                                    weather warnings, gas leaks, chemical spills, and other
                                                                                                 hazardous conditions should be determined by risk analy-
   ant monitored system, which is a device or system intended to                                 sis criteria and defined in the emergency response plan.
                                                                                          (5) Non-emergency messages, such as general announce-
A be constantly operated and maintained by competent and                                         ments and time function signaling (work breaks, class
                                                                                                 change, etc.), should have the lowest priority.
   experienced personnel either locally or from a remote station.                         A.24.5.13.6(2) Unless the risk analysis determines otherwise,
                                                                                          the fire alarm system should always be automatically returned
{C56A4DC7-64F7-4C8U ANSI/NEMA SB-40, Communications Systems for Life Safety in            to normal functionality. If the fire alarm system is automatically
ID 8-B368-41DE5BD47BC8} Schools, references "operational integrity" in relation to systemsreturned to normal functionality, the building emergency

   that are used regularly for routine purposes and suggests that
   such systems would be statistically more available due to a lower

IV risk of falling into a state of disrepair. ANSI/NEMA SB-40 also

   addresses system readiness in relation to constant use, and
   recommends that, to the greatest extent possible, equipment

D used in emergency communication should be used daily in

   routine situations. Therefore, it is important to consider the

IN level to which a system is constantly operated and the level of

   operator training when preparing a risk analysis. Based on the
   occupancy of the premise, the risk analysis, and the emergency

R response plan, the designer and authority having jurisdiction

   can more easily determine whether it is appropriate for loud-
   speaker circuits to utilize alternate methods for equivalency.

OSuch a constantly operated system could be determined to
Fachieve a statistically significant availability to satisfy an author-
ity having jurisdiction.                                            response plan should state that no user intervention is
                                                                                          required. When manual intervention is required to return the
A.24.5.7 The risk analysis should identify what emergency                                 fire alarm system to normal, specific instructions should be in
situations will take priority over the fire alarm evacuation
signal. Should a tornado warning for the area take priority over    place in the emergency response plan explaining how the fire
                                                                                          alarm system notification appliances should be reactivated.
an active fire in the building? Should a breach of security at the                        These instructions should be located at the fire alarm and mass
campus entry gate take priority over an active fire in the build-                         notification control units. Individuals responsible for manually
ing? If a manual fire alarm pull box has been actuated, it might                          returning the fire alarm system to normal should be properly
be a terrorist action to have people leave the building and walk                          trained in the procedure.
into an exterior threat. In such a case, mass notification input
is intended to override the fire alarm evacuation signals to redi-                        A.24.5.14 Control functions need to be accessible for those
                                                                                          intended to use them. This requirement is not intended to
rect the occupants based on the conditions.                                               require that the control enclosure be within the dimensions,

                                                                                          but rather the respective buttons, latches, microphone, and

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-280                                  NATIONAL FIRE ALARM AND SIGNALING CODE

other items the user will need to have within reach and view.      Operable
Figure A.24.5.14(a) applies when the horizontal reach is less      buttons,
than 10 in. (254 mm). Figure A.24.5.14(b) applies when the         switches,
horizontal reach is between 10 in. (254 mm) and 24 in.             microphones,
(610 mm).                                                          levers,
A.24.5.18 Care in location and placement is critical to the        latches
survivability of the textual visual appliance and maximizing its
effectiveness. Locate the textual visual appliance away from                        Visual
direct sunlight or direct local area lighting. Avoid locating the                   elevation
textual visual appliance near heating and air-conditioning
ducts.

A.24.5.18.2 The requirement of 24.5.18.2 does not imply that       Controls
multiple primary methods of visual appliances cannot exist in a    elevation
common area. Both visual notification appliance and graphical

Y or textual appliances are designated as primary where the

authority having jurisdiction declares both to be required.

L When textual audible notification is required, consideration is

warranted for high-noise areas and for a person who is deaf or

N hard of hearing being capable of clearly receiving instructions.
O As mass notification systems are deployed, the more complex

emergency management communication requirements that go
USE Operable                                                                                                       60 in.
                                                                                                                 (1.52 m)
  buttons,
  switches,                                                          42 in.                           40 in.
                                                                   (1.07 m)                         (1.02 m)
L microphones,
                                                                            28 in.  Labels,
  levers,                                                                (711 mm)   screens,
  latches                                                                           lamps, etc.,
                  Visual                                                            visible
{C56A4DC7-64IFV7-I4DC8U8-AB368-41DE5BD47BC8} Controlselevation                      from
                                                                                    hatched
   elevation                         60 in.                                         area
                                   (1.52 m)
FOR IND 48 in.
                                                                                                                      10­24 in.
                                                                                                                  (254­610 mm)

                                                                    FIGURE A.24.5.14(b) Horizontal Reach of 10 in. (254 mm)
                                                                      to 24 in. (610 mm).

(1.22 m)                                                           beyond what can be indicated by a visual notification appliance
                                                                   and a tone are being addressed. The intelligibility require-
                                                                   ments of an MNS/ECS are a direct reflection of this reality.
                                                                   However, for a person who is deaf or hard of hearing, no
                                                                   degree of intelligibility might be sufficient. Additionally, there
                                                                   are physical spaces where intelligibility is impossible or imprac-
                                                                   tical to provide. In designating a primary visual notification
                                                                   appliance, it is easy to assume that a visual notification appli-
                                                                   ance is sufficient and all other visual notification is automati-
                                                                   cally supplemental.

                                        40 in.                     However, where the risk analysis and an emergency response
                                                                   plan require the communication of MNS textual audible
          36 in.                        (1.02 m)

        (910 mm)  Labels, screens,                                 instructions for occupants, a visual notification appliance

                  lamps, etc., visible                             should not be considered a sufficient primary notification
                  from hatched area                                appliance where intelligibility cannot be achieved or where

                                                                   consideration for lone individuals or groups of individuals who
                                                                   are deaf or hard of hearing might prevent them from respond-
                                                                   ing appropriately to emergency instructions.

                                   <10 in.                         A.24.5.20 The video display can be a video appliance used to
                                 (254 mm)                          facilitate mass notification. Information displayed could be
                                                                   video, graphic, text, or audio. Information can be transmitted
 FIGURE A.24.5.14(a) Horizontal Reach of Less Than 10 in.          over a video distribution network, MATV, or CATV system.
   (254 mm).                                                       These messages can be standardized or customized for specific

2019 Edition      Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

ANNEX A                                                                                                                                 72-281

applications or situations. Dynamic text elements can be                                              through an alternate means such as backup generator or an
derived from secure data or updated in real time, either locally                                      ESS. For an ESS in particular, care should be taken to deter-
or remotely. Messages can be controlled by authorities to                                             mine the required capacity to support a minimally acceptable
update and alter content with manual overrides from author-                                           operational period. See Section 10.6, Power Supplies, which
ized security, police, and so forth to ensure up-to-date and real-                                    highlights concerns and issues such as continuity, capacity, and
time information. The same can be accomplished with remote                                            various options.
control from an emergency command center. Examples of
interfaces used for real-time control include USB, Ethernet,                                          A.24.6 Wide-area mass notification systems are generally instal-
RS-232, and GPI.                                                                                      led to provide real-time information to outdoor areas. These
                                                                                                      systems are normally provided with, and operated from, two or
A.24.5.22.1.3 Where automatic transmission is required to a                                           more emergency command centers. Communications between
supervising station, it should be performed in accordance with                                        emergency command centers and in-building mass notification
the emergency response plan. The purpose for disabling or                                             systems is provided. Communications between the emergency
   overriding the fire alarm system notification appliances during                                    command centers and regional or national command systems
   simultaneous fire and mass notification events is so that occu-                                    could also be provided. Wide-area mass notification systems are
   pants will not receive conflicting messages and fail to respond                                    often those such as campus giant voice systems, military base
                                                                                                      public address systems, civil defense warning systems, large
Y correctly. Fire alarm notification that should be overridden                                        outdoor visual displays, and so forth.
L during a mass notification system activation could include audi-                                    A.24.6.2 A commonly used method of protecting against
                                                                                                      unauthorized changes using multiple levels of password protec-
   ble notification appliances, visual notification appliances,                                       tion can be described as follows (in ascending levels of access):
                                                                                                      (1) Access Level 1. Access by persons who have a general
N textual notification appliances, and video notification applian-
                                                                                                             responsibility for safety supervision, and who might be
   ces.                                                                                                      expected to investigate and initially respond to an alarm
                                                                                                             or trouble signal.
O A.24.5.22.3.1 As part of the risk analysis and emergency                                            (2) Access Level 2. Access by persons who have a specific
                                                                                                             responsibility for safety, and who are trained to operate
   response plan, consideration should be given to future inter-                                             the control unit.
                                                                                                      (3) Access Level 3. Access by persons who are trained and
E facing in-building mass notification systems with a wide-area                                              authorized to take control over a given area of a site to
                                                                                                             allow local paging, which might be different from that of
   mass notification system if it does not presently exist. In-                                              another area. Note: This might require a higher form of
                                                                                                             access to the local control.
S building mass notification systems should be designed to allow                                      (4) Access Level 4. Access by persons that serve in a system
                                                                                                             administrator capacity and are authorized to make
   future interface with a wide-area mass notification system.                                               changes to the system and its associated software.
                                                                                                      A.24.6.3 A wide-area mass notification system could have the
U A.24.5.23.1 A combined system can include an autonomous                                             capability to communicate with other notification systems on
                                                                                                      the site, such as the telephone alerting system, paging system,
   control unit and fire alarm control unit supplied from different                                   cell phone, pager, PDA activation, e-Blast, message scrolling,
                                                                                                      reverse 911, fax transmission, and highway advisory radio and
L manufacturers or placed in separate equipment enclosures;                                           sign control system (used for dynamic control of radio informa-
                                                                                                      tion and traffic signs for emergency information and traffic
   however, the autonomous control unit and fire alarm control                                        management).
                                                                                                      A.24.6.5 High power loudspeaker arrays should be designed
A unit should be integrated in their controls and performance to                                      with directional characteristics that will minimize the distortion
                                                                                                      of voice signals by interface from other zones and will minimize
   meet the requirements of this Code.                                                                the transmission of voice or tone signals into environmentally
                                                                                                      sensitive areas or off the site.
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} N A.24.5.24.2 When a professional-grade public address system,
ID an engineered sound reinforcement system, or a pro-audio

   sound system does not meet all the performance requirements
   of Chapter 24, it can still be evaluated and documented with a

IV risk analysis and permitted for use as an emergency communi-

   cations system with the approval of the authority having juris-

D diction. For example, consider a professional-grade public

   address system that includes outdoor-class loudspeakers not

IN listed for fire. In the risk analysis, an argument could be made

   that the system is allowable for use during a non-fire-related
   evacuation of the structure, a lock-down or lock-out condition,
   or a reverse evacuation.

 R Another example could be an attendant monitored system,

   which is a device or system intended to be constantly operated

Oand maintained by competent and experienced personnel
Feither locally or from a remote station. Consider a professional-
grade public address system, an engineered sound reinforce-                                           A.24.6.5.1(B) Refer to Annex D for more information on
ment system, or a pro-audio sound system that has a history of                                        speech intelligibility and how it is predicted.
reliability, is used regularly by trained personnel, but does not
support the monitoring for integrity requirements of NFPA 72.                                         Normal weather conditions should be specified as appropri-
When coupled with appropriate equivalency information provi-                                          ate for the geographic location.
ded within the risk analysis, such a system could be deemed
acceptable to an authority having jurisdiction for specific occu-      In outdoor areas, such as in industrial areas with many multi-
pancies and uses.                                                   story buildings, the maximum distance of personnel from an
                                                                    outdoor loudspeaker often has to be significantly reduced to
The risk analysis should also consider the need for secon-                                            retain acceptable intelligibility of the voice message. Loud-
dary power. Typically, public address systems, engineered sound                                       speakers that provide directional capability should be used.
reinforcement systems, and pro-audio sound systems do not           These can be mounted on building exteriors if the loudspeak-
include integrated secondary power. So, if the application                                            ers do not radiate unacceptable levels of sound into the build-
requires secondary power, it would usually need to be provided                                        ing on which they are mounted.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                         2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-282        NATIONAL FIRE ALARM AND SIGNALING CODE

At some sites, it could be necessary to control the amount of                       Distributed recipient mass notification systems could incor-
sound that propagates in undesirable directions, such as into                       porate a predefined library of signals and messaging appropri-
civilian communities adjacent to the site boundaries or into                        ate for, but not limited to, the following:
wildlife areas with protected or endangered animal species.
Additionally, in some areas, it might be necessary to mount                         (1) Presidential alert message
wide-area mass notification loudspeakers on the side of a build-                    (2) Homeland security levels
ing while simultaneously preventing an unacceptable increase                        (3) Terrorism threats, watches, or warnings
in that building's interior noise levels.                                           (4) Evacuation routes
                                                                                    (5) Emergency directives
                                                                                    (6) Personnel recall requirements
A.24.6.5.4 At a minimum, the high power loudspeaker array                           (7) Federal, DOD, police, fire, local, or installation-specific
controller should be located above known high water level
during historic floods. In northern states, the high power loud-                           warning and notification requirements
speaker array should be located above known snow levels.                            (8) Amber alerts

   When selecting high power loudspeaker arrays, care should be                        The distributed recipient mass notification system could be
   taken to ensure the equipment is rated to operate between the                    capable of monitoring emergency notifications from multiple
   high and low temperature range and other anticipated envi-                       data sources [such as Wireless Emergency Alert (WEA),
                                                                                    National Weather Service, Emergency Managers Weather Infor-
Y ronmental conditions for the geographical location of installa-                   mation Network (EMWIN), Naval Meteorology and Oceanogra-
L tion. The system designer should inquire about this                               phy (METOC), and others as determined locally] and
                                                                                    automatically sending out notifications to designated facilities
   information as part of the risk analysis.                                        and personnel based on predefined rules.

N A.24.6.7.2 High power loudspeaker arrays should be mounted                           A mass notification system could also be capable of reaching
                                                                                    out to all online personnel by leveraging a highly secure,
   not to exceed the OSHA and FEMA Publication CPG-17,                              redundant, Web-based IP network architecture to manage the
                                                                                    entire mass notification process. Agencies and organizations
O Outdoor Warning Systems Guide, for occupational noise exposure                    can create role-based uses such as operators, administrators,
                                                                                    and recipients, based on their access rights across multiple
   limits or an absolute limit of 123 C-weighted decibels (dBC) as                  facilities, campuses, and installations. System rules could be
                                                                                    established to determine operator permissions and actions
E referenced in FEMA to anyone in the immediate vicinity of the                     such as creating and activating scenarios, as well as the extent
                                                                                    and geography of alerts and delivery systems and devices that
   appliances.                                                                      should be used. Such a Web-based mass notification system
                                                                                    would employ an open, standards-based architecture. The
S A.24.6.9 High power loudspeaker arrays and their supporting                       system could be integrated with existing user directories to
                                                                                    support organizational hierarchy and emergency response
   structures should have a minimum design wind speed of                            groups. It could be structured to allow emergency criteria­
                                                                                    based targeting of emergency alerts.
U 100 miles/hr [161 km/hr (86.8 kn)]. The supporting structure
                                                                                       Additionally, this annex material provides information on
   should be sized to accommodate the static and dynamic loads                      ongoing development of system requirements for net-centric
                                                                                    alerting systems (NCAS) that will be based on IP technologies.
L produced by the sound systems and all attachments. Seismic                        This annex is not mandatory, but is provided to stimulate devel-
                                                                                    opment of suitable requirements and standards. Consequently,
   loads are generally site specific.                                               user suggestions and feedback on this annex are highly encour-
                                                                                    aged and requested. Methods to ensure reliability and robust-
A  A.24.7 Distributed recipient mass notification systems are                       ness in off-normal or emergency conditions are of particular
{C56A4DC7-64F7-4C8U enterprise-class systems for the management of, and mass distri-concern. The required amount of and method for isolating
                                                                                    alerting functions from normal, non-alerting system functions
 8-B368-41DE5BD47BC8} bution of, emergency notification messages within buildings,  needs development.

ID throughout installations, across entire geographical regions, or                    NCAS leverage the IP network infrastructure to instantly

   throughout a worldwide military command. Using distributed
   recipient mass notification systems, designated system opera-

IV tors would be able to rapidly and reliably inform appropriate

   personnel of homeland security levels (including chemical,

D biological, radiological, and nuclear threats; hazardous weather

   conditions; and many other critical events), possibly with near

IN real-time response capability.
       A distributed recipient mass notification system is meant to
   communicate to a wide range of targeted individuals and

R groups. These systems might use mass dialing systems, includ-

   ing reverse 911, email, SMS, or other directed communications
   methods to broadcast information. They might also use wired

O or wireless networks for one- or two-way communications
Fand/or control between a building or area and an emergency
services organization (information, command, and control).                          reach those personnel who have access to nearly any IP-
                                                                                    connected devices [such as pop-up alerts on personal comput-
   Although classified as one-way ECS, distributed recipient                        ers (PC), text messages to cellular telephones, electronic mail
mass notification systems could be capable of centrally track-                      messages, and voice messages to voiceover-IP (VoIP) tele-
ing, in real time, all alerting activities for each individual recipi-
ent, including sending, receiving, and responding to alerts, and                    phones and PCs]. Additionally, NCAS could be used to actuate,
                                                                                    through a single user interface, other (IP based and non-IP
be able to generate reports based on tracked information.                           based) alerting systems, such as wide-area alerting systems and
Distributed recipient mass notification systems could be able to                    traditional dial-up telephone alerting systems.
provide ability to collect and report user responses to alerts,
such as "I am safe," "I need assistance," and "I am not in affec-                      NCAS can be installed independently or at a central loca-
ted area."                                                                          tion. In a centrally managed NCAS configuration, personnel
                                                                                    and facilities in the regional operations center's particular area
                                                                                    of coverage could be alerted instantly by events, either from
                                                                                    any individual installation, or centrally from the regional oper-

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                          ANNEX A                                                                                                           72-283

ations center. Using management tools, designated operators                        A.24.7.5 Distributed recipient mass notification systems would
from each installation in the region could log in via a web                        be capable of sending alert messages to end-users (recipients)
browser and have complete access to their own portion of the                       via multiple delivery methods, including the following:
NCAS. The regional operations center would retain the ability
to centrally monitor and manage all portions of the system,                        (1) Audio-visual network alerts to desktops and laptops via
including supervisory and trouble conditions of the different                             desktop pop-up
system components and integrated components.
                                                                                   (2) Text alerts to mobile phones and pagers
                                                                                   (3) Text alerts to electronic mail (e-mail) clients
                                                                                   (4) Text alerts to social networks
The NCAS would incorporate a Web-based management and                              (5) Audio alerts to phones
alert activation application through which all operators and
administrators could gain access to the system's capabilities,                     (6) Audio alerts to existing wide-area or building voice and or
based on the users' permissions and the defined access policy.                            mass notification systems
Such a management application would incorporate manage-
                                                                                   (7) Network alerts to any other IP-connected devices via
                                                                                          standard XML and CAP protocols
   ment of the alert activation flow through all delivery methods,                    The system could be extendable to support additional deliv-
   as well as end-user management, operators' permission and                       ery methods in the future as this technology develops.
   access, tracking and reporting, and all administrative aspects of               A.24.7.6 A distributed recipient mass notification system could
                                                                                   support multiple server and multiple site configurations to
Y the system.                                                                      achieve a "hot standby" failover configuration (i.e., no down
 L Distributed recipient mass notification systems could inter-                    time in case of failure in a single server), as well as to support
                                                                                   higher load scenarios (e.g., more users). This could be accom-
   face and interoperate with other types of mass notification                     plished with premises-based systems or hosted configurations.
                                                                                      Backup configuration can either be a net-centric system
N capabilities, including wide-area and in-building mass notifica-                 architecture located behind internet firewalls or hosted off-site,
                                                                                   outside the owner's internet firewall utilizing a hosted software
   tion systems. During emergencies, systems operators should not                  and hardware configuration operated and maintained by
                                                                                   DRMNS provider(s), or incorporate features of both configura-
O need to send notifications using multiple alerting systems. The                  tions.
                                                                                   A.24.8 Two-way, in-building emergency services communica-
   distributed recipient mass notification system, particularly                    tions systems are used by fire fighters, police, and other emer-
                                                                                   gency services personnel. This does not preclude equipment
E NCAS, might be able to provide the capability to integrate user                  outside of the protected premises.
                                                                                   A.24.8.6 Consideration should be given to the type of tele-
   interfaces and consolidate access to multiple mass notification                 phone handset that fire fighters use in areas where high ambi-
                                                                                   ent noise levels exist or areas where high noise levels could
S and alerting systems.                                                            exist during a fire condition. Push-to-talk handsets, handsets
                                                                                   that contain directional microphones, or handsets that contain
   A.24.7.1 Distributed recipient mass notification systems could                  other suitable noise-canceling features, can be used.
                                                                                   A.24.8.19 Two-way, in-building wired emergency services
U enable the management of the notification flow, including                        communications systems are intended to provide emergency
                                                                                   service personnel and designated building occupants with a
   users' management, groups targeting, operators' permissions,                    supervised, reliable communication system that is completely
                                                                                   independent of other in-building communication systems. The
L access policies, predefined emergency scenarios, and response                    survivability of two-way, in-building wired emergency services
                                                                                   communications systems is paramount as they are intended for
   tracking and reporting.                                                         use during and throughout the duration of a fire or other
                                                                                   emergency event. This kind of functionality requires that meas-
A A.24.7.2 Distributed recipient mass notification systems could                   ures are taken to ensure that the system is designed, installed,
{C56A4DC7-64F7-4C8U be capable of sending alert messages in a prioritized method toand maintained in such a manner that they can survive and
                                                                                   function under extreme conditions.
 8-B368-41DE5BD47BC8} target recipients according to the following:

ID (1) Hierarchical organizational structure (as would be impor-
          ted from an active directory)

IV (2) Organizational roles

   (3) Specific distribution lists [e.g., hazardous materials
          (HAZMAT) response teams]

D (4) Specific distribution (e.g., person who is deaf or hard of
          hearing or others with disabilities that warrant prioritized
  IN notification)
   (5) Dynamic groups created through on-the-fly queries of the

          user directory
   (6) Geographical locations (e.g., entire bases, zones within

  R bases)

   (7) IP addresses (required for targeting devices in specific

 Ophysical locations)
FDistributed recipient mass notification systems should

   provide mechanisms to update user and targeting data(e.g.,
   user data import, integration with personnel directories, and
self-user registration).
                                                                                   A.24.10 Generally, an area of refuge (area of rescue assis-
                                                                                   tance) two-way emergency communications system, a stairway
      Distributed recipient mass notification systems could use a                  communications system, an elevator landing communications
  Web-based user interface, support locally designated standard                    system, and an occupant evacuation elevator lobby communica-
  network ports and protocols, and provide open interfaces to                      tions system are all members of the same system type fulfilling
  support interoperability, such as eXtensible markup language                     the same functions in different locations. These systems are
  (XML) and common alerting protocol (CAP) based emer-                             required to be installed in different buildings by applicable
  gency messages. (See OASIS Standard CAP-V1.2, OASIS Common                       building codes, and they are considered as life-safety emer-
  Alerting Protocol version 1.2.)                                                  gency communication systems to be used by building occu-
·                                                                                  pants during fire and non-fire emergencies. Because they are

                                                                                   similar and all are two-way emergency communications systems,

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.        2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-284                                     NATIONAL FIRE ALARM AND SIGNALING CODE

it is appropriate that they are mandated by a common set of          ing (or unable to communicate at all), the appropriate emer-
requirements. These systems are different in nature from the         gency responders will be dispatched to the specific building
two emergency communications systems specified in                    address. They should be able to locate the master control unit
24.3.7.2(1) and 24.3.7.2(2) that are meant to be used by fire        at the building's central control point and establish the exact
fighters or other first responders or emergency personnel.           call location within the building on the master control unit
                                                                        display.
   "Areas of refuge" or "areas of rescue assistance" are areas       N· A.24.10.6 One method by which a signal is transmitted to the
that have direct access to an exit, where people who are unable
to use stairs can remain temporarily in safety to await further      off-site monitoring station utilizes telephone connections in
instructions or assistance during emergency evacuation or            conjunction with caller ID to identify the phone number and a
other emergency situations. It is, therefore, important that a       name associated with the building. The call is initially identi-
method to communicate exists between that remote location            fied at the off-site monitoring location via caller ID information
and a constantly attended location either within the building        (provided by the telephone service), a prerecorded message, or
Y Stairway communications systems are typically provided in

high-rise buildings between the fire command center and

L remote points located at not less than every fifth floor in stair-

ways where the stairway doors are locked from the stair side to

N prevent building re-entry. It is important that a method to

communicate exists between that remote location in the stairs

O and a constantly attended location either within the building

or at an off-site remote location so that appropriate action for

E assistance can be initiated.
or at an off-site remote location where appropriate action for          other approved means, prior to initiating the two-way commu-
assistance can be initiated by trained personnel.                       nications. Information provided can be used to access a data-
                                                                        base of building addresses and other related information to aid
S confused with an elevator landing communications system, or           emergency responders attending the location. The intention of
U system. The elevator car two-way communications system is             this section is to ensure that off-site monitoring personnel have
Elevator car communications systems should not be                       instant access to the building address so that emergency
                                                                        responders can be immediately dispatched to the correct loca-
an occupant evacuation elevator lobby communications                    tion.
L A17.1/CSA B44, Safety Code for Elevators and Escalators. Inspec-   N A.24.10.7 Generally, the building code, specification engineer,
A systems is performed in accordance with ASME A17.2, Guide for         or system designer will identify the proposed locations of the
installed in accordance with the requirements of ASME                   remote communications stations, as well as the master control
                                                                        unit. These locations should be submitted for approval by the
                                                                        authority having jurisdiction based on Chapter 7 requirements.
                                                                        Requirements found in Section 24.10 should be coordinated
                                                                        with the requirements of the building code in force.
                                                                     N A.24.10.11 Generally, an area of refuge (area of rescue assis-
                                                                        tance) two-way emergency communications system, a stairway
                                                                        communications system, an elevator landing communications
                                                                        system, and an occupant evacuation elevator lobby communica-
                                                                        tions system are members of the same type of system. Since it is
                                                                        common to install these different systems in the same building,
                                                                        there is no prohibition against any combination of these
                                                                        systems being installed in a common building as a single
                                                                        combination system with a single master control unit and
                                                                        remotely located communications stations.
                                                                        A.24.11 An emergency communications system information,
                                                                        command, and control is intended to include wired or wireless
                                                                        networks for one- or two-way communications and/or control
                                                                        between a building or area and an emergency command center
                                                                        and could include an emergency services organization or
                                                                        public alarm reporting system. In a very basic configuration, a
                                                                        system and the receiving facility could be a supervising station
                                                                        system. However, there can be more complex systems that allow
                                                                        control of building systems and communications to building
                                                                        occupants from a remote location, including a municipal or
                                                                        other public alarm reporting command center or possibly even
{C56A4DC7-64F7-4C8U ·

8-B368-41DE5BD47BC8} N
tion and testing of elevator car two-way communications

ID known as "call boxes." The master control unit is the main
Inspection of Elevators, Escalators and Moving Walks.

A.24.10.2     The  remote  communications  stations    are  also
IV systems with numerous remote communications stations might
control unit for the system, which includes a visual display of
the specific remote communications station location(s). Large
D the overall capacity of the system. The secondary power supply
also include additional (sub) control unit(s) that could expand
IN N A.24.10.2.2 The central control point is typically the fire
   command center in high-rise buildings or any other approved
   location in low-rise or other buildings not provided with a fire
R command center.
is required in case of a loss of the primary power supply.

N A.24.10.2.3 Typically the fire command center is not occupied      from a mobile command vehicle using secure communications.

O during non-fire emergencies, and therefore the master control
Funit should have dial-out capability to an off-site constantly
attended monitoring station. During fire emergencies, fire
fighters will be in the fire command center, and they will be
able to provide assistance and guidance to occupants in need.        A.24.11.1 For the purposes of this chapter, an emergency
                                                                     command center is considered to be a mass notification system
                                                                     facility(s), with communications and control equipment serv-
 A.24.10.5 To ensure a timely response to a call for assistance,     ing more than one building, where responsible authorities
   the call is to be forwarded to an approved off-site constantly    receive information from premises sources or systems, or from
attended location, such as a supervising station, 911 communi-
cations center, or other monitoring location. Typically, when        (higher level) regional or national sources or systems, and then
the person in need is able to communicate, it is expected that       disseminate appropriate information to a building, multiple
the monitoring personnel can quickly establish the exact loca-       buildings, outside campus areas, municipalities, or a combina-
                                                                     tion of these in accordance with the emergency response plan
tion of the building and the location within the building the        established for the premises. A mass notification system could
call was made from and communicate this information to the           include at least one emergency command center with optional
emergency responders. However, if the person initiating the          secondary/alternate emergency command centers.
call is unable to provide the specific location within the build-

2019 Edition               Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                   ANNEX A                                                                                                       72-285

A.24.11.1.1 The location of the emergency command center                         A.24.12 The risk analysis forms the basis for the emergency
should be coordinated with the first responders. The primary                     response plan.
emergency command center should be located at the
command post, emergency operations center, or some such                             Ensuring accurate information dissemination to the right
similar location. A redundant emergency command center, if                       people, at the right place, and at the right time is essential to
required, should be located at a physically separate location,                   the mitigation of threat actions and consequences. Trained
such as a police station, fire station, or similar facility.                     personnel are charged with making such decisions in real time.
                                                                                 Quite often, the instructions provided to personnel in affected
Generally, the primary emergency command center should                           areas pertain to acting in specific defensive ways so as not to
be housed in a building or portion of a building separated                       expose them to danger. A typical example is the case of a chem-
from the rest of the facility and having a 2-hour fire-resistive-                ical or biological agent attack wherein the right response is to
rated separation.                                                                relocate to secure areas within the building while sealing doors
                                                                                 and windows and shutting down air intakes, rather than to
      The mass notification system might require activation of                   leave the building and be exposed to the attacking agent.
   messages originated by mobile sentries and roving patrols using
   wireless activation devices. In cases where clusters of facilities               In cases of bomb threats, where specific information is avail-
                                                                                 able, directions for evacuation are to be given; these directions
Y within the same geographical region exist, one or more                         require more specificity than simply the instruction "Evacuate
                                                                                 the building." In most cases, the evacuation route might
   regional control stations might also exercise control.                        depend on threat intelligence and is likely to be different from
                                                                                 that specified in an emergency response plan. Most people can
L A.24.11.1.4 The emergency command center should be staf-                       tell where the fire comes from but do not always know where
N fed by qualified personnel who would monitor the system and                    the bomb is. Automatic evacuation of a building, a common
                                                                                 procedure in cases of a fire, is to be avoided, since it might
   take action appropriate to the emergency response plan estab-                 expose personnel to even greater danger.

O lished for the specific premises.                                                 One of the reasons for implementing a mass notification
                                                                                 system is the threat of terrorism. Terrorism attacks tend to be
   A.24.11.1.5 It is imperative that individuals expected to                     well organized and are often planned with details to inflict the
                                                                                 widest degree of damage that is possible. The mass notification
E initiate or deliver emergency messages be properly trained in                  system must be designed to withstand various attack scenarios
                                                                                 and survive even if some damage has already occurred.
   the expected operations. Individuals must be familiar with the
                                                                                    Each design of a mass notification system should be specific
S equipment, its location, and functions if they will be expected                to the nature and anticipated risks of each facility for which it is
                                                                                 designed. Although this chapter outlines some specific criteria
   to react properly in an emergency. In an emergency situation.                 and/or limitations, each design should be based on recognized
                                                                                 performance-based design practices.
U people only react according to instinct or habit. If the individ-
                                                                                    The mass notification system should take into account vari-
   ual has not had proper and repeated training over the emer-                   ous considerations, such as those indicated in this chapter. The
                                                                                 particular design might or might not incorporate these provi-
L gency expectations, they could lack the proper instinct or                     sions.

   habit.                                                                           Considerations for developing a mass notification system are
                                                                                 as follows:
 A Reading an employee manual is generally not an effective
                                                                                  (1) Specific design for the facility
   means of training for an emergency. To be effective, training                  (2) Account for anticipated risks
                                                                                  (3) Use of live and/or prerecorded messaging
{C56A4DC7-64F7-4C8U must be reinforced with multiple means such as text, audio,   (4) Interfacing with other building emergency communica-

 8-B368-41DE5BD47BC8} visual, and, most importantly, hands-on experience. Regular        tions systems
                                                                                  (5) Interfacing with wide-area notification systems
ID drills allowing for delivery of live messages indicating an emer-              (6) Ability to control the HVAC and access control systems

   gency condition is important. Many people have a very difficult

IV time communicating clearly and effectively in an emergency

   situation when they are excited or fearful. If live messages are
   to be effective, they must be short, to the point, and in a calm

D tone conveying exactly what is expected. Screaming into the

   microphone, for instance, would not be appropriate. Actual

IN message content will depend on the emergency response plan

   in place for the respective business and the response to an
   unfolding event. Situations such as an intruder in a building

R have become more common today and, as such, should be

   considered and planned for.

OA.24.11.3 Different messages or signals could be prerecorded
For live voice, tones, and so forth.
A.24.11.6 Text notification via wireless devices and desktop                     (7) Access to system components
computer notification could be an effective means for deliver-                   (8) Survivability of the system
ing mass notification messages to multiple recipient groups.                     (9) Communication link redundancy and security
Supplementary wireless text messaging could be effective in                      (10) Redundancy and security of the emergency command
reaching remote personnel. Desktop notification is particularly                  center
effective when more complex information must be conveyed,                        (11) Ability to customize and add to prerecorded message
and it can be a cost-effective interim solution prior to, but not                library
in lieu of, installing an in-building mass notification system.                  (12) Messages should be tailored to the situation and audi-
                                                                                 ence
                                                                                 (13) Scripted messages for live voice messages
                                                                                 (14) Proper training of individuals that operate the system

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-286                                       NATIONAL FIRE ALARM AND SIGNALING CODE

A.24.12.2 The design professional(s) as part of the design                           A.26.2.1.2 The term immediately in this context is intended to
team should be experienced in multiple areas considered                              mean "without unreasonable delay." Routine handling should
essential for conducting the risk analysis and performance                           take a maximum of 90 seconds from receipt of an alarm signal.
design based on the scope and size of the project. Areas of
experience can include, but are not limited to:              N A.26.2.1.3(3) Events can be general alarm signals or other fire
(1) Applying recognized performance-based design concepts,      alarm signals not identified individually by point or zone.

(2) Conducting hazard and operability studies                                        A.26.2.2 The term immediately in this context is intended to
(3) Technical aspects of fire alarm system design                                    mean "without unreasonable delay." Routine handling should
(4) Technical aspects of emergency communication systems                             take a maximum of 90 seconds from receipt of an alarm signal
                                                                                     or at the end of the verification time by the supervising station
(5) Security risks and/or terrorist threats                  until the initiation of retransmission to the communications
(6) Building code requirements and limitations with respect  center.
       to egress
   (7) Human response to emergency conditions
   (8) Development of emergency response plans                                       A.26.2.2(1) It is recognized that individual fire departments
   (9) Other qualifications relative to the needs of the user/risk                   will have a preference on whether verification is used in certain
                                                                                     occupancies based on many variables such as department-
 Y The design professional(s) will often be a part of the engi-                      specific staffing or response protocols, occupancy staffing, and
L neering design team preparing project documents and specifi-                       occupancy risk. This section allows the fire authority to specifi-
                                                                                     cally select those occupancies where verification is allowed. It
   cations. However, the design professional can work for or be                      should be understood that the use of the alarm verification
                                                                                     process could delay the response to the alarm by up to an addi-
N obtained by a qualified installation company. The design                           tional 90 seconds.
                                                                                     A.26.2.2(4) The 90-second allowance for a supervising station
   professional should be bound by professional licensing guide-                     to call the protected premise to verify the validity of the
                                                                                     received alarm signal is in addition to the time allowed for the
O lines to ensure that the risk analysis is conducted in an objec-                   supervising station to initiate the retransmission to the commu-
                                                                                     nications center.
   tive manner based on user needs and not based on product or                       A.26.2.2(6) It is important to notify the communications
   employment.                                                                       center that an alarm signal was verified and that fire conditions
                                                                                     exist at the protected premises or that some other type of an
E A.24.12.6.3 Communication and coordination between and                             emergency exists. Fire departments typically have a substan-
S among the various members of the design team is an important                       tially larger response for confirmed structure fires.
                                                                                     A.26.2.2(7) If an alarm signal cannot be reliably confirmed as
   element to achieving the goals for performance of the system.                     a nuisance alarm, then it should be immediately retransmitted.
                                                                                     This might include situations where no contact is made within
U  A.24.12.6.6 The SFPE Engineering Guide to Performance-Based Fire                  the premises, or where the persons within the premises cannot
L Protection provides guidance on the elements of a design brief.                    verify the source of the alarm within the allowable 90 seconds,
                                                                                     or other related scenarios.
   A.26.1 Table A.26.1 provides a tool for users of the Code to                      A.26.2.2(8) When verification of a fire alarm signal results in a
                                                                                     signal not being reported to the communications center, it is
A easily and systematically look up requirements for protected                       important that fire department personnel be made aware of
                                                                                     the alarm and the reason for nondispatch so that problematic
   premises, central station service, remote supervising station,                    systems can be identified.

{C56A4DC7-64F7-4C8U and proprietary supervising station alarm systems.
ID 8-B368-41DE5BD47BC8} A.26.1.1 Supervising station alarm systems include the equip-

   ment at the protected premises as well as the equipment at the
   supervising station itself. While the operational requirements

IV relating to the signals sent off-premises fall under the scope of

   Chapter 26, the requirements of Chapter 23 also apply. For

D example, for protected premises fire alarm systems, refer to
FOR IN Figure A.26.1.1.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                   ANNEX A                                                                               72-287

 Table A.26.1 Alarm System Performance Criteria

Attribute           Protected                    Central Station     Remote Supervising Station                       Proprietary
                     Premises                         Service                 Alarm System                       Supervising Station
               Fire Alarm System
                                                 Alarm System                                                       Alarm System

Applicability  All fire alarm systems Supervising station            Where central station       Supervising station monitoring
                                         service provided by a       service is neither                          contiguous or
                                         prime contractor.           required nor elected,                       noncontiguous properties
                                         There is a subscriber       properties under                            under one ownership and
                                         (26.3.2, 26.3.3, and        various ownership                           responsible to the owner of
                                         26.3.4).                    monitored by a remote                       the protected property
                                                                       supervising station         (26.4.2.1 and 26.4.2.2)
   Listing     Equipment listed for      Equipment listed for the      (26.5.1.1 and 26.5.1.2)   Equipment listed for use
                 the use intended          use intended (10.3).      Equipment listed for use
NLY Design       (10.3)                     Compliance                 intended (10.3)             intended (10.3)
O Compatibility                            documentation (26.3.4).
L USE PerformanceAccording to Code by                                According to Code by        According to Code by
                 experienced persons     According to Code by          experienced persons         experienced persons
      and         (10.5.1)                 experienced persons          (10.5.1)                    (10.5.1)
                                            (10.5.1)
 A limitations Detector devices                                      Detector devices pulling    Detector devices pulling power
F{CO56RA4DICN7-D64IFV7-I4DC8U8-B368-41DE5BD47BC8} Documentationpulling power fromDetector devices pullingpower from initiatingfrom initiating or signaling
                 initiating or             power from initiating       or signaling circuits       circuits listed for control unit
                 signaling circuits        or signaling circuits       listed for control unit     (10.3.3)
                 listed for control        listed for control unit     (10.3.3)
                 unit (10.3.3)             (10.3.3)                                              85% and 110% of the
                                                                                                   nameplate rated input
               85% and 110% of the       85% and 110% of the         85% and 110% of the           voltage, 32°F (0°C) and
                 nameplate rated           nameplate rated input       nameplate rated input       120°F (49°C) ambient
                 input voltage, 32°F       voltage, 32°F (0°C) and     voltage, 32°F (0°C) and     temperature, 85% relative
                 (0°C) and 120°F           120°F (49°C) ambient        120°F (49°C) ambient        humidity at 86°F (30°C)
                 (49°C) ambient            temperature, 85%            temperature, 85%            (10.3.5)
                 temperature, 85%          relative humidity at        relative humidity at
                 relative humidity at      86°F (30°C) (10.3.5)        86°F (30°C) (10.3.5)      Authority having jurisdiction
                 86°F (30°C) (10.3.5)                                                              notified of new or changed
                                         Authority having            Authority having              specifications, wiring
               Authority having            jurisdiction notified of    jurisdiction notified of    diagrams, battery
                 jurisdiction notified     new or changed              new or changed              calculations, floor plans.
                 of new or changed         specifications, wiring      specifications, wiring      Statement from contractor
                 specifications, wiring    diagrams, battery           diagrams, battery           that system meets
                 diagrams, battery         calculations, floor         calculations, floor         manufacturer's published
                 calculations, floor       plans. Statement from       plans. Statement from       instructions and NFPA
                 plans. Statement          contractor that system      contractor that system      requirements (7.5.2). Record
                 from contractor that      meets manufacturer's        meets manufacturer's        of completion (7.5.6). Results
                 system meets              published instructions      published instructions      of evaluation required in
                 manufacturer's            and NFPA                    and NFPA
                 published                 requirements (7.5.2).       requirements (7.5.2).
                 instructions and
               NFPA requirements         Record of completion        Record of completion                        23.4.3.1 (23.4.3.3).
               (7.5.2). Record of        (7.5.6). Results of         (7.5.6). Results of
               completion (7.5.6).       evaluation required in      evaluation required in
               Results of evaluation     23.4.3.1 (23.4.3.3).        23.4.3.1 (23.4.3.3).
               required in 23.4.3.1
               (23.4.3.3).

Supervising    None                      UL 827-compliant for the    Communications centers      Fire-resistive, detached
  station                                  supervising station and     or other location           building or cut-off room not
   facilities                              any subsidiary station      acceptable to the           near or exposed to hazards.
                                           (26.3.5.1 and 26.3.5.2)     authority having            Access restricted, NFPA 10,
                                                                       jurisdiction (26.5.3)       26-hour emergency lighting
                                                                                                   (26.4.3).

                                                                                                                                       (continues)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                        2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-288                                             NATIONAL FIRE ALARM AND SIGNALING CODE

 Table A.26.1 Continued

Attribute               Protected                       Central Station        Remote Supervising Station            Proprietary
                         Premises                            Service                    Alarm System            Supervising Station
                   Fire Alarm System
                                                        Alarm System                                               Alarm System

Testing and   Chapter 14                           Chapter 14. Pass code       Chapter 14                  Chapter 14
maintenance                                          must be provided to
                                                     place system into test
                                                     mode (26.3.8.3.5.6).

Runner service No                                  Yes                         No                          Yes
                                                   Alarm ­­ arrive at the                                  Alarm -- arrive at the
ONLY Operations and                                  protected premises                                      protected premises within
E management  None                                   within 2 hours where      None                          2 hours where equipment
              None                                   equipment needs to be                                   needs to be reset.
   requirements                                      reset.                    Minimum of two persons         Guard's tour -- 30 minutes.
              Control unit and                        Guard's tour ­­            on duty at supervising       Supervisory-- 2 hours.
US Staff        command center                       30 minutes.                 station at all times.        Trouble -- 4 hours.
{C56A4DC7-64F7-I4DC8U8-AB3L68-41DE5BD47BC8} Monitor(10.14.1 and 10.14.2)Supervisory ­­ 2 hours.Other duties permitted(26.4.6.1.6)
IV supervisory                                        Trouble -- 4 hours.        per the authority
              None                                   (26.3.8)                    having jurisdiction       Supervising station is under
  signals     None                                 Prime contractor              (26.5.5).                   same ownership and
                                                     provides all elements of                                management responsibility
D Retransmission                                     central station service   Control unit, command         as premises being
IN of signals                                        under a variety of          center, and remote          supervised(26.4.2.1)
FOR Retransmission                                   contractual                 supervising station
time                                                 arrangements (26.3.3)       (10.14.1 and 10.14.2)     Two operators of which one
                                                   Minimum of two persons                                    may be the runner. When
                                                     on duty at supervising    Alarm to public service       runner is not in attendance
                                                     station. Operation and      communications center       at station, time between
                                                     supervision primary         when monitored              contact not to exceed
                                                     task (26.3.7).              privately. Supervisory      15 minutes. Primary duties
                                                                                 and trouble signals to      are monitoring alarms and
                                                   Control unit, command         owner's designated          operations of station (26.4.5).
                                                     center, and central         representative (26.5.6).
                                                     station (10.14.1 and                                  Control unit, command center,
                                                     10.14.2)                  Alarm -- immediate.           and proprietary supervising
                                                                                                             station (10.14.1 and 10.14.2)
                                                   Alarm to public service
                                                     communications center                                 Alarm to public service
                                                     and subscriber.                                         communications center and
                                                      Supervisory, trouble,                                  plant brigade. Supervisory,
                                                     and guard service to                                    trouble, and guard service to
                                                     designated personnel                                    designated personnel
                                                     (26.3.8).                                               (26.4.6.1.6).

                                                   Alarm -- immediate.                                     Alarm -- immediate.
                                                   Supervisory --              Supervisory --              Supervisory -- immediate.
                                                   immediate.                  immediate.                  Guard's tour supervisory --
                                                   Guard's tour                Trouble -- immediate.       at once.
                                                   supervisory -- without      (26.5.6)                    Trouble -- immediate.
                                                   unreasonable delay.                                     (26.4.6.1.6)
                                                   Trouble -- immediate.
                                                   (26.3.8)

Records       Current year and 1                   Complete records of all     At least 1 year (26.5.8.1). Complete records of all signals
              year after (7.7.1)                   signals received must                                   received shall be retained for
2019 Edition                                       be retained for at least                                at least 1 year. Reports
                                                   1 year. Reports                                         provided of signals received
                                                   provided of signals                                     to authority having
                                                   received to authority                                   jurisdiction in a form it finds
                                                   having jurisdiction in a                                acceptable (26.4.7).
                                                   form it finds acceptable
                         Shaded text = Revis(io2n6s..3.9). = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                 ANNEX A                                                                 72-289

Initiating device Signaling line Signaling line    Fire alarm systems where the master control
                                                   unit is neither integral to nor collocated with
circuits  circuit         circuit interface        the supervising station.

                          Control                               Note: Transmitter might be integrated with the control.
                            unit

          Signaling line

          Y circuit
                                                   Transmitter  Transmission  Subsidiary

                                      Master                    channel                          Ccohmamnnuenlications
                                      control

                                        unit
                          NL Chapter 23                                       station

                                                                                   (where used)
                                                                Transmission channel
                                                                              SE OSupervising Station
                                                                Chapter 26                                         Alarm SystemSupervising
                                                                                                    station

                AL U Supervising Station
{C56A4DC7-64F7-4C8U Alarm System
ID 8-B368-41DE5BD47BC8} Initiating device
IV circuits
          Signaling line Signaling line
     INDSignaling line                             Fire alarm systems where the master control
FOR circuitcircuit        circuit interface        unit is integral to or collocated with the
                                                   supervising station at the protected premises.
                          Control
                            unit                        Supervising
                                                           station
                                          Master
                                          control

                                            unit

                          Chapter 23                            Chapter 26

FIGURE A.26.1.1 Supervising Station Alarm System.                                                                        2019 Edition
Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-290        NATIONAL FIRE ALARM AND SIGNALING CODE

N A.26.2.4.1.3 If a carbon monoxide detector cannot be reset in              in accordance with Section 26.3. This is often misunderstood
accordance with Chapter 14, it could indicate that carbon                    by code users, owners, and AHJs, who think that merely specify-
monoxide is still present in the premises. Until such time that              ing that these systems be monitored by a central station with a
carbon monoxide can be excluded as the source of the alarm,                  fire alarm listing gets them full central station service. Full
the assumption should be that carbon monoxide is present and                 compliance with central station alarm system requirements
appropriate life safety precautions should be followed.                      involves using alarm companies with fire alarm listings and
                                                                             having the listing organization certify the protected premises
A.26.2.5.2.2 Scheduled impairments include interruptions                     alarm system.
caused by construction or building damage. In addition, natu-
ral disasters can result in long-term system impairments that N A.26.3.4.1 The documentation in this section should not be
are not intended to require 24-hour reminders.                               confused with the documentation required in Chapter 7, which
                                                                             is typically provided by the alarm company and covers the
A.26.2.7 Changing where signals go from an existing to a new                 design, acceptance, and completion of new systems. Instead the
or different supervising station facility is sometimes done                  documentation in this section is provided by the listing organi-
simply by changing a call-forward phone number. Or, within a                 zation and could be in the form of a certificate, placard, or
supervising station, a new receiving computer and software can               other document used by the listing organization.
                                                                             A.26.3.4.2(2) The record of completion (see Chapter 10) can be
Y be constructed and lines changed over. Often, the account data             used to fulfill this requirement.
                                                                             A.26.3.4.5 It is the prime contractor's responsibility to remove
are manually entered into the new system. Sometimes the data                 all compliance markings (certification markings or placards)
                                                                             when a service contract goes into effect that conflicts in any way
L are transferred electronically. Errors can be made, causing the            with the requirements of 26.3.4.
                                                                             A.26.3.4.6 The prime contractor should be aware of statutes,
supervising station to get undefined alarms or incorrect                     public agency regulations, or certifications regarding alarm
                                                                             systems that might be binding on the subscriber. The prime
N account data, resulting in incorrect response by the supervising           contractor should identify for the subscriber which agencies
                                                                             could be an authority having jurisdiction and, if possible, advise
station. When such changes are made, the only viable way to                  the subscriber of any requirements or approvals being manda-
                                                                             ted by these agencies.
O ensure correct operation is to conduct an end-to-end test.
                                                                                The subscriber has the responsibility for notifying the prime
A.26.2.7.1 The phrase "notified in writing" can include any                  contractor of those private organizations that are being desig-
                                                                             nated as an authority having jurisdiction. The subscriber also
E form of correspondence that can be verified upon request,                  has the responsibility to notify the prime contractor of changes
                                                                             in the authority having jurisdiction, such as where there is a
such as a letter, fax, email or other means of documented trans-             change in insurance companies. Although the responsibility is
                                                                             primarily the subscriber's, the prime contractor should also
S fer of information from one entity to another.                             take responsibility for seeking out these private authority(ies)
U A.26.3.2 There are related types of contract service that often            having jurisdiction through the subscriber. The prime contrac-
                                                                             tor is responsible for maintaining current records on the
are provided from, or controlled by, a central station but that              authority(ies) having jurisdiction for each protected premises.

L are neither anticipated by, nor consistent with, the provisions               The most prevalent public agency involved as an authority
                                                                             having jurisdiction with regard to alarm systems is the local fire
of 26.3.2. Although 26.3.2 does not preclude such arrange-                   department or fire prevention bureau. These are normally city
                                                                             or county agencies with statutory authority, and their approval
A ments, a central station company is expected to recognize,                 of alarm system installations might be required. At the state
                                                                             level, the fire marshal's office is most likely to serve as the
provide for, and preserve the reliability, adequacy, and integrity           public regulatory agency.

{C56A4DC7-64F7-4C8U of those supervisory and alarm services intended to be in   The most prevalent private organizations involved as authori-

8-B368-41DE5BD47BC8} accordance with the provisions of 26.3.2.

ID A.26.3.4 The terms certificated and placarded, which appeared

in previous editions of NFPA 72, were considered by some to be

IV too specific to two listing organizations and were replaced with

more generic wording. The concept of providing documenta-
tion to indicate ongoing compliance of an installed system

D continues to be reflected by the current language.
IN There are two distinct services offered by organizations that

list fire alarm service provided by prime contractors and central
stations. The first is the listing of these alarm services, which
requires the companies to demonstrate they have the knowl-

R edge and ability to install, test, service, and maintain central

station alarm systems and/or monitor and appropriately

O retransmit on receipt of various signals from protected prem-
Fises alarm systems.
The second part of the service provided by listing organiza-                 ties having jurisdiction are insurance companies. Others
tions is the certification of individual protected premises fire             include insurance rating bureaus, insurance brokers and
alarm systems to bring the alarm systems under their ongoing                 agents, and private consultants. It is important to note that
audit inspection program or systematic follow-up program.                    these organizations have no statutory authority and become
Under this program, systems are certified by the listing organi-             authorities having jurisdiction only when designated by the
zation, and documentation of this is to be provided, posted,                 subscriber.
and handled as described in 26.3.4 through 26.3.4.8. The
method used to document compliance with this portion of the                     With both public and private concerns to satisfy, it is not
program varies among listing organizations and includes the                  uncommon to find multiple authorities having jurisdiction
issuance of certificates, placards, or other documentation.                  involved with a particular protected premises. It is necessary to
                                                                             identify all authorities having jurisdiction in order to obtain all
There is nothing in this Code that requires all protected                    the necessary approvals for a central station alarm system instal-
premises alarm systems monitored by a listed central station to              lation.
be tested, maintained, serviced, monitored, and responded to

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                             ANNEX A                                                                             72-291

The phrase "in writing" can include any form of correspond-                                          Section 26.5, and Chapter 27, or, for proprietary supervising
ence that can be verified upon request, such as a letter, fax,                                       stations serving only contiguous properties, a means in the
email or other means of documented transfer of information                                           form of a municipal fire alarm box installed within 50 ft
from one entity to another.                                                                          (15.2 m) of the proprietary supervising station in accordance
                                                                       with Chapter 27 can be permitted.
A.26.3.6.6 Two telephone lines (numbers) at the central             N A.26.4.4.1.3 Depending on a building's size and configura-
station connected to the public switched telephone network or                                        tion, specific location information received by the proprietary
a managed facilities-based voice network, each having its own
telephone instrument connected, and two telephone lines                                              supervising station could be warranted. This information could
(numbers) available at the communications center to which a                                          assist responding individuals by allowing them to respond
central station operator can retransmit an alarm meet the                                            directly to areas of the building where signals have been initi-
intent of this requirement.                                                                          ated. An example of a building where this might be beneficial
                                                                                                     might be a multi-floor building or one with a large building
   A.26.3.8.3.1(1) Nothing in this section is intended to prevent                                    footprint. Signals from smaller buildings, such as a fast food
   communication with the subscriber in less than 15 minutes                                         restaurant or a gas station convenience store, would likely only
   from the receipt of the signal.                                                                   need to be general in nature. It should be noted that this
                                                                                                     section does not specifically call for point identification, but
Y A.26.3.8.3.3 It is anticipated that the central station will first                                 the specific device location information provided by such a
L attempt to notify designated personnel at the protected prem-                                      system would meet the requirements of the section.
                                                                                                     A.26.4.4.3 Proprietary station procedures should include peri-
   ises. When such notification cannot be made, it might be                                          odic review of nonrestored signals. One method for such a
                                                                                                     review could be by the use of equipment that would automati-
N appropriate to notify law enforcement or the fire department,                                      cally redisplay the information.
                                                                                                     A.26.4.6.1.3.3 Regardless of the type of retransmission facility
   or both. For example, if a valve supervisory signal is received                                   used, telephone communications between the proprietary
                                                                                                     supervising station and the fire department should be available
O where protected premises are not occupied, it is appropriate to                                    at all times and should not depend on a switchboard operator.
                                                                                                     A.26.4.6.1.6.3(5) The phrase "written notice" can include any
   notify the police.                                                                                form of correspondence that can be verified upon request,
                                                                                                     such as a letter, fax, email or other means of documented trans-
E A.26.3.8.3.3(1) The term immediately in this context is inten-                                     fer of information from one entity to another.
                                                                                                     A.26.5.2.2(1) Chapter 14 permits the building owner or his
   ded to mean "without unreasonable delay." Routine handling                                        designated representative to perform these services if they are
                                                                                                     qualified. In this situation, the documentation could be a
S should take a maximum of 4 minutes from receipt of a supervi-                                      declaration of qualification signed by the building owner.
                                                                                                     Multiple service providers are permitted.
   sory signal by the central station until the initiation of commu-                                 A.26.5.3 As a minimum, the room or rooms containing the
                                                                                                     remote supervising station equipment should have a 1-hour fire
U nications with a person(s) designated by the subscriber.                                           rating, and the entire structure should be protected by an
                                                                                                     alarm system complying with Chapter 23.
   A.26.3.8.3.4(1) The term immediately in this context is inten-
                                                                                                        As a useful guide for determining the nature of the design
L ded to mean "without unreasonable delay." Routine handling                                         and integrity necessary to achieve proper protection, the
                                                                                                     remote supervising station building or that portion of a build-
   should take a maximum of 4 minutes from receipt of a trouble                                      ing occupied by a remote supervising station should compare
                                                                                                     the construction, fire protection, restricted access, emergency
A signal by the central station until initiation of the investigation                                lighting, and power facilities to the requirements stated in the
                                                                                                     latest edition of ANSI/UL 827, Standard for Central-Station Alarm
   by telephone.                                                                                     Services.

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} A.26.3.8.3.5.3 The term immediately in this context is inten-
ID ded to mean "without unreasonable delay." Routine handling

   should take a maximum of 4 minutes from receipt of a trouble

IV signal by the central station until initiation of the investigation

   by telephone.
   A.26.4.3.1 Consideration should be given to providing the

D following features for a proprietary supervising station location:
IN (1) Fire resistive construction meeting the requirements of

          adopted building codes
   (2) Air handling systems isolated from common building

          systems

 R As a useful guide for determining the nature of the design
Oand integrity necessary to achieve proper protection, the

   proprietary supervising station building or that portion of a

Fbuilding occupied by a proprietary supervising station should
compare the construction, fire protection, restricted access,                                           If the remote supervising station is located within an emer-
emergency lighting, and power facilities to the requirements                                         gency response agency (ERA), the ERA should consider meet-
stated in the latest edition of ANSI/UL 827, Standard for Central-                                   ing the requirements of Chapter 4 of NFPA 1221.
Station Alarm Services.

A.26.4.3.6 It is the intent of this Code that the operator within                                    A.26.5.3.1.4 A listed central station might be considered an
the proprietary supervising station should have a secure means                                       acceptable alternate location for receipt of fire alarm, supervi-
of immediately retransmitting any signal indicative of a fire to                                     sory, and trouble signals.

the public fire department communications center. Automatic                                          A.26.5.3.2 A listed central station might be considered an
retransmission using an approved method installed in accord-                                         acceptable alternate location for receipt of trouble signals.
ance with Sections 26.3 through 26.5, and Chapter 27 is the                                          A.26.6.1 Refer to Table A.26.6.1 for communications methods.
best method for proper retransmission. However, a manual
means can be permitted to be used, consisting of either a
manual connection following the requirements of Section 26.3,

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-292                                              NATIONAL FIRE ALARM AND SIGNALING CODE

 Table A.26.6.1 Communications Methods for Supervising Stations

        Criteria             Performance-Based              Digital Alarm Communicator       Two-Way Radio Frequency         One-Way Private Radio
                             Technologies 26.6.3                         Systems              (RF) Multiplex Systems         Alarm Systems 26.6.5.2
                                                                           26.6.4                        26.6.5.1

FCC approval when            Yes                                 Yes                                     Yes                           Yes
applicable

Conform to NFPA 70           Yes                                 Yes                                     Yes                           Yes

Monitoring for integrity of  Monitor for integrity          Both the premises unit and       Systems are periodically        Test signal from every
the transmission and                                        the system unit monitor for      polled for end-to-end           transmitter once every
communications channel                                      integrity in a manner            communications                  24 hours
                                                            approved for the means of        integrity.
LY Annunciate, at the                                          transmission employed. A
   supervising station, the  Within 60 minutes for a           single signal received on     Not exceed 90 seconds           Only monitor the quality of
   degradation and              single communication           each incoming DACR line          from the time of the            signal received and
N restoration of the            path and within 6 hours        once every 6 hours.              actual failure                  indicate if the signal falls
   transmission or              for multiple                Within 4 minutes using                                              below minimum signal
O communications channel        communication paths            alternate phone line to                                          quality specified in Code
Redundant communication                                        report the trouble
                             Systems where the                                               Redundant path not              Minimum of two
E path where a portion of       transmitter at the local    Employ a combination of two         required -- supervising         independent RF paths
                                premises unit detects a        separate transmission            station always indicates a      must be simultaneously
   the transmission or          communication failure,         channels alternately tested      communications failure          employed
                                the premises unit will         at intervals not exceeding
S communications channel        annunciate the failure         6 hours                       Backup path not required        No requirement, because
                                within 200 seconds of the                                                                       the quality of the signal
   cannot be monitored for      failure                     When two phone lines are                                            is continuously
   integrity                                                   used, test alternately every                                     monitored
                             Where duplicate equipment         6 hours. Testing for other
U Interval testing of the       not provided, spare            back-up technologies, see     Not required -- always          Monitor the
   backup path(s)               hardware required so a          26.6.4.1.4(B).                  annunciated at the              interconnection of the
                                repair can be effected                                          supervising station that        premises unit elements
AL Annunciation of              within 30 minutes.          Indication of failure at            initiates corrective action     of transmitting
{C56A4DC7-64F7-4C8U communication failure or                   premises due to line failure                                     equipment, and indicate
                             512 independent alarm             or failure to communicate     Where duplicate                    a failure at the premises
 8-B368-41DE5BD47BC8} ability to communicate atsystems on a system unitafter from 5 to 10 dialingequipment not                  or transmit a trouble
                                with no backup.                attempts                         provided, spare                 signal to the supervising
ID the protected premises                                                                       hardware required so a          station.
DIV Time to restore signal-                                 Spare digital alarm                 repair can be effected
                                                               communicator receivers           within 30 minutes            Where duplicate
   receiving, processing,                                      required for switchover to                                       equipment not
                                                               backup receiver in                                               provided, spare
IN display, and recording                                      30 seconds. One backup                                           hardware required so a
                                                               system unit for every five                                       repair can be effected
   equipment                                                   system units.                                                    within 30 minutes

OR Loading capacities for                                   See Table 26.6.4.2.2(D) for
   system units and                                            the maximum number of
Ftransmission and                                              transmitters on a hunt
                             Unlimited if you can                                            512 buildings and premises      512 buildings and premises
                                                                                                on a system unit with no        on a system unit with no
                                                                                                backup. Unlimited if you        backup. Unlimited if you
communications channels                                     group in a system unit           can switch to a backup in       can switch to a backup
                             switch to a backup in                                           30 seconds.                     in 30 seconds.
                             30 seconds.

End-to-end communication     90 seconds from initiation of  Off-hook to on-hook not to       90 seconds from initiation      90% probability to receive
   time for an alarm            alarm until displayed to       exceed 90 seconds per            until it is recorded            an alarm in 90 seconds,
                                the operator and recorded      attempt. 10 attempts                                             99% probability in
                                on a medium from which         maximum. 900 seconds                                             180 seconds, 99.999%
                                the information can be         maximum for all attempts.                                        probability in
                                retrieved                                                                                       450 seconds

Record and display rate of   Not slower than one every 10 Not addressed                      When any number of              When any number of
   subsequent alarms at         additional seconds                                              subsequent alarms come          subsequent alarms come
   supervising station                                                                          in, record at a rate not        in, record at a rate not
                                                                                                slower than one every           slower than one every
                                                                                                additional 10 seconds           additional 10 seconds

                                                                                                                                             (continues)

2019 Edition                 Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                            ANNEX A                                                                          72-293

 Table A.26.6.1 Continued

Criteria                    Performance-Based               Digital Alarm Communicator         Two-Way Radio Frequency        One-Way Private Radio
                            Technologies 26.6.3                          Systems                (RF) Multiplex Systems        Alarm Systems 26.6.5.2
                                                                           26.6.4                          26.6.5.1

Signal error detection and  Signal repetition, parity       Signal repetition, digital parity  Not addressed                  Not addressed
   correction                  check, or some equivalent       check, or some equivalent
                               means of error detection        means of signal verification
                               and correction must be          must be used.
                               used.

Path sequence priority      No need for prioritization of The first transmission attempt Not addressed                        Not addressed
                            paths. The requirement is       uses the primary channel.
                               that both paths are
    Carrier diversity          equivalent.                  Where long distance service        Not addressed                  Not addressed
                                                               (including WATS) is used,       Not addressed
ONLY Throughput probability If a transmitter shares a          the second telephone                                           90% probability to receive
USE Unique premises identifier transmission or                 number must be provided         Yes                               an alarm in 90 seconds,
{C56A4DC7-64F7-4C8U8-AB3L68-41DE5BD47BC8} Unique flawscommunication channelby a different long distanceNone addressed            99% probability in
IVID Signal priority           with other transmitters, it     service provider where          Chapter 1 on fundamentals         180 seconds, 99.999% in
OR IND Sharing communications  must have a unique              there are multiple providers.                                     probability 450 seconds
Fequipment on premises         transmitter identifier.                                            requires that alarm
                                                            Demonstrate 90% probability           signals take priority over  Yes
                            From time to time, there           of a system unit immediately       supervisory signals
                               may be unique flaws in a        answering a call or follow         unless there is sufficient  None addressed
                               communication system.           the loading in Table               repetition of the alarm
                               Unique requirements             26.6.4.2.2(D). One-way             signal to prevent the loss  Chapter 1 on
                               must be written for these       radio backup demonstrates          of an alarm signal.            fundamentals requires
                               unique flaws.                   90% probability of              Not addressed                     that alarm signals take
                                                               transmission.                                                     priority over supervisory
                            If the communication                                                                                 signals unless there is
                               methodology is shared        Yes                                                                  sufficient repetition of
                               with any other usage, all                                                                         the alarm signal to
                               alarm transmissions must     If call forwarding is used to                                        prevent the loss of an
                               preempt and take                communicate to the                                                alarm signal.
                               precedence over any other       supervising station, verify
                               usage. Alarm signals take       the integrity of this feature                                  Not addressed
                               precedence over                 every 4 hours.
                               supervisory signals.
                                                            Chapter 1 on fundamentals
                            If the transmitter is sharing      requires that alarm signals
                               on-premises                     take priority over
                               communications                  supervisory signals unless
                            equipment, the shared              there is sufficient repetition
                                                               of the alarm signal to
                                                               prevent the loss of an alarm
                                                               signal.

                                                            Disconnect outgoing or
                                                               incoming telephone call
                                                               and prevent its use for
                                                            outgoing telephone calls
                            equipment must be listed        until signal transmission has
                            for the purpose                 been completed.
                            (otherwise the transmitter
                            must be installed ahead of
                            the unlisted equipment).

A.26.6.2.2 It is not the intent of Section 26.6 to limit the use of  including those that deal with such factors as reliability, moni-
listed equipment using alternate communications methods,             toring for integrity, and listing. It is further expected that suita-
provided these methods demonstrate performance characteris-          ble proposals stating the requirements for such technology will
tics that are equal to or superior to those technologies descri-     be submitted for inclusion in subsequent editions of this Code.
bed in Section 26.6. Such demonstration of equivalency is to be      A.26.6.2.3 The communications cloud is created by multiple
evidenced by the equipment using the alternate communica-            telephone lines and multiple paths on the Internet. Under
tions methods meeting all the requirements of Chapter 10,

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                              2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-294                 NATIONAL FIRE ALARM AND SIGNALING CODE

these circumstances, the requirements of Chapters 10 and 14,                      wireless network is always available without having to "dial,"
as required by 26.1.2, do not apply to devices comprising the                     and large amounts of data can be efficiently transmitted.
communications cloud.                                                             However the data passed using GPRS or CDMA is not that of
                                                                                  coded tones such as DTMF (Contact ID), but is computer type
A.26.6.3 Certain legacy technologies (active multiplex, McCul-                    messages similar to IP.
loh, directly connected non-coded and private microwave)
have been removed from the text of the document. Existing                         When using digital cellular, a DACT might or might not be
systems utilizing these technologies are acceptable, because all                  used.
these technologies also comply with the general provisions of
26.6.3.                                                                              For example, the digital cellular device might be used to
                                                                                  backup the DACT or, if properly supervised, be used as a stand-
The object of 26.6.3 is not to give details of specific technolo-                 alone device. If used, the DACT is connected to a digital cellu-
gies but rather give basic operating parameters of the transmis-                  lar radio device that connects to the cellular network by means
sion supervision rates of technologies. The following list                           of an antenna. The digital cellular radio device is constantly
represents examples of current technologies that can be config-                      connecting to the wireless network and is always ready to
ured to meet the requirements and the intent of 26.6.3:                              attempt to transmit to a destination address without having to
                                                                                     "dial" a number. The radio device recognizes that the alarm
Y (1) Transmitters using IP (Internet Protocol)                                      panel is attempting to place a call by the DACT's "off-hook"
L (2) IP transmission over the public open Internet or over                          signaling. The radio device accepts the DACT tone signaling,
                                                                                     converts it into a packeted data stream, and sends the packets
       private IP facilities maintained by an organization for its                   into the wireless network for delivery to a pre-assigned destina-
                                                                                     tion address.
 N own use                                                                           A.26.6.3.5 When considering a fire alarm system utilizing a
                                                                                     single communication path to the supervising station, consider-
(3) Transmitters using various (non-dialup) digital cellular                         ation should be given to the risk exposure that results from the
                                                                                     loss of that path for any period of time and for any reason.
 O technology                                                                        Some of these outages can be regular and predicable and
                                                                                     others transitory.
   Wired IP Transmission. There are two types of wired IP trans-
                                                                                        One example of a single technology used to produce two
E mission devices. One where the IP network is connected                             paths is the use of a digital cellular premises unit communicat-
                                                                                     ing with two or more cell towers. In this case, the supervising
directly to the fire alarm control unit (integrated IP or native                     station and the protected premises must be made aware if
                                                                                     communications degrades to below two towers. Another exam-
S IP). The second uses an intermediary module that can include                       ple is the use of two different cellular carriers to produce the
                                                                                     two paths. Similarly, in this case the supervising station and the
the following:                                                                       protected must be made aware if communications degrades to
                                                                                     one carrier.
U (1) IP dialer capture module                                                       A.26.6.3.12 Most communications equipment is not specifi-
                                                                                     cally listed for fire alarm applications, but is listed in accord-
(2) IP data capture module (such as RS-232, keypad bus,                              ance with applicable product standard for general
                                                                                     communications equipment and is acceptable.
 L RS-485)                                                                        N· A.26.6.3.13.1 Shared equipment owned by or under the
                                                                                     control of the subscriber should provide 24 hours of secondary
(3) Relay contact monitoring module                                                  standby power.
                                                                                  N A.26.6.3.13.1.1 Shared equipment owned by or under the
A Devices referred to as "IP dialer capture modules" (an IP                          control of an approved managed facilities-based voice network
{C56A4DC7-64F7-4C8U communicator used with a DACT) are transmission devices that     provider should supply 8 hours of secondary power.
                                                                                  N A.26.6.3.13.1.2 The requirement in 26.6.3.13.1.2 does not
8-B368-41DE5BD47BC8} connect to the DACT output of the fire alarm control unit and

ID convert the output data stream to IP (Internet protocol). As

such, they are considered to use IP technology in their connec-
tion to the IP network. Therefore they should be treated in this

IV Code under the requirements of 26.6.3, performanced-based

technologies, and not under the requirements of 26.6.4, digital
alarm communicator systems.

D Digital Cellular. To accommodate an increase in the demand
IN for mobile wireless communications as well as introducing new

services over that same network, wireless voice communications
no longer utilizes dedicated connections to pass voice band
frequencies. Current ubiquities methods such as 2G and 3G

R have established a new and different environment to operate.

In place of the voice band, the voice conversation is converted

O into a stream of bits and packaged within data packets that
Fconform to messaging protocols, packets are addressed to a
destination point, delivered into the network, received by the                    exempt first communications path transmitters and first
destination point, and are converted back into an intelligible                    communications path shared equipment necessary for the
voice-grade message. The message exchange through this wire-                      transmission of alarm, supervisory, trouble, and other signals
less data network is done through well known defined proto-                       located at the protected premises from the secondary power
cols such as "Global System for Mobile" communications                            capacity requirements of 26.6.3.13. This section does not
(GSM) for voice communications as well as Code Division                           permit the communications paths to be considered multiple
Multiple Access (CDMA) for both voice and data and General                        communication paths under 26.6.3.4.
Packet Radio Service (GPRS) mobile data services. These
protocols have been developed to operate in an optimal way                        A.26.6.4.1.1 Special care should be used when connecting a
for the intended application. For example, GSM is used to effi-                   DACT to a digital service such as DSL or ADSL. Filters or other
ciently establish voice-grade connections that deliver an appro-                  special equipment might be needed to communicate reliably.

priate level of intelligible voice quality, but might not be good                 A.26.6.4.1.3 To give the DACT the ability to disconnect an
enough to pass tones that represent data. Data transmission is
better served by GPRS and CDMA where a connection into the                        incoming call to the protected premises, telephone service
                                                                                  should be of the type that provides for timed-release discon-

2019 Edition           Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                            ANNEX A                                                                                      72-295

nect. In some telephone systems (step-by-step offices), timed-                                           increase the connected time for a signal and reduce
release disconnect is not provided.                                                                      effective hunt group capacity.
                                                                                                   (c) The clustering of active burglar alarm signals can
A.26.6.4.1.3(C) A DACT can be programmed to originate calls                                               generate high peak loads at certain hours.
to the DACR telephone lines (numbers) in any alternating
sequence. The sequence can consist of single or multiple calls                                     (d) Inappropriate scheduling of 6-hour test signals can
to one DACR telephone line (number), followed by transmis-                                                generate excessive peak loads.
sions on the alternate path or any combination thereof that is
consistent with the minimum/maximum attempt requirements                                    (2) Demonstration of a 90 percent probability of incoming
in 26.6.4.1.3(C).                                                                                  line availability can be accomplished by the following in-
                                                                                                   service monitoring of line activity:
A.26.6.4.1.4(B)(6) Where two telephone lines (numbers) are                                         (a) Incoming lines are assigned to telephone hunt
                                                                                                         groups. When a DACT calls the main number of a
used, care should be taken to assign the primary DACT tele-                                              hunt group, it can connect to any currently availa-
   phone line (number) to a nonessential telephone line
   (number) at the protected premises so that the primary line                                            ble line in that hunt group.
   used in the premises is not unnecessarily interrupted.                                          (b) The receiver continuously monitors the "available"

Y A.26.6.4.1.5(4) Where two telephone lines (numbers) are                                                 status of each line. A line is available when it is wait-
L used, care should be taken to assign the primary DACT tele-                                             ing for an incoming call. A line is unavailable for
                                                                                                          any of the following reasons:
   phone line (number) to a nonessential telephone line                                                   i. Currently processing a call
                                                                                                          ii. Line in trouble
N (number) at the protected premises so that the primary line                                             iii. Audio monitoring (listen-in) in progress
                                                                                                          iv. Any other condition that makes the line input
   used in the premises is not unnecessarily interrupted.
                                                                                                                  unable to accept calls
O A.26.6.4.1.5(8) Because call forwarding requires equipment at                                    (c) The receiver monitors the "available" status of the

   a telephone company central office that could occasionally                                             hunt group. A hunt group is available when any line
                                                                                                          in it is available.
E interrupt the call forwarding feature, a signal should be initi-                                 (d) A message is emitted by the receiver when a hunt
                                                                                                          group is unavailable for more than 1 minute out of
   ated whereby the integrity of the forwarded telephone line                                             10 minutes. This message references the hunt
                                                                                                          group and the degree of overload.
S (number) that is being called by DACTs is verified every                                  A.26.6.5.1.4 The intent of the plurality of control sites is to
                                                                                            safeguard against damage caused by lightning and to minimize
   4 hours. This can be accomplished by a single DACT, either in                            the effect of interference on the receipt of signals. The control
                                                                                            sites can be co-located.
U service or used solely for verification, that automatically                               A.26.6.5.2 Originally the concept of one-way private radio was
                                                                                            codified for a one-way system requiring at least two receiving
   initiates and completes a transmission sequence to its associ-                           towers or repeaters. Other similar systems have been developed
                                                                                            that use this basic principle. Among them is the concept of the
L ated DACR every 4 hours. A successful signal transmission                                 "mesh network" where a premises transmitter can access multi-
                                                                                            ple nearby transmitters.
   sequence of any other type within the same 4-hour period                                    It is difficult to reliably test redundant paths on a mesh radio
                                                                                            network without significant impact on the system and consider-
A should be considered sufficient to fulfill this requirement.                              able efforts of time and personnel.
      Call forwarding should not be confused with WATS or 800                                  A remedy is to have the mesh network system equipment
                                                                                            generate a report at the protected premises or supervising
{C56A4DC7-64F7-4C8U service. The latter, differentiated from the former by dialing          station showing redundant pathways. Additionally, the mesh
ID 8-B368-41DE5BD47BC8} the 800 prefix, is a dedicated service used mainly for its toll-freesystem equipment at the protected premises and at the super-
                                                                                            vising station periodically determine the number of viable
   feature; all calls are preprogrammed to terminate at a fixed                             redundant paths and generate a trouble signal whenever the
   telephone line (number) or to a dedicated line.                                          number falls below two paths, as is required by 26.6.5.2.

IV A.26.6.4.2.2(A) The timed-release disconnect considerations

   as outlined in A.26.6.4.1.3 apply to the telephone lines

D (numbers) connected to a DACR at the supervising station.
      It might be necessary to consult with appropriate telephone

IN service personnel to ensure that numbers assigned to the

   DACR can be individually accessed even where they are
   connected in rotary (a hunt group).

R A.26.6.4.2.2(D) In determining system loading, Table

   26.6.4.2.2(D) can be used, or it should be demonstrated that

Othere is a 90 percent probability of incoming line availability.
FTable 26.6.4.2.2(D) is based on an average distribution of calls

   and an average connected time of 30 seconds per message.
   Therefore, where it is proposed to use Table 26.6.4.2.2(D) to
determine system loading, if any factors are disclosed that                                 A.26.6.5.2.2 It is intended that each RAT communicate with
could extend DACR connect time so as to increase the average                                two or more independently located RARSRs. The location of
connect time, the alternate method of determining system                                    such RARSRs should be such that they do not share common
loading should be used. Higher (or possibly lower) loadings                                 facilities.
might be appropriate in some applications.
                                                                                            NOTE: All probability calculations required for the purposes
(1) Some factors that could increase (or decrease) the                                      of Chapter 17 should be made in accordance with established
capacity of a hunt group are as follows:
                                                                                            communications procedures, should assume the maximum
                                                                                            channel loading parameters specified, and should further
(a) Shorter (or longer) average message transmission                                        assume that 25 RATs are actively in alarm and are being
time can influence hunt group capacity.
(b) The use of audio monitoring (listen-in) slow-scan                                       received by each RARSR.

video or other similar equipment can significantly

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                          2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-296                     NATIONAL FIRE ALARM AND SIGNALING CODE

A.26.6.6.1 The signal information can be permitted to be                              typical building. As an example, equipment could be installed
provided in coded form. Records can be permitted to be used                           inside a building in a boiler room, basement, attic, and so
to interpret these codes.                                                             forth, where temperatures actually exceed ambient conditions
                                                                                      outside the building. It is recommended that the authority
A.26.6.6.2(4) Any signal that would dictate a different                               having jurisdiction consider all possible installation locations
response, such as carbon monoxide alarms or mass notification                         and environmental conditions and that the equipment selected
alarms, should be individually identifiable so the appropriate                        be designed to operate within the most extreme conditions to
response to the event can be initiated. There are more types of                       which it could be exposed.
alarms and other signals that are being received at supervising
stations and that require different responses by supervising                          A.27.4.3.3 Nonfederal radio frequencies are licensed by the
station operators. These signals could be other than fire, but                        Federal Communications Commission. Federal radio frequen-
still life safety in nature, and must be uniquely identified                          cies are assigned by the NTIA. Most frequencies available for
because their signal is indicative of a different response.                           FCC licensing require frequency coordination in order to limit
   A.26.6.6.3 An example of a critical assembly is an assembly in                     interference from other users. Authorities having jurisdiction
   which a malfunction prevents the receipt and interpretation of                     should use licensed, coordinated radio frequencies for wireless
                                                                                      networks in order to minimize interference.
Y signals by the supervising station operator.
L N A.26.6.6.4 In order to expedite repairs, it is recommended                           Outside of the United States similar regulatory bodies
                                                                                      provide coordination and licensing such as Industry Canada.
   that spare modules, such as printed circuit boards, displays, or                   A.27.5.2.5.1(1) Figure A.27.5.2.5.1(1) illustrates a Form 4A
                                                                                      arrangement.
N printers, be stocked at the supervising station.                                    A.27.5.2.5.1(2) Figure A.27.5.2.5.1(2) illustrates a Form 4B
                                                                                      arrangement.
   A.26.6.6.5 For all forms of transmission, the maximum time to                      A.27.5.2.5.1(3) Figure A.27.5.2.5.1(3) illustrates a Form 4C
                                                                                      arrangement. Refer to NFPA 1221.
O process an alarm signal should be 90 seconds. The maximum                           A.27.5.3 Subsection 27.5.3 provides requirements for circum-
                                                                                      stances in which a municipality or government agency has situ-
   time to process a supervisory signal should be 4 minutes. The                      ated a communications center at a location remote from the
                                                                                      alarm processing equipment for the public emergency alarm
E time to process an alarm or supervisory signal is defined as that                   reporting system. This might occur when the municipality or
                                                                                      government agency has moved the communications center to
   time measured from receipt of a signal until retransmission or                     combine services with other emergency dispatching, such as
                                                                                      police emergency and medical services, or to combine with
S subscriber contact is initiated.                                                    neighboring towns or cities (regionalization). In such cases, it
 U When the level of traffic in a supervising station system                          might be impractical to relocate the alarm processing equip-
                                                                                      ment.
   reaches a magnitude such that delayed response is possible,                        A.27.5.5.1.1 Figure A.27.5.5.1.1 illustrates a Type A receiving
   even if the loading tables or loading formulas of this Code are                    network.

L not exceeded, it is envisioned that it will be necessary to                         Utility            Rectifier
                                                                                                             or
   employ an enhanced method of processing.                                            distribution  ac             +     24-hour
                                                                                        system or          motor    -     battery
 A For example, in a system where a single DACR instrument                            engine-driven      generator
{C56A4DC7-64F7-4C8U provided with fire and burglar alarm service is connected to
                                                                                      generator
 8-B368-41DE5BD47BC8} multiple telephone lines, it is conceivable that, during certain

ID periods of the day, fire alarm signals could be delayed by the

   security signaling traffic, such as opening and closing signals.

IV Such an enhanced system would perform as follows, upon

   receipt of a signal:
   (1) Automatically process the signals, differentiating between

 D those that require immediate response by supervising

          station personnel and those that need only be logged

IN (2) Automatically provide relevant subscriber information to
          assist supervising station personnel in their response
   (3) Maintain a timed, unalterable log of the signals received

 R and the response of supervising station personnel to such

          signals

O A.27.1.7 Auxiliary alarm systems include the equipment at the
Fprotected premises as well as the equipment connecting it to
the public emergency alarm reporting system. While the opera-                                             Inverter
tional requirements relating to the signals sent off-premises fall                                           or
under the scope of Chapter 27, the requirements of Chapter 23                                                          -  To box
also apply.                                                                                              converter        circuit 1

A.27.2.1 When choosing from available options to implement                                               Inverter      +
a public emergency alarm reporting system, the operating                                                                      To box
agency should consider which of the choices would facilitate                                                 or
the maximum reliability of the system, where such a choice is                                            converter     -  circuit 2
not cost prohibitive.
A.27.2.3 Consideration should be given to the fact that devices                                           Inverter     +  To alarm
could be installed in areas that are exposed to higher or lower                                              or        -  circuit 1
temperatures, moisture, or other environmental conditions
that could be more severe than ambient conditions found in a                                             converter

                                                                                      FIGURE A.27.5.2.5.1(1) Form 4A.

2019 Edition               Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                    ANNEX A                                                                   72-297

   Utility                                                                   Poling required for transpondence-type (two-way) systems only.
distribution
                 ac  Rectifier     +              4-hour                                       Poling            Poling
  system                 or                                                                    device            device
                       motor
Manual or            generator     -              battery                    System No. 1                                System No. 2
automatic                                                                                Antenna                                     Antenna
 transfer

Engine-driven                                     +                          Receiver or                            Receiver or
                                                         To box
generator                           Inverter             circuit 1           transceiver                            transceiver
                                       or
                                                  -
                                   converter

                                    Inverter                                    Signal                                 Signal
                                       or                                    processing                             processing
                                                                             equipment                              equipment
                                   Y converter
                                                  +                            Graphic                               Graphic
                                                         To box               recording                             recording
                                                         circuit 2

                                                  -
       NL Inverter
                                                     or+                     Power                                  Power
                                                converterTo alarm            supply                                 supply

O FIGURE A.27.5.2.5.1(2) Form 4B.                        circuit 1
                                                  -
SE Utility

 distribution
  system or

U engine-driven
  generator
                 Automatic         Rectifier +                                                                 To power source
                  transfer
                                                                             FIGURE A.27.5.5.1.1 Type A System Receiving Networks.
                               ac
                                              or           To box
AL Engine-driven
  generator                        motor                   circuit 1
                                   generator -
                                                                             Antenna                             Antenna

                                   Rectifier +
{C56A4DC7-64F7-I4DC8U8-B368-41DE5BD47BC8} Engine-driven    To box
 IV generator                                 or
                                                           circuit 2
                                   motor
                                   generator -

                                   Rectifier +             To alarm           Receiver                  Receiver

                                              or           circuit 1         Transmitter               Transmitter

                     Automatic       motor        -                          Processor                 Processor
                      transfer     generator                                    Power                     Power
D A.27.5.5.1.4 Figure A.27.5.5.1.4 illustrates the separate func-               supply                    supply
IN tional requirements and power source requirements for

   systems that function with wireless network repeater systems in
   accordance with 27.5.5.1.4.

R A.27.5.5.3.3 See A.27.6.6.2.
O  A.27.6.1 There are three types of alarm boxes covered under
FChapter 27. They are the publicly accessible box, auxiliary box,
FIGURE A.27.5.2.5.1(3) Form 4C.

and master box.

(1) The publicly accessible box has a manual control that can                 Power Power                       Power Power
       be operated by the public. This type of alarm box is typi-             source source                     source source
       cally located outside on a pole or building and was previ-            (primary) (secondary)            (primary) (secondary)
       ously called a street box. The box type was renamed
       because it is not necessarily located on or near a street.            FIGURE A.27.5.5.1.4       Repeater Wireless Network/System.

(2) An auxiliary box is part of an auxiliary alarm system and                (3) The master box is a combination box that can be
       can be automatically activated either by initiating devices                  manually operated (publicly accessible) and automatically
       in limited applications or by a protected premises alarm                     activated by the auxiliary alarm system (auxiliary box).
       system (Chapter 23). An auxiliary box can be located                         The master box is typically located outside on a pole or
       inside or outside a building.                                                building.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-298        NATIONAL FIRE ALARM AND SIGNALING CODE

A.27.6.1.4 If the operating mechanism of a box creates suffi-                           cations center equipment (i.e., whether or not the system is
cient sound to be heard by the user, the requirements are satis-                        designed to receive alarms through manual or automatic
fied.                                                                                   ground operational facilities). In a radio box­type system,
                                                                                        receipt of the alarm by the communications center depends on
A.27.6.2 Publicly accessible alarm boxes were commonly refer-                           the proper operation of the radio transmitting and receiving
red to as "street boxes" in previous editions of the Code. Appli-                       equipment.
cations of these boxes are no longer limited to street locations.
                                                                                        A.27.6.3.2.2.1(2) The shunt-type system [see Figure
A.27.6.2.1.6 Where the intent is for complete coverage, it                              A.27.6.3.2.2.1(2)(a) and Figure A.27.6.3.2.2.1(2)(b)] is electrically
should not be necessary to travel in excess of one block or                             connected to, and is an integral part of, the public emergency
500 ft (150 m) to reach a box. In residential areas, it should not                      alarm reporting system. A ground fault on the auxiliary circuit
be necessary to travel in excess of two blocks or 800 ft (240 m)                        is a fault on the public emergency alarm reporting system
to reach a box.                                                                         circuit, and an accidental opening of the auxiliary circuit sends

A.27.6.2.1.10 The current supply for designating lights at                              a needless (or false) alarm to the communications center. An
boxes should be secured at lamp locations from the local elec-                          open circuit in the transmitting device trip coil is not indicated
tric utility company.                                                                   either at the protected property or at the communications
                                                                                        center. Also, if an initiating device is operated, an alarm is not
LY Alternating-current power can be permitted to be superim-                            transmitted, but an open circuit indication is given at the
                                                                                        communications center. If a public emergency alarm reporting
posed on metallic fire alarm circuits for supplying designating                         system circuit is open when a connected shunt-type system is
                                                                                        operated, the transmitting device does not trip until the public
N lamps or for control or activation of equipment devices for fire                      emergency alarm reporting system circuit returns to normal, at
                                                                                        which time the alarm is transmitted, unless the auxiliary circuit
alarm or other emergency signals, provided that the following                           is first returned to a normal condition.
conditions exist:
                                                                                           Additional design restrictions for shunt-type systems are
O (1) Voltage between any wire and ground or between one                                found in laws or ordinances.
       wire and any other wire of the system does not exceed                            A.27.6.3.2.2.1(2)(g) See Figure A.27.6.3.2.2.1(2)(b).
 E 150 volts, and the total resultant current in any line
       circuit does not exceed 14 ampere.                                               Radio or wired alarm circuit

S (2) Components such as coupling capacitors, transformers,                                                                                     Automatic
       chokes, or coils are rated for 600-volt working voltage and
 U have a breakdown voltage of at least twice the working                               Signal    Trip                                          Manual
       voltage plus 1000 volts.                                                         contacts  coil
                                                                                                                                                Trouble
L (3) There is no interference with fire alarm service under any                                                                                relay
       conditions.
                                                                                                                                                   Trouble
A A.27.6.2.1.11.2 Environmental and ambient conditions should                                                                                      circuit
{C56A4DC7-64F7-4C8U be considered in the selection of the wiring method to be
                                                                                                                           -+
8-B368-41DE5BD47BC8} employed.                                                                                            Local

ID A.27.6.3.1.2 Environmental and ambient conditions should be                                           energy

considered in the selection of the wiring method to be

IV employed.

A.27.6.3.1.3 Figure A.27.6.3.1.3 shows the interconnecting

D wiring that is intended to meet Level 2 survivability.

A.27.6.3.2.2.1(1) The local energy-type system [see Figure

IN A.27.6.3.2.2.1(1)(a) and Figure A.27.6.3.2.2.1(1)(b)] is electrically

isolated from the public emergency alarm reporting system and
has its own power supply. The tripping of the transmitting

R device does not depend on the current in the system. In a

wired circuit, receipt of the alarm by the communications

O center when the circuit is accidentally opened depends on the
Fdesign of the transmitting device and the associated communi-
                                                                                        FIGURE A.27.6.3.2.2.1(1)(a) Local Energy-Type Auxiliary
                                                                                        Alarm System ­­ Radio or Wired.

                                                                                        Radio or wired alarm circuit      Alarm                 Alarm signal
                                                                                                                  Supply                        circuit

                                                                                                  relay                   relay

                   Interconnecting wiring                                                                                                       Automatic
              (minimum level 2 survivability)                                                                                                            Manual

      Auxiliary alarm                                                                                                            Trouble relay                    End-of-line
        control unit                                                                                                                                                 resistor

                                                                         Auxiliary box                                                          Trouble
                                                                        or master box                                                           circuit

FIGURE A.27.6.3.1.3 Interconnecting Wiring from Auxiliary                               Signal    Trip
Alarm System to Auxiliary Box or Master Box Installed in Rigid                          contacts  coil - + Trouble circuit
Metal Conduit, Intermediate Metal Conduit, or Electrical
Metallic Tubing.                                                                                          Local
                                                                                                         energy

                                                                                        FIGURE A.27.6.3.2.2.1(1)(b) Local Energy-Type Auxiliary
                                                                                        Alarm System with Supply and Alarm Relay ­­ Radio or Wired.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                          ANNEX A                                                72-299

Wired alarm circuit  30 ohms maximum                                    NFPA 72 is a "minimum code." This chapter provides a
                                                                     number of requirements related to single- and multiple-station
                             #14      Automatic                      alarms and household fire alarm systems that are deemed to be
                                      (waterflow only)               the practical and necessary minimum for average conditions at
                                                                     the present state of the art.

                                      Manual                            Currently Available Smoke Alarm Technology. The technologies
                                                                     used in currently available smoke alarms include ionization
                                                                     smoke detection and photoelectric detection. These detection
                                                                     types are defined in 3.3.276.2 and 3.3.276.4 and are further
                                                                     explained in A.3.3.276.2 and A.3.3.276.4. Ionization smoke
Signal  Trip                                                         detection is more responsive to invisible particles produced by

contacts coil

FIGURE A.27.6.3.2.2.1(2)(a) Shunt-Type Auxiliary Alarm               most flaming fires. Photoelectric smoke detection is more
System (Permitted).                                                  responsive to the visible particles produced by most smoldering
LY Radio or wired alarm circuit                                      fire. Residential smoke alarms and commercial smoke detec-
                     ON Trouble relayAlarmAlarm signal               tors are currently available with either ionization technology or
                             relay    circuit                        photoelectric technology or a combination of both technolo-
                                                                     gies. The use of both technologies generally offers the advant-
                                      Automatic                      age of providing a faster response to both flaming and
                                              Manual                 smoldering fires, and is recommended for those who desire a
                                                                     higher level of protection than the minimum requirements of
                                                        End-of-line  this Code.
                                                           resistor
SE Signal                                                               Fatal home fires involving smoldering fires and flaming fires
U contacts                                                           occur at night and during the day. It is not possible to reliably
        Trip          -+                         Trouble             predict what type of fire will occur or at what hour of the day it
                     Local                       circuit             will occur. Therefore, the preference of one technology over
        coil                                                         the other on the basis of the expectation of a particular type of
                                    (Not permitted)                  fire (predominately smoldering or flaming) is not a sound basis
L FIGURE A.27.6.3.2.2.1(2)(b) Shunt-Type Auxiliary Alarmenergy       for selection. While the current consensus of experts suggests
                                                                     that neither technology offers an advantage when the fire type
System (Not Permitted).                                              is not known, there is a consensus that there would be a benefit
                                                                     to having both technologies since the type of fire cannot be
                                                                     predicted.

                                                                        Based on recent analysis of the full scale fire tests documen-
                                                                     ted by the National Institute of Standards and Technology in
                                                                     Report TN 1455-1-2008, Performance of Home Smoke Alarms, Anal-
                                                                     ysis of the Response of Several Available Technologies in Residential
                                                                     Fire Settings, the minimum provisions of the Code using either
                                                                     technology are considered to provide an adequate level of
                                                                     protection for most individuals who are not intimate with the
                                                                     fire and are capable of self rescue. This would include occu-
                                                                     pants in the room of fire origin for both flaming and smolder-
                                                                     ing fires who escape through the normal path of egress.
                                                                     Protection beyond the minimum provisions of the Code using
                                                                     both technologies should be considered for situations involving
                                                                     individuals who are not capable of self rescue or who might
                                                                     need additional time for escape. These situations might
                                                                     include families where extra time is needed to awaken or assist
                                                                     others.

                                                                        While it is true that ionization detection technology is more
A A.27.6.6.2 The transmission of an actual emergency-related
{C56A4DC7-64F7-4C8U message, initiated at the same time it is preselected for a test

 8-B368-41DE5BD47BC8} message, and, in turn, preempts said test message, must satisfy

ID the intent of 27.6.6.2.

   A.27.6.6.7 Examples of priority levels as follows:

IV (1) Priority 1 -- fire

   (2) Priority 2 -- ECS

D (3) Priority 3 -- medical

   (4) Priority 4 -- supervisory

IN (5) Priority 5 -- monitored for integrity signals

   (6) Priority 6 -- tamper
   (7) Priority 7 -- test

 R Additionally, within each signal category, additional priori-

   ties can be required such as Fire 1, Fire 2, Fire 3, and so forth.

OA.27.7.1.6.2 There could be environmental conditions that
Fnecessitate the use of rigid nonmetallic conduit.
A.27.7.3 All requirements for circuit protection do not apply        susceptible to nuisance alarms due to cooking, the use of this
to coded radio reporting systems. These systems do not use           technology should not be dismissed, particularly where the
metallic circuits.                                                   additional protection of both technologies is suggested. In
A.27.8.1 The public emergency alarm reporting system infra-          addition, there is no substantial evidence that suggests that
structure can be used to facilitate the operation of wide-area       either technology is more susceptible to nuisance alarms from
signaling, which might include voice, and which some                 bathroom steam. Provisions and guidance have been added to
communities now use for emergency notifications to the               29.11.3.4 to help minimize nuisance alarms from both sources.
public.                                                              This is important since smoke alarms that are disabled due to
                                                                     frequent nuisance alarms offer no protection whatsoever. A
                                                                     higher level of protection would be afforded by using both
A.29.1.1 Chapter 29 does not attempt to cover all equipment,         technologies in all locations required by this Code with addi-
methods, and requirements that might be necessary or advanta-        tional locations in other rooms of the dwelling. In considering
geous for the protection of lives and property from fire.            this, pending the availability of smoke alarms specifically

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-300                               NATIONAL FIRE ALARM AND SIGNALING CODE

designed for nuisance alarm immunity, additional locations                    Few Facts at the Household Level," NFPA Fire Analysis Division,
within 20 ft of a cooking appliance should be minimized, espe-                July 2009).
cially for smoke alarms using ionization technology.
                                                                              Fire Safety in the Home. NFPA 72 is intended to provide reason-
While these considerations reflect the consensus of experts                   able safety for persons in family living units. Reasonable fire
based on currently available test data that allows analysis of                safety can be produced through the following three-point
tenability along with alarm response, full scale fire testing and             program:
nuisance alarm testing of current technologies has continued
and analysis of this data will also continue. In addition, new                (1) Minimizing fire hazards
technologies are being considered with the prospect of                        (2) Providing fire-warning equipment
enhanced detection response along with a higher immunity to                   (3) Having and practicing an escape plan

nuisance activations. The work of the industry and the NFPA                   Minimizing Fire Hazards. This Code cannot protect all persons
technical committee responsible for smoke alarm provisions                    at all times. For instance, the application of this Code might
   will be ongoing.                                                           not provide protection against the following three traditional
   A.29.1.2 An example of the applicable code within the NFPA                 fatal fire scenarios:
                                                                              (1) Smoking in bed
Y set of codes and standards is NFPA 101. Other codes such as                 (2) Leaving children home alone
                                                                              (3) Cleaning with flammable liquids such as gasoline
   local building codes are other examples to be considered.
                                                                                 However, Chapter 29 can lead to reasonable safety from fire
 L The requirements of Chapter 29 are intended to apply to                    when the three-point program is observed.
N installations in the following new and existing locations:
                                                                                 Fire-Warning Equipment. There are two types of fire to which
   (1) One- and two-family dwelling units                                     household fire-warning equipment needs to respond. One is a
                                                                              rapidly developing, high-heat fire. The other is a slow, smolder-
O (2) Sleeping rooms of lodging and rooming houses                            ing fire. Either can produce smoke and toxic gases.

   (3) Individual dwelling units of apartment buildings                          Family Escape Plan. There is often very little time between the
                                                                              detection of a fire and the time it becomes deadly. This interval
E (4) Guest rooms, sleeping rooms, and living areas within                    can be as little as 1 or 2 minutes. Thus, this Code requires
           guest suites of hotels and dormitories                             detection means to give a family some advance warning of the
                                                                              development of conditions that become dangerous to life
S (5) Day-care homes                                                          within a short period of time. Such warning, however, could be
                                                                              wasted unless the family has planned in advance for rapid exit
   (6) Residential board and care facilities                                  from their residence. Therefore, in addition to the fire-warning
                                                                              equipment, this Code assumes that the residents have devel-
U (7) Other locations where applicable laws, codes, or stand-                 oped and practiced an exit plan.
           ards specify a requirement for the installation of smoke
  L alarms                                                                       Planning and practicing for fire conditions with a focus on
   A.29.1.4 Installations in manufactured homes are under the                 rapid exit from the residence are important. Drills should be
                                                                              held so that all family members know the action to be taken.
A jurisdiction of The Department of Housing and Urban Devel-                  Each person should plan for the possibility that exit out of a
                                                                              bedroom window could be necessary. An exit out of the resi-
   opment (HUD). The rules for installation are addressed in the              dence without the need to open a bedroom door is essential.

{C56A4DC7-64F7-4C8U Federal Manufactured Housing Construction Safety Standards   Household fires are especially dangerous at night when the
                                                                              occupants are asleep. Fires produce smoke and deadly gases
 8-B368-41DE5BD47BC8} (available at http://www.hud.gov/offices/hsg/sfh/mhs/   that can overcome occupants while they are asleep. Further-
                                                                              more, dense smoke reduces visibility. Most fire casualties are
ID mhshome.cfm).                                                              victims of smoke and gas inhalation rather than burns. To warn
                                                                              against a fire, Chapter 29 provides smoke detector (alarm)
 A.29.2 Fire Danger in the Home. In 2009, fire was the third lead-            requirements in accordance with 29.8.1, and the associated
                                                                              annex recommends heat or smoke detectors (alarms) in all
IV ing cause of unintentional injury deaths in the home and the               other major areas.

   sixth leading cause of unintentional injury deaths overall

D (Injury Facts, 2011, National Safety Council).
       Seventy-nine percent of the fire fatalities in 2015 resulted

IN from residential fires -- 82.7 percent resulted from fires in one-

   and two-family dwellings, including manufactured homes;
   15.5 percent were caused by apartment fires; and 1.7 percent

R resulted from fires in other residential occupancies ("Fire Loss

   in the United States during 2015," Hylton J.G. Haynes, NFPA

O Fire Analysis and Research Division).
       Approximately half (52 percent) of the home (dwellings and

Fapartments) fire fatalities resulted from fires reported between

   11:00 p.m. and 7:00 a.m., the common sleeping hours ("Home
Structure Fires," Marty Ahrens, NFPA Fire Analysis and                        A.29.3.3 This Code establishes minimum standards for the use
Research Division, September 2016).                                           of fire-warning equipment. The use of additional alarms or
                                                                              detectors over and above the minimum standard is encour-
   Almost three-quarters (71 percent) of all reported fire inju-              aged. The use of additional devices can result in a combination
ries occurred in the home, with more than one-half                            of equipment (e.g., a combination of single- and multiple-
(73 percent) in one- and two-family dwelling units (including                 station alarms or a combination of smoke alarms or smoke
manufactured housing), and more than one-fifth (27 percent)                   detectors that are part of a security/fire system and existing
apartments ("Fire Loss in the United States During 2015,"                     multiple-station alarms). Though a combination is allowed, one
Hylton J.G. Haynes, NFPA Fire Analysis and Research Division).                type of equipment must independently meet the requirements

   It is estimated that each household will experience five                   of the Code. Compliance with the requirements of the Code
(usually unreported) fires per lifetime and one in four fires                 cannot rely on the combination of the following fire-warning
serious enough to report to a fire department per lifetime ("A                equipment:

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                ANNEX A                                                                                   72-301

(1) Single-station alarms                                          On
(2) Multiple-station alarms
(3) Household fire alarm system (includes a security/fire
system with smoke alarms or smoke detectors)                       Off

   It is encouraged that the highest level of protection be used                (a) (b) (a) (b) (a)              (c)     (a)
where possible. For example, if multiple-station alarms are
                                                                                         Cycle                           Time (sec)

added to an occupancy with compliant single-station alarms,                  Key:
the multiple-station alarms should be installed to replace all of            Phase (a) signal is on for 0.5 sec ±10%
the single-station alarms. Similarly, if a monitored household               Phase (b) signal is off for 0.5 sec ±10%
fire alarm system is added to a house that has compliant                     Phase (c) signal is off for 1.5 sec ±10% [(c) = (a) + 2(b)]
multiple-station alarms, monitored smoke alarms or smoke                     Total cycle lasts for 4 sec ±10%

detectors should be installed to replace the multiple-station      FIGURE A.29.5.1(a) Temporal Pattern Parameters.

                                                                   On
   alarms or be installed to provide the same required coverage.
       The responsiveness of ionization- and photoelectric-type    Off

Y smoke alarms depends on a number of factors, including the            0       2     4              6                8  10 Time

   type of fire (smoldering, flaming), the chemistry of materials                                                                         (sec)

L involved in the fire, and the properties of the resulting smoke. FIGURE A.29.5.1(b) Temporal Pattern Imposed on
                                                                   Signaling Appliances That Emit Continuous Signal While
   Several fire safety organizations recommend that a consumer     Energized.

N utilize both ionization and photoelectric technologies in their  On

   home smoke alarm systems to permit the longest potential        Off

O escape times for nonspecific fire situations. This will not                0     2  4              6           8       10 Time (sec)

   preclude the development of new technology with equivalent

E performance.

 A.29.5.1 The use of the distinctive three-pulse temporal

S pattern fire alarm evacuation signal has been recommended by

   this Code since 1979. It has since been adopted as both an

U American National Standard [ANSI/ASA S3.41, American

   National Standard Audible Emergency Evacuation (E2) and Evacua-

L tion Signals with Relocation Instructions (ESRI)] and an Interna-

   tional Standard (ISO 8201, Audible Emergency Evacuation Signal).

 A Copies of both of these standards are available from:
{C56A4DC7-64F7-4C8U Standards Publication Fulfillment, P.O., Box 1020, Sewickly,
ID 8-B368-41DE5BD47BC8} PA 15143-9998, Tel. 412-741-1979.

       For information about the Acoustical Society of America, or
   for how and why the three-pulse temporal pattern signal was

IV chosen as the international standard evacuation signal, contact

   Standards Secretariat, Acoustical Society of America, 35 Pine-

D lawn Road, Suite 114E, Melville, NY 11747, Tel. 531-490-0215,

   Email: asastds@aip.org.

 IN The standard fire alarm evacuation signal is a three-pulse

   temporal pattern using any appropriate sound. The pattern
   consists of the following in this order:

R (1) An "on" phase lasting 0.5 second ±10 percent.

   (2) An "off" phase lasting 0.5 second ±10 percent for three

 Osuccessive "on" periods.
F(3) An "off" phase lasting 1.5 seconds ±10 percent [see Figure
                                                                   FIGURE A.29.5.1(c) Temporal Pattern Imposed on Single-
                                                                   Stroke Bell or Chime.

A.29.5.1(a) and Figure A.29.5.1(b)]. The signal should be             A.29.5.5 It is recommended that the voice notification
                                                                      message be intelligible, audible, and appropriate for the
                                                                      hazard. Care should be taken to avoid excessive silence during
                                                                      the message. Figure A.29.5.5(a) through Figure A.29.5.5(c)
                                                                      provide examples of acceptable combinations of the emer-
                                                                      gency evacuation signal and voice messages.
                                                                   N A.29.5.6 Temporal pattern parameters with voice allowance
                                                                      are shown in Figure A.29.5.6(a), Figure A.29.5.6(b), and Figure
                                                                      A.29.5.6(c).
                                                                      A.29.5.8 Low frequency or tactile notification appliances such
                                                                      as bed shakers have been shown to be effective in waking those
                                                                      with normal hearing to profound hearing loss [CSE NIH
                                                                   report, 2005; Bruck and Thomas, 2009; Bruck, Thomas, and
repeated for a period appropriate for the purposes of              Ball, NFPA RF report, 2007].
evacuation of the building, but for not less than
180 seconds. A single-stroke bell or chime sounded at              A.29.5.10.1 As an example, governing laws, codes, or stand-
"on" intervals lasting 1 second ±10 percent, with a 2-             ards might require a certain number of accommodations be
second ±10 percent "off" interval after each third "on"            equipped for those with hearing loss or other disability.

stroke, is permitted [see Figure A.29.5.1(c)].                     A.29.5.10.1(2) It is not the intent of this section to preclude

   The minimum repetition time is permitted to be manually         devices that have been demonstrated through peer-reviewed
interrupted.                                                       research to awaken occupants with hearing loss as effectively as
                                                                   those using the frequency and amplitude specified in this
N A.29.5.3 The four pulse temporal pattern is illustrated in       section.
Figure A.29.5.3.
                                                                   A.29.5.10.2 Tactile notification appliances such as bed shakers
                                                                   have been shown to be effective in waking those with normal

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.               2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-302                               NATIONAL FIRE ALARM AND SIGNALING CODE

On

Off

         Y 4 pulse (T4) CO alarm sound pattern cycle                                                          (a) (b) (a)
  L Key                                                                                                         Time (sec)
  N Phase (a) = 100 milliseconds (±10%).

                 Phase (b) = 100 milliseconds (±10%).
                 Phase (c) = 5 seconds (±10%), may increase to 60 seconds after 4 minutes.

O  FIGURE A.29.5.3 Four Pulse Temporal Pattern.
        (a) (b) (a) (b) (a) (b) (a)                                             (c)

SE T3 cycle
     U (1)
                        Alarm initiation -- eight T3 cycles minimum.                              Two T3 cycles minimum -- repeat as desired.
                        T3 cycle T3 cycle T3 cycle T3 cycle                     T3 cycle Voice -- 10-sec maximum T3 cycle T3 cycle
L FIGURE A.29.5.5(a) Temporal Pattern Parameters with 10-Second Voice Allowance.T3 cycleT3 cycle

{C56A4DC7-64F7-4C8UA hearing to profound hearing loss [Ashley et al., 2005, UL 1971,(2)(3)(4)(5)(6)(7)(8)     (1)  (2)

8-B368-41DE5BD47BC8} 1991]. Tactile signaling has been studied and found to be anOn
                                                                           Off
ID effective way to alert and notify sleeping persons. However,
                                                                                     (a) (b) (a) (b) (a)      (c)  (a)
there are many variables that have not been tested that might                                                        Time (sec)
affect the reliability of their performance. Some of the appli-                                     T3 cycle

IV ance variables include the mass of the appliance, frequency of

vibration, and the throw or displacement of the vibrating mass.

D Occupant variables that might affect the reporting of test

results and the effectiveness of the appliance include the

IN person's age, how long a person has lived with their hearing

loss, and what sleep stage the person is experiencing when the
appliance operates. The type of mattress might also have an
effect of the performance of certain tactile appliances. Mattress

R variables can include thickness, firmness, memory foam, pillow

tops, water beds, air beds, and motion isolation mattresses.

O Users of tactile appliances should be cautioned to test how well
Fthey might sense the effect of the appliance.
                                                                                Key:
                                                                                Phase (a) signal is on for 0.5 sec ±10%
                                                                                Phase (b) signal is off for 0.5 sec ±10%
                                                                                Phase (c) signal is off for 1.5 sec ±10% [(c) = (a) + 2(b)]
                                                                                Phase (c) signal can incorporate voice notification.
                                                                                Total cycle lasts for 4 sec ±10%

                                                                           FIGURE A.29.5.5(b) Temporal Pattern Parameters with 1.5-
                                                                           Second Voice Allowance.
     The Code requires both visual notification appliances and
tactile appliances. Visual notification appliances can awaken
sleeping persons, provide verification that there is a fire alarm
condition, and serve to alert persons when they are not in                 egies such as protection in-place or assisted escape or rescue
contact with a tactile appliance.                                          would be necessary.

A.29.5.10.2(1) As an example, governing laws, codes, or stand-             A.29.6.2 Family Escape Plan. There often is very little time
ards might require a certain number of accommodations be                   between the detection of a fire and the time it becomes deadly.
equipped for those with hearing loss or other disability.                  This interval can be as little as 1 or 2 minutes. Thus, this Code
                                                                           requires detection means to give a family some advance warn-
                                                                           ing of the development of conditions that become dangerous
A.29.6.1 Working smoke alarms cut the risk of dying in repor-              to life within a short period of time. Such warning, however,
ted home structure fires in half. Victims who are intimate with            could be wasted unless the family has planned in advance for
the fire or are incapable of taking action to escape might not             rapid exit from their residence. Therefore, in addition to the
benefit from the early warning. For these people, other strat-

2019 Edition                 Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                  ANNEX A                                                                        72-303

     Alarm initiation -- eight T3 cycles minimum. Optional voice allowed in any T3 cycle.       Two T3 cycles minimum -- repeat as desired.

 T3 cycle    T3 cycle    T3 cycle    T3 cycle    T3 cycle    T3 cycle    T3 cycle    T3 cycle   Voice -- 10-sec maximum   T3 cycle    T3 cycle
with voice  with voice  with voice  with voice  with voice  with voice  with voice  with voice                           with voice  with voice

(1)         (2)         (3)         (4)         (5)          (6)        (7)         (8)                                  (1)         (2)

FIGURE A.29.5.5(c) Temporal Pattern Parameters with 10-Second Voice Allowance.

     Alarm initiation -- Six T4 cycles (30 seconds minimum)                         Two T4 cycles minimum -- repeat as desired

T4 cycle T4 cycle T4 cycle T4 cycle T4 cycle T4 cycle                        Voice -- 10-seconds maximum  T4 cycle T4 cycle

Y FIGURE A.29.5.6(a) Temporal Pattern Parameters with 10-second Voice Allowance.(1)(2)(3)(4)(5)(6)               (1)            (2)

L On
E ON Off
{C56A4DC7-64F7-4C8UAL US (a) (b) (a) (b) (a) (b) (a)
          ID 8-B368-41DE5BD47BC8} 4 pulse (T4) CO alarm sound pattern cycle                (c)                           (a) (b) (a)
                                                                                                                           Time (sec)
                 Key

  IV Phase (a) = 100 milliseconds (±10%)

                 Phase (b) = 100 milliseconds (±10%)

  D Phase (c) = 5 seconds (±10%)

                 Phase (c) = cycle can incorporate voice notification
                 Total cycle lasts 5.8 seconds ±10%

IN  FIGURE A.29.5.6(b) Temporal Pattern Parameters with 1.5-second Voice Allowance.
R Alarm initiation -- Six T4 cycles minimum.
                                                                                    Two T4 cycles minimum -- repeat as desired
      Optional voice allowed in any T4 cycle.
                                                T4 cycle    T4 cycle         Voice -- 10-seconds maximum  T4 cycle T4 cycle
 OT4 cycle T4 cycle T4 cycle T4 cycle           with voice  with voice                                    with voice with voice
Fwith voice with voice with voice with voice

FIGURE A.29.5.6(c) Temporal Pattern Parameters with 10-second Voice Allowance.

fire-warning equipment, this Code requires exit plan informa-                   Special Provisions for the Disabled. For special circumstances
tion to be furnished.                                                        where the life safety of an occupant(s) depends on prompt
                                                                             rescue by others, the fire-warning equipment should include
   Planning and practicing for fire conditions with a focus on               means of prompt automatic notification to those who are to be
rapid exit from the residence are important. Drills should be                depended on for rescue.
held so that all family members know the action to be taken.                 A.29.6.2.3 The normal path of egress does not include
Each person should plan for the possibility that exit out of a               windows or other means of escape.
bedroom window could be necessary. An exit out of the resi-                  A.29.6.3 Assumptions -- equipment is as follows:
dence without the need to open a bedroom door is essential.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                        2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-304                       NATIONAL FIRE ALARM AND SIGNALING CODE

(1) Maintenance. Good fire protection requires that the                              carbon monoxide out of the closed rooms to the alarms would
equipment be maintained periodically. If the system                                  not be necessary. As a consequence, the installation of addi-
owner or responsible party is unable to perform the                                  tional carbon monoxide alarms should be considered.
       required maintenance, a maintenance agreement should
       be considered.                                                                   Carbon monoxide alarms or detectors are not substitutes for
(2) Reliability of fire alarm systems. Fire alarm systems loca-                      proper maintenance, inspection, and testing of fuel-burning
       ted in dwelling units and having all of the following                         equipment. Fuel-burning equipment and appliances should be
       features are considered to have a functional reliability of                   used, maintained, tested, and inspected according to the
       95 percent:                                                                   manufacturers' instructions.

(a) Utilizes a control unit                                                          Carbon monoxide detectors/alarms are cross sensitive to
                                                                                     hydrogen, an explosive gas that can be given off by recharging
(b) Has at least two independent sources of operating                                lead acid batteries. Where households include recharging
              power
          (c) Monitors all initiating and notification circuits for                     stations (e.g., for golf carts), the alarm should be located away
                  integrity                                                             from the recharging location.
                                                                                     N A.29.7.1.1 Where sleeping areas are separated and the audibil-
          (d) Transmits alarm signals to a constantly attended,                         ity of the alarm or detector to occupants within each sleeping
                                                                                        area could be seriously impaired, more than one unit could be
   Y remote monitoring location                                                         needed.
 L (e) Is tested regularly by the homeowner and at least
                                                                                           At times, depending on conditions, the audibility of notifica-
                  every 3 years by a qualified service technician                       tion appliances could be seriously impaired when occupants
                                                                                        are in the bedroom area. For instance, there might be a noisy
N (3) Reliability of fire alarm systems without remote monitor-                         window air conditioner or room humidifier generating an
          ing or with wireless transmission. Fire alarm systems for                     ambient noise level of 55 dBA or higher. The detection device
          dwelling units with all of the preceding features except                      alarms need to penetrate through the closed doors and be
 O (d) or systems that use low-power wireless transmission                              heard over the bedroom's noise levels with sufficient intensity
          from initiating devices within the dwelling units are                         to awaken sleeping occupants. Test data indicate that alarms
 E considered to have a functional reliability of 90 percent.                           with ratings of 85 dBA at 3 m (10 ft) that are installed outside
   (4) Reliability of other systems. Fire alarm systems for dwell-                      the bedrooms can produce about 15 dBA over ambient noise
                                                                                        levels of 55 dBA in the bedrooms. This sound pressure is likely
 S ing units comprised of interconnected smoke alarms                                   to be sufficient to awaken the average sleeping person.

          where the interconnecting means is monitored for integ-                          Alarms or detectors located remote from the bedroom area
                                                                                        might not be loud enough to awaken the average person. In
 U rity are considered to have a functional reliability of                              such cases, it is recommended that units be interconnected in
                                                                                        such a way that the operation of the remotely located detector
          88 percent. If the interconnecting means is not super-                        or alarm causes an alarm of sufficient intensity to penetrate the
                                                                                        bedrooms. The interconnection can be accomplished by the
 L vised or the alarms are not interconnected, such systems                             following:
                                                                                        (1) Installation of a system
          are considered to have a functional reliability of                            (2) Wiring together of multiple-station alarms
                                                                                        (3) Use of line carrier or radio frequency transmitters/receiv-
 A 85 percent.
                                                                                               ers
N A.29.7 Hazardous concentrations of carbon monoxide can                                (4) Adding supplemental notification appliances
                                                                                     N A.29.7.1.2 The location for effective performance is not
{C56A4DC7-64F7-4C8U accumulate in a residence, generally from improperly operat-        generally dependent on mounting height. The density of
                                                                                        carbon monoxide is similar to that of air at room temperature,
 8-B368-41DE5BD47BC8} ing heating appliances, insufficient make-up air into the resi-   and carbon monoxide generally mixes readily with air.
                                                                                        A.29.8.1 All hostile fires in dwelling units generate smoke and
ID dence or space, or blocked chimneys or vents. However, there                         heat. However, the results of full-scale experiments conducted
                                                                                        over the last several decades in the United States, using typical
   are many other potential sources of carbon monoxide within a                         fires in dwelling units, indicate that detectable quantities of
                                                                                        smoke precede detectable levels of heat in nearly all cases (NBS
IV home, including, but not limited to, the following:                                  GCR 75-51, Detector Sensitivity and Siting Requirements for Dwell-
                                                                                        ings, 1975; NBS GCR 77-82, Detector Sensitivity and Siting Require-
   (1) Malfunctioning fossil fuel­burning appliances                                    ments for Dwellings Phase 2, 1977; and NIST Technical Note

D (2) Wood stoves

   (3) Fireplaces

IN (4) Idling automobiles in attached garages

   (5) Portable equipment such as gasoline-powered lawn and
          garden equipment and electric power generators

   (6) Barbecues

 R Carbon monoxide is odorless, tasteless, and colorless; there-

   fore, its presence is undetectable by smell, taste, or sight.

O Carbon monoxide can be mixed and migrate throughout a
Fresidence through the HVAC system. Carbon monoxide alarms

   meeting the requirements of ANSI/UL 2034, Standard for Single
   and Multiple Station Carbon Monoxide Alarms, carbon monoxide
   detectors meeting the requirements of ANSI/UL 2075, Stand-
   ard for Safety Gas and Vapor Detectors and Sensors, and installed in
   accordance with this standard should provide a significant level
   of protection against fatal carbon monoxide exposure.

   The installation of additional carbon monoxide alarms                             1455-1, Performance of Home Smoke Detectors Analysis of the Response
could result in a higher degree of protection. Adding alarms to                      of Several Available Technologies in a Residential Setting, 2007). In
rooms where fuel-burning appliances are located could provide                        addition, slowly developing, smoldering fires can produce
earlier warning of carbon monoxide hazards caused by those                           smoke and toxic gases without a significant increase in the
sources. Additional alarms located in rooms normally closed off                      room's temperature. Again, the results of experiments indicate
from the required alarms could increase the escape time, since                       that detectable quantities of smoke precede the development
the carbon monoxide concentration needed to force the                                of hazardous thermal atmospheres in nearly all cases.

2019 Edition         Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                    ANNEX A                                                                                        72-305

   For the preceding reasons, the required protection in this                                         S          S     S
Code utilizes smoke alarms as the primary life safety equipment
for providing a reasonable level of protection against fire.

The installation of additional alarms of either the smoke or                                       S Bedroom Hall Bedroom

heat type should result in a higher degree of protection.
Adding alarms to rooms that are normally closed off from the
                                                                           Living room             S

required alarms increases the escape time because the fire does                                          Recreation room
not need to build to the higher level necessary to force smoke
                                                                                          S

out of the closed room to the required alarms. As a conse-                 Basement
quence, it is recommended that the householder consider the
installation of additional fire protection devices. However, it
should be understood that Chapter 29 does not require addi-
