                                                                        S Indicates required smoke alarm

                                                                   FIGURE A.29.8.1(a) Split Level Arrangement.
   tional smoke alarms over and above those called for in 29.8.1.
   Refer to Figure A.29.8.1(a) through Figure A.29.8.1(d) where                                    S                S
   required smoke alarms are shown.
                                                                   Dining                 Kitchen  Bedroom Bedroom
 Y Where to Locate the Required Smoke Alarms. Fifty-three percent  room
L of home fire deaths were reported between 11:00 p.m. and
                                                                   Living room                     S
   7:00 a.m. Persons in sleeping areas can be threatened by fires
                                                                                                   S
N in the remainder of the unit; therefore, smoke alarms are best
                                                                                                           Bedroom
   located in each bedroom and between the bedroom areas and
                                                                   FIGURE A.29.8.1(b) Smoke Alarm Should Be Located
O the rest of the unit as shown in Figure A.29.8.1(b). In dwelling Between Sleeping Area and Rest of Dwelling Unit, as Well as in
                                                                   Each Bedroom.
   units with more than one bedroom area or with bedrooms on
                                                                                          Dining      Kitchen         S
E more than one floor, more than one smoke alarm is required,                             room
                                                                           TV                                             Bedroom
   as shown in Figure A.29.8.1(c).                                       room                      Living room
                                                                                                                    S
 S In addition to smoke alarms outside of the sleeping areas                           S
                                                                                                                      S Bedroom
   and in each bedroom, Chapter 29 requires the installation of a  S

U smoke alarm on each additional level of the dwelling unit,           Bedroom

   including the basement. These installations are shown in

L Figure A.29.8.1(d). The living area smoke alarm should be

   installed in the living room or near the stairway to the upper

A level, or in both locations. The basement smoke alarm should

   be installed in close proximity to the stairway leading to the

{C56A4DC7-64F7-4C8U floor above. Where installed on an open-joisted ceiling, the

 8-B368-41DE5BD47BC8} smoke alarm should be placed on the bottom of the joists. The

ID smoke alarm should be positioned relative to the stairway so as

   to intercept smoke coming from a fire in the basement before

IV the smoke enters the stairway.
      Are More Smoke Alarms Desirable? The required number of

D smoke alarms might not provide reliable early warning protec-

   tion for those areas separated by a door from the areas protec-

IN ted by the required smoke alarms. For this reason, the use of

   additional smoke alarms for those areas for increased protec-
   tion is recommended. The additional areas include dining
   room, furnace room, utility room, and hallways not protected

R by the required smoke alarms. The installation of smoke alarms

   in kitchens, attics (finished or unfinished), or garages is not

Onormally recommended, because these locations occasionally
Fexperience conditions that can result in improper operation.
                                                                   FIGURE A.29.8.1(c) In Dwelling Units with More Than One
                                                                   Sleeping Area, Smoke Alarm Should Be Provided to Protect
                                                                   Each Sleeping Area in Addition to Smoke Alarms Required in
                                                                   Bedrooms.

                                                                   A.29.8.1.1(1) The term sleeping room applies to several occu-
                                                                   pancies including: one- and two-family dwellings; lodging or
                                                                   rooming houses; hotels, motels, and dormitories; apartment
                                                                   buildings; residential board and care facilities; and day-care
                                                                   homes. The term guest room, defined in 3.3.126, is an accommo-
A.29.8.1.1 Occupancies where smoke alarms are typically            dation that includes sleeping facilities. It applies in the context
required include residential, residential board and care, or day-  of hotel and dormitory occupancies.
care home. The term residential occupancy is defined in 3.3.249
and includes one- and two-family dwellings; lodging or room-       A.29.8.1.1(2) The term dwelling unit is defined in 3.3.83 and
ing houses; hotels, motels, and dormitories; and apartment         applies to one- and two-family dwellings and dwelling units of
buildings. The term residential board and care occupancy is        apartment buildings (including condominiums).

defined in 3.3.248 and includes both small and large facilities.   A.29.8.1.1(5) The term guest suite is defined in 3.3.127, and
NFPA 101 specifies a small facility to be one with sleeping
accommodations for not more than 16 residents. The term day-       the term living area is defined in 3.3.152.

care home, defined in 3.3.64, is a specific category of day-care   A.29.8.1.3.1 One smoke alarm per 500 ft2 (46 m2) is evaluated
                                                                   by dividing the total interior square footage of floor area per
occupancy. It should be noted that applicable laws, codes, or      level by 500 ft2 (46 m2). The requirements do not preclude the
standards might include conditions that could impact the
applicability of these requirements. The local authority should    installation of smoke alarms on walls in accordance with
                                                                   29.11.3.3. Some building configurations, such as division of
be consulted for specific details.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-306                                 NATIONAL FIRE ALARM AND SIGNALING CODE

                                                                                  N A.29.9.4(3) Restraining means are not intended to be used
                                                                                     where the detector or alarm is designed to be plugged directly
                                                                                     into a receptacle without a cord.

              S             SS                                                    A.29.10.2 The UL listing for smoke alarms addresses two cate-
                                                                                  gories of these devices: one for applications where sensitivity
              Bedroom    Hall Bedroom                                             testing is not required (UTGT), and one for applications where
                                                                                  sensitivity testing is required (UTHA). Refer to the testing
                                                                                  requirements for these devices in Chapter 14.

                      S                                                           N A.29.10.3.1 ANSI/UL 2034, Standard for Single and Multiple
                                                                                  Station Carbon Monoxide Alarms, includes a level below which the
                                                                                  alarm should not respond.
              Living     Dining

              room       room
                                                                  S
                                                                                     A.29.10.4 The linear space rating is the maximum allowable
   LY Basement                                                                       distance between heat detectors. The linear space rating is also
N FIGURE A.29.8.1(d) Smoke Alarm Should Be Located on                                a measure of detector response time to a standard test fire
                                                                                     when tested at the same distance. A higher rating corresponds
Each Level in Addition to Each Bedroom.                                              to a faster response time. This Code recognizes only those heat
                                                                                     detectors with ratings of 50 ft (15.2 m) or more.
O rooms and open foyers or great rooms, dictate that alarms be                       A.29.10.4.2 A heat detector with a temperature rating some-
E located so that they do not cover distinctly separate 500 ft2                      what in excess of the highest normally expected ambient
                                                                                     temperature is specified in order to avoid the possibility of
(46 m2) areas but rather provide overlapping coverage relative                       premature response of the heat detector to non-fire conditions.

S to this spacing requirement.                                                           Some areas or rooms of the dwelling unit can experience
U A.29.8.2.1.1 As of the 2007 edition of NFPA 72, the Code                           ambient temperatures considerably higher than those in the
                                                                                     normally occupied living spaces. Examples are unfinished
required the interconnection of alarms for both new and exist-                       attics, the space near hot air registers, and some furnace
ing construction. The introduction of wireless interconnect                          rooms. This fact should be considered in the selection of the
                                                                                     appropriate temperature rating for fixed-temperature heat
L smoke alarms allows installation of interconnect devices in                        detectors to be installed in these areas or rooms.
                                                                                     A.29.10.6.2 Listed household fire alarm systems have a means
existing construction without the need for ac wiring modifica-                       to allow users to cancel or abort an actuate fire alarm signal
                                                                                     when they know it is an unwanted alarm.
A tions that once were required to retrofit interconnected alarms.                   A.29.10.7.8 Such input and output devices include, but are
                                                                                     not limited to, relay modules, notification appliances, phone
Work by the U.S. Consumer Product Safety Commission                                  dialers, system control units, heat detectors, and manual fire
                                                                                     alarm boxes.
{C56A4DC7-64F7-4C8U (CPSC) has concluded that interconnection of alarms is an      A.29.10.8.2.1 For RF waves traveling along the earth's surface,
                                                                                     the signal power loss (in dB), Lp, can be calculated using the
8-B368-41DE5BD47BC8} important factor that can affect proper notification and life   following plane-earth propagation loss model:

ID safety [1, 2]. The CPSC study shows that interconnected smoke                                                                     [A.29.10.8.2.1a]

alarms alerted residents to the fire more than twice as often as                  Lp  =                      10  log    D  4       
                                                                                                                           p       
IV noninterconnected alarms. A Victoria University study [3] also                                                                  
                                                                                                                        hT2X hR2X
emphasizes the need for interconnected alarms. The study
indicates that interconnected smoke alarms in every room in

D every dwelling would lead to about 50 percent fewer fatalities.

A study by Underwriters Laboratories shows the benefit of

IN interconnection [4].

(1) Green, M. A., and Andres, C. "2004-2005 National Sample
       Survey of Unreported Residential Fires." CPSC, 2009.

R (2) Ahrens, M. "Factors in Smoke Alarm Performance."
       National Fire Protection Association. December 2009.

O (3) Thomas, I., and Bruck, D. "Smoke Alarms in Dwellings:
       Timely Activation and Effective Notification." Victoria
FUniversity. June 2010.
                                                                                     where Dp represents the distance between the transmitter
                                                                                  and receiver and hTX and hRX are the heights of the transmitter
                                                                                  and receiver, respectively, above the earth.
A.29.8.2.2 One of the common problems associated with
smoke alarms and detectors is the nuisance alarms that are
usually triggered by products of combustion from cooking,                            The plane earth propagation model is a practical simplifica-
smoking, or other household particulates. While an alarm for                      tion and requires that hTX, hRX << Dp. It reflects the average
such a condition is anticipated and tolerated by the occupant                     expected attenuation due to distance of the RF carrier for a
of a dwelling unit through routine living experience, the alarm                   stationary set of radios with an essentially clear line of sight. It
is not permitted where it also sounds alarms in other dwelling                    predicts maximum communications range only in the UHF
units or in common use spaces. Nuisance alarms caused by                          band (300 MHz to 3 GHz) and is not dependent on frequency.

cooking are a very common occurrence, and inspection author-                      Inside a building, the model can be expanded to determine
                                                                                  the total path loss, LT, which includes the plane earth loss, Lp
ities should be aware of the possible ramifications where the                     (equation A.29.10.8.2.1a), and the loss due to the building
coverage is extended beyond the limits of the dwelling unit.                      materials in the propagation path, Lb, as follows:

2019 Edition             Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                              ANNEX A                                                                        72-307

                                                              [A.29.10.8.2.1b]           L1 = frequency-dependent attenuation value for 12 in.
                                                                                      (13 mm) drywall

LT  =  10  log                       D  4             +   Lb                             L2 = frequency-dependent attenuation value for 112 in.
                                        p                                             (38 mm) structural lumber
                                                    
                                   (hTX hR     )2                                        L3 = frequency-dependent attenuation value for 34 in.
                                                                                      (19 mm) plywood
   If an equivalent open area test distance, DEOAT, is defined as
follows:                                                                                 L4 = frequency-dependent attenuation value for 12 in.
                                                                                      (13 mm) glass/tile floor
                                                              [A.29.10.8.2.1c]
                                                                                      Lw = Attenuation value of a wall = 2 × L1 + L2
L      =  10  log                    D4                                               Lf = Attenuation value of a floor = L1 + L2 + L3 + L4
  T                                     EOAT                                          Assuming four walls and two floors,
Y then DEOAT can be shown to be:                        
                                     (h      h      )2
                                         TX    R

                                                              L [A.29.10.8.2.1d]
       N -LT                                                                    N                                   [A.29.10.8.2.1e]

                                                                                      L =4×L +2×L                f
                                                                                      b  w
 O The DEOAT function is used to calculate a test distance
                                                          Lb                                The source for the equation in 29.10.8.2.1 is Stone, W. "Elec-
DEOAT = 10 40 hTX hR  = Dp 10 40required to verify the functional range of wireless alarm prod-tromagnetic Attenuation in Construction Materials," National
                                                                                         Institute of Standards and Technology, NISTIR 6055, 1997.
E ucts. As noted above in the right side of equation                                     A.29.10.8.2.4 Receiving units that stay in alarm for 30 seconds
S A.29.10.8.2.1d, the function represents two factors -- one that                        or 1 minute longer than the transmitting alarm would provide
                                                                                         additional protection if the first alarm is damaged due to a very
   describes the attenuation of a radio frequency signal due to                          fast growing fire. The persisting alarm signal would provide
                                                                                         additional notification to occupants. This option needs to be
U plane earth propagation path loss (Dp), and one that describes                         considered in light of the potential for the longer alarm signals
                                                                                         on receiving smoke alarms being a potential nuisance to occu-
   the dwelling material losses (Lb) in the signal's propagation                         pants during test and other nuisance alarm events.
   path. It is the combination of dwelling loss and propagation                       N A.29.10.9.1 NFPA 72 does not require single- and multiple-
                                                                                         station alarms and household alarm systems to send signals off-
L path loss that is used in the calculation of the test distance                         premises. However, if such supervision is elected by the owner
                                                                                         or required by some other governing laws, codes, or standards,
   DEOAT. The losses are expressed in dB, and the unit for distances                     this section requires that it be done in accordance with other
                                                                                         parts of this Code, except as noted.
A is meter.                                                                           N A.29.10.9.2 Upon receipt of a carbon monoxide (CO) alarm
{C56A4DC7-64F7-4C8U In reviewing average home sizes, a reliable (indoor) commu-          signal, supervising station personnel should perform the
                                                                                         following actions in the order listed:
 8-B368-41DE5BD47BC8} nication of 100 ft (30.5 m) is adequate for a majority of dwell-   (1) Where required by the emergency response agency,

ID ings, based on an average house size of 2200 ft2 (204 m2)                                    immediately retransmit indication of the carbon monox-
                                                                                                ide alarm signal to the communications center.
   [National Association of Home Builders]. Construction materi-                         (2) The immediate retransmission should be permitted to be
   als of a home (walls and floors) can attenuate an RF signal,                                 delayed by not more than 90 seconds where the jurisdic-
                                                                                                tion permits the supervising station to first contact the
IV with the RF signal being attenuated more at higher frequencies                               protected premises to determine if the alarm was initiated
                                                                                                by the activation of a test.
   [Stone, 1997]. Communication specifications for devices of this                       (3) Contact the responsible party(s) in accordance with the
                                                                                                notification plan.
D type are typically specified as open field (no obstructions) test                      (4) Once contacted, the subscriber should be informed to
                                                                                                take action in accordance with the manufacturer's
   distances and not in terms of attenuation. Therefore, the stand-

IN ard specifies a minimum open area test distance, DEOAT, that the

   RF products must communicate. This distance is equal to 100 ft
   (30.5 m) (the longest straight line distance within a majority of
   homes) plus an additional distance that is equivalent to the

R attenuation of four walls and two floors (the most straight line

   obstructions in a majority of homes). The additional distance

Ovaries depending on the operating frequency of the product.

   Formulas for calculating DEOAT are included below, along with

Fexamples for a number of different frequencies. These criteria
   are expected to yield reliable indoor communications at 100 ft
   (30.5 m) when used inside a majority of dwellings.

   The building attenuation factor, Lb, represents the maximum                        published instructions, or where the manufacturer's
attenuation value of typical floors and walls within a majority of                    published instructions are not available, the subscriber
structures. Lb is calculated using attenuation values of different                    should be advised to take the following actions:
materials. The following method is used to calculate Lb. The                          (a) Immediately move to fresh air, either outdoors or by
building materials attenuation coefficients specified in this
application are taken from Stone, 1997. Other sources of                                     an open door or window.
                                                                                      (b) Verify that all occupants are accounted for.
appropriate building material attenuation coefficients can be
used; however, testing organizations should apply values consis-
tently for all products tested.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                              2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-308        NATIONAL FIRE ALARM AND SIGNALING CODE

      (c) Do not reenter the premises or move away from an        Ceiling
             open door or window until the emergency service                       Acceptable
             responders have arrived, the premises have been
             aired out, and the alarm remains in its normal
             condition.

A.29.10.9.7 Where 29.10.9.7, which provides for screening
alarm signals to minimize response to false alarms, is to be
implemented, the following should be considered:                                                 12 in.
(1) Was the verification call answered at the protected prem-               Top of detector    (300 mm)
                                                                            acceptable here    maximum

      ises?
(2) Did the respondent provide proper identification?
   (3) Is it necessary for the respondent to identify the cause of
           the alarm signal?                                      Note: Measurements shown are to
                                                                  the closest edge of the detector.
   (4) Should the public service fire communications center be
                                                                                                                                             Sidewall
  Y notified and advised that an alarm signal was received,
                                                                  FIGURE A.29.11.3 Example of Proper Mounting for Smoke
           including the response to the verification call, when anAlarms and Smoke Detectors.

  L authorized respondent states that fire service response is       4 in.  Not in this area
                                                                  (100 mm)
           not desired?                                                           Anywhere in
                                                                                  this area
N (5) Should the public service fire communications center be
           notified and advised that an alarm signal was received,   36 in. 36 in.
  O including the response to the verification call, for all      ( 910 mm) ( 910 mm)
           other situations, including both a hostile fire and no
           answer to the verification call?

E (6) What other actions should be required by a standard
  S operating procedure?

· A.29.11.2.1 Once these limits have been exceeded, a house-

U hold fire alarm and/or carbon monoxide detection system

   should be installed.

L  A.29.11.3 One of the most critical factors of any fire alarm
A system is the location of the fire detecting devices. This annex

   is not a technical study. It is an attempt to provide some funda-

{C56A4DC7-64F7-4C8U mentals on fire-warning equipment location. For simplicity,

 8-B368-41DE5BD47BC8} only those types of alarms or detectors recognized by Chap-

ID ter 29 (e.g., smoke and heat alarms or smoke and heat detec-

   tors) are discussed. Specific mounting locations of fire-warning
   equipment in unoccupied or architecturally unique areas (e.g.,

IV as in attics or in rooms with high ceilings) should be evaluated

   by a qualified professional.

 D The conclusions of the Kemano Study and FPRF Smoke

   Detector Spacing Requirements Report (2008) have deter-

IN mined revisions to smoke alarm and smoke detector mounting

   within 4 in. (100 mm) of a flat ceiling/wall corner are now
   acceptable. The studies have shown that acceptable detection
   performance does not depend on the 4 in. (100 mm) separa-

R tion. Figure A.29.11.3 illustrates acceptable smoke alarm and

   smoke detector mounting locations.

FO A.29.11.3.1 Figure A.29.11.3.1 illustrates acceptable smoke
                                                                  FIGURE A.29.11.3.1 Example of Proper Mounting for
                                                                  Alarms and Detectors with Peaked Ceilings.

                                                                            Not in this area

                                                                                                4 in. (100 mm)

                                                                                               Anywhere in
                                                                                               this area

alarm or smoke detector mounting locations for a peaked ceil-               36 in. (910 mm)
ing.

A.29.11.3.2 Figure A.29.11.3.2 illustrates acceptable smoke       FIGURE A.29.11.3.2 Example of Proper Mounting for
alarm or smoke detector mounting locations for a sloped ceil-     Alarms and Detectors with Sloped Ceilings.
ing.

A.29.11.3.3 Figure A.29.11.3 illustrates acceptable smoke         A.29.11.3.4(3) Smoke detectors and smoke alarms should be
alarm or smoke detector mounting locations.                       installed in those locations recommended by the manufactur-
                                                                  er's published instructions, except in those cases where the
   In those dwelling units employing radiant heating in the       space above the ceiling is open to the outside and little or no
ceiling, the wall location is the recommended location. Radiant   insulation is present over the ceiling. Such cases result in the
heating in the ceiling can create a hot air boundary layer along  ceiling being excessively cold in the winter or excessively hot in
the ceiling surface, which can seriously restrict the movement    the summer. Where the ceiling is significantly different in
of smoke and heat to a ceiling-mounted detector.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                     ANNEX A                                                     72-309

temperature from the air space below, smoke and heat have                           lation of smoke alarms or smoke detectors that use photoelec-
difficulty reaching the ceiling and a detector that is located on                   tric detection will result in reduced fire safety for flaming fires
that ceiling.                                                                       and a reduced risk of nuisance alarms. Based on the trade-off
A.29.11.3.4(4) As per annex material located in A.29.8.1, it is                     between faster response to fires and the frequency of nuisance
not normally recommended that smoke alarms or smoke detec-                          alarms, detectors that utilize both technologies (i.e., ionization,
tors be placed in kitchen spaces. This section of the code                          photoelectric, and a combination) are allowed to be installed
provides guidelines for safe installation if a need exists to install               between 10 ft (3.0 m) and 20 ft (6.1 m) along a horizontal flow
a smoke alarm or smoke detector in a residential kitchen space                      path from a standard or fixed cooking appliance if the specific
or cooking area.                                                                    detector is equipped with an alarm silencing means or is of the
                                                                                    photoelectric-type.

      Within this Code section, a fixed cooking appliance is any                       Nuisance alarm studies provide data on cooking nuisances
   appliance that is intended to be permanently connected elec-                     that emanate from both fixed cooking appliances and station-
   trically to the wiring system or the fuel source. A stationary                   ary cooking appliances (e.g., stove, oven) as well as portable
   cooking appliance is any appliance that is intended to be                        cooking appliances (e.g., toaster). Based on these studies,
   fastened in place or located in a dedicated space, and is                        which demonstrate the potential of all cooking appliances to
                                                                                    generate nuisance sources, a zone of exclusion has been speci-
Y connected to the supply circuit or fuel source.                                   fied surrounding each stationary or fixed cooking appliance.
 L Smoke alarms and smoke detectors that are currently availa-                      The purpose of this zone is to limit the installation of smoke
                                                                                    alarms and detectors in areas where stationary, fixed, or porta-
   ble to consumers are susceptible to particles released into the                  ble cooking appliances will be located within the residential
                                                                                    kitchen space such that potential nuisance alarms are mini-
N air during normal cooking procedures. If smoke alarms and                         mized. The size of the zone of exclusion is specified to attempt
                                                                                    to take into account the unknown and transitory locations of
   smoke detectors are placed too close to the area where the                       portable cooking appliances. This zone of exclusion is deter-
                                                                                    mined by measuring a 10 ft (3.0 m) radial distance from the
O cooking source originates, a high level of nuisance alarms can                    closest edge of a stationary or fixed cooking appliance. The
                                                                                    zone of exclusion is not intended to pass through walls or door-
   occur. Frequent nuisance alarms can result in an occupant disa-                  ways. Figure A.29.11.3.4(4)(a) provides an example of the zone
   bling the smoke alarm or smoke detector.                                         of exclusion in a generalized residential kitchen.

 E Nuisance alarm studies show that commercially available                             If other areas of this code require that a smoke alarm or
S residential smoke alarms and smoke detectors are susceptible                      smoke detector be placed within a horizontal flow path
                                                                                    distance between 10 ft (3.0 m) and 20 ft (6.1 m) from a station-
   to nuisance alarms when installed too close to cooking applian-                  ary or fixed cooking appliance, the following method should
                                                                                    be used to determine the distance, and only photoelectric
U ces. As the horizontal distance between the smoke alarm or                        detection or smoke alarms/detectors with alarm silencing
                                                                                    means can be installed in this area.
   smoke detectors and the cooking appliance increases, the
                                                                                       To install a smoke alarm or detector between 10 ft (3.0 m)
L frequency of nuisance alarms decreases. Smoke alarms or                           and 20 ft (6.1 m) from the cooking appliance, an installer must
                                                                                    first determine the 10 ft (3.0 m) area of exclusion. Once the
   smoke detectors that use ionization smoke detection have been                    area of exclusion is determined, an installer must then deter-
                                                                                    mine the horizontal flow distance. This is the horizontal
A shown to be more susceptible to cooking nuisance alarms than                      distance along the ceiling from the closest edge of the cooking
                                                                                    appliance to the smoke alarm or detector. The horizontal
   those that use photoelectric smoke detection when the alarms                     distance can consist of line segments due to impediments, such
                                                                                    as interior partitions. Once an impediment is met, the meas-
{C56A4DC7-64F7-4C8U or detectors are installed within 10 ft (3.0 m) along a horizon-urement of the distance will then continue along the new hori-
                                                                                    zontal path segment until the distance requirement is met or
 8-B368-41DE5BD47BC8} tal smoke travel path from a cooking appliance. Smoke alarms  another impediment is encountered. Figure A.29.11.3.4(4)(b)
                                                                                    provides an example for placement outside a kitchen in a
ID or smoke detectors that use photoelectric smoke detection

   produce nuisance alarms when installed less than 10 ft (3.0 m)
   from a cooking appliance, though to a lesser degree.

 IV The occurrence of the higher frequency of nuisance alarms

   observed in smoke alarms or smoke detectors that use ioniza-

D tion detection have been documented in the fire research data.

   Due to the differences in technology between ionization detec-

IN tion and photoelectric detection, the sensitivity typically used

   for ionization detection is much higher than that used for
   photoelectric detection. This sensitivity difference is a result of

R each type of the detection being required to satisfy UL 217

   performance tests. Removing detection technology from
   consideration, the frequency of nuisance alarms is solely due to

Othe sensitivity of the detection method used. Thus, both ioniza-
Ftion and photoelectric detector technologies will produce
nuisance alarms due to cooking, but currently available smoke                       nearby hallway. Figure A.29.11.3.4(4)(c) provides another
                                                                                    example of appropriate placement outside of a kitchen in an
alarms and smoke detectors that use ionization detection typi-                      adjacent room.
cally produce more cooking-related nuisance alarms.

   The higher sensitivities of currently available smoke alarms                        At a horizontal flow path distance of greater than 20 ft
and smoke detectors that use ionization detection do provide a                      (6.1 m), any type of smoke alarm or smoke detector can be
benefit at the expense of a potentially higher rate of cooking-                     installed.
related nuisance alarms. Research has demonstrated that ioni-
zation detection will typically respond faster than photoelectric                      In rare cases, a residential dwelling can be of such size and
detection to flaming fires, providing earlier warning to occu-                      configuration that an area of exclusion of 10 ft (3.0 m) from a
pants that might allow for quicker intervention or faster egress.                   stationary or fixed cooking appliance excludes the placement
In general, the installation of smoke alarms or smoke detectors                     of a smoke alarm or smoke detector required by other areas of
that use ionization detection will result in increased fire safety                  this Code. In these cases, a smoke alarm or smoke detector
at the risk of a higher frequency of nuisance alarms. The instal-                   using photoelectric detection can be installed at least 72 in.
                                                                                    (1.83 m) from the fixed or stationary cooking appliance.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-310                                   NATIONAL FIRE ALARM AND SIGNALING CODE

Figure A.29.11.3.4(4)(d) provides an example of this situation       smoke alarm or smoke detector is expected to reduce the
in practice where a smoke alarm or smoke detector is required        frequency of nuisance alarms.
outside of the sleeping area, but the space is in close proximity
to the kitchen space.                                                N A.29.11.3.4(9) There are circumstances in which the place-
                                                                        ment of smoke alarms and detectors cannot physically meet the
A.29.11.3.4(7) Studies indicate that smoke alarms and smoke          requirement to be 36 in. (910 mm) or further away from the
detectors that use ionization detection, photoelectric detec-        tip of the fan blade. Consequently, there is an irreconcilable
tion, or a combination of ionization and photoelectric detec-        conflict in enforcing all siting requirements of this standard, so
tion, are susceptible to nuisance alarms caused by steam. Little     the requirement of 29.11.3.4(10) only applies where possible to
research has been done on the comparative response of these          allow compliance with this standard. A limited study (Gottuk
types of detection to steam. Steam particles, in general, are visi-  and Gottuk 2015) has indicated that placing alarms closer than
ble, reflect light easily, and are typically produced in a size      36 in. (910 mm) is not expected to produce an unacceptable
range that would be more likely to actuate a photoelectric           risk, and in some cases, could improve performance.
sensor. Thus, it is required that smoke alarms and smoke detec-
tors be installed greater than 36 in. (910 mm) from the bath-
room door where possible. Increasing the distance between the

Y smoke alarm or smoke detector and the bathroom door can
L reduce the frequency of nuisance alarms from bathroom

steam. Frequent nuisance alarms can result in the occupant

N disabling the smoke alarm. Each incremental increase in sepa-

ration, up to 10 ft (3.0 m), between the bathroom door and the
              E O Area of exclusion                                  A.29.11.3.4(12) Figure A.29.11.3.4(12) illustrates acceptable
                                                                     smoke alarm or smoke detector mounting locations for tray-
              No smoke alarm                                         shaped ceilings.
                                                                     A.29.11.4 While Chapter 29 does not require heat alarms or
              S or detector                                          heat detectors as part of the basic protection scheme, it is
                                          Smoke alarm                recommended that the householder consider the use and
                                         or detector with            placement of additional heat detectors for the same reasons
                                         silencing means             presented under A.29.11.3. For example, additional heat
                                         or photoelectric            alarms or heat detectors could be considered, but not limited
                                                                     to, the following areas: kitchen, dining room, attic (finished or
                                                type                 unfinished), furnace room, utility room, basement, and inte-
              L U Kitchen                                            gral or attached garage.
               A 10(3.0            m)
                                                                        The placement of the heat alarm or heat detector is critical
                                                                     where maximum speed of fire detection is desired. Thus, a logi-
                                                                     cal location for a heat alarm or heat detector is the center of
                                                                     the ceiling. At this location, the heat alarm or heat detector is
                                                                     closest to all areas of the room.
                                                                     A.29.11.4.1 Heat Alarm or Heat Detector Mounting -- Dead Air
                                                                     Space. Heat from a fire rises to the ceiling, spreads out across
                                                                     the ceiling surface, and begins to bank down from the ceiling.
                                                                     The corner where the ceiling and the wall meet is an air space
                                                                     into which heat has difficulty penetrating. In most fires, this
                                                                     dead air space measures about 4 in. (100 mm) along the ceil-
                                                                     ing from the corner and about 4 in. (100 mm) down the wall as
                                                                     shown in Figure A.17.6.3.1.3.1. Heat alarm or heat detectors
                                                                     should not be placed in this dead air space.
{C56A4DC7-64F7-I4DC8U8-B368-41DE5BD47BC8} Stationary or fixedft
    IV cooking appliance

D FIGURE A.29.11.3.4(4)(a) Example of Zone of Exclusion

(gray area) Within Typical Residential Kitchen.
   IN Area of exclusion
   RNo smoke alarm                                                   Bedroom
FOor detector
                                         60 in. (1.52 m)                    36 in. (910 mm)   Bathroom
                                                                                or greater

                                                                     Smoke alarm or detector
                                                                     with silencing means or
                                                                     photoelectric type

              Kitchen                                                Bedroom
                          10 ft (3.0 m)

              Stationary or fixed
              cooking appliance

FIGURE A.29.11.3.4(4)(b) Example of Smoke Alarm or Smoke Detector Placement Between
10 ft (3.0 m) and 20 ft (6.1 m) Away in Hallway from Center of Stationary or Fixed Cooking
Appliance.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                   ANNEX A                                       72-311

Smoke alarm or detector           10 ft (3.0 m)  Area of exclusion
with silencing means or                          No smoke alarm
photoelectric type                               or detector

          Living room                                  Kitchen

          Y Stationary or fixed
          L cooking appliance
N FIGURE A.29.11.3.4(4)(c) Example of Smoke Alarm or Smoke Detector Placement Between
O 10 ft (3.0 m) and 20 ft (6.1 m) Away in Hallway from Center of Stationary or Fixed Cooking

Appliance.
   USE Kitchen
  L Area of               Between 10 ft (3.0 m)                      Smoke alarm
  A exclusion                and 20 ft (6.1 m)                      or detector with
                                                                    silencing means
                  No smokefrom cooking appliance                    or photoelectric

{C56A4DC7-64F7-4C8U alarm or              Bedroom                          type
                  detector
72 in. (1.83 m)IVID 8-B368-41DE5BD47BC8} Stationaryor

fixed cooking    78 in. (1.98 m)

D appliance
                                  Photoelectric
                                  smoke alarm
                                  or detector
IN FIGURE A.29.11.3.4(4)(d) Example of Exception Placement of Photoelectric Smoke Alarm or

Smoke Detector at 72 in. (1.83 m) from Stationary or Fixed Cooking Appliance.
R A.29.11.4.2 Figure A.29.11.3.2 illustrates acceptable heat
                                                                                      Anywhere along this bold surface
   alarm or heat detector mounting locations for sloped ceilings.
                                                                                                                                        12 in.
FOA.29.11.4.4 Spacing of Detectors. Where a room is too large for                                                                    (300 mm)

protection by a single heat alarm or heat detector, multiple
alarms or detectors should be used. It is important that they be
properly located so all parts of the room are covered. (For
further information on the spacing of detectors, see Chapter 17.)

   Where the Distance Between Detectors Should Be Further Reduced.
The distance between detectors is based on data obtained from
the spread of heat across a smooth ceiling. Where the ceiling is
not smooth, the placement of the heat alarm or heat detector
should be tailored to the situation.

   Figure A.17.6.3.1.3.1 illustrates acceptable heat alarms or              FIGURE A.29.11.3.4(12) Locations Permitted for Smoke
heat detector mounting locations for smooth ceilings and side-              Alarms and Smoke Detectors on Tray-Shaped Ceilings.
walls.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-312                  NATIONAL FIRE ALARM AND SIGNALING CODE

A.29.11.4.7 Refer to Figure A.29.11.4.7, where the distance         Annex B Engineering Guide for Automatic Fire Detector
between heat alarms or heat detectors should be further             Spacing
reduced.
                                                                    This annex is not a part of the requirements of this NFPA document
                                                                    but is included for informational purposes only.
For instance, with open wood joists, heat travels freely down
the joist channels so that the maximum distance between the
heat alarm or heat detectors [(50 ft) 15.2 m] can be used.             Users of Annex B should refer back to the text of NFPA 72 to famili-
However, heat has trouble spreading across the joists, so the       arize themselves with the limitations of the design methods summarized
distance in this direction should be one-half the distance          herein.

allowed between detectors, as shown in Figure A.29.11.4.7, and      Section B.2, and particularly B.2.2 and B.2.3, are largely based on
the distance to the wall is reduced to 12.5 ft (3.8 m). Since one-  the work of Custer and Meacham as found in "Performance-Based Fire
half of 50 ft (15.2 m) is 25 ft (7.6 m), the distance between heat  Safety Engineering: An Introduction of Basic Concepts" (Meacham
alarms or detectors across open wood joists should not exceed       and Custer 1995) and Introduction to Performance-Based Fire Safety
   25 ft (7.6 m), as shown in Figure A.29.11.4.7, and the distance
   to the wall is reduced [one-half of 25 ft (7.6 m)] to 12.5 ft
   (3.8 m). Paragraph 29.11.4.6 requires that a heat alarm or heat

Y detectors be mounted on the bottom of the joists and not up in
L joist channels.

      Walls, partitions, doorways, ceiling beams, and open joists

N interrupt the normal flow of heat, thus creating new areas to be

   protected.

 O In addition to the special requirements for heat detectors

   installed on ceilings with exposed joists, reduced spacing also

E might be required due to other structural characteristics of the

   protected area, possible drafts, or other conditions that could

S affect heat alarm or detector operation.
U N A.29.14.5(7) Actions that should be considered include open-

   ing windows and doors and evacuation. Also, the information

L should provide examples of organizations to be contacted for

   assistance.
                                                                    (Custer and Meacham 1997). [25]
                                                                       The National Fire Protection Association and the Technical Commit-

                                                                    tee on Initiating Devices for Fire Alarm Systems gratefully acknowledge
                                                                    the technical contributions of the Society of Fire Protection Engineers,
                                                                    Richard Custer, and Brian Meacham to performance-based design and
                                                                    this annex.
                                                                    B.1 Introduction.
                                                                    B.1.1 Scope. Annex B provides information intended to
                                                                    supplement Chapter 17. It includes a procedure for determin-
                                                                    ing detector spacing based on the objectives set for the system,
                                                                    size, and rate of growth of fire to be detected, various ceiling
                                                                    heights, ambient temperatures, and response characteristics of
                                                                    the detectors. In addition to providing an engineering method
                                                                    for the design of detection systems using plume-dependent
                                                                    detectors, heat detectors, and smoke detectors, this annex also
                                                                    provides guidance on the use of radiant energy­sensing detec-
                                                                    tors.
                                                                    B.1.2 General.
                                                                    B.1.2.1 In the 1999 edition Annex B was revised in its entirety
                                                                    from previous editions. The correlations originally used to
                                                                    develop the tables and graphs for heat and smoke detector
                                                                    spacings in the earlier editions have been updated to be consis-
                                                                    tent with current research. These revisions correct the errors in
                                                                    the original correlations. In earlier editions, the tables and
                                                                    graphs were based on an assumed heat of combustion of
                                                                    20,900 kJ/kg (8986 Btu/lb). The effective heat of combustion
                                                                    for common cellulosic materials is usually taken to be approxi-
                                                                    mately 12,500 kJ/kg (5374 Btu/lb). The equations in this
                                                                    annex were produced using test data and data correlations for
                                                                    cellulosic (wood) fuels that have a total heat of combustion of
                                                                    about 12,500 kJ/kg (5374 Btu/lb).
                                                                    B.1.2.2 In addition to the revisions undertaken in 1999, the
                                                                    concept of performance-based design was further expanded
                                                                    on. This included, to a large extent, additional material taken
                                                                    from the work of Custer and Meacham [25]. Since this time,
{C56A4DC7-64F7-I4DC8U8-AB368-41DE5BD47BC8} 12¹/ ft25 ft
IV (3.8 m)    (7.6 m )

                        50 ft (15 m)

                                         25 ft
                                       (7.6 m )
FOR IND FIGURE A.29.11.4.7 Open Joists, Attics, and Extra-High
Ceilings are Some Areas that Require Special Knowledge for          the industry continues to develop additional codes, standards,
Installation.                                                       and guides to further assist in undertaking a performance-
                                                                    based assessment. This includes the work of SFPE [40, 49],
                                                                    NFPA [50, 51, 52], and ICC [53].

2019 Edition            Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

ANNEX B                                                                                                          72-313

B.1.2.3 For the purposes of this annex, the heat produced by                       dimensions, ambient conditions, and fire and response charac-
a fire is manifested either as convective heat or radiant heat. It                 teristics of the detector are different from above, the response
is assumed that conductive heat transfer is of little consequence                  of the heat detector must be expected to be different as well.
during the early stages of the development of a fire, where this                   Therefore, the use of an installed detector spacing that is
annex is relevant. A convective heat release rate fraction equal                   different from the listed spacing might be warranted through
to 75 percent of the total heat release rate has been used in this                 the use of a performance-based approach if the conditions are
annex. Users should refer to references 12 and 13 in I.1.2.18                      as follows:
for fuels or burning conditions that are substantially different
from these conditions.                                                             (1) The design objectives are different from designing a
                                                                                          system that operates at the same time as a sprinkler in the
                                                                                          approval test.
B.1.2.4 The design methods for plume-dependent fire detec-                         (2) Faster response of the device is desired.
tors provided in this annex are based on full-scale fire tests                     (3) A response of the device to a smaller fire than used in the
funded by the Fire Detection Institute in which all fires were                                approved test is required.
   geometrically growing flaming fires. (See Environments of Fire                     (4) Accommodation to room geometry that is different from
   Detectors -- Phase 1: Effect of Fire Size, Ceiling Height and Material;
   Measurements Vol. I and Analysis Vol. II [10].)                                            that used in the listing process.
                                                                                      (5) Other special considerations, such as ambient tempera-
Y B.1.2.5 The guidance applicable to smoke detectors is limited
L to a theoretical analysis based on the flaming fire test data and                           ture, air movement, ceiling height, or other obstruction,
                                                                                              are different from or are not considered in the approval
   is not intended to address the detection of smoldering fires.                              tests.
                                                                                      (6) A fire other than a steady state 1137 kW (1200 Btu/sec)
N B.1.2.6 The design methods for plume-dependent fire detec-                                  fire is contemplated.
O tors do not address the detection of steady-state fires.                            B.1.3.3 The designer of fire alarm systems needs to be knowl-
                                                                                      edgeable in the applicable areas associated with undertaking a
   B.1.2.7 The design methods for plume-dependent fire detec-                         performance-based design, including fire dynamics,
                                                                                      performance-based design, detector response, and so forth,
E tors used in this annex are only applicable when employed in                        and apply these principles judiciously. In addition, the majority
                                                                                      of jurisdictions consider the design of fire alarm systems as
   the context of applications where the ceiling is smooth and                        "engineering work." They therefore require licensed engineers
                                                                                      to perform such work. Other jurisdictions allow technologists
S level. They cannot be used for ceilings where there are beams,                      to lay out fire alarm systems as long as they follow the appropri-
                                                                                      ate prescriptive requirements. Designers who are using a
   joists, or bays formed by beams and purlins. The research upon                     performance-based design approach need to review the rele-
                                                                                      vant engineering licensure laws in the jurisdictions in which
U which the following methods have been based did not consider                        they are practicing, as performance-based designs might very
                                                                                      likely be deemed engineering and of the type that requires
   the effect of beams, joists, and bays in sufficient detail to justify              licensure of a professional engineer.
                                                                                      B.2 Performance-Based Approach to Designing and Analyzing
L the use of this annex to those applications.                                        Fire Detection Systems.
                                                                                    B.2.1 Overview. Subsection B.2.1 provides an overview of a
   B.1.3 Purpose.                                                                     systematic approach to conducting a performance-based design
                                                                                      or analysis of a fire detection system. The approach has been
A  B.1.3.1 The purpose of Annex B is to provide a performance                         outlined by Custer and Meacham and the SFPE Engineering
{C56A4DC7-64F7-4C8U basis for the location and spacing of fire detection­initiating   Guide to Performance Based Fire Protection [40] and is summarized
                                                                                      below in the context of design and analysis of fire detection
 8-B368-41DE5BD47BC8} devices. The sections for heat and smoke detectors provide an   systems. (Refer to Figure B.2.1.) This approach has been divided
                                                                                      into two phases: defining goals and objectives and system
ID alternative design method to the prescriptive approach presen-                     design and evaluation.
                                                                                      B.2.2 Phase 1 -- Defining Goals and Objectives.
   ted in Chapter 17 (i.e., based on their listed spacings). The

IV section on radiant energy­sensing detectors elaborates on the

   performance-based criteria already existing in Chapter 17. A
   performance-based approach allows one to consider potential

D fire growth rates and fire signatures, the individual compart-

   ment characteristics, and damageability characteristics of the

IN targets (e.g., occupants, equipment, contents, structures, and

   so on) in order to determine the location of a specific type of
   detector to meet the objectives established for the system.

R B.1.3.2 Under the prescriptive approach, heat detectors are

   installed according to their listed spacing. The listed spacing is

Odetermined in a full-scale fire test room. The fire test room

   used for the determination of listed spacing for heat detectors

Fhas a ceiling height of 4.8 m (15 ft 9 in.). A steady-state, flam-
mable liquid fire with a heat release rate of approximately                        B.2.2.1 Define Scope of Project.
1137 kW (1200 Btu/sec), located 0.9 m (3 ft) above the floor, is                   B.2.2.1.1 The initial step of this approach is to identify infor-
used as the test fire. Special 71°C (160°F) test sprinklers are                    mation relative to the overall scope of work on the project,
installed on a 3 m × 3 m (10 ft × 10 ft) spacing array such that                   including characteristics of the building, design intent, design
the fire is in the center of the sprinkler array. The heat detec-
tors being tested are installed in a square array with increasing                  and construction team organization, constraints on design and
spacing centered about the fire location. The elevation of the                     project schedule, proposed building construction and features,
test fire is adjusted during the test to produce the temperature                   relevant hazards, how the building functions, occupant charac-
versus time curve at the test sprinkler heads to yield actuation                   teristics, and so forth. Additional information that one might
                                                                                   want to consider could also include characteristics of the fire
of the heads in 2.0 minutes ±10 seconds. The largest heat                          departments, historic preservation, building management, and
detector spacing that achieves alarm before the actuation of                       applicable regulations.
the sprinkler heads in the test becomes the listed spacing for
the heat detector. See Figure A.17.6.3.1.1(c). If the room

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-314                                        NATIONAL FIRE ALARM AND SIGNALING CODE

              Step 1 ­ Define       A
              Scope of Project                 Step 7a ­ Develop
                                               Candidate Designs
                                                for Each Scenario

                 Step 2 ­            Step 7b ­ Select
              Identify Goals        Candidate Designs

              Step 3 ­ Identify     Step 7c ­ Evaluate                  Step 7d ­ Select

Phase I       Stakeholder's         Selected Design for                 Next Candidate
                                    Each Fire Scenario                       Design
              Objectives
              Y Step 4 ­ Define
                                              Do
               Design Objectives
                                              Results Meet
              NL Step 5 ­ Define
              O Performance Criteria
                                              Criteria?            Yes  Accept Design(s)  B

              E Step 6 ­ Develop              No
              S Fire Scenarios and

                  Design Fires
                                      Step 7e ­ Modify
                                      Candidate Design

                                    Step 7f ­ Reevaluate
                                    Design for Each Fire

                                            Scenario
AL U Phase II
               Step 7 ­ Develop
                 and Evaluate

              Candidate Designs
{C56A4DC7-64F7-I4DC8U8-B368-41DE5BD47BC8} Step 8 ­ Select
                 and Document    B
                   Final Design
                                              Do

                                              Results Meet         Yes
          IVA
D FIGURE B.2.1 Overview of the Performance-Based Design Process. [25]Criteria?

                                              No

IN Table B.2.2.1.2 Design/Analysis Situation
R Building Type                                                         (2) To protect property and heritage (structure, contents,
 ONew          System Type                    Design/Analysis                  and so forth)
FExisting           New                             Design
                    New                             Design              (3) To provide for continuity of operations (protect stake-
Existing                  Existing            Analysis                         holder's mission, operating capability, and so forth)

                                                                        (4) To limit the environmental impact of fire (toxic products,
                                                                               fire-fighting water run-off, and so forth)

                                                                        B.2.2.2.2 Fire protection goals are like other goals in that they
                                                                        are generally easy to agree on, are qualitative, and are noncon-
                                                                        troversial in nature. They express the desired overall outcome
B.2.2.1.2 While defining the project's scope, the designer will         to be achieved, that is, to provide life safety to the building
identify which of the three situations in Table B.2.2.1.2 best
describes the project at hand (i.e., a performance-based analy-         occupants.

sis of an existing detection system in an existing building).           B.2.2.2.3 When starting the performance-based process, the

B.2.2.2 Identify Goals.                                                 various parties -- including the stakeholders (i.e., the architect,
                                                                        building owner, insurance carrier, building or fire officials, and
B.2.2.2.1 Fire protection assets are acquired in order to attain        so forth), the authority having jurisdiction, and the design
one or more of the following four goals:                                engineer -- work together to prioritize the basic fire protection

(1) To provide life safety (occupants, employees, fire fighters,        goals. Prioritizing is based on the stakeholder's objective and
                                                                        the building and occupancy involved. For example, life safety is
and so forth)                                                           a high priority in a hospital or stadium, while property protec-

2019 Edition                     Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                            ANNEX B                                                       72-315

tion might have an equally high priority in a large warehouse        Table B.2.2.4.1(c) Defining Goals and Objectives -- Continuity
or historic building.                                                of Operations

B.2.2.3 Identify Stakeholder's Objectives.                           Fire protection goal     Provide continuity of operations
B.2.2.3.1 Each stakeholder must explicitly state her or his          Stakeholder's objective  Prevent any interruption to business
objectives in terms of acceptable loss for the various goals previ-  Design objective
ously stated.                                                                                   operations in excess of 2 hours
                                                                                              Limit the temperature and the
                                                                                              concentration of HCl to within
B.2.2.3.2 Stakeholder objectives specify how much safety the                                  acceptable levels for continued
stakeholder wants, needs, or can afford. "No loss of life within                              operation of the equipment
the room of origin" is a sample stakeholder objective or state-
ment of the stakeholder's maximum acceptable loss.                   Performance criteria Provide detection such that
                                                                                                          operation of a gaseous
B.2.2.3.3 The stakeholder's objectives are generally not stated                                           suppression system will maintain
in fire protection engineering terms.                                                                     temperatures below xx°C (°F) and
                                                                                                          HCl levels below yy ppm
Y B.2.2.3.4 Note that in a performance-based code environ-
                                                                     B.2.2.5 Define Performance Criteria.
ment, the Code will most likely define a performance objective       B.2.2.5.1 Once the design objective has been established,
                                                                     specific, quantitatively expressed criteria that indicate attain-
L or stakeholder objective.                                          ment of the performance objective are developed.
N B.2.2.4 Define Design Objectives.                                  B.2.2.5.2 Performance criteria provide a yardstick or thresh-
                                                                     old values that can measure a potential design's success in
B.2.2.4.1 The stakeholder's objective must then be explicitly        meeting stakeholder objectives and their associated design
                                                                     objectives. [25]
O stated and quantified in fire protection engineering terms that    B.2.2.5.3 Quantification of the design objectives into perform-
                                                                     ance criteria involves determination of the various fire-induced
describe how the objective will be achieved. This demands that       stresses that are a reflection of the stated loss objectives.
                                                                     Performance criteria can be expressed in various terms, includ-
E the design objectives be expressed quantitatively. See Table       ing temperature, radiant flux, a rate of heat release, or concen-
                                                                     tration of a toxic or corrosive species that must not be
B.2.2.4.1(a) through Table B.2.2.4.1(c).                             exceeded.
                                                                     B.2.2.5.4 Once the design performance criteria are estab-
S B.2.2.4.2 The design objective provides a description of how       lished, appropriate safety factors are applied to obtain the
                                                                     working design criteria. The working design criteria reflect the
the stakeholder's objective will be achieved in general fire         performance that must be achieved by the detection system.
                                                                     This performance level must allow appropriate actions to be
U protection engineering terms prior to this description being       undertaken (e.g., actuate suppression systems, occupants'
                                                                     egress, notify fire department, and so forth) to meet the objec-
quantified. The general objective is then reduced to explicit        tives. An acceptable fire detection system design provides the
                                                                     detection of the fire sufficiently early in its development to
L and quantitative fire protection engineering terms. The            permit the other fire protection systems to meet or exceed the
                                                                     relevant performance criteria established for those systems.
explicit fire protection engineering objectives provide a            B.2.2.5.5 Throughout the process identified as Phase I and II,
                                                                     communication should be maintained with the authorities
A performance benchmark against which the predicted perform-         having jurisdiction (AHJs) to review and develop consensus on
                                                                     the approach being taken. It is recommended that this commu-
ance of a candidate design is evaluated.
{C56A4DC7-64F7-I4DC8U8-B368-41DE5BD47BC8} Table B.2.2.4.1(a) Defining Goals and Objectives -- Life
IV Safety
D Fire protection goal    Provide life safety
                          No loss of life within compartment         nication commence as early in the design process as possible.
   Stakeholder's objective
                            of origin
IN Design objective       Maintain tenable conditions within
FOR Performance criteria
                            the compartment of origin
                          Maintain:

                             Temperatures below xx°C (°F)
                             Visibility above yy m (ft)
                             CO concentration below zz ppm
                            for tt minutes

Table B.2.2.4.1(b) Defining Goals and Objectives -- Property         The AHJ should also be involved in the development of
Protection                                                           performance criteria. Often the acceptance of a performance-
                                                                     based design in lieu of a design based on a prescriptive
                                                                     approach relies on demonstrating equivalence. This is called
Fire protection goal  Provide protection of property                 the comparative method, where the designer demonstrates that
Stakeholder's objective No fire damage outside
                                                                     the performance-based design responds at least as well as, if
                          compartment of origin                      not better than, a system designed using a prescriptive
Design objective          Limit the spread of flame to the           approach.

                          compartment of origin
Performance criteria Maintain upper layer temperature
                          below xx°C (°F) and radiation
                          level to the floor below yy kW/m2
                          (Btu/sec·ft 2) to prevent flashover

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-316        NATIONAL FIRE ALARM AND SIGNALING CODE

B.2.3 Phase II -- System Design and Evaluation.                     ing, pre-movement times, motivation, state of wakefulness,
B.2.3.1 Develop Fire Scenarios.                                     familiarity, capacity, and layout of the means of egress.
B.2.3.1.1 General.
B.2.3.1.1.1 A fire scenario defines the development of a fire          Due to the nature of human behavior, it is difficult to accu-
and the spread of combustion products throughout a compart-         rately quantify the movements and evacuation times of occu-
ment or building. A fire scenario represents a set of fire condi-   pants from a building. Thus, particular attention should be
tions that are deemed a threat to a building and its occupants      given to assumptions and uncertainties assigned to these occu-
and/or contents, and, therefore, should be addressed in the         pant characteristics.
design of the fire protection features of the structure. [25]       B.2.3.1.4 Fire Characteristics.
                                                                    B.2.3.1.4.1 Fire characteristics include the following:

B.2.3.1.1.2 The process of developing a fire scenario is a          (1) Ignition sources -- temperature, energy, time, and area
                                                                                    of contact with potential fuels
combination of hazard analysis and risk analysis. The hazard                 (2) Initial fuels
analysis identifies potential ignition sources, fuels, and fire
development. Risk is the probability of occurrence multiplied                       (a) State. Fuels can come in various states (i.e., solid,
                                                                                           liquid, or gas). Each state can have very different
Y by the consequences of that occurrence. The risk analysis looks                          combustion characteristics (i.e., a solid block of
L at the impact of the fire to the surroundings or target items.                           wood versus wood shavings versus wood dust)

B.2.3.1.1.3 The fire scenario should include a description of                       (b) Type and quantity of fuel. A fire's development and
                                                                                           duration depends also on what is burning.
N various conditions, including building characteristics, occupant                         Cellulosic-based materials burn quite differently
                                                                                           compared to plastics, or flammable liquids, in terms
characteristics, and fire characteristics. [25, 40]                                        of producing different fire growth rates, heat
                                                                                           release rates, and products of combustion.
O B.2.3.1.2 Building Characteristics. Building characteristics
                                                                                    (c) Fuel configuration. The geometrical arrangement of
include the following:                                                                     the fuel can also influence the fire growth rate and
                                                                                           heat release rate. A wood block will burn very differ-
E (1) Configuration (area; ceiling height; ceiling configuration,                          ently from a wood crib, as there is more surface area
 S such as flat, sloped beams; windows and doors, and ther-                                and ventilation, and radiation feedback between the
                                                                                           combustible materials is increased.
       modynamic properties)
                                                                                    (d) Fuel location. The location of the fuel (i.e., against
U (2) Environment (ambient temperature, humidity, back-                                    wall, in corner, in open, against the ceiling) will
       ground noise, and so forth)                                                         influence the development of the fire. Fires in the
(3) Equipment (heat-producing equipment, HVAC, manufac-                                    corner of a room or against a wall will typically grow
                                                                                           faster than a fire located in the center of a room.
 L turing equipment, and so forth)
                                                                                    (e) Heat release rate. The rate at which heat is released
(4) Functioning characteristics (occupied, during times, days,                             depends on the fuel's heat of combustion, the mass
                                                                                           loss rate, the combustion efficiency, and the amount
 A and so forth)                                                                           of incident heat flux. The mass loss rate also directly
                                                                                           relates to the production rate of smoke, toxic gases,
(5) Target locations                                                                       and other products of combustion.

{C56A4DC7-64F7-4C8U (6) Potential ignition sources                                  (f) Fire growth rate. Fires grow at various rates that are
ID 8-B368-41DE5BD47BC8} (7) Aesthetic or historic preservation considerations              dependent on type of fuel, configuration, and
                                                                                           amount of ventilation. Some fires such as confined
   (Note target items -- that is, areas associated with stake-                             flammable liquid fires might not be growing fires as
holder objectives -- along the expected route of spread for                                their burning area is fixed. These are referred to as
                                                                                           steady state fires. The faster a fire develops, the
IV flame, heat, or other combustion products.)                                             faster the temperature rises, and the faster the prod-
                                                                                           ucts of combustion are produced.
B.2.3.1.3 Occupant Characteristics. Occupant characteristics
                                                                                    (g) Production rate of combustion products (smoke, CO, CO2,
D include the following:
IN (1) Alertness (sleeping, awake, and so forth)

(2) Age
(3) Mobility
(4) Quantity and location within the building

R (5) Sex

(6) Responsiveness

O (7) Familiarity with the building
F(8) Mental challenges
   Human behavior plays a key role in life safety, as well as with                etc.). As the characteristics of various fuels vary, so
the other fire safety goals. (See SFPE Engineering Guide to Human                 will the type of quantity of materials generated
Behavior in Fire.) The possible actions that could be taken upon                  during combustion. Species production rates can be
detecting a fire as well as how one reacts once they hear an                      estimated with species yields, which are representa-
alarm need to be considered. These actions can include alert-                     tive of the mass of species produced per mass of fuel
ing and rescuing other family members, gathering belongings,                      loss.
interpreting or verifying the message, shutting down processes.     (3) Secondary fuels -- proximity to initial fuels; amount;
They should also include a look at how individuals respond on              distribution, ease of ignitibility (see initial fuels); and exten-
their own as well as in group situations.                                  sion potential (beyond compartment, structure, area, if
                                                                           outside)

   Once these occupant characteristics and their behavior have               B.2.3.1.4.2 An example of a fire scenario in a computer room
been analyzed, one might also want to determine evacuation                   might be as follows.
times. Numerous factors again need to be considered, includ-
ing number of occupants, distribution throughout the build-

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

          ANNEX B                                                                                                          72-317

The computer room is 9.1 m × 6 m (30 ft × 20 ft) and 2.8 m           specifying the duration of this period. The fire growth rate of
(8 ft) high. It is occupied 12 hours a day, 5 days a week. The       flaming fires is determined by a variety of factors, including the
occupants are mobile and familiar with the building. There are       following:
no fixed fire suppression systems protecting this location. The
fire department is capable of responding to the scene in             (1) Type of fuel and ease of ignition
6 minutes, and an additional 15 minutes for fire ground evolu-       (2) Fuel configuration and orientation
tion is needed.                                                      (3) Location of secondary fuel packages
                                                                     (4) Proximity of fire to walls and corners
                                                                     (5) Ceiling height
   Overheating of a resistor leads to the ignition of a printed      (6) Ventilation
circuit board and interconnecting cabling. This leads to a fire
   that quickly extends up into the above-ceiling space containing
   power and communications cabling. The burning of this                It is important to note when using heat release data that the
   cabling produces large quantities of dense, acrid smoke and       fuel burning as well as the compartment in which it is burning
   corrosive products of combustion that spread throughout the       need to be considered together. A couch can produce suffi-
   computer suite. This causes the loss of essential computer and    cient heat to cause flashover in a small compartment, whereas
   telecommunications services for 2 months.                         this same couch placed in a large compartment with high ceil-
                                                                     ings can cause a limited fire and never reach flashover.
Y B.2.3.2 Develop Design Fires.
L B.2.3.2.1 General.                                                    Several sources for developing design fires should be
N B.2.3.2.1.1 The design fire is the fire the system is intended to  reviewed, including SFPE Handbook of Fire Protection Engineering
                                                                     [41]; NFPA 101; NFPA 5000; and SFPE Engineering Guide to
   detect. When specifying a design fire, the specifics regarding    Performance Based Fire Protection [40].
                                                                     B.2.3.2.1.3 Designers might also need to consider fires that
O the ignition, growth, steady-state output (if appropriate), and    might be related to extreme events. These can either be fires
                                                                     used to trigger extreme events, or post-extreme-event-induced
   decay of the fire are expressed quantitatively.                   fires. If these are deemed credible, then designers should take
                                                                     these into consideration as design fires and also with respect to
 E There are numerous analysis techniques available to identify      the overall reliability, redundancy, and robustness of the detec-
S fire scenarios. These can typically fall into one of two catego-   tion system to function during these types of events. [54]
                                                                     B.2.3.2.2 Heat Release Rates.
   ries: probabilistic or deterministic.                             B.2.3.2.2.1 Fires can be characterized by their rate of heat
                                                                     release, measured in terms of the number of kW (Btu/sec) of
 U Probabilistic approaches typically relate to the statistical like-heat liberated. Typical maximum heat release rates (Qm) for a
                                                                     number of different fuels and fuel configurations are provided
   lihood that ignition will occur, and the resultant outcome if a   in Table B.2.3.2.6.2(a) and Table B.2.3.2.6.2(c). The heat
                                                                     release rate of a fire can be described as a product of a heat
L fire does occur. Probabilistic approaches could use the follow-    release density and fire area using the following equation:

   ing as sources of data:                                                                                       [B.2.3.2.2.1]

A (1) Fire statistics (ignition, first items ignited, and so on)                         Q     = qA
                                                                                            m
   (2) Past history

{C56A4DC7-64F7-4C8U (3) Hazard/failure analysis

 8-B368-41DE5BD47BC8} (4) Failure modes and effects analysis (FMEA)

ID (5) Event trees

   (6) Fault trees

IV (7) HAZOP studies

   (8) Cause-consequence analysis

 D Deterministic approaches use analysis or engineering judg-

   ment that is based on chemistry, physics, or correlations based

IN on experimental data.
       The selection of the design fire scenario and the supporting
   analysis techniques should be appropriate to the premise or

R processes. Inappropriate scenario selection or analysis can

   result in conservative designs that are not economical or

Odesigns with unacceptably high risks.
F B.2.3.2.1.2 Fire development varies depending on the

   combustion characteristics of the fuel or fuels involved, the
   physical configuration of the fuels, the availability of combus-
   tion air, and the influences due to the compartment. Once a
                                                                     where:
                                                                     Qm = maximum or peak heat release rate [kW (Btu/sec)]

                                                                       q = heat release rate density per unit floor area [kW/m2
                                                                            (Btu/sec·ft2)]

                                                                      A = floor area of the fuel [m2 (ft2)]
                                                                     B.2.3.2.2.2 The following example is provided: A particular
                                                                     hazard analysis is to be based on a fire scenario involving a
                                                                     3.05 m × 3.05 m (10 ft × 10 ft) stack of wood pallets stored
                                                                     1.5 m (5 ft) high. Approximately what peak heat release rate
                                                                     can be expected?

stable flame is attained, most fires grow in an accelerating         From Table B.2.3.2.6.2(a), the heat release rate density (q)
pattern (see Figure B.2.3.2.3.5), reach a steady state character-
ized by a maximum heat release rate, and then enter into a          for 1.5 m (5 ft) high wood pallets is approximately 3745 kW/m2
                                                                     (330 Btu/sec·ft2).
decay period as the availability of either fuel or combustion air
becomes limited. Fire growth and development are limited by             The area is 3.05 m × 3.05 m (10 ft × 10 ft), or 9.29 m2
factors such as quantity of fuel, arrangement of fuel, quantity of   (100 ft2). Using equation B.1 to determine the heat release rate
oxygen, and the effect of manual and automatic suppression           yields the following:

systems.                                                             3745 × 9.29 = 34,791 kW (330 × 100 = 33,000 Btu/sec)

   For design fires with a smoldering period, very little data are
available. The design engineer should, therefore, be careful in

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-318                                                NATIONAL FIRE ALARM AND SIGNALING CODE

   As indicated in the Table B.2.3.2.6.2(a), this fire generally        fire growth model. Prior to tv, the fuels might have smoldered
produces a medium to fast fire growth rate, reaching 1055 kW            but did not burn vigorously with an open flame. The model
(1000 Btu/sec) in approximately 90 to 190 seconds.                      curves are then predicted by the following equations:

B.2.3.2.3 Fire Growth Rate.                                                                                                                   [B.2.3.2.3.4a]

B.2.3.2.3.1 Fires can also be defined by their growth rate or                                              Q = (t -t )2
the time (tg) it takes for the fire to reach a given heat release                                                                v

rate. Previous research [16] has shown that most fires grow             and
exponentially and can be expressed by what is termed the
"power law fire growth model":

                                                        [B.2.3.2.3.1]                                                                         [B.2.3.2.3.4b]

Y where:                        Q tp                                                    Q  =       1055      (t      - tv )2  (for SI units)
                                                                                                           
Q = heat release rate (kW or Btu/sec)                                                                t  2
                                                                                                        g
L t = time (seconds)
                                                                        or
p=2
                                                                                                                                              [B.2.3.2.3.4c]
N B.2.3.2.3.2 In fire protection, fuel packages are often descri-
O bed as having a growth time (tg). This is the time necessary                             1000    
                                                                                                   
after the ignition with a stable flame for the fuel package to
attain a heat release rate of 1055 kW (1000 Btu/sec). The

E following equations describe the growth of design fires:
                                                                                  Q  =        2      (t    - tv  )2  (for inch-pound units)
                                                                                              g
                                                                                           t

                 L US Q
                                                        [B.2.3.2.3.2a]     where:
                                                                           Q = heat release rate [kW or (Btu/sec)]
                       1055     t  2  (for SI units)                        = fire growth rate [1055/tg2 (kW/sec2) or 1000/tg2

A or                =     t  2                                                   (Btu/sec3)]
                             g                                              tg = fire growth time to reach 1055 kW (1000 Btu/sec)
                                                                            t = time after established burning occurs (seconds)
{C56A4DC7-64F7-4C8U [B.2.3.2.3.2b]                                          tv = virtual time of origin (seconds)
                                                                           B.2.3.2.3.5 Figure B.2.3.2.3.5 is an example of actual test data
                                                                           with a power law curve superimposed.
                                                                         B.2.3.2.3.6 For purposes of this annex, fires are classified as
                                                                           being either slow-, medium-, or fast-developing from the time
                                                                           that established burning occurs until the fire reaches a heat
                                                                           release rate of 1055 kW (1000 Btu/sec). Table B.2.3.2.3.6
                                                                           results from using B.2.3.2.3.2. [See also Table B.2.3.2.6.2(a).]
                                                                           B.2.3.2.4 Flame Height.
                                                                           B.2.3.2.4.1 There are a number of flame height to heat
                                                                           release rate correlations available that can be used to deter-
                                                                           mine an appropriate design fire. The differences in the various
                                                                           correlations arise from the different data sets and curve-fitting
              ID 8-B368-41DE5BD47BC8} Q
IV and thus      1000     2
              =        t        (for inch-pound units)
                 t  2
                    g

                             IND Q =t2                  [B.2.3.2.3.2c]

where:                                                                  4000                                         tg = 100 sec (fast)      3792
Q = heat release rate [kW or (Btu/sec)]                                 3000                                                                  2844
                                                                        Heat release rate (kW)
R  = fire growth rate [1055/tg2 (kW/sec2) or 1000/tg2 (Btu/sec                                                                                                      Heat release rate (Btu/sec)
      3)]

O tg = fire growth time to reach 1055 kW (1000 Btu/sec) after
Festablished burning

 t = time after established burning occurs (seconds)

B.2.3.2.3.3 Table B.2.3.2.6.2(a) and Table B.2.3.2.6.2(e)               2000                                                                  1896
provide values for tg, the time necessary to reach a heat release
rate of 1055 kW (1000 Btu/sec), for a variety of materials in           1000                                                                  948
various configurations.
B.2.3.2.3.4 Test data from 40 furniture calorimeter tests, as               0  0        100                200       300            400       500
indicated in Table B.2.3.2.6.2(e), have been used to independ-
ently verify the power law fire growth model, Q = t2. [14] For                    tv = 50                  Time (sec)
reference, the table contains the test numbers used in the origi-
nal NIST reports.

   The virtual time of origin (tv) is the time at which a stable        FIGURE B.2.3.2.3.5 Test 38, Foam Sofa. (Courtesy of R. P.
flame had appeared and the fires began to obey the power law            Schifiliti Associates, Inc.)

2019 Edition                       Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                          ANNEX B                                                                                                                     72-319

 Table B.2.3.2.3.6 Power Law Heat Release Rates

  Fire Growth                      Growth Time                                                               
       Rate                               (tg)                                  (kW/sec2)              (Btu/sec3)

Slow                                tg  400 sec                                   0.0066                  0.0063
Medium                           150  tg < 400 sec                        0.0066 <   0.0469       0.0063 <   0.0445
Fast
                                    tg < 150 sec                                > 0.0469                > 0.0445

methods used by the researchers. One such correlation is                                                    Q (kW)
shown in Figure B.2.3.2.4.1. It indicates that flame height and
                                                                                             105   1055                   10,550              105,500
                                                                                             100                                              30.5
fire heat release rate are directly related. [2] The lines in
Figure B.2.3.2.4.1 were derived from the following equation:                                                                                  15.2
                                                                 Y 2/5                                                                        12.2
                                                                                                                       Fire adjacent to wall  9.1
                                                                                                                       k=2                    6.1

                                                                                             50
                                 L h
                                   f
                                                                          [B.2.3.2.4.1a]
                                 N (for SI units)
                                      = 0.182(kQ )                                           40

                                                                                                   Fire in corner
                                                                                                   k=4
O or                                                                                         30

                                                                                             20
                             E h
                                f
                                                                                             Flame height, hf (ft)
                                                                                                                                                                                Flame height, hf (m)
                             S (for inch-pound units)
                                                                          [B.2.3.2.4.1b]

                                                        2  /  5                              10                      Fire away from walls     3.0
U where:                              0.584      (kQ
                                 =                     )                                                             k=1
  hf = flame height (m or ft)
                                                                                             5                                                1.5
L k = wall effect factor
                                                                                             4                                                1.2
  Q = heat release rate (kW or Btu/sec)
                                                                                             3                                                0.9
 A Where there are no nearby walls, use k = 1.
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} Where the fuel package is near a wall, use k = 2.    2                                                0.6
 ID Where the fuel package is in a corner, use k = 4.
                                                                                             1     1000  ·                10,000                    0.3
  B.2.3.2.4.2 The following example is provided: What is the                                  100                                             100,000

IV average flame height of a fire with a heat release rate of                                            Q (Btu/sec)

  1055 kW (1000 Btu/sec) located in the middle of a compart-

D ment?
     From Figure B.2.3.2.4.1, find the heat release rate on the

IN abscissa and read estimated flame height from the ordinate, or

  use equation B.2.3.2.4.1a or B.2.3.2.4.1b:
                                                                                             FIGURE B.2.3.2.4.1 Heat Release Rate vs. Flame Height.

                       R [B.2.3.2.4.2a]                                                                                                       [B.2.3.2.4.2e]

                      h                                                                            h        = 2.8 m       (9.25 ft)
                                                                                                      f
FO f
                                              2  /  5                                        Another correlation has been derived by Drysdale [42]:

                          =  0.182  (kQ      )         (for SI units) or

                                                                                                                                              [B.2.3.2.4.2f]

                                                                          [B.2.3.2.4.2b]           I = 0.235Q 2/5 - 1.02D
                                                                                                                          c

h                         0.584  (kQ   2  /  5   (for inch-pound units)
   f
                       =              )                                                      where:
                                                                                              I = the flame height (m)
                                                                          [B.2.3.2.4.2c]
                                                                                             Qc = the convective heat release rate (kW)
                          h = 0.182(1×1.055 kW )2/5 or                                       D = the diameter of the fuel bed
                             f
                                                                                                These correlations will not produce the same prediction
                                                                    [B.2.3.2.4.2d]           when used for exactly the same input data. There is inherent
                                                                                             uncertainty in the calculated flame height due to the fact that
                       h = 0.584 (1×1.000 Btu/sec)2/5 or                                     the flaming combustion in the diffusion regime is a dynamic
                          f                                                                  phenomenon. The designer should run multiple predictions
                                                                                             with bounding values to address the inherent uncertainty of
                                                                                             the correlations.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                          2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-320                                    NATIONAL FIRE ALARM AND SIGNALING CODE

B.2.3.2.5 Selection of Critical Fire Size. Because all fire                          B.2.3.2.5.5 Occupants do not always respond immediately to a
control means require a finite operation time, there is a critical                   fire alarm. The following must be accounted for when evaluat-
difference between the time at which the fire must be detected                       ing occupant safety issues:
and the time at which it achieves the magnitude of the design
fire. Even though a fire has been detected, this does not mean                       (1) Time expected for occupants to hear the alarm (due to
that it stops growing. Fires typically grow exponentially until                             sleeping or manufacturing equipment noise)
they become ventilation controlled, and limited by the availa-
bility of fuel, or until some type of fire suppression or extin-                     (2) Time to decipher the message (e.g., voice alarm system)
guishment is commenced. Figure B.2.3.2.5 shows that there can                        (3) Time to decide whether to leave (get dressed, gather
be a significant increase in the heat release rate with only a
                                                                                            belongings, call security)
                                                                                     (4) Time to travel to an exit

small change in time due to the exponential growth rate of                           B.2.3.2.5.6 Response of the fire department or fire brigade to
fire.                                                                                a fire incident involves several different actions that need to
                                                                                     occur sequentially before containment and extinguishment
B.2.3.2.5.1 Once the design objectives and the design fire                           efforts of the fire can even begin. These actions should also be
have been established, the designer will need to establish two                       taken into account to properly design detection systems that
points on the design fire curve: QDO and QCR.                                        meet the design objectives. These actions typically include the
                                                                                     following:
LY B.2.3.2.5.2 QDO represents the heat release rate, or product
                                                                                      (1) Detection (detector delays, control unit delays, and so
release rate, which produces conditions representative of the                                forth)

N design objective. This is the "design fire." However, QDO does                      (2) Notification to the monitoring station (remote, central
                                                                                             station, proprietary, and so forth)
not represent the point in time at which detection is needed.
Detection must occur sufficiently early in the development of                         (3) Notification of the fire department
                                                                                      (4) Alarm handling time at the fire department
O the fire to allow for any intrinsic reaction time of the detection                  (5) Turnout time at the station
                                                                                      (6) Travel time to the incident
as well as the operation time for fire suppression or extinguish-                     (7) Access to the site
                                                                                      (8) Set-up time on site
E ing systems. There will be delays in both detection of the fire as                  (9) Access to building
                                                                                     (10) Access to fire floor
well as the response of equipment, or persons, to the alarm.                         (11) Access to area of involvement
                                                                                     (12) Application of extinguishant on the fire
S B.2.3.2.5.3 A critical fire size (QCR) is identified on the curve                  B.2.3.2.5.7 Unless conditions that limit the availability of
U that accounts for the delays in detection and response. This                       combustion air or fuel exist, neither the growth of the fire nor
                                                                                     the resultant damage stop until fire suppression begins. The
point represents the maximum permissible fire size at which                          time needed to execute each step of the fire response sequence
detection must occur that allows appropriate actions to be                           of actions must be quantified and documented. When design-
                                                                                     ing a detection system, the sum of the time needed for each
L taken to keep the fire from exceeding the design objective                         step in the response sequence (tdelay) must be subtracted from
A (QDO).                                                                             the time at which the fire attains the design objective (tDO) in
                                                                                     order to determine the latest time and fire size (QCR) in the fire
B.2.3.2.5.4 Delays are inherent in both the detection system as                      development at which detection can occur and still achieve the
                                                                                     system design objective.
{C56A4DC7-64F7-4C8U well as in the response of the equipment or people that need to  B.2.3.2.5.8 The fire scenarios and design fires selected should
                                                                                     include analysis of best and worst-case conditions and their like-
8-B368-41DE5BD47BC8} react once a fire is detected. Delays associated with the detec-lihood of occurring. It is important to look at different condi-
                                                                                     tions and situations and their effects on response.
ID tion system include a lag in the transport of combustion prod-                    B.2.3.2.6 Data Sources.
                                                                                     B.2.3.2.6.1 To produce a design fire curve, information is
ucts from the fire to the detector and response time lag of the

IV detector, alarm verification time, processing time of the detec-

tor, and processing time of the control unit. Delays are also
possible with an automatic fire extinguishing system(s) or

D suppression system(s). Delay can be introduced by alarm verifi-

cation or crossed zone detection systems, filling and discharge

IN times of preaction systems, delays in agent release required for

occupant evacuation (e.g., CO2 systems), and the time required
to achieve extinguishment.

  OR Without
F suppression
                                                                                     needed regarding the burning characteristics of the object(s)
                                                                                     involved. Data can be obtained from either technical literature
Heat release rate  QDO                                                               or by conducting small or large scale calorimeter tests.

                                          With                                       B.2.3.2.6.2 Some information is contained in Figure
                                          suppression                                B.2.3.2.6.2 and Table B.2.3.2.6.2(a) through Table
                                                                                     B.2.3.2.6.2(e).

                   Q                                                                 B.2.3.2.6.3 Graphs of heat release data from the 40 furniture
                      CR                                                             calorimeter tests can be found in Investigation of a New Sprinkler
                                                                                     Sensitivity Approval Test: The Plunge Test [8]. Best fit power law
                          tCR        tDO                                             fire growth curves have been superimposed on the graphs.
                                                                                     Data from these curves can be used with this guide to design or
                               Time                                                  analyze fire detection systems that are intended to respond to

FIGURE B.2.3.2.5 Critical and Design Objective Heat
Release Rates vs. Time.

2019 Edition                         Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                        ANNEX B                                                                72-321

 Table B.2.3.2.6.2(a) Maximum Heat Release Rates -- Warehouse Materials

                                                                     Growth Time    Heat Release Density
                                                                           (tg)                 (q)
                                                                          (sec)
Warehouse Materials                                                                 kW/m2          Btu/sec·ft2           Classification

1. Wood pallets, stack, 0.46 m (112 ft) high (6%­12% moisture)       150­310        1,248                        110     fast­medium
2. Wood pallets, stack, 1.52 m (5 ft) high (6%­12% moisture)         90­190         3,745                        330     fast
3. Wood pallets, stack, 3.05 m (10 ft) high (6%­12% moisture)        80­110         6,810                        600     fast
4. Wood pallets, stack, 4.88 m (16 ft) high (6%­12% moisture)        75­105         10,214                       900     fast
5. Mail bags, filled, stored 1.52 m (5 ft) high                      190            397                          35      medium
6. Cartons, compartmented, stacked 4.57 m (15 ft) high               60             2,270                        200     fast
  7. Paper, vertical rolls, stacked 6.10 m (20 ft) high              15­28            --             --                         *
  8. Cotton (also PE, PE/cot, acrylic/nylon/PE), garments in         20­42            --             --                         *
                                                                     40­280           --             --                  fast­medium
Y 3.66 m (12 ft) high racks                                                           --             --                       slow
                                                                       470          8,512           750                    medium
  9. Cartons on pallets, rack storage, 4.57 m­9.14 m (15 ft­30 ft)     190          2,837           250                        fast
                                                                        55          1,248           110                        fast
L high                                                                  85          6,242           550                        fast
                                                                        85          1,929           170                        fast
  10. Paper products, densely packed in cartons, rack storage,          75            --             --                        fast
                                                                       130            --             --                        fast
N 6.10 m (20 ft) high                                                30­55            --             --                        fast
                                                                       110          1,929           170                         *
  11. PE letter trays, filled, stacked 1.52 m (5 ft) high on cart                   13,619         1,200                       fast
                                                                        8           5,107           450                        fast
O 12. PE trash barrels in cartons, stacked 4.57 m (15 ft) high          55          2,042           180                        fast
                                                                       105          3,291           290                         *
  13. FRP shower stalls in cartons, stacked 4.57 m (15 ft) high        110          3,405           300                         *
                                                                        7           4,426           390                         *
E 14. PE bottles, packed in item 6                                      9           3,972           350                         *
                                                                        10            --             --                         *
  15. PE bottles in cartons, stacked 4.57 m (15 ft) high                40           738            65                          --
                                                                     23­40          2,270           200                         --
S 16. PE pallets, stacked 0.91 m (3 ft) high                            --          2,270           200                         --
                                                                        --          2,043           180                         --
  17. PE pallets, stacked 1.83 m­2.44 m (6 ft­8 ft) high                --
                                                                        --
U 18. PU mattress, single, horizontal

  19. PE insulation board, rigid foam, stacked 4.57 m (15 ft) high

L 20. PS jars, packed in item 6

  21. PS tubs nested in cartons, stacked 4.27 m (14 ft) high

A 22. PS toy parts in cartons, stacked 4.57 m (15 ft) high

  23. PS insulation board, rigid, stacked 4.27 m (14 ft) high

{C56A4DC7-64F7-4C8U 24. PVC bottles, packed in item 6

8-B368-41DE5BD47BC8} 25. PP tubs, packed in item 6

ID 26. PP and PE film in rolls, stacked 4.27 m (14 ft) high

  27. Distilled spirits in barrels, stacked 6.10 m (20 ft) high

IV 28. Methyl alcohol

  29. Gasoline
  30. Kerosene

D 31. Diesel oil
PE: Polyethylene. PS: Polystyrene. PVC: Polyvinyl chloride. PP: Polypropylene. PU: Polyurethane. FRP: Fiberglass-reinforced polyester.

IN Note: The heat release rates per unit floor area are for fully involved combustibles, assuming 100 percent combustion efficiency. The growth times

shown are those required to exceed 1000 Btu/sec heat release rate for developing fires, assuming 100 percent combustion efficiency.
*Fire growth rate exceeds design data.
R similar items burning under a flat ceiling. Table B.2.3.2.6.2(e)
FOis a summary of the data.                                          Table B.2.3.2.6.2(b) Maximum Heat Release Rates from Fire
                                                                     Detection Institute Analysis

B.2.3.2.6.4 In addition to heat release rate data, the original                                                      Approximate Values
NIST reports [3] contain data on particulate conversion and
radiation from the test specimens. These data can be used to
determine the threshold fire size (heat release rate) at which                     Materials                         kW  Btu/sec
tenability becomes endangered or the point at which addi-            Medium wastebasket with
tional fuel packages might become involved in the fire.                                                          105     100
                                                                       milk cartons
                                                                     Large barrel with milk                      148     140
B.2.3.2.6.5 The NFPA Fire Protection Handbook [22], SFPE Hand-         cartons                                   369     350
book of Fire Protection Engineering, and Upholstered Furniture Heat                                              1265    1200
Release Rates Measured with a Furniture Calorimeter [3] contain      Upholstered chair with
further information on heat release rates and fire growth rates.       polyurethane foam

                                                                     Latex foam mattress (heat at
                                                                     room door)
B.2.3.2.6.6 Technical literature searches can be performed           Furnished living room (heat 4217­8435               4000­8000
using a number of resources including FIREDOC, a document
base of fire literature that is maintained by NIST.                  at open door)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.          2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-322                             NATIONAL FIRE ALARM AND SIGNALING CODE

Table B.2.3.2.6.2(c) Unit Heat Release Rates for Fuels Burning    Reliability studies can be part of RAMS studies (i.e., reliabil-
                                                                  ity, availability, maintainability, and safety). RAMS is a tool that
in the Open                                                       is used to manage dependability in "mission critical" systems.

                          Heat Release Rate                       These are all factors that should be considered to ensure the
                                                                  system will continue to operate as designed, as well as provide
        Commodity         kW       Btu/sec                        ease of recommended maintenance and technician safety

Flammable liquid pool     3291/m2 290/ft2 of surface              during maintenance.

Flammable liquid spray    557/Lpm  2000/gpm of flow                  The basis of RAMS is a systematic process, based on the
Pallet stack               3459/m  1000/ft of height              system life cycle and tasks within it, that does the following:
Wood or PMMA* (vertical)
0.6 m (2 ft) height       104/m    30/ft of width                 (1) Assists the client to specify system requirements, in terms
                                                                  of dependability, from a general mission statement to
1.8 m (6 ft) height       242/m    70/ft of width                        availability targets for systems, subsystems, and compo-
   2.4 m (8 ft) height     623/m    180/ft of width                      nents (including software)
   3.7 m (12 ft) height   1038/m    300/ft of width               (2) Assesses proposed designs, using formal RAMS techni-
Wood or PMMA*             715/m2   63/ft2 of surface                     ques, to see how targets are met and where objectives are
                           218/m     63/ft of width                      not achieved
Y Top of horizontal surface450/m    130/ft of width               (3) Provides a means to make recommendations to designers
                          1384/m    400/ft of width                      and a system of hazard logging, to record and eventually
Solid polystyrene (vertical)2352/m  680/ft of width                      "check off" identified necessary actions
                          1362/m2  120/ft2 of surface                The technical concepts of availability and reliability are
L 0.6 m (2 ft) height      218/m     63/ft of width               based on a knowledge of and means to assess the following:
                           346/m    100/ft of width               (1) All possible system failure modes in the specified applica-
   1.8 m (6 ft) height     969/m    280/ft of width                      tion environment
                          1626/m    470/ft of width               (2) The probability (or rate) of occurrence of a system failure
N 2.4 m (8 ft) height     795/m2   70/ft2 of surface                     mode
                                                                  (3) The cause and effect of each failure mode on the func-
   3.7 m (12 ft) height                                                  tionality of the system
                                                                  (4) Efficient failure detection and location
O Solid polystyrene (horizontal)                                  (5) The efficient restorability of the failed system
                                                                  (6) Economic maintenance over the required life cycle of the
Solid polypropylene (vertical)                                           system
                                                                  (7) Human factors issues regarding safety during inspection,
E 0.6 m (2 ft) height                                                    testing, and maintenance
                                                                  B.2.3.3.3 Various methods are available to evaluate whether a
   1.8 m (6 ft) height                                            candidate design will achieve the previously established
                                                                  performance criteria. Some methods are presented in
S 2.4 m (8 ft) height                                             Section B.3.
                                                                  B.2.3.3.4 Candidate designs developed in the context of
   3.7 m (12 ft) height                                           comparison evaluation might require comparing the response
                                                                  of the detection system designed using a performance-based
U Solid polypropylene                                             approach to that of a prescriptive-based design. It could also be
  (horizontal)                                                    evaluated against acceptance criteria previously established
L *Polymethyl methacrylate (PlexiglasTM, LuciteTM, Acrylic).      with applicable stakeholders.
                                                                     In addition to the preceding operational and response char-
[92B: Table B.1, 1995.]                                           acteristics that need to be considered, there might be limita-
                                                                  tions set on the amount of disruption, visibility, or the impact
                                                                  the system will have on the space in which it is to be installed.
A B.2.3.2.6.7 A series of design fire curves are included as part
{C56A4DC7-64F7-4C8U of the "FASTLite" computer program available from NIST.
ID 8-B368-41DE5BD47BC8} B.2.3.2.6.8 In addition, there are various organizations

conducting tests and posting results of various test data on
their websites, including the UK's British Research Establish-

IV ment (BRE), Worcester Polytechnic Institute, and NIST's FAST-

Data Fire Test Database.

D B.2.3.3 Develop and Evaluate Candidate Fire Detection

Systems.

IN B.2.3.3.1 Once the design objectives, the potential fire scenar-

ios, and the room characteristics are well understood, the
designer can select an appropriate detection strategy to detect

R the fire before its critical fire size (QCR) is reached. Important

factors to consider include the type of detector, its sensitivity to

O expected fire signatures, its alarm threshold level and required
Fduration at that threshold, expected installed location (e.g.,
distance from fire, or below ceiling), and freedom from           This is particularly important in heritage-type buildings where
nuisance response to expected ambient conditions. (See Chap-      one would want these to be as unobtrusive as possible, yet not
ter 17 and Annex A.)                                              require ripping down ornate ceilings to install.

B.2.3.3.2 Reliability of the detection system and individual      B.2.3.4 Select and Document Final Design.
components should be computed and included in the selection       B.2.3.4.1 The last step in the process is the preparation of
and evaluation of the candidate fire detection system. A          design documentation and equipment and installation specifi-
performance-based alternative design cannot be deemed             cations.
performance-equivalent unless the alternative design provides
comparable reliability to the prescriptive design it is intended
to replace.

2019 Edition              Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                           ANNEX B                                                    72-323

 Table B.2.3.2.6.2(d) Characteristics of Ignition Sources

                                                  Typical Heat Output     Burn     Maximum     Flame Width       Maximum Heat Flux
                                                                          Timea  Flame Height  mm in.            kW/m2 Btu/sec · ft2
                                                  W        Btu/sec        (sec)  mm in.

Cigarette 1.1 g (not puffed, laid on solid
surface)
Bone dry                                          5        0.0047         1200 -- --           ----              42   3.7
Conditioned to 50% relative humidity              5        0.0047         1200 -- --           ----              35   3.1
Methenamine pill, 0.15 g (0.0053 oz)              45       0.043          90     ----          ----              4    0.35
Match, wooden, laid on solid surface              80       0.076          20­30 30 1.18 14 0.092 18­20 1.59­1.76
Wood cribs, BS 5852 Part 2
Y No. 6 crib, 60 g (2.1 oz)                       1,000                   190    ----          ----              15d  1.32
No. 4 crib, 8.5 g (0.3 oz)                                 0.95
L Crumpled brown lunch bag, 6 g (0.21 oz)         1,900                          ----          ----              17d  1.50
No. 5 crib, 17 g (0.6 oz)                         2,600    1.80           200                  ----              20d
                                                           2.46           190    ----                                 1.76
N Crumpled wax paper, 4.5 g (0.16 oz) (loose)     6,400    6.07           350                  ----              25d  2.20
No. 7 crib, 126 g (4.4 oz)                        1,200                   80     ----          ----                   --
                                                           1.14                  ----                            --
O (bottom ignition)
Crumpled wax paper, 4.5 g (0.16 oz) (tight)       1,800    1.71           25     ----          ----              --   --
                                                  5,300    5.03           20     ----          ----              --   --
Folded double-sheet newspaper, 22 g (0.78 oz)     4,000    3.79           100    ----          ----              --   --
E (0.78 oz) (top ignition)
Crumpled double-sheet newspaper, 22 g             7,400    7.02           40     ----          ----              --   --
S (0.78 oz) (bottom ignition)
Crumpled double-sheet newspaper, 22 g             17,000   16.12          20     ----          ----              --   --
U with 12 milk cartons [390 g (13.8 oz)]
Polyethylene wastebasket, 285 g (10.0 oz), filled 50,000   47.42          200b 550 21.7 200 7.9                  35c  3.08
L Note: Based on Table B.5.3(b) of NFPA 92, 2012 edition.
A aTime duration of significant flaming.          120,000­ 113.81­        200b                 ----              --   --

  bTotal burn time in excess of 1800 seconds.

{C56A4DC7-64F7-4C8U cAs measured on simulation burner.

8-B368-41DE5BD47BC8} dMeasured from 25 mm away.

ID eResults vary greatly with packing density.
Plastic trash bags, filled with cellulosic trash                                 ----
[1.2­14 kg (42.3­493 oz)]e                        350,000 331.96

IV  B.2.3.4.2 These documents should encompass the following               (8) Design alternative(s) -- describe design alternative(s)
   information [25]:                                                              chosen, basis for selecting and rejecting design alterna-
     (1) Participants in the process -- persons involved, their                   tive(s), heat release rate, assumptions, and limitations.
  D qualifications, function, responsibility, interest, and                       [This step should include the specific design objective
            contributions.                                                        (QDO) and the critical heat release rate (QCR) used,
 IN (2) Scope of work -- purpose of conducting the analysis or                    comparison of results with the performance criteria and
            design, part of the building evaluated, assumptions, and              design objectives, and a discussion of the sensitivity of
            so forth.                                                             the selected design alternative to changes in the build-
 R (3) Design approach -- approach taken, where and why                           ing use, contents, fire characteristics, occupants, and so
            assumptions were made, and engineering tools and                      forth.]
 Omethodologies applied.
     (4) Project information -- hazards, risks, construction type,         (9) Engineering tools and methods used -- description of
                                                                                  engineering tools and methods used in the analysis or
F materials, building use, layout, existing systems, occu-                        design, including appropriate references (literature,
            pant characteristics, and so forth.                                   date, software version, and so forth), assumptions, limita-
     (5) Goals and objectives -- agreed upon goals and objec-                     tions, engineering judgments, input data, validation data
            tives, how they were developed, who agreed to them and                or procedures, and sensitivity analyses.
            when.
     (6) Performance criteria -- clearly identify performance             (10) Drawings and specifications -- detailed design and
            criteria and related objective(s), including any safety,              installation drawings and specification.
            reliability, or uncertainty factors applied, and support for
            these factors where necessary.                                (11) Test, inspection, and maintenance requirements (see
     (7) Fire scenarios and design fires -- description of fire                   Chapter 14).
            scenarios used, bases for selecting and rejecting fire
            scenarios, assumptions, and restrictions.                     (12) Fire safety management concerns -- allowed contents
                                                                                  and materials in the space in order for the design to
                                                                                  function properly, training, education, and so forth.

                                                                          (13) References -- software documentation, technical litera-
                                                                                  ture, reports, technical data sheets, fire test results, and
                                                                          so forth.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-324                                            NATIONAL FIRE ALARM AND SIGNALING CODE

 Table B.2.3.2.6.2(e) Furniture Heat Release Rates [3, 14, 16]

                                                  Growth                        Fuel Fire Intensity  Virtual Time  Maximum Heat
                                                   Time                           Coefficient ()       (tv) (sec)   Release Rates
                                                    (tg)
Test                                               (sec)  Classification kW/sec2 Btu/sec3
No.           Item/Description/Mass                                                                                kW    Btu/sec

15 Metal wardrobe, 41.4 kg (91.3 lb)              50            fast    0.4220 0.4002                10            750   711
              (total)
18 Chair F33 (trial love seat), 29.2 kg           400           slow    0.0066 0.0063                140           950   901
              (64.4 lb)
19 Chair F21, 28.15 kg (62.01 lb)                 175           medium  0.0344 0.0326                110           350   332
              (initial)
              Y (total) (initial)                               fast                                               2000  1897
19 Chair F21, 28.15 kg (62.01 lb)                 50                    0.4220 0.4002                190            250   237
              (later)                                                                                               250   237
L 21 Metal wardrobe, 40.8 kg (90.0 lb)                                                                              140   133
21 Metal wardrobe, 40.8 kg (90.0 lb)              250           medium  0.0169 0.0160                10             700   664
                                                                                                                    700   664
N 21 Metal wardrobe, 40.8 kg (90.0 lb)                          fast                                                300   285
              (total) (average)                   120                   0.0733 0.0695                60             800   759
                                                                                                                    900   854
O 22 Chair F24, 28.3 kg (62.4 lb)
              (total) (later)                     100           fast    0.1055 0.1001                30            1850  1755
                                                                                                                    700   664
                                                  350           medium  0.0086 0.0082                400            700   664
E 25 Chair F26, 19.2 kg (42.3 lb)
23 Chair F23, 31.2 kg (68.8 lb)                   400           slow    0.0066 0.0063                100           2000  1897
S 27 Chair F29, 14.0 kg (30.9 lb)                 2000          slow                                                950   901
24 Chair F22, 31.2 kg (68.8 lb)                   200                   0.0003 0.0003                150
                                                                medium  0.0264 0.0250                90            2600  2466
U 29 Chair F25, 27.8 kg (61.3 lb) (later)                                                                          2750  2608
26 Chair F27, 29.0 kg (63.9 lb)                   200           medium  0.0264 0.0250                360           3000  2845
                                                  100           fast    0.1055 0.1001                70            3250  3083
28 Chair F28, 29.2 kg (64.4 lb)                   425           slow    0.0058 0.0055                90            3500  3320
              L (initial)                         60            fast    0.2931 0.2780                175           6000  5691
29 Chair F25, 27.8 kg (61.3 lb)                   100           fast    0.1055 0.1001                100           2000  1897
A 31 Chair F31 (love seat), 39.6 kg
30 Chair F30, 25.2 kg (55.6 lb)                   60            fast    0.2931 0.2780                70            5000  4742
{C56A4DC7-64F7-4C8U 37 Chair F31 (love seat), 40.4 kg60         fast    0.2931 0.2780                145
              (87.3 lb)                                                                                            3000  2845
ID 38 Chair F32 (sofa), 51.5 kg (113.5 lb)
              8-B368-41DE5BD47BC8} (89.1 lb)                                                         100
                                                  80            fast    0.1648 0.1563

IV 40 12 in. plywood wardrobe with                100           fast    0.1055 0.1001                50
39 12 in. plywood wardrobe with                   35            *       0.8612 0.8168                20
            fabrics, 68.5 kg (151.0 lb)
D 41 18 in. plywood wardrobe with                 35            *       0.8612 0.8168                40
              fabrics, 68.32 kg (150.6 lb)
IN 42 18 in. plywood wardrobe with fire-          40            *       0.6594 0.6254                40
              fabrics, 36.0 kg (79.4 lb)
                                                  70            fast    0.2153 0.2042                50
              retardant interior finish (initial
              growth)Rretardant interior finish (later
42 18 in. plywood wardrobe with fire-             30            *       1.1722 1.1118                100
O 43 Repeat of 12 in. plywood wardrobe,
F 67.62 kg (149.08 lb)growth)                     30            *       1.1722 1.1118                50

44 18 in. plywood wardrobe with fire-             90            fast    0.1302 0.1235                30            2900  2751
              retardant latex paint, 37.26 kg
              (82.14 lb)
45 Chair F21, 28.34 kg (62.48 lb)                 100           *       0.1055 0.1001                120           2100  1992
46 Chair F21, 28.34 kg (62.48 lb)                 45            *       0.5210 0.4941                130           2600  2466
47 Chair, adj. back metal frame, foam             170           medium  0.0365 0.0346                30            250   237
              cushions, 20.82 kg (45.90 lb)
48 Easy chair CO7, 11.52 kg (25.40 lb)            175           medium  0.0344 0.0326                90            950   901
49 Easy chair F34, 15.68 kg (34.57 lb)            200           medium  0.0264 0.0250                50            200   190
50 Chair, metal frame, minimum                    200           medium  0.0264 0.0250                120           3000  2845
              cushion, 16.52 kg (36.42 lb)
51 Chair, molded fiberglass, no                   120           fast    0.0733 0.0695                20            35    33
              cushion, 5.28 kg (11.64 lb)

                                                                                                                         (continues)

2019 Edition                     Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                             ANNEX B                                                                                          72-325

 Table B.2.3.2.6.2(e) Continued

                                     Growth                        Fuel Fire Intensity  Virtual Time                       Maximum Heat
                                      Time                           Coefficient ()       (tv) (sec)                        Release Rates
                                       (tg)
Test  Item/Description/Mass           (sec)  Classification kW/sec2 Btu/sec3
No.                                                                                                                        kW     Btu/sec

52 Molded plastic patient chair,     275     medium                0.0140 0.0133         2090                              700                664
      11.26 kg (24.82 lb)
53 Chair, metal frame, padded seat   350     medium                0.0086 0.0082         50                                280                266
      and back, 15.54 kg (34.26 lb)
54 Love seat, metal frame, foam      500     slow                  0.0042 0.0040         210                               300                285
      cushions, 27.26 kg (60.10 lb)
56 Chair, wood frame, latex foam      500      slow                0.0042  0.0040           50                                85                 81
            cushions, 11.2 kg (24.69 lb)350  medium                0.0086  0.0082         500                              1000                949
                                      150    medium                0.0469  0.0445                                          1200               1138
57 Love seat, wood frame, foam                                     0.2497  0.2368            0
                                        65      fast               0.0011  0.0010           40                                25                 24
  Y cushions, 54.6 kg (120.37 lb)    1000      slow                                       750                               450                427
L 61 Wardrobe, 34 in. particleboard,
                                        76      fast               0.1827  0.1733        3700                               600                569
            120.33 kg (265.28 lb)     350    medium                0.0086  0.0082         400                               500                474
                                     1100                          0.0009  0.0009           90                              400                379
N 62 Bookcase, plywood with aluminum           slow
            frame, 30.39 kg (67.00 lb)

O 64 Easy chair, molded flexible
            urethane frame, 15.98 kg
            (35.23 lb)

E 66 Easy chair, 23.02 kg (50.75 lb)

67 Mattress and box spring, 62.36 kg

  S (137.48 lb) (later)

67 Mattress and box spring, 62.36 kg

  U (137.48 lb) (initial)
Note: For tests 19, 21, 29, 42, and 67, different power law curves were used to model the initial and the latter realms of burning. In examples such as

L these, engineers should choose the fire growth parameter that best describes the realm of burning to which the detection system is being designed to

respond.

A *Fire growth exceeds design data.
{C56A4DC7-64F7-4C8U (14) Critical design assumptions -- should include all
    8-B368-41DE5BD47BC8} assumptions that need to be maintained throughout theFuel fire intensity coefficients [kW/sec2 (Btu/sec3)]
  ID life cycle of the building so that the design functions as
            intended.                                                       0.0468                                0.0065    0.0028
                                                                           (0.0444)                              (0.0062)  (0.0027)
   (15) Critical design features -- should include the design
                                                                   1600                                                             1688
  IV features and parameters that need to be maintained            1400
                                                                                                                                  1477
            throughout the life of the building so that the design
            functions as intended.

D (16) Operations and maintenance manual -- an operation
            and maintenance manual should be developed that
  IN clearly states the requirements for ensuring that the
            components of the performance-based design are
            correctly in place and functioning as designed. All
  Rsubsystems should be identified, as well as their opera-
            tion and interaction with the fire detection system. It
 Oshould also include maintenance and testing frequen-
            cies, methods, and forms. The importance of testing

F interconnected systems should be detailed (i.e., elevator
                                                                   1200Heat release rate (Btu/sec)                                1266
                                                                                                                                                               Heat release rate (kW)1055
                                                                   1000    Fast  Medium                          Slow

                                                                   800                                                            844

                                                                   600                                                            633

                                                                   400                                                            422

                                                                   200                                                                   211

                                                                      0    100 200 300 400 500 600
                                                                        0                     Time (sec)

      recall, suppression systems, HVAC shutdown, and so on).      FIGURE B.2.3.2.6.2 Power Law Heat Release Rates.

(17) Inspection, testing, maintenance, and commissioning --
        requirements for commissioning of systems and any
        special procedures or test methods -- should be docu-      uate not only the detector and whether it operates but also be
        mented as well as inspection, testing, and maintenance     aware of changing conditions including the following:
        procedures to address the design as well as any pertinent  (1) Changes in hazard being protected
        features or systems that need to be assessed.              (2) Location of the hazard changes
B.2.3.5 Management. It is important to ensure that the             (3) Other hazards introduced into the area
systems are designed, installed, commissioned, maintained, and     (4) Ambient environment
tested on regular intervals as indicated in Chapter 14. In addi-   (5) Invalidity of any of the design assumptions

tion, the person conducting the testing and inspections should
be aware of the background of the design and the need to eval-

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                   2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-326                                      NATIONAL FIRE ALARM AND SIGNALING CODE

B.3 Evaluation of Heat Detection System Performance.                                 (4) Ambient temperature (Ta)
B.3.1 General. Section B.3 provides a method for determin-                           (5) Detector operating temperature (Ts) (heat detectors
ing the application spacing for both fixed-temperature heat
detectors (including sprinklers) and rate-of-rise heat detectors.                           only)
This method is valid only for use when detectors are to be                           (6) Rate of temperature change set point for rate-of-rise heat
placed on a large, flat ceiling. It predicts detector response to a
geometrically growing flaming fire at a specific fire size. This                            detectors (Ts/min)
                                                                                     (7) Fuel fire intensity coefficient () or the fire growth time

                                                                                            (tg)

method takes into account the effects of ceiling height, radial                      B.3.2.1.2 Analysis. Data required to determine analysis
distance between the detector and the fire, threshold fire size                      include the following:
[critical heat release rate (QCR)], rate of fire development, and
detector response time index. For fixed-temperature detectors,                       (1) Ceiling height or clearance above fuel (H)
the ambient temperature and the temperature rating of the                            (2) Response time index (RTI) for the detector (heat detec-
detector are also considered. This method also allows for the
adjustment of the application spacing for fixed-temperature                                 tors only) or its listed spacing
heat detectors to account for variations in ambient tempera-                         (3) Actual installed spacing (S) of the existing detectors
                                                                                     (4) Ambient temperature (Ta)
Y ture (Ta) from standard test conditions.                                           (5) Detector operating temperature (Ts) (heat detectors
L B.3.1.1 This method can also be used to estimate the fire size
N at which detection will occur, given an existing array of listed                          only)
                                                                                     (6) Rate of temperature change set point for rate-of-rise heat
heat detectors installed at a known spacing, ceiling height, and
ambient conditions.                                                                         detectors (Ts/min)
                                                                                     (7) Fuel fire intensity coefficient () or the fire growth time
O B.3.1.2 The effect of rate of fire growth and fire size of a flam-
                                                                                            (tg)
ing fire, as well as the effect of ceiling height on the spacing                     B.3.2.2 Ambient Temperature Considerations.
                                                                                     B.3.2.2.1 The maximum ambient temperature expected to
E and response of smoke detectors, can also be determined using                      occur at the ceiling will directly affect the choice of tempera-
S this method.                                                                       ture rating for a fixed-temperature heat detector application.
                                                                                     However, the minimum ambient temperature likely to be
B.3.1.3 The methodology contained herein uses theories of                            present at the ceiling is also very important. When ambient
                                                                                     temperature at the ceiling decreases, more heat from a fire is
U fire development, fire plume dynamics, and detector perform-                       needed to bring the air surrounding the detector's sensing
                                                                                     element up to its rated (operating) temperature. This results in
ance. These are considered the major factors influencing                             slower response when the ambient temperature is lower. In the
                                                                                     case of a fire that is growing over time, lower ambient tempera-
L detector response. This methodology does not address several                       tures result in a larger fire size at the time of detection.
                                                                                     B.3.2.2.2 Therefore, selection of the minimum ambient
lesser phenomena that, in general, are considered unlikely to                        temperature has a significant effect on the calculations. The
                                                                                     designer should decide what temperature to use for these
A have a significant influence. A discussion of ceiling drag, heat                   calculations and document why that temperature was chosen.
                                                                                     Because the response time of a given detector to a given fire is
loss to the ceiling, radiation to the detector from a fire, re-                      dependent only on the detector's time constant and the
                                                                                     temperature difference between ambient and the detector
{C56A4DC7-64F7-4C8U radiation of heat from a detector to its surroundings, and the   rating, the use of the lowest anticipated ambient temperature
                                                                                     for the space results in the most conservative design. For
8-B368-41DE5BD47BC8} heat of fusion of eutectic materials in fusible elements of heatunheated spaces, a review of historical weather data would be
                                                                                     appropriate. However, such data might show extremely low
ID detectors and their possible limitations on the design method                     temperatures that occur relatively infrequently, such as every
                                                                                     100 years. Depending on actual design considerations, it might
are provided in References 4, 11, 16, and 18 in I.1.2.18.                            be more appropriate to use an average minimum ambient
                                                                                     temperature. In any case, a sensitivity analysis should be
IV B.3.1.4 The methodology in Section B.3 does not address the                       performed to determine the effect of changing the ambient
                                                                                     temperature on the design results.
effects of ceiling projections, such as beams and joists, on
detector response. While it has been shown that these compo-

D nents of a ceiling have a significant effect on the response of

heat detectors, research has not yet resulted in a simplified

IN method for quantifying this effect. The prescriptive adjust-

ments to detector spacing in Chapter 17 should be applied to
application spacings derived from this methodology. Computa-

R tional fluid dynamics (CFD) programs are available and can

assist in analyzing the fire and development and spread of heat

O and smoke, as well as the potential effects of varying ceiling

configurations and characteristics including sloped and

Fbeamed ceilings.
B.3.2 Considerations Regarding Input Data.
                                                                                     B.3.2.2.3 In a room or work area that has central heating, the
 B.3.2.1 Required Data. The data listed in B.3.2.1.1 and                             minimum ambient temperature would usually be about 20°C
B.3.2.1.2 are necessary in order to use the methods in this          (68°F). On the other hand, certain warehouse occupancies
annex for either design or analysis.                                                 might be heated only enough to prevent water pipes from
                                                                     freezing and, in this case, the minimum ambient temperature
B.3.2.1.1 Design. Data required to determine design include          can be considered to be 2°C (35°F), even though, during many
the following:                                                       months of the year, the actual ambient temperature can be

(1) Ceiling height or clearance above fuel (H)                                       much higher.
(2) Threshold fire size at which response must occur (Qd) or
       the time to detector response (td)

(3) Response time index (RTI) for the detector (heat detec-
tors only) or its listed spacing

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                 ANNEX B                                                                                        72-327

B.3.2.3 Ceiling Height Considerations.                                                                the manufacturer's data and is determined during the listing
                                                                                                      process.
B.3.2.3.1 A detector ordinarily operates sooner if it is nearer
to the fire. Where ceiling heights exceed 4.9 m (16 ft), ceiling                                      B.3.2.4.2 The difference between the rated temperature of a
height is the dominant factor in the detection system response.                                       fixed-temperature detector (Ts) and the maximum ambient-
B.3.2.3.2 As flaming combustion commences, a buoyant                                                  temperature (Ta) at the ceiling should be as small as possible.
plume forms. The plume is comprised of the heated gases and                                           However, to reduce unwanted alarms, the difference between
smoke rising from the fire. The plume assumes the general                                             operating temperature and the maximum ambient tempera-
shape of an inverted cone. The smoke concentration and                                                ture should be not less than 11°C (20°F). (See Chapter 17.)

temperature within the cone varies inversely as a variable expo-                                      B.3.2.4.3 If using combination detectors incorporating both
nential function of the distance from the source. This effect is
very significant in the early stages of a fire, because the angle of                                  fixed temperature and rate-of-rise heat detection principles to
                                                                                                      detect a geometrically growing fire, the data contained herein
   the cone is wide. As a fire intensifies, the angle of the cone                                     for rate-of-rise detectors should be used in selecting an instal-
   narrows and the significance of the effect of height is lessened.                                  led spacing, because the rate-of-rise principle controls the
   B.3.2.3.3 As the ceiling height increases, a larger-size fire is                                   response. The fixed-temperature set point is determined from
                                                                                                      the maximum anticipated ambient temperature.
Y necessary to actuate the same detector in the same length of                                        B.3.2.5 Time Constant and Response Time Index (RTI). The
L time. In view of this, it is very important that the designer                                       flow of heat from the ceiling jet into a heat detector sensing
                                                                                                      element is not instantaneous. It occurs over a period of time. A
   consider the size of the fire and rate of heat release that might                                  measure of the speed with which heat transfer occurs, the ther-
                                                                                                      mal response coefficient is needed to accurately predict heat
N develop before detection is ultimately obtained.                                                    detector response. This is currently called the detector time
                                                                                                      constant (0). The time constant is a measure of the detector's
 B.3.2.3.4 The procedures presented in B.3.2.3 are based on                                           sensitivity. The sensitivity of a heat detector, 0 or RTI, should
                                                                                                      be determined by validated test. Research by FM Global
O analysis of data for ceiling heights up to 9.1 m (30 ft). No data                                   [43,44,45] has shown that such a correlation exists and has
                                                                                                      resulted in a test method to determine RTI. This test method is
   were analyzed for ceiling heights greater than 9.1 m (30 ft). In                                   documented in FM Approval Standard 3210, Heat Detectors for
                                                                                                      Automatic Fire Alarm Signaling. Heat detectors should be listed
E spaces where the ceiling heights exceed this limit, B.3.2.3 offers                                  with their RTI so that heat detector spacing can be appropri-
                                                                                                      ately determined for various objectives and applications. For
   no guidance. [40]                                                                                  older or existing detectors, given the detector's listed spacing
                                                                                                      and the detector's rated temperature (Ts), Table B.3.2.5, devel-
S B.3.2.3.5 The relationships presented here are based on the                                         oped in part by Heskestad and Delichatsios [10], can be used
U difference between the ceiling height and the height of the                                         to find the detector time constant.
                                                                                                      B.3.2.6 Fire Growth Rate.
   fuel item involved in the fire. It is recommended that the                                         B.3.2.6.1 Fire growth varies depending on the combustion
   designer assume the fire is at floor level and use the actual                                      characteristics and the physical configuration of the fuels
                                                                                                      involved. After ignition, most fires grow in an accelerating
L distance from floor to ceiling for the calculations. This will                                      pattern. Information regarding the fire growth rate for various
                                                                                                      fuels has been provided previously in this annex.
   yield a design that is conservative, and actual detector response

A can be expected to exceed the needed speed of response in

   those cases where the fire begins above floor level.

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} B.3.2.3.6 Where the designer desires to consider the height of
ID the potential fuel in the room, the distance between the base of

   the fuel and the ceiling should be used in place of the ceiling

IV height. This design option is appropriate only if the minimum

   height of the potential fuel is always constant and the concept
   is approved by the authority having jurisdiction.

D B.3.2.4 Operating Temperature.
IN B.3.2.4.1 The operating temperature, or rate of temperature

   change, of the detector required for response is obtained from
R  Table B.3.2.5 Time Constants (0) for Any Listed Heat Detector [at a reference velocity of 1.5 m/sec (5 ft/sec)]
FOListed Spacing
                                                 Underwriters Laboratories Inc.                                              Factory Mutual

                  53.3°C                57.2°C   62.8°C                                               71.1°C    76.7°C   91.1°C Research Corporation
m      ft         (128°F)               (135°F)  (145°F)                                              (160°F)   (170°F)  (196°F) (All Temperatures)

3.05   10         400                   330      262                                                  195       160      97  196
4.57   15         250                   190      156                                                  110       89       45  110
6.10   20         165                   135      105                                                  70        52       17  70
7.62   25         124                   100      78                                                   48        32       --  48
9.14   30         95                    80       61                                                   36        22       --  36
12.19  40         71                    57       41                                                   18        --       --  --
15.24  50         59                    44       30                                                   --        --       --  --
21.34  70         36                    24       9                                                    --        --       --  --

Notes:
(1) These time constants are based on an analysis [10] of the Underwriters Laboratories Inc. and Factory Mutual listing test procedures.
(2) These time constants can be converted to response time index (RTI) values by using the equation RTI = 0 (5.0 ft/sec)1/2. (See also B.3.3.)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.              2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-328                                       NATIONAL FIRE ALARM AND SIGNALING CODE

B.3.2.6.2 If the heat release history for a particular fire is     B.3.3.3.1 Because detection typically occurs during the initial
known, the  or tg can be calculated using curve fitting techni-    stages of a fire, the radiant heat transfer component (Qrad) can
ques for implementation into the method detailed herein. [16]      be considered negligible. In addition, because the heat-sensing
B.3.2.6.3 In most cases, the exact fuel(s) and growth rates will   elements of most of the heat detectors are thermally isolated
not be known. Engineering judgment should therefore be used        from the rest of the detection unit, as well as from the ceiling,
to select  or tg that is expected to approximate the fire. Sensi-  it can be assumed that the conductive portion of the heat
tivity analysis should also be performed to determine the effect   release rate (Qcond) is also negligible, especially when compared
on response from changes in the expected fire growth rate. In      to the convective heat transfer rate. Because the majority of the
some analyses the effect on response will be negligible. Other     heat transfer to the detection element is via convection, the
cases might show that a more thorough analysis of potential        following equation can be used to calculate the total heat trans-
fuels and fire scenarios is necessary.                             fer:

 B.3.2.7 Threshold Fire Size. The user should refer to B.2.3.1                                                             [B.3.3.3.1]
   and B.2.3.2regarding discussions on determining threshold fire
                                                                           Q = Qconv = Hc A Tg -Td
  ( ) sizes (QDO and QCR) to meet the design objectives.
                                                                   where:
Y B.3.3 Heat Detector Spacing.                                     Qconv = convective heat transfer (kW or Btu/sec)
L B.3.3.1 Fixed-Temperature Heat Detector Spacing. The             Hc  =   convective heat transfer coefficient  for  the  detector
N following method can be used to determine the response of                (kW/m2·°C or Btu/ft2·sec·°F)
                                                                   A = surface area of the detector's element (m2 or ft2)
   fixed-temperature heat detectors for designing or analyzing
                                                                   Tg = temperature of fire gases at the detector (°C or °F)
O heat detection systems.                                          Td = temperature rating, or set point, of the detector (°C or

   B.3.3.1.1 The objective of designing a detection system is to         °F)

E determine the spacing of detectors required to respond to a      B.3.3.3.2 Assuming the detection element can be treated as a
                                                                   lumped mass (m) (kg or lbm), its temperature change can be
   given set of conditions and goals. To achieve the objectives,   defined as follows:

S detector response must occur when the fire reaches a critical                                                            [B.3.3.3.2]

   heat release rate, or in a specified time.                                            dT Q
                                                                                              d
U B.3.3.1.2 When analyzing an existing detection system, the                                  =
                                                                                         dt mc
   designer is looking to determine the size of the fire at the time

L that the detector responds.
A B.3.3.2 Theoretical Background. [26, 28] The design and

   analysis methods contained in Annex B are the joint result of

{C56A4DC7-64F7-4C8U extensive experimental work and of mathematical modeling of

 8-B368-41DE5BD47BC8} the heat and mass transfer processes involved. The original

ID method was developed by Heskestad and Delichatsios [9, 10],

   Beyler [4], and Schifiliti [16]. It was recently updated by
   Marrion [28] to reflect changes in the original correlations as

IV discussed in work by Heskestad and Delichatsios [11] and

   Marrion [27]. Additional research has been conducted by FM

D Global [43, 44, 45]. Paragraph B.3.3.2 outlines methods and

   data correlations used to model the heat transfer to a heat

IN detector, as well as velocity and temperature correlations for

   growing fires at the location of the detector. Only the general
   principles are described here. More detailed information is
   available in References 4, 9, 10, 16, and 28 in I.1.2.18.

R B.3.3.3 Heat Detector Correlations. The heat transfer to a
FO ( ) detector can be described by the following equation:
                                                                   where:
                                                                   dTd/dt = change in temperature of detection element

                                                                               (deg/sec)
                                                                        Q = heat release rate (kW or Btu/sec)
                                                                        m = detector element's mass (kg or lbm)
                                                                         c = detector element's specific heat (kJ/kg·°C or Btu/

                                                                               lbm·°F)
                                                                   B.3.3.3.3 By inserting Equation B.3.3.3.2 into Equation
                                                                   B.3.3.3.1, the change in temperature of the detection element
                                                                   over time is expressed in Equation B.3.3.3.3.

                                                                                                                           [B.3.3.3.3]

                                                                           dTd = Hc A Tg -Td

                                             [B.3.3.3]                               dt  mc

              Qtotal = Qcond + Qconv + Qrad                        Note that the variables are identified in Section B.7.

where:
Qtotal = total heat transfer to a detector (kW or Btu/sec)
Qcond = conductive heat transfer
Qconv = convective heat transfer
 Qrad = radiative heat transfer

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                               ANNEX B                                                                                                             72-329

B.3.3.3.4 The use of a time constant () was proposed by             B.3.3.3.9 It has become customary to refer to the time
Heskestad and Smith [8] in order to define the convective heat      constant using a reference velocity of u0 = 1.5 m/sec (5 ft/sec).
transfer to a specific detector's heat-sensing element. This time   For example, where u0 = 1.5 m/sec (5 ft/sec), a 0 of
constant is a function of the mass, specific heat, convective heat  30 seconds corresponds to an RTI of 36 sec12/m12 (or 67 sec12/
transfer coefficient, and area of the element and can be            ft12). On the other hand, a detector that has an RTI of
expressed as follows:                                               36 sec12/m12 (or 67 sec12/ft12) would have a 0 of 23.7 seconds, if

                                               [B.3.3.3.4]          measured in an air velocity of 2.4 m/sec (8 ft/sec).

                            = mc                                    B.3.3.3.10 The following equation can therefore be used to
                                                                    calculate the heat transfer to the detection element and thus
                           HA                                       determine its temperature from its local fire-induced environ-
                               c

                                                                    ment:
where:
m = detector element's mass (kg or lbm)                                                                                                                      [B.3.3.3.10]
 c = detector element's specific heat (kJ/kg·°C or Btu/lbm ·
                                                                                                       dTd = u1/2 Tg -Td
 ( ) Y °F)
                                                                                                       dt                RTI
Hc = convective heat transfer coefficient for the detector

 L (kW/m2·°C or Btu/ft2·sec·°F)

 A = surface area of the detector's element (m2 or ft2)

N  = detector time constant (seconds)
O B.3.3.3.5 As seen in the equation B.3.3.3.4,  is a measure of

the detector's sensitivity. By increasing the mass of the detec-
tion element, the time constant, and thus the response time,

E increases.
S B.3.3.3.6 Substituting into equation B.3.3.3.3 produces the

following:
                                                                       Note that the variables are identified in Section B.7.
                                                                    B.3.3.4 Temperature and Velocity Correlations. [26, 28] In
                                                                    order to predict the operation of any detector, it is necessary to
                                                                    characterize the local environment created by the fire at the
                                                                    location of the detector. For a heat detector, the important vari-
                                                                    ables are the temperature and velocity of the gases at the detec-
                                                                    tor. Through a program of full-scale tests and the use of
                                                                    mathematical modeling techniques, general expressions for
                                                                    temperature and velocity at a detector location have been
                                                                    developed by Heskestad and Delichatsios (refer to references 4, 9,
                                                                    10, and 16 in I.1.2.18). These expressions are valid for fires that
                                                                    grow according to the following power law relationship:
L U dTd = Tg -Td
A dt
                                               [B.3.3.3.6]

{C56A4DC7-64F7-4C8U Note that the variables are identified in Section B.7.
ID 8-B368-41DE5BD47BC8} B.3.3.3.7 Research has shown [24] that the convective heat
                                                                                                                                                                   [B.3.3.4]
  transfer coefficient for sprinklers and heat detection elements
  is similar to that of spheres, cylinders, and so forth, and is thus                                      Q = t p

IV approximately proportional to the square root of the velocity of

  the gases passing the detector. As the mass, thermal capacity,
  and area of the detection element remain constant, the follow-

D ing relationship can be expressed as the response time index

  (RTI) for an individual detector:
   R INu1/2 0u01/2 = RTI                                            where:
Owhere:                                        [B.3.3.3.7]          Q = theoretical convective fire heat release rate (kW or

       = detector time constant (seconds)                                 Btu/sec)
                                                                     = fire growth rate (kW/sec2 or Btu/sec3)
Fu = velocity of fire gases (m/sec or ft/sec)                        t = time (seconds)
                                                                    p = positive exponent

                                                                       Several other ceiling jet correlations [41] have been devel-
                                                                    oped over the years that the designer should also review as to
                                                                    their applicability to the particular design case. Sensitivity anal-
                                                                    yses should also be conducted with the analysis.

                                                                    B.3.3.4.1 Relationships have been developed by Heskestad
                                                                    and Delichatsios [9] for temperature and velocity of fire gases
                                                                    in a ceiling jet. These have been expressed as follows [26]:

u0 = instantaneous velocity of fire gases (m/sec or ft/sec)
RTI = response time index
                                                                                                                                                             [B.3.3.4.1a]

B.3.3.3.8 If 0 is measured at a given reference velocity (u0),             U  *  =                  u                               =    f        *  ,  r  
can be determined for any other gas velocity (u) for that detec-              p       A1/(3+ p )u1/(3+ p )H (p -1) /(3+ p )                    t  p     H  
tor. A plunge test is the easiest way to measure 0. It has also
been related to the listed spacing of a detector through a calcu-                                                                                            [B.3.3.4.1b]
lation. Table B.3.2.5 presents results from these calculations
[10]. The RTI value can then be obtained by multiplying 0           T *      =   g    t  *  ,  r    =                            T
values by u012.                                                           p              p     H  
                                                                                                                         T     
                                                                                                       A2  /(3+  p  )       a    2  /(3  +  p  )H  -(5- p)/(3+ p)

                                                                                                                       g 

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                                    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-330                                                                 NATIONAL FIRE ALARM AND SIGNALING CODE

where:

                                                                                  [B.3.3.4.1c]                                                                              [B.3.3.4.3.b]

                      t*  =                 t                                                              ( ) ( ) dT         4      T                   1/4
                       p       A-1/(3+p )-1/(3+p)H 4 /(3+p)                                                     d             3      T *      
                                                                                                                (t   )                          T *           1- e -Y
                                                                                                                                           2          2

                                                                                                                        =                     t 

and                                                                                                           dt                                    
                                                                                                                                                    
                                                                                                                                                t*    D
                                                                                                                                                 2

                                                                               [B.3.3.4.1d]     where:

                                       A= g
                                       CT
                                                                        pa 0                                                                                                   [B.3.3.4.3c]

   Note that the variables are identified in Section B.7.                                                  =    3       u     1/2  u *          1/2  T *  t                 
                                                                                                        Y       4       u*                  2                    2          D
Y B.3.3.4.2 Using the correlations in B.3.3.4.1, Heskestad and                                                                                                          t*  
L Delichatsios [9], and with later updates from another paper by                                                           2         T *1/2                RTI           2
                                                                                                                                           2
Heskestad [11], the following correlations were presented for
                                                                                                and
N fires that had heat release rates that grew according to the

power law equation, with p = 2. As previously discussed [10, 18],

O the p = 2 power law fire growth model can be used to model

the heat release rate of a wide range of fuels. These fires are
therefore referred to as t-squared fires.
                               USE t*                                                                                                                                       [B.3.3.4.3d]
                                2f
                                                                                                                        D = 0.146 + 0.242r /H

                                                                                  [B.3.3.4.2a]         Note that the variables are identified in Section B.7.
                                                                                                   B.3.3.4.4 The steps involved in solving these equations for
AL                                  =                1  +  r                                       either a design or analysis situation are presented in Figure
                                       0.861               H                                       B.3.3.4.4 [28].
                                                                                                   B.3.3.5 Limitations. [26]
                                                                                                 B.3.3.5.1 If velocity and temperature of the fire gases flowing
                                                                                                   past a detector cannot be accurately determined, errors will be
                                                                                                   introduced when calculating the response of a detector. The
                                                                                                   graphs presented by Heskestad and Delichatsios indicate the
                                                                                                   errors in the calculated fire­gas temperatures and velocities
                                                                                                   [10]. A detailed analysis of these errors is beyond the scope of
                                                                                                   this annex; however, some discussion is warranted. In using the
                                                                                                   method presented in B.3.3.2, the user should be aware of the
                                                                                                   limitations of these correlations, as outlined in Reference 26.
                                                                                                   The designer should also refer back to the original reports.

                                                                                                       Graphs of actual and calculated data show that errors in T2*
                                                                                                   can be as high as 50 percent, although generally there appears
                                                                                                   to be much better agreement. The maximum errors occur at
                                                                                                   r/H values of about 0.37. All other plots of actual and calcula-
                                                                                                   ted data, for various r/H, show much smaller errors. In terms of
                                                                                                   the actual change in temperature over ambient, the maximum
                                                                                                   errors are on the order of 5°C to 10°C (9°F to 18°F). The
                                                                                                   larger errors occur with faster fires and lower ceilings.

                                                                                                       At r/H = 0.37, the errors are conservative when the equations
                                                                                                   are used in a design problem. That is, the equations predicted
                                                                                                   lower temperatures. Plots of data for other values of r/H indi-
                                                                                                   cate that the equations predict slightly higher temperatures.
{C56A4DC7-64F7-I4DC8U8-B368-41DE5BD47BC8} [B.3.3.4.2c]                            [B.3.3.4.2b]

                      T *           =  0           for     t*  <  t*
                           2                                2      2f

        IV T*                  t* -t*                      4 /3
             2
              =           IND ( )u*2 2f            /H             for  t*    t*
                                   2                                    2     2f
                  0.146    T * + 0.242r

                                                                               [B.3.3.4.2d]

 R Note that the variables are identified in Section B.7.1/2=r -0.63
O  B.3.3.4.3 Work by Beyler [4] determined that the temperature0.59 H
Fand velocity correlations in B.3.3.4.2 could be substituted into2

   the heat transfer equation for the detector and integrated. His
   analytical solution is as follows:

                                                                                  [B.3.3.4.3a]     Errors in fire­gas velocities are related to errors in tempera-
                                                                                                tures. The equations show that the velocity of the fire gases is
              ( ) T                                           1-                                proportional to the square root of the change in temperatures
                d                                                                               of the fire gases. In terms of heat transfer to a detector, the
              (t   )  -T       (0)  =     T          T *          1- e -Y                       detector's change in temperature is proportional to the change
                            d             T *              2      Y                             in gas temperature and the square root of the fire­gas velocity.
                                                                                                Hence, the expected errors bear the same relationships.
                                                2

2019 Edition                              Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                                                  ANNEX B                                                                                               72-331

                                                Fire Detection Design and Analysis Worksheet [28]
                                                                        Design Example

1. Determine ambient temperature (Ta) ceiling height Ta =                                                                                  °C + 273 =                            K

    or height above fuel (H).                                                                     H=                                       m

2. Determine the fire growth characteristic ( or tg) for                                          =                                        kW/sec2                     K RTI =             m1/2 sec1/2
        the expected design fire.                                                                 tg =                                     sec
                                                                                                  Ts =                                     °C + 273 =
3a. Define the characteristics of the detectors.

                                                                                                  dTd =                                    °C/min 0 =                                      sec

                                                                                                  dt

  3b. Design -- Establish system goals (tCR or QCR) and                                           tCR =                                    sec r =                                   m

    make a first estimate of the distance (r) from the fire QCR =
    Y detectors and make a first estimate of the response Q =                                                                              kW

or to the detector.
    L time or the fire size at detector response (Q = t2).
  3b. Analysis -- Determine spacing of existing                                                   r=                                       *1.41 =                               = S (m)
                                                                                                                                           kW td =                                    sec
( N 4.
    ( ) Using equation B.3.3.4.2a, calculate the non-t*                                           t* = 0.861   O g1        +   r  (
                                        2                                                          2                          H
    dimensional time                        at which the initial heat front
                                                                                                  t* =
    reaches the detector.
    E A in equation B.3.3.4.1d.                                                                   2

  5. Calculate the factor A defined by the relationship for A =
US 6.                                                                                                          Cp Ta 0

                                                                                                  A=

    Use the required response time (tCR) along with the                                           t* =                        tCR

    relationship         for     t  *  in  equation   B.3.3.4.1c       and  p        =     2  to  2 A­1/(3 + p) ­1/(3 + p) H 4/(3 + p)
    L detector position (r) and return to step 4.p                                                t* =

    calculate         the     corresponding          value  of  t*  .                             2
                                                                 2

7.A 8.Ift*  >   t  *  ,  continue      to   step  8. If   not, try     a  new
         2         2

{C56A4DC7-64F7-I4DC8U8-B368-41DE5BD47BC8} 9.Calculatetheratiouusingtherelationshipfor      Up*    u                                                                              u
                                       u2*                                                        u*     = A 1 /(3 + p)  1 /(3 + p) H ( p ­ 1) / (3 + p)                         u*  =

    in equation B.3.3.4.1a.                                                                           2                                                                          2

    Calculate the ratio T using the relationship for                                              T                                                                              T
IV [ 10.                               T    *                                                     T *          = A 2 /(3 + p) (Ta/g)  2 /(3 + p) H ­ (5 ­ p) / (3 + p)           T * =
        *                                   2
    T   p   in  equation         B.3.3.4.1b.                                                                                                                                           2
                                                                                                         2

    Use     the    relationship            for  T  *  in  equation     B.3.3.4.2c             to                           t  *  ­   t  *         4 /3
D 11.                                              2                                                                          2         2
                                                                                                  T      *  =                                                                    T   *  =
    calculate         T  *    .                                                                          2                                     [                                     2
                         2                                                                                     (0.146 + 0.242 r/ H)
    IN ( equation
                                                  u*
    Use the relationship for 2 in                                                                                                                                                   u*
                                        (T * )1/ 2                        u*                          u*                          r ­ 0.63                                                2
                                                  2                                                     2 = 0.59                 H                                                           =
                                                                                  2
                      B.3.3.4.2d       to   calculate     the  ratio                 )1/2  .      (T * )1/ 2                         (                                          (T * )1/ 2
                                                                          (T *                                                                                                          2
                                                                                  2
  12. Use the relationships for Y and D in equations                                                        2

   R ( ( [ ( ( B.3.3.4.3c and B.3.3.4.3d to calculate Y.                                                 3     u 1/2                    u* 1/2    T *       t                    Y=
                                                                                                  Y= 4                                     2             2  t* D
     13. Fixed Temperature HD -- Use the relationship for
                                                                                                               u*                (T *)1/ 2        RTI         2
 O ( [ Td(t) ­ Td(0) in equation B.3.3.4.3a to calculate the                                                      2                      2
F resulting temperature of the detector Td(t).                                                                 (( [ ((

                                                                                                  Td (t) =     T         (  T *         1­ (1­ e ­Y)    [  + Td(0)               Td (t) =
                                                                                                               T *                2            Y
                                                                                                                        2

14. Rate of Rise HD -- Use the relationship for dTd(t)                                            [( ( dTd =   4        T            (T * )1/4 (1­ e ­Y )              dt        dTd =
                                                                                                               3        T *               2 [(t / t * ) D]
                                                                                     dt
                                                                                                                              2                                  2
    in equation B.3.3.4.3b.                                                                                       ((                                                [

15.                                                                                                                                  Repeat Procedure Using
        If:
                                                                                                  Design                                                               Analysis
        1. Td > Ts                                                                                1. a larger r
        2. Td < Ts                                                                                2. a smaller r                                                       1. a larger tr
        3. Td = T                                                                                 3. s = 1.41 × r =
                                                                                                                                                                       2. a smaller tr

                                                                                                                                               m                       3. tr =             sec

FIGURE B.3.3.4.4 Fire Detection Design and Analysis Worksheet. [28]

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                                                                         2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-332                    NATIONAL FIRE ALARM AND SIGNALING CODE

   Based on the discussion in this section, errors in predicted        B.3.3.6.6.2 Using the power law growth equation with p = 2,
temperatures and velocities of fire gases will be greatest for fast    the time after open flaming until the fire grows to 10,000 kW
fires and low ceilings. Sample calculations simulating these           (9478 Btu/sec) can be calculated as follows:
conditions show errors in calculated detector spacings on the
order of plus or minus one meter, or less.                                          Q  =     1055        2   =  t 2                    [B.3.3.6.6.2a]
B.3.3.5.2 The procedures presented in this annex are based                                    t2      t  DO
on an analysis of test data for ceiling heights up to 9.1 m                                                          (for SI units)
(30 ft). No data were analyzed for ceilings greater than 9.1 m                                   c
(30 ft). The reader should refer to Reference 40 for additional
insight.                                                               or

B.3.3.6 Design Examples.                                                                                                      [B.3.3.6.6.2b]

B.3.3.6.1 Define Project Scope. A fire detection system is to              Q     =    1000     t  2   =  t 2    (for inch-pound units)
be designed for installation in an unsprinklered warehouse                             t2         DO
building. The building has a large, flat ceiling that is approxi-                            
                                                                                          c
Y mately 4 m (13.1 ft) high. The ambient temperature inside is
L normally 10°C (50°F). The municipal fire service has indicated                                  t      =  461  seconds
                                                                                                   DO
that it can begin putting water on the fire within 5.25 minutes
                                                                          Note that the variables are identified in Section B.7.
N of receiving the alarm.                                              B.3.3.6.6.3 The critical heat release rate and time to detection
                                                                       can therefore be calculated as follows, assuming trespond equals
B.3.3.6.2 Identify Goals. Provide protection of property.              the 5.25 minutes necessary for the fire brigade to respond to
                                                                       the alarm and begin discharging water:
O B.3.3.6.3 Define Stakeholder's Objective. No fire spread from
                                                                                                                              [B.3.3.6.6.3a]
initial fuel package.
                                                                                               t =t -t
E B.3.3.6.4 Define Design Objective. Prevent radiant ignition of
S adjacent fuel package.                                                                              CR DO respond
U B.3.3.6.5 Develop Performance Criteria. After discussions
                                                                                       t = 461- 315 = 146 seconds
with the plant fire brigade with regard to their capability and
                                                                                        CR
L analyzing the radiant energy levels necessary to ignite adjacent
                                                                       and thus
fuel packages, it was determined that the fire should be detec-
                                                                                                                              [B.3.3.6.6.3b]
A ted and suppression activities started prior to its reaching
                                                                                                         Q = t 2
10,000 kW (9478 Btu/sec).                                                                                   CR       CR

{C56A4DC7-64F7-4C8U B.3.3.6.6 Develop Fire Scenarios and the Design Fire. Evalua-

8-B368-41DE5BD47BC8} tion of the potential contents to be warehoused identified the

ID areas where wood pallets are stored to be one of the highest

fire hazards.

IV B.3.3.6.6.1 The fire scenario involving the ignition of a stack

of wood pallets will therefore be evaluated. The pallets are

D stored 0.5 m (1.5 ft) high. Fire test data [see Table B.2.3.2.6.2(a)]

indicate that this type of fire follows the t2 power law equation

IN with a tg equal to approximately 150 to 310 seconds. To be

conservative, the faster fire growth rate will be used. Thus,
using Equation B.3.3.4,
 ORQ =tp                                                                                 QCR = 1000 kW (948 Btu/sec)
F ( ) 1055 kW =  kW/sec2 (150 sec)2                    [B.3.3.6.6.1a]
                                                                          Note that the variables are identified in Section B.7.
                           = 0.047 kW/sec2                             B.3.3.7 Develop Candidate Designs.
                                                                       B.3.3.7.1 Fixed-temperature heat detectors have been selected
                                                                       for installation in the warehouse with a 57°C (135°F) operating
                                                                       temperature and a UL-listed spacing of 9.1 m (30 ft). From
                                                                       Table B.3.2.5, the time constant is determined to be 80 seconds
                                                                       when referenced to a gas velocity of 1.5 m/sec (5 ft/sec). When
                                                                       used with Equation B.3.3.3.7, the detector's RTI can be calcula-
                                                                       ted as follows:

or                                                                                                                            [B.3.3.7.1a]

                                                       [B.3.3.6.6.1b]                                 RTI =  u1/2
                                                                                                                          00
              Q = t p
                                                                                                  RTI = 98 m1/2 sec1/2

              ( ) 1000 Btu/sec =  Btu/sec3 (150 sec)2                  or

                             = 0.044 Btu/sec3

Note that the variables are identified in Section B.7.                                                                        [B.3.3.7.1b]

                                                                                                  RTI = 179 ft1/2 sec1/2

2019 Edition              Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                    ANNEX B                                                                     72-333

B.3.3.7.2 To begin calculations, it will be necessary to make a     B.3.3.8.3.3 Next, the response time of the detector or the fire
first guess at the required detector spacing. For this example, a   size at response is estimated. In the preceding design, the fire
first estimate of 4.7 m (15.3 ft) is used. This correlates to a     grew to 1000 kW (948 Btu/sec) in 146 seconds when the detec-
radial distance of 3.3 m (10.8 ft).                                 tor located at a distance of 3.3 m (10.8 ft) responded. As the
                                                                    radial distance in this example is larger, a slower response time
B.3.3.8 Evaluate Candidate Designs. These values can then be        and thus a larger fire size at response is expected. A first
entered into the design and analysis worksheet shown in Figure      approximation at the response time is made at 3 minutes. The
B.3.3.8 in order to evaluate the candidate design.                  corresponding fire size is found using the power law fire

B.3.3.8.1 After 146 seconds, when the fire has grown to             growth equation B.3.3.4 with p = 2 and  from B.3.3.6.6.1:

1000 kW (948 Btu/sec) and at a radial distance of 3.3 m
(10.8 ft) from the center of the fire, the detector temperature
is calculated to be 57°C (135°F). This is the detector actuation                                                                [B.3.3.8.3.3a]
temperature. If the calculated temperature of the detector
were higher than the actuation temperature, the radial              Q = t p
distance could be increased. The calculation would then be
                                                                    0.047 kW /sec2                               (180  sec   2
Y repeated until the calculated detector temperature is approxi-
                                                                                                                            )
mately equal to the actuation temperature.

L B.3.3.8.2 The last step is to use the final calculated value of r
N with the equation relating spacing to radial distance. This will

determine the maximum installed detector spacing that will

O result in detector response within the established goals.
                                                                    ( ) Q =

                                                                                                  Q = 1523 kW
                                                                    or

    E S = 21/2r                                                                                                                 [B.3.3.8.3.3b]
      US S = 4.7 m (15.3 ft)
                                                                    0.044 Btu/sec3                               (180  sec   2
  where:                                            [B.3.3.8.2]     ( ) Q =
                                                                                                                            )
L S = spacing of detectors
A r = radial distance from fire plume axis (m or ft)

  B.3.3.8.3 The following example of analysis is provided.

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} B.3.3.8.3.1 The following example shows how an existing heat
ID detection system or a proposed design can be analyzed to

  determine the response time or fire size at response. The
  scenario that was analyzed in the previous example will be used

IV again, with the exception that the warehouse building has exist-

  ing heat detectors. The fire, building, and detectors have the
  same characteristics as the previous example with the excep-

D tion of spacing. The detectors are spaced evenly on the ceiling

  at 9.1 m (30 ft) intervals.

IN B.3.3.8.3.2 The following equation is used to determine the

  maximum radial distance from the fire axis to a detector:
FOR S =1.414r                                                                                     Q = 1426 Btu/sec
                                                    [B.3.3.8.3.2a]
                                                                    B.3.3.8.3.4 These data can be incorporated into the fire detec-
or                                                                  tion design and analysis worksheet shown in Figure B.3.3.8.3.4
                                                                    in order to carry out the remainder of the calculations.
                                                                    B.3.3.8.3.5 Using a radial distance of 6.5 m (21 ft) from the
                                                                    axis of this fire, the temperature of the detector is calculated to
                                                                    be 41°C (106°F) after 3 minutes of exposure. The detector
                                                                    actuation temperature is 57°C (135°F). Thus, the detector
                                                                    response time is more than the estimated 3 minutes. If the
                                                                    calculated temperature were more than the actuation tempera-
                                                                    ture, then a smaller t would be used. As in the previous exam-
                                                                    ple, calculations should be repeated varying the time to
                                                                    response until the calculated detector temperature is approxi-
                                                                    mately equal to the actuation temperature. For this example,
                                                                    the response time is estimated to be 213 seconds. This corre-
                                                                    sponds to a fire size at response of 2132 kW (2022 Btu/sec).
                                                                    B.3.3.8.4 The preceding examples assume that the fire contin-
                                                                    ues to follow the t-squared fire growth relationship up to detec-
                                                                    tor activation. These calculations do not check whether this will
                                                                    happen, nor do they show how the detector temperature varies
                                                                    once the fire stops following the power law relationship. The
                                                                    user should therefore determine that there will be sufficient
                                                                    fuel, since the preceding correlations do not perform this anal-
                                                                    ysis. If there is not a sufficient amount of fuel, then there is the
                                                                    possibility that the heat release rate curve will flatten out or
                                                                    decline before the heat release rate needed for actuation is
                                                    [B.3.3.8.3.2b]  reached.

    S
    r = 1.414
                                                                    B.3.3.8.5 Table B.3.3.8.5(a) through Table B.3.3.8.5(k)
                                                                    provide a comparison of heat release rates, response times, and
                                                                    spacings when variables characteristic of the fires, detectors,
    r = 6.5 m (21.2 ft )                                            and room are changed from the analysis example.

where:
S = spacing of detectors
r = radial distance from fire plume axis (m or ft)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                 2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-334                                                                      NATIONAL FIRE ALARM AND SIGNALING CODE

                                                   Fire Detection Design and Analysis Worksheet [28]

                                                                                  Design Example

1. Determine ambient temperature (Ta) ceiling height Ta =                                                                   10                    °C + 273 = 283                  K

        or height above fuel (H).                                                                         H=                4                     m

2. Determine the fire growth characteristic ( or tg) for  = 0.047                                                                                 kW/sec2
                                                                                                                                                  sec
        the expected design fire.                                                                         tg =           150

3a. Define the characteristics of the detectors.                                                          Ts = 57                                 °C + 273 = 330 K RTI = 98 m1/2sec1/2

                                                                                                          dTd    =                                °C/min 0 =                               sec
                                                                                                          dt

3b. Design -- Establish system goals (tCR or QCR) and                                                     tCR =             146                   sec r =               3.3          m

       make a first estimate of the distance (r) from the fire QCR = 1000 kW
or to the detector.
        Y detectors and make a first estimate of the response Q =
        L time or the fire size at detector response (Q = t2).                                            r=                                                                      = S (m)
3b. Analysis -- Determine spacing of existing                                                                                                     *1.41 =                              sec
                                                                                                                                                  kW td =
( N 4.
O 5.                                                                                                      t* = 0.861                  r
        ( ) Using equation B.3.3.4.2a, calculate the non-t*                                                2                   1  +  H
                                2
        dimensional time                           at which the initial heat front                        t* = 1.57                      (
                                                                                                           2
        reaches the detector.                                                                             E A = 0.030

        Calculate the factor A defined by the relationship for A =                                                       g

US 6.                                                                                                               Cp Ta 0
        A in equation B.3.3.4.1d.

        Use the required response time (tCR) along with the                                               t* =                       tCR

        relationship  for  t*  in              equation   B.3.3.4.1c        and   p     =        2  to    2 A­1/(3 + p) ­1/(3 + p) H 4/(3 + p)

                            p
L 7.                                                                 t*                                   t* =
        calculate  the  corresponding                     value  of   2  .                                 2       12.98

A 8.                                           to step 8. If
        dIfette2*c>totr2*p,ocsointitoinnu(re)  and return     not, try a    new
                                                              to step 4.

{C56A4DC7-64F7-I4DC8U8-B368-41DE5BD47BC8} 9.Calculatetheratiouusingtherelationshipfor            U  *     u                                                                       u = 0.356
                               u*2                                                                  p     u*     = A 1 /(3 + p)  1 /(3 + p) H ( p ­ 1) / (3 + p)
                                                                                                                                                                                  u*
        in equation B.3.3.4.1a.                                                                           2                                                                          2

        Calculate  the  ratio                  T   using  the  relationship          for         T     *  T                                                                       T
                                                                                                       p  T *
IV [ 10.                       T               *                                                                    = A 2 /(3 + p) (Ta/g)  2 /(3 + p) H ­ (5 ­ p) / (3 + p)       T * = 0.913
                                               2                                                                                                                                        2

        in equation B.3.3.4.1b.                                                                                 2

        Use the relationship for T * in equation B.3.3.4.2c toDu*                                                                 t  *  ­   t  *        4 /3
                                                                   2                                                                 2         2
                                                                                                          T   *    =                                                              T  *  =  105.89
        calculate T * .                                                                                       2                                      [                               2
                                   2                                                                                     (0.146 + 0.242r/ H )
        IN ( equation
11.     Use the relationship for 2 in                                                                         u*         = 0.59 r ­ 0.63                                             u*
                                            (T * )1/ 2                                                           2
                                                   2                           u*                                                                                                     2 = 0.66
                                                                     ratio 2                                                                  (                                  (T * )1/ 2
                   B.3.3.4.2d                  to  calculate   the                                        (T * )1/ 2                     H
12. Use the relationships for Y and D in equations                          (  T     )  1  /  2  .                                                                                       2
                                                                                  *                              2
 R ( ( [ ( ( B.3.3.4.3c and B.3.3.4.3d to calculate Y.                            2                                                                                                Y = 1.533

                                                                                                                              1/2              u* 1/2      T *       t
                                                                                                                                                  2              2       D
                                                                                                                         u
O 13. Fixed Temperature HD -- Use the relationship for                                                    Y=          3  u*                                RTI       t*
        Td(t) ­ Td(0) in equation B.3.3.4.3a to calculate                                                             4  (( [ ((2                                      2
                                                                                                                                        (T * )1/ 2
F ( [ the resulting temperature of the detector Td(t).                                                                                          2

                                                                                                          Td (t) =       T        (  T *         1­ (1­ e ­Y)  [  + Td(0)         Td (t) = 57.25
                                                                                                                         T *               2            Y

                                                                                                                               2

14. Rate of Rise HD -- Use the relationship for dTd(t)                                                    [( ( dTd =     4      T (T * )1/4 (1­ e ­Y ) dt                         dTd =
                                                                                     dt                                  3
                                                                                                                               T *                2 [(t / t * ) D]
        in equation B.3.3.4.3b.                                                                                             ((       2                            2  [

15.                                                                                                                                         Repeat Procedure Using
        If:
                                                                                                          Design                                                        Analysis
        1. Td > Ts
        2. Td < Ts                                                                                        1. a larger r                                                 1. a larger tr
        3. Td = T
                                                                                                          2. a smaller r                                                2. a smaller tr

                                                                                                          3. s = 1.41 × r = 4.7 m                                       3. tr =            sec

FIGURE B.3.3.8 Fire Detection Design and Analysis Worksheet [28] -- Design Example.

2019 Edition                                       Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                                                         ANNEX B                                                                                            72-335

                                                 Fire Detection Design and Analysis Worksheet [28]
                                                                        Design Analysis 2

1. Determine ambient temperature (Ta) ceiling height Ta =                                                                 10                    °C + 273 =                283         K

    or height above fuel (H).                                                                            H=               4                     m

2. Determine the fire growth characteristic ( or tg) for  =                                                            0.047                    kW/sec2
                                                                                                                        150                     sec
    the expected design fire.                                                                            tg =            57
                                                                                                                                                °C + 273 = 330 K
3a. Define the characteristics of the detectors.                                                         Ts =                                                                  RTI =     98 m1/2sec1/2
                                                                                                         dTd =
                                                                                                         dt                                        °C/min 0 =                                   sec

3b. Design -- Establish system goals (tCR or QCR) and                                                    tCR =                                  sec r =                                  m

        make a first estimate of the distance (r) from the fire QCR =
or to the detector.
    Y detectors and make a first estimate of the response Q = 1,523                                                                             kW

    L time or the fire size at detector response (Q = t2).                                                             6.5                                         9.2
3b. Analysis -- Determine spacing of existing                                                            r=                                     *1.41 =                               = S (m)
                                                                                                                                                                                           sec
                                                                                                                                                kW td =                       180
( N 4.
      ( ) Using equation B.3.3.4.2a, calculate the non-t*                                                t* = 0.861    O g1     +   r
                                         2                                                                2                        H
      dimensional time                         at which the initial heat front                                                         (

      reaches the detector.                                                                              t* = 2.26
E 5.                                                                                                     2

    Calculate the factor A defined by the relationship for A =
US 6.                                                                                                              Cp Ta 0
    A in equation B.3.3.4.1d.
                                                                                                         A = 0.030

    Use the required response time (tCR) along with the                                                  t* =                      tCR

    relationship    for           t  *  in  equation           B.3.3.4.1c          and  p  =      2  to  2 A­1/(3 + p) ­1/(3 + p) H 4/(3 + p)
      L detector position (r) and return to step 4.p
                                                                          t  *                           t* =
      calculate  the  corresponding                     value         of     2  .                         2        16

A 8.
7.  If  t*  >  t* , continue            to     step  8.    If     not, try         a  new
         2      2

{C56A4DC7-64F7-I4DC8U8-B368-41DE5BD47BC8} 9.Calculatetheratiouusingtherelationship      for       U*p    u                                                                          u = 0.356
                                                                                                         u*
                                        u   *                                                                   = A 1 /(3 + p)  1 /(3 + p) H ( p ­ 1) / (3 + p)                     u*
                                            2                                                                                                                                          2
    in equation B.3.3.4.1a.
                                                                                                         2

      Calculate the ratio T using the relationship for Tp*                                               T                                                                          T = 0.913
      in equation B.3.3.4.1Tb.*2                                                                         T *
IV [ 10.                                                                                                           = A 2 /(3 + p) (Ta/g)  2 /(3 + p) H ­ (5 ­ p) / (3 + p)          T *

                                                                                                                2                                                                        2

D 11.Use    the                             for      *     in     equation                           to                         t*   ­    t  *         4 /3
                 relationship                    T   2                             B.3.3.4.2c                                     2          2
                                                                                                         T   *  =                                                                   T *
    calculate T * .                                                                                          2                            (                                               2  =  75.01
                               2                                                                                   (0.146 + 0.242r/ H )
                                  IN ( (T                                                                                                    [
      Use the relationship for                       u*           in                                         u*        = 0.59 r ­ 0.63                                              u*
                                                        2                                                       2                                                                            2

                                                     *  )1  /  2                                         (T * )1/ 2                   H                                            (T * )1/ 2   =    0.435
                                                     2
                                                                                      u*
      equation B.3.3.4.2d to calculate the ratio 2 .
12. Use the relationships for Y and D in equations                                                              2                                                                     2

 R ( ( [ ( ( B.3.3.4.3c and B.3.3.4.3d to calculate Y.                                (T * )1/ 2
                                                                                              2

O13. Fixed Temperature HD -- Use the relationship for                                                           3      u 1/2                 u* 1/2 T *            t
              Td(t) ­ Td(0) in equation B.3.3.4.3a to calculate the                                      Y= 4                                   2               2  t* D
                                                                                                                                                                                    Y = 1.37
F ( [ resulting temperature of the detector Td(t).                                                                     u*            (T *)1/ 2                       2
                                                                                                                          2                  2
                                                                                                                   (( [ ((                               RTI

                                                                                                         Td (t) =      T         T *         1­ (1­ e ­Y)                           Td (t) = 41
                                                                                                                                       2            Y
                                                                                                                       T *    (                              [  + Td(0)
                                                                                                                             2

14. Rate of Rise HD -- Use the relationship for dTd(t)                                                   [( ( dTd =    4     T          (T * )1/4 (1­ e ­Y )              dt        dTd =
                                                                                                                       3     T *             2 [(t / t * ) D]

                                                                                                                                   2                                2
    in equation B.3.3.4.3b.                                                                dt                             ((                                           [

15. If:                                                                                                                                 Repeat Procedure Using

        1. Td > Ts                                                                                       Design                                                           Analysis
        2. Td < Ts                                                                                       1. a larger r
        3. Td = T                                                                                        2. a smaller r                                                   1. a larger tr
                                                                                                         3. s = 1.41 × r =
                                                                                                                                                                          2. a smaller tr

                                                                                                                                                    m                     3. tr =               sec

FIGURE B.3.3.8.3.4 Fire Detection Design and Analysis Worksheet [28] -- Analysis Example 2.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                                                                             2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-336                                   NATIONAL FIRE ALARM AND SIGNALING CODE

 Table B.3.3.8.5(a) Operating Temperature Versus Heat            Table B.3.3.8.5(f) Ambient Temperature Versus Spacing
   Transfer Rate [S = 9.1 m (30 ft)]                               [Qd = 1000 kW (948 Btu/sec)]

Operating Temperature          Heat Release Rate/                      Ambient                   Spacing
                                 Response Time                       Temperature

        °C               °F    kW/sec Btu/sec/sec               °C    °F                    m             ft

        57         135         2132/213  2022/213               0                 32        3.8           12.5
        74         165         2798/244  2654/244               20                68        5.7           18.7
        93         200         3554/275  3371/275               38    100                   8.8           28.9

 Table B.3.3.8.5(b) Operating Temperature Versus Spacing         Table B.3.3.8.5(g) Ceiling Height Versus Heat Release Rate
   [Qd = 1000 kW (948 Btu/sec)]                                    [S = 9.1 m (30 ft)]
            Y Operating
            L Temperature
                                                                                            Heat Release Rate/
                                                                                              Response Time
        N 57
                                    Spacing                          Ceiling Height

        °C         °F          m                       ft       m                 ft        kW/sec Btu/sec/sec
        O 74
                   135         4.7           15.4               2.4                  8      1787/195      1695/195
                   165         3.5           11.5               4.9               16        2358/224      2237/224
E  Table B.3.3.8.5(c) RTI Versus Heat Release Rate [S = 9.1 m932002.58.27.3       24        3056/255      2899/255
S (30 ft)]
                                                                Table B.3.3.8.5(h) Ceiling Height Versus Spacing [Qd =
                                                                1000 kW (948 Btu/sec)]
L U m12 sec12
A 50          RTI              Heat Release Rate/               Ceiling Height                   Spacing
{C56A4DC7-64F7-4C8U 150          Response Time
                                                                m     ft                    m             ft
 8-B368-41DE5BD47BC8} 300
                   ft12 sec12  kW/sec Btu/sec/sec               2.4   8                     5.8           19.0
                      93
                               1609/185  1526/185               4.9   16                    4.0           13.1
                     280       2640/237  2504/237
                     560       3898/288  3697/288
ID Table B.3.3.8.5(d) RTI Versus Spacing [Qd = 1000 kW          7.3   24                    2.1           6.9
IV (948 Btu/sec)]
                                                                 Table B.3.3.8.5(i) Detector Spacing Versus Heat Release Rate
                                                                   [S = 9.1 m (30 ft)]

              D RTI                                                                         Heat Release Rate/
        IN 50                       Spacing                     Detector Spacing              Response Time

m12 sec12          ft12 sec12  m                       ft       m                 ft        kW/sec Btu/sec/sec

OR  Table B.3.3.8.5(e) Ambient Temperature Versus Heat Release936.120.04.6        15        1000/146      949/146
FRate [S = 9.1 m (30 ft)]                                       9.1               30        2132/213      2022/213
150                280         3.7           12.1               15.2              50        4146/297      3932/297
300                560         2.3                     7.6

                                                                 Table B.3.3.8.5(j) Fire Growth Rate Versus Heat Release Rate
                                                                   [S = 9.1 m (30 ft)]

              Ambient          Heat Release Rate/                                           Heat Release Rate/
            Temperature          Response Time                                                Response Time

        °C               °F    kW/sec Btu/sec/sec                         Fire Growth Rate  kW/sec Btu/sec/sec
                                                                Slow tg = 400 sec
        0                32    2552/233  2420/233               Medium tg = 250 sec         1250/435      1186/435
        20               68    1751/193  1661/193               Fast tg = 100 sec           1582/306      1499/306
        38         100         1058/150  1004/150                                           2769/162      2626/162

2019 Edition                   Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                          ANNEX B                                                     72-337

Table B.3.3.8.5(k) Fire Growth Rate Versus Spacing                                   ted in Section B.3 is based on knowledge of plume and jet
                                                                                     flows. An understanding of smoke production and aging lags
[Qd = 1000 kW (948 Btu/sec)]                                                         considerably behind an understanding of heat production. In

                                   Spacing                                           addition, the operating characteristics of smoke detectors in
                                                                                     specific fire environments are not often measured or made
Fire Growth Rate              m                     ft                               generally available for other than a very few number of

Slow, tg = 400 sec            8.2                   26.9                             combustible materials. Therefore, the existing knowledge base
Medium, tg = 250 sec          6.5                   21.3                             precludes the development of complete engineering design
Fast, tg = 100 sec            3.7                   12.1                             information for smoke detector location and spacing.

                                                                                     B.4.1.3 In design applications where predicting the response
                                                                                     of smoke detectors is not critical, the spacing criteria presented
B.3.3.9 Rate-of-Rise Heat Detector Spacing.                                          in Chapter 17 should provide sufficient information to design a

   B.3.3.9.1 The preceding procedure can be used to estimate                         very basic smoke detection system. However, if the goals and
   the response of rate-of-rise heat detectors for either design or                  objectives established for the detection system require detector
                                                                                     response within a certain amount of time, optical density, heat
Y analysis purposes. In this case, it is necessary to assume that the                release rate, or temperature rise, then additional analysis might
                                                                                     be needed. For these situations, information regarding the
   heat detector response can be modeled using a lumped mass                         expected fire characteristics (fuel and its fire growth rate),
                                                                                     transport characteristics, detector characteristics, and compart-
L heat transfer model.                                                               ment characteristics is required. The following information
N B.3.3.9.2 In step 3 of Figure B.3.3.4.4, Figure B.3.3.8, and                       regarding smoke detector response and various performance-
                                                                                     based approaches to evaluating smoke detector response is
   Figure B.3.3.8.3.4, the user must determine the rate of temper-                   therefore provided.
                                                                                     B.4.2 Response Characteristics of Smoke Detectors. To deter-
O ature rise (dTd/dt) at which the detector will respond from the                    mine whether a smoke detector will respond to a given QCR, a
                                                                                     number of factors need to be evaluated. These factors include
   manufacturer's data. [Note that listed rate-of-rise heat detectors                smoke characteristics, smoke transport, and detector character-
   are designed to actuate at a nominal rate of temperature rise of                  istics.
                                                                                     B.4.3 Smoke Characteristics.
E 8°C (15°F) per minute.] The user must use the relationship for                     B.4.3.1 Smoke characteristics are a function of the fuel
                                                                                     composition, the mode of combustion (smoldering or flam-
   dTd(t)/dt in Equation B.3.3.4.3b instead of the relationship for                  ing), and the amount of mixing with the ambient air (dilu-
                                                                                     tion). These factors are important for determining the
S Td(t) - Td(0) in Equation B.3.3.4.3a in order to calculate the rate                characteristics of the products of combustion, such as particle
                                                                                     size, distribution, composition, concentration, refractive index,
   of change of the detector temperature. This value is then                         and so on. The significance of these features with regard to
                                                                                     smoke detector response is well documented. [29, 30]
U compared to the rate of change at which the chosen detector is                     B.4.3.2 Whether smoke detectors detect by sensing scattered
                                                                                     light, loss of light transmission (light extinction), or reduction
   designed to respond.                                                              of ion current, they are particle detectors. Thus, particle
                                                                                     concentration, size, color, size distribution, and so forth, affect
 L NOTE: The assumption that heat transfer to a detector can                         each sensing technology differently. It is generally accepted
A be modeled as a lumped mass might not hold for rate-of-rise                        that a flaming, well-ventilated, energetic fire produces smoke
                                                                                     having a larger proportion of the sub-micron diameter particu-
   heat detectors. This is due to the operating principle of this                    lates as opposed to a smoldering fire that produces smoke with
                                                                                     a predominance of large, super-micron particulates. It is also
{C56A4DC7-64F7-4C8U type of detector, in that most rate-of-rise detectors operate    known that as the smoke cools, the smaller particles agglomer-
                                                                                     ate, forming larger ones as they age, and are carried away from
 8-B368-41DE5BD47BC8} when the expansion of air in a chamber expands at a rate fasterthe fire source. More research is necessary to provide sufficient
                                                                                     data to allow the prediction of smoke characteristics at the
ID than it can vent through an opening. To accurately model the                      source, as well as during transport. Furthermore, response
                                                                                     models must be developed that can predict the response of a
   response of a rate-of-rise detector would require modeling the                    particular detector to different kinds of smoke as well as smoke
   heat transfer from the detector body to the air in the chamber,                   that has aged during the flow from the fire to the detector loca-
                                                                                     tion.
IV as well as the air venting through the hole.

   B.3.3.10 Rate Compensation­Type Heat Detectors. Rate-

D compensated detectors are not specifically covered by Annex B.

   However, a conservative approach to predicting their perform-

IN ance is to use the fixed-temperature heat detector guidance

   contained herein.
   B.4 Smoke Detector Spacing for Flaming Fires.

R B.4.1 Introduction.
OB.4.1.1 The listing investigation for smoke detectors does not
Fyield a "listed spacing" as it does for heat detectors. Instead, the

   manufacturers recommend a spacing. Because the largest spac-
   ing that can be evaluated in the full-scale fire test room is 7.6 m
   (25 ft), it has become common practice to recommend 9.1 m
   (30 ft) spacing for smoke detectors when they are installed on
   flat, smooth ceilings. Reductions in smoke detector spacing are
   made empirically to address factors that can affect response,
   including ceiling height, beamed or joisted ceilings, and areas
   that have high rates of air movement.
                                                                                     B.4.4 Transport Considerations.
B.4.1.2 The placement of smoke detectors, however, should
be based on an understanding of fire plume and ceiling jet                           B.4.4.1 All smoke detection relies on the plume and ceiling jet
flows, smoke production rates, particulate changes due to                            flows to transport the smoke from the locus of the fire to the
aging, and the operating characteristics of the particular detec-                    detector. Various considerations must be addressed during this
tor being used. The heat detector spacing information presen-                        transport time, including changes to the characteristics of the

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-338              NATIONAL FIRE ALARM AND SIGNALING CODE

smoke that occur with time and distance from the source, and                      or to even conduct small-scale smoke tests under various condi-
transport time of smoke from the source to the detector.                          tions to assist in the design of the system.

B.4.4.2 The smoke characteristic changes that occur during                        B.4.6 Stratification.
transport relate mainly to the particle size distribution. Particle
size changes during transport occur mainly as a result of sedi-                   B.4.6.1 The potential for the stratification of smoke is another
mentation and agglomeration.                                                      concern in designing and analyzing the response of detectors.
                                                                                  This is of particular concern with the detection of low-energy
B.4.4.3 Transport time is a function of the characteristics of                    fires and fires in compartments with high ceilings.
the travel path from the source to the detector. Important char-
acteristics that should be considered include ceiling height and                  B.4.6.2 The upward movement of smoke in the plume
configuration (e.g., sloped, beamed), intervening barriers such                   depends on the smoke being buoyant relative to the surround-
as doors and beams, as well as dilution and buoyancy effects                      ing air. Stratification occurs when the smoke or hot gases flow-
such as stratification that might delay or prevent smoke in                       ing from the fire fail to ascend to the smoke detectors mounted
being transported to the detector.                                                at a particular level (usually on the ceiling) above the fire due
B.4.4.4 In smoldering fires, thermal energy provides a force                      to the loss of buoyancy. This phenomenon occurs due to the
                                                                                  continuous entrainment of cooler air into the fire plume as it
Y for transporting smoke particles to the smoke sensor. However,                  rises, resulting in cooling of the smoke and fire plume gases.
L usually in the context of smoke detection, the rate of energy                   The cooling of the plume results in a reduction in buoyancy.
                                                                                  Eventually the plume cools to a point where its temperature
(heat) release is small and the rate of growth of the fire is slow.               equals that of the surrounding air and its buoyancy diminishes
                                                                                  to zero. Once this point of equilibrium is reached, the smoke
N Consequently, other factors such as ambient airflow from                        will cease its upward flow and form a layer, maintaining its
                                                                                  height above the fire, regardless of the ceiling height, unless
HVAC systems, differential solar heating of the structure, and                    and until sufficient additional thermal energy is provided from
                                                                                  the fire to raise the layer due to its increased buoyancy. The
O wind cooling of the structure can have a dominant influence                     maximum height to which plume fluid (smoke) will ascend,
                                                                                  especially early in the development of a fire, depends on the
on the transport of smoke particles to the smoke sensor when                      convective heat release rate of the fire and the ambient temper-
low-output fires are considered.                                                  ature in the compartment.
                                                                                  B.4.6.3 Because warm air rises, there will usually be a tempera-
E B.4.4.5 In the early stages of development of a growing fire,                   ture gradient in the compartment. Of particular interest are
S the same interior environmental effects, including ambient                      those cases where the temperature of the air in the upper
                                                                                  portion of the compartment is greater than at the lower level
airflow from HVAC systems, differential solar heating of the                      before the ignition. This can occur as a result of solar load
                                                                                  where ceilings contain glazing materials. Computational meth-
U structure, and wind cooling of the structure, can have a domi-                  ods are available to assess the potential for intermediate stratifi-
                                                                                  cation for the following two cases, depicted in Figure
nant influence on the transport of smoke. This is particularly                    B.4.6.3(a).

L important in spaces having high ceilings. Greater thermal                          Case 1. The temperature of the ambient is relatively constant
                                                                                  up to a height above which there is a layer of warm air at
energy release from the fire is necessary to overcome these                       uniform temperature. This situation can occur if the upper
                                                                                  portion of a mall, atrium, or other large space is unoccupied
A interior environmental effects. Because the fire must attain a                  and the air is left unconditioned.

sufficiently high level of heat release before it can overcome                       Case 2. The ambient interior air of the compartment has a
                                                                                  constant and uniform temperature gradient (temperature
{C56A4DC7-64F7-4C8U the interior environmental airflows and drive the smoke to thechange per unit height) from floor to ceiling. This case is
                                                                                  generally encountered in industrial and storage facilities that
8-B368-41DE5BD47BC8} ceiling-mounted detectors, the use of closer spacing of smokeare normally unoccupied.

ID detectors on the ceiling might not significantly improve the                      The analysis of intermediate stratification is presented in

response of the detectors to the fire. Therefore, when consider-
ing ceiling height alone, smoke detector spacing closer than

IV 9.1 m (30 ft) might not be warranted, except in instances

where an engineering analysis indicates additional benefit will

D result. Other construction characteristics also should be consid-

ered. (Refer to the appropriate sections of Chapter 17 dealing with

IN smoke detectors and their use for the control of smoke spread.)

B.4.5 Smoke Dilution. Smoke dilution causes a reduction in
the quantity of smoke per unit of air volume of smoke reaching

R the detector. Dilution typically occurs either by entrainment of

air in the plume or the ceiling jet or by effects of HVAC

O systems. Forced ventilation systems with high air change rates

typically cause the most concern, particularly in the early stages

Fof fire development, when smoke production rate and plume
velocity are both low. Airflows from supply as well as return                     Figure B.4.6.3(b). Plume centerline temperatures from two
vents can create defined air movement patterns within a
compartment, which can either keep smoke away from detec-                         fires, 1000 kW (948 Btu/sec) and 2000 kW (1896 Btu/sec), are
                                                                                  graphed based on estimates from correlations presented in this
tors that are located outside of these paths or can inhibit                       section. In Case 1, a step function is assumed to indicate a
smoke from entering a detector that is located directly in the
airflow path. [26]                                                                30°C/m (16.5°F/ft) change in temperature 15 m (49.2 ft)
                                                                                  above the floor due to the upper portion of the atrium being
                                                                                  unconditioned. For Case 2, a temperature gradient of 1.5°C/m
   There currently are no quantitative methods for estimating                     (0.82°F/ft) is arbitrarily assumed in an atrium that has a ceiling
either smoke dilution or airflow effects on locating smoke                        height of 20 m (65.6 ft).
detectors. These factors should therefore be considered quali-
tatively. The designer should understand that the effects of
airflow become larger as the fire size at detection (QCR) gets                    B.4.6.3.1 Step Function Temperature Gradient Spaces. If the
smaller. Depending on the application, the designer might find                    interior air temperature exhibits a discrete change at some
it useful to obtain airflow and velocity profiles within the room                 elevation above the floor, the potential for stratification can be
                                                                                  assessed by applying the plume centerline temperature correla-

2019 Edition        Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                             ANNEX B                                                                                                                                           72-339

Temperature, °C (°F)                                                                                                                            111 (200)                     The given fire sizes are specified in terms
                                                                                                                  Temperature change, °C (°F)  83.3 (150)                     of total heat release rates, not convective
                                                                                                                                               55.0 (100)                     heat release rates.

                                                                                                                                                                                                       106 kW (100 Btu/sec)
                                                                                                                                                                                                       264 kW (250 Btu/sec)
                                                                                                                                                                                                       528 kW (500 Btu/sec)
                                                                                                                                                                                                       791 kW (750 Btu/sec)
                                                                                                                                                                                                       1055 kW (1000 Btu/sec)

                                       Temperature Temperature                                                                                 27.6 (50)
                                      profile: Case 1 profile: Case 2

FIGURE B.4.6.3(a) Pre-Fire Temperature Profiles.
Y 200 (392)
L 150 (302)
N 100 (212)
                                                             temp. gradient                                                                             0 (0)
                                                                                                                                                                      7.6 15.2 22.9 30.5 38.1 45.7 53.3 61.0
                                                             step function                                                                                            (25) (50) (75) (100) (125) (150) (175) (200)

                                                             plume, 1000 kW                                                                                                  Maximum height of smoke rise, m (ft)
                                                             (948 Btu/sec)
                                                                                                                                             FIGURE B.4.6.3.2.2 Temperature Change and Maximum
                                                             plume, 2000 kW                                                                  Height of Smoke Rise for Given Fire Sizes.
                                                             (1896 Btu/sec)
O 50 (122)
E 0                                                                                                                                            or

S 0                                                                                                                                                                                                                      [B.4.6.3.2b]
                        5                 U Height, m (ft)10 15              20                                                                          =           1/  4    T        -3 / 8
                                                                                                                                                                     c              0           (for inch-pound units)
                     (16.4)                 (32.8)           (49.2)          (65.6)                                                                Z        14.7  Q
                                                                                                                                                      m                       dZ
FIGURE B.4.6.3(b) Indoor Air and Plume Temperature

L Profiles with Potential for Intermediate Stratification.
A tion. If the plume centerline temperature is equal to the ambi-
{C56A4DC7-64F7-4C8U ent temperature, the plume is no longer buoyant, loses its

8-B368-41DE5BD47BC8} upward momentum, and stratifies at that height. The plume

ID centerline temperature can be calculated by using the follow-

  ing equation:
                                                             IV [B.4.6.3.1a]               where:
         D T = 25Q z 2/3 -5/3 + 20 (for SI units)                                            Zm = maximum height of smoke rise above the fire surface
               c            IN [B.4.6.3.1b]c                                                        (m or ft)

R where:                                                                                   T0 = difference between the ambient temperature at the
OTc = plume centerline temperature (°C or °F)                                                       location of detectors and the ambient temperature at
FQc = convective portion of fire heat release rate (kW or                                           the level of the fire surface (°C or °F)
T     =  316   Q2    /  3z  -5  /  3  + 70           (for inch-pound units)
   c              c                                                                          Qc = convective portion of the heat release rate (kW or
                                                                                                    Btu/sec)
     Btu/sec)
z = height above the top of the fuel package involved (m or                                B.4.6.3.2.1 The convective portion of the heat release rate
                                                                                           (Qc) can be estimated as 70 percent of the heat release rate.
     ft)                                                                                   B.4.6.3.2.2 As an alternative to using the noted expression to
                                                                                           directly calculate the maximum height to which the smoke or
                                                                                           heat will rise, Figure B.4.6.3.2.2 can be used to determine Zm
                                                                                           for given fires. Where Zm, as calculated or determined graphi-
                                                                                           cally, is greater than the installed height of detectors, smoke or
                                                                                           heat from a rising fire plume is predicted to reach the detec-
                                                                                           tors. Where the compared values of Zm and the installed height
                                                                                           of detectors are comparable heights, the prediction that smoke
                                                                                           or heat will reach the detectors might not be a reliable expecta-
                                                                                           tion.

B.4.6.3.2 Linear Temperature Gradient Spaces. To determine                                 B.4.6.3.2.3 Assuming the ambient temperature varies linearly
whether or not the rising smoke or heat from an axisymmetric                               with the height, the minimum Qc required to overcome the
                                                                                           ambient temperature difference and drive the smoke to the
                                                                                           ceiling (Zm = H) can be determined from the following equa-
fire plume will stratify below detectors, the following equation                           tion:

can be applied where the ambient temperature increases line-                                                                                                                                                   [B.4.6.3.2.3a]
arly with increasing elevation:
                                                                                                                                                                                                               (for SI units)
                                                                                                                                                            Q     =  0.0018H           5  /  2  T 3      /  2
                                                                                                                                                               c                                      0

                                                                             [B.4.6.3.2a]

         Z        =  5.54   Q      1/  4    T        -3 / 8  (for SI units)
            m                      c              0  

                                            dZ

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                                                                                                2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-340                                                                 NATIONAL FIRE ALARM AND SIGNALING CODE

or                                                                                     quantifying L for different detectors and relating it to spacing
                                                                                       requirements can have limited usefulness, and the concept of
                                                                                       critical velocity (uc) could be more applicable. [21]
                                                                       [B.4.6.3.2.3b]

        Q      =  2.39  × 10 -5  H  5 / 2T 3        /2     (for inch-pound units)      B.4.7.3 Critical Velocity. A smoke detector's critical velocity
            c                                    0                                     refers to the minimum velocity of the smoke necessary to enter

Note that the variables are identified in Section B.7.                                 the sensing chamber to cause an alarm without significant
                                                                                       delays due to smoke entry lag. Alarms can occur at velocities
B.4.6.3.2.4 The theoretical basis for the stratification calcula-                      less than the critical velocity value, but their response can be
tion is based on the works of Morton, Taylor, and Turner [15]                          delayed or require greater smoke concentrations than would
and Heskestad [9]. For further information regarding the deri-                         normally be necessary. Flow across a detector causes a pressure
vation of the expression defining Zm, the user is referred to the                      differential between the upstream and downstream sides of the
work of Klote and Milke [13] and NFPA 92.                                              detector. This pressure differential is the principal driving force
B.4.7 Detector Characteristics.                                                        for the smoke entering the unit.
                                                                                          Experimental work has indicated that the critical velocity is
Y B.4.7.1 General. Once smoke is transported to the detector,
                                                                                       approximately 0.15 m/sec (0.49 ft/sec) for the ionization
additional factors become important in determining whether                             detectors tested in one particular study. [21] Once velocities
                                                                                       were reduced below this level, the smoke concentration level
L response will occur. These include the aerodynamic character-                        outside the detector before an alarm condition increased
                                                                                       dramatically when compared to smoke concentration levels
istics of the detector and the type of sensor within the detector.                     when the velocity was above the critical value. Another study
                                                                                       found that measured velocities at the time of alarm for ioniza-
N The aerodynamics of the detector relate to how easily smoke                          tion and photoelectric detectors in full-scale flaming fire tests
                                                                                       generally supported this velocity value, with a mean value of
can pass through the detector housing and enter the sensor                             0.13 m/sec (0.43 ft/sec) and a standard deviation of
                                                                                       0.07 m/sec (0.23 ft/sec) [46]. Estimating the critical velocity
O portion of the unit. Additionally, the location of the entry                         can therefore be useful for design and analysis.

portion to the sensor with respect to the velocity profile of the                         It is interesting to note that this critical velocity value
ceiling jet is also an important factor. Finally, different sensing                    (0.15 m/sec or 0.49 ft/sec) is close to that at which a smoke
                                                                                       detector must respond in the UL smoke detector sensitivity
E methods (e.g., ionization or photoelectric) will respond differ-                     chamber in order to become listed. [35] The location in the
S ently, depending on the smoke characteristics (smoke color,                          ceiling jet where this velocity occurs for a given fire and ceiling
                                                                                       height might therefore be considered as a first approximation
particle size, optical density, and so forth). Within the family of                    for locating detectors. This again assumes a horizontal, smooth
                                                                                       ceiling. Care should also be taken when using this correlation,
U photoelectric devices, there will be variations depending on the                     such that consideration is given to potential effects of coagula-
                                                                                       tion and agglomeration, and settling of the smoke within the
wavelengths of light and the scattering angles employed. The                           ceiling jet as it moves away from the fire source and loses its
following paragraphs discuss some of these issues and various                          buoyancy. The velocity for smoke entry might be present, but
                                                                                       the concentration of smoke might not be sufficient to actuate
L calculation methods.                                                                 the detector.
A B.4.7.2 Resistance to Smoke Entry.                                                   B.4.7.4 Response to Smoke Color. Smoke detectors that use
{C56A4DC7-64F7-4C8U B.4.7.2.1 All spot-type smoke detectors require smoke to enter     an optical means to detect smoke respond differently to
                                                                                       smokes of different colors.
8-B368-41DE5BD47BC8} the detection chamber in order to be sensed. This requires        B.4.7.4.1 Manufacturers currently provide limited information
                                                                                       regarding the response of smoke detectors in their specifica-
ID additional factors to be taken into consideration when attempt-                     tions as well as in the information contained on the labels on
                                                                                       the backs of the detectors. This response information indicates
ing to estimate smoke detector response, as smoke entry into                           only their nominal response values with respect to gray smoke,
the detection chamber can be affected in several ways, for

IV example, insect screens, sensing chamber configuration, and

location of the detector with respect to the ceiling.

D B.4.7.2.2 In trying to quantify this, Heskestad [32] developed

the idea of smoke detector lag to explain the difference in opti-

IN cal density outside (Dur) versus inside (Duo) of a detector when

the detector actuates. It was demonstrated that this difference
could be explained by the use of a correction factor Duc using

R the following relationship:
FO L
                                                                       [B.4.7.2.2]

                                                        d  (  D     )
                                                                 u

                                    D      =             dt                            not to black, and is often provided with a response range
                                       uc               V                              instead of an exact response value. This range is in accordance

where:                                                                                 with ANSI/UL 268, Standard for Smoke Detectors for Fire Alarm
                                                                                       Systems.
        L = characteristic length for a given detector design,
              represents the ease of smoke entry into the sensing                      B.4.7.4.2 The response ranges allowable by UL for gray smoke
              chamber                                                                  are shown in Table B.4.7.4.2. Older editions of ANSI/UL 268
                                                                                       contained response ranges for black smoke and are also shown
d(Du)/dt = rate of increase of optical density outside the detec-                      for comparison.
              tor
        V = velocity of the smoke at the detector
                                                                                       B.4.7.4.3 Detectors respond at different optical density levels
                                                                                       to different fuels and different types of smoke. Examples of this
B.4.7.2.3 Various studies regarding this correlation have provi-                       are shown in Table B.4.7.4.3, which contains values of optical
ded additional insight regarding smoke entry and associated
lags [33, 34, 34a, 34b, 34c, 34d, 34e]; however, the difficulty in

2019 Edition                               Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                    ANNEX B                                                             72-341

density at response recommended by Heskestad and Delichat-          amount of smoke and the amount of heat produced by a fire is
sios [10] based on their test.                                      highly dependent on the fuel and the way it is burning,
                                                                    research has shown that the relationship between temperature
   Note the large variations in response not only to materials      and the optical density of smoke remains somewhat constant
producing relatively the same color of smoke but also to smoke      within the fire plume and on the ceiling in the proximity of the
of different color, which is much more pronounced. Also note        plume.
that there was variation in the optical density at response values
for a given material in the test conducted by Heskestad and         B.4.7.5.1 These results were based on the work by Heskestad
Delichatsios, which is not shown in Table B.4.7.4.3. The values     and Delichatsios [10] and are indicated in Table B.4.7.5.1.
cited in Table B.4.7.4.3 are provided as an example of the varia-   Note that for a given fuel, the optical density to temperature
tion in optical density at response, but these values are not       rise ratio between the maximum and minimum levels is 10 or
necessarily appropriate for all analyses. For example, the results  less.
presented for polyurethane and PVC involved relatively large,
rapidly developing fires, and fires with smaller growth rates
could result in smaller values of optical density at response
[10]. More information on the variation of optical density at

Y response is available from Geiman and Gottuk [48] and
L Geiman [46].

B.4.7.5 Optical Density and Temperature. During a flaming

N fire, smoke detector response is affected by ceiling height and

the size and rate of fire growth in much the same way as heat

O detector response. The thermal energy of the flaming fire

transports smoke particles to the sensing chamber just as it

E does heat to a heat sensor. While the relationship between the
S  Table B.4.7.4.2 ANSI/UL 268 Smoke Detector Test                  B.4.7.5.2 In situations where the optical density at detector
U Acceptance Criteria for Different Colored Smoke [35]              response is known and is independent of particle size distribu-
 L Color of                                                         tion, the detector response can be approximated as a function
                                                                    of the heat release rate of the burning fuel, the fire growth
         Smoke                                                      rate, and the ceiling height, assuming that the preceding corre-
                                                                    lation exists.
A Gray                                                              B.4.7.5.3 When Appendix C of NFPA 72E [58] was first
{C56A4DC7-64F7-4C8U Black                                           published in 1984, a 13°C (20°F) temperature rise was used to
Acceptable Response Range                                           indicate detector response. Schifiliti and Pucci [18] have
                                                                    combined some of the data from Heskestad and Delichatsios
%/m                                       %/ft                      [10] to produce Table B.4.7.5.3 showing the temperature rise
                                                                    at detector response. Note that the temperature rise associated
1.6­12.5                                  0.5­4.0                   with detector response varies significantly depending on the
5.0­29.2                                  1.5­10.0                  detector type and fuel.

                                                                       Also note that the values in Table B.4.7.5.3 are not based on
                                                                    temperature measurements taken at the detector response
                                                                    times, but were calculated by Heskestad and Delichatsios [10]
                                                                    from their recommended values of optical density at response
                                                                    (Table B.4.7.4.3) and their recommended ratios of optical
                                                                    density to temperature rise (Table B.4.7.5.1).
ID 8-B368-41DE5BD47BC8} Table B.4.7.4.3 Values of Optical Density at Response for Flaming Fires [18]
DIV Material
IN Wood crib                       Optical Density at Response

Cotton fabric
Polyurethane foam

R PVC

Variation
            Dur(m-1)                                  Dur(ft-1)             Relative Smoke
Ionization Photoelectric                  Ionization Photoelectric                Color
                                                                                   Light
0.016                              0.049  0.005                     0.015          Light
0.002                              0.026  0.0005                    0.008          Dark
0.164                              0.164  0.05                      0.05           Dark
0.328                              0.328  0.1                       0.1
FO  Table B.4.7.5.1 Ratio of Optical Density to Temperature Rise
                                                  200:1             12.5:1

                                          Du/T [(m°C)-1]                    Du/T [(ft°F)-1]

                    Material       Representative                 Value     Representative                       Value  Maximum:
Wood (sugar pine, 5% moist)              Value                    Range           Value                          Range  Minimum
Cotton (unbleached muslin fabric)
Paper (in trash can)                  1.20E-03        8.9E-4­3.2E-3            2.00E-04         1.5E­5.5E-4                 3.7:1
Polyurethane foam                  5.9E-4/1.2E-3      3.0E-4­1.8E-3         1.0E-04/2.0­4     5.0E-5­3.0E-4                  6:1
Polyester fiber (bed pillow)                        Data not available                      Data not available               --
PVC (wire insulation)                 1.80E-03        1.2E-2­3.2E-2            3.00E-04       2.0E-3­5.5E-3                 2.8:1
Foam rubber PU (sofa cushion)         2.40E-03      Data not available         4.00E-04     Data not available               --
Average                               1.80E-02        5.9E-3­5.9E-2         5.0E-3/1.0E-2     1.0E-3­1.0E-2                 10:1
                                   3.0E-2/5.9E-2    Data not available         3.00E-03     Data not available               --
                                      7.70E-02        3.0E-4­7.7E-2            1.30E-02       5.0E-05­1.3E-2               260:1
                                      2.10E-02                                 3.60E-03

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.         2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-342                            NATIONAL FIRE ALARM AND SIGNALING CODE

   Several experimental studies have cited temperature rises at  B.4.8.1.4 Using the power law equation, the design objective
detection as low as 1°C to 3°C (1.8°F to 5.4°F). Of particular   response time is calculated as follows:
note, Geiman [46] found that for flaming fires, 80 percent of
the ionization detectors examined in full-scale smoke detection                                                                                     [B.4.8.1.4a]
tests alarmed at measured temperature rises less than or equal
to 3°C (5.4°F).                                                                             Q = t 2
                                                                                                 DO       DO

B.4.8 Methods for Estimating Smoke Detector Response.                           2000 kW = 0.047 kW/sec2 (t 2 )
                                                                                                                                            DO
B.4.8.1 General. There are various methods to estimate
smoke detector response. Research is still needed in this area
to reflect smoke production, transport to the detector,                                t    = 210 sec
                                                                                        DO

response of the detector, and performance metrics of the         or
smoke detector. Designers should be aware of the advantages
and disadvantages, as well as limitations, of these methods and                                                               [B.4.8.1.4b]
undertake sensitivity analyses and use of multiple methods                   1897 Btu/sec = 0.044 Btu/sec3 (t 2 )

Y where applicable.                                                                                                                                   DO
L B.4.8.1.1 Method 1 -- Optical Density Versus Temperature.
N B.4.8.1.2 The following example is intended to determine                                  t    =   210  sec
                                                                                             DO
whether an existing fire detection system can detect a fire in
part of a warehouse used to store wardrobes in sufficient time   B.4.8.1.5 Next, subtract the time for the fire brigade to
                                                                 respond to determine what time after ignition that detection
O to prevent radiant ignition of adjacent wardrobes. The area    should occur. Note that a 30-second safety factor has been
                                                                 added to the fire brigade's response time.
under review has a large, flat ceiling, 5 m (16.5 ft) high. The
                                                                                                                                                    [B.4.8.1.5]
E ambient temperature within the compartment is 20°C (68°F).
                                                                                t = 210 sec - 120 sec = 90 sec
The compartment is not sprinklered. The wardrobes are
                                                                                 CR
S constructed mainly of particleboard. The detectors are

ionization-type smoke detectors spaced 6.1 m (20 ft) on center.

U The design objective is to keep the maximum heat release rate

(QDO) below 2 MW (1897 Btu/sec) in order to ensure that radi-

L ant ignition of the wardrobes in the adjacent aisle will not

occur. There is an on-site fire brigade that can respond to and

A begin discharging water on the fire within 90 seconds of receiv-

ing the alarm. It can be assumed that there are no other delays

{C56A4DC7-64F7-4C8U between the time the detector reaches its operating threshold

8-B368-41DE5BD47BC8} and the time to notification of the fire brigade. Given this

ID information, would the existing system be sufficient?

B.4.8.1.3 The following assumptions are made for this exam-

IV ple:
        D [B.4.8.1.3]

           ( )  = 0.047 kW/sec2 0.044 Btu/sec3

   IN( ) RTI = 25 m1/2sec1/2 45 ft1/2 sec1/2
R Temperature rise for response = 14°C (25°F)
O Refer to Table B.4.7.5.3 for temperature rise to response of
Fan ionization smoke detector for a wood fire.
                                                                 B.4.8.1.6 Then calculate the critical heat release rate at which
                                                                 detection should occur as follows:

                                                                                                                                                    [B.4.8.1.6a]

                                                                                            Q = t 2
                                                                                                 CR       CR

                                                                                                                                                    [B.4.8.1.6b]

                                                                     QCR        = 0.047 kW/sec2 (90           sec   2  = 380                    kW

                                                                                                                   )

                                                                 or

                                                                     Q       =  0.044  Btu/sec3 (90       sec   2  =   360  Btu/sec
                                                                         CR
                                                                                                               )

                                                                 B.4.8.1.7 Using the numbers in the fire detection design and
                                                                 analysis worksheet at 90 seconds into the fire when the heat
                                                                 release rate is 380 kW (360 Btu/sec), the temperature rise at
                                                                 the detector is calculated to be approximately 17°C (30.6°F).
                                                                 This, therefore, might be a reasonable approximation to show
                                                                 that the detector might respond.

Table B.4.7.5.3 Temperature Rise for Detector Response [18]      B.4.8.2 Method 2 -- Mass Optical Density.

                Ionization  Scattering Temperature               B.4.8.2.1 Data regarding smoke characteristics for given fuels
               Temperature              Rise                     can be used as another method to evaluate detector response.
                                                                 B.4.8.2.2 The following example is provided.
                    Rise
                                                                    The design objective established for this scenario is to detect
     Material  °C    °F     °C    °F                             the smoke from a flaming 400 g (1.0 lb) polyurethane chair
Wood                                                             cushion in less than 2 minutes. The chair is placed in a
Cotton         13.9  25     41.7  75                             compartment that is 40 m2 (431 ft2). The ceiling height is 3.0 m
Polyurethane   1.7   3      27.8  50                             (10 ft). It has been determined that the burning rate of the
PVC            7.2   13     7.2   13                             cushion is a steady rate of 50 g/min (0.09 lb/min). Determine
Average        7.2   13     7.2   13                             whether the design objective will be met.

               7.8   14     21.1  38

2019 Edition         Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                 ANNEX B                                                                                       72-343

B.4.8.2.3 The total mass loss of the cushion due to combus-                                                                                    [B.4.8.2.6c]
tion at 2 minutes is 100 g (0.22 lb). Therefore, the optical
density in the room produced by the burning cushion can be                                   r  =      DM        1 / 2
calculated from the following equation: [5]                                                                m     

                                                                     [B.4.8.2.3]                      0.14h

             DM                                                                      Note that the results of this calculation are highly dependent
        D= m                                                                      upon the assumed layer thickness, h. The designer must care-

               V
                       c

where:                                                                            fully document the value used for the ceiling jet thickness for
                                                                                  this reason. This method does not assume any minimum veloc-
Dm = mass optical density (m2/g) [26]                                             ity across the detector, nor does it provide for any delay due to
  M = mass (g)                                                                    smoke entry. Finally, it assumes uniform smoke concentration
   Vc = volume of the compartment                                                 throughout the solution volume. Failure to use prudently selec-
   D = [(0.22 m2/g)(100 g)]/(40 m2)(3 m) = 0.183 m-1                              ted values for ceiling jet thickness and use of this relation
                                                                                  outside the limitations imposed by the assumptions can lead to
 Y or where:                                                                      invalid designs.
 L Dm = mass optical density (ft2/lb) [26]                                        B.4.8.2.7 The mass optical density method also enables the
 N M = mass (lb)                                                                  designer to analyze existing systems. When we accept the
 O Vc = volume of the compartment                                                 assumption that smoke detectors listed by UL will respond at
                                                                                  an optical density of 0.14 m-1, we can write the relation:
     D = [(1075 ft2/lb)(0.22 lb)]/(431 ft2)(9.8 ft) = 0.056 ft-1
                                                                                                                                               [B.4.8.2.7a]
E B.4.8.2.4 If it is assumed that the detector responds at an opti-
S cal density of 0.15 m-1 (0.046 ft-1), the maximum black smoke                                                  DM
                                                                                             D        0.14       m
  optical density allowed in a previous edition of the ANSI/                                    A  =        =
                                                                                                                 V
U UL 268 sensitivity test [35], it can be assumed that the detector                                                        c

  will respond within 2 minutes.                                                  and thus

L B.4.8.2.5 It should be noted that this method presents a very                                                                                [B.4.8.2.7b]

  simplified approach, and that various assumptions would need                               M = D r 2h /D
                                                                                                      A                       m
A to be made including that the smoke is confined to the room,

  is well mixed, can reach the ceiling, and can enter the detector.

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} B.4.8.2.6 The preceding estimation assumes that the smoke is
ID evenly distributed throughout the entire compartment volume.

  This is rarely the case but establishes a very conservative limit.
  For design purposes, one can model the smoke layer as a cylin-

IV drical volume centered about the fire plume having a depth

  equivalent to the ceiling jet thickness or some multiple of it.

D Refer to Figure B.4.8.2.6.
     The volume of the cylinder can now be used as the solution

IN volume:
                                                                                     for a cylindrical solution volume.
                                                                                     Since H(t) = MHc and H(t) = (t3)/3, we can write the rela-
                                                                                  tion

                                                                                                       (t 3 )                                  [B.4.8.2.7c]

                                                                                                   M=
                                                                                                         3H

                                                                                                                        c

   R DM                                          [B.4.8.2.6a]
                                       D= m
                                              V

 Oc
Fis used with the substitution of

                                                 [B.4.8.2.6b]                     Vc = r 2h

        V = r 2h                                                                                                                 r
          c                                                                                                                                 h

   To obtain the maximum radius from the fire plume center-
line at which detector response is expected, the nominal
0.14 m-1 optical density criterion is substituted into the relation
and an explicit relation for r is obtained,

                                                                                  FIGURE B.4.8.2.6 Smoke Layer Volume Model.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-344                                                           NATIONAL FIRE ALARM AND SIGNALING CODE

Substituting, this leads to the relation                                          medium growth rate fires. In the UL smoke box test, the mini-
                                                                                  mum flow velocity at the detector is 0.152 m/sec (30 ft/
                                                                    [B.4.8.2.7d]  minute). The correlation

                       ( ) t 3  =    D r 2h                                                                                        [B.4.8.3a]
                                        A

                       3H D c            m                                        ( ) 0.195 Q 1/3H 1/2

This relation is reorganized to be explicit in t,                                         r 5/6                    for r /h  0.15

                                                                    [B.4.8.2.7e]     is used. Ur is set to equal 0.152 m/sec. With this substitution
                                                                                  the relation becomes:

                    =    3D r 2hH              c  1 / 3
                            A                     
Y This time estimate must be corrected for the lag timet
                                D                                                                                                  [B.4.8.3b]
produced by the resistance to smoke entry of the detector.m

L Currently, this time delay, which is a function of detector                        ( ) r  1.28Q 1/3H 1/2 6/5
                                                                                                          c
design and ceiling jet velocity, is not quantified in the listing

N process. Consequently, the designer must make an estimate of

the time delay due to smoke entry, te. Thus, the response time

O estimate becomes:
              USE t                                                                  This relation is solved to obtain the maximum distance
                                                                    [B.4.8.2.7f]  between the fire plume centerline and the detector at which
                                                                                  the critical jet velocity is expected to be obtained for the given
                 =    3D r 2hH              1 / 3  +t                             convective heat release rate and ceiling height.
                         A               c              e                         B.4.9 Projected Beam Smoke Detection.
                                                                                  B.4.9.1 Projected beam smoke detection is often used in large
                            D                                                     open spaces with high ceilings where the use of spot-type detec-
                                  m                                               tors is impractical due to the problems of smoke stratification.
                                                                                  In these spaces, there is questionable basis for the use of the
                                                                                  prescriptive spacings presented in Section 17.7. However,
                                                                                  beams can be installed such that, regardless of the fire origin,
                                                                                  the plume will intersect at least one beam. To employ this strat-
                                                                                  egy, the plume divergence is calculated as a function of the alti-
                                                                                  tude at which the projected beam detectors are installed. The
                                                                                  region of relatively uniform temperature and smoke density in
                                                                                  a buoyant plume diverges at an angle of approximately
                                                                                  22 degrees, as shown in Figure B.4.9.1.

                                                                                     Another method involves assessing the smoke obstruction
                                                                                  through the plume to determine the reduction in light from
                                                                                  the receiver to the transmitter of the beam-type smoke detector
                                                                                  to determine whether the detector might respond. [47]
                                                                                  B.4.10 Effects of HVAC Systems. The requirement to address
                                                                                  the effects of HVAC systems on the performance of smoke
                                                                                  detectors was historically reduced to a "3-foot rule." However,
                                                                                  research conducted under the auspices of the Fire Protection
                                                                                  Research Foundation showed that such a simple rule was not
                                                                                  adequate in many cases.
   This relation predicts the time at which the mass optical

L density attains the detector alarm threshold in the solution
A volume derived from the detector spacing and an assumed ceil-

ing jet thickness. Again, the results of this calculation are highly

{C56A4DC7-64F7-4C8U dependent upon the assumed ceiling jet layer thickness.

8-B368-41DE5BD47BC8} However, once time, t, is known, if the fire can be characterized

ID as a t-square fire, the fire size can be calculated from the rela-

tion
                            IV Q =t2
D Consequently, substitution of this relation into the preceding    [B.4.8.2.7g]
IN relation yields the final analytical relation for the heat release

rate at alarm, Qa:
 ORQ
Fa                                                                  [B.4.8.2.7h]

              =        3D r 2hH             c     1 / 3  +t      2
                            A                                 e  
                                                                 
                               D
                                     m

                                                                                                         0.2 H

   This relation provides an estimate of detector response                                                      ø  ø  22°
subject to the assumptions and values selected or the relevant
parameters. The estimate can be no better than the data used                      H
to generate it.
B.4.8.3 Critical Velocity Method. Research shows that a mini-                      FIGURE B.4.9.1 The Plume Divergence of an
mum critical velocity is necessary before smoke can enter the                        Unconstrained Fire.
sensing chamber of the smoke detector. (See B.4.7.3.) This
method assumes that, if this critical velocity has been attained,
sufficient smoke concentration is in the ceiling jet gas flow to
produce an alarm signal. Ceiling jet velocity correlations exist
for steady-state fires, not t-square fires. However, a t-square fire
can be modeled as a succession of steady-state fires for slow and

2019 Edition                    Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                        ANNEX B                                                                72-345

Theoretically, the effect of HVAC flows on the performance                            mum velocity necessary for reliable smoke detector response.
of smoke detectors can be implemented by calculating the flow                         The use of the 30 ft/min (0.15 m/sec) flow velocity in the
velocity and smoke concentration at the detector as a function                        UL 268 and 217 smoke detector sensitivity test for spot-type
of fire growth and HVAC operating parameters. With complex                            smoke detectors has led to the evolution of spot-type smoke
ceilings this often requires the use of computational fluid                           detectors that are optimized for that flow velocity. In listing
dynamics models running in computers. One such model is                               investigations, it has been learned that when the ceiling jet
FDS, developed and supported by NIST.                                                 velocity is less than the nominal 30 ft/min (0.15 m/sec)
                                                                                      commercially available, listed spot-type smoke detector,
   However, for simple, planar ceilings at heights customarily                        performance begins to suffer. (See B.4.7.3.)
encountered in conventional construction, the effects of HVAC
system can be estimated using a simplified calculation derived                        For the prediction of spot-type smoke detector response we
from well-known correlations to identify where a problem is                           assume that the ceiling jet velocity at the detector must exceed
likely. These simple calculations are not a substitute for a fully  this critical velocity, 0.15 m/sec (30 ft/min), at the detector.
   modeled scenario, but they provide the advantage of being                          The flow from an HVAC system supply register also produces a
   easily executed in a short time frame.                                             flow velocity. When a fire occurs in a room equipped with
                                                                                      ceiling-mounted HVAC system supply, the velocity at the detec-
 Y Ceiling-mounted HVAC system supply and return registers                            tor is the vector sum of the velocity due to the HVAC system
                                                                                      supply and the fire ceiling jet.
   are designed to produce specific airflow patterns. The exact
                                                                                         To estimate the resultant flow velocity at a smoke detector,
L shape of the velocity and flow volume profiles is determined by                     the flow velocity from the ceiling supply is determined as a
                                                                                      function of register design, flow volume, and distance from the
   the physical design of the register. A commercially available                      supply register. The velocity produced by the ceiling jet is calcu-
                                                                                      lated as a function of distance from the fire plume. The worst-
N register might exhibit a flow profile as shown in Figure B.4.10.                    case limit condition is where the detector location is where the
 O This section considers two cases. The first is where the ceil-                     ceiling jet flow is directly opposite in direction to the flow from
                                                                                      the HVAC supply register. Consequently, it is assumed that the
   ing jet is being acted upon by an HVAC system supply. The                          ceiling jet is flowing in the opposite direction of the flow from
   second is where the ceiling jet is being acted upon by an HVAC                     the ceiling register.

E system return. Each case is considered in its bounding value                           The flow of air into a compartment via the HVAC system can
                                                                                      be estimated by the flow volume and a flow factor that is rela-
   condition to provide a worst-case estimate of the resulting                        ted to the flow characteristics of the supply register. See Figure
                                                                                      B.4.10.1(a) for an example of such characteristics.
S velocity at the detector.
 U In the first case, the flow of air from the ceiling supply can                        The manufacturer of the ceiling supply register provides a
                                                                                      velocity diagram that depicts flow velocity as a function of flow
   divert, impede, and dilute the ceiling jet flow, retarding detec-                  volume for each register it produces. In the U.S., these
                                                                                      diagrams generally use conventional feet per minute (FPM)
L tor response. This effect can be estimated using a one-                             and cubic feet per minute (CFM) units. Since fire protection
                                                                                      engineering correlations are generally expressed in metric
   dimensional vector analysis of the velocity produced by the                        units, it is necessary to convert the flow volume and flow veloc-
                                                                                      ity from the HVAC system to metric units. Replacing CFM with
A HVAC system versus that produced by the fire. The velocity                          flow volume per unit time this relation becomes:

   profile produced by the HVAC supply register is determined by                                                               [B.4.10.1a]

{C56A4DC7-64F7-4C8U the design of the register and the flow volume supplied to it.       v    = k(V )/d 2        m/sec
                                                                                           r
 8-B368-41DE5BD47BC8} The velocity at the detector produced by the fire is an artifact

ID of the ceiling jet. The sum of these two velocities versus the

   minimum velocity for response can be used to determine if
   sufficient ceiling jet velocity exists at the detector to initiate an

IV alarm.
      In the second case, the HVAC return pulls air up from lower

D elevations in the compartment, diluting the smoke density in

   the ceiling jet in the vicinity of the HVAC return. This case is

IN much more difficult to evaluate because it implies a flow

   volume analysis to determine when the flow to ceiling-mounted
   HVAC returns will distort the concentration profile of the ceil-

R ing jet to the point that it adversely affects detector response.

   Unfortunately, the listings of smoke detectors do not include
   an explicit measurable value for detector sensitivity in terms

Othat can relate to the design fire.
FB.4.10.1 Effects of HVAC Ceiling Supply Registers. This

   method makes use of the finding that there is a critical mini-
                                                                                      where:
                                                                                      vr = is the velocity due to the register

                                                                                         The ceiling jet velocity can be modeled with the relation for
                                                                                      critical velocity developed by Alpert.

                                                                                                                               [B.4.10.1b]

                                                                                         0.195  Q H 1/3 1/2      r 5/6  m/sec
                                                                                                   c
                                                                                      =( ) v
                                                                                        d

Airflow pattern                        Airflow pattern                                   The flow at the detector is the sum of the velocity from the
 from supply                               to return                                  ceiling jet and the ceiling supply register. Since the worst-case
                                                                                      scenario is where the fire is located such that the flow of the
FIGURE B.4.10 Typical HVAC Flow Patterns in Mercantile                                ceiling jet is directly opposed to the flow from the HVAC supply
and Business Occupancies.                                                             register, this scenario forms the basis for the analysis as shown
                                                                                      in Figure B.4.10.1(b).

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-346                                            NATIONAL FIRE ALARM AND SIGNALING CODE

   The velocity from the ceiling jet is derived from Alpert's    r                        d
correlations.

                                                  [B.4.10.1c]

                    = 0.195  Q H 1/3 1/2   r 5/6
                                c
                    ( ) v
                      d

where:
vd = ceiling jet velocity at the detector
Qc = convective heat release, 0.65 Q
H = ceiling height
r = radius, distance between plume centerline and the detec-
      tor
   All in metric units.

Y In the case of opposing flows, the resultant velocity at the
L detector is the ceiling jet velocity minus the velocity due to the

flow from the HVAC supply. The relation becomes:
                                                  N [B.4.10.1d]  FIGURE B.4.10.1(b) Ceiling Jet Flow in Opposition to Flow
              O ( ) v = 0.195 Q H 1/3 1/2 /r 5/6 - k (V )/d 2    from HVAC System.
E Smoke detector response can be expected to be consistentdc
S with its listing when the value of vd is greater than or equal toB.4.10.2 Effects of HVAC Returns. When detectors are in
                                                                 close proximity to ceiling-mounted HVAC return grilles, the
0.15 m/sec. Thus the relation becomes:                           flow of air upward toward the return grille tends to dilute and
            U [B.4.10.1e]                                        cool the ceiling jet. This tends to retard the response of detec-
 L ( ) 0.15 m/sec  0.195 Q H 1/3 1/2 /r 5/6 - k (CFM )/d 2       tors. Unfortunately the geometry is more complex in this case.
                                                                 The ceiling jet is moving horizontally across the ceiling while
                                                                cthe flow toward a ceiling-mounted return grille is essentially
                                                                 moving vertically.
A If the right-hand side of the equation B.4.10.1e exceeds the
{C56A4DC7-64F7-4C8U left, the airflow from the HVAC register should not be suffi-Most ceiling return grilles usually exhibit a flow velocity
                                                                 profile that is roughly hemispherical in shape, centered on the
8-B368-41DE5BD47BC8} cient to reduce the ceiling jet flow from the fire plume to theduct centerline. Figure B.4.10.2 illustrates this flow velocity
                                                                 profile.
ID point where response by a smoke detector would not be expec-
                                                                    As the radial distance from the HVAC return increases, the
ted. On the other hand, if the calculated resultant velocity is  velocity drops off quite rapidly, proportional to 4 times the
less than the 0.15 m/sec threshold, adjustments should be        square of the increase in distance. The relative velocity contri-
                                                                 butions could be again used to calculate the relative effect, but
IV made to the design to locate the smoke detector where there   in this case an explicit sensitivity parameter that relates to the
                                                                 design fire is not available. Percent per foot obscuration cannot
will be sufficient ceiling jet velocity to predict alarm response.be reliably used.
OR IND 80 fpm
F20 fpm                                           1 ft              However, the bounding value, worst-case scenario is where
                                                                 the upward velocity is modeled as if it is flowing directly oppo-
40 fpm                                            2 ft           site to that of the ceiling jet. This reduces to the same analysis
                                                                 as for the ceiling supply.
                                                  3 ft
                                                                    These calculations do NOT replace CFD modeling. They are
                                                                 limited only for level ceilings of heights normally encountered
                                                                 in commercial construction. In that limited context they can be
                                                                 used to predict smoke detector performance.
                                                                 B.5 Radiant Energy Detection.
                                                                 B.5.1 General.
                                                                 B.5.1.1 Electromagnetic Radiation. Electromagnetic radiation
10 fpm                                            4 ft           is emitted over a broad range of the spectrum during the

                                                                 combustion process. The portion of the spectrum in which

                     v = k(CFM)/d 2 (converted to metric units)  FIGURE B.4.10.2 Velocity Profile for Ceiling-Mounted
                                                                 Return Grille.
FIGURE B.4.10.1(a) Typical HVAC Velocity Versus Flow
Volume Diagram that Might be Used to Describe Operation of
Supply Register.

2019 Edition                 Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                       ANNEX B                                                   72-347

radiant energy­sensing detectors operate has been divided into   phase. These emissions are uniquely associated with particular
three bands: ultraviolet (UV), visible, or infrared (IR). These  molecular structures. This can result in a flame detector that is
wavelengths are defined with the following wavelength ranges:    very fuel specific.
[3]                                                              B.5.1.5 Effects of Ambient. The choice of radiant energy­
(1) Ultraviolet 0.1­0.35 microns                                 sensing detector is also limited by the effect of ambient condi-
(2) Visible 0.35­0.75 microns                                    tions. The design must take into account the radiant energy
(3) Infrared 0.75­220 microns                                    absorption of the atmosphere, presence of non-fire-related
B.5.1.2 Wavelength. These wavelength ranges correspond to        radiation sources that might cause nuisance alarms, the electro-
the quantum-mechanical interaction between matter and            magnetic energy of the spark, ember, or fire to be detected, the
energy. Photonic interactions with matter can be characterized   distance from the fire source to the sensor, and characteristics
by wavelength as shown in Table B.5.1.2.                         of the sensor.

B.5.1.3 Photon Transfer. When a fuel molecule is oxidized in                         B.5.1.5.1 Ambient Non-Fire Radiators. Most ambients contain
the combustion process, the combustion intermediate mole-                            non-fire radiators that can emit at wavelengths used by radiant
cule must lose energy to become a stable molecular species.                          energy­sensing detectors for fire detection. The designer
                                                                                     should make a thorough evaluation of the ambient to identify
Y This energy is emitted as a photon with a unique wavelength                        radiators that have the potential for producing unwarranted
L determined by the following equation:                                              alarm response from radiant energy­sensing detectors. Since
                     ON e =hc                                                        radiant energy­sensing detectors use electronic components
                                     [B.5.1.3]                                       that can act as antennas, the evaluation should include radio
                                                                                     band, microwave, infrared, visible, and ultraviolet sources.
E where:                                                                             B.5.1.5.2 Ambient Radiant Absorbance. The medium through
                                                                                     which radiant energy passes from fire source to detector has a
    e = energy (joules)                                                              finite transmittance. Transmittance is usually quantified by its
                                                                                     reciprocal, absorbance. Absorbance by atmospheric species
S h = Planck's constant (6.63E-23 joule-sec)                                         varies with wavelength. Gaseous species absorb at the same
                                                                                     wavelengths that they emit. Particulate species can transmit,
    c = speed of light (m/sec)                                                       reflect, or absorb radiant emission, and the proportion that is
                                                                                     absorbed is expressed as the reciprocal of its emissivity, .
U  = wavelength (microns)                                                            B.5.1.5.3 Contamination of Optical Surfaces. Radiant energy
 L [1.0 joule = 5.0345E+18(), where  is measured in                                  can be absorbed or reflected by materials contaminating the
                                                                                     optical surfaces of radiant energy­sensing detectors. The
   microns.]                                                                         designer should evaluate the potential for surface contamina-
                                                                                     tion and implement provisions for keeping these surfaces
A B.5.1.4 Type of Detector. The choice of the type of radiant                        clean. Extreme caution must be employed when considering
                                                                                     the use of surrogate windows. Common glass, acrylic, and other
   energy­sensing detector to use is determined by the type of                       glazing materials are opaque at the wavelengths used by most
                                                                                     flame detectors and some spark/ember detectors. Placing a
{C56A4DC7-64F7-4C8U emissions that are expected from the fire radiator.              window between the detector and the hazard area that has not
ID 8-B368-41DE5BD47BC8} B.5.1.4.1 Fuels that produce a flame, a stream of combustiblebeen listed by a nationally recognized testing laboratory
                                                                                     (NRTL) for use with the detector in question is a violation of
   or flammable gases involved in the combustion reaction with a                     the detector listing and will usually result in a system that is
   gaseous oxidizer, radiate quantum emissions. These fuels                          incapable of detecting a fire in the hazard area.
                                                                                     B.5.1.5.4 Design Factors. These factors are important for
IV include flammable gases, flammable liquids, combustible                           several reasons. First, a radiation sensor is primarily a line-of-
                                                                                     sight device, and must "see" the fire source. If there are other
   liquids, and solids that are burning with a flame.                                radiation sources in the area, or if atmospheric conditions are
                                                                                     such that a large fraction of the radiation could be absorbed in
D B.5.1.4.2 Fuels that are oxidized in the solid phase or radia-                     the atmosphere, the type, location, and spacing of the sensors
                                                                                     could be affected. In addition, the sensors react to specific
   tors that are emitting due to their internal temperature (sparks                  wavelengths, and the fuel must emit radiation in the sensor's
                                                                                     bandwidth. For example, an infrared detection device with a
IN and embers) radiate Planckian emissions. These fuels include                      single sensor tuned to 4.3 microns (the CO2 emission peak)

   carbonaceous fuels such as coal, charcoal, wood, and cellulosic
   fibers that are burning without an established flame, as well as

R metals that have been heated due to mechanical impacts and

   friction.

OB.5.1.4.3 Almost all combustion events produce Planckian

   emissions, emissions that are the result of the thermal energy

Fin the fuel mass. Therefore, spark/ember detectors that are
   designed to detect these emissions are not fuel specific. Flame
   detectors detect quantum emissions that are the result of
   changes in molecular structure and energy state in the gas

Table B.5.1.2 Wavelength Ranges                                                      cannot be expected to detect a non-carbon-based fire. Further-
                                                                                     more, the sensor needs to be able to respond reliably within
                                                                                     the required time, especially when activating an explosion
                                                                                     suppression system or similar fast-response extinguishing or
Wavelength                       Photonic Interaction                                control system.
                                                                                     B.5.1.6 Detector Response Model. The response of radiant
     < 50 micron     Gross molecular translations                                    energy­sensing detectors is modeled with a modified inverse
 50 µm <  < 1.0 µm   Molecular vibrations and rotations                              square relationship as shown in the following equation [5]:
1.0 µm <  < 0.05 µm  Valence electron bond vibrations
0.3 µm <  < 0.05 µm  Electron stripping and
                     recombinations

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-348                                         NATIONAL FIRE ALARM AND SIGNALING CODE

                                                       [B.5.1.6]  B.5.2.2.1 Compute the surface area the design fire is expected
                                                                  to occupy from the correlations in Table B.2.3.2.6.2(a) or other
              S = kPe -d                                          sources. Use the flame height correlation to determine the
                     d2                                           height of the flame plume:

where:                                                                                                                               [B.5.2.2.1a]
S = radiant power reaching the detector (W or Btu/sec) suffi-
     cient to produce alarm response                                           h        0.182  (kQ      2  /  5      (for SI units)
                                                                                  f
                                                                                     =                 )

k = proportionality constant for the detector                     or
P = radiant power emitted by the fire (W or Btu/sec)
 = extinction coefficient of air at detector operating wave-
     lengths
d = distance between the fire and the detector (m or ft)                                                                             [B.5.2.2.1b]

   This relationship models the fire as a point source radiator,      h        0.584    (kQ   2  /  5     (for inch-pound units)
                                                                         f
Y of uniform radiant output per steradian, some distance (d)                =                )

from the detector. This relationship also models the effect of    where:
                                                                  hf = flame height (m or ft)
L absorbance by the air between the fire and the detector as      Q = heat release rate (kW or Btu/sec)
                                                                  k = wall effect factor. Where there are no nearby walls, use k =
being a uniform extinction function. The designer must verify
                                                                        1; where the fuel package is near a wall, use k = 2; where
N that these modeling assumptions are valid for the application         the fuel package is in a corner, use k = 4
                                                                     Determine the minimum anticipated flame area width (wf).
in question.                                                      Where flammable or combustible liquids are the fuel load and
                                                                  are unconfined, model the fuel as a circular pool. Compute the
O B.5.2 Design of Flame Detection Systems.                        radiating area (Ar) using the following equation:
E B.5.2.1 Detector Sensitivity. Flame detector sensitivity is tradi-
                                                                                                                                     [B.5.2.2.1c]
tionally quantified as the distance at which the unit can detect
                                                                                                 A               1
S a fire of given size. The fire most commonly used by the NRTLs                                    r
                                                                                                       =  2h     w
in North America is a 0.9 m2 (1.0 ft2) fire fueled with regular
                                                                                                                 ff
U grade, unleaded gasoline. Some special-purpose detectors are

evaluated using 150 mm (6 in.) diameter fires fueled with

L isopropanol.
A B.5.2.1.1 This means of sensitivity determination does not

take into account that flames can best be modeled as an opti-

{C56A4DC7-64F7-4C8U cally dense radiator in which radiant emissions radiated from

8-B368-41DE5BD47BC8} the far side of the flame toward the detector are re-absorbed by

ID the flame. Consequently, the radiated power from a flame is

not proportional to the area of the fire but to the flame silhou-
ette, and hence to the height and width of the fire.

IV B.5.2.1.2 Because flame detectors detect the radiant emissions

produced during the formation of flame intermediates and

D products, the radiant intensity produced by a flame at a given

wavelength is proportional to the relative concentration of the

IN specific intermediate or product in the flame and that portion

of the total heat release rate of the fire resulting from the
formation of that specific intermediate or product. This means
that the response of a detector can vary widely as different fuels

R are used to produce a fire of the same surface area and flame

width.

O B.5.2.1.3 Many flame detectors are designed to detect specific
Fproducts such as water (2.5 microns) and CO2 (4.35 microns).
                                                                  where:
                                                                  Ar = radiating area (m2 or ft2)
                                                                  hf = flame height (m or ft)
                                                                  wf = flame width (m or ft)
                                                                  B.5.2.2.2 The radiant power output of the fire to the detector
                                                                  can be approximated as being proportional to the radiating
                                                                  area (Ar) of the flame:

                                                                                                                                     [B.5.2.2.2]

                                                                                                       P  =   cA
                                                                                                                  r

                                                                  where:                                                             Equation
                                                                  Ar = radiating area (m2 or ft2)
                                                                   c = power per unit area proportionality constant
                                                                  P = radiated power (W or Btu/sec)
                                                                  B.5.2.3 Calculate Detector Sensitivity. Using
These detectors cannot be used for fires that do not produce      B.5.2.2.1a or B.5.2.2.1b compute the radiating area of the test
these products as a result of the combustion process.             fire used by the NRTL in the listing process (At). The radiant
                                                                  power output of the test fire to the detector in the listing proc-
B.5.2.1.4 Many flame detectors use time variance of the radi-     ess is proportional to the radiating area (At) of the listing test
ant emissions of a flame to distinguish between non-fire radia-   flame.
tors and a flame. Where a deflagration hazard exists, the
designer must determine the sample time period for such  B.5.2.4 Calculate Detector Response to Design Fire. Because
flame detectors and how such detectors will operate in the        the sensitivity of a flame detector is fixed during the manufac-
event of a deflagration of fuel vapor or fuel gases.
                                                                  turing process, the following is the relationship that determines
                                                                  the radiant power reaching the detector sufficient to produce
B.5.2.2 Design Fire. Using the process outlined in                an alarm response:
Section B.2, determine the fire size (kW or Btu/sec) at which
detection must be achieved.

2019 Edition                 Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                            ANNEX B                                                                72-349

                                                                        B.5.2.5.3 When the correction for angular displacement is
                                                                        expressed as a normalized sensitivity (fire size increment), the
                                                                        correction must be made to Ar, prior to calculating response
                                                            [B.5.2.4a]  distance (d).
                                                                        B.5.2.6 Corrections for Fuel. Most flame detectors exhibit
                                   S  =  kcA e -d                       some level of fuel specificity. Some manufacturers provide "fuel
                                               t

                                              d2

where:                                                                  factors" that relate detector response performance to a fire of
S = radiant power reaching the detector (W or Btu/sec) suffi-           one fuel to the response performance of a benchmark fuel.
                                                                        Other manufacturers provide performance criteria for a list of
      cient to produce alarm response                                   specific fuels. Unless the manufacturer's published instruc-
 k = proportionality constant for the detector                          tions, bearing the listing mark, contain explicit instructions for
At = radiant area of the listing test fire (m2 or ft2)                  the application of the detector for fuels other than those used
  = extinction coefficient of air at detector operating wave-           in the listing process, the unit cannot be deemed listed for use
                                                                        in hazard areas containing fuels different from those employed
      lengths                                                           in the listing process.
d = distance between the fire and the detector during the list-         B.5.2.6.1 When the fuel factor correction is expressed as a
                                                                        detection distance reduction, the correction should be applied
 Y ing fire test (m or ft)                                              after the detection distance has been computed.
                                                                        B.5.2.6.2 When the fuel factor correction is expressed as a
 c = emitted power per unit flame radiating area correlation            function of normalized fire size, the correction must be made
                                                                        prior to calculating detection distance.
L Because the sensitivity of the detector is constant over the          B.5.2.7 Atmospheric Extinction Factors.
N range of ambients for which it is listed:                             B.5.2.7.1 Because the atmosphere is not infinitely transmittent
                                   E O S                                at any wavelength, all flame detectors are affected by atmos-
                                                            [B.5.2.4b]  pheric absorption to some degree. The effect of atmospheric
                                                                        extinction on the performance of flame detectors is deter-
                                                                        mined to some degree by the wavelengths used for sensing and
                                                                        the detector electronic architecture. Values for the atmos-
                                                                        pheric extinction coefficient () should be obtained from the
                                                                        detector manufacturer's published instructions.
                                                                        B.5.2.7.2 The numerical value of  can be determined experi-
                                                                        mentally for any flame detector. The detector must be tested
                                                                        with two different sized test fires to determine the distance at
                                                                        which each of the fires can be detected by the detector in ques-
                                                                        tion. The larger the difference between the sizes of the flaming
                                                                        fires, the more precise the determination of . Ideally, one test
                                                                        fire would be approximately 4 times the heat release rate
                                                                        (surface area) of the other. The data are then used in the rela-
                                                                        tion:
S where:                              =  kcA e -d
U S = radiant power reaching the detector (W or Btu/sec) suffi-r
                                            d 2
        cient to produce alarm response
   k = proportionality constant for the detector

L c = emitted power per unit flame radiating area correlation
A Ar = radiant area of the design fire (m2 or ft2)

    = extinction coefficient of air at detector operating wave-

{C56A4DC7-64F7-4C8U lengths

8-B368-41DE5BD47BC8} d = distance between the design fire and the detector (m or

 ID ft)

     Therefore, use the following equation to determine the

IV following:
D kcA e -d
      t
INd2                                                        [B.5.2.4c]

                                              kcA e     -d
                                                     r
                                           =
                                                  d 2
OR d2A e-d
To solve for d use the following equation:                                                                                    [B.5.2.7.2]

                                                                        ( ) ( ) ln                                          
                                                                        =       d 2A                             / d2A
                                                                                  12                                    21

                                                            [B.5.2.4d]          d -d
                                                                                21
F
                                       r      1 / 2  =  d               where:
                                                                        "1" = subscripts referring to the first test fire
                                   A e -d     
                                      t

                                                                        "2" = subscripts referring to the second test fire
                                                                        d = maximum distance between the flame detector and the
This relation is solved iteratively for d, the distance at which        fire at which the fire is detected
the detector can detect the design fire.
                                                                        A = the radiating area of the test fire as determined per
B.5.2.5 Correction for Angular Displacement.                                 B.5.2.2.1

B.5.2.5.1 Most flame detectors exhibit a loss of sensitivity as            This relation allows the designer to determine the value of 
the fire is displaced from the optical axis of the detector. This       for detectors that are already installed or for those that were
correction to the detector sensitivity is shown as a polar graph        evaluated for listing before the inclusion of the requirement
in Figure A.17.8.3.2.3.                                                 for the publishing of  appeared in ANSI/FM-3260.

B.5.2.5.2 When the correction for angular displacement is
expressed as a reduction of normalized detection distance, the
correction is made to detection distance (d).

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.               2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-350                                 NATIONAL FIRE ALARM AND SIGNALING CODE

B.5.3 Design of Spark/Ember Detection Systems.

B.5.3.1 Design Fire. Using the process outlined in                                                                   [B.5.3.3b]
Section B.2, determine the fire size (kW or Btu/sec) at which
detection must be achieved.
B.5.3.1.1 The quantification of the fire is generally derived                             S = kP e -d 
                                                                                                 d 2

from the energy investment per unit time sufficient to propa-         where:
gate combustion of the combustible particulate solids in the
fuel stream. Because energy per unit time is power, expressed         S = radiant power reaching the detector (W or Btu/sec) suffi-
in watts, the fire size criterion is generally expressed in watts or  cient to produce alarm response
milliwatts.                                                           k = proportionality constant for the detector
                                                                      P = radiant power from the design fire (W or Btu/sec)
B.5.3.1.2 The radiant emissions, integrated over all wave-              = the extinction coefficient of air at detector operating
lengths, from a non-ideal Planckian radiator is expressed with
the following form of the Stefan­Boltzmann equation:                        wavelengths
                                                                      d = the distance between the design fire and the detector (m2

                                                                            or ft2)
                                                                         Therefore, use the following equation to solve for
              LY P = AT4
N where:                                        [B.5.3.1.2]
O P = radiant power (W or Btu/sec)
                                                                                                                     [B.5.3.3c]
 = emissivity, a material property expressed as a fraction
     between 0 and 1.0                                                                 kPe -d = kP e -d 
                                                                                          d2   d 2
E A = area of radiator (m2 or ft2)
                                                                      To solve for d,
 = Stefan­Boltzmann constant 5.67E-8 W/m2K4
                                                                                                                     [B.5.3.3d]
S T = temperature (K or R)
U B.5.3.1.3 This models the spark or ember as a point source                           d  =    d 2P e -d  1/2
                                                                                                Pe -d     
radiator.                                                                                                 

L B.5.3.2 Fire Environment. Spark/ember detectors are usually

used on pneumatic conveyance system ducts to monitor

A combustible particulate solids as they flow past the detector(s).

This environment puts large concentrations of combustible

{C56A4DC7-64F7-4C8U particulate solids between the fire and the detector. A value for

8-B368-41DE5BD47BC8}  must be computed for the monitored environment. The

ID simplifying assumption that absorbance at visible levels is equal

to or greater than that at infrared wavelengths yields conserva-

IV tive designs and is used.

B.5.3.3 Calculate Detector Response to Design Fire. Because

D the sensitivity of a spark/ember detector is fixed during the

manufacturing process,
              R INS = kPe-d                                              This relation is solved iteratively for d, the distance at which
                                   d2           [B.5.3.3a]            the detector can detect the design fire.
                                                                      B.5.3.4 Correction for Angular Displacement.
O where:                                                              B.5.3.4.1 Most spark/ember detectors exhibit a loss of sensitiv-
FS = radiant power reaching the detector (W or Btu/sec) suffi-        ity as the fire is displaced from the optical axis of the detector.
                                                                      This correction to the detector sensitivity is shown as a polar
                                                                      graph in Figure A.17.8.3.2.3.
                                                                      B.5.3.4.2 When the correction for angular displacement is
                                                                      expressed as a reduction of normalized detection distance, the
                                                                      correction is made to detection distance (d).
                                                                      B.5.3.4.3 When the correction for angular displacement is
                                                                      expressed as a normalized sensitivity (fire size increment), the
                                                                      correction must be made to P prior to calculating response
                                                                      distance (d).
                                                                      B.5.3.5 Corrections for Fuel. Because spark/ember detectors
                                                                      respond to Planckian emission in the near infrared portion of
                                                                      the spectrum, corrections for fuels are rarely necessary.
cient to produce alarm response
k = proportionality constant for the detector
P = radiant power emitted by test spark (W or Btu/sec)                B.6 Computer Fire Models. Several special application
 = extinction coefficient of air at detector operating wave-          computer models are available to assist in the design and analy-
                                                                      sis of both heat detectors (e.g., fixed-temperature, rate-of-rise,
     lengths                                                          sprinklers, fusible links) and smoke detectors. These computer
d = distance between the fire and the detector during the list-       models typically run on personal computers and are available
                                                                      from NIST website http://fire.nist.gov.
     ing fire test (m2 or ft2)

   Because the sensitivity of the detector is constant over the
range of ambients for which it is listed,

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

ANNEX B                                                                                                                             72-351

B.6.1 DETACT -- T2. DETACT -- T2 (DETector ACTuation                            (4) Beyler, C. "A Design Method for Flaming Fire Detec-
                                                                                tion," Fire Technology, Vol. 20, No. 4, Nov. 1984.
-- time squared) calculates the actuation time of heat detectors
(fixed-temperature and rate-of-rise) and sprinklers to user-
specified fires that grow with the square of time. DETACT -- T2                    (5) DiNenno, P., ed. Chapter 31, SFPE Handbook of Fire Protec-
assumes the detector is located in a large compartment with an                  tion Engineering, by R. Schifiliti, Sept. 1988.

unconfined ceiling, where there is no accumulation of hot                       (6) Evans, D. D. and Stroup, D. W. "Methods to Calculate
gases at the ceiling. Thus, heating of the detector is only from                Response Time of Heat and Smoke Detectors Installed Below
the flow of hot gases along the ceiling. Input data include H, 0,               Large Unobstructed Ceilings," (NBSIR 85-3167) (Feb. 1985,
RTI, Ts, S, and . The program calculates the heat release rate                  issued Jul. 1986). National Institute of Standards and Technol-
at detector activation, as well as the time to activation.                      ogy (formerly National Bureau of Standards), Center for Fire
                                                                                Research, Gaithersburg, MD 20889.
B.6.2 DETACT -- QS. DETACT -- QS (DETector ACTuation
   -- quasi-steady) calculates the actuation time of heat detectors                (7) Heskestad, G. "Characterization of Smoke Entry and
   and sprinklers in response to fires that grow according to a                 Response for Products-of-Combustion Detectors" Proceedings,
   user-defined fire. DETACT -- QS assumes the detector is loca-                7th International Conference on Problems of Automatic Fire
                                                                                Detection, Rheinish-Westfalischen Technischen Hochschule
Y ted in a large compartment with unconfined ceilings, where                    Aachen (Mar. 1975).

   there is no accumulation of hot gases at the ceiling. Thus, heat-               (8) Heskestad, G. "Investigation of a New Sprinkler Sensitiv-
                                                                                ity Approval Test: The Plunge Test," FMRC Tech. Report 22485,
L ing of the detector is only from the flow of hot gases along the              Factory Mutual Research Corporation, 1151 Providence Turn-
                                                                                pike, Norwood, MA 02062.
   ceiling. Input data include H, 0, RTI, Ts, the distance of the
                                                                                   (9) Heskestad, G. and Delichatsios, M. A. "The Initial
N detector from the fire's axis, and heat release rates at user-                Convective Flow in Fire: Seventeenth Symposium on Combus-
                                                                                tion," The Combustion Institute, Pittsburgh, PA (1979).
   specified times. The program calculates the heat release rate at
                                                                                   (10) Heskestad, G. and Delichatsios, M. A. "Environments of
O detector activation, the time to activation, and the ceiling jet              Fire Detectors -- Phase 1: Effect of Fire Size, Ceiling Height
                                                                                and Material," Measurements Vol. I (NBS-GCR-77-86), Analysis
   temperature.                                                                 Vol. II (NBS-GCR-77-95). National Technical Information Serv-
                                                                                ice (NTIS), Springfield, VA 22151.
 E DETACT -- QS can also be found in HAZARD I, FIRE-
                                                                                   (11) Heskestad, G. and Delichatsios, M. A. "Update: The
   FORM, FPETOOL. A comprehensive evaluation of DETACT                          Initial Convective Flow in Fire," Fire Safety Journal, Vol. 15,
                                                                                No. 5, 1989.
S QS can be found in the SFPE Engineering Guide: Evaluation of the
                                                                                   (12) International Organization for Standardization, Audible
   Computer Fire Model DETACT QS. This guide provides informa-                  Emergency Evacuation Signal, ISO 8201, 1987.

