U tion on the theoretical basis, mathematical robustness, sensitiv-                (13) Klote, J. and Milke, J. "Principles of Smoke Manage-
                                                                                ment," American Society of Heating, Refrigerating and Air
   ity of output to input, and an evaluation of the predictive                  Conditioning Engineers, Atlanta, GA, 2002.

L ability of the model.                                                            (14) Lawson, J. R., Walton, W. D., and Twilley, W. H. "Fire
A B.6.3 LAVENT. LAVENT (Link Actuated VENT) calculates                          Performance of Furnishings as Measured in the NBS Furniture
                                                                                Calorimeter, Part 1," (NBSIR 83-2787) (Aug. 1983). National
   the actuation time of sprinklers and fusible link-actuated ceil-             Institute of Standards and Technology (formerly National
                                                                                Bureau of Standards), Center for Fire Research, Gaithersburg,
{C56A4DC7-64F7-4C8U ing vents in compartment fires with draft curtains. Inputs  MD 20889.

 8-B368-41DE5BD47BC8} include the ambient temperature, compartment size, thermo-   (15) Morton, B. R., Taylor, Sir Geoffrey, and Turner, J. S.
                                                                                "Turbulent Gravitational Convection from Maintained and
ID physical properties of the ceiling, fire location, size and growth           Instantaneous Sources," Proc. Royal Society A, 234, 1­23, 1956.

   rate, ceiling vent area and location, RTI, and temperature
   rating of the fusible links. Outputs of the model include the

IV temperatures and release times of the links, the areas of the

   vents that have opened, the radial temperature distribution at
   the ceiling, and the temperature and height of the upper layer.

D B.6.4 JET is a single-compartment, two-zone computer model.
IN It has been designed to calculate the centerline temperature of

   the plume, the ceiling jet temperature, and the ceiling jet
   velocity. JET can model ceiling-mounted fusible links, as well as
   link-actuated ceiling vents. JET evolved from the model plat-

R form used for LAVENT and contains many of the same

   features. Some of the major differences between them include

Othe ceiling jet temperature and velocity algorithms, the fusible
Flink algorithm, and the use of a variable radiative fraction. [57]
 B.6.5 References.                                                                 (16) Schifiliti, R. "Use of Fire Plume Theory in the Design
       (1) Alpert, R. "Ceiling Jets," Fire Technology, Aug. 1972.               and Analysis of Fire Detector and Sprinkler Response," Master's
       (2) "Evaluating Unsprinklered Fire Hazards," SFPE Technology             Thesis, Worcester Polytechnic Institute, Center for Firesafety
                                                                                Studies, Worcester, MA, 1986.
   Report 83-2.
       (3) Babrauskas, V., Lawson, J. R., Walton, W. D., and Twilley,              (17) Title 47, Code of Federal Regulations, Communications
                                                                                Act of 1934 Amended.
   W. H. "Upholstered Furniture Heat Release Rates Measured
   with a Furniture Calorimeter," (NBSIR 82-2604) (Dec. 1982).                     (18) Schifiliti, R. and Pucci, W. "Fire Detection Modelling,
   National Institute of Standards and Technology (formerly                     State of the Art," 6 May, 1996 sponsored by the Fire Detection
   National Bureau of Standards), Center for Fire Research,                     Institute, Bloomfield, CT.
   Gaithersburg, MD 20889.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-352        NATIONAL FIRE ALARM AND SIGNALING CODE

(19) Forney, G., Bukowski, R., Davis, W. "Field Modelling:                        (34c) Keski-Rahkonen, "Revisiting Modeling of Fluid Pene-
Effects of Flat Beamed Ceilings on Detector and Sprinkler       tration into Smoke Detectors," AUBE 2001.
Response," Technical Report, Year 1. International Fire Detec-     (34d) Bjoerkman et al. "Determination of Dynamic Model
tion Research Project, Fire Protection Research Foundation,
Quincy, MA. October, 1993.                                      Parameters of Smoke Detectors," Fire Safety Journal, No 37,
                                                                pp. 395­407, 2002.
   (20) Davis, W., Forney, G., Bukowski, R. "Field Modelling:
Simulating the Effect of Sloped Beamed Ceilings on Detector        (34e) Keski-Rahkonen, "A New Model for Time Lag of
and Sprinkler Response," Year 1. International Fire Detection   Smoke Detectors," International Collaborative Project to Evalu-
Research Project Technical Report, Fire Protection Research     ate Fire Models for Nuclear Power Plant Application, Gaithers-
Foundation, Quincy, MA. October, 1994.                          burg, MD May 2002.

   (21) Brozovski, E. "A Preliminary Approach to Siting Smoke                        (35) UL 268, Standard for Smoke Detectors for Fire Alarm Signal-
Detectors Based on Design Fire Size and Detector Aerosol                          ing Systems, Underwriters Laboratories, Inc., Northbrook, IL,
Entry Lag Time," Master's Thesis, Worcester Polytechnic,                          2009.
Worcester, MA, 1989.
                                                                                     (36) Deal, Scott. "Technical Reference Guide for FPEtool
Y (22) Cote, A. NFPA Fire Protection Handbook, 20th edition,                      Version 3.2," NISTIR 5486, National Institute for Standards and
L National Fire Protection Association, Quincy, MA, 2008.                         Technology, U.S. Department of Commerce, Gaithersburg,
N (23) Tewarson, A., "Generation of Heat and Chemical                             MD, Aug. 1994.

Compounds in Fires," SFPE Handbook of Fire Protection Engineer-                      (37) Mowrer, F. W. "Lag Times Associated with Detection
ing, Second Edition, NFPA and SFPE, 1995.                                         and Suppression," Fire Technology, Vol. 26, No. 3, pp. 244­265,
                                                                                  1990.
O (24) Hollman, J. P. Heat Transfer, McGraw-Hill, New York,
                                                                                     (38) Newman, J. S. "Principles for Fire Detection," Fire Tech-
1976.                                                                             nology, Vol. 24, No. 2, pp. 116­127, 1988.

E (25) Custer, R. L. P., and Meacham, B. "Introduction to                            (39) Custer, R., Meacham, B., Wood, C. "Performance Based
S Performance Based Fire Safety," SFPE, 1997.                                     Design Techniques for Detection and Special Suppression
U (26) Schifiliti, R. P., Meacham B., Custer, R. L. P. "Design of                 Applications," Proceedings of the SFPE Engineering Seminars
                                                                                  on Advances in Detection and Suppression Technology, 1994.
Detection Systems," SFPE Handbook of Fire Protection Engineering.
                                                                                     (40) SFPE Engineering Guide to Performance Based Fire Protec-
L (27) Marrion, C. "Correction Factors for the Heat of                            tion, 2nd edition, SFPE, Gaithersburg, MD, 2007.

Combustion in NFPA 72," Appendix B, Fire Protection Engi-                            (41) SFPE Handbook of Fire Protection Engineering, Fifth
                                                                                  Edition, SFPE, Gaithersburg, MD, 2016.
A neering, SFPE, 1998.
{C56A4DC7-64F7-4C8U (28) Marrion, C. "Designing and Analyzing the Response of        (42) Drysdale, Dougal, An Introduction to Fire Dynamics, John
                                                                                  Wiley & Sons, New York, NY, 1998, ISBN 0 471 90613 1, Second
8-B368-41DE5BD47BC8} Detection Systems: An Update to Previous Correlations," 1988.Edition.

ID (29) Custer, R. and Bright, R. "Fire Detection: The State-of-                     (43) Nam S., Donovan L.P. and Kim S.G., Establishing Heat
                                                                                  Detectors Thermal Sensitivity Through Bench Scale Tests; Fire
the-Art," NBS Tech. Note 839, National Bureau of Standards,                       Safety Journal, Volume 39, Number 3, 191­215; April 2004.

IV Washington, 1974.                                                                 (44) Nam S., Thermal Response Coefficient TRC of Heat
   (30) Meacham, Brian J. "Characterization of Smoke from                         Detectors and Its Field Applications, Fire Detection and
                                                                                  Research Applications Symposium, NFPA Research Founda-
D Burning Materials for the Evaluation of Light Scattering-Type                   tion, January 2003.

Smoke Detector Response," MS Thesis, WPI Center for Firesaf-                         (45) Nam S., Performance-Based Heat Detector Spacing,
                                                                                  Interflam 2004, pp. 883­892.
IN ety Studies, Worcester, MA, 1991.
   (31) Delichatsios, M. A. "Categorization of Cable Flammabil-                      (46) Geiman, J. A., "Evaluation of Smoke Detector Response
ity, Detection of Smoldering, and Flaming Cable Fires," Interim                   Estimation Methods," Master of Science Thesis, University of

R Report, Factory Mutual Research Corporation, Norwood, MA,

NP-1630, Nov. 1980.

O (32) Heskestad, G. FMRC Serial Number 21017, Factory
FMutual Research Corp., Norwood, MA, 1974.
   (33) Marrion, C. E. "Lag Time Modeling and Effects of Ceil-  Maryland, College Park, MD, December 2003.
ing Jet Velocity on the Placement of Optical Smoke Detectors,"     (47) Projected Beam Smoke Detectors -- More Than Just a
MS Thesis, WPI Center for Firesafety Studies, Worcester, MA,
1989.                                                           Substitute for Spot Detectors, Fire Protection Engineering,
                                                                Summer 2004, SFPE.
   (34) Kokkala, M. et al. "Measurements of the Characteristic
Lengths of Smoke Detectors," Fire Technology, Vol. 28, No. 2,      (48) Geiman, J. A., and Gottuck, D.T., "Alarm Thresholds for
National Fire Protection Association, Quincy, MA, 1992.         Smoke Detector Modeling," Fire Safety Science -- Proceeding of the
                                                                Seventh International Symposium, 2003, pp. 197­208.
   (34a) Yamauchi et al. "A Calculation Method for Predicting
Heat and Smoke Detector's Response."                               (49) The SFPE Code Official's Guide to Performance-based Design
                                                                Review and Analysis of Buildings, Society of Fire Protection Engi-
   (34b) Cleary et al. "Particulate Entry Lag in Spot Type                        neers, Bethesda, MD, 2004.
Smoke Detectors," IAFSS Proceedings, Boston, MA 2000.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                ANNEX B                                                                            72-353

(50) NFPA 101, Life Safety Code, National Fire Protection  Table B.7 Continued
Association, Quincy, MA, 2009.
                                                                        g = gravitational constant (9.81 m/sec2 or
   (51) NFPA 909, Code for the Protection of Cultural Resource Prop-               32 ft/sec2)
erties -- Museums, Libraries, and Places of Worship, National Fire
Protection Association, Quincy, MA, 2010.                              h = Planck's constant (6.63E-23 joule-sec)
                                                                       H = ceiling height or height above fire (m or ft)
                                                                       Hc = convective heat transfer coefficient
   (52) NFPA 914, Code for Fire Protection of Historic Structures,                   (kW/m2·°C or Btu/ft2·sec·°F)
National Fire Protection Association, Quincy, MA, 2010.

   (53) Performance-based Building Design Concepts, Interna-           Hc = heat of combustion (kJ/mol)
tional Code Council, Washington DC, 2004.                                 hf = flame height (m or ft)
                                                                         Hf = heat of formation (kJ/mol)
   (54) Extreme Event Mitigation In Buildings -- Analysis and             L = characteristic length for a given
   Design, Meacham, National Fire Protection Association, Quincy
   MA, 2006.                                                                             detector design
                                                                             k = detector constant, dimensionless
 Y (55) Geiman, Gottuk, and Milke, "Evaluation of Smoke                     m = mass (kg or lbm)
                                                                            p = positive exponent
   Detector Response Estimation Methods: Optical Density,                   P = radiant power (watts or Btu/sec)
                                                                             q = heat release rate density per unit floor area
L Temperature Rise and Velocity at Alarm," Journal of Fire Protec-
                                                                                        (watts/m2 or Btu/sec·ft2)
   tion Engineering, 2006.                                                  Q = heat release rate (kW or Btu/sec)
                                                                           Qc = convection portion of fire heat release rate (kW
 N (56) Su et al., "Kemano Fire Studies -- Part 1: Response of
O Residential Smoke Alarms," Research Report 108, NRCC, April                           or Btu/sec)
                                                                        Qcond = heat transferred by conduction
   2003.
                                                                                         (kW or Btu/sec)
 E (57) Davis, W., The Zone Model Jet, "A Model for the Predic-         Qconv = heat transferred by convection

   tion of Detector Activation and Gas Temperature in the Pres-                          (kW or Btu/sec)
                                                                           Qd = threshold fire size at which response must occur
S ence of a Smoke Layer," NISTIR 6324, NIST, May 1999.                   Qrad = heat transferred by radiation
      (58) NFPA 72E, Standard for Automatic Fire Detectors, 1984
                                                                                         (kW or Btu/sec)
U edition.                                                              Qtotal = total heat transfer (kW or Btu/sec)
L B.7 Nomenclature. The nomenclature used in Annex B is                  QCR = critical heat release rate (kW or Btu/sec)
                                                                         QDO = design heat release rate (kW or Btu/sec)
   defined in Table B.7.
                                                                          Qm = maximum heat release rate (kW or Btu/sec)
A  Table B.7 Nomenclature                                                  Qp = predicted heat release rate (kW or Btu/sec)
{C56A4DC7-64F7-I4DC8U8-B368-41DE5BD47BC8}  = fire intensity coefficient    QT = threshold heat release rate at response

                          (kW/sec2 or Btu/sec3)                                          (kW or Btu/sec)
             A = area (m2 or ft2)                                            r = radial distance from fire plume axis (m or ft)
                                                                            0 = density of ambient air [kg/m3 or lb/ft3
  IV A0 = g/(CpTa) [m4/(sec2kJ) or ft4/(sec2Btu)]
                                                                                        (1.1 kg/m3)]
            Ar = radiating area (m2 or ft2)                              RTI = response time index (m12sec12 or

  D At = radiating area of test fire                                                     ft12 sec12)
                                                                            S = spacing of detectors or sprinkler heads
             C = specific heat of detector element
                                                                                         (m or ft)
    IN (kJ/kg·°C or Btu/lbm·°F)                                             S = radiant energy
                                                                           tDO = time at which the design objective heat release
              c = speed of light (m/sec or ft/sec)
            Cp = specific heat of air [kJ/(kg K) or Btu/lbm R                           rate (QDO) is reached (seconds)
                                                                           tCR = time at which the critical heat release rate (QCR)
                         (1.040 kJ/kg K)]
                                                                                        is reached (seconds)
  RDm = mass optical density (m2/g or ft2/lb)                                t = time (seconds)
             d = distance between fire and radiant energy­                  tc = critical time -- time at which fire would reach a

 O sensing detector                                                                     heat release rate of 1055 kW (1000 Btu/sec)
F d = distance between fire and detector                                                (seconds)
                                                                            td = time to detector response
    d(Du)/dt = rate of increase of optical density outside the              tg = fire growth time to reach 1055 kW
                         detector                                                       (1000 Btu/sec) (seconds)
                                                                            tr = response time (seconds)
             D = 0.146 + 0.242r/H                                      trespond = time available, or needed, for response to an
           t = change in time (seconds)                                                 alarm condition (seconds)
          T = increase above ambient in temperature of gas

                         surrounding a detector (°C or °F)
           td = increase above ambient in temperature of a

                         detector (°C or °F)
                  = change in reduced gas temperature
          t *
p                                                                      tv = virtual time of origin (seconds)
                                                                       t2f = arrival time of heat front (for p = 2 power law
e = energy (joules or Btu)
f = functional relationship                                                        fire) at a point r/H (seconds)
                                                                                                                                             (continues)
                                (continues)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-354                              NATIONAL FIRE ALARM AND SIGNALING CODE

 Table B.7 Continued                                             Table B.7 Continued

        t*    = reduced arrival time of heat front (for p = 2   uc = critical velocity
         2f   power law fire) at a point r/H (seconds)               = reduced gas velocity

              = reduced time                                    U*
                                                                    p

        t*                                                      V = velocity of smoke at detector
         p

        T = temperature (°C or °F)                              wf = flame width (m or ft)
        Ta = ambient temperature (°C or °F)                     Y = defined in equation B.27
        Tc = plume centerline temperature (°C or °F)            z = height above top of fuel package involved (m or
        Td = detector temperature (°C or °F)                           ft)
        Tg = temperature of fire gases (°C or °F)                = wavelength (microns)
        Ts = rated operating temperature of a detector or       Zm = maximum height of smoke rise above fire
                                                                            surface (m or ft)
                                                                 = detector time constant mc/HcA (seconds)
                                                                0 = detector time constant measured at reference

                                                                            velocity u0 (seconds)
                                                                 = emissivity, a material property expressed as a

                                                                            fraction between 0 and 1.0
                   sprinkler (°C or °F)            (continues)
      u0 = instantaneous velocity of fire gases

                    (m/sec or ft/sec)

F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDEE5BOD4N7BLCY8} u = velocity(m/secorft/sec)

2019 Edition                  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                             ANNEX C                                                                                           72-355

Annex C System Performance and Design Guide                                                    to building security and operating personnel, supervisory and
                                                                                               management personnel, and building occupants. Consider the
This annex is not a part of the requirements of this NFPA document                             need for predetermined messages, single- or multiple-channel
but is included for informational purposes only.                                               communications systems, and coordination of communications

C.1 Scope. The requirements of the protected premises chap-                                    system coverage and zoning with building subdivisions, includ-
ter (Chapter 23) provide for minimum levels of protection for                                  ing smoke compartments and automatic suppression system
fire alarm systems to protect life and property, regardless of the                             coverage and zoning. Consider the need for multiple languages
building characteristics, contents, or use. This System Perform-                               in emergency communications.
   ance and Design Guide provides additional considerations for
   users of the NFAC when planning, designing, and installing                                  C.2.2.1.3 Evacuation/Relocation. Determine the extent to
   protected premises fire alarm systems for buildings that might                              which the emergency egress plan is based on total evacuation,
   be unusual in scale, mission, use, symbolism, or other critical or                          relocation and partial evacuation, areas of rescue assistance
   high-profile characteristics.                                                               and/or defending in place.
                                                                                               C.2.2.1.4 Survivability. Consider means to harden the fire
      This guidance suggests potential system characteristics to                               notification circuits/paths to attack by fire for a period of time
   enhanced system performance for protection of life, mission,                                necessary to notify building operating personnel and occupants
                                                                                               of a fire emergency and/or provide instructions if appropriate.
Y and property in high-profile and other critical buildings,                                   C.2.2.1.5 Control. Fire alarm system control units can be
L including signaling path integrity, redundancies, survivability,                             arranged to actuate other building systems and to condition
                                                                                               passive fire barriers to enhance fire safety in the building.
   backup fire control stations, nonerasable logs, multiple infor-                             C.2.2.1.6 Building Systems. Consider activation or release of
                                                                                               building systems and elements including, but not limited to,
N mation stations, and the benefits of networked and peer-to-                                  closing fire/smoke doors and dampers, recall of elevators,
                                                                                               unlocking stairway doors, activating smoke control systems and
   peer configurations.                                                                        or shut-down fans to prevent recirculation of smoke.
                                                                                               C.2.2.1.7 Fire Scene Operations. Compartmentation, water
O C.2 Building Scale. The size of a building to be protected                                   supply, fire fighter access, and communication links are impor-
                                                                                               tant for manual fire-fighting operations. Fire alarm system
   influences fire alarm system operating characteristics, control                             monitoring, reporting, display, and control functions that
                                                                                               enhance the maintenance and operation of these elements that
E functions, circuit integrity, annunciation, and other factors for                            enhance fire scene operations should be considered in the
                                                                                               design, installation, and maintenance of protected premises
   protection of life, property, or the mission of the building.                               fire alarm systems. An example would be a flashing visual notifi-
                                                                                               cation appliance over the fire department connection.
S C.2.1 Fire Service Response Location(s).                                                     C.2.2.2 External Response.
U C.2.1.1 Location(s). Determine the fire service response loca-                               C.2.2.2.1 Resources Available. Determine the availability and
                                                                                               responsibility of fire service resources. An example of the use
   tion(s) by inquiry to the responding fire department (and                                   of this information might be determining how to stage evacua-
                                                                                               tion.
L building operating personnel, if appropriate).                                               C.2.2.2.2 Time Required. Consider the time required for fire
                                                                                               service response to the building. Consider travel time at various
   C.2.1.2 Quantity. The fire service might desire more than one                               times of day and seasons of year.
                                                                                               C.2.2.2.3 Notification. Determine one or more acceptable
A response location. Building operators might desire redundan-                                 means of automatic and manual notification of the fire service
                                                                                               to initiate response to the building. Consider the extent of
   cies for security or operations under emergency conditions.                                 information that might be transmitted to the responding fire

{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} C.2.1.3 Functions. The primary response location is the
ID normally expected location of the fire command center (FCC).

   In general, the fire command center provides information and

IV control functions for the entire building. One or more redun-

   dant or abbreviated fire command centers might be desired for
   security or operations under emergency conditions.

D C.2.1.3.1 Information. Nonprimary response locations might

   be intended to provide annunciation equipment to provide

IN information for the entire building, or for a portion of the

   building associated with the response location.
   C.2.1.3.2 Control. Nonprimary response locations might be

R intended to provide a partial or complete fire command center

   to provide control functions for the entire building, or for a

FOportion of the building associated with the response location.
C.2.2 System Operational Characteristics.                                                      service to enhance response to the building and to provide
                                                                                               incident information prior to its arrival.
C.2.2.1 On-Premises Response. Determine an emergency
response plan considering the requirements of NFAC, local                                      C.2.2.2.4 Evacuation/Relocation. Consider system opera-
codes and regulations, the availability and responsibility of                                  tional characteristics that might enhance coordination of
building operating personnel, and the mobility of occupants.                                   control and direction to building operating personnel and
                                                                                               occupants. Consider means of control and shift in control of
C.2.2.1.1 Investigation. Building security or operating person-                                evacuation or relocation direction from building operating
nel should investigate every alarm signal, and the emergency                                   personnel to fire service command.
response plan might include investigation of initial alarm
signals prior to activating a general alarm or the evacuation or                               C.2.2.2.5 Knowledge of Premises. Harmonize system operat-
relocation of occupants.                                                                       ing characteristics to pre-incident planning with fire service
                                                                                               and building operating and security personnel.
C.2.2.1.2 Communication. Determine appropriate methods
to provide alarm information, and instructions when required,

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                                2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-356        NATIONAL FIRE ALARM AND SIGNALING CODE

C.2.2.2.6 Communications and Control. Provide for fire-              exists. Caution is recommended to secure system history logs
fighter communications through dedicated two-way fire-fighter        when system software changes are made.
communication systems, or consider a means to provide
enhanced operation of fire service radio communications in           C.4.2 Network Configuration. Systems that use digital means
the protected premises.                                              to transfer signal information might provide benefits in econ-
                                                                     omy of installation and distribution of information to multiple
C.3 Premises Mission/Use/Property Protection. The loss of            locations to enable rigorous alarm processing and response.
use or mission of a facility to the effects of accidental fire can   Transmission of digital alarm information to remote locations
have a very significant impact on the community or organiza-         might assist responding personnel by providing incident infor-
tion served by the facility. In such a case, it is appropriate to    mation prior to arrival at the location of the fire.
enhance functional characteristics of the protected premises
system. Considerations include the following:                        C.4.3 Peer to Peer Data Communication. Systems that dupli-
                                                                     cate the operating and history data bases in multiple network
(1) Criticality/Mission Continuity                                   control units provide redundant monitoring and control points
       (a) Community -- Loss of operations of the facility           on a system that can enhance the reliability of the system and
              might affect the community beyond the facility.        the operation of the system during emergency or degraded
                                                                     conditions.
  Y Consider the sensitivity of fire detection and the
  L effectiveness of alarm processing, emergency                                          Annex D Speech Intelligibility
                                                                     This annex is not a part of the requirements of this NFPA document
              response, and fire suppression to minimize effects     but is included for informational purposes only.

  N on the community served due to facility impairment                  Users of Annex D should refer back to the text of NFPA 72
                                                                     to familiarize themselves with the specific requirements for the
              by fire.                                               planning, design, installation, and testing of voice communica-
       (b) Operations                                                tion systems.
                                                                     D.1 Introduction.
  O 1. On-premises -- Fire might result in business                  D.1.1 This annex is intended to provide guidance on the plan-
                      interruption or reduced effectiveness.         ning, design, installation, and testing of voice communication
                                                                     systems. The majority of this annex contains recommendations
  E 2. Elsewhere -- Services provided by the facility                for testing of the intelligibility of voice systems.
                      to remote locations might cease or be          D.1.2 As with most systems, proper system performance is
    S reduced.                                                       related to good planning, design, installation, and mainte-
(2) Life Safety                                                      nance. Similarly, test results are a valuable feedback mechanism
                                                                     for persons planning, designing, and installing systems.
 U (a) Evacuation/Relocation -- Size, distribution, and              D.1.3 This annex describes when, where, and how to test for
  L mobility of the occupant population should be                    speech intelligibility. It is also not the intent of this test proto-
                                                                     col to describe how to interpret results or how to correct
              considered with knowledge of facility emergency        systems or environments that contribute to poor speech intelli-
                                                                     gibility.
  A planning and availability of emergency response                  D.1.4 For occupancies that do not yet exist, the designer
                                                                     should have an understanding of the acoustic characteristics of
              resources to determine the extent to which people      the architectural design, as well as the acoustic performance
                                                                     properties of available loudspeakers. Architecturally, this
{C56A4DC7-64F7-4C8U movement might be managed during a fire inci-    includes the physical size and shape of the space, as well as the
     8-B368-41DE5BD47BC8} dent.                                      acoustic properties of the walls, floors, ceilings, and interior
                                                                     furnishings. A proper design analysis can sometimes reveal that
 ID (b) Defend-In-Place -- A protected premises system               an intelligible system is not achievable unless some features of
              might be used to actuate facility fire safety elements
              necessary to defend occupants in place or to
  IV enhance rescue assistance.
(3) Property

 D (a) Value -- Cost, availability, and time required to rees-
              tablish facility contents should be considered when
  IN determining the sensitivity of fire detection and the
              effectiveness of alarm processing, emergency
              response, and fire suppression.
       (b) Replacement -- Availability and time required to

  Rreplace damaged facility contents should be consid-

              ered when determining the sensitivity of fire detec-

  Otion and the effectiveness of alarm processing
F emergency response and fire suppression.
(c) Redundancy -- Duplication of facility contents in                the architectural design are changed. The designer should be
              separate locations might reduce the need for sensi-
              tivity of fire detection or other property protection  prepared to defend such conclusions and, if necessary, refuse
              system capabilities.                                   to certify the installation of such a system. While "hand calcula-
                                                                     tions" and experience work well for simpler installations, more
                                                                     complex designs are frequently better and more cost-effectively
C.4 Protected Premises Signaling System Features.                    analyzed using one of a number of readily available computer-

C.4.1 Event Logs. Computer processor­based systems are               based design programs.
capable of assembling logs of system events by date and time,
including alarm history. Such logs are an important resource in      D.1.5 The designer and the authority having jurisdiction
assessing system performance or malfunctions and in under-           should both be aware that the acoustic performance parame-
standing or reconstructing a fire event after the fact. It is        ters of the chosen loudspeakers, as well as their placement in
imperative that such logs are preserved and protected against        the structure, play a major role in determining how many appli-
deletion until it is affirmed that no further need for a log         ances are necessary for adequate intelligibility. The numerical
                                                                     count of appliances for a given design and protected space

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

          ANNEX D                                                                                                72-357

cannot, by itself, be used to determine the adequacy of the             considered a separate ADS. Physical characteristics such as a
design. Sometimes, the acoustic problems of certain placement           change in ceiling height of more than 20 percent or change in
constraints can be satisfactorily overcome through the careful          acoustical finish, such as carpet in one area and tile in another,
selection of loudspeakers with the requisite performance char-          would require those areas to be treated as separate ADSs. In
acteristics, rather than by increasing their number.                    larger areas there might be noise sources that require a section
D.2 Fundamentals of Test Protocol.                                      to be treated as a separate ADS. Any significant change in ambi-
D.2.1 Measurement Method.                                               ent sound pressure level or frequency might necessitate an area
                                                                        be considered a separate ADS.

D.2.1.1 STI/STIPA.                                                              D.2.3.1.4 In areas of 85 dBA or greater ambient sound pres-
D.2.1.1.1 Where the method for measuring speech intelligibil-                   sure level, meeting the pass/fail criteria for intelligibility might
ity is the Speech Transmission Index (STI), this test protocol                  not be possible and other means of communication might be
                                                                                necessary. So, for example, the space immediately surrounding
   should be followed.                                                          a printing press or other high noise machine might be designa-
   D.2.1.1.2 There are several methods that measure the STI.                    ted as a separate ADS and the design might call for some form
                                                                                of effective notification but not necessarily require the ability to
Y One method common to the emergency communications                             have intelligible voice communication. The aisles or operator's
                                                                                control stations might be separate ADSs where intelligible voice
   system industry uses a test signal referred to as STIPA -- STI-              communication might be desired.
                                                                                D.2.3.1.5 Significant differences in furnishings, for example,
L Public Address.                                                               an area with tables, desks, or low dividers adjacent to an area
N D.2.1.2 Other Methods. Where the method for measuring                         with high shelving, would require separate consideration. The
                                                                                entire desk area could be a single acoustic zone whereas each
   speech intelligibility is the Phonetically Balanced Word test                area between shelving could be a unique zone. Essentially, any
                                                                                noteworthy change in the acoustical environment within an
O (PB), Modified Rhyme Test (MRT), or Speech Intelligibility                    area will mandate consideration of that portion of the area to
                                                                                be treated as an acoustic zone. Hallways and stairwells will typi-
   Index (SII) method, the same methods for determining meas-                   cally be considered as individual acoustic zones.
   urement locations should be used.                                            D.2.3.1.6 Spaces confined by walls with carpeting and acousti-
                                                                                cal ceilings can be deemed to be one ADS. An ADS should be
E D.2.2 References.                                                             an area of consistent size and material. A change of materials
S D.2.2.1 IEC 60268-16, Sound system equipment -- Part 16: Objec-               from carpet to hard tile, the existence of sound sources such as
                                                                                decorative waterfalls, large expanses of glass, and changes in
   tive rating of speech intelligibility by speech transmission index, Inter-   ceiling height are all factors that might separate one ADS from
                                                                                another.
U national Electrotechnical Commission, Geneva, Switz., 22 May                  D.2.3.1.7 Each ADS might require different components and
                                                                                design features to achieve intelligible voice communication.
   2003.                                                                        For example, two ADSs with similar acoustical treatments and
                                                                                noise levels might have different ceiling heights. The ADS with
L D.2.2.2 ISO 7240-19, Fire Detection and Alarm Systems -- Part 19:             the lower ceiling height might require more ceiling-mounted
A Design, Installation, Commissioning and Service of Sound Systems for          loudspeakers to ensure that all listeners are in a direct sound
                                                                                field. See Figure D.2.3.1.7. Other ADSs might benefit from the
   Emergency Purposes, International Organization for Standardiza-              use of alternate loudspeaker technologies such as line arrays to
                                                                                achieve intelligibility.
{C56A4DC7-64F7-4C8U tion, Geneva, Switz., 1st edition, 15 Aug 2007.             D.2.3.1.8 An ADS that differs from another because of the
ID 8-B368-41DE5BD47BC8} D.2.2.3 NEMA Standards Publication SB 50-2008, Emergencyfrequency and level of ambient sound pressure level might
                                                                                require the use of loudspeakers and system components that
   Communications Audio Intelligibility Applications Guide, National            have a wider frequency bandwidth than conventional emer-
   Electrical Manufacturers Association, Rosslyn VA, 2008.                      gency communications equipment. However, designers should

IV D.2.3 Terminology.

   D.2.3.1 Acoustically Distinguishable Space (ADS).

D D.2.3.1.1 An acoustically distinguishable space (ADS) can be
IN an emergency communication system notification zone, or

   subdivision thereof, that can be an enclosed or otherwise physi-
   cally defined space, or that can be distinguished from other
   spaces because of different acoustical, environmental, or use

R characteristics such as reverberation time and ambient sound

   pressure level. The ADS might have acoustical design features

Othat are conducive for voice intelligibility, or it might be a space
Fwhere voice intelligibility could be difficult or impossible to
achieve.                                                                        not use higher bandwidth loudspeakers in all locations unless

D.2.3.1.2 All parts of a building or area intended to have occu-                needed to overcome certain acoustic and ambient conditions.
pant notification are subdivided into ADSs as defined. Some                     This is because the higher bandwidth appliance will require
ADSs might be designated to have voice communications capa-                     more energy to perform properly. This increases amplifier and
bility and require that those communications be intelligible.                   wire size and power supply requirements.

Other spaces might not require voice intelligibility or might                   D.2.3.1.9 In some spaces it might be impractical to achieve
not be capable of reliable voice intelligibility. Each is still refer-
red to as an ADS.                                                               intelligibility, and in such a case alternatives to voice evacuation
                                                                                might be required within such areas.

D.2.3.1.3 In smaller areas, such as those under 400 ft2 (40 m2),                D.2.3.1.10 There might be some areas of a facility where there
walls alone will define the ADS. In larger areas, other factors                 are several spaces of the same approximate size and with the
might have to be considered. In spaces that might be subdivi-                   same acoustic properties. For example, there might be an
ded by temporary or movable partitions, such as ballrooms and                   office space with multiple individual offices, each with one
meeting rooms, each individual configuration should be

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-358                                     NATIONAL FIRE ALARM AND SIGNALING CODE

              71.5 ft (21.8 m)                                                                                     15 ft (4.6 m)
                                                            8.5 ft (2.6 m)
                                                                 45.5 ft (13.9 m)

                                           117 ft (35.7 m)

Y loudspeaker. If one or two are satisfactorily tested, there is noFIGURE D.2.3.1.7 Illustration Demonstrating Effect of Ceiling Height. (Source: R. P. Schifiliti
L need to test all of them for speech intelligibility.Associates, Inc.)
N D.2.3.2 Audibility Test. Measurement of the sound pressure
                                                                                  D.2.4.2 Speech intelligibility is not a physical quantity like
level of a tone signal in accordance with the requirements of                     meters, feet, amperes, volts, or even decibels. It is a benchmark
                                                                                  of the degree to which we understand spoken language, and as
O NFPA 72.                                                                        such is a complex phenomenon affected by many variables
                                                                                  (Ref: Jacob, K. & Tyson, T., "Computer-Based Prediction of
D.2.3.3 Intelligibility Test. A test method used to predict how                   Speech Intelligibility for Mass Notification Systems," SUPDET
                                                                                  2008, Fire Protection Research Foundation, Mar 2008). There
E well speech is understood by a listener.                                        are two basic categories of intelligibility testing: (1) subject
S D.2.3.4 Occupied Ambient Sound Pressure Level. The period                       (human) based testing and (2) instrument based test methods.
                                                                                  Test methods that use human subjects are only statistical
of time when the building involved in the test is occupied and                    predictions of how well speech might be understood at any
                                                                                  other time for any other group of listeners. Several subject
U is reasonably close to having maximum background noise. For                     based test methods have been extensively researched, tested for
                                                                                  reliability, and standardized. Examples include the Phonetically
example, this might involve the operation of HVAC equipment,                      Balanced (PB) word scores (256 words or 1000 words) and
an industrial process, or a maximum number of occupants                           Modified Rhyme Test (MRT). (Ref: ANSI S3.2-1989 revised
                                                                                  2009, "Method for Measuring the Intelligibility of Speech over
L such as might occur in a place of public assembly.                              Communication Systems." Ref: ISO/TR 4870, "Acoustics --
A D.2.3.5 STI or STIPA Test Signal.                                               The Construction and Calibration of Speech Intelligibility
{C56A4DC7-64F7-4C8U D.2.3.5.1 A special audio signal that is played over the emer-Tests").
                                                                                  D.2.4.3 Subject based test methods can gauge how much of
8-B368-41DE5BD47BC8} gency communications system being tested.                    the spoken information is correctly understood by a person or
                                                                                  group of persons for that particular test. When properly done,
ID D.2.3.5.2 Instruments that measure STI using a STIPA signal                    that resulting value is a prediction of how much of the spoken
                                                                                  word will be correctly understood by others at some other time.
use a special signal that consists of signals in seven octave                     Therefore, the results of speech intelligibility testing are usually
                                                                                  described as predictions, not measurements. However, most
IV bands. The sound in each octave band is modulated using two                    users of the instruments refer to the results as measurements,
                                                                                  not as predictions. Since the use of portable instruments is the
(separate) modulation frequencies. The STI and STIPA have                         more common method in the alarm and emergency communi-
been standardized in IEC 60268. However, at the present time,                     cations industries, in this document the results will be referred
                                                                                  to as measurements to avoid confusion. However, in scientific
D the implementation of the measurement software and correla-                     and general acoustic literature, readers can see the measured
                                                                                  values correctly referred to as predictions.
tions with the test signal can differ between instrument manu-

IN facturers. Therefore, until there is further standardization, only

the test signal recommended by the instrument manufacturer
should be used with their instrument. Although the STIPA test
signals can sound similar, there might be speed or other differ-

R ences that affect results if one manufacturer's test signal is used

with another manufacturer's instrument.

O D.2.3.6 Talkbox. An instrument usually consisting of a high
Fquality audio loudspeaker and a CD player or other method
used to play an STI or STIPA test signal.                                         D.2.4.4 Several instrument based methods for predicting
                                                                                  speech intelligibility have been extensively researched and
D.2.3.7 Unoccupied Ambient Sound Pressure Level. The                              tested for accuracy and repeatability, and the methods have
period of time when the primary occupants of the facility are                     been standardized, most notably the Speech Intelligibility
not present, or when ambient sound pressure level is not at its                   Index (SII) (formerly the Articulation Index, AI), Speech
highest level.                                                                    Transmission Index (STI), and Speech Transmission Index for

D.2.4 Acceptability Criteria.                                                     Public Address (STIPA) (Ref: IEC 60268-16, "Sound system
                                                                                  equipment -- Part 16: Objective rating of speech intelligibility
D.2.4.1 The intelligibility of an emergency communication                         by speech transmission index", 2003. Ref: ANSI/ASA S3.5,
system is considered acceptable if at least 90 percent of the                     "American National Standard Methods for Calculation of the
measurement locations within each ADS have a measured STI
of not less than 0.45 (0.65 CIS) and an average STI of not less                   Speech Intelligibility Index", 1997). Accuracy is how close the
                                                                                  meter corresponds to actual human test results. Thus, even
than 0.50 STI (0.70 CIS).

2019 Edition                   Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

ANNEX D                                                                                                          72-359

though an instrument is used, the results are subjective in that                     standpoint, the space around a loud machine might be one
they correlate with how humans perceive the quality of speech.      ADS while the rest of the room is a separate ADS. The ADS
                                                                    surrounding the machine might be designed to have some
D.2.4.5 Each of the established methods for measuring speech        form of occupant notification but not to have intelligible voice
intelligibility has its own scale. The Common Intelligibility       communications. This type of ADS designation permits the
Scale (CIS) was developed in 1995 to show the relationship          remainder of the room to be scored without being penalized by
between the different methods and to permit codes and stand-        the fact that intelligible communication near some loud sound
ards to require a certain level of performance while permitting     sources might not be possible.
any of the accepted measurement methods to be employed
(Ref: Barnett, P.W. and Knight, A.D., "The Common Intelligi-                         D.2.4.11 The intelligibility performance requirement cited
bility Scale," Proceedings of the Institute of Acoustics, Vol. 17,                   herein intentionally uses two decimal points. Portable instru-
Part 7, 1995). The Speech Transmission Index (STI) is widely        ments that use the STIPA method for measuring the Speech
used and has been implemented in portable equipment using a                          Transmission Index (STI) generally have a precision on the
   modified method called STIPA (STI Public Address). For this                       order of 0.02 to 0.03 (Ref: Sander J. van Wijngaarden and Jan
   reason, the performance metrics cited in this document use                        A. Verhave, Past Present and Future of the Speech Transmis-
   units of STI with units of CIS in parentheses. The relationship                   sion Index, Chapter 9, Measurement and Prediction of Speech
                                                                                     Intelligibility in Traffic Tunnels Using the STI, p113, TNO
Y between the two is: CIS = 1+log (STI). Relationships between                       Human Factors, The Netherlands, 2002). Other methods that
L other methods can be found in the literature (Ref: IEC 60849,                      measure STI can have a greater measurement precision. Other
                                                                                     measurement methods, such as Modified Rhyme Test (MRT),
   Annex B, Sound Systems for Emergency Purposes, Feb 1998).                         Phonetically Balanced Word (PB) lists, and Speech Intelligibil-
                                                                                     ity Index (SII), also have levels of precision in the hundredths
N D.2.4.6 If an ADS is small enough to only require one meas-                        when properly conducted and scored. However, there might be
                                                                                     slight variations in measured values between any two meters or
   urement location (see D.3.7 for the recommendation for meas-                      between any two persons taking measurements with the same
                                                                                     instrument, or between any two listener panels when using
O urement point spacing), the result should be 0.50 STI                              subject based test methods. This is true for any measurement
                                                                                     method or instrument, including simple scales for measuring
   (0.70 CIS) or more for the ADS to pass the requirement for                        length or mass.
                                                                                     D.2.4.12 Measurements should be made and recorded using
E speech intelligibility. This is based on the requirement for an                    two decimal places. Averages can be calculated to three deci-
                                                                                     mal points and rounded. The calculated average value should
   average of 0.50 STI (0.70 CIS) or more in that ADS. Therefore,                    be rounded to the nearest five-hundredths (0.05) to reflect
                                                                                     possible measurement errors and the intent of the requirement
S a single measurement of 0.45 STI (0.65 CIS) would not be                           (Ref: Mapp, P., "Systematic & Common Errors in Sound System
                                                                                     STI and Intelligibility Measurements," Convention Paper 6271,
   considered acceptable, because that one measurement would                         Audio Engineering Society, 117th Convention, San Fran, CA,
                                                                                     28­31 Oct 2004. Ref: Peter Mapp, Past Present and Future of
U be below the minimum required average of 0.50 STI (0.70 CIS)                       the Speech Transmission Index, Chapter 8, Practical Applica-
                                                                                     tion of STI to Assessing Public Address and Emergency Sound
   in that ADS.                                                                      Systems, TNO Human Factors, The Netherlands, 2002). For
                                                                                     example, averages of 0.47­0.525 STI would all be rounded to
L D.2.4.7 If the value at that one measurement location were                         report an average of 0.50 STI (0.70 CIS). The minimum value
                                                                                     permitted for all but 10 percent of the measurement locations
   less than 0.50 STI (0.70 CIS), additional measurements could                      in an ADS should be 0.45 STI (0.65 CIS) or greater. For exam-
                                                                                     ple, values of 0.44 STI are below the minimum; they are not
A be taken at that same single measurement location. As with                         rounded up to 0.45 STI.
                                                                                     D.2.5 Limitations of Test Method.
   simple sound pressure level measurements, intelligibility meas-                   D.2.5.1 Equipment designed in accordance with UL 864 and
                                                                                     fire alarm loudspeakers designed in accordance with UL 1480
{C56A4DC7-64F7-4C8U urements at any point will vary. If the average of all the meas- are only tested for and only required to produce frequencies of
                                                                                     400 to 4000 Hz. Speech, however, includes a wider range of
 8-B368-41DE5BD47BC8} urements at that location were 0.50 STI (0.70 CIS) or more, thefrequencies. Speech intelligibility measurements using STI and
                                                                                     STIPA include octave band measurements that range from
ID ADS would pass the requirement for speech intelligibility.

 D.2.4.8 Some ADSs might require multiple measurement

IV points due to their larger size. (See D.3.7 for the recommenda-

   tion for measurement point spacing.) However, even in a small

D ADS where one measurement point would be permitted, a

   designer might intend that multiple measurements be made

IN because of conditions that might result in specific points

   having intelligibility scores below the minimum. Where an ADS
   has multiple measurement locations, the requirement is that at
   least 90 percent of the measurement locations have values not

R less than 0.45 STI (0.65 CIS) and that all measurement points

   average to 0.50 STI (0.70 CIS) or greater.

OD.2.4.9 The use of an average intelligibility score as a part of
Fthe requirement permits a wider range of measured values

   within an ADS than would a simple minimum requirement. A
   range of permitted values is not appropriate since there is no
   need for an upper limit for intelligibility -- prefect intelligibil-
   ity is certainly acceptable.

 D.2.4.10 The requirement that only 90 percent of the meas-                          125 Hz to 8000 Hz. STI results are most dependent on the
   ured points in the ADS meet the minimum and that the aver-                        2000, 1000, 500, and 4000 Hz octave bands (in order of weight-
                                                                                     ing) and to a lesser extent the 8000 and 250 Hz octave bands
age for the entire ADS be 0.50 STI (0.70 CIS) or greater                             and to an even lesser extent, the 125 Hz band (again, in order
recognizes that in any space, with any system and any set of                         of weighting).
acoustic conditions, there can be points where the intelligibility
score might be below the minimum. See also the discussion in
D.2.3.1 on the definition of an ADS and how some ADSs might                          D.2.5.2 While the lower and higher octave bands in STI calcu-
be designated to not require speech intelligibility at all. For                      lations are weighted much less than the others, under certain
example, in a room that is otherwise similar from an acoustics                       acoustic conditions, systems that do not produce the highs and
                                                                                     the lows can produce speech intelligibility that is less than

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-360                               NATIONAL FIRE ALARM AND SIGNALING CODE

desired. This does not imply that all systems should use equip-      tions system design and installation, system equipment supplier
ment capable of greater bandwidth sound reproduction. While                                           and/or manufacturer, and the authority having jurisdiction.
the larger frequency response will probably sound better and
be more intelligible to a listener, it might not be necessary for                                     D.3 Pre-Planning.

the minimum desired performance. The use of equipment                                                 D.3.1 Facility Occupancy and Use.
with higher bandwidth will require an increase in power
supplies, amplifiers, and wire sizes to drive the loudspeaker                                         D.3.1.1 Occupancy/Use Types. Prior to testing, the pre-
                                                                                                      planning effort should identify the occupancy or use type to
appliances.                                                                                           better minimize disruption to the facility occupants during the

D.2.5.3 Areas of high ambient sound pressure levels ("noise")                                         test.
might be incapable of meeting the acceptability criteria in
D.2.4.                                                                                                D.3.1.2 Normal Operational Time Periods. Prior to testing,
                                                                                                      pre-planning efforts should identify the operational time peri-
 D.2.5.4 In areas where the ambient sound pressure level                                              ods when the occupied ambient sound pressure level and the
   exceeds 90 dBA, satisfactory speech intelligibility is difficult to                                unoccupied ambient sound pressure level are most likely to
   achieve with conventional communications equipment and                                             occur.
                                                                                                      D.3.1.3 Testing Before Building Furnishing Completion. It
Y design practice. A better system design might include alternate                                     might be necessary to perform testing to permit partial use
                                                                                                      before the building is in its final acoustic configuration. The
   communications methods, such as signs and displays, or might                                       results of intelligibility testing at this stage can differ from the
                                                                                                      final performance of the system. It might be necessary to work
L involve providing occupant notification but not voice alarm                                         with the authority having jurisdiction to develop a testing plan.
                                                                                                      For example, until acoustical treatments such as carpeting, ceil-
   communication at that location.                                                                    ing tiles, and other furnishings are in place, the system can be
                                                                                                      partially tested to meet audibility requirements but not necessa-
N D.2.5.5 Impulse sounds made during measurements can                                                 rily intelligibility requirements. Other test plans or mitigating
O impact measurement accuracy or cause instrument error.                                              procedures might be permitted.
                                                                                                      D.3.1.4 Facility Construction and Condition. Construction in
   D.2.5.6 Impulse sounds such as accidentally tapping the meter                                      the facility to be tested should be completed for areas that will
                                                                                                      be subject to intelligibility testing. This specifically requires that
E microphone, or a nearby door slamming can cause a measure-                                          the command center and all locations of system microphones
                                                                                                      to be tested should be completed. Any location of remote
   ment error. Some meters will display an error message. If an                                       system microphones not tested during this time should be
                                                                                                      noted, and said locations should be fully tested with positive
S impulse sound occurs during the measurement, consider                                               results within 90 days of area occupancy or as required by the
                                                                                                      authority having jurisdiction. Also, all building systems such as
   taking another measurement to check the results. This process                                      environmental conditioning systems should be completed and
                                                                                                      operational, as they both produce noise and provide acoustic
U is analogous to ignoring temporary sound sources, as permitted                                      noise travel paths. In addition, all floor treatments and any
                                                                                                      acoustical wall or ceiling treatments should be in place.
   by NFPA 72 when taking sound pressure level measurements.                                          D.3.1.5 System Under Test Status. The system under test
                                                                                                      should be completed for all areas where intelligibility testing
L D.2.5.7 Natural variation in ambient sound pressure level                                           will be done.
                                                                                                      D.3.1.6 System Under Test Power. System under test should
   levels can affect the results.                                                                     be on permanent primary power source as defined in NFPA 72.
                                                                                                      D.3.1.7 System Under Test Secondary Power. Secondary
A D.2.6 General Requirements.                                                                         power, where required and/or provided for the system under
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} D.2.6.1 The qualified staff should be identified on the systemtest, should be fully functional. If batteries are used for this
ID design documents. Acceptable evidence of qualifications or                                         purpose, batteries should be fully charged for a minimum of

   certification should be provided when requested by the author-
   ity having jurisdiction. Qualified personnel should include, but

IV not be limited to, one or more of the following:

   (1) Personnel who are factory trained and certified for fire

  D alarm system design of the specific type and brand of

           system addressed by this test protocol

IN (2) Personnel who are certified by a nationally recognized
           certification organization acceptable to the authority
           having jurisdiction
   (3) Personnel who are registered, licensed, or certified by a

  R state or local authority
O D.2.6.2 All necessary precautions should be taken with the

   facility owner to work with appropriately qualified staff when

Fhandling or performing any function with the emergency
communications system control unit.                                                                   48 hours prior to the commencement of any testing.

   D.2.6.3 Testing impairment and record keeping requirements                                         D.3.2 Emergency Communications Equipment.
   of NFPA 72, Chapter 14 should apply.                                                               D.3.2.1 As discussed in D.2.3.1, not all ADSs will require or be
   D.2.6.4 Test measurements and other documentation should                                           capable of intelligible voice communications. It is the design-
   be maintained as required by the authority having jurisdiction.                                    er's job to define areas that will have voice communication
   D.2.6.5 Impairment management procedures of NFPA 72,                                               versus those that might have tone-only signaling, as well as
   Section 10.21 should be followed.                                                                  which spaces will have visual notification appliances (strobes),
 D.2.6.6 Test Participants. The test participants should include                                      textual signage, or other forms of notification and/or commu-
   representatives of the following: building owners, the organiza-                                   nication. This document intends that "notification" mean any
   tions responsible for the fire alarm or emergency communica-                                       form of notification, not just voice communication, whether
                                                                                                      audible, visual, or using some other human sense.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                      ANNEX D                                                                                        72-361

D.3.2.2 There might be applications where not all spaces will                         D.3.2.5.1.5 Place the system under test into manual paging
require intelligible voice signaling (Ref: NFPA 72, 2007,                             mode (microphone "live" and connected to amplifier circuitry
Section A.7.4.1.4). For example, in a residential occupancy                           with notification appliance circuits active).
such as an apartment, the authority having jurisdiction and the
designer might agree to a system that achieves the required                           D.3.2.5.1.6 Using a 4-digit accuracy RMS meter, set on AC
audibility throughout but does not result in intelligible voice                       scale, set the output of the System Under Test audio notifica-
signaling in the bedrooms. The system would be sufficient to                          tion appliance circuits to between 24 and 26 Vrms for 25.2 volt
awaken and alert. However, intelligibility might not be achieved                      systems or between 69 and 71 Vrms for 70.7 volt systems.

in the bedrooms with the doors closed and the sounder in the                          D.3.2.5.1.7 Once system under test manual paging mode has
adjacent hallway or room. In some cases this can require that
messages repeat a sufficient number of times to ensure that                           been calibrated, prerecorded tone (if so equipped) should
                                                                                      then be tested by playing it through the system under test to
occupants can reach a location where the system is sufficiently                       ensure that there is no more than a 3 dBA difference between
   intelligible to be understood. Systems that use tone signaling in
   some areas and voice signaling in other areas would not                            manual paging using the system microphone and the prerecor-
   require voice intelligibility in those areas only covered by the                   ded message. The dBA measurement should be made using an
                                                                                      integrating/averaging meter and averaged over approximately
Y tone.                                                                               10 seconds of voice announcement to compensate for voice
L D.3.2.3 Emergency Communications System Control Unit.                               amplitude modulation.
                                                                                      D.3.2.5.1.8 On a system under test with more than one emer-
   The system under test for the emergency communications                             gency paging microphone and/or prerecorded message units,
                                                                                      the primary units should be calibrated, then secondary units
N system should be located and identified prior to testing, and its                   tested to ensure that they produce signals throughout the
                                                                                      system under test at the same amplitude as the primary units.
   operation features necessary for the testing clarified. Personnel                  D.3.3 Plans and Specifications.
                                                                                      D.3.3.1 The approved plans and specifications for the system
O who are authorized to access and service the control unit are                       should be used to plan and document the tests.
                                                                                      D.3.3.2 Testing is best accomplished using large scale plans
   necessary for the testing and should be included within the                        showing all notification appliances.
   team performing the tests. If necessary, notification to locations                 D.3.3.3 The plans should show the different system notifica-
                                                                                      tion zones.
E beyond the facility that is being tested (e.g., fire department or                  D.3.3.4 The type and location of the notification appliances
                                                                                      used in the emergency communication system should be iden-
   a supervising station) should be notified of the tests, and if                     tified prior to testing.
                                                                                      D.3.3.5 Notification appliance symbols should differentiate
S appropriate, their automatic notification feature disabled.                         the type of appliance where more than one type is used.
                                                                                      D.3.3.6 Notification appliance symbols should include the
   Upon completion of the tests the emergency communications                          design wattage for each loudspeaker appliance.
                                                                                      D.3.3.7 The plans should show the ambient sound pressure
U system should be returned to its normal operating condition.                        levels used as a basis for the system design.
L D.3.2.4 Test Set-up. The function and operation of the emer-                        D.3.4 Calculating Percentage of Articulation Loss of Conso-
                                                                                      nants (%ALCONS). There are occasions in which a space may
   gency communication system control unit should be reviewed                         not be available to take test measurements in prior to the
                                                                                      design being completed. One method of calculation for the
A with personnel authorized to access and operate this equip-                         Speech Intelligibly Index is by calculating percentage of articu-
                                                                                      lation loss of consonants (%ALCONS). The formula is:
   ment. Information should be acquired on the functioning of

{C56A4DC7-64F7-4C8U the voice notification portion of the system, and whether it has

 8-B368-41DE5BD47BC8} zone capabilities that will allow minimal disruption to building

ID occupants by testing each zone individually. The test plan

   should also specify whether other functions of the system, such
   as elevator recall and air handler control, will be disabled

IV during the testing of the emergency communications system.

   D.3.2.5 System Under Test Calibration. The complete system

D under test audio path should be fully calibrated in accordance

   with manufacturer's published instructions. On systems with

IN adjustable technology, if manufacturer's published instructions

   are not provided, the alternate calibration procedure offered
   below can be employed to calibrate the system under test.

R D.3.2.5.1 Alternate Calibration Procedure.

   D.3.2.5.1.1 This calibration is to be performed with the system

Ounder test on normal AC power, then checked with the system
Fon secondary power (if so equipped).
D.3.2.5.1.2 The system under test amplifier output or the
circuit being calibrated should have a minimum of a 1-watt                                                                           [D.3.4]

load during the calibration process.                                                  %ALCONS = 656D22RT602(N )/VQM

D.3.2.5.1.3 Perform pre-test occupant and remote monitoring                           where:
station notification requirements specified in NFPA 72, Chap-                           D2 = distance from the loudspeaker to the farthest listener
ter 14.
D.3.2.5.1.4 Introduce a 1 kHz sine-wave tone (± 100 Hz) at                            RT60 = reverberation time (seconds)
90 dBA-fast 4" (4 in.) to the system microphone on-axis,                                 N = power ratio of LW causing LD to the LW of all devices
perpendicular to the face of the microphone.                                                   except those causing LD
                                                                                          V = volume of the room (ft3)
                                                                                         Q = directivity index (ratio)
                                                                                         M = DC modifier (usually 1)

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                      2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-362        NATIONAL FIRE ALARM AND SIGNALING CODE

As point of reference, DC is the critical distance.                                 D.3.6.2.1 Possible reasons not to test speech intelligibility
N is further defined as:                                                              include the following:
LW = sound power level (dB)                                                           (1) Distance from the listener to loudspeaker is less than 30 ft
LD = total direct energy                                                                      (9.1 m) in the room (assuming proper audibility and low
LW = 10log (Wa/10-12W)                                                                        reverberation)
Wa = acoustic watts                                                                   (2) Ambient sound level is less than 50 dBA and the average
10-12 = specified reference                                                                   SPL of the voice message is 10­15 dBA greater than the
LD = LW + 10log (Q/4r2) + 10.5                                                                ambient sound level
                                                                                      (3) No appreciable hard surfaces (e.g., glass, marble, tile,
                                                                                              metal)
                                                                                      (4) No appreciable high ceilings (i.e., ceiling height equals
                                                                                              loudspeaker spacing at a ratio of 1:1 optimal or 1:2 max)

   The conversion factor from %ALCONS to STI:                                         D.3.6.2.2 It might be acceptable to only spot test intelligibility.
STI = [­0.1845 × ln(%ALCONS)] + 0.9482                                                One possible reason for spot sample testing is where the space
                                                                                      has been acoustically designed by individuals having skills suffi-
Y D.3.5 Assignment of Acoustically Distinguishable Spaces.                            cient to properly design a voice/alarm system for the occu-
L D.3.5.1 ADSs should be assigned prior to the test, and be                           pancy to be protected (e.g., space has been designed using
                                                                                      commercially available computer modeling software acceptable
subject to review by all test participants.                                           to the authority having jurisdiction).
                                                                                    D.3.6.2.3 Possible reasons to test include the following:
N D.3.5.2 ADS assignments should be a part of the original                            (1) Appreciable hard surfaces (e.g., glass, marble, tile, metal)
O design process. See the discussion in D.2.3.1.                                      (2) Appreciable high ceilings (e.g., atriums, multiple ceiling

D.3.5.3 The design drawings should be used to plan and show                                   heights)
                                                                                      D.3.6.3 In situations where there are several ADSs that have
E the limits of each ADS where there is more than one.                                the exact same physical and system configuration, it might be
                                                                                      possible to test only a representative sample and then just
D.3.5.4 All areas that are intended to have audible occupant                          check the others to confirm system and appliance operation --
                                                                                      for example, hotel rooms with similar layouts or offices of simi-
S notification, whether by tone only or by voice are to be designa-                   lar size and furnishings where each has a loudspeaker appli-
                                                                                      ance. In these cases there would be no expected difference in
ted as one or more ADSs. See D.2.3.1.                                                 system intelligibility. The only possible problem would be one
                                                                                      where an appliance was not operational or tapped at the incor-
U D.3.5.5 The drawings or a table listing all ADSs should be                          rect wattage. These problems would be apparent by a basic
L used to indicate which ADSs will require intelligible voice                         "listening" test.
                                                                                      D.3.6.4 Not all ADSs will require speech intelligibility testing.
communications and which will not. The same drawings or                               Some areas might be designed for notification, but not for
                                                                                      voice communication. Notification can be accomplished by
A table could be used to list audibility requirements where tones                     tone-only signaling or by a pre-alert tone preceding a voice
                                                                                      message. See D.3.5.5.
are used and to list any forms of visual or other notification or                     D.3.6.5 By definition, an ADS is relatively uniform in acoustic
                                                                                      characteristics. However, speech intelligibility will vary at differ-
{C56A4DC7-64F7-4C8U communications methods being employed in the ADS.                 ent points within an ADS depending primarily on distance to
ID 8-B368-41DE5BD47BC8} D.3.5.6 ADS layouts that differ from the original, approved   noise sources and distance to loudspeaker appliances. Gener-
                                                                                      ally, in smaller spaces up to about 40 ft × 40 ft (12.2 m ×
design documents should be approved by the authority having                           12.2 m), one measurement location will be sufficient. The loca-
jurisdiction.                                                                         tion should not be directly in front of a wall mounted loud-
                                                                                      speaker or directly under a ceiling mounted loudspeaker.
IV D.3.6 Spaces Not Requiring Testing.                                                Neither should it be in the far corner right next to walls or
                                                                                      windows. Generally, try to stay about 5 to 10 ft (1.5 to 3.0 m)
D.3.6.1 Buildings and areas of buildings that are not acousti-                        away from vertical surfaces that reflect sound. In larger spaces,
                                                                                      a grid of about 40 ft × 40 ft (12.2 m × 12.2 m) can be used as a
D cally challenging such as traditional office environments, hotel                    starting guide, then adjusted for the locations of machines and
                                                                                      other obstructions and for loudspeaker appliance locations.
guest rooms, dwelling units, and spaces with carpeting and                            See D.2.4 for additional discussion on measuring points and
                                                                                      the averaging of results in an ADS.
IN furnishings generally meet intelligibility levels if the audibility

levels are consistent with the requirements of NFPA 72.
Performing intelligibility testing might not be necessary in

R these areas. Areas of a typical building that can be acoustically

challenging could include vehicle parking levels and large

O lobby areas with hard floors and wall surfaces, stairs, and other

spaces with high reverberation. Intelligibility meeting the

Frequirements in this document can be difficult to achieve

throughout these spaces. Specialized sound system design
procedures, principles, and equipment might be necessary to
achieve speech intelligibility in high noise areas or areas with
challenging acoustics. Alternatively, intelligibility could be
provided near exits and within specific areas (elevator lobby of
a parking level) where occupants can obtain clear instructions
after being alerted. This is done, in part, by the proper plan-
ning and designation of ADSs.

D.3.6.2 Factors that influence the decision to measure or not                      D.3.6.6 Of the ADSs that do require intelligible voice commu-
measure speech intelligibility include those in D.3.6.2.1                          nications, some will require speech intelligibility testing and
through D.3.6.2.3.                                                                 others might only require audibility testing.

                                                                                   D.3.6.7 Testing of intelligibility might not be required in
                                                                                   buildings and areas of buildings that are not acoustically chal-

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                          ANNEX D                                                72-363

lenging and that meet the audibility requirements of NFPA 72.                      with the definitions in D.2.3 for occupied ambient sound pres-
Spaces that are not considered to be acoustically challenging                      sure level and for unoccupied ambient sound pressure level.
include traditional office environments, hotel guest rooms,                        D.3.8.2 The preferred procedure is to conduct the STI/STIPA
spaces with carpeting and furnishings that reduce reverbera-                       test in the presence of the occupied ambient sound pressure
tion, and other, smaller spaces where a loudspeaker appliance                      level. See D.6.4.
is installed in the space.

D.3.7 Measurement Points Within ADS.                                               D.3.8.3 Where the test method is measuring the STI using the
                                                                                   STIPA test signal, the STIPA test signal can be played through
D.3.7.1 Measurements should be taken at an elevation of 5 ft                       the system and the STI can be measured and the data saved by
(1.5 m) or at any other elevation deemed appropriate based on                      the test instrument when the area is either not occupied or
occupancy (e.g., elevated walkways, child-height, sitting height,                  when the background ambient conditions are not the occupied
work area height, etc.) or test instrument instructions.                           ambient sound pressure level. It is also necessary to measure
                                                                                   and save the unoccupied ambient sound level at each measure-
   D.3.7.2 The number and location of measurement points in                        ment location. Then, during occupied times, take and save
   each ADS should be planned and based on the area and                            ambient sound level measurements. The three data sets are
   volume of the space and the loudspeaker appliance location                      combined by software to calculate the corrected STI for the
                                                                                   area. See D.6.5.6.
Y within the space. The location of noise sources, egress paths,                   D.4 Test Equipment Calibration for Testing Using STIPA Test
L and the locations of personnel in the space should also be                       Signal.
                                                                                   D.4.1 General.
   considered.                                                                     D.4.1.1 The calibration of the STI test instrument is done in
                                                                                   accordance with this section using a talkbox or in accordance
N D.3.7.3 Testing when the area is occupied and when the ambi-                     with manufacturer's published instructions.
                                                                                   D.4.1.2 The Intelligibility Test System consists of a talkbox and
   ent sound level is at or near its expected maximum is preferred                 STIPA test meter (analyzer) all from one manufacturer. Units
                                                                                   from other manufacturers should not be interchanged unless
O because it is easier. However, it does involve playing of a test                 said units have been tested by a recognized testing laboratory
                                                                                   for compatibility (see D.2.3.5.2).
   signal through the emergency communications system for the                      D.4.1.3 Prior to performing any intelligibility testing or intelli-
                                                                                   gibility system calibration, verify that the test meter's micro-
E duration of the test. When testing using the STIPA signal, the                   phone, talkbox, and analyzer are within calibration date as
                                                                                   listed on the unit's calibration tag.
   signal is a continuous noise signal. Other methods that meas-                   D.4.1.4 All audio test equipment, including ANSI Type 2
                                                                                   sound pressure level meters required by NFPA 72 for audibility
S ure STI use a swept tone that should be repeated for each                        testing, require regular calibration to known, traceable stand-
                                                                                   ards. The portable meters used to measure STI using the STIPA
   measurement location. The alternate procedure is to test and                    test signal should meet or exceed ANSI Type 2 meter require-
                                                                                   ments. In addition, the STIPA test signal and the meter algo-
U save the STI measurement data during unoccupied times,                           rithm for measuring the received signal and calculating the
                                                                                   modulation transfer function to arrive at the STI should be
   measure and save the unoccupied sound level, and then take                      tested by a certifying laboratory for accuracy to the IEC stand-
                                                                                   ard for STI.
L and save sound level measurements during occupied times.                         D.4.2 Calibration Procedure.
                                                                                   D.4.2.1 The following procedures should be performed at the
   The three data sets are combined by software to calculate the                   commencement and conclusion of intelligibility testing. If the
                                                                                   following procedure differs from that recommended by the
A corrected STI for the area. Testing using this method requires

   three measurements at each measurement location, but does

{C56A4DC7-64F7-4C8U not subject occupants to constant test signals. The choice of

 8-B368-41DE5BD47BC8} testing occupied versus unoccupied for intelligibility is the

ID same as for audibility testing of tone signaling systems and is

   based on convenience versus disruption of normal use of the
   space. However, unlike audibility testing, intelligibility testing is

IV less likely to contribute to the Cry Wolf Syndrome because the

   test signal is not the same as the evacuation tone, which would

D be sounded throughout testing of a tone signaling system. [Ref:

   Schifiliti, Robert P., "Fire Alarm Testing Strategies Can Improve

IN Occupant Response and Reduce the "Cry Wolf" Syndrome,"

   NEMA Supplement in Fire Protection Engineering, Society of
   Fire Protection Engineers, Bethesda, MD 20814, Fall 2003.]
   and [Ref: Brezntiz, S., "Cry Wolf: The Psychology of False

R Alarms," Lawrence Erlbaum Associates, Hillsdale, NJ, February

   1984.]

OD.3.7.4 If multiple measurement points are required within
Fan ADS, they should be separated by about 40 ft (12.2 m).
D.3.7.5 No more than one third of the measurement points                           manufacturer of the test equipment, follow their calibration
within an ADS should be on the axis of a loudspeaker.                              test procedure.

D.3.7.6 See D.2.4 for the requirements for averaging the            D.4.2.2 Perform calibration procedures in a quiet room (45
results at different measurement points within an ADS.                dBA or less) without any extraneous sounds or any talking,
                                                                      music, etc.

D.3.7.7 Measurement points should be shown on plans or                             D.4.2.3 Start STIPA test tone as instructed by the manufac-
otherwise described in a way that permits future testing at the                    turer.
same locations.                                                                    D.4.2.4 Apply power to the talkbox and then actuate the
D.3.8 Test Method -- Occupied versus Unoccupied.                                   STIPA test signal.

D.3.8.1 It is possible to conduct STI measurements when the                        D.4.2.5 Turn on the analyzer and set it to SPL A fast measure-
area is occupied or when it is not occupied. In this document                      ment mode.
"occupied" versus "unoccupied" is intended to be consistent

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-364                     NATIONAL FIRE ALARM AND SIGNALING CODE

D.4.2.6 Place the analyzer's microphone approximately 1 in.,      D.5.1.5.2 The talkbox is set up and calibrated per D.5.2, and
on axis, from the talkbox. Do not place the analyzer micro-       field measurements of the STI are made using the procedure
phone against any hard surface -- this can lead to induced        in Section D.6.
noise and affect the calibration.                                 D.5.2 Calibrating the Input Test Signal for Microphone Input
D.4.2.7 Adjust the talkbox volume so that the STI analyzer's      Method.
reading is approximately 92 dBA.                                  D.5.2.1 Of the two methods for setting the test signal input to
D.4.2.8 Keeping the analyzer in approximately the same posi-      the system microphone, the method that sets the level to match
tion, measure the STI. Note that some meters display STI meas-    that of a person speaking into the microphone is the one
urements using the CIS scale while some can display results in    required by IEC 60268-16, Sound system equipment -- Part 16:
either STI or CIS units. See D.2.4 for an explanation of the CIS  Objective rating of speech intelligibility by speech transmission index,
scale.                                                            the standard that defines STI and STIPA.

D.4.2.9 The equipment is working properly if the reading is                        D.5.2.2 In theory, the two methods for setting up the talkbox
greater than 0.91 STI or 0.96 CIS. Up to three tests can be                        should result in the talkbox being set at approximately the
performed. If the system does not pass after three tests, it                       same sound level. The ECS should be designed and configured
                                                                                   so that input to the microphone results in the same output
Y should be returned to the manufacturer for repair or recalibra-                  level that any prerecorded announcements would produce.
L tion.                                                                            D.5.2.3 General.
N D.5 Talkbox Set-up.                                                              D.5.2.3.1 There are two methods for setting the level of the
                                                                                   STI or STIPA test signal at the input microphone.
D.5.1 Input Test Signal.                                                           D.5.2.3.2 Method 1 sets the volume of the input test signal so
                                                                                   that the dBA output in the area under test is the same as that
O D.5.1.1 The input test signal should be configured to produce                    for a prerecorded message.
                                                                                   D.5.2.3.3 Method 2 sets the volume of the input test signal to
the proper level by utilizing either the microphone input                          match that of speech level under normal conditions.
                                                                                   D.5.2.3.4 The room where the talkbox and system under test
E method or the direct input injection method.                                     microphone are located should be quiet.
S D.5.1.2 Most emergency communications systems have micro-                        D.5.2.3.5 An emergency command center or fire command
                                                                                   center will not be free of noise during an actual emergency.
phones for manual voice communication and should be tested                         However, for testing purposes, the room should be relatively
                                                                                   free of extraneous noises that could affect the results. The
U using the microphone test method. Systems that do not have                       purpose of the tests is to establish the baseline capability of the
                                                                                   system and acoustic environment to support intelligible
microphones and that only play prerecorded voice announce-                         communications. Good design practice for an emergency
                                                                                   command center is to isolate the space so that only emergency
L ments can be tested using the direct input injection method.                     command personnel have access. In addition, the location of
                                                                                   the microphone for manual input should be such that back-
D.5.1.3 By putting the STI or STIPA test signal into the system                    ground discussions and noise are minimized.
                                                                                   D.5.2.3.6 Set up the talkbox in accordance with the manufac-
A via the system microphone, the ECS system is being tested from                   turer's published instructions.
                                                                                   D.5.2.4 Method 1 -- Matching Recorded Message Level.
end to end. If an ECS system has the test signal prerecorded in                    D.5.2.4.1 The intent of this method is to set the talkbox or
                                                                                   audio source input level into the emergency communications
{C56A4DC7-64F7-4C8U its hardware, playback of that test signal would not be testingsystem microphone so that the output at a location in the area
                                                                                   under test is the same as the level of prerecorded messages
8-B368-41DE5BD47BC8} the microphone and the part that feeds the microphone signal

ID into the system.

D.5.1.4 Direct Input Injection Method for Test Signals.

IV D.5.1.4.1 With this method the STI or STIPA test signals are

prerecorded in the emergency communications system hard-

D ware in the same way as the prerecorded voice messages and at

the same input levels. Alternately, the test signal can input to

IN the system via input jacks or terminals.

D.5.1.4.2 The input level of the test signal should be tested by
the ECS listing agency as being the same as the prerecorded

R voice levels or should be calibrated using the ECS equipment

manufacturer's published instructions.

O D.5.1.4.3 For ECS systems that permit voice messages to be
Fcustom recorded, the equivalent sound level (see A.18.4.4.1) Leq
of the recorded voice over a period of 10 seconds or the length                    played by the system.

of the voice message should be measured and should be within                       D.5.2.4.2 The sound pressure level produced by the talkbox
3 dB of the prerecorded STI or STIPA test signal to ensure that                    while playing the STI or STIPA test signal should be matched
it is at the correct level.                                                        with the sound pressure level of the prerecorded voice

D.5.1.4.4 Field measurements of the STI are made using the                         message.

procedure in Section D.5.                                                          D.5.2.4.3 Two people will be needed to perform the calibra-

D.5.1.5 Microphone Input Method for Test Signals.                                  tion procedure. One person needs to be present at the talkbox
                                                                                   while the other person needs to operate the analyzer at a typi-
D.5.1.5.1 With this method a recording of the STI or STIPA                         cal location in the facility.
test signals are played into the system microphone using a talk-
box.                                                                               D.5.2.4.4 At a typical location in the facility, position the
                                                                                   analyzer it so its microphone is approximately 5 ft (1.5 m)
                                                                                   above the finished floor.

2019 Edition               Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                    ANNEX D                                                                      72-365

D.5.2.4.5 Set the analyzer (meter) to measure sound pressure                        made at both 60 dBA and 70 dBA at one meter talking level to
level, A-weighted, fast.                                                            test the effects of elevated voice level.

D.5.2.4.6 Actuate the prerecorded voice message from the                            D.5.2.5.8 Sound pressure level increases 6 dB whenever the
ECS.                                                                                distance is halved. So, the test could be set up so that the talk-
D.5.2.4.7 The decibel reading at the analyzer will be some-                         box level achieves 65 + 6 = 71 dBA at a distance of 19.7 in.
what erratic due to the nature of speech signals.                                   (0.50 m). Table D.5.2.5.8 shows different dB levels at distances
                                                                                    that would be equivalent to 65 dBA at 39.4 in. (1.0 m).

D.5.2.4.8 Record the highest dB reading the system produces.                        D.5.2.5.9 Begin field testing in accordance with Section D.6.

D.5.2.4.9 Do not move the analyzer from the test location.                          D.6 STI/STIPA Test Procedure.

D.5.2.4.10 Turn off the prerecorded voice message.                                  D.6.1 General. This test procedure permits testing during

   D.5.2.4.11 Place the microphone of the emergency communi-                        either occupied conditions or during unoccupied conditions.
   cations system at a distance from the talkbox as recommended                     See D.3.8.
   by the microphone or ECS manufacturer.                                           D.6.2 Power. The system under test should be tested on
                                                                                    secondary power for a minimum of 15 minutes and then on
Y D.5.2.4.12 Start the talkbox STI or STIPA test signal.                            primary power for the remainder of the testing.
L D.5.2.4.13 Adjust the talkbox sound level until the field meas-                   D.6.3 System Operation. Where two ADSs are adjacent to
N urement of the test signal is ±3 dB of the level generated when                   each other and not separated by physically barriers that signifi-
                                                                                    cantly prevent noise penetration from one ADS to another, the
   the prerecorded voice message was played and measured. This                      notification appliances in both ADSs should be operating
                                                                                    during the testing. It is acceptable for intelligibility testing to
O setting should not change for the remainder of the testing.                       silence or disable other notification zones that would not
                                                                                    potentially interfere with each other. However, regular testing
   D.5.2.4.14 Begin field testing in accordance with Section D.6.                   per NFPA 72 would require that all circuits be operated simulta-
                                                                                    neously at one point to ensure proper operation and to verify
E D.5.2.5 Method 2 -- Matching Speech Level.                                        power requirements.
S D.5.2.5.1 The intent of this method is to set the talkbox or                      D.6.4 Occupied Testing.
                                                                                    D.6.4.1 Testing should be done during a period of time when
   audio source input level to the emergency communications                         the area is occupied and is reasonably close to having maxi-
                                                                                    mum background noise.
U system microphone to match that of an average person speak-                       D.6.4.2 Set up the talkbox in accordance with Section D.4 and
                                                                                    start the STI or STIPA test signal.
   ing into the microphone.                                                         D.6.4.3 At each measurement point in each ADS measure the
                                                                                    STI.
L D.5.2.5.2 Set the analyzer (meter) to measure sound pressure                      D.6.4.4 Document the results on plans or forms in a way that
A level, A-weighted, fast.                                                          accurately describes the measurement point and that permits
                                                                                    future testing at the same locations.
   D.5.2.5.3 Start the STI or STIPA test signal and hold the                        D.6.5 Unoccupied Testing.
                                                                                    D.6.5.1 General. Testing of speech intelligibility in the pres-
{C56A4DC7-64F7-4C8U meter at a distance of 39.4 in. (1.0 m) on-axis from the talkboxence of the occupied ambient sound pressure level is the
                                                                                    preferred method. However, for various reasons, including
 8-B368-41DE5BD47BC8} or audio source.                                              disruption of normal work, it might be desirable to only do
                                                                                    "silent" testing during occupied periods and to do testing with
ID D.5.2.5.4 Set the talkbox volume (level) so that the meter

   registers 65 dBA at a distance of 39.4 in. (1.0 m). This setting

IV should not change for the remainder of the testing.

   D.5.2.5.5 The distance from the microphone to the talkbox

D should be documented so that future tests can be set up consis-

   tently. Most microphone manufacturers or ECS equipment

IN manufacturers will state a recommended distance for a person

   to hold the microphone when talking. Some microphone use
   chin guards or some physical means to help users know when

R they are holding the microphone at the correct distance. If the

   manufacturer has not recommended a talking distance, 4 in.

O(100 mm) is recommended as a guide.
FD.5.2.5.6 Place the microphone of the emergency communi-
cations system at a distance from the talkbox as recommended
by the microphone or ECS manufacturer.
                                                                         Table D.5.2.5.8 Audibility Equivalent to 65 dBA at 1-m
                                                                                    Distance
D.5.2.5.7 A level of 60 dBA at one meter is required by IEC
60268-16, Sound system equipment -- Part 16: Objective rating of
speech intelligibility by speech transmission index, the standard that                   r    r  LP  r  r          LP  r  r      LP
                                                                                    (in.) (m) (dB) (in.) (m) (dB) (in.) (m) (dB)
defines STI and STIPA and is considered a normal speech
level. While 60 dBA at 1 m is documented as "normal" speech,
in areas where there is background noise, the Lombard effect                        0.1       0 117 4 0.10 85 11 0.28 76
causes a person to talk at an elevated volume. For this docu-                       0.2 0.01 111 5 0.13 83 12 0.30 75
ment, the committee chose to use 65 dBA as more representa-                         0.5 0.01 103 6 0.15 81 20 0.50 71
tive of speech levels during emergency situations. It is                            1.0 0.03 97 7 0.18 80 24 0.61 69
recommended that at least one field STI measurement be                              1.5 0.04 93 8 0.20 79 39.37 1.00 65
                                                                                    2.0 0.05 91 9 0.23 78 78.8 2.00 59
                                                                                    3.0 0.08 87 10 0.25 77

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.           2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-366                                         NATIONAL FIRE ALARM AND SIGNALING CODE

the STI or STIPA test signal during unoccupied or less occu-                       D.6.5.6.4 Documentation of the final results for each point
pied conditions.                                                                   should include the results of all three measurements and the
                                                                                   final corrected STI value. The manufacturer's software revision
D.6.5.2 Number of Tests. This test method requires three                           should also be included in the results documentation.
different measurements at each measurement point, typically
made during two site visits. The data for each measurement is                      D.7 Post Test Procedures.
saved in a format in accordance with the instrument manufac-
turer's requirements. The three data files are then post-                          D.7.1 Test Closure. Upon completion of all testing, the emer-
processed to arrive at the final corrected STI.                                    gency communications system should be returned to its normal
                                                                                   operating condition.
D.6.5.3 Occupied Ambient Sound Pressure Level Measure-
ment.                                                                              D.7.2 Results.

   D.6.5.3.1 At each measurement point in each ADS measure                            D.7.2.1 It is also not the intent of this test protocol to describe
   the occupied ambient sound pressure level.                                         how to interpret results or how to correct systems or environ-
   D.6.5.3.2 Save the measurement data in accordance with the                         ments that contribute to poor speech intelligibility. However,
                                                                                      depending on the instrument used, it might be possible to have
Y instrument manufacturer's requirements to permit post-                              data retained by the instrument to determine possible causes
L processing of the data.                                                             and their effects on STI results. Consult with the instrument
                                                                                      manufacturer to determine if the instrument has the capability
 D.6.5.3.3 Document the results on plans or forms in a way                            to display or save the intermediate STI modulation indices and
                                                                                      octave band measurement results and for instructions on how
N that accurately describes the measurement point and that                            to interpret those data.
                                                                                      D.7.2.2 For each ADS, summarize the results in accordance
   permits future testing at the same locations.                                      with the performance requirements of D.2.4.
                                                                                      D.7.2.3 For an ADS that had multiple measurement points or
O D.6.5.4 Unoccupied Ambient Sound Pressure Level Measure-                            that had multiple measurements at only one measurement
                                                                                      point, calculate the average per D.2.4 and list the average and
   ment.                                                                              the minimum measurement per D.2.4 in the results summary.
                                                                                      D.7.3 Documentation.
E D.6.5.4.1 At each measurement point in each ADS measure                             D.7.3.1 The test results should be fully documented and provi-
S the unoccupied ambient sound pressure level.                                        ded to the building owner, the emergency communications
                                                                                      system contractor, the system designer, the authority having
   D.6.5.4.2 Save the measurement data in accordance with the                         jurisdiction, and any other individual or organization deemed
                                                                                      appropriate.
U instrument manufacturer's requirements to permit post-                            D.7.3.2 In addition to the requirements for test documenta-
                                                                                      tion contained in NFPA 72, Chapter 10, the test results should
   processing of the data.                                                            include:

L  D.6.5.4.3 Document the results on plans or forms in a way                            (1) Building location and related descriptive facility infor-
A that accurately describes the measurement point and that                                     mation

   permits future testing at the same locations.                                        (2) Names, titles, and contact information for individuals
                                                                                               involved in test
{C56A4DC7-64F7-4C8U D.6.5.5 Unoccupied STI Measurement.
ID 8-B368-41DE5BD47BC8} D.6.5.5.1 Set up the talkbox in accordance with Section D.4     (3) Dates and times of tests
                                                                                        (4) A list of testing instruments, including manufacturer's
   and start the STI or STIPA test signal.
                                                                                               name, model, serial number, and date of most recent
IV D.6.5.5.2 At each measurement point in each ADS measure                                     calibration
                                                                                        (5) Technical description of emergency communications
   the uncorrected STI.                                                                        system
                                                                                        (6) Identification of ADSs
D D.6.5.5.3 Save the measurement data in accordance with the

   instrument manufacturer's requirements to permit post-

IN processing of the data.

 D.6.5.5.4 Document the results on plans or forms in a way
   that accurately describes the measurement point and that

R permits future testing at the same locations.
O D.6.5.6 Post-Processing.
FD.6.5.6.1 The corrected STI is arrived at by post-processing of
the occupied ambient sound pressure level measurement, the                         (7) Locations of specific measurement points (in a list or on
unoccupied ambient sound pressure level measurement, and
the unoccupied STI measurement. In effect, the measured STI                        a set of drawings)
                                                                                   (8) Site definition of ambient sound pressure levels
(uncorrected) is being corrected by adding in the effects of the                   (9) STI/STIPA measurements at each measurement point
actual expected (occupied) ambient sound pressure level.
                                                                                   (10) Final corrected STI/STIPA values where the post-
                                                                                           processing procedure is used
D.6.5.6.2 The post-processing procedure or software provided                       (11) Indication of whether or not the test met the pass/fail
by the instrument manufacturer should be used to calculate
the final corrected STI for each measurement point.                                        criteria
                                                                                   (12) Record of system restoration
 D.6.5.6.3 Document the results on plans or forms in a way                         (13) Any additional information to assist with future evalua-
   that accurately describes the measurement point and that                                tion of system performance
permits future testing at the same locations.
                                                                                   D.7.3.3 If appropriate, the plans and specifications addressed
                                                                                   in D.3.3 should be updated based on the results of the test.

2019 Edition      Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                   ANNEX F                                                                              72-367

Annex E Sample Ordinance Adopting NFPA 72                                       SECTION 4 That ordinance No. _________ of [jurisdiction]
                                                                                entitled [fill in the title of the ordinance or ordinances in effect at the
This annex is not a part of the requirements of this NFPA document              present time] and all other ordinances or parts of ordinances in
but is included for informational purposes only.                                conflict herewith are hereby repealed.

E.1 The following sample ordinance is provided to assist a                         SECTION 5 That if any section, subsection, sentence, clause,
jurisdiction in the adoption of this Code and is not part of this               or phrase of this ordinance is, for any reason, held to be invalid
Code.                                                                           or unconstitutional, such decision shall not affect the validity

ORDINANCE NO. ____________                                                      or constitutionality of the remaining portions of this ordi-
                                                                                nance. The [governing body] hereby declares that it would have
         An ordinance of the [jurisdiction] adopting the 2019                   passed this ordinance, and each section, subsection, clause, or
   edition of NFPA 72, National Fire Alarm and Signaling Code, and              phrase hereof, irrespective of the fact that any one or more
   documents listed in Chapter 2 of that Code; prescribing regula-              sections, subsections, sentences, clauses, and phrases be
   tions governing conditions hazardous to life and property from               declared unconstitutional.
   fire or explosion; providing for the issuance of permits and
   collection of fees; repealing Ordinance No. _______ of the                      SECTION 6 That the [jurisdiction's keeper of records] is hereby
                                                                                ordered and directed to cause this ordinance to be published.
Y [jurisdiction] and all other ordinances and parts of ordinances
                                                                                   [NOTE: An additional provision may be required to direct
   in conflict therewith; providing a penalty; providing a severabil-           the number of times the ordinance is to be published and to
                                                                                specify that it is to be in a newspaper in general circulation.
L ity clause; and providing for publication; and providing an                   Posting may also be required.]

   effective date.                                                                 SECTION 7 That this ordinance and the rules, regulations,
                                                                                provisions, requirements, orders, and matters established and
 N BE IT ORDAINED BY THE [governing body] OF THE [juris-                        adopted hereby shall take effect and be in full force and effect
O diction]:                                                                     [time period] from and after the date of its final passage and
                                                                                adoption.
      SECTION 1 That the NFPA 72, National Fire Alarm and Signal-
                                                                                 Annex F Wiring Diagrams and Guide for Testing Fire Alarm
E ing Code, and documents adopted by Chapter 2, three (3)                                                           Circuits

   copies of which are on file and are open to inspection by the                This annex is not a part of the requirements of this NFPA document
                                                                                but is included for informational purposes only.
S public in the office of the [jurisdiction's keeper of records] of the
                                                                                   Annex F provides guidance for testing of the various classes of
   [jurisdiction], are hereby adopted and incorporated into this                circuits identified in Chapter 12 of this edition of NFPA 72. Earlier
                                                                                editions of NFPA 72 have used different designations for these circuits.
U ordinance as fully as if set out at length herein, and from the               Designations found in previous editions (located in Annex C of
                                                                                NFPA 72, 2007 edition or earlier) can be compared with these corre-
   date on which this ordinance shall take effect, the provisions               sponding diagrams.
                                                                                F.1 General. Circuit class designations in this edition of the
L thereof shall be controlling within the limits of the [jurisdic-              Code are Class A, B, C, D, E, N, and X. Definitions can be
                                                                                found in Chapter 12. Additionally, special circuits unique to
   tion]. The same are hereby adopted as the Code of the [jurisdic-             supervising stations are designated as Types 4, 5, 6, and 7, and
                                                                                definitions can be found in Chapter 26.
A tion] for the purpose of prescribing regulations governing
                                                                                   The wiring diagrams depicted in Figure F.2.1.1 through
   conditions hazardous to life and property from fire or explo-                Figure F.3.14(k) are representative of typical circuits encoun-
                                                                                tered in the field and are not intended to be all-inclusive.
{C56A4DC7-64F7-4C8U sion and providing for issuance of permits and collection of
                                                                                   The noted symbols are as indicated in NFPA 170.
 8-B368-41DE5BD47BC8} fees.                                                        An individual point-identifying (i.e., addressable) fire alarm
                                                                                initiating device operates on a signaling line circuit and is
 ID SECTION 2 Any person who shall violate any provision of                     designated as a Class A, Class B, or Class X initiating device
                                                                                circuit. All fire alarm circuits must test free of grounds because
   this code or standard hereby adopted or fail to comply there-                metallic conductors will cause failure of the circuit when a
                                                                                second ground condition occurs on the same power source.
IV with; or who shall violate or fail to comply with any order made

   thereunder; or who shall build in violation of any detailed state-
   ment of specifications or plans submitted and approved there-

D under; or fail to operate in accordance with any certificate or

   permit issued thereunder; and from which no appeal has been

IN taken; or who shall fail to comply with such an order as

   affirmed or modified by a court of competent jurisdiction,
   within the time fixed herein, shall severally for each and every

R such violation and noncompliance, respectively, be guilty of a

   misdemeanor, punishable by a fine of not less than $ _____ nor
   more than $_____ or by imprisonment for not less than ______

Odays nor more than ______ days or by both such fine and
Fimprisonment. The imposition of one penalty for any violation

   shall not excuse the violation or permit it to continue; and all
   such persons shall be required to correct or remedy such viola-
   tions or defects within a reasonable time; and when not other-
   wise specified the application of the above penalty shall not be
   held to prevent the enforced removal of prohibited conditions.
   Each day that prohibited conditions are maintained shall
constitute a separate offense.                                                  Nonmetallic circuit paths, such as wireless and fiber-optic,
                                                                                might still be designated as Class A, B, or X if they meet the
   SECTION 3 Additions, insertions, and changes -- that the                     other performance requirements of those pathways.
2019 edition of NFPA 72, National Fire Alarm and Signaling Code,
is amended and changed in the following respects:                               The following initiating device circuits are illustrative of
                                                                                either alarm or supervisory signaling. Alarm-initiating devices
List Amendments                                                                 and supervisory initiating devices are not permitted to have

                                                                                identical annunciation at the fire alarm control unit.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                         2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-368                        NATIONAL FIRE ALARM AND SIGNALING CODE

Directly connected system smoke detectors, commonly refer-         fault occurs and alarm when detectors are actuated between
red to as two-wire detectors, should be listed as being electri-   the break and the fire alarm control unit. See Figure F.2.3.
cally and functionally compatible with the fire alarm control
unit and the specific subunit or module to which they are          F.2.4 Circuit-Powered (Two-Wire) Smoke Detectors for Class A
connected. If the detectors and the units or modules are not       Initiating Device Circuits. Disconnect conductor at a smoke
compatible, it is possible that, during an alarm condition, the    detector or remove where installed with a plug-in base at
detector's visible indicator will illuminate, but no change of     midpoint in the circuit. Operate a device on either side of the
state to the alarm condition will occur at the fire alarm control  device with the fault. Reset control unit and reconnect conduc-
unit. Incompatibility can also prevent proper system operation     tor or detector. Repeat test with a ground applied to either
at extremes of operating voltage, temperature, and other envi-     conductor in place of the disconnected conductor or removed
ronmental conditions.                                              device. Both operations should indicate audible and visual
                                                                   trouble, then alarm indication with subsequent restoration. See
Where two or more two-wire detectors with integral relays          Figure F.2.4.
are connected to a single initiating device circuit, and their
relay contacts are used to control essential building functions    F.2.5 Combination Alarm Initiating Device and Notification
(e.g., fan shutdown, elevator recall), it should be clearly noted  Appliance Circuits. Disconnect a conductor either at indicat-
                                                                   ing or initiating device. Actuate initiating device between the
Y that the circuit might be capable of supplying only enough       fault and the fire alarm control unit. Actuate additional smoke
L energy to support one detector/relay combination in an alarm     detectors between the device first actuated and the fire alarm
                                                                   control unit. Restore circuit, initiating devices, and fire alarm
mode. If control of more than one building function is             control unit. Confirm that all notification appliances on the
                                                                   circuit operate from the fire alarm control unit up to the fault
N required, each detector/relay combination used to control        and that all smoke detectors tested and their associated ancil-
                                                                   lary functions, if any, operate. See Figure F.2.5.
separate functions should be connected to separate initiating      F.2.6 Combination Alarm Initiating Device and Notification
                                                                   Appliance Circuits Arranged for Operation with Single Open
O device circuits, or they should be connected to an initiating    or Ground Fault. Testing of the circuit is similar to that descri-
                                                                   bed in F.2.5. Confirm that all notification appliances operate
device circuit that provides adequate power to allow all the       on either side of fault. See Figure F.2.6.
detectors connected to the circuit to be in the alarm mode
                                                                                  F               F          End-of-line
E simultaneously. During acceptance and reacceptance testing,                                        F device at
                                                                    Fire alarm       Operational
this feature should always be tested and verified.                 control units                             last device
                                                                                                       Nonoperational
S A loudspeaker is an alarm notification appliance, and, if                       F               F
U used as shown in the diagrams in Section F.2, the principle of                                         F

operation and supervision is the same as for other audible

L alarm notification appliances (e.g., bells and horns).
   The testing of supervised remote relays is to be conducted in

A the same manner as for notification appliances.
{C56A4DC7-64F7-4C8U F.2 Wiring Diagrams and Testing. When testing circuits, the

8-B368-41DE5BD47BC8} correct wiring size, insulation type, and conductor fill should

ID be verified in accordance with the requirements of NFPA 70.

F.2.1 Testing Nonpowered, Hard-Wired Class A, B, or C Initiat-

IV ing Device Circuits. Disconnect conductor at device or control

unit, then reconnect. Temporarily connect a ground to either
leg of conductors, then remove ground. Both operations

D should indicate audible and visual trouble with subsequent

restoration at control unit.

IN F.2.1.1 Hard-Wired Alarm Initiating or Supervisory Initiating

Devices. Hard-wired alarm initiating devices (e.g., manual
station or valve supervisory switch), by their intended function,

R initiate alarm upon a conductor-to-conductor short. See Figure

F.2.1.1.

O F.2.2 Nonpowered Class A Circuits. Disconnect a conductor
Fat a device at midpoint in the circuit. Operate a device on
                                                                   End-of-line device within the control unit

                                                                   FIGURE F.2.1.1 Nonpowered Alarm Initiating or
                                                                   Supervisory Initiating Devices Connected to Hard-Wired and
                                                                   Class B Initiating Device Circuits.

either side of the device with the disconnected conductor.                                                 End-of-line
Reset fire alarm control unit and reconnect conductor. Repeat
test with a ground applied to either conductor in place of the                    S               S  S device after
disconnected conductor. Both operations should indicate audi-                                              last device
ble and visual trouble, then alarm or supervisory indication       Fire alarm        Operational     Nonoperational

with subsequent restoration.                                       control units

F.2.3 Circuit-Powered (Two-Wire) Smoke Detectors for Class A                      S               S  S
or B Initiating Device Circuits. Remove smoke detector where
installed with plug-in base or disconnect conductor from fire          End-of-line device within the control unit
alarm control unit beyond first device. Actuate smoke detector
per manufacturer's published instructions between fire alarm        FIGURE F.2.3 Circuit-Powered (Two-Wire) Smoke Detectors
control unit and circuit break. Restore detector or circuit, or       for Class A or B Initiating Device Circuits.
both. Fire alarm control unit should indicate trouble when

2019 Edition                  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                            ANNEX F                                                                              72-369

                                                             F.2.9 Alarm Notification Appliances Connected Class B (Two-
                                                             Wire) Circuits. Testing of the notification appliances connec-
   Operational              Operational

                                                             ted as Class B is similar to that described in F.2.3. See Figure
                                                             F.2.9.
S                        S  S
                                                             F.2.10 Alarm Notification Appliances Connected to Class A
                                                             (Four-Wire) Circuits. Testing of the notification appliances
                                                             connected as Class A is similar to that described in F.2.4. See
Fire alarm control unit                                      Figure F.2.10.
                                                             F.2.11 System with Supervised Audible Notification Appliance
FIGURE F.2.4 Circuit-Powered (Two-Wire) Smoke Detectors      Circuit and Unsupervised Visual Notification Appliance
for Class A Initiating Device Circuits.

                                                             Circuit. Testing of the notification appliances connected to
                                                             Class B is similar to that described in F.2.4. See Figure F.2.11.
NLY Fire alarm control unitOperational
                            Nonoperational

                            S

                                          End-of-line
                                          device at
                                          last device
O FIGURE F.2.5 Combination Alarm Initiating Device and                                                              End-of-line device
                                                                                                                    at power
Notification Appliance Circuits.                                                                                    supervision relay
                                                             Fire alarm control unit
                                                                                                                    S
E F.2.7 Class A or B Circuits with Four-Wire Smoke Detectors               S               S
S and End-of-Line Power Supervision Relay. Testing of the
                                                                              Operational                        Nonoperational
   circuit is similar to that described in F.2.3 and F.2.4. Disconnect
                                                             FIGURE F.2.7 Class B Circuits with Four-Wire Smoke
U a leg of the power supply circuit beyond the first device on theDetectors and End-of-Line Power Supervision Relay.

   circuit. Actuate initiating device between the fault and the fire              Operational                    Nonoperational

L alarm control unit. Restore circuits, initiating devices, and fire       S                   S                 S               End-

   alarm control unit. Audible and visual trouble should indicate                                                                of-line

A at the fire alarm control unit where either the initiating or                                                                  device

   power circuit is faulted. All initiating devices between the

{C56A4DC7-64F7-4C8U circuit fault and the fire alarm control unit should actuate. In

 8-B368-41DE5BD47BC8} addition, removal of a smoke detector from a plug-in-type base

ID can also break the power supply circuit. Where circuits contain

   various powered and nonpowered devices on the same initiat-

IV ing circuit, verify that the nonpowered devices beyond the

   power circuit fault can still initiate an alarm. A return loop
   should be brought back to the last powered device and the

D power supervisory relay to incorporate into the end-of-line

   device. See Figure F.2.7.

IN F.2.8 Class B Initiating Device Circuits with Four-Wire Smoke

   Detectors That Include Integral Individual Supervision Relays.
   Testing of the circuit is similar to that described in F.2.3 with

FOR the addition of a power circuit. See Figure F.2.8.
                                                                            Fire alarm control unit

                                                             FIGURE F.2.8 Class B Initiating Device Circuits with Four-
                                                             Wire Smoke Detectors That Include Integral Individual
                                                             Supervision Relays.

                                                                     Operational                  Nonoperational

                                                                     Fire alarm control unit                        End-of-line
                                                                                                                    device at
                                                                                                                    last device

   Operational              Operational                      FIGURE F.2.9 Alarm Notification Appliances Connected to
                                                             Class B (Two-Wire) Circuits.

                                                                                  Operational                    Operational

             S                                               End-of-line
                                                             device
              Fire alarm control unit                        within the
                                                             control unit
FIGURE F.2.6 Combination Alarm Initiating Device and
Notification Appliance Circuits Arranged for Operation with                       Fire alarm control unit
Single Open or Ground Fault.
                                                             FIGURE F.2.10 Alarm Notification Appliances Connected to
                                                             Class A (Four-Wire) Circuits.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-370                                       NATIONAL FIRE ALARM AND SIGNALING CODE

F.2.12 System with Supervised Audible and Visual Notification                       VS                   VS  VS
Appliance Circuits. Testing of the notification appliances
connected to Class B is similar to that described in F.2.4. See                    Fire alarm control unit
Figure F.2.12.
F.2.13 Series Notification Appliance Circuit That No Longer          FIGURE F.2.14 Supervised Series Supervisory Initiating
Meets Requirements of NFPA 72. An open fault in the circuit          Circuit with Sprinkler Supervisory Valve Switches Connected.
wiring should cause a trouble condition. See Figure F.2.13.

F.2.14 Supervised Series Supervisory Initiating Circuit with
Sprinkler Supervisory Valve Switches Connected That No
Longer Meets Requirements of NFPA 72. An open fault in the                      WF      WF                   VS
circuit wiring or operation of the valve switch (or any supervi-
                                                                                                                           End-of-line
                                                                                                                           device at
sory signal device) should cause a trouble condition. The classi-
fication of this circuit is now designated as Class D because the                                            last device
intended operation is performed. When the circuit fails, the
                                                                                Fire alarm control unit
Y indication at the fire control unit is the same as if the supervi-

sory switch were to open. Fire alarm initiating devices, includ-

L ing supervisory inputs, are no longer allowed to annunciate as

trouble conditions. See Figure F.2.14.

N F.2.15 Initiating Device Circuit with Parallel Waterflow Alarm
O Switches and Series Supervisory Valve Switch That No Longer

Meets Requirements of NFPA 72. An open fault in the circuit
wiring or operation of the valve switch should cause a trouble

E signal. See Figure F.2.15.
                                                                     FIGURE F.2.15 Initiating Device Circuit with Parallel
                                                                     Waterflow Alarm Switches and Series Supervisory Valve Switch.

                                                                     F.2.16 System Connected to Municipal Fire Alarm Master Box
                                                                     Circuit. Disconnect a leg of municipal circuit at master box.
                                                                     Verify alarm sent to public communications center. Disconnect
                                                                     leg of auxiliary circuit. Verify trouble condition on control unit.
                                                                     Restore circuits. Actuate control unit and send alarm signal to
                                                                     communications center. Verify control unit in trouble condi-
                                                                     tion until master box reset. See Figure F.2.16.
                                                                     F.2.17 Auxiliary Circuit Connected to Municipal Fire Alarm
                                                                     Master Box. For operation with a master box, an open or
                                                                     ground fault (where ground detection is provided) on the
                                                                     circuit should result in a trouble condition at the fire alarm
                                                                     control unit. A trouble signal at the fire alarm control unit
                                                                     should persist until the master box is reset. For operation with
                                                                     a shunt trip master box, an open fault in the auxiliary circuit
                                                                     should cause an alarm on the municipal system. See Figure
                                                                     F.2.17.
                                                                     F.3 Circuit Classes. Some testing laboratories and authorities
                                                                     having jurisdiction permitted systems to be classified as Class X
                                                                     by the application of two circuits operating in tandem. An
                                                                     example of this is to take two series circuits, Class B, and oper-
                                                                     ate them in tandem. The logic was that if a condition occurs on
                                                                     one of the circuits, the other series circuit remained operative.

                                                                        To understand the principles of the circuit, alarm receipt
                                                                     capability should be performed on a single circuit, and the
                                                                     Class type, based on the performance, should be indicated on
                                                                     the record of completion.
{C56A4DC7-64F7-4C8U8-AB3L68-U41SDE5BD47BC8} OperationalNonoperational

                                             End-of-line
                                             device
                                             at last
                                             device
  ID Fire alarm control unit
IV FIGURE F.2.11 Supervised Audible Notification Appliance

Circuit and Unsupervised Visual Notification Appliance

D Circuit.
IN Operational
FOR Fire alarm control unit  Nonoperational

                                                        End-of-line                 MB                   MB  MB
                                                        device
                                                        at last
                                                        device

                                             End-of-line
                                             device
                                             at last
                                             device

FIGURE F.2.12 Supervised Audible and Visual Notification                            Fire alarm control unit
Appliance Circuits.
                                                                     FIGURE F.2.16 System Connected to Municipal Fire Alarm
                                                                     Master Box Circuit.

Nonoperational               Nonoperational

                                                                     Auxiliary      MB                   MB  MB

                                                                     relay

                                                                     outputs

              Fire alarm control unit                                FIGURE F.2.17 Auxiliary Circuit Connected to Municipal
                                                                     Fire Alarm Master Box.
FIGURE F.2.13 Series Notification Appliance Circuit.

2019 Edition                 Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                        ANNEX F                                                  72-371

F.3.1 Style 0.5. This signaling circuit operates as a series        F.3.5 Style 1.0 That No Longer Meets Requirements of
circuit in performance. This is identical to the historical series  NFPA 72. This is a series circuit identical to the diagram for
audible signaling circuits. Any type of break or ground in one      Style 0.5, except that the fire alarm system hardware has
of the conductors, or the internal of the multiple interface        enhanced performance. [See Figure F.3.5(a) and Figure F.3.5(b).]
device, and the total circuit is rendered inoperative.              A single earth ground can be placed on a conductor or multi-
                                                                    plex interface device, and the circuit and hardware will still
   To test and verify this type of circuit, either a conductor      have alarm operability.
should be lifted or an earth ground should be placed on a
conductor or a terminal point where the signaling circuit           If a conductor break or an internal fault occurs in the path-
attaches to the multiplex interface device.                         way of the circuit conductors, the entire circuit becomes inop-
                                                                    erative.
F.3.2 Style 0.5(a) (Class B) Series That No Longer Meets
Requirements of NFPA 72. Style 0.5(a) functions so that, when       To verify alarm receipt capability and the resulting trouble
a box is operated, the supervisory contacts open, making the
succeeding devices nonoperative while the operating box sends
a coded signal. Any alarms occurring in any successive devices

Y will not be received at the receiving station during this period.

See Figure F.3.2.

L F.3.3 Style 0.5(b) Shunt That No Longer Meets Requirements
N of NFPA 72. The contact closures when the device is operated

(and remains closed) to shunt out the remainder of the system

O until the code is complete. See Figure F.3.3.

F.3.4 Style 0.5(c) Positive Supervised Successive That No

E Longer Meets Requirements of NFPA 72. An open or ground

fault on the circuit should cause a trouble condition at the

L US control unit. See Figure F.3.4.
                                                                    signal, place an earth ground on one of the conductors or at
                                                                    the point where the signaling circuit attaches to the multiplex
                                                                    interface device. One of the transmitters or an initiating device
                                                                    should then be placed into alarm.
                                                                    F.3.6 Typical McCulloh Loop. This is the central station
                                                                    McCulloh redundant-type circuit and has alarm receipt capabil-
                                                                    ity on either side of a single break. See Figure F.3.6.
                                                                    F.3.6.1 To test, lift one of the conductors and operate a trans-
                                                                    mitter or initiating device on each side of the break. This activ-
                                                                    ity should be repeated for each conductor.
                                                                    F.3.6.2 Place an earth ground on a conductor and operate a
                                                                    single transmitter or initiating device to verify alarm receipt
                                                                    capability and trouble condition for each conductor.
                                                                    F.3.6.3 Repeat the instructions of F.3.6.1 and F.3.6.2 at the
                                                                    same time, verify alarm receipt capability, and verify that a trou-
                                                                    ble condition results.
{C56A4DC7-64F7-4C8U8-AB368-41DE5BD47BC8} Supervisory
    ID contacts                              End-of-line                          Field                              Field
   IV Coding                                 device at                        control unit                       control unit
                                             last device
                   contacts
                Fire alarm control unit

D FIGURE F.3.2 Style 0.5(a) Series.
                                                                     Central  Fire alarm control unit
                                                                    computer

   R IN Coding                                                      FIGURE F.3.5(a) Style 1.0 (Class B).
FOcontacts
                                                                    FIGURE F.3.5(b) Typical Transmitter Layout.

Fire alarm control unit  Supervisory
                         contacts

FIGURE F.3.3 Style 0.5(b) Shunt.

    Supervision by internal
    electromechanical
    device

MB                       MB                  MB                                      Fire alarm control unit

    Fire alarm control unit                                         End-of-line
                                                                    device within
FIGURE F.3.4 Style 0.5(c) Positive Supervised Successive.           the control unit

                                                                    FIGURE F.3.6 Typical McCulloh Loop.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-372                                              NATIONAL FIRE ALARM AND SIGNALING CODE

F.3.7 Class B (Formerly Style 3.0). This is a parallel circuit in           Operational                                     Operational
which multiplex interface devices transmit signal and operating
power over the same conductors. (See Figure F.3.7.) The multi-                                                 Transponder
plex interface devices might be operable up to the point of a               Fire alarm control unit
single break. Verify by lifting a conductor and causing an alarm
condition on one of the units between the central alarm unit
and the break. Either lift a conductor to verify the trouble
condition or place an earth ground on the conductors. Test for
all the valuations shown on the signaling table.

On ground-fault testing, verify alarm receipt capability by
actuating a multiplex interface initiating device or a transmit-
ter.
F.3.8 Style 3.5 That No Longer Meets Requirements of
NFPA 72. Follow the instructions for Class B (formerly Style                Coded wheel                                     Coded wheel

Y 3.0) and verify the trouble conditions by either lifting a                End-of-line       Shunt noninterfering
                                                                            device within
conductor or placing a ground on the conductor. See Figure                  the control unit

L F.3.8.
N F.3.9 Class B (Formerly Style 4.0). Follow the instructions for

Class B (formerly Style 3.0) and include a loss of carrier where

O the signal is being used. See Figure F.3.9.

F.3.10 Style 4.5 That No Longer Meets Requirements of

E NFPA 72. Follow the instructions for Style 3.5. Verify alarm

receipt capability while lifting a conductor by actuating a multi-

S ple interface device or transmitter on each side of the break.

See Figure F.3.10.

U F.3.11 Class A (Formerly Style 5.0). Verify the alarm receipt

capability and trouble annunciation by lifting a conductor and

L actuating a multiplex interfacing device or a transmitter on

each side of the break.
                                                                              Fire alarm control unit

                                                                            FIGURE F.3.10 Style 4.5 (Class B).

                                                                            F.3.11.1 Ground Test on Class A (Formerly Style 5.0) Circuit.
                                                                            For the earth ground verification, place an earth ground and
                                                                            certify alarm receipt capability and trouble annunciation by
                                                                            actuating a single multiplex interfacing device or a transmitter.
                                                                            See Figure F.3.11.1.
                                                                            F.3.12 Class A (Formerly Style 6.0). Follow the instructions
                                                                            from F.3.11. Verify the trouble annunciation for the various
                                                                            combinations. See Figure F.3.12.
                                                                            F.3.13 Class A with Circuit Isolators. For the portions of the
                                                                            circuits electrically located between the monitoring points of
                                                                            circuit isolators, follow the instructions for a Class X circuit. It
                                                                            should be clearly noted that the alarm receipt capability for
                                                                            remaining portions of the circuit protection isolators is not the
                                                                            capability of the entire circuit but is permitted with enhanced
                                                                            system capabilities. See Figure F.3.13.
{C56A4DC7-64F7-I4DC8U8-AB368-41DE5BD47BC8} Operational
      DIV Transponder                          Nonoperational
  IN Fire alarm control unit
                                                               End-of-line
FIGURE F.3.7 Class B (Formerly Style 3.0).                     device at
                                                               last device

FOR Operational                                                             Operational                                     Operational

                                               Nonoperational

                                  Transponder                  End-of-line                                    Transponder
        Fire alarm control unit                                device at    Fire alarm control unit
                                                               last device

FIGURE F.3.8 Style 3.5.                                                     N FIGURE F.3.11.1 Class A (Formerly Style 5.0).

        Operational                            Nonoperational               Operational                                     Operational

                                       Transponder             End-of-line                                       Transponder
            Fire alarm control unit                            device at      Fire alarm control unit
                                                               last device
FIGURE F.3.9 Class B (Formerly Style 4.0).                                  FIGURE F.3.12 Style 6.0 (Class A).

2019 Edition             Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                   ANNEX F                                                                            72-373

                                                   Circuit isolators                              RFT/R
                                                                                                  RFT/R
Operational                           Operational                                                                Supervising
                                                                                                                    station
                                                                      Type 4 RFT/R

                         Transponder

Fire alarm control unit                                               Type 5       RFT/R                                RFT/R

FIGURE F.3.13 Class A with Circuit Isolators.

                                                                              Protected premises                        Supervising
                                                                                                                           station

                                                                              RFT/R = Radio frequency transmitter/receiver

LY F.3.14 Class X (Formerly Style 7.0). Follow the instructions

  for testing of Class A (formerly Style 6.0) for alarm receipt

N capability and trouble annunciation. See Figure F.3.14(a)

  through Figure F.3.14(k).

 O NOTE: Some manufacturers of this type of equipment have

  isolators as part of the base assembly. Therefore, in the field,

E this component might not be readily observable without the
S assistance of the manufacturer's representative.

·
                                                                      FIGURE F.3.14(c) Two-Way RF Multiplex Systems.

                                                                                                                        Optional unlimited

                                                                                          RARSR                  RARSR

                                                                      RAT                                                      RASSR

                                                                                          RARSR                  RARSR

                                                                      Protected premises  Physically separated

{C56A4DC7-64F7-I4DC8U8-AB3L68-U41DE5BD47BC8} Operational
                                                                              RAT = Radio alarm transmitter
                                                                              RARSR = Radio alarm repeater station receiver
                                                                              RASSR = Radio alarm supervising station receiver

                                                                      FIGURE F.3.14(d) One-Way Radio Alarm System.

                                      Operational                     Type 6                      RARSR                     RASSR
                                                                              RAT                                           RASSR

     IV Transponder                                                   Type 7              RARSR                  RARSR          RASSR
                                                                              RAT         RARSR                  RARSR          RASSR
  Fire alarm control unit

D FIGURE F.3.14(a) Class X (Formerly Style 7.0).
     IN R
FOR D                                 R                                             RAT = Radio alarm transmitter
                                                                                    RARSR = Radio alarm repeater station receiver
R                        D            R            D                                RASSR = Radio alarm supervising station receiver

                                                                      FIGURE F.3.14(e) One-Way Radio Alarm System (Type 6
                                                                      and Type 7).

R                                     R

                                             CU                                                                                      2019 Edition

 CU = Wireless control unit
         (with power supply and standby power)

 R = Wireless repeater
         (with power supply and standby power)

 D = Wireless initiating, indicating, and control device
         (either primary battery or primary standby battery)

FIGURE F.3.14(b) Low-Power Radio (Wireless) Fire Alarm
System.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-374                                           NATIONAL FIRE ALARM AND SIGNALING CODE

FACU          Style 4 fiber network where                   Break  FACU                      FACU
FACU          the control unit has a two-way                  or   FACU                      FACU
FACU          path communications capability.                                                FACU
              Multimode fiber is used for short             open
              distances, and single mode
              fiber is used for long distances.                                                                         Break
              Repeaters are used to increase                                                                              or
              distances as needed.
                                                                                                                        open

                                                                   FACU

              CC                                                                         CC

           CC = Control center
           FACU = Fire alarm control unit

Y FIGURE F.3.14(f) Style 4 Fiber Network.
                                                                   Style 7 fiber network where the control unit has a two-way
                                                                   path communications capability with the two breaks now
                                                                   breaking into two LANs, both functioning as independent
                                                                   networks with the same Style 7 capabilities.

                                                                                 CC = Control center
                                                                                 FACU = Fire alarm control unit

                                                            FIGURE F.3.14(i) Style 7 Fiber Network (Two LANs).
              NL FACU
              E O FACUBreak                                        FACU                      FACU  Break
              S FACUor                                             FACU                      FACU    or

                  open                                                                             open
      L U CC
A Style 4 fiber network where the control unit has a two-way       FACU                      FACU

path communications capability. A single break separates

{C56A4DC7-64F7-4C8U the system into two LANs, both with Style 4 capabilities.
   8-B368-41DE5BD47BC8} CC = Control center
 ID FACU = Fire alarm control unit

FIGURE F.3.14(g) Style 4 Fiber Network (Single Break).
  DIV FACU                                                                                     CC
  IN FACU
FOR FACU                                                    Style 7 fiber network where the control unit has a two-way
                                                            path communications capability, with one break. System
                                                            remains as one LAN and meets Style 7.

                                                                           CC = Control center
                                                                           FACU = Fire alarm control unit

                                                            FIGURE F.3.14(j) Style 7 Fiber Network (One LAN).

                  Break                                            FACU                      FACU
                    or                                             FACU                      FACU

                  open

                           Break
                             or

                           open

                                        CC                         FACU                      FACU

Style 4 fiber network where the control unit has a two-way                                     CC
path communications capability. A double break isolates
the control units and the control center in this case.      Style 7 fiber network where the control unit has a two-way
There is one LAN and one isolated control unit operating    path communications capability.
on its own. Control center is isolated completely with no
communications with the network.                                           CC = Control center
                                                                           FACU = Fire alarm control unit
          CC = Control center
          FACU = Fire alarm control unit                    FIGURE F.3.14(k) Style 7 Fiber Network.

FIGURE F.3.14(h) Style 4 Fiber Network (Double Break).

2019 Edition             Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                ANNEX G                                                          72-375

Annex G Guidelines for Emergency Communication                                    (4) There are additional methods to alert occupants to an
                Strategies for Buildings and Campuses                        emergency: disruption of routine activities, tactile meth-
This annex is not part of the requirements of this NFPA document but         ods, social networks, and face-to-face.
is included for informational purposes only.                          (5) An alert signal should be accompanied by a clear, consis-
                                                                             tent, concise, and candid warning message.
G.1 The material in this annex is based on the National Insti-                    (6) If selected, an alert should be tested for its success in
tute of Standards and Technology (NIST) and Fire Protection                       getting occupants' attention in the event of an emergency
Research Foundation research Guidance Document: Emergency                         and used as part of building- or campus-wide training.
Communication Strategies for Buildings, by Erica Kuligowski, Ph.D.
and H. Omori, 2014, as adapted by the NFPA ECS TC.                                G.2.2 Warnings. Warning messages should provide informa-
                                                                                  tion to the occupants on the state of the emergency and what
   The purpose of this annex is to provide guidance to system                     they are supposed to do in response to this emergency. The
designers, building managers, and/or building emergency               warning message should come after an alert signal is given and
   personnel responsible for emergency communication on how                       can be provided via visual or audible means. However, before
   to create and disseminate messages using basic communication                   such guidance on message format for visual and audible
   modes (audible and/or visual technology). The guidance                         messages can be provided, it is vital to provide guidance on the
                                                                                  content of the warning message itself.
Y provided here is taken directly from a report published by the
L National Institute of Standards and Technology, which was                       G.2.2.1 The Message. Regardless of the method used to
                                                                                  disseminate the warning message, there are certain characteris-
   based on a review of 162 literature sources from a variety of                  tics that are required of an effective warning message. These
                                                                                  are included here:
N social science and engineering disciplines (Kuligowski et al.
                                                                                   (1) Message Content.
   2012) and the prioritization of the specific findings extracted                        (a) A warning message should contain five important
                                                                                                  topics to ensure that occupants have sufficient
O from each literature source.                                                                    information to respond.
      This document first presents guidance on how to create and                                  i. Who is providing the message? (i.e., the
                                                                                                         source of the message)
E disseminate emergency information in the face of rapid-onset                                    ii. What should people do? (i.e., what actions
                                                                                                         occupants should take in response to the
   disasters1 -- providing guidance on the dissemination of alert                                        emergency and, if necessary, how to take
                                                                                                         these actions)
S signals, the creation of the warning message, the formatting of                                 iii. When do people need to act? (In rapid-onset
                                                                                                         events, the "when" is likely to be "immedi-
   messages for both visual and audible means, and the dissemina-                                        ately.")
                                                                                                  iv. Where is the emergency taking place? (i.e.,
U tion of the warning message. This document then provides                                               who needs to act and who does not)
                                                                                                  v. Why do people need to act? (including a
   examples of emergency messages (i.e., message templates) for                                          description of the hazard and its dangers/
                                                                                                         consequences)
L five different types of emergency scenarios. These message                              (b) The source of the message should be someone
                                                                                                  who is perceived as credible by the occupants
   templates can be altered to fit the needs of your occupants, as                        (c) Building managers, campus managers, and emer-
                                                                                                  gency personnel should understand the affected
A well as the type of emergency that has occurred and type of                                     population and, from this understanding, develop
                                                                                                  a database of possible trusted sources (as well as
   technology used to disseminate the alerts/messages.                                            backup sources).

{C56A4DC7-64F7-4C8U G.2 Guidance on Emergency Communication Strategies. This       (2) Message Structure.
                                                                                          (a) Message order for short messages (e.g., 90-charac-
 8-B368-41DE5BD47BC8} section provides guidance for managers, emergency personnel,                ters) should be the following:

ID alarm system manufacturers, codes/standards committees, or

   others responsible for emergency communication on the ways

IV in which alerts and warning messages should be created,

   formatted, and disseminated. The guidance is divided into two
   main parts: guidance on alerts and guidance on warning

D messages. Although these two parts often get confused, it is

   important to distinguish between the purpose of an alert and a

IN warning message.

   An alert is meant to grab peoples' attention, notifying them that
    an emergency is taking place and that there is important infor-

R mation, which will be provided to them. The purpose of a warn-

    ing message is to give that important information to occupants.

OGuidance on the construction and dissemination of both alerts
Fand warnings is provided here.
G.2.1 Alerts. It is imperative to disseminate an alert to let                            i. Source
occupants know that a warning message will follow. Regardless                            ii. Guidance on what people should do
of whether the warning message is provided audibly, visually, or                         iii. Hazard (why)
via tactile means, an alert is necessary to gain people's attention                      iv. Location (where)
and should be provided separately from the warning message.                              v. Time.
An effective alert should include the following characteristics:                  (b) Message order for longer messages should be the
(1) Alerts should be significantly different from ambient                                following:
                                                                                         i. Source
       sounds.                                                                           ii. Hazard
(2) Buildings should reduce background noise when initiat-                               iii. Location
                                                                                         iv. Guidance
       ing audible alerts.                                                               v. Time
(3) Flashing, rather than static lights, preferably one standard

       color for all buildings, can be used to gain attention to
       visual warning messages.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-376                                         NATIONAL FIRE ALARM AND SIGNALING CODE

        (c) Numbered lists can help to chronologically organ-          warning, understand the warning, perceive warn-
              ize multiple steps in a process                          ing credibility and risk, and respond appropriately.
        (d) For limited message length, message writers could          (6) Noticing and Reading the Warning.
              draft the message in a bulleted form; each of the
              five topics in the warning should be separated as its    (a) Place the emergency sign in a location where
              own bullet point                                                people will notice it and be able to read it from
      (e) Distinct audiences should be addressed separately                   their original (pre-emergency) location.
              in the message (or in multiple messages)
(3) Message Language (or Wording).                                     (b) Signs will be reliably conspicuous within
                                                                              15 degrees of the direct line of sight.
        (a) Messages should be written using short, simple
                                                                       (c) Text is easier to read when written with a mixture
                                                                       of upper and lower case letters rather than the use
              words, omitting unnecessary words or phrases.            of all capitals.
        (b) Messages should be written using active voice,             (d) The recommended relationship for older adults
              present tense, avoiding hidden verbs.                                  with lower visual acuity is D = 100 * h, providing a
      (c) Messages should be written using short, simple,                            more conservative result, and ensuring that a
                                                                                     larger population will be able to read the emer-
              and clear sentences, avoiding double negatives and                     gency message.
                                                                             (e) A stroke-to-width ratio of the letters is suggested as
  Y exceptions to exceptions; main ideas should be                                   1:5 (generally), with a ratio of 1:7 suggested for
  L placed before exceptions and conditions.                                         lighter letters on a darker background.
                                                                             (f) Building managers, campus managers, or emer-
      (d) Emergency messages should be written at a sixth                            gency personnel should consult the ADA Stand-
                                                                                     ards for Accessible Design (U.S. Department of
  N grade reading level or lower. An emergency                                       Justice 2010) for additional requirements on
                                                                                     signage.
              message can be evaluated for its reading level using           (g) Contrast between the text and the background
              computer software and/or a simple calculation.                         should be at least 30 percent, although recommen-
                                                                                     ded values could be as high as 60 percent.
 O (e) Emergency messages should be written without the                      (h) The use of pictorials (in lieu of or in addition to
              use of jargon and false cognates.                                      text) can also bring attention to the sign.
                                                                             (i) Message providers should ensure that emergency
 E (f) Emergency messages should be provided in the                                  information is not blocked by other signs or infor-
              language of the predominant affected populace. If                      mation.
  S there is a possibility of isolated groups that do not              (7) Comprehending, Believing, and Personalizing the Warn-
              speak the predominant language, multilingual                   ing.
  U messages should be provided. It is expected that                         (a) Printed text should accompany symbols or pictori-
              small groups of transients unfamiliar with the                         als used in visual warnings; a minimum number of
  L predominant language will be picked up in the                                    words should be used to accompany graphics.
              traffic flow in the event of an emergency and are              (b) Diagrams that display a series of sequential steps
  A not likely to be in an isolated situation.                                       are more successful for comprehension of a proc-
(4) Multiple Messages.                                                               ess than one single graphic.
                                                                             (c) A color-contrasted word or statement should be
{C56A4DC7-64F7-4C8U (a) Building managers, campus managers, and emer-                used for text that should be read first and/or be
     8-B368-41DE5BD47BC8} gency personnel should anticipate the need to              perceived as more urgent than the rest, unless
  ID write more than one emergency message through-                                  color is used for other reasons (e.g. bilingual text).
              out a disaster, including feedback messages or                 (d) A warning message can increase in perceived credi-
  IV updates.                                                                        bility and risk if occupants are shown that others
      (b) In update messages, occupants should be told why                           are also responding.
              the information has changed, to ensure that the                (e) Simultaneously displayed text (discrete messages)
  D new message is viewed as credible.                                               is preferred rather than a sequentially displayed
      (c) Provide feedback messages after a "non-event" to                           message.
  IN inform occupants that the alert signal and warning                      (f) Simultaneously displayed text can also be used for
              system operated and worked as planned and the                          bilingual messages, especially if care is taken to
              reasons why the event did not occur.                                   differentiate the text of one language from the text
      (d) Building managers, campus managers, and emer-                              of the other language.
  Rgency personnel should test emergency messages                            (g) Limit the use of flashing words on visual message
              with the affected population.                                          displays.
                                                                       (8) Audible Warnings.
O (5) Visual Warnings.
F(a) Messages that are displayed visually will have differ-

              ent capabilities and limitations than those dissemi-
              nated audibly. Message creators should consider
              different factors and make different types of deci-
              sions based upon the dissemination method. The
              first consideration is the type of visual technology
              that will be used to disseminate the messages,
              which can include textual visual displays, SMS text
              messages, computer pop-ups, email, Internet              (a) There are specific warning technologies that only
              websites, news (TV broadcast), or streaming broad-       (or primarily) affect the aural sense, including
              cast over the web. Depending upon the technology         public address systems (voice notification systems),
              chosen to display visual warning messages, guid-         automated voice dialing, satellite/AM/FM radio
              ance is provided here on message displays to             broadcasts, satellite/off-air television broadcasts,
              enable occupants to see or notice the displayed          and tone alert radios. Whereas visual technologies

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                            ANNEX G                                                               72-377

can limit message length, audible warnings are                          (d) Warning messages should be repeated at intervals,
often limited only by the attention capabilities of                     rather than consecutively.
the audience. In other words, an audible message                        (e) Warning messages should be disseminated as early
can play for long periods of time with these tech-                      as possible.
nology types, and the message creator and source                        (f) Face-to-face communication should accompany
must be careful to provide all important informa-                       other audible or visual technologies.
tion in an appropriate length of time.                                  (g) Messages should be disseminated using a combina-
(b) In this section, guidance will be given for methods                 tion of both push and pull technologies.
to increase the likelihood that an individual will                      (h) Push communication2 is most important to use for
perceive, or hear, the message. Following this,                         alert signals as well as initial warning messages.
                   guidance will be provided that can increase
                   comprehension of the message for audible             G.3 Emergency Message Templates. Rapid-onset emergencies
                   messages, as well as the ways in which to increase   often come with little warning and can have a major impact on
                   credibility and risk assessment of the event when    communities. In order to provide clear, effective instructions
                   the warning is presented audibly.                    for a threatened population, it is important to create message
                                                                        templates ahead of time for a variety of different emergencies.
Y (9) Perception.
  L (a) Other, non-alert/warning voices in the back-                       This section provides examples of message templates for five
                                                                        types of emergency, using various forms of emergency commu-
                   ground should be reduced or eliminated.              nication technology. All bracketed text can be altered and
                                                                        replaced with text that better suits the needs of the occupants,
  N (b) Any voice announcements should also be accompa-                 emergency scenario, emergency response strategies, and the
                   nied by simultaneous visual text.                    technology being used. Please see Kuligowski and Omori
   (10) Comprehending, Believing, and Personalizing the Warn-           (2014) for more information on the process associated with the
                                                                        development of these templates. Each template follows the
  O ing.                                                                guidance presented in this document.
                                                                        G.3.1 Scenario 1 -- Fire in a building, partial evacuation strat-
            (a) Letters are more difficult to identify in speech than   egy, building-wide public address announcements. Scenario 1
                                                                        is a fire located on the 10th floor of a 20-story building. Individ-
   E numbers, which are more difficult than colors.                     uals are unable to use elevators in this scenario, except for
                                                                        those who are unable to negotiate the stairs, in which case
            (b) People making announcements (or other message           building staff or fire fighters will assist them using the freight
                                                                        elevator(s).
   S sources) should not be heavily accented and
                                                                           Protective actions: Occupants on floors 9, 10, and 11 are told
                   should speak with a rate of approximately 175        to evacuate to the 8th floor (two floors below the fire floor). All
                                                                        other occupants are provided with a message to remain on
   U words per minute.                                                  their floor. Therefore, in this scenario, two different types of
                                                                        messages are required to be provided simultaneously to occu-
            (c) Audible warnings can be delivered using a live          pants, depending upon the floor on which they are located:
                                                                        one message will be disseminated to floors 9, 10, and 11, while
   L voice, dynamic voice (generated by text-to-speech                  a different message will be disseminated simultaneously to all
                                                                        other floors.
                   software), or using prerecorded voice.
                                                                           Technology used to disseminate the message: The building-wide
  A (d) The live voice and dynamic voice methods provide                public address system, which is capable of providing different
                   the benefit of messages that can be updated with     messages to different floors (using a live voice or a dynamic
                                                                        voice).
{C56A4DC7-64F7-4C8U new information while also conveying an appropri-   G.3.1.1 Message Templates for Scenario 1:
       8-B368-41DE5BD47BC8} ate level of urgency, if necessary.         (1) Building-wide announcement to Floors 9, 10, and 11:
  ID (e) Dynamic and prerecorded voice methods provide
                   the benefits of easily repeating the played messages        "Attention [floors 9, 10, and 11]. This is your [Building
   IV for longer periods of time and not relying on the
                   voice announcer training or stress level while deliv-
                   ering the message.
  D (f) For the voice itself, best results will vary, depending
                   on the specific location -- for example, in outdoor
   IN applications, it has been shown that a male voice
                   will provide better intelligibility, as the naturally
                   lower frequency of the male voice travels better.
                   Inversely, in an interior application, where the
   Rbackground ambient noise is typically in the same
                   lower frequencies, a female voice tends to pene-
 O trate better, as it is more distinct from the ambient.

F (g) Urgency measures should be used selectively to
emphasize the more dangerous, immediate, life-                          Safety Officer, Joe Smith]. A fire has been reported on
threatening situations (since overuse can lead to
non-response in future disasters).                                      the [10th floor] of the building. Everyone on the [9th,
                                                                        10th, and 11th floors] should move to the [8th floor] to
(11) Dissemination of the Warning Message.                              be protected from heat and smoke, since heat and smoke

(a) Use multiple channels to disseminate the warning                           can creep into nearby floors during a fire. Use the stairs
       message, including visual, audible, and tactile                         immediately. Do not use the elevators. Those who need
       means.                                                                  help getting to the 8th floor, please wait inside the stair-
                                                                               well [or go to the freight elevator lobby]."
(b) A warning message should be repeated at least                       (2) Building-wide announcement to all other floors: "Atten-
       once, with some research advocating for message                         tion. This is your [Building Safety Officer, Joe Smith]. A
       repetition of at least three times.                                     fire has been reported on the [10th floor] of the build-
                                                                               ing. Please wait on your floor. At this time, you are safer
(c) Messages should be stated in full, and then repea-                         remaining on your floor than leaving the building,
       ted in full, rather than repeating statements within                    because this building is designed to confine the fire [e.g.,
       the same message.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.   2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-378               NATIONAL FIRE ALARM AND SIGNALING CODE

locally or to the 10th floor only]. Do not use the elevators                                               BASEMENT IS AVAILABLE...SEEK SHELTER ON THE
for any reason. We will give you further instructions, if the                                              LOWEST FLOOR OF THE BUILDING IN AN INTERIOR
situation changes."                                                                                        HALLWAY OR ROOM SUCH AS A CLOSET. USE BLANKETS
                                                                                                           OR PILLOWS TO COVER YOUR BODY AND ALWAYS STAY
G.3.2 Scenario 2 -- Fire in a building, full evacuation strategy,                                          AWAY FROM WINDOWS."
building-wide public address announcement, and cell phone
text message. Scenario 2 is a fire located on the second floor                                             IF IN MOBILE HOMES OR VEHICLES....EVACUATE
of a 20-story building in which smoke is traveling up the buil-                                            THEM AND GET INSIDE A SUBSTANTIAL SHELTER. IF NO
ding's air-conditioning/venting system, causing the need for a                                             SHELTER IS AVAILABLE...LIE FLAT IN THE NEAREST
full-building evacuation. Individuals are unable to use elevators                                          DITCH OR OTHER LOW SPOT AND COVER YOUR HEAD
in this scenario, except for those who are unable to negotiate                                             WITH YOUR HANDS."
the stairs, in which case building staff or fire fighters will assist
them using the freight elevator(s).                                                                           (Examples found here: http://www.nws.noaa.gov/view/valid-
                                                                                                           Prods.php?prod=TOR)
   Protective actions: Occupants on all floors are requested to
evacuate the building, known as a full-building evacuation.                                                   Technologies used to disseminate the message: A campus-wide
                                                                                                           siren system with audible messaging capabilities. Also, a
Y Technologies used to disseminate the message: The building-wide                                          140-character Twitter3 message should be disseminated as well
L public address system, which is capable of providing different                                           for this emergency.
                                                                                                           G.3.3.1 Message Templates for Scenario 3:
messages to different floors (using a live voice or a dynamic                                              (1) Campus-wide audible messaging system): Alert tone precedes

N voice). Also, a 90-character text message alert to cell phone                                                   message [siren]. "This is [Joan Smith, Chief of Campus
                                                                                                                  Police]. A tornado has been sighted on the ground at
users in the building.                                                                                            [20th Street and Mockingbird Lane]. The tornado is
                                                                                                                  strong and is moving toward the college campus at high
O G.3.2.1 Message Templates for Scenario 2:                                                                       speeds (with winds over 160 mph). High winds and large,
                                                                                                                  flying debris can flatten a building in a storm of this
(1) Building-wide public address system: "Attention. This is                                                      magnitude. Take shelter now. Get inside now, go to the
                                                                                                                  lowest level, and get away from windows. Stay there until
 E [Chief Smith from the Springfield Fire Department]. A                                                          further instructions."
                                                                                                           (2) Twitter message (140 characters): "Take shelter inside a
       fire has been reported on the [second floor] of the build-                                                 building NOW. Go to the lowest level, get away from
                                                                                                                  windows. Strong tornado near campus." [Include hashtag
 S ing. Everyone must leave the building now to avoid                                                             in 140 characters.]
                                                                                                              Note: The source of the message is not included in this Twitter
       contact with the fire's heat and smoke. Go NOW to your                                              message since the source will be evident from the Twitter message layout.
                                                                                                           G.3.4 Scenario 4 -- Chemical spill in a building, building-wide
 U closest stair and leave the building. People who cannot                                                 public address announcements, and building-wide email
                                                                                                           messages. Scenario 4 is a chemical spill in a 40-story office
       use the stairs should go to the freight elevator lobby for                                          building. The event was an accident and occurred on the 1st
                                                                                                           floor of the building. There is the possibility of the chemical
 L help."                                                                                                  negatively affecting individuals on the lower floors of the build-
                                                                                                           ing. Individuals are unable to use elevators in this scenario. For
(2) Cell phone text message (90 characters): "Evacuate build-                                              those who are unable to negotiate the stairs, only one freight
                                                                                                           elevator will be used with fire-fighter assistance.
 A ing now. It is on fire. Go to freight elevator if you need                                                 Protective actions: Occupants are advised to perform different
                                                                                                           actions based upon the floor on which they are located. First,
       help."                                                                                              occupants on the first floor are advised to evacuate the build-
                                                                                                           ing. At the same time, occupants on floors 2 through 10 are
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} Note: A description of the hazard (a more detailed "why" statement)
ID is not included in this message due to character limits. Also, the source

is not listed. It is possible that the source will already be identified in the
"From" or "FRM" line of the text message. If message contents are limi-

IV ted, there is always the option to send a follow-up text message that

provides more information or that continues the previous message. Also

D remember that some phones (i.e. non-smart phones) could display longer

text messages in reverse chronological order.

IN G.3.3 Scenario 3 -- Tornado imminent on a college campus,

campus-wide audible messaging system, and Twitter message.
Scenario 3 is a tornado imminent on a college campus.

R Protective actions: The individuals on the college campus are

instructed to "shelter in place." Additionally, the National

O Weather Service provides examples of protective actions (inclu-
Fded below):
   Example 1: "TAKE COVER NOW. FOR YOUR PROTEC-                    advised to travel to locations higher in the building -- prefera-
TION MOVE TO AN INTERIOR ROOM ON THE LOWEST                        bly to floors 20 through 30. Concurrently, occupants on floors
FLOOR OF A STURDY BUILDING."                                       11 and above are advised to remain in place. Therefore, in this
                                                                   scenario, three different types of messages are required to be
                                                                   provided simultaneously to occupants, depending upon the
   Example 2: "TAKE COVER NOW. MOVE TO AN INTERIOR                 floor on which they are located: one message will be dissemina-
ROOM ON THE LOWEST FLOOR OF A STURDY BUILDING.                     ted to the first floor, one message will be disseminated to floors
AVOID WINDOWS. IF IN A MOBILE HOME...A VEHICLE OR                  2 through 10, and a third message will be disseminated to all
OUTDOORS...MOVE TO THE CLOSEST SUBSTANTIAL                         other floors.
SHELTER AND PROTECT YOURSELF FROM FLYING
DEBRIS."
                                                                                                           Technologies used to disseminate the message: The building public
                                                                   address system, which is capable of providing different message
   Example 3: "THE SAFEST PLACE TO BE DURING A                     to different floors (using a live voice or a dynamic voice). Addi-
TORNADO IS IN A BASEMENT. GET UNDER A WORK-                        tionally, an email message (through the company's email
BENCH OR OTHER PIECE OF STURDY FURNITURE. IF NO

2019 Edition         Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                    ANNEX G                                                                72-379

system) should be disseminated to employees on floors 2                          G.4 Future Direction. The purpose of this report is to provide
through 10 to relocate to a higher floor. [Note: Do not worry                    guidance to system designers, building managers, and building
about an email to other employees, although in an actual emergency,              emergency personnel responsible for emergency communica-
that would be necessary.]                                                    tion on how to create and disseminate effective messages using
                                                                                 basic communication modes (audible vs. visual technology), as
G.3.4.1                                                                          well as examples of emergency messages (message templates)

(1) Building-wide public address system: [first floor occu-                  for five different types of emergency scenarios. START (2013)
pants] "This is your [Building Manager, Joe Smith]. A                            contains additional message templates for similar types of
dangerous chemical has spilled on the first floor. The                           rapid-onset events for both limited- and unlimited-character
chemical makes it difficult to see and can cause trouble                     length dissemination technologies. Additionally, Kuligowski
breathing. Evacuate immediately."                                                and Omori (2014) provide guidance on how to test the effec-
(2) Building-wide public address system: [floors 2 through                       tiveness of these messages.
          10] "This is your [Building Manager, Joe Smith]. A
          dangerous chemical has spilled on the first floor. The                    As with any document, there are gaps in the research that
          chemical makes it difficult to see and can cause trouble               hinder the ability to provide guidance on certain topics, includ-
                                                                                 ing message length and repetition. This guidance document
  Y breathing. Immediately use the stairs to relocate to the                     focuses specifically on textual message creation, creating room
                                                                                 for additional guidance on the development and testing of
          [20th through 30th floors], and then wait for further                  visual symbols that could be used instead of, or in addition to,
                                                                                 textual emergency messages. In the future, as research gaps are
  L instructions. If you can't use the stairs on your own, go to                 addressed, additional editions of this document would be
                                                                                 useful to enhance the findings and guidance provided here.
          the freight elevator and wait for help. Relocate now."                 G.5 References. Kuligowski, E.D., S.M.V. Gwynne, K.M.
                                                                                 Butler, B.L. Hoskins, and C.R. Sandler, 2012. Developing Emer-
N (3) Building-wide public address system: [floors 11 and                        gency Communication Strategies for Buildings. Technical Note 1733,
          above] "This is your [Building Manager, Joe Smith]. A                  National Institute of Standards and Technology: Gaithersburg,
  O dangerous chemical has spilled on the first floor. The                       MD.
          chemical makes it difficult to see and can cause trouble
          breathing. People on [floors 1 through 10] are being                      Kuligowski, E.D. and Omori, H., 2014. General Guidance on
  E evacuated. Please stay on your floor. You are safer remain-                  Emergency Communication Strategies for Buildings, 2nd Edition.
  S ing where you are than if you try to leave the building.                     NIST Technical Note 1827, National Institute of Standards and
          The chemical will not reach people on floors 11 and                    Technology: Gaithersburg, MD.
  U above. You would possibly be exposed to the chemical if
          you tried to leave the building. Do not use the elevators                 U.S. Department of Justice, September 2010. 2010 ADA
          for any reason. We will give you further instructions if the           Standards for Accessible Design. Washington, DC: DOJ. http://
  L situation changes."                                                          www.ada.gov/2010ADAstandards_index.htm.
 A Note: Provide emails with the same messages as listed above.
                                                                                    START (National Consortium for the Study of Terrorism and
{C56A4DC7-64F7-4C8U G.3.5 Scenario 5 -- Violent event in an airport, airport-wideResponses to Terrorism), 2013. Task 2.9: Phase II Interim Report
                                                                                 on Results from Experiments, Think-out-Louds, and Focus Groups.
 8-B368-41DE5BD47BC8} visual messaging screens, and cell phone text message. The University of Maryland, College Park: College Park, MD.
                                                                                 G.6 Footnotes. 1 Rapid-onset emergencies are those emergen-
ID fifth scenario is a violent event. Specially, the emergency                   cies that occur with no or almost no (in the case of minutes)
                                                                                 notice, rather than slow-onset events (i.e., emergencies in
   involves an active shooter that has been identified in a major                which the occurrence is known hours or even days in advance).
   U.S. airport.                                                                 These different emergency types require different sets of emer-
                                                                                 gency messages and dissemination techniques to allow building
 IV Example protective action: Occupants should evacuate the                     occupants to receive information in a timely manner, resulting
                                                                                 in efficient and safer public response.
   airport through all accessible doors, including doors from the
                                                                                    2 Push technologies are those that do not require individuals
D gate waiting areas onto the tarmac area.                                       to take extra effort to receive the alert or warning message
 IN Technologies used to disseminate the message (along with example

   character limits that can be typical for these types of technologies): A
   90-character text message alert to individuals' phones within
   the airport. Also, airport-wide visual messaging screens (limit

R message to 60 words or less) can be used to alert individuals in

   terminals where the shooter is NOT located.

OG.3.5.1 Message Templates for Scenario 5:
F(1) Airport-wide visual messaging screens: "This is Los
Angeles Police. Evacuate the terminal NOW. Follow direc-                         (e.g., public address systems or text messages), whereas pull
                                                                                 technologies require the individual to seek additional informa-
tions from airport security. Shots have been fired near                          tion to acquire the alert/message (e.g., Internet websites).
Gate 22."
(2) Cell phone text message (90 characters): "Leave NOW.
       Follow airport security. Shots fired! Police report: Shooter                 3 Certain commercial entities, equipment, or materials are
       in Terminal A."                                                           identified in this document in order to describe an experimen-
                                                                                 tal procedure or concept adequately. Such identification is not
                                                                                 intended to imply recommendation or endorsement by the
Note: A description of the hazard (a more detailed "why" statement)              National Institute of Standards and Technology, nor is it inten-
is not included in this message due to character limits. If message
contents are limited, there is always the option to send a follow-up text        ded to imply that the entities, materials, or equipment identi-
                                                                                 fied are necessarily the best available for the purpose.
message that provides more information or that continues the previous
message. Also remember that some phones (i.e., non-smart phones)
could display longer text messages in reverse chronological order.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                            2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

   72-380                                            NATIONAL FIRE ALARM AND SIGNALING CODE

N                Annex H Carbon Monoxide                               N Table H.1 Symptoms of Carbon Monoxide Exposure Based on

   This annex is not a part of the requirements of this NFPA document  Concentration

   but is included for informational purposes only.                    Concentration
                                                                         (ppm CO)
N H.1 Dangers of Carbon Monoxide. Carbon monoxide is an                                                Symptoms
   odorless, tasteless, colorless gas produced by incomplete
   combustion. Solid, liquid, or gaseous fuels can each, under         50                    No adverse effects with 8 hours of
   certain conditions, produce lethal concentrations in the home.                            exposure
   (See Table H.1 and Figure H.1.)                                     200                   Mild headache after 2­3 hours of

      The values in Table H.1 are approximate values for healthy               400             exposure
   adults. Children, the elderly, and persons with preexisting phys-           800           Headache and nausea after
   ical conditions might be more susceptible to the effects of
   carbon monoxide exposure. Continued exposure after uncon-                  1,000            1­2 hours of exposure
   sciousness can cause death. The dangers of carbon monoxide                 1,600          Headache, nausea, and dizziness
   exposure depend on a number of variables, such as the occu-                3,200
                                                                                               after 45 minutes of exposure;
   Y pant's health, activity level, time of exposure, and initial             6,400            collapse and unconsciousness
   L carboxyhemoglobin (COHb) level. Due to these variables,                                   after 2 hours of exposure
                                                                             12,800          Loss of consciousness after 1 hour
   Table H.1 and Figure H.1 are to be used as general guidelines       (1.28% by volume)       of exposure
                                                                                             Headache, nausea, and dizziness
   N and might not appear quantitatively consistent.                                           after 20 minutes of exposure
      The following equation for determining the estimated                                   Headache, nausea, and dizziness
                                                                                               after 5­10 minutes of exposure;
   O percent of COHb in the blood is from "A proposal for evaluat-                             collapse and unconsciousness
                                                                                               after 30 minutes of exposure
   ing human exposure to carbon monoxide contamination in                                    Headache and dizziness after
                                                                                               1­2 minutes of exposure;
   E military vehicles," by Steinberg and Nielson and "Considera-                              unconsciousness and danger of
                                                                                               death after 10­15 minutes of
   tions for the physiological variables that determine the blood                              exposure
                                                                                             Immediate physiological effects;
   S carboxyhemoglobin concentration in man" by Coburn, Forster,                               unconsciousness and danger of
                                                                                               death after 1­3 minutes of
   and Kane.                                                                                   exposure
U N
   L %COHbt = %COHb0 e -(t /2398B)  + 218 1 - e -(t /2398B) 
                 A ×  0.0003                         [H.1]

   {C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} where:+ppm CO
   ID % COHbt = percentage of COHb at time t1316

   % COHb0 = percentage of COHb in the blood at time 0
               t = time (minutes)

     IV B = 0.0404 (work effort)
   FOR IND ppm CO = parts per million carbon monoxide
                                                                       N H.2 Information for Emergency Responders. Guideline
                                                                          Summary. How public emergency response organizations
                                                                          respond to carbon monoxide (CO) incident calls is essential
                                                                          for the safety of the building occupants and the emergency
                                                                          responders. One reference that can be helpful to emergency
                                                                          responders is the Consumer Product Safety Commission
                                                                          (CPSC) Responding to Residential Carbon Monoxide Incidents:
                                                                          Guidelines for Fire and Other Emergency First Response Personnel.
                                                                          This guide is designed to help emergency responders act
                                                                          quickly and effectively when responding to a CO incident, and
                                                                          it provides the following:
                                                                          (1) Guidelines for dispatchers handling calls
                                                                          (2) Incident reporting forms to help emergency responders
                                                                                 identify the elevated source of carbon monoxide, the
                                                                       level of care needed by occupants, and when it is safe for
                                                                       occupants to return to the building
                                                                       (3) Advice and actions to give building occupants

                                                                          The CPSC guide is available for download at https://
                                                                       www.cpsc.gov/s3fs-public/coguide.pdf.

   2019 Edition                     Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                      ANNEX I                                                           72-381

                                            1800

                                            1600                      Carbon monoxide concentration
                                                             Parts per million carbon monoxide vs. minutes

Parts per million carbon monoxide (ppm CO)                   A -- 50% COHb (Permanent brain damage -- death)

                                            1400             B -- 45% COHb (Coma and permanent brain damage)
                                                             C -- 40% COHb (Collapse)

                                            1200             D -- 35% COHb (Vomiting)
                                                             E -- 30% COHb (Drowsy)

                                                             F -- 25% COHb (Headache and nausea)

                                            1000             G -- 20% COHb (Headache)

                                                             Y J -- 5% COHb (None)
                                                             H -- 15% COHb (Slight headache)

                                            L 600800
                                                             I -- 10% COHb (None)

                                                           N A
                                            400           BO D
                                                          C
                                            E 100
                                             50           E

                                            200   S 20    F
                                                          G

U N FIGURE H.1 Carbon Monoxide Concentration (ppm CO) Versus Time (Minutes).H
                                                          I

                                                          J

                                                  40  60  80 100 120 140 160 180 200 220 240

    L Annex I Informational References                       Minutes
A I.1 Referenced Publications. The documents or portions
{C56A4DC7-64F7-4C8U thereof listed in this annex are referenced within the informa-

 8-B368-41DE5BD47BC8} tional sections of this Code and are not part of the require-

ID ments of this document unless also listed in Chapter 2 for

   other reasons.

IV  I.1.1 NFPA Publications. National Fire Protection Associa-
   tion, 1 Batterymarch Park, Quincy, MA 02169-7471.
 D NFPA 3, Standard for Commissioning of Fire Protection and Life
   Safety Systems, 2018 edition.
 IN NFPA 4, Standard for Integrated Fire Protection and Life Safety
   System Testing, 2018 edition.
 R NFPA 10, Standard for Portable Fire Extinguishers, 2018 edition.
       NFPA 11, Standard for Low-, Medium-, and High-Expansion

FOFoam, 2016 edition.
                                                                                                           NFPA 17, Standard for Dry Chemical Extinguishing Systems, 2017
                                                                                                        edition.

                                                                                                           NFPA 17A, Standard for Wet Chemical Extinguishing Systems,
                                                                                                        2017 edition.

                                                                                                           NFPA 70®, National Electrical Code®, 2017 edition.
                                                                                                           NFPA 72E, Standard for Automatic Fire Detectors, 1984 edition.
                                                                                                           NFPA 80, Standard for Fire Doors and Other Opening Protectives,
                                                                                                        2019 edition.
                                                                                                           NFPA 90A, Standard for the Installation of Air-Conditioning and
                                                                                                        Ventilating Systems, 2018 edition.
                                                                                                           NFPA 90B, Standard for the Installation of Warm Air Heating and
                                                                                                        Air-Conditioning Systems, 2018 edition.
                                                                                                           NFPA 92, Standard for Smoke Control Systems, 2018 edition.
                                                                                                           NFPA 101®, Life Safety Code®, 2018 edition.

                                            NFPA 12, Standard on Carbon Dioxide Extinguishing Systems,  NFPA 105, Standard for Smoke Door Assemblies and Other Open-
                                                                                                        ing Protectives, 2019 edition.
2018 edition.

   NFPA 12A, Standard on Halon 1301 Fire Extinguishing Systems,                                            NFPA 111, Standard on Stored Electrical Energy Emergency and
2018 edition.                                                                                           Standby Power Systems, 2019 edition.

   NFPA 13, Standard for the Installation of Sprinkler Systems, 2019                                       NFPA 170, Standard for Fire Safety and Emergency Symbols, 2018
edition.                                                                                                edition.

   NFPA 14, Standard for the Installation of Standpipe and Hose                                            NFPA 551, Guide for the Evaluation of Fire Risk Assessments,
Systems, 2016 edition.                                                                                  2016 edition.

   NFPA 15, Standard for Water Spray Fixed Systems for Fire Protec-                                        NFPA 730, Guide for Premises Security, 2018 edition.
tion, 2017 edition.                                                                                        NFPA 731, Standard for the Installation of Electronic Premises
                                                                                                        Security Systems, 2017 edition.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                         2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-382                         NATIONAL FIRE ALARM AND SIGNALING CODE

NFPA 750, Standard on Water Mist Fire Protection Systems, 2019 N I.1.2.6 IEEE Standards Association Publications. Institute of
edition.                                                                        Electrical and Electronics Engineers, 3 Park Avenue, New York,
                                                                                NY 10016-5997.
NFPA 909, Code for the Protection of Cultural Resource Properties
-- Museums, Libraries, and Places of Worship, 2017 edition.                     IEEE Std TM 450, Recommended Practice for Maintenance, Test-
                                                                                ing, and Replacement of Vented Lead-Acid Batteries for Stationary
   NFPA 914, Code for Fire Protection of Historic Structures, 2015              Applications, 2010.
edition.
                                                                                   IEEE Std TM 485, Recommended Practice for Sizing Lead-Acid
   NFPA 1221, Standard for the Installation, Maintenance, and Use               Batteries for Stationary Applications, 2010.
of Emergency Services Communications Systems, 2019 edition.
                                                                                   IEEE Std TM 1106, Recommended Practice for Installation, Main-
       NFPA 1600®, Standard on Disaster/Emergency Management and                tenance, Testing, and Replacement of Vented Nickel-Cadmium Batteries
   Business Continuity/Continuity of Operations Programs, 2016                  for Stationary Applications, 2005.
   edition.
                                                                                   IEEE Std TM 1188, Recommended Practice for Maintenance, Test-
       NFPA 5000®, Building Construction and Safety Code®, 2018                 ing, and Replacement of Valve-Regulated Lead-Acid (VRLA) Batteries
                                                                                for Stationary Applications, 2005.
Y edition.
 L Fire Protection Research Foundation, Elevator Messaging                         IEEE 802.3af, Standard for Information Technology -- Telecom-
                                                                                munications and Information Exchange Between Systems -- Local and
   Strategies, 2011.                                                            Metropolitan Area Networks -- Specific Requirements -- Part 3, 2003.
                                                                                I.1.2.7 IES Publications. Illuminating Engineering Society of
 N Fire Protection Research Foundation, Optimizing Fire Alarm                   North America, 120 Wall Street, 17th floor, New York, NY
                                                                                10005.
   Notification for High Risk Groups, 2007.
                                                                                   Lighting Handbook Reference and Application, 2008.
 O Fire Protection Research Foundation (FPRF) Report, Devel-                    I.1.2.8 ISO Publications. International Organization for
                                                                                Standardization, ISO Central Secretariat, BIBC II, Chemin de
   opment of Technical Basis for Carbon Monoxide Detector Siting,               Blandonnet 8, CP 401, 1214 Vernier, Geneva, Switzerland.

E prepared by C. Beyler and D. Gottuk, 2007.                                       ISO/TR 4870, Acoustics -- The Construction and Calibration of
S I.1.2 Other Publications.                                                     Speech Intelligibility Tests, 1991.
U I.1.2.1 ANSI Publications. American National Standards Insti-
                                                                                   ISO 7240-19, Fire Detection and Alarm Systems -- Part 19:
   tute, Inc., 25 West 43rd Street, 4th Floor, New York, NY 10036.              Design, Installation, Commissioning, and Service of Sound Systems for
                                                                                Emergency Purposes, 2007.
 L ANSI S3.2, Method for Measuring the Intelligibility of Speech Over
                                                                                   ISO 8201, Audible Emergency Evacuation Signal, 2015.
   Communications Systems, 1989, revised 2009.                                     ISO/IEC 14763-2, Information technology -- Implementation and
                                                                                operation of customer premises cabling -- Part 2: Planning and instal-
 A ANSI/ASA S3.41, American National Standard Audible Emer-                     lation, 2012.
{C56A4DC7-64F7-4C8U gency Evacuation (E2) and Evacuation Signals with Relocation   ISO/IEC 14763-3, Informational technology -- implementation
                                                                                and operation of customer premises cabling -- Part 3: Testing of optical
 8-B368-41DE5BD47BC8} Instructions (ESRI), 1990, reaffirmed 2015.               fibre cabling, 2014.
                                                                                I.1.2.9 NEMA Publications. National Electrical Manufacturers
ID I.1.2.2 ASME Publications. American Society of Mechanical                    Association, 1300 North 17th Street, Suite 900, Arlington, VA
                                                                                22209.
   Engineers, Two Park Avenue, New York, NY 10016-5990.                            ANSI/NEMA SB-40, Communications Systems for Life Safety in
                                                                                Schools, 2015.
 IV ASME A17.1-2016/CSA B44-16, Safety Code for Elevators and

   Escalators, 2016.

 D ASME A.17.2, Guide for Inspection of Elevators, Escalators and

   Moving Walks, 2014.

IN  I.1.2.3 FEMA Publications. Federal Emergency Management
   Agency, U.S. Department of Homeland Security, 500 C Street,
   SW, Washington, DC 20024.
 R FEMA Publication CPG-17, Outdoor Warning Systems Guide,
O March 1980.
FI.1.2.4 FM Publications. FM Global, 270 Central Avenue, P.O.
Box 7500, Johnston, RI 02919.                                                   NEMA SB-50, Emergency Communications Audio Intelligibility
                                                                                Applications Guide, 2014.
FM 3210, Heat Detectors for Automatic Fire Alarm Signaling,
2007.                                                                           I.1.2.10 NIST Publications. National Institute of Standards
                                                                                and Technology, 100 Bureau Drive, Gaithersburg, MD
ANSI/FM 3260, American National Standard for Energy-Sensing                     20899-1070.
Fire Detectors for Automatic Fire Alarm Signaling, 2014.
                                                                                NIST 6055, Electromagnetic Signal Attenuation in Construction
I.1.2.5 IEC Publications. International Electrotechnical                        Materials, 1997.
Commission, 3 rue de Varembé, P.O. Box 131, CH-1211 Geneva
20, Switzerland. IEC documents are available through ANSI.                      NIST Technical Note 1779, General Guidance on Emergency
                                                                                Communications Strategies for Buildings, February 2013.
IEC 60268, Sound system equipment -- Part 16: Objective rating
of speech intelligibility by speech transmission index, 2nd edition,
2011.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                     ANNEX I                                                                               72-383

I.1.2.11 OASIS Publications. Organization for the Advance-                         I.1.2.16 References Associated with Annex A.
ment of Structured Information Standards (OASIS), 25 Corpo-
rate Drive, Suite 103, Burlington, MA 01803.                                       I.1.2.16.1 Reference to A.18.4.7.2. http://www.aip.org/pt/
                                                                                   nov99/locsound.html.
   OASIS Standard CAP-V1.2, OASIS Common Alerting Protocol,            ·
Version 1.2.                                                           N           I.1.2.16.2  Reference  to  A.18.5.5.5.1.  "Recommended  Light
                                                                                   Levels," National Optical Astronomy Observatory,
I.1.2.12 SFPE Publications. Society of Fire Protection Engi-                       www.noao.edu.
neers, 9711 Washingtonian Blvd., Suite 380, Gaithersburg, MD                       I.1.2.16.3 References to A.24.3.12.
20878.

   SFPE Engineering Guide: Evaluation of the Computer Fire Model                      (1) CARVER -- Target Analysis and Vulnerability Assessment
DETACT QS, 2002.                                                                   Methodology, Washington, DC: U.S. Department of Defense (see
                                                                                   Field Manual 34-36, Special Operation Forces Intelligence and
      SFPE Engineering Guide to Human Behavior in Fire, 2003.                      Electronics Warfare Operation, Sept. 30, 1991),
      SFPE Engineering Guide to Performance-Based Fire Protection, 2nd             www.defense.gov

Y edition, 2007.                                                                      (2) General Security Risk Assessment Guidelines. Alexandria, VA:
 L SFPE Handbook of Fire Protection Engineering, 5th edition, 2016.                American Society for Industrial Security International,
                                                                                   www.asisonline.org
      Keating, John P. and Loftus, Elizabeth F., "People Care in
                                                                                      (3) NFPA 1600, Standard on Disaster/Emergency Management
N Fire Emergencies -- Psychological Aspects, 1975," SFPE, 1975.                    and Business Continuity/Continuity of Operations Programs, Quincy,
O N I.1.2.13 TIA Publications. Telecommunications Industry Asso-                   MA: National Fire Protection Association, www.nfpa.org

   ciation, 1320 North Courthouse Road, Suite 200, Arlington, VA                      (4) NFPA 730, Guide for Premises Security, Quincy, MA:
   22201.                                                                          National Fire Protection Association, www.nfpa.org

 E ANSI/TIA-569-D, Telecommunications Pathways and Spaces,                            (5) Responsible Care Code, Washington, DC: American Chemis-
S April 2015.                                                                      try Council, www.americanchemistry.com
 U TIA-526, Standard Test Procedures for Fiber Optic Systems,
                                                                                      (6) Risk and Resilience Management of Water & Wastewater
   September 1992.                                                                 Systems, Denver, CO: American Water Works Association,
                                                                                   www.awwa.org
L N I.1.2.14 UL Publications. Underwriters Laboratories Inc., 333
   Pfingsten Road, Northbrook, IL 60062-2096.                                         (7) VAMCAP® Vulnerability Assessment Methodology for Critical
 A ANSI/UL 268, Standard for Smoke Detectors for Fire Alarm                        Asset Protection, Wilmington, DE: SafePlace Corporation,
                                                                                   www.safeplace.com
{C56A4DC7-64F7-4C8U Systems, 6th edition, 2009.
  8-B368-41DE5BD47BC8} ANSI/UL 268A, Standard for Smoke Detectors for Duct Applica-   (8) Vulnerability Assessment Methodologies, Albuquerque, NM:
                                                                                   Sandia National Laboratories, www.sandia.gov
ID tion, 4th edition, 2008, revised 2016.                                          I.1.2.16.4 References to A.24.4.8.
      ANSI/UL 827, Standard for Central-Station Alarm Services,
                                                                                      (1) Schifiliti, R.P., "To Leave or Not to Leave -- That is the
IV 2014.                                                                           Question!", National Fire Protection Association, World Fire
      ANSI/UL 864, Standard for Control Units and Accessories for Fire             Safety Congress & Exposition, May 16, 2000, Denver, CO.

D Alarm Systems, 9th edition, 2003, revised 2012.                                     (2) Ramachandran, G., "Informative Fire Warning Systems,"
 IN ANSI/UL 1638, Visible Signaling Devices for Fire Alarm and                     Fire Technology, Volume 47, Number 1, February 1991, National
                                                                                   Fire Protection Association, 66­81.
   Signaling Systems, Including Accessories, 5th edition, 2016.
      ANSI/UL 1971, Standard for Signaling Devices for the Hearing                    (3) J. Bryan, "Psychological Variables That May Affect Fire
                                                                                   Alarm Design," Fire Protection Engineering, Society of Fire Protec-
R Impaired, 3rd edition, 2002, revised 2013.                                       tion Engineers, Issue No. 11, Fall 2001.
      ANSI/UL 2075, Standard for Safety Gas and Vapor Detectors and
                                                                                      (4) Proulx, G., "Cool Under Fire," Fire Protection Engineering,
FOSensors, 2013.
ANSI/UL 2572, Mass Notification Systems, 2nd edition, 2016.                        Society of Fire Protection Engineers, Issue No. 16, Fall 2002.

I.1.2.15 U.S. Government Publications. U.S. Government                                (5) General Services Administration, Proceedings of the
Publishing Office, 732 North Capitol Street, NW, Washington,                       Reconvened International Conference on Fire Safety in High
DC 20401-0001.                                                                     Rise Buildings, Washington, D.C., October 1971.

   ADA-ABA-AG, Americans with Disabilities Act and Architectural              (6) Proulx, G., "Strategies for Ensuring Appropriate Occu-
Barriers Act Accessibility Guidelines, 2010.                              pant Response to Fire Alarm Signals," National Research Coun-
                                                                          cil of Canada, Ottawa, Ontario, Construction Technology Update,
   NIST Technical Note 1455­1, Performance of Home Smoke                  No. 43, 1­6, December 2000.
Alarms, Analysis of the Response of Several Available Technologies in   I.1.2.16.5 References to A.29.2.
Residential Fire Settings, February 2008.

Title 29, Code of Federal Regulations, Part 1910.5.                                   "A Few Facts at the Household Level," NFPA Fire Analysis
Title 47, Code of Federal Regulations, Part 15.                                    Division, Fire Journal, July 2009.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.                  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-384                              NATIONAL FIRE ALARM AND SIGNALING CODE

Ahrens, M., "Home Structure Fires," NFPA Fire Analysis and N I.1.2.17 Other Publications -- Related to Carbon Monoxide
Research Division, September 2016.                                              Provisions.

Haynes, Hylton J.G., "Fire Loss in the United States during                     Ashley, E., DuBois, J., "Waking Effectiveness of Audible,
2015," NFPA Fire Analysis and Research Division, September                      Visual, and Vibratory Emergency Alarms Across All Hearing
2016.                                                                           Levels," Fire Suppression and Detection Research Symposium,
                                                                                Orlando, FL 2005.
Injury Facts, National Safety Council, Itasca, IL, 2011.
                                                                                   Coburn, R. F., Forster, R. E., and Kane, P. G., "Considerations
I.1.2.16.6 References to A.29.5.8.                                              for the physiological variables that determine the blood carbox-

Bruck, D. and Thomas, I., "Smoke alarms for sleeping adults                     yhemoglobin concentration in man," Journal of Clinical Inves-
                                                                                tigation, 1965, November; 44(11):1899­1910.
who are hard-of-hearing: comparison of auditory, visual, and
   tactile signals," Ear and Hearing, 30(1), February 2009, pp. 73­
   80.                                                                                 Fire Protection Research Foundation (FPRF) Report, Devel-
                                                                                   opment of Technical Basis for Carbon Monoxide Detector
       Bruck, D., Thomas, I., and Ball, M., "Optimizing Fire Alarm                 Siting, prepared by C. Beyler and D. Gottuk, 2007.

Y Notification for High Risk Groups Research Project -- Waking                         Report of research on emergency signaling devices for use
                                                                                   by the hearing impaired (Subject 1971), Underwriters Labora-
   effectiveness of alarms (auditory, visual and tactile) for the alco-            tories, 1991.

L hol impaired," Report to the Fire Protection Research Founda-                        Steinberg, S., and Nielson, G. D., "A proposal for evaluating
                                                                                   human exposure to carbon monoxide contamination in mili-
   tion, June 2007.                                                                tary vehicles," AMCMS Code 672716.H700011, March 1977.

 N Roby, R., "Smoke Detector Alert for the Deaf," Phase II                             Stone, W. Electromagnetic Attenuation in Construction
O SBIR, Final Report, NIH Grant No. 2R44 DC004254-2, May 27,                       Materials, National Institute of Standards and Technology,
                                                                                   NISTIR 6055, 1997.
   2005.
                                                                                       Title 47, Code of Federal Regulations, Part 15.
E  I.1.2.16.7 References to A.29.8.1.                                            I.1.2.18 References Associated with Annex B.
       NBS GCR 75-51, Detector Sensitivity and Siting Requirements for
S Dwellings, 1975.                                                                     (1) Alpert, R. "Ceiling Jets," Fire Technology, August 1972.
 U NBS GCR 77-82, Detector Sensitivity and Siting Requirements for                     (2) "Evaluating Unsprinklered Fire Hazards," SFPE Technology
   Dwellings Phase 2, 1977.                                                        Report 83-2.
 L NIST Technical Note 1455-1, Performance of Home Smoke Detec-                        (3) Babrauskas, V., Lawson, J. R., Walton, W. D., and Twilley,
   tors Analysis of the Response of Several Available Technologies in a            W. H. "Upholstered Furniture Heat Release Rates Measured
A Residential Setting, 2007.                                                       with a Furniture Calorimeter," (NBSIR 82-2604) (Dec. 1982).
                                                                                   National Institute of Standards and Technology (formerly
{C56A4DC7-64F7-4C8U  I.1.2.16.8 References to A.29.8.2.1.1.                        National Bureau of Standards), Center for Fire Research,
 ID 8-B368-41DE5BD47BC8} Green, M. A. and Andres, C., "2004­2005 National Sample   Gaithersburg, MD 20889.
                                                                                       (4) Beyler, C. "A Design Method for Flaming Fire Detec-
   Survey of Unreported Residential Fires," CPSC, 2009.                            tion," Fire Technology, Vol. 20, No. 4, November 1984.
                                                                                       (5) Hurley, M. J., ed.,Chapter 40, SFPE Handbook of Fire Protec-
 IV Ahrens, M., "Factors in Smoke Alarm Performance,"                              tion Engineering, by R. Schifiliti, R. Custer, and B. Meacham,
                                                                                   2016.
   National Fire Protection Association, December 2009.                                (6) Evans, D. D. and Stroup, D. W. "Methods to Calculate
                                                                                   Response Time of Heat and Smoke Detectors Installed Below
 D Thomas, I. and Bruck, D., "Smoke Alarms in Dwellings:                           Large Unobstructed Ceilings," (NBSIR 85-3167) (Feb. 1985,
                                                                                   issued Jul. 1986). National Institute of Standards and Technol-
   Timely Activation and Effective Notification," Victoria Univer-

IN sity, June 2010.

N I.1.2.16.9 References to A.29.10.8.2.1.
       Stone, W., "Electromagnetic Attenuation in Construction

R Materials," National Institute of Standards and Technology,

   NISTIR 6055, 1997.

FO N I.1.2.16.10 References to A.29.11.3.
   Kemano Fire Studies Part 1 of Residential Smoke Alarms,                      ogy (formerly National Bureau of Standards), Center for Fire
National Research Council Canada, April 2003.                                   Research, Gaithersburg, MD 20889.

      Spacing Requirements for Complex Beamed and Sloped                           (7) Heskestad, G. "Characterization of Smoke Entry and
   Ceilings Report, The Fire Protection Research Foundation,                    Response for Products-of-Combustion Detectors" Proceedings,
   NFPA, April 2008.                                                            7th International Conference on Problems of Automatic Fire
N I.1.2.16.11 References to A.29.11.3.4(9).                                     Detection, Rheinish-Westfalischen Technischen Hochschule
                                                                                Aachen (March 1975).

   Gottuk, E.D. and Gottuk, D.T., "The Effect of Ceiling Fans                      (8) Heskestad, G. "Investigation of a New Sprinkler Sensitiv-
on Smoke Alarm Performance," NFPA Research Foundation                           ity Approval Test: The Plunge Test," FMRC Tech. Report 22485,
SUPDET Symposium presentation, 2015.                                            Factory Mutual Research Corporation, 1151 Providence Turn-
                                                                                pike, Norwood, MA 02062.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

              ANNEX I                                                                                            72-385

   (9) Heskestad, G. and Delichatsios, M. A. "The Initial                        (25) Custer, R. L. P., and Meacham, B. "Introduction to
Convective Flow in Fire: Seventeenth Symposium on Combus-                     Performance Based Fire Safety," SFPE, 1997.
tion," The Combustion Institute, Pittsburgh, PA (1979).
                                                                                 (26) Schifiliti, R. P., Meacham B., Custer, R. L. P. "Design of
   (10) Heskestad, G. and Delichatsios, M. A. "Environments of                Detection Systems," SFPE Handbook of Fire Protection Engineering.
Fire Detectors -- Phase 1: Effect of Fire Size, Ceiling Height
and Material," Measurements Vol. I (NBS-GCR-77-86), Analysis                     (27) Marrion, C. "Correction Factors for the Heat of
Vol. II (NBS-GCR-77-95). National Technical Information Serv-                 Combustion in NFPA 72," Appendix B, Fire Protection Engi-
ice (NTIS), Springfield, VA 22151.                                            neering, SFPE, 1998.

   (11) Heskestad, G. and Delichatsios, M. A. "Update: The                       (28) Marrion, C. "Designing and Analyzing the Response of
Initial Convective Flow in Fire," Fire Safety Journal, Vol. 15,               Detection Systems: An Update to Previous Correlations," 1988.

No. 5, 1989.                                                                  (29) Custer, R. and Bright, R. "Fire Detection: The State-of-

      (12) International Organization for Standardization, Audible            the-Art," NBS Tech. Note 839, National Bureau of Standards,
   Emergency Evacuation Signal, ISO 8201, 1987.                               Washington, 1974.

 Y (13) Klote, J. and Milke, J. "Principles of Smoke Manage-                     (30) Meacham, Brian J. "Characterization of Smoke from
L ment," American Society of Heating, Refrigerating and Air                   Burning Materials for the Evaluation of Light Scattering-Type
                                                                              Smoke Detector Response," MS Thesis, WPI Center for Firesaf-
   Conditioning Engineers, Atlanta, GA, 2002.                                 ety Studies, Worcester, MA, 1991.

 N (14) Lawson, J. R., Walton, W. D., and Twilley, W. H. "Fire                   (31) Delichatsios, M. A. "Categorization of Cable Flammabil-
                                                                              ity, Detection of Smoldering, and Flaming Cable Fires," Interim
   Performance of Furnishings as Measured in the NBS Furniture                Report, Factory Mutual Research Corporation, Norwood, MA,
                                                                              NP-1630, November 1980.
O Calorimeter, Part 1," (NBSIR 83-2787) (Aug. 1983). National
                                                                                 (32) Heskestad, G. FMRC Serial Number 21017, Factory
   Institute of Standards and Technology (formerly National                   Mutual Research Corp., Norwood, MA, 1974.
   Bureau of Standards), Center for Fire Research, Gaithersburg,
                                                                                 (33) Marrion, C. E. "Lag Time Modeling and Effects of Ceil-
E MD 20889.                                                                   ing Jet Velocity on the Placement of Optical Smoke Detectors,"
 S (15) Morton, B. R., Taylor, Sir Geoffrey, and Turner, J. S.                MS Thesis, WPI Center for Firesafety Studies, Worcester, MA,
                                                                              1989.
   "Turbulent Gravitational Convection from Maintained and
                                                                                 (34) Kokkala, M. et al. "Measurements of the Characteristic
U Instantaneous Sources," Proc. Royal Society A, 234, 1­23, 1956.             Lengths of Smoke Detectors," Fire Technology, Vol. 28, No. 2,
 L (16) Schifiliti, R. "Use of Fire Plume Theory in the Design                National Fire Protection Association, Quincy, MA, 1992.

   and Analysis of Fire Detector and Sprinkler Response," Master's               (34a) Yamauchi et al. "A Calculation Method for Predicting
                                                                              Heat and Smoke Detector's Response."
A Thesis, Worcester Polytechnic Institute, Center for Firesafety
                                                                                 (34b) Cleary et al. "Particulate Entry Lag in Spot Type
   Studies, Worcester, MA, 1986.                                              Smoke Detectors," IAFSS Proceedings, Boston, MA 2000.

{C56A4DC7-64F7-4C8U (17) Title 47, Code of Federal Regulations, Communications   (34c) Keski-Rahkonen, "Revisiting Modeling of Fluid Pene-
                                                                              tration into Smoke Detectors," AUBE 2001.
 8-B368-41DE5BD47BC8} Act of 1934 Amended.
                                                                                 (34d) Bjoerkman et al. "Determination of Dynamic Model
 ID (18) Schifiliti, R. and Pucci, W. "Fire Detection Modelling,              Parameters of Smoke Detectors," Fire Safety Journal, No 37, pp.
                                                                              395­407, 2002.
   State of the Art," 6 May, 1996 sponsored by the Fire Detection
                                                                                 (34e) Keski-Rahkonen, "A New Model for Time Lag of
IV Institute, Bloomfield, CT.                                                 Smoke Detectors," International Collaborative Project to Evalu-
      (19) Forney, G., Bukowski, R., Davis, W. "Field Modelling:              ate Fire Models for Nuclear Power Plant Application, Gaithers-
                                                                              burg, MD May 2002.
D Effects of Flat Beamed Ceilings on Detector and Sprinkler

   Response," Technical Report, Year 1. International Fire Detec-

IN tion Research Project, National Fire Protection Research Foun-

   dation, Quincy, MA. October, 1993.
      (20) Davis, W., Forney, G., Bukowski, R. "Field Modelling:

R Simulating the Effect of Sloped Beamed Ceilings on Detector

   and Sprinkler Response," Year 1. International Fire Detection

OResearch Project Technical Report, National Fire Protection
FResearch Foundation, Quincy, MA. October, 1994.
   (21) Brozovski, E. "A Preliminary Approach to Siting Smoke                    (35) UL 268, Standard for Smoke Detectors for Fire Alarm Systems,
Detectors Based on Design Fire Size and Detector Aerosol                      Underwriters Laboratories, Inc., Northbrook, IL, 2009.
Entry Lag Time," Master's Thesis, Worcester Polytechnic,
Worcester, MA, 1989.                                                             (36) Deal, Scott."Technical Reference Guide for FPEtool
                                                                              Version 3.2," NISTIR 5486, National Institute for Standards and
   (22) Cote, A. NFPA Fire Protection Handbook, 20th edition,                 Technology, U.S. Department of Commerce, Gaithersburg,
National Fire Protection Association, Quincy, MA, 2008.                       MD, Aug. 1994.

   (23) Tewarson, A., "Generation of Heat and Chemical                           (37) Mowrer, F. W. "Lag Times Associated with Detection
Compounds in Fires," SFPE Handbook of Fire Protection Engineer-               and Suppression," Fire Technology, Vol. 26, No. 3, pp. 244­265,
ing, Second Edition, NFPA and SFPE, 1995.                                     1990.

   (24) Hollman, J. P. Heat Transfer, McGraw-Hill, New York,                     (38) Newman, J. S. "Principles for Fire Detection," Fire Tech-
1976.                                                                         nology, Vol. 24, No. 2, pp. 116­127, 1988.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-386        NATIONAL FIRE ALARM AND SIGNALING CODE

   (39) Custer, R., Meacham, B., Wood, C. "Performance Based                            (57) Davis, W., The Zone Model Jet, "A Model for the Predic-
Design Techniques for Detection and Special Suppression                              tion of Detector Activation and Gas Temperature in the Pres-
Applications," Proceedings of the SFPE Engineering Seminars                          ence of a Smoke Layer," NISTIR 6324, NIST, May 1999.
on Advances in Detection and Suppression Technology, 1994.
                                                                                        (58) SFPE Engineering Guide to Human Behavior in Fire.
   (40) SFPE Engineering Guide to Performance Based Fire Protec-                     I.1.2.19 References Associated with Annex D.
tion, 2nd edition, 2007, SFPE, Gaithersburg, MD.

   (41) SFPE Handbook of Fire Protection Engineering, 5thedition,                       (1) Jacob, K. & Tyson, T., "Computer-Based Prediction of
SFPE, Gaithersburg, MD, 2016.                                                        Speech Intelligibility for Mass Notification Systems," SUPDET
                                                                                     2008, Fire Protection Research Foundation, March 2008.
   (42) Drysdale, Dougal, An Introduction to Fire Dynamics, John
Wiley & Sons, New York, NY, 1998, ISBN 0 471 90613 1, 2nd                                  (2) IEC 60268-16, "Sound system equipment -- Part 16:
edition.                                                                                Objective rating of speech intelligibility by speech transmission
                                                                                        index," 2003.
   (43) Nam S., Donovan L.P. and Kim S.G., Establishing Heat
Detectors Thermal Sensitivity Through Bench Scale Tests, Fire                              (3) ANSI/ASA S3.5, "American National Standard Methods
                                                                                        for Calculation of the Speech Intelligibility Index," 1997.
Y Safety Journal, Volume 39, Number 3, 191­215, April 2004.
L (44) Nam S., Thermal Response Coefficient TRC of Heat                                    (4) Barnett, P.W. and Knight, A.D., "The Common Intelligi-
                                                                                        bility Scale," Proceedings of the Institute of Acoustics, Vol. 17,
Detectors and Its Field Applications, Fire Detection and                                Part 7, 1995.

N Research Applications Symposium, NFP Research Foundation,                                (5) IEC 60849, Annex B, Sound Systems for Emergency
                                                                                        Purposes, February 1998.
January 2003.
                                                                                           (6) Sander J. van Wijngaarden and Jan A. Verhave, Past
O (45) Nam S., Performance-Based Heat Detector Spacing,                                 Present and Future of the Speech Transmission Index, Chap-
                                                                                        ter 9, Measurement and Prediction of Speech Intelligibility in
Interflam 2004, pp 883­892.                                                             Traffic Tunnels Using the STI, p113, TNO Human Factors, The
                                                                                        Netherlands, 2002.
E (46) Geiman, J. A., "Evaluation of Smoke Detector Response
S Estimation Methods," Master of Science Thesis, University of                             (7) Mapp, P., "Systematic & Common Errors in Sound
                                                                                        System STI and Intelligibility Measurements," Convention
Maryland, College Park, MD, December 2003.                                              Paper 6271, Audio Engineering Society, 117th Convention, San
                                                                                        Fran, CA, 28­31 October 2004.
U (47) Projected Beam Smoke Detectors -- More Than Just a
                                                                                           (8) Peter Mapp, Past Present and Future of the Speech
Substitute for Spot Detectors; Fire Protection Engineering,                             Transmission Index, Chapter 8, Practical Application of STI to
                                                                                        Assessing Public Address and Emergency Sound Systems, TNO
L Summer 2004, SFPE.                                                                    Human Factors, The Netherlands, 2002.
A (48) Geiman, J.A., and Gottuck, D.T., "Alarm Thresholds for                        N I.1.2.20 References Associated with Annex G.

Smoke Detector Modeling," Fire Safety Science -- Proceeding of the                         Kuligowski, Erica D., NIST Technical Note 1779: "General
                                                                                        Guidance on Emergency Communication Strategies for Build-
{C56A4DC7-64F7-4C8U Seventh International Symposium, 2003, pp. 197­208.                 ings," February 2013.
                                                                                     N I.1.2.21 References Associated with Annex H.
 8-B368-41DE5BD47BC8} (49) The SFPE Code Official's Guide to Performance-based Design
                                                                                           U.S. Consumer Product Safety Commission, Responding to
ID Review and Analysis of Buildings, Society of Fire Protection Engi-                   Residential Carbon Monoxide Incidents: Guidelines for Fire and Other
                                                                                        Emergency Response Personnel, Washington, DC, July 2002, http://
neers, Bethesda, MD, 2004.                                                              www.cpsc.gov/s3fs-public/coguide.pdf.
                                                                                        I.2 Informational References. The following documents or
IV (50) NFPA 101, Life Safety Code, National Fire Protection                            portions thereof are listed here as informational resources

Association, Quincy, MA, 2009.

D (51) NFPA 909, Code for the Protection of Cultural Resource Prop-

erties -- Museums, Libraries, and Places of Worship, National Fire

IN Protection Association, Quincy, MA, 2010.
   (52) NFPA 914, Code for Fire Protection of Historic Structures,
National Fire Protection Association, Quincy, MA, 2010.

R (53) Performance-based Building Design Concepts, Interna-
O tional Code Council, Washington DC, 2004.
F(54) Extreme Event Mitigation In Buildings -- Analysis and
Design, Meacham, National Fire Protection Association, Quincy,                       only. They are not a part of the requirements of this document.
MA, 2006.
                                                                                     N I.2.1 ASTM Publications. ASTM International, 100 Barr
(55) Geiman, Gottuk, and Milke, "Evaluation of Smoke                                 Harbor Drive, P.O. Box C700, West Conshohocken, PA
Detector Response Estimation Methods: Optical Density,                               19428-2959.
Temperature Rise and Velocity at Alarm," Journal of Fire Protec-
tion Engineering, 2006.                                                                 ASTM E2292, Standard Guide for Field Investigation of Carbon
                                                                                     Monoxide Poisoning Incidents, 2014.
   (56) Su et al., "Kemano Fire Studies -- Part 1: Response of
Residential Smoke Alarms," Research Report 108, NRCC, April                          N I.2.2 EPRI Publications. Electric Power Research Institute,
2003.                                                                                   3420 Hillview Avenue, Palo Alto, CA 94304.

                                                                                        Technical Report 1002925, Stationary Battery Monitoring by
                                                                                     Internal Ohmic Measurement, 2002.

2019 Edition  Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

               ANNEX I                                                                                           72-387

      Technical Report TR-10067577, Stationary Battery Guide;          ANSI/UL 2075, Gas and Vapor Detectors and Sensors, 2004.
   Design, Application, and Maintenance, 2002.                         UL 9540, Outline of Investigation for Energy Storage Systems and
N I.2.3 NFPA Publications. National Fire Protection Associa-        Equipment, 1st edition, 2016.
   tion, 1 Batterymarch Park, Quincy, MA 02169-7471.                I.3 References for Extracts in Informational Sections.
                                                                       NFPA 70®, National Electrical Code®, 2017 edition.
      NFPA 1192, Standard on Recreational Vehicles, 2018 edition.      NFPA 92, Standard for Smoke Control Systems, 2018 edition.
   I.2.4 UL Publications. Underwriters Laboratories Inc., 333
   Pfingsten Road, Northbrook, IL 60062-2096.

   UL 1973, Standard for Batteries for Use in Light Electric Rail      NFPA 92B, Smoke Management Systems in Malls, Atria, and
(LER) Applications and Stationary Applications, 1st edition, 2013,  Large Spaces, 1995 edition.

revised 2016.                                                       NFPA 101®, Life Safety Code®, 2018 edition.

      ANSI/UL 2034, Standard for Single and Multiple Station Carbon    NFPA 1221, Standard for the Installation, Maintenance, and Use
   Monoxide Alarms, 2008, revised 2009.                             of Emergency Services Communications Systems, 2016 edition.

 Y UL 2054, Standard for Household and Commercial Batteries, 2nd
F{CO56RA4DICN7-D64IFV7-I4DC8U8-AB3L68-U41SDEE5BOD4N7BLC8} edition, 2004, revised 2011.

Shaded text = Revisions.  = Text deletions and figure/table revisions. · = Section deletions. N = New material.  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-388                                          NATIONAL FIRE ALARM AND SIGNALING CODE

                                                                         Index
                                Copyright © 2018 National Fire Protection Association. All Rights Reserved.

   The copyright in this index is separate and distinct from the copyright in the document that it indexes. The licensing provi-
sions set forth for the document are not applicable to this index. This index may not be reproduced in whole or in part by any
means without the express written permission of NFPA.

                                   -A-                                     Coded, see Coded

Abnormal (off-normal) condition, 10.3.4, 10.8.1, 12.2.2, 14.4.6,           Inspections, Table 14.3.1
               23.3.3.1(3), 23.5 to 23.7, 24.5.2.2, 24.6.11.2, 24.10.3,    Manual, 10.4.7.3, 17.15, 23.3.3.1(1), 23.8.5.1.2, 27.4.2.4, 27.4.3.8,
               27.6.1.2, A.12.3
                                                                                          A.17.15.8 to A.17.15.9.5, A.23.8.5.1.2

      Definition, 3.3.61.1                                                          Auxiliary fire alarm systems, application of, Table 27.6.3.2.2.3
 Accessible, readily (readily accessible)                                           Definition, 3.3.12.3, A.3.3.12.3
                                                                                    Inspections, Table 14.3.1
      Definition, 3.3.3                                                             Location, 17.15.6, 17.15.9.2, 17.15.9.4 to 17.15.9.6,

Y Accessible (as applied to equipment)                                                              A.17.15.9.5
      Definition, 3.3.1                                                             Mass notification system, 24.5.9.4 to 24.5.9.6
                                                                                    Mounting, 17.15.4, 17.15.5, 17.15.9.6
L Accessible (as applied to wiring methods)                                         Signal initiation, 23.3.3.1(1), 23.8.5.2, 26.2.1.1
 N Definition, 3.3.2                                                                Testing, Table 14.4.3.2
                                                                               Master, 27.4.2.4(3), 27.6.4
 Accessible spaces (as applied to detection coverage)                               Definition, 3.3.12.4
                                                                                    Inspections, Table 14.3.1
 O Definition, 3.3.4                                                                Testing, Table 14.4.3.2, F.2.16, F.2.17
                                                                                    Wireless network boxes, 27.4.3.8(3)
 Acknowledge, 10.11.8.2, 10.14.6.2, 23.8.1.2.1.1, 26.3.6.6.2,                  Municipal (street box)
                 26.3.8.3.5.2, 26.4.4.2.1.1, 26.4.4.2.2.1(B), 26.4.4.2.2.3,         Definition, 3.3.174
                                                                               Publicly accessible, 27.4.2.4(1), 27.6.2, A.27.6.2
  E 26.4.4.2.2.4, 26.4.4.3, 26.6.4.1.5, 26.6.6.5, A.26.4.4.3,                       Definition, 3.3.12.5
                                                                                    Inspections, Table 14.3.1
                 A.26.6.6.5                                                         Location, 27.6.2.1.6, 27.6.2.1.7, 27.6.2.1.10, A.27.6.2.1.6,

 S Definition, 3.3.5                                                                                A.27.6.2.1.10
                                                                                    Power supplies, 27.6.6.9 to 27.6.6.13
 Acoustically distinguishable space (ADS), 18.4.11, 24.4.2.2.2,                     Testing, Table 14.4.3.2
                                                                                    Wired network boxes, 27.6.5
  U 24.5.3.2, A.18.4.11, A.24.4.2.2.2, D.2.3.1, D.3.5                               Wireless network boxes, 27.4.3.8(1), 27.6.6, A.27.6.6.2,

      Definition, 3.3.6, A.3.3.6                                                                    A.27.6.6.7
                                                                           Alarm condition, 10.8.2, 21.3.4, 21.7.6, 21.10.6, 23.8.2.7, A.23.8.2.7.4
L Active multiplex systems, A.26.6.3
      Definition, 3.3.7                                                        Definition, 3.3.61.1.1, A.3.3.61.1.1
 A Testing, Table 14.4.3.2                                                 Alarm repeater systems, 27.5.3.4, 27.5.5.3.4.1, 27.5.5.3.5,

{C56A4DC7-64F7-4C8U Addressable devices                                                   29.10.8.1.1(4), A.26.6.5.2, A.27.5.5.1.4; see also Radio
  8-B368-41DE5BD47BC8} Circuits, notification appliances, 23.8.6.4                        alarm repeater station receiver (RARSR); Repeater
 ID Definition, 3.3.8                                                                     station; Wireless repeater
                                                                               Definition, 3.3.13
 Adoption of code                                                          Alarm responses, 10.9.1
      Requirements, 1.7                                                        Definition, 3.3.250.1, A.3.3.250.1
                                                                           Alarm service (definition), 3.3.14
 IV Sample ordinance, Annex E

 Adverse conditions, 26.6.5.1.4, 26.6.5.1.6, 26.6.5.2.7, A.26.6.5.1.4

 D Definition, 3.3.9

 Aerial construction, 27.7.1.2.2, 27.7.1.4, 27.7.3.6, 27.7.3.9 to

  IN 27.7.3.12

 Air ducts, see Ducts, detectors in
 Air sampling­type detectors, 17.7.3.6, 17.7.6.3.3.3, A.17.7.3.6.1.1 to

  RA.17.7.3.6.4.2

      Definition, 3.3.70.1

 OInspection, Table 14.3.1
FTest methods, Table 14.4.3.2
Air stratification, see Stratification                                     Alarm signals, 10.7 to 10.15, A.10.7.3 to A.10.15.10.7; see also Fire
                                                                           alarm signals; Supervisory signals; Trouble signals
Alarm
                                                                           Central station service, 26.3.8.3.1, A.26.3.8.3.1(1)
        Carbon monoxide (definition), 3.3.11.1                             Coded, 10.14.4
        Definition, 3.3.11
                                                                           Content, 26.2.3
Alarm boxes, 27.4.2.4, 27.6, A.26.4.3.6, A.27.6.1 to A.27.6.6.7; see also  Control units, interconnected, 23.8.2.7.1
               Auxiliary alarm systems

        Auxiliary, 27.4.2.4(2)                                             Deactivation, 10.11.8, 10.12, 24.5.13.5, 24.5.25.1, A.10.12

        Definition, 3.3.12.1                                               Definition, 3.3.263.1, A.3.3.263.1

        Inspections, Table 14.3.1                                          Distinctive, see Distinctive signals

        Testing, Table 14.4.3.2                                            Ducts, detectors in, 21.7.4

        Wireless network boxes, 27.4.3.8(2)                                Elevator system, output signals to, 21.6.2.5, A.21.6.2.5

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                       INDEX                                                                                                        72-389

Emergency communications systems, 24.11.3, A.24.11.3                 Area of refuge emergency communications systems, 24.3.7.2(3),
End-to-end communication time, 12.3.3, 12.3.6, 26.6.3.8,                            24.3.14.9, 24.10, 24.11.1.2(2), A.24.3.14.9, A.24.10

               A.12.3.3, A.12.3.6(1) to A.12.3.6(5), Table A.26.6.1  As-built drawings, see Record drawings

Household signaling systems, 29.10.9.6, 29.10.9.7, A.29.10.9.7       Audible notification appliances, 18.4, A.18.4.1.1 to A.18.4.11.4; see
                                                                                          also Emergency voice/alarm communications; Exit
Low-power radio (wireless) systems, 23.16.3, A.23.16.3.1                                  marking audible notification appliances
Off-premises, 23.3.3.1(12), 23.12, A.23.12.4                                   Alarm signal deactivation (silencing), 10.11.8.1, 10.11.8.2,
Positive alarm sequence, see Positive alarm sequence
Power supervisory devices, operation of, 10.6.9.4                                             10.12.2, 24.5.13.5, 24.5.25.1, A.10.12.2
Proprietary supervising system, 26.4.4.1 to 26.4.4.4, 26.4.6.1.6.1,            Area of refuge, stairway, and elevator communication

               A.26.4.4.1.3, A.26.4.4.3                                                       systems, 24.10.9
Public emergency alarm reporting systems, 27.5.2.2.2                           Audibility, 18.4.1.1 to 18.4.1.4, 18.4.4.1, 18.4.5.1, A.18.4.1.1 to

                                                                                              A.18.4.1.3, A.18.4.4.1, A.18.4.5.1, D.2.3.2
            Remote supervising station system, 26.5.1.3, 26.5.1.4, 26.5.1.5.2,
                            26.5.3.1, 26.5.4, 26.5.6.3.1, 26.5.7, 26.5.8.1,        Carbon monoxide alarm signals, 18.4.3, 29.10.7.3, 29.10.7.4,
                            A.26.5.3.1.4                                                           29.10.7.6, 29.10.7.7

            Response to, 10.9.1                                                    Change of status signals, 26.6.6.5(1)
                                                                                   Definition, 3.3.182.1
  Y Secondary power, operation on, 10.6.7.1.1, 26.6.3.13,                          Distinctive signals, see Distinctive signals
    L A.26.6.3.13.1                                                                Documentation, 7.2.1(10)
                                                                                   Emergency voice/alarm communications, 24.4.8.6, A.24.4.8.6.1,
            Supervising station alarm systems, 26.2.1, 26.6.1.2, 26.6.3.8,
                                                                                                   A.24.4.8.6.3
    N 26.6.3.11, 26.6.3.14, A.26.2.1.2, A.26.2.1.3(3)                              Evacuation signals, 18.4.2, 29.5.1, A.18.4.2.1, A.18.4.2.4, A.29.5.1
                                                                                   Hearing loss, for persons with, 29.5.10.1, A.29.5.10.1
            Wireless, 27.4.3.4, 27.5.5.1.3                                         Household signaling systems, 29.5.1, 29.5.4 to 29.5.7, 29.5.10.1,

 O Alarm systems, see Fire alarm systems; In-building fire emergency                               29.8.2.2, 29.10.7.3, 29.10.7.4, 29.10.7.6, 29.10.7.7,
                        voice/alarm communications systems; In-building mass                       A.29.5.1, A.29.5.5, A.29.5.6, A.29.5.10.1, A.29.8.2.2
                        notification systems; Public emergency alarm reporting          Trouble signals, 29.9.2, 29.9.5, 29.9.7, 29.10.6.5
    E systems; Supervising station alarm systems                                   Inspections, Table 14.3.1
        Alarm verification features, Table 14.4.3.2, 23.8.5.4.1, 23.8.5.4.3(3),    Location of appliances, 18.4.9, 18.4.10
                                                                                   Mass notification systems, 24.5.2.10, A.24.5.2.10
    S 26.2.2, A.23.8.5.4.1, A.26.2.2                                               Nameplates, 18.3.2.1, 18.3.2.2
                                                                                   Narrow band tone signaling for exceeding masked
            Definition, 3.3.17                                                                     thresholds, 18.4.7, A.18.4.7
                                                                                   Private mode, 18.4.4.3, 18.4.4.4, 18.4.5, A.18.4.5.1, A.18.4.5.2
 U Alert tone, 18.4.1.5, 24.6.1.3, A.18.4.1.5.1, A.18.4.1.5.2, G.2.1               Proprietary supervising systems, 26.4.4.2.1.1
            Definition, 3.3.18                                                     Public emergency alarm reporting systems
                                                                                        Alarm receiving equipment, 27.5.2.2.5.1, 27.5.2.2.6,
 L Amplifiers, 10.19.1, Table 14.4.3.2, A.10.19.1
                                                                                                        27.5.2.4.2 to 27.5.2.4.5, 27.5.2.5.7, 27.5.4.2.3,
        Analog initiating devices (sensor)                                                              27.5.4.3.2, 27.5.5.3.7, 27.5.5.3.8
                                                                                        Auxiliary fire alarm systems, 27.6.3.2.3.13
  A Definition, 3.3.141.1                                                               Wired network systems, 27.5.4.4.4
{C56A4DC7-64F7-4C8U Ancillary functions                                            Public mode, 18.4.4, A.18.4.4
                                                                                   Remote supervising station systems, 26.5.1.4, 26.5.1.5, 26.5.4.1
    8-B368-41DE5BD47BC8} Definition, 3.3.20, A.3.3.20                              Sleeping areas, 18.4.6, A.18.4.6.1 to A.18.4.6.3(2)
                                                                                   Supervisory signals, 10.14.1, 10.14.2.1, 10.14.5, 10.14.6.1,
  ID Emergency communications systems, 24.3.5, A.24.3.5.2                                          10.14.6.2
                                                                                   Testing, Table 14.4.3.2, A.14.4.3.2, F.2.11, F.2.12
        Annunciation, 10.18, A.10.18.3, A.10.18.5, F.1                             Textual appliances, Table 14.3.1, Table 14.4.3.2, 18.8, A.18.8.1.2
            Combination systems, 23.8.4.4.3, 23.8.4.5.2                                 Definition, 3.3.182.1.2, A.3.3.182.1.2
                                                                                   Trouble signals, 10.15.3 to 10.15.9, 10.15.10.4, Table 14.4.3.2,
  IV Control units, interconnected, 23.8.2.7.1 to 23.8.2.7.4,                                      A.10.15.9
                            A.23.8.2.7.4                                                Household signaling systems, 29.9.2, 29.9.5, 29.9.7, 29.10.6.5
                                                                               Authority having jurisdiction (definition), 3.2.2, A.3.2.2
  D Of elevator status, 21.5, A.21.5                                           Automatic drift compensation, 23.8.5.4.2
                                                                               Automatic extinguishing systems, see Extinguishing systems
            Protected premises fire alarm systems, 23.8.5.8.1, 23.8.5.10.2,    Automatic extinguishing system supervisory devices, 17.17.2.2.2,
                                                                                              23.3.3.1(2), 23.8.5.6, 23.8.5.8 to 23.5.10, A.17.17.2.2.2,
    IN 23.8.5.10.3                                                                            A.23.8.5.6, A.23.8.5.8

            Supervising station communication methods, Table A.26.6.1
            Visible zone indication, 10.18.4

  RAlarm, 10.18.1

                 Supervisory and trouble, 10.18.2

 OZones, 10.18.5, A.10.18.5

        Annunciators, see also Remote annunciators

F Access and location, 10.18.3, A.10.18.3
            Control units, interconnected, 23.8.2.7.4, A.23.8.2.7.4
            Definition, 3.3.21
            Inspection, Table 14.3.1
            Testing, Table 14.4.3.2
        Apartment buildings, A.29.1.2, A.29.8.1.1; see also Household
                        signaling systems
            Definition, 3.3.22

Application of code, 1.3                                                       Definition, 3.3.141.2

Approved (definition), 3.2.1, A.3.2.1                                          Automatic fire detectors, see also Fire­gas detectors; Heat detectors;

                                                                               Radiant energy­sensing fire detectors; Smoke detectors

                                                                                                      2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-390                                          NATIONAL FIRE ALARM AND SIGNALING CODE

        Combination, B.3.2.4.3                                                   Secondary power source, 10.6.6.3.1, 10.6.7.2.1.1, 10.6.7.3.1,
            Definition, 3.3.70.4, A.3.3.70.4                                                    10.6.7.4.1, 29.9.1, 29.9.3, 29.9.4(7), A.10.6.7.2.1.1

        Definition, 3.3.70.2                                                     State of charge (SOC) (definition), 3.3.31.2.3
        Fire extinguishing or suppression system operation                       Testing, Table 14.4.3.2, A.14.4.3.2
                                                                                 Trickle charge (definition), 3.3.31.2.4
                       (definition), 3.3.70.3

        Initiating devices, Table 27.6.3.2.2.3                                   Unit (multi-cell) (definition), 3.3.41.3

        Inspection, Table 14.3.1                                                 Valve-regulated lead acid (VRLA), Table 14.3.1, Table 14.4.3.2,
                                                                                 A.10.6.10, A.14.4.3.2
        Manual fire box, available, 23.8.5.1.2, A.23.8.5.1.2
                                                                                 Beam construction (ceiling)
        Other types, 17.11, A.17.11.2
                                                                                 Definition, 3.3.40.1
        Definition, 3.3.70.14
                                                                                 Detector location, 17.6.3.3.2
        Sensitivity testing, 14.4.4.3
                                                                                     Detector spacing, 17.6.3.3.1, 17.7.3.2.4, 29.11.4.6, A.17.7.3.2.4
      Signal disposition, 26.2.1.1                                               Box alarms, see Alarm boxes
      Spacing, Annex B                                                           Box batteries, 27.6.6.9 to 27.6.6.13
      Two fire detectors, operation of, 23.8.5.4.3 to 23.8.5.4.5                 Box circuits, 27.5.2.5.1, 27.5.2.5.6.2, 27.5.4.1, 27.5.4.2.1, 27.5.4.2.2,

Y Automatic fire extinguishing or suppression system operation                                  27.5.4.4, 27.7.2.2, A.27.5.2.5.1(1) to A.27.5.2.5.1(3)
                 (definition), 3.3.70.3                                          Building, see also In-building mass notification systems

L Autonomous control unit (ACU), see Control units                                   Emergency radio communication system in, 14.4.10
                                                                                     Wiring inside, 27.7.1.2.3, 27.7.1.6, A.27.7.1.6.2
 Auxiliary alarm boxes, see Alarm boxes                                          Building fire alarm command center, 10.14.1(2)
                                                                                 Building fire alarm systems, 23.3.3.1, A.23.3.3.1; see also In-building
N Auxiliary alarm systems, 27.6.3, A.27.6.3.1.2 to A.27.6.3.2.2.1(2)(g)
                                                                                                mass notification systems; Protected premises (local)
      Definition, 3.3.221.1, A.3.3.221.1                                                        alarm and signaling systems
                                                                                     Definition, 3.3.111.4.1
 O Interfaces with public alarm systems, 27.6.3.2.2.2                            Building system information units (BSIU)
                                                                                     Control units, located with, 23.8.4.2.2.1 to 23.8.4.2.2.3,
      Types of systems, 27.6.3.2.2, A.27.6.3.2.2.1(1) to
                                                                                                     A.23.8.4.2.2.2
   E A.27.6.3.2.2.1(2)(g)                                                            Definition, 3.3.34
                                                                                     Emergency communications systems, 24.3.11
 Average ambient sound level, 18.4.1.1, 18.4.4.1, 18.4.4.5.1, 18.4.5.1,          Burglar alarm systems, 26.6.4.2.2(E)

  S A.18.4.1.1, A.18.4.4.1, A.18.4.5.1                                                                                      -C-

      Definition, 3.3.30, A.3.3.30                                               Cables
                                                                                     Aerial construction, 27.7.1.2.2, 27.7.1.4
       U -B-                                                                         Fiber-optic, 12.2.3.1, Table 14.3.1, Table 14.4.3.2, 27.4.2.1.1,
L Batteries, 10.6.10, A.10.6.10                                                                      27.7, A.27.7.1.6.2, A.27.7.3
                                                                                     Inside buildings, 27.7.1.2.3, 27.7.1.6, A.27.7.1.6.2
      Box, 27.6.6.9 to 27.6.6.13                                                     Leads down poles, 27.7.1.5
                                                                                     Public cable plant, see Wired network, public fire alarm
 A Capacity (definition), 3.3.31.1                                                                   reporting system
{C56A4DC7-64F7-4C8U Charger, 10.6.10.3, 10.6.11.7, A.10.6.10.3.4                     Underground, 27.7.1.2.2, 27.7.1.3

   8-B368-41DE5BD47BC8} Definition, 3.3.31.2                                     Call forwarding equipment, 26.6.4.1.5(8), Table A.26.6.1,
                                                                                                A.26.6.4.1.5(8)
 ID Metering, 10.6.10.5
                                                                                 Carbon monoxide, Annex H
          Monitoring integrity of, 10.6.10.6                                         Dangers of, H.1
      Charging, 10.6.10.3, A.10.6.10.3.4                                             Emergency responders, information for, H.2

 IV Definition, 3.3.31, A.3.3.31                                                 Carbon monoxide alarms, 14.4.5.7, 29.1.2, 29.3.3, 29.7, A.29.1.2,
                                                                                                A.29.3.3, A.29.7
      Engine-driven generators, 10.6.11.7
                                                                                     Definition, 3.3.11.1
 D Float charge, 27.5.2.6.4, 27.5.2.6.5, 27.5.2.8, A.10.6.7.2.1.1,                   Markings, 29.14.2
                      A.10.6.10.3.4, A.14.4.3.2                                      Power supplies, 29.9, A.29.9.4(3)
 IN Definition, 3.3.31.2.1                                                       Carbon monoxide alarm signals, 10.7.5, 10.10.3, 18.4.3, 23.8.4.9,
      Fully charged, 10.6.10.3.1, 10.6.10.3.2, Table 14.4.3.2,
                                                                                                29.5.3, 29.5.6, 29.10.7.3, 29.10.7.4, A.23.8.4.9, A.29.5.3,
                      A.10.6.10.3.4, A.14.4.3.2, D.3.1.7

 R Definition, 3.3.31.2.2

      Household signaling systems, 29.9.1, 29.9.2, 29.9.4(7), 29.9.5,
                      29.9.7

 OInspections, Table 14.3.1
FLoad test (definition), 3.3.31.3

      Location, 10.6.10.2
      Low-power radio (wireless) system power, 23.16.2, A.23.16.2
      Primary (dry cell), Table 14.3.1, 23.16.2, 29.9.1, A.23.16.2

          Definition, 3.3.207

        Public emergency alarm reporting systems, 27.5.2.5.1 to                  A.29.5.6
                       27.5.2.5.4, 27.5.2.8, 27.5.4.3.1, 27.6.6.9 to 27.6.6.13,
                       A.27.5.2.5.1(1) to A.27.5.2.5.1(3)                        Definition, 3.3.263.2
        Rechargeable, 29.9.3, 29.9.5, 29.9.8                                     Priority of, 29.10.7.7
            Definition, 3.3.31.5                                                 Secondary power supply, use of, 29.9.5(3)
        Replacement, 14.4.5.9                                                    Supervising station alarm systems, 26.2.4, A.26.2.4.1.3

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                  INDEX                                                                           72-391

Carbon monoxide detection systems, 1.3.1(2), 14.4.5.7, 14.4.6.5,                Valve-regulated lead acid (VRLA)
17.12, A.17.12.1(1), A.17.12.1(2)
                                                                                Definition, 3.3.41.4, A.3.3.41.4
Combination systems, Table 14.3.1, Table 14.4.3.2, 14.4.5.8,
               23.8.4.9, 29.10.7, A.23.8.4.9, A.29.10.7.8                       Central station, see Central supervising station
                                                                                Central station alarm system, see Central station service alarm
    Definition, 3.3.35.1
                                                                                               systems
Definition, 3.3.35
                                                                                Central station service, 26.3, A.26.3.2 to A.26.3.8.3.5.3
Emergency control function interface, HVAC system, 21.7.6
                                                                                Contract requirements, 26.3.3
Household systems, Table 14.4.3.2, Chap. 29
                                                                                Definition, 3.3.292.1
Combination systems, 29.10.7, A.29.10.7.8
                                                                                Documentation, 7.5.9
Definition, 3.3.35.2
                                                                                Indication of, 26.3.4, A.26.3.4
Testing, 14.4.8, 29.10.6.11, A.14.4.8.1.3
                                                                                Central station service alarm systems, 26.3, Table A.26.1, A.26.3.2 to
Installation, 17.12.1, 17.12.6, 17.12.8, 29.3.2, 29.3.3,                        A.26.3.8.3.5.3
                            A.17.12.1(1), A.17.12.1(2), A.29.3.3
            Location of detectors, 17.12.1, 17.12.3 to 17.12.5, A.17.12.1(1)        Definition, 3.3.291.1
            Markings, 29.14.2                                                       Disposition of signals, 26.3.8.3, A.26.3.8.3.1(1) to A.26.3.8.3.5.3
                                                                                    Guard's signal, 26.3.8.3.2
  Y Notification appliance deactivation, 10.13                                      Personnel, 26.3.7
  L Power supplies, 29.9, A.29.9.4(3)                                               Presignal feature, 23.8.1.1.2(1)
                                                                                    Procedures, 26.3.8, A.26.3.8.3.1(1) to A.26.3.8.3.5.3
            Protected premises alarm and signaling systems, 23.3.3.1, 23.8.3,       Protected premises fire alarm systems, 23.12.1
                                                                                    Record keeping and reporting, 26.3.8.3.5.1, 26.3.9
    N 23.8.6.1.2, 23.8.6.1.3, 23.9.2, 23.15.6, A.23.3.3.1                           Remote signals received by, 26.5.3.1.3
                                                                                    Testing and maintenance, 14.2.3.5, 14.4.7, 26.3.8.3.5.1, 26.3.9.2,
            Secondary power supply, 10.6.7.2.3, 10.6.7.2.4, A.10.6.7.2.3
                                                                                                    26.3.10
  O Servicing of, 26.2.4.1.3, 26.2.4.2.2, A.26.2.4.1.3                              Two-way radio frequency (RF) systems, supervision

        Carrier (definition), 3.3.36                                                                of, 26.6.5.1.6(C)
                                                                                Central supervising station
 E Carrier system (definition), 3.3.37
                                                                                    Definition, 3.3.290.1
        Ceiling height                                                              Equipment, 26.3.6, A.26.3.6.6
                                                                                    Facilities, 26.3.5
  S Definition, 3.3.39                                                              Household signaling systems, 29.10.9.6
                                                                                    Inspection, 14.4.3.1, A.14.4.3.1
            Fire development and, B.3.2.3                                           Pathway survivability, emergency communications

 U Ceilings, see also Level ceilings; Sloping ceilings; Sloping peaked-                             systems, 24.3.14.11
                        type ceiling; Sloping shed-type ceiling; Smooth ceilings    Presignal feature, use of, 23.8.1.1.2(1)
  L Ambient ceiling temperature, Table 17.6.2.1, 17.6.2.3, A.17.6.2.3           Certification of personnel, 10.5.1.3, 10.5.1.6, 10.5.2.3, 10.5.2.5,
            Definition, 3.3.38
  A Detector location and spacing on, 17.6.3, 17.7.3, 29.8.1.3.1,                              10.5.3.4, 10.5.3.5.1, 10.5.4.4, 10.5.5.1, 10.5.5.2,
                            29.8.1.3.2, 29.11.3.1 to 29.11.3.4, 29.11.4,                       10.5.6.4.2, A.10.5.3, A.10.5.3.4(1) to A.10.5.3.4(3),
                                                                                               A.10.5.5.1(2), A.10.5.6.4.2(2), A.10.5.6.4.2(4)
{C56A4DC7-64F7-4C8U A.17.6.3.1.1 to A.17.6.3.6, A.17.7.3.1 to A.17.7.3.7.8,     Channels, see also Communications channels; Transmission
         8-B368-41DE5BD47BC8} A.29.8.1.3.1, A.29.11.3.1 to A.29.11.3.4(12),                    channels
    ID A.29.11.4, Annex B                                                           Definition, 3.3.47
            High, 17.6.3.5, A.17.6.3.5.1, A.17.6.3.5.3                              Radio (definition), 3.3.47.2, A.3.3.47.2; see also Radio frequency
  IV Open grid, 17.5.3.1.3                                                      Chemical energy storage systems (definition), 3.3.99.1
            Shapes of (definition), 3.3.260                                     Circuit conductors, 27.7.1.1
            Stratification below, see Stratification                            Circuit interface, see Interface; Interface equipment
  D Suspended, 17.7.3.5                                                         Circuits, Chap. 12; see also Communications circuits; Paths
            Visual notification appliances located on, 18.5.5.3, 18.5.5.4,                     (pathways)
    IN Table 18.5.5.5.1(b), 18.5.5.5.6 to 18.5.5.5.8,                               Branch circuits, 10.6.5.1, 10.6.5.2.1, 10.6.5.3, 10.6.7.3.1(2),
                            A.18.5.5.4, A.18.5.5.5.6
        Ceiling surfaces, see also Beam construction (ceiling); Smooth
   Rceilings; Solid joist construction
            Girder (definition), 3.3.40.2
 OCells, see also Batteries

F Absorbed glass mat (AGM), A.10.6.10
Definition, 3.3.41.2.1                                                          10.6.7.4.1, 29.9.4, A.10.6.5.1.2, A.23.6.3.3.3.2,

Definition, 3.3.41                                                              A.23.6.3.6.2

Gelled electrolyte (gell cell), A.10.6.10                                       Class, 23.4.3, F.1, F.3

Definition, 3.3.41.2.2                                                          Combination household signaling systems, 29.10.7.6

Primary (dry)                                                                   Definition, 3.3.48

Definition, 3.3.41.1                                                            Designations, 23.4.2, A.23.4.2.2

Starved electrolyte, A.10.6.10                                                  Disconnecting means, 10.6.5.2, 10.6.5.4, 21.4.1, 21.4.3, 21.4.4,
    Definition, 3.3.41.2                                                                       A.10.6.5.2.2, A.21.4.1, A.21.4.3, A.21.4.4

Unit (multi-cell)                                                               Elevator shutdown, control circuits for, 21.4.4, 21.4.5, A.21.4.4
    Definition, 3.3.41.3                                                        Ground connections, 12.2.4, A.12.2.4.3

                                                                                Identification and accessibility, 10.6.5.2, A.10.6.5.2.2

                                                                                                                                           2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-392                                             NATIONAL FIRE ALARM AND SIGNALING CODE

        Identification nomenclature, 12.7, A.12.7                            Public emergency alarm reporting systems wireless
                                                                             network, 27.4.3.6
        Integrity, 12.6, Table 14.4.3.2, 24.5.25.2(3), A.12.6
                                                                             Remote supervising stations, transmission from, 26.5.3.1.1
        Notification appliance, see Notification appliance circuits
                                                                             Retransmission to, 24.4.6.1.5, 26.2.1.2, 26.2.1.3, 26.3.2(3),
        Protected premises fire alarm systems, 23.4.2, 23.4.3, 27.2.4,                      26.3.6.6, 26.3.8.3.1(1), 26.4.6.1.3.3, 26.5.1.3,
                       A.23.4.2.2                                                           26.5.4.4, 26.5.6.3.1(1), 27.5.2.1.2, 27.5.2.1.3,
                                                                                            29.10.8.1.1(4), Table A.26.1, A.26.2.1.2,
        Protection, 10.6.5.3, 23.8.5.11, 27.7.3, A.27.7.3                                   A.26.2.1.3(3), A.26.3.6.6, A.26.3.8.3.1(1)
        Public emergency alarm reporting systems

        Alarm receiving equipment, 27.5.2.2.2, 27.5.2.2.3.1,                 Communications channels, 26.4.6.1.3, A.26.4.6.1.3.3
                       27.5.2.2.3.2, 27.5.2.3, 27.5.2.5, 27.5.4.1,               Definition, 3.3.47.1
                       A.27.5.2.5.1(1) to A.27.5.2.5.1(3)
                                                                             Communications circuits
        Box, see Box circuits
                                                                             Definition, 3.3.59
        Protection, circuit, 27.7.3, A.27.7.3
                                                                                 Emergency voice/alarm communications, 24.4.8.6, A.24.4.8.6.1,
          Public cable plant, 27.7, A.27.7.1.6.2, A.27.7.3                                       A.24.4.8.6.3
          Signal transmission facilities, 27.7.2
      Remote supervising station system, 26.5.1.5.2                              In-building mass notification systems, 24.5.4, A.24.5.4.1
                                                                                 Pathway survivability, 24.3.14, A.24.3.14.3, A.24.3.14.9
 Y Signaling lines, 23.4.2, 23.8.2.6, A.23.4.2.2                             Communications cloud (definition), 3.3.60
 L Status changes, display and recording of, 26.6.6.1, A.26.6.6.1            Compatibility, 10.3.3, 23.2.2.1.2, A.10.3.3, A.23.2.2.1.2, Table A.26.1,

      Testing, Table 14.4.3.2, 14.4.7, Annex F                                              F.1
                                                                             Completion, records of, see Records
 N Wiring diagrams, Annex F                                                  Completion documentation, 7.5, A.7.5.1 to A.7.5.8
                                                                             Computer systems
 Cloud chamber smoke detection (definition), 3.3.276.1
                                                                                 Alarms and supervisory signals, 26.2.8, 26.3.6.3
O Code                                                                           Communications center, 27.5.2.9
      Adoption requirements, 1.7                                                 Control, 23.2.2, A.23.2.2.1.1 to A.23.2.2.2
 E Definition, 3.2.3, A.3.2.3                                                    Distributed recipient mass notification systems, A.24.7.5
      Deviations from adopted code record of completion, Fig.                Condition, see also Abnormal (off-normal) condition; Alarm
   S 7.8.2(f), Fig. A.7.8.2(1)(f)
      Sample ordinance, Annex E                                                             condition; Normal condition; Supervisory condition;
                                                                                            Trouble condition
U Coded                                                                          Definition, 3.3.61, A.3.3.61
      Alarm signals, 10.11.4, 10.11.5, 10.14.4, A.10.11.4                        Pre-alarm, 10.8.2.1
 L Definition, 3.3.51, A.3.3.51                                                       Definition, 3.3.61.1.2, A.3.3.61.1.2
      Retransmission procedures, 26.4.6.1.3.3, A.26.4.6.1.3.3                Conductors
 A Supervisory signals, 10.14.3, 10.14.4                                         Circuit, 27.7.1.1
                                                                                 Testing, Table 14.4.3.2
{C56A4DC7-64F7-4C8U Combination carbon monoxide detection systems, see CarbonContiguous property, 26.4.2.2
     8-B368-41DE5BD47BC8} monoxide detection systems                             Definition, 3.3.213.1
                                                                             Control circuits, 10.17, 21.2.4, A.10.17.2, A.21.2.4
ID Combination detectors, 14.4.5.8, 17.7.6.1.1, 17.9.1, 17.9.2, B.3.2.4.3    Control equipment, see also Local operating console (LOC)
      Definition, 3.3.70.4, A.3.3.70.4                                           Elevators, A.21.4.4
      Testing, Table 14.4.3.2, F.2.5, F.2.6                                      Emergency voice/alarm communications systems, 24.4.5,

IV Combination emergency communications systems, see Emergency                                   A.24.4.5.1
                 communications systems--combination                             Household signaling systems, A.29.6.3(2), A.29.10.7.8
                                                                                 In-building mass notification systems, 24.5.2.3 to 24.5.2.10,
D Combination fire alarm and guard's tour box, 17.15.3
      Definition, 3.3.12.2                                                                       24.5.12, A.24.5.2.3 to A.24.5.2.10, A.24.5.12.1
                                                                                 Inspections, Table 14.3.1
IN Combination fire alarm systems, 21.2.3, 23.3.3.1(13), 23.8.2.1 to             Software and firmware control, 23.2.2, A.23.2.2.1.1 to A.23.2.2.2
                 23.8.2.8, 23.8.4, 29.10.7, A.23.8.2.7.4, A.23.8.4.1 to          Testing, 14.4.2.1 to 14.4.2.3, Table 14.4.3.2
                 A.23.8.4.10, A.29.10.7.8
      Definition, 3.3.111.1, A.3.3.111.1
 R Inspections, Table 14.3.1
      Testing, Table 14.4.3.2

O Command center, emergency, see Emergency communications
F systems--emergency command center
Common talk mode, see Talk mode                                            Control units, see also Fire alarm control units
Communications center                                                          Area of refuge, stairway, and elevator communications
                                                                                               systems, 24.10.2 to 24.10.5, 24.10.7, 24.10.8,
    Alarm boxes, transmission from, see Alarm boxes                                            A.24.10.2 to A.24.10.5

        Alarm processing equipment, 27.5, A.27.5.2.5.1(1) to                 Audible signals on, 10.10.4, 10.11.8.1, 10.11.8.2, A.10.10.4
                       A.27.5.5.3.3                                          Autonomous control unit (ACU), 24.5.1.2(1), 24.5.11

        Alarm signal verification, 26.2.2, A.26.2.2                              Definition, 3.3.63.1, A.3.3.63.1
        Circuit protection, 27.7.3, A.27.7.3                                 Carbon monoxide detection systems, 29.7, A.29.7
        Definition, 3.3.57, A.3.3.57                                         Definition, 3.3.63
        Indicator of signal transmitted to, 27.6.1.4, A.27.6.1.4             Diagrams, 7.4.7
        Power supply messages, transmission of, 27.6.6.10.5, 27.6.6.10.6,    Elevators, 21.4.5, 21.4.6, A.21.4.4

                       27.6.6.11.4.1, 27.6.6.11.5, 27.6.6.13.2.1

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                 INDEX                                                                            72-393

Emergency communications control unit (ECCU), 24.3.10,                           In ducts, see Ducts, detectors in
               24.11.2, A.24.3.10                                                Inspection, Table 14.3.1
                                                                                 Positive alarm sequence, use of, 23.8.1.2, A.23.8.1.2.1.1(6),
    Definition, 3.3.63.2
Household signaling systems, 29.10.6, A.29.10.6.2                                               A.23.8.1.2.1.2

In-building mass notification systems, 24.5.1.2(1), 24.5.1.2(6),                 Device (Class N), 21.2.6, 23.6.2, 23.8.2.6.3, A.12.3.6(1), A.12.3.6(5),
               24.5.1.3, 24.5.8                                                                 A.23.6.2

Testing, Table 14.4.3.2                                                          Definition, 3.3.71, A.3.3.71

Visible signals on, 10.11.8.1, 10.11.8.2                                Digital alarm communicator receiver (DACR), 26.6.4.1.2,
                                                                                 26.6.4.1.5(8), 26.6.4.2, Table A.26.6.1, A.26.6.4.1.3(C),
Wireless (definition), 3.3.63.4 see also Radio alarm system (RAS)                A.26.6.4.1.5(8), A.26.6.4.2.2(A), A.26.6.4.2.2(D)

Control valves, 17.17.1                                                          Change of status signals, 26.6.6.5(5)

Converters, 27.5.2.5.1(3), 27.5.2.6, A.27.5.2.5.1(3)                             Definition, 3.3.72

Corridors, visual notification appliances located on, 18.5.5.6,                      Equipment, 26.6.4.2.1
                        A.18.5.5.6                                                   Testing, Table 14.4.3.2
        Coverage, detector, 17.5.3, A.17.5.3                                         Transmission channel, 26.6.4.2.2, A.26.6.4.2.2(A),

        Y -D-                                                                                        A.26.6.4.2.2(D)
 L DACR, see Digital alarm communicator receiver (DACR)                          Digital alarm communicator system (DACS), 26.6.4, Table A.26.6.1,

        DACS, see Digital alarm communicator system (DACS)                                      A.26.6.4.1.1 to A.26.6.4.2.2(D)
                                                                                     Definition, 3.3.73
 N DACT, see Digital alarm communicator transmitter (DACT)                           Power supplies, 10.6.9.2, A.10.6.9.2
                                                                                 Digital alarm communicator transmitter (DACT), 26.6.4.1,
        Dampers, smoke and fire, 21.7.2, A.21.7.2
                                                                                                A.26.6.4.1.1 to A.26.6.4.1.5(8)
 O DARR, see Digital alarm radio receiver (DARR)                                     Definition, 3.3.74
                                                                                     Household signaling systems, 29.10.9.10.1 to 29.10.9.10.4
        DARS, see Digital alarm radio system (DARS)                                  Inspection, Table 14.3.1
                                                                                     Power failure indication, 10.6.9.1.2
 E DART, see Digital alarm radio transmitter (DART)                                  Testing, Table 14.4.3.2
                                                                                     Transmission channels, 26.6.4.1.4, A.26.6.4.1.4(B)(6)
        Day-care homes, A.29.1.2, A.29.8.1.1; see also Household signaling           Transmission means, 26.6.4.1.4, 26.6.4.1.5, A.26.6.3,

    S systems                                                                                        A.26.6.4.1.4(B)(6), A.26.6.4.1.5(4), A.26.6.4.1.5(8)
                                                                                 Digital alarm radio receiver (DARR)
            Definition, 3.3.64
                                                                                     Definition, 3.3.75
 U Dedicated fire alarm control units, see Fire alarm control units                  Testing, Table 14.4.3.2
                                                                                 Digital alarm radio system (DARS), see also Digital alarm radio
        Dedicated function fire alarm system, see Fire alarm systems
                                                                                                receiver (DARR); Digital alarm radio transmitter
 L Deficiencies, 14.2.2.2                                                                       (DART)
            Definition, 3.3.67                                                       Definition, 3.3.76
                                                                                 Digital alarm radio transmitter (DART)
 A Definitions, Chap. 3                                                              Definition, 3.3.77
{C56A4DC7-64F7-4C8U Delinquency signal, 23.14.4, 23.14.7, 26.6.6.2, A.26.6.6.2(4)    Inspection, Table 14.3.1
                                                                                     Testing, Table 14.4.3.2
    8-B368-41DE5BD47BC8} Definition, 3.3.263.3                                   Digital cellular, A.26.6.3
                                                                                 Display, 26.4.4.2.2.1, 26.4.4.2.2.2, 26.4.4.2.2.4, 26.4.4.3, 26.4.4.4,
 ID Design, fire alarm systems, 10.4, A.10.4.1 to A.10.4.5, Table A.26.1,                       A.26.4.4.3
                        Annex B                                                      Definition, 3.3.78
            Documentation, 7.3, A.7.3.1 to A.7.3.9.1                                 Transmission requirements, 26.6.6, A.26.6.6.1 to A.26.6.6.5
  IV Emergency communications systems, 24.3.9, 24.4.2.2.1,                       Distinctive signals, 10.10, 23.8.4.7, 29.10.6.7, 29.10.7.3, 29.10.7.4,
                            24.4.8.6.1, 24.5.3.2, 24.5.22.3.2, 24.6.9, 24.9.2,                  A.10.10.4, A.23.8.4.7
                            A.24.3.9, A.24.4.8.6.1, A.24.6.9                         Audible notification appliances, 18.4.2, A.18.4.2.1, A.18.4.2.4
  D Performance-based, see Performance-based design
  IN Protected premises alarm systems, 23.4.1, Annex C
            Public emergency alarm reporting systems, 27.2.1, A.27.2.1,
                            A.27.2.3
            Smoke detectors, 17.7.1.1 to 17.7.1.3, A.17.7.1.1 to A.17.7.1.3

 R Design professional (definition), 3.3.69, A.3.3.69

        Detection

 OAbnormal condition, 10.8.1
F Alarm condition, 10.8.2
Normal condition, 10.8.2.4                                                       Evacuation, 18.4.2, A.18.4.2.1, A.18.4.2.4

Pre-alarm condition, 10.8.2.1                                                    Distributed recipient mass notification system, see One-way

Supervisory condition, 10.8.2.2                                                  emergency communications systems

    Trouble condition, 10.8.2.3                                                  Documentation, Chap. 7, 10.20, Table A.26.1; see also Emergency
Detection devices, 23.8.5.4, A.23.8.5.4.1, A.23.8.5.4.6.3                                       response plan; Records

Detectors, see also Automatic fire detectors; Carbon monoxide                    Central station service, 26.3.3.2, 26.3.4.1 to 26.3.4.4, A.26.3.4.1,
               detection systems; Combination detectors; Heat                                   A.26.3.4.2(2)
detectors; Multi-criteria detectors; Multi-sensor
detectors; Smoke detectors                                                       Completion, 7.5, A.7.5.1 to A.7.5.8; see also Records of
                                                                                                completion
Definition, 3.3.70
                                                                                 Design (layout), 7.3, 24.3.9, A.7.3.1 to A.7.3.9.1, A.24.3.9
Design documentation, 7.3.5

                                                                                                                                               2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-394                                                 NATIONAL FIRE ALARM AND SIGNALING CODE

        Emergency communications systems, 24.4.8.1, 24.5.24.2, 24.13,         Elevators, 21.2.2, 23.15.1
                       A.24.5.24.2                                                Audible alarm notification appliances, 18.4.4.3
                                                                                  Emergency communications systems, 24.3.7.2, 24.3.14.10,
        Forms, 7.8, A.7.8.1.1 to A.7.8.2(2)                                                       24.4.8.5, 24.10, 24.11.1.2(3), A.24.10
        Masked thresholds, exceeding, 18.4.7.4

        Minimum required, 7.2, A.7.2                                          Fire service access, 21.5, A.21.5

        Personnel qualifications, 10.5.1.3, 10.5.4.4                          Hoistways, 21.3.3.1, 21.3.3.2, 21.3.6 to 21.3.8, 21.3.14.1(3),
                                                                              21.3.14.2(3), A.21.3.7, A.21.3.8, A.21.3.14.2(3)
        Public address system, 24.5.24.2, A.24.5.24.2
                                                                              Notification appliances in, 23.8.6.2, A.23.8.6.2
        Remote supervising station systems, 26.5.2, A.26.5.2.2(1)
                                                                              Occupant evacuation, 21.6, 24.3.7.2(6), 24.4.8.5, 24.10, A.21.5,
        Of revisions, 7.5.6.6, A.7.5.6.6.3                                    A.21.6, A.24.10

        Sequence of operations, 7.2.1(4), 7.4.9, 7.5.5.2, A.7.4.9, A.7.5.5.2  Phase 1 emergency recall operation, 21.3, 23.8.5.1.3, A.21.3

        Shop drawings, 7.4, A.7.4.1 to A.7.4.9                                    Shutdown, 21.4, A.21.4.1 to A.21.4.4
                                                                              Ember, B.5.1.4.2, B.5.3.1.3
      Testing, inspection, and maintenance, 7.2.1(17), 7.6, 7.7.1.1,
                      7.8.2, 14.2.5, 14.6, 26.3.9.2, A.7.8.2(1), A.7.8.2(2),      Definition, 3.3.87, A.3.3.87
                      A.14.6.1 to A.14.6.2.4                                  Ember detectors, 17.8, A.17.8.1 to A.17.8.5.4

          Test signals, 26.3.8.3.5.1                                              Definition, 3.3.70.21
                                                                                  Spacing, 17.8.3.3, A.17.8.3.3.1 to A.17.8.3.3.6
 Y Voice systems, intelligibility of, D.7.3                                       System design, B.5.3
L Door release service, 17.7.5.3.3, 17.7.5.6, 21.9, 23.15.3,                  Ember detector sensitivity, B.5.3.3, B.5.3.4.1
                                                                                  Definition, 3.3.284
                 A.17.7.5.6.5.1(C)                                            Emergency command center, see Emergency communications

N Doors, see also Double doorway                                                             systems--emergency command center
      Electrically locked, 21.10, A.21.10.1, A.21.10.3                        Emergency communications control unit (ECCU), see Control units
 O Fire and smoke, 21.7.2, A.21.7.2                                           Emergency communications equipment, Table 14.4.3.2, D.3.2
 Door unlocking devices, 23.15.4, 24.11.1.2(6)                                Emergency communications systems, Chap. 24; see also One-way

E Dormitories, A.29.1.2, A.29.8.1.1; see also Household signaling                            emergency communications systems; Two-way
                 systems                                                                     emergency communications systems
 S Definition, 3.3.80                                                             Ancillary functions, 24.3.5, A.24.3.5.2
 Double doorway, 17.7.5.6.5.3, 17.7.5.6.5.4                                       Classification, 1.3.2, 24.3.7, A.24.3.7
                                                                                  Definition, 3.3.90
 U Definition, 3.3.81, A.3.3.81                                                   Emergency control functions, interface with, Chap. 21
                                                                                  Information, command, and control, 24.11, A.24.11
 Downlink (definition), 3.3.82                                                    Mass notification systems, 24.12, A.24.12.6.3, A.24.12.6.6
                                                                                  Messages, creation and dissemination of, Annex G
L Drawings, record, see Record drawings                                           Microphone use, 24.3.2, A.24.3.2
                                                                                  Nonrequired (voluntary) systems, 24.3.4, A.24.3.4
 Dry pipe sprinkler systems, 17.17.2.2.2, A.17.17.2.2.2                           Pathway survivability, 24.3.14, A.24.3.14.3, A.24.3.14.9
                                                                                  Power supplies, 10.6, A.10.6.1 to A.10.6.10.3.4
A Ducts, detectors in, 17.7.1.9, 17.7.4.4, 17.7.4.5, 17.7.5.2.1, 17.7.5.3.1,      Public emergency alarm reporting systems, connection to, 27.8,
                 17.7.5.3.4, 17.7.5.4.2, 17.7.5.5, 17.7.6.3.4, 21.7.4,
                                                                                                  A.27.8.1
{C56A4DC7-64F7-4C8U A.17.7.1.9, A.17.7.4.4, A.17.7.5.2, A.17.7.5.4.2              Record of completion, Fig. 7.8.2(b), Fig. A.7.8.2(1)(b)
  8-B368-41DE5BD47BC8} Air sampling-type smoke detector, 17.7.3.6.4.1             Record of inspection and testing, Fig. 7.8.2(k)
 ID Inspection, Table 14.3.1                                                      Required systems, 24.3.3, A.24.3.3
      Signal initiation, 23.8.5.4.6, A.23.8.5.4.6.3                               Stairway communication systems, 24.10, A.24.10
 IV Testing, Table 14.4.3.2                                                   Emergency communications systems--combination, 24.5.1.11,

 Dwelling units, see also Household signaling systems; One- and two-                         24.5.11.5, 24.5.11.6, 24.5.23, 24.5.25, A.24.5.23.1
                 family dwellings                                                 Definition, 3.3.91
                                                                              Emergency communications systems--emergency command
 D Definition, 3.3.83
                                                                                             center, 10.14.1(2), 24.11, A.24.11
      Detection, required, 29.8.1, A.29.8.1

 IN Fire alarm signals, 29.8.2.2, A.29.8.2.2

      Low-power radio (wireless) systems, 29.10.8, A.29.10.8.2.1,
                      A.29.10.8.2.4

 R Multiple dwelling unit (definition), 3.3.83.1

      Protected premises alarm systems interconnected, 23.8.3

 OSingle dwelling unit (definition), 3.3.83.2
F -E-

Effective masked threshold, 18.4.7, A.18.4.7                                  Definition, 3.3.92, A.3.3.92

        Definition, 3.3.84                                                    Loudspeakers, use of, 24.3.5.2(1)

Electrical cabinet, air sampling-type detectors for, 17.7.3.6.4.2,                Mass notification system, 24.5.8, A.24.5.2.2
               A.17.7.3.6.4.2                                                     Secondary power system, 10.6.7.2.1.6
                                                                                  Wide-area mass notification systems, 24.6.4
Electrical conductivity heat detectors (definition), 3.3.70.5                 Emergency control function interface devices, 21.2.4 to 21.2.6,
Electrically locked doors, 21.10, A.21.10.1, A.21.10.3
Electrochemical energy storage systems (definition), 3.3.99.2                                21.2.8 to 21.2.10, 23.8.2.6.1, A.21.2.4

Electromechanical releasing device, Table 14.3.1, Table 14.4.3.2,                 Definition, 3.3.93, A.3.3.93
               Fig. F.3.3                                                     Emergency control function interfaces, Chap. 21, 24.5.22.2; see also

    Definition, 3.3.86                                                                       Emergency control function interface devices

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                   INDEX                                                                           72-395

Definition, 3.3.146.1.1, A.3.3.146.1.1                                          Error detection/correction, 26.6.3.11

Emergency control functions, 14.2.7, Table 14.4.3.2, 23.3.3.1(5),               Escape route, 29.6.2, A.29.6.2
23.8.2.6.1, 23.8.5.4.4, 23.15, A.14.2.7.1
                                                                                Evacuation, 23.8.6.1.1, 23.10.2, A.23.8.6.2, A.23.10.2, C.2.2.1.3
Definition, 3.3.94, A.3.3.94
                                                                                Definition, 3.3.100, A.3.3.100
Interfaces, see Emergency control function interfaces
                                                                                Distinctive signals, 10.10.7
Status indicators, 10.16, A.10.16.2
                                                                                Occupant evacuation elevators, see Elevators
Emergency lighting, proprietary supervising station, 26.4.3.4
                                                                                Partial, 24.4.8, A.24.4.8
Emergency response agency (ERA), 29.2.4.1.4(1), A.26.5.3,
A.29.10.9.2                                                                     Positive alarm sequence, use of, 23.8.1.2.1.1, A.23.8.1.2.1.1(6)

Definition, 3.3.95, A.3.3.95                                                    Voice, 23.9, 24.4.2, A.24.4.2.2.2

Emergency response facility (ERF), 27.5.2.2.4, 27.5.4.1.6.2,                    Elevators, 21.6.2.3.3, 21.6.2.6.1 to 21.6.2.6.4, A.21.6.2.3.3,
                                                                                A.21.6.2.6.3, A.21.6.2.6.4
                        27.5.5.1.2.1, 27.5.5.1.2.3, 27.7.3.6; see also Emergency
                        communications systems--emergency command center                 In-building emergency voice/alarm communication
            Definition, 3.3.96, A.3.3.96                                                                 systems, 24.4.8, A.24.4.8
        Emergency response plan, 24.3.12.10, 24.3.13, A.24.3.13
                                                                                         Tone preceding and following, 24.3.6.4
  Y Definition, 3.3.97                                                          Evacuation signals, 18.4.1.5, 23.8.6.2.3, 23.8.6.2.4, 24.4.1.2,
  L Documentation, 7.3.8
                                                                                               24.4.8.5.1, 29.2, 29.5.1, A.18.4.1.5.1, A.18.4.1.5.2, A.29.2,
            Emergency command center, 24.11.1.3, 24.11.1.4, 24.11.2.1,                         A.29.5.1; see also Fire alarm/evacuation signal tone
                                                                                               generator
    N 24.11.3, 24.11.4.2, 24.11.6, A.24.11.1.4, A.24.11.3,                          Control units, interconnected, 23.8.2.7.1
                                                                                    Definition, 3.3.263.4
                            A.24.11.6                                               Distinctive, 18.4.2, A.18.4.2.1, A.18.4.2.4
                                                                                Evaluation documentation, 7.3.9, A.7.3.9.1
  O Mass notification systems                                                   Executive software, 14.4.2.5
                 In-building, 24.5.1.7, 24.5.2.2, 24.5.8, 24.5.9.1, 24.5.9.3,       Definition, 3.3.279.1
                                 24.5.10, 24.5.13.1 to 24.5.13.4, 24.5.13.6,    Exit marking audible notification appliances, 18.4.1.7, 18.4.8, 21.11,
     E 24.5.22.1.3(5), 24.5.24.2, A.24.5.2.2, A.24.5.10,                                       23.15.5, A.18.4.8.1 to A.18.4.8.5, A.21.11
                                 A.24.5.13.1, A.24.5.13.6(2), A.24.5.24.2           Definition, 3.3.182.1.1
  S Wide-area, 24.6.1.2, 24.6.1.3, 24.6.5.3                                         Inspections, Table 14.3.1
        Emergency service communications center, see Communications                 Testing, Table 14.4.3.2
                                                                                Exit plan, 29.6.2, A.29.6.2
    U center                                                                    Exits
                                                                                    Door release service, 17.7.5.3.3, 17.7.5.6, 23.15.3,
        Emergency voice/alarm communications, 23.3.3.1(7), 23.9,
                                                                                                    A.17.7.5.6.5.1(C)
    L A.24.3.10; see also In-building fire emergency voice/                         Door unlocking devices for, 23.15.4
                                                                                    Emergency communications systems, 24.4.8.5.1, 24.4.8.5.2
                        alarm communications systems (EVACS); Intelligibility       Notification appliances, exit stair enclosures/exit

  A Inspection, Table 14.3.1                                                                        passageways, 23.8.6.2, A.23.8.6.2
                                                                                Extinguishers, portable fire, 26.4.3.3
            Live voice, 14.4.11, 23.9.3, 24.3.1, 24.4.5.7, 24.5.2.2, 24.5.2.8,
                                                                                    Electronic monitoring devices, Table 14.4.3.2, 17.16, 23.8.4.10,
{C56A4DC7-64F7-4C8U 24.5.12.9, 24.5.13.2, 24.6.1, A.14.4.11, A.24.3.1.1,                            A.23.8.4.10
         8-B368-41DE5BD47BC8} A.24.3.1.2, A.24.5.2.2
  ID Localized messaging, 24.5.3.1, A.24.5.3.1                                           Definition, 3.3.113
            Manual controls, 24.4.5.6                                           Extinguishing systems, see also Waterflow alarms
  IV Prerecorded (digital) voice and tone fire alarm systems, 14.4.11,
                            23.10, A.14.4.11, A.23.10.2                             Abnormal conditions, monitoring of, 23.3.3.1(3)
            Secondary power system, 10.6.7.2.1.2                                    Automatic operation detectors, 17.13, 17.14, A.17.13.1,
  D Tampering with, A.24.3.5.2
        Endpoint (Class N), 12.3.6, 12.3.8, A.12.3.6(1) to A.12.3.6(5),                             A.17.13.2, A.17.14
    IN A.12.3.8                                                                          Definition, 3.3.70.3
            Definition, 3.3.98, A.3.3.98                                            Initiating devices and release service, 23.3.3.1(4), 23.8.5.4.4,
        Energy storage systems (ESS), 10.6.4, 10.6.6.3.1, 10.6.6.3.2, A.10.6.4
  R Chemical energy storage systems (definition), 3.3.99.1                                          23.8.5.7, 23.8.5.10, 23.11, 26.2.1.1, A.23.11.7
            Definition, 3.3.99, A.3.3.99
 OElectrochemical energy storage systems (definition), 3.3.99.2

F Mechanical energy storage systems (definition), 3.3.99.3
Testing, Table 14.4.3.2                                                         Auxiliary fire alarm systems, Table 27.6.3.2.2.3

Thermal energy storage systems (definition), 3.3.99.3                           Inspection, Table 14.3.1

Enforcement                                                                         Supervisory devices, see Automatic extinguishing system
    Requirements, 1.7                                                                               supervisory devices
    Sample ordinance, Annex E
                                                                                    Testing, 14.2.6, Table 14.4.3.2
Engine-driven generators, 10.6.4.2, 10.6.5.1.1, 10.6.7.3.1, 10.6.7.4.1,         Special suppression systems, predischarge notification
               10.6.7.4.2, 10.6.9.1.6, 10.6.11
                                                                                               for, 24.4.7.1, A.24.4.7.1
    Public emergency alarm reporting systems, 27.5.2.7                          Supervisory devices and signal initiation, see Automatic
    Testing, Table 14.4.3.2
                                                                                               extinguishing system supervisory devices

Engineering guide for automatic fire detector spacing, Annex B                                                             -F-
Equivalency to code, 1.5                                                        FACP, see Fire alarm control units (FACU)

                                                                                                                                  2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-396                                             NATIONAL FIRE ALARM AND SIGNALING CODE

False alarms, see Unwanted alarms                                                Ancillary functions, 24.3.5, A.24.3.5.2

Fan, high volume low speed (HVLS), 21.8                                          Central station, see Central station service alarm systems

        Definition, 3.3.132                                                      Classification, 1.3.1

Fan control, 21.7.2, 21.8, A.21.7.2                                              Combination, 23.3.3.1(13), 23.8.2.1 to 23.8.2.8, 23.8.4,
Federal Communications Commission, 26.6.2.3.1, 27.4.3.2, Table                                  A.23.8.2.7.4, A.23.8.4.1 to A.23.8.4.10

               A.26.6.1                                                              Definition, 3.3.111.1, A.3.3.111.1

Fiber optic cables, see Cables                                                   Compatibility, 10.3.3, A.10.3.3, Table A.26.1

Field of view (definition), 3.3.106                                              Dedicated function systems, 23.3.3.2, A.23.3.3.2

Fire alarm and guard's tour box, combination, 17.15.3                            Definition, 3.3.111.4.2

        Definition, 3.3.12.2                                                     Definition, 3.3.111

Fire alarm boxes, see Alarm boxes                                                Design, see Design, fire alarm systems

 Fire alarm control interface (FACI), see Interface                                  Documentation, see Records
 Fire alarm control units (FACU), 10.4.4, 10.4.5, 10.14.1(1),                        Emergency control functions, interface with, Chap. 21
                                                                                     Fundamentals, Chap. 10
                 10.14.6.1, 21.2.5, 21.2.6, A.10.4.4, A.10.4.5, F.1                  Household, see Household signaling systems
                                                                                     Initiating device, connection to, 17.4.5, A.17.4.5
 Y Building system information units, located with, 23.8.4.2.2.1 to                  Installation, 10.5.2, 29.3.2, 29.3.3, 29.6.3, 29.11, A.29.3.3,
                      23.8.4.2.2.3, A.23.8.4.2.2.2
                                                                                                     A.29.6.3, A.29.11.2.1 to A.29.11.4.7
 L Dedicated function, 10.4.6, 21.3.2, 21.4.5, 21.4.6, 23.8.5.5.1,                   Interfaces, see Interface equipment
                      23.8.5.6.1, A.21.3.2                                           Municipal (definition), 3.3.111.3
 N Definition, 3.3.108.2.1, A.3.3.108.2.1                                            Notification appliances, see Notification appliances
      Definition, 3.3.108, A.3.3.108                                                 Power supply, see Power supplies
                                                                                     Protected premises, see Protected premises (local) alarm and
 O Elevators, 21.3.1, 21.3.2, 21.3.14, 21.4.5, 21.4.6, A.21.3.2,
                      A.21.3.14.1 to A.21.3.14.2(3)                                                  signaling systems
                                                                                 Fire command center, see also Emergency communications systems
 E Exits, unlocking of, 21.10.3, A.21.10.3
                                                                                                --emergency command center
      Household signaling systems, 29.10.6.7 to 29.10.6.10, 29.14.3                  Definition, 3.3.112, A.3.3.112
                                                                                 Fire doors, 21.7.2, A.21.7.2
 S In-building mass notification systems, 24.5.1.3, 24.5.13.7                    Fire emergency voice/alarm communications system, see

      Inspections, Table 14.3.1                                                                 Emergency communications systems
                                                                                 Fire extinguisher electronic monitoring devices, 17.16, 23.8.4.10,
 U Master, 10.6.8.2, 10.6.8.3, 24.10.2 to 24.10.8, 26.6.2.1, A.24.10.2,
                      A.24.10.5, A.24.10.7                                                      A.23.8.4.10
 L Definition, 3.3.108.1                                                             Definition, 3.3.113
      Protected premises (local), 23.8.5.4.2, 23.8.5.8.1, 26.4.2.3,              Firefighter's Smoke Control Station (FCFS), 21.7.7, 24.11.1.2(6)
                                                                                 Fire­gas detectors, Table 14.4.3.2
   A 26.4.6.1.3.1, 26.6.6.1, A.26.6.6.1, C.2.2.1.5                                   Definition, 3.3.70.6
                                                                                 Fire growth, B.2.3.1.4.1, B.2.3.2.1.2, B.2.3.2.3, B.3.2.6
          Dedicated function, see subhead: Dedicated function                    Fire models
                                                                                     Computer, B.6
{C56A4DC7-64F7-4C8U Definition, 3.3.108.2                                            Detector response, B.5.1.6
   8-B368-41DE5BD47BC8} Positive alarm sequence, acknowledgment of, 23.8.1.2.1.1,Fire pumps
    ID A.23.8.1.2.1.1(6)                                                             Monitoring, 23.8.5.9.1, 23.8.5.9.2
          Releasing service, 23.8.5.10                                               Signal initiation, 23.8.5.9
  IV Definition, 3.3.108.2.2                                                     Fire service access elevators, 21.5, A.21.5
          System requirements, 23.8.2, A.23.8.2                                  Fire service communications center, see Communications center
      Real-time data, transmission of, 23.12.4.1                                 Fire wardens, 24.8.4, 24.8.13
 D Remote, 24.4.8.6.4                                                                Definition, 3.3.114
      Software and firmware control, 23.2.2, A.23.2.2.1.1 to A.23.2.2.2
 IN Testing, 14.4.4.2, F.2.1 to F.2.5, F.2.7
      Trouble signals, transmission of, 23.12.3

 Fire alarm/evacuation signal tone generator, 10.19.1, Table 14.4.3.2,

  R23.10, 24.4.4, A.10.19.1, A.23.10.2, A.24.4.4.2,

                 A.24.4.4.3; see also Alert tone

 ODefinition, 3.3.109
FFire alarm signals, 10.11, A.10.11.1 to A.10.11.6; see also Alarm
              signals; Fire alarm/evacuation signal tone generator               Fire warning equipment, 29.2.1, 29.3.2; see also Heat detectors;
                                                                                 Household signaling systems; Smoke detectors
        Combination systems, 29.10.7.2 to 29.10.7.4, 29.10.7.6, 29.10.7.7
                                                                                 Definition, 3.3.115
        Definition, 3.3.263.5, A.3.3.263.5
                                                                                 Evacuation signals, 29.5.1, A.29.5.1
        Distinctive signals, 10.10.1, 10.10.2
                                                                                 Fixed-temperature detectors, 14.4.4.5, 14.6.2.2, 17.6.2.1,
        Initiation, see Alarm boxes; Initiating devices                                         17.6.2.2.1.1, 17.6.2.3.1, 17.7.6.1.1, 29.10.4.2, A.29.10.4.2
        Keypad signal, activation of, 29.10.9.9
        Presignal feature, 23.8.1.1, A.23.8.1.1                                      Definition, 3.3.70.7, A.3.3.70.7
        Priority of, 10.7.2, 24.5.1.7, 24.5.13.4, 29.10.7.2, 29.10.7.7,              Spacing, B.3.2.4.2, B.3.2.4.3, B.3.3.1
                                                                                     Test methods, Table 14.4.3.2
                       A.24.5.7
                                                                                 Flame, B.5.1.4.1, B.5.2.1.1
        Secondary power supply, use of, 29.9.5(3)
                                                                                 Definition, 3.3.118
Fire alarm systems, see also Inspections; Maintenance; Testing

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                           INDEX                                                                                      72-397

Flame detectors, 17.8, A.17.8.1 to A.17.8.5.4                                      Definition, 3.3.129.1

Definition, 3.3.70.8, A.3.3.70.8                                                   Performance of, 29.10.4, A.29.10.4

Spacing, 17.8.3.2, A.17.8.3.2.1 to A.17.8.3.2.6                                    Power supplies, household fire alarm systems, 29.9, A.29.9.4(3)

System design, B.5.2                                                               Testing, 29.10.5

Video image flame detection, see Video image flame detection                       Heat detectors, 10.4.5, 10.4.6, 17.5, 17.6, A.10.4.5, A.17.5.2 to
               (VIFD)                                                                             A.17.5.3.3, A.17.6.1.1 to A.17.6.3.6

Flame detector sensitivity, B.5.2.1, B.5.2.3, B.5.2.4                              Color coding, 17.6.2.2.1

Definition, 3.3.120                                                                Correlations, B.3.3.3, B.3.3.4

Floor plan drawings, 7.4.5                                                         Coverage, 17.5.3, A.17.5.3

Follow-up program, 26.3.4, A.26.3.4                                                Definition, 3.3.70.10

Frequency                                                                          Design documentation, 7.3.5.1

            Annual (definition), 3.3.121.5                                             Electrical conductivity (definition), 3.3.70.5
            Definition, 3.3.121                                                        Elevators, 21.4.1, 21.4.2, A.21.4.1, A.21.4.2
            Monthly (definition), 3.3.121.2                                            Inspection, testing, and maintenance, Table 14.3.1, Table

  Y Quarterly (definition), 3.3.121.3                                                                  14.4.3.2, 14.4.4.5, 14.6.2.2
                                                                                       Installation, 17.4.3 to 17.4.7, 29.3.3, 29.11.4, A.17.4.5 to A.17.4.7,
            Semiannual (definition), 3.3.121.4
                                                                                                       A.29.3.3, A.29.11.4, B.1.3.2
  L Weekly (definition), 3.3.121.1                                                     Location, 17.6.3, 29.3.3, 29.11.4, A.17.6.3.1.1 to A.17.6.3.6,
 N Fuel, 10.6.11.6
                                                                                                       A.29.3.3, A.29.11.4
                                                   -G-                                 Performance, 29.10.1, 29.10.4, A.29.10.4, B.3
                                                                                       Self-diagnostic, 29.10.1
 O Gas detectors, 7.3.5.4, 17.10, A.17.10.2.4                                          Spacing, see Spacing
                                                                                       Temperature classification, 17.6.2.1, Table 17.6.2.1
            Definition, 3.3.70.9                                                       Theoretical considerations, B.3.3.2
                                                                                   Heating, ventilating, and air conditioning (HVAC) systems, 17.7.4,
 E Gateway, 23.8.2.6.2
  S Definition, 3.3.122                                                                           17.7.6.3.4, 17.12.9.1, 21.7, 23.15.2, A.17.7.4.1,
                                                                                                  A.17.7.4.4, A.21.7.2, B.4.10
        Generators, see Engine-driven generators                                   High air movement areas, 17.7.6.3, Fig. 17.7.6.3.3.2, A.17.7.6.3.3
                                                                                   High power loudspeaker array (HPLA), 24.6.5 to 24.6.9, A.24.6.7.2,
 U Girders, ceiling (definition), 3.3.40.2                                                        A.24.6.9
                                                                                       Definition, 3.3.131
        Guard's tour                                                                   Secondary power system, 10.6.7.2.1.4
                                                                                   High-rack storage, 17.7.6.2, A.17.7.6.2
  L Equipment inspection, Table 14.3.1                                             High volume low speed (HVLS) fan, 21.8
                                                                                       Definition, 3.3.132
            Equipment testing, Table 14.4.3.2                                      Hold-up alarms, 10.7.8
                                                                                   Hotels, A.29.1.2, A.29.8.1.1, D.3.6.1, D.3.6.3, D.3.6.7; see also
  A Supervisory service, 23.3.3.1(10), 23.13, 23.14                                               Household signaling systems
                                                                                       Definition, 3.3.133
            Suppressed signal system, 23.14, 26.6.4.2.2(E)                         Household carbon monoxide detection systems, see Carbon
                                                                                                  monoxide detection systems
{C56A4DC7-64F7-4C8U Transmitter, 26.6.4.2.2(F)                                     Household signaling systems, 17.1.5, Chap. 29; see also Carbon
  8-B368-41DE5BD47BC8} Guard's tour box and fire alarm system, combination, 17.15.3               monoxide detection systems
  ID Definition, 3.3.12.2                                                              Assumptions, 29.6, A.29.6.1 to A.29.6.3
        Guard's tour reporting stations, 23.13                                              Equipment, 29.6.3, A.29.6.3
  IV Definition, 3.3.124                                                                    Escape route, 29.6.2, A.29.6.2
        Guard's tour supervisory signal, 26.3.8.3.2, 26.4.6.1.6.2                           Occupants, 29.6.1, A.29.6.1
            Definition, 3.3.263.6, A.3.3.263.6                                         Basic requirements, 29.3, A.29.3.3
 D Guest rooms, 29.8.1.1, A.29.1.2, A.29.8.1.1(1) to A.29.8.1.1(5)                     Combination system, 29.10.7, A.29.10.7.8
  IN Definition, 3.3.126
        Guest suites, 29.8.1.1(5), A.29.1.2, A.29.8.1.1(5)
            Definition, 3.3.127
   R -H-
        Hearing loss
 ODefinition, 3.3.128, A.3.3.128

F Notification appliances for persons with, 29.5.9, 29.5.10,
                            A.24.4.4.2, A.29.5.10.1 to A.29.5.10.2(1)
                                                                                   Definition, 3.3.111.2
Profound
                                                                                   Detection, 29.8, A.29.8.1 to A.29.8.2.2; see also Heat detectors;
Definition, 3.3.128.1                                                                             Smoke detectors
Notification appliances for persons with, 29.5.10.2,
                                                                                   Equipment
               A.24.4.4.2, A.29.5.10.2
                                                                                   Installation, 29.11.5
Heat alarms, 29.8.2.1.1, A.29.8.2.1.1
                                                                                   Performance, 29.10, A.29.10.2 to A.29.10.9.7
Definition, 3.3.129
                                                                                   Inspection, testing, and maintenance, Fig. 7.8.2(m), 14.4.6,
Installation, 29.1.2, 29.11.4, A.29.1.2, A.29.11.4                                                29.6.3, 29.13, A.14.4.6.3, A.29.6.3
Interconnection of, 29.11.2, A.29.11.2.1
Mechanically powered, single-station, 29.5.2, 29.8.2.1.1,                          Installation, 29.11, A.29.11.2.1 to A.29.11.4.7
                                                                                   Markings and instructions, 29.14, A.29.14.5(7)
               A.29.8.2.1.1

                                                                                                                                 2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-398                                       NATIONAL FIRE ALARM AND SIGNALING CODE

        Notification appliances, see Notification appliances             Testing, Table 14.4.3.2, A.14.4.3.2, F.2.1 to F.2.8, F.2.14, F.2.15

    Occupant notification, required, 29.8.2, A.29.8.2.1.1, A.29.8.2.2    Initiating devices, 10.12.5, Chap. 17, 23.3.3.1(2); see also Automatic
    Optional functions, 29.12                                                           fire detectors
    Power supplies, 29.9, A.29.9.4(3)
    Remote annunciation, 29.4                                                Automatic extinguishing system supervisory devices, see
    Waterflow alarm connected to, 29.10.7.8.4                                                Automatic extinguishing system supervisory devices
Hunt groups, 26.6.4.2.2, Table A.26.6.1, A.26.6.4.2.2(A),
                                                                             Auxiliary fire alarm systems, 27.6.3.2.2.3, 27.6.3.2.3.15
               A.26.6.4.2.2(D)                                               Definition, 3.3.141
    Definition, 3.3.135                                                      Elevator recall for fire fighters' service, 21.3, A.21.3
    Loading capacities, 26.6.4.2.2(D), A.26.6.4.2.2(D)                       Elevators, occupant evacuation, 21.6.2.1, 21.6.2.3, 21.6.2.5,

                                                                                             A.21.6.2.1.1, A.21.6.2.3.1 to A.21.6.2.3.6, A.21.6.2.5
                                                                             Elevator shutdown, 21.4, A.21.4.1 to A.21.4.4

              -I-                                                        Extinguishing system operation, detection of, 17.13, A.17.13.1,
                                                                                             A.17.13.2
 Identified (as applied to equipment)                                        Fire alarm system, connection to, 17.4.5, A.17.4.5
      Definition, 3.3.136, A.3.3.136                                         General requirements, 17.4, A.17.4.2.3 to A.17.4.7
                                                                             Household signaling systems, 29.10.6.7
Y Immediately (definition), 3.3.137, A.3.3.137                               In-building mass notification systems, 24.5.1.2(5), 24.5.1.6,

 Impairments, 10.21, 14.2.2.2, 24.5.5, A.10.21                                               24.5.9, A.24.5.9.2
                                                                             Inspection, Table 14.3.1
 L Definition, 3.3.138, A.3.3.138                                            Installation, 10.4.7, 17.4, 21.3.6 to 21.3.10, A.17.4.2.3 to A.17.4.7,

 In-building fire emergency voice/alarm communications systems                               A.21.3.8 to A.21.3.10
                                                                             Manual initiation, see Alarm boxes
  N (EVACS), 23.3.3.1(7), 23.9, 24.4, A.24.4; see also                       Performance-based design, 17.3, A.17.3
                                                                             Protected premises alarm systems, 23.4.2, 23.8.1.2.1.1, 23.8.5,
                 Emergency voice/alarm communications; Intelligibility
                                                                                             A.23.4.2.2, A.23.8.1.2.1.1(6), A.23.8.5.1.2 to
 O Definition, 3.3.90.1.2                                                                    A.23.8.5.8, C.2.2.2.3
                                                                             Record of inspection and testing, Fig. 7.8.2(i)
      Elevators, occupant evacuation, 21.6.2.3.3, 21.6.2.6, 21.6.2.8,        Signal disposition, 26.2.1.1
                                                                             Status changes, display and recording of, 26.6.6.1, A.26.6.6.1
   E 21.6.2.9.2, A.21.6.2.3.3, A.21.6.2.6, A.21.6.2.8                        Supervisory signals, see Supervisory signal initiating devices
                                                                             Testing, 14.4.2.1, 14.4.2.2, 14.4.2.4(2), Table 14.4.3.2, A.14.4.3.2
      Monitoring, 10.19, A.10.19.1                                           Waterflow alarms, see Waterflow alarms
                                                                         Inspection personnel, see Personnel
 S Voice evacuation messages, 24.4.2, A.24.4.2.2.2                       Inspections, 10.3.2, 14.1 to 14.3, A.14.2.1.1 to A.14.3.1
                                                                             Documentation and records, 7.2.1(17), 7.6, 7.8.2, Figs. 7.8.2(g)
 In-building mass notification systems, 23.8.6, 24.5, A.23.8.6.2,                            to (m), 14.6.2, A.7.8.2(1), A.7.8.2(2), A.14.6.2.4
                                                                             Emergency communications systems, 24.3.5.3, 24.5.6, 24.11.7
  U A.23.8.6.3.3, A.24.5; see also In-building fire emergency                Frequency, 14.3.1 to 14.3.3, Table 14.3.1, 14.4.5.2, A.14.3.1
                                                                             Household signaling systems, 14.4.6, A.14.4.6.3
                 voice/alarm communications systems                          Personnel, 10.5.3, 14.2.3.6, A.10.5.3, A.14.2.3.6
                                                                                  Definition, 3.3.200.1
 L Autonomous control unit, 24.5.11                                          Public emergency alarm reporting systems, 27.3.4
                                                                             Smoke alarms, 14.4.5.1 to 14.4.5.4, A.14.4.5.3, A.14.4.5.4
      Definition, 3.3.90.1.3                                                 Supervising station alarm systems, 26.5.2, 26.5.9, A.26.5.2.2(1)
                                                                             Visual, 14.3.1, Table 14.3.1, 14.3.5, A.14.3.1
 A Elevators, occupant evacuation, 21.6.2.3.3, A.21.6.2.3.3              Installation, 1.1.1, 1.2.3, 10.3.2, 10.4, A.10.4.1 to A.10.4.5
                                                                             Alarm boxes, publicly accessible, 27.6.2.1.11, A.27.6.2.1.11.2
      Emergency response plan, 24.5.1.7, 24.5.10, A.24.5.10                  Carbon monoxide detection systems, 17.12.1, 17.12.6, 17.12.8,

{C56A4DC7-64F7-4C8U Impairments, 24.5.5
  8-B368-41DE5BD47BC8} Initiating devices, 24.5.9, A.24.5.9.2
 ID Initiation indication, 24.5.8
      Inspection, testing, and maintenance, Table 14.3.1, Table
   IV 14.4.3.2, 24.5.6
      Interfaces, 24.5.10, 24.5.22, 24.5.25, 24.6.13.3, A.24.5.10,
                      A.24.5.22.1.3, A.24.5.22.3.1
 D Local operating console, see Local operating console (LOC)
      Notification appliances, 24.5.16 to 24.5.21, A.24.5.18 to
   IN A.24.5.20
      Notification coverage, 24.5.3, A.24.5.3.1, A.24.5.3.4
      Pathway survivability, 24.3.14.4, 24.3.14.5
 R Priority of signals, 24.5.1.7
      Public address systems, 24.5.24, 24.5.25, A.24.5.24.2
 ORisk analysis for, see Risk analysis

FSecondary power system, 10.6.7.2.1.7
        System operation, 24.5.2, A.24.5.2.1 to A.24.5.2.10              29.3.2, 29.3.3, A.17.12.1(1), A.17.12.1(2), A.29.3.3

        System priorities, 24.5.7, A.24.5.7                              Circuits and pathways, 12.2.3, A.12.2.3.2 to A.12.2.3.4

    Voice messages, 24.5.1.6, 24.5.13, A.24.5.13.1, A.24.5.13.6(2)       Documentation, 7.4, 7.5.2, 7.5.8, 14.6.1.1, 24.3.9.2, A.7.4.1 to
    Volume control, 24.5.15                                                             A.7.4.9, A.7.5.8
    Wide area mass notification systems, see One-way emergency
                                                                         Emergency communications systems, 24.1.1, 24.2.2, 24.3.9.2,
                    communications systems                                              24.5.1, 24.9.1.2, 24.9.2, A.24.5.1
Initiating device circuits, 23.4.2, 23.8.5.5.3, 23.8.5.6.3, A.23.4.2.2,
                                                                         Fire alarm systems, 10.5.2, 29.3.2, 29.3.3, 29.6.3, 29.11, A.29.1.1,
               A.23.8.5.5.3, A.23.8.5.6.3, F.1                                          A.29.3.3, A.29.6.3, A.29.11.2.1 to A.29.11.4.7
    Definition, 3.3.142
    Faults, 10.11.7                                                      Heat detectors, 29.11.4, A.29.11.4, B.1.3.2
    Performance/capacities, 23.5                                         Household signaling systems, 14.4.6.4, 29.1.1, A.29.1.1
                                                                         In-building mass notification systems, 24.5.1.4

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                INDEX                                                                       72-399

Initiating devices, 17.4.3 to 17.4.7, A.17.4.5 to A.17.4.7                    Definition, 3.3.146.1.2

Inspections, 14.2.1.1, 14.3.4, A.14.2.1.1                                     Testing, 14.4.4.4

Notification appliances, visual, 18.5.5.6.1                                   Emergency communications systems/public alarm reporting
                                                                              systems, 27.8.2
Protected premises alarm systems, 23.1.1, 23.4.1, A.23.1.1
                                                                              Emergency control function, see Emergency control function
Public emergency alarm reporting systems, 27.1.1, 27.1.2, 27.2.1,                            interfaces
               A.27.2.1, A.27.2.3
                                                                              Fire alarm control interface (FACI), 24.5.1.2(3), 24.5.22.1,
    Smoke detectors, see Smoke detectors                                                     A.24.5.22.1.3
    Supervising station alarm systems, 26.1, 26.5.1.2, A.26.1
Instructions                                                                      Definition, 3.3.146.2, A.3.3.146.2
    Area of refuge, stairway, and elevator communication                          Software and firmware, 23.2.2.1.1, A.23.2.2.1.1
                                                                              Fire alarm/mass notification, 24.5.10, A.24.5.10
                    systems, 24.10.10
                                                                              In-building mass notification systems, 24.5.1.2(3), 24.5.1.2(6),
Household signaling systems, 29.14, A.29.14.5(7)                                                  24.5.22, 24.5.25, A.24.5.1.2(6), A.24.5.22.1.3,
            Manufacturer's published, see Manufacturer's published                                A.24.5.22.3.1
                            instructions                                          Inspection, testing, and maintenance, Fig. 7.8.2(l), 14.2.7, Table
                                                                                                  14.4.3.2, 14.4.4.4, A.14.2.7.1
        Integrity, Table 14.4.3.2                                                 Public address system, 24.5.25
                                                                                  Wide area mass notification system, 24.6.11, 24.6.13.3
  Y Circuits, 12.6, Table 14.4.3.2, 24.5.25.2(3), A.12.6                      Interface equipment
  L Combination fire alarm systems, 23.8.4.4.1(1), 23.8.4.4.2,                    Auxiliary and public fire alarm systems, 27.6.3.2.2.2
                                                                                  Inspection, Table 14.3.1
                            23.8.4.5.1                                            Testing, Table 14.4.3.2, 14.4.4.4
                                                                              Internet protocol, A.26.6.3
  N DACT transmission means, 26.6.4.1.5(7)                                    Inverters, 27.5.2.5.1, 27.5.2.6, A.27.5.2.5.1(1) to A.27.5.2.5.1(3)
                                                                              In-writing (definition), 3.3.139, A.3.3.139
            Emergency voice/alarm communications systems, 10.19,              Ionization smoke detection, B.4.7.1, B.4.7.3, B.4.8.1.2
                                                                                  Definition, 3.3.276.2, A.3.3.276.2
    O 24.3.5.2(2), A.10.19.1, A.24.3.5.2
                                                                                                                         -L-
            Fire alarm system communications to other systems, 21.2.8,
                            21.2.11                                           Labeled (definition), 3.2.4
                                                                              Leg facility, 26.4.4.5.2
  E Household signaling systems, 29.10.6.7, 29.10.8.1.1, 29.11.2.3
  S Mass notification systems, Table 14.3.1, Table 14.4.3.2                       Definition, 3.3.148
                                                                              Level ceilings, 17.7.3.2.4.2, 17.7.3.7.5, A.17.7.3.2.4.2(3),
            Power supplies, 10.6.3.4, 10.6.9, A.10.6.9.2, A.10.6.9.3
                                                                                             A.17.7.3.2.4.2(4)
  U Protected premises fire alarm systems, 23.4, 23.8.5.11.4,                     Definition, 3.3.38.1
                            A.23.4.2.2                                        Life safety network, 21.2.11
  L Interconnection, 23.8.3.4                                                     Definition, 3.3.150
                 Low-power radio (wireless) systems, 23.16.4                  Line-type detectors, 17.6.3.1.3.2, Table 17.6.3.5.1, 17.6.3.5.2
  A Signaling paths, 23.4.3.2, 27.2.4                                             Definition, 3.3.70.11
                 Suppression systems, 23.8.5.7.2                              Listed
                                                                                  Definition, 3.2.5, A.3.2.5
{C56A4DC7-64F7-4C8U Tone-generating equipment, 10.19.1, A.10.19.1                 Detectors, 17.5.1, 17.6.1.4, 17.7.1.8, 17.7.1.9, A.17.7.1.8,
    8-B368-41DE5BD47BC8} Publicly accessible auxiliary boxes, 27.6.3.2.3.17(A)
  ID Remote alarm receiving equipment, 27.5.3.5                                                   A.17.7.1.9
            Supervising station fire alarm system transmission                         Carbon monoxide, 17.12.2, 17.12.6
    IV technology, 26.6.3.2, Table A.26.6.1                                       Equipment, 10.3.1, 10.3.3, 23.8.4.4.1(4), A.10.3.3
            Wireless reporting systems, 27.4.3.4, 27.5.5.3, A.27.5.5.3.3          Household signaling systems, 29.3.1, A.29.6.3
        Intelligibility, 18.4.1.6, 18.4.11, 21.2.11(1), 24.3.1, 24.4.2.2.1,       Mass notification system control units, 24.3.10, A.24.3.10
    D 24.6.5.1, A.18.4.1.6, A.18.4.11, A.24.3.1.1, A.24.3.1.2,                    Notification appliances, 18.3.1, 24.5.1.3, 24.5.9.2 to 24.5.9.4,
                        A.24.6.5.1(B), Annex D
  IN Definition, 3.3.144                                                                          A.24.5.9.2
        Intelligible (definition), 3.3.145, A.3.3.145
        Interconnections, see also Paths (pathways)
  R Household signaling systems, 29.8.2.1.1, 29.10.6.7, 29.10.7.6,
                            A.29.8.2.1.1
 OIn-building mass notification systems, 24.5.1.1
            Metallic, 27.7, A.27.7.1.6.2, A.27.7.3

F Notification appliances, 18.1.7
Protected premises alarm systems, 23.8.3
                                                                              Speakers, 24.3.1.2, A.24.3.1.2
Record of completion, Fig. 7.8.2(e), Fig. A.7.8.2(1)(e)
                                                                              Supervising station alarm systems, Table A.26.1
Smoke detectors, 29.11.2, A.29.11.2.1
                                                                       Living areas, 29.8.1.1(5), 29.8.1.1(6), 29.8.1.2, A.29.1.2,
Status changes, display and recording of, 26.6.6.1, A.26.6.6.1                A.29.8.1.1(5)

Interface                                                                     Definition, 3.3.152

Circuit                                                                Loading capacities

Definition, 3.3.146.1                                                         Definition, 3.3.153

Emergency control function interface, see Emergency                           Digital alarm communicator receiver (DACR) hunt
               control function interfaces                                                   groups, 26.6.4.2.2(D), A.26.6.4.2.2(D)

Signaling line, Table 14.4.3.2                                                One-way private radio alarm systems, 26.6.5.2.6

                                                                                                                                     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-400                                                NATIONAL FIRE ALARM AND SIGNALING CODE

        Supervising station communication methods, Table A.26.6.1          Managed facilities-based voice network (MFVN), 26.6.4.1.1,
        System unit, 26.6.3.7                                                             26.6.4.1.5(3), A.26.6.4.1.1
        Two-way radio frequency (RF) multiplex systems, 26.6.5.1.5,
                                                                               Definition, 3.3.161, A.3.3.161
                       Table 26.6.5.1.5(B)                                 Manual alarm boxes, see Alarm boxes

Local energy type auxiliary fire alarm system, 27.6.3.2.2.1(1),            Manual controls, status indicators for, 10.16.1
              A.27.6.3.2.2.1(1)
                                                                           Manual operation, mass notification system, 21.6.2.1, 21.6.2.3,
        Definition, 3.3.221.1.1                                            21.6.2.4, 24.5.1.5, 24.5.2.7, 24.5.2.9, 24.5.9.4 to 24.5.9.6,
                                                                           24.5.12.8, 24.5.13.2, A.21.6.2.1.2, A.21.6.2.3.1 to
Local operating console (LOC), 24.5.1.2(2), 24.5.1.10, 24.5.2.5,           A.21.6.2.3.6, A.21.6.2.4
               24.5.11.3, 24.5.12, A.24.5.2.5, A.24.5.12.1
                                                                           Manufacturer's published instructions, 7.2.1(6), 7.5.3(1), 10.3.2,
        Definition, 3.3.155, A.3.3.155                                     14.4.5.1, 14.4.5.6, 14.4.5.8, 14.4.5.9, 14.4.6.6, 17.7.1.9,
                                                                           17.7.6.3.3.3, 17.11.5.1.1, 29.3.2, 29.9.2(2), 29.11.2.1(1),
    Mounting of controls, 24.5.14, A.24.5.14                               A.7.5.3(1), A.17.7.1.9
Locked doors, electrically, 21.10, A.21.10.1, A.21.10.3

 Lodging or rooming houses, A.29.1.2, A.29.8.1.1; see also Household           Definition, 3.3.163, A.3.3.163
                 signaling systems                                         Markings

      Definition, 3.3.156                                                      Air sampling-type smoke detector piping, 17.7.3.6.2.5
                                                                               Carbon monoxide alarms and detectors, 29.14.2
Y Loop start telephone circuit, 26.6.4.1.1(B)                                  Elevators, fire service access, 21.5, A.21.5
 L Definition, 3.3.297.1                                                       Heat detectors, 17.6.2.2
                                                                               Household signaling systems, 29.14, A.29.14.5(7)
 Loss of power                                                                 Notification appliances, 18.3.3.2, 18.3.3.3, A.18.3.3.2
                                                                           Masked threshold, see Effective masked threshold
 N Definition, 3.3.157                                                     Mass notification priority mode, 10.7.3, 10.7.4, 24.5.1.7, A.10.7.3
                                                                               Definition, 3.3.164, A.3.3.164
      Trouble signals, 10.6.9.1.1, 10.15.2                                 Mass notification systems, see also In-building mass notification

O Loudspeakers, 18.8.1, 23.8.4.6, 24.4.2.2.1, 24.4.6, 24.4.8.5,                           systems
                 A.18.8.1.2, A.24.4.2.2.2, A.24.4.6.1, F.1; see also High      Control units, listing of, 24.3.10, A.24.3.10
                 power loudspeaker array (HPLA)                                Definition, A.3.3.165
 E Amplifiers, monitoring of, 10.19.1, A.10.19.1                               Distributed recipient mass notification system (DRMNS), 24.7,
 S In-building mass notification systems, 21.6.2.6.4, 24.5.4,
                      A.21.6.2.6.4, A.24.5.4.1                                                 A.24.7
 U Intelligibility requirements, 24.3.1.2, A.24.3.1.1, A.24.3.1.2                   Definition, 3.3.90.1.1
      Tone signals, transmission of, 23.10.4                                   Emergency response plan, 24.3.12.10, 24.3.13, A.24.3.13
                                                                               Inspection, Table 14.3.1
L Low-power radio transmitters/transceivers, Table 14.4.3.2, 23.16,            Performance-based design of, 24.12, A.24.12.6.3, A.24.12.6.6
                 29.9.3(5), 29.10.8, A.23.16, A.29.10.8.2.1, A.29.10.8.2.4,    Priority of signals, 10.7.3, 10.7.4, A.10.7.3
  A Fig. F.3.14(b)                                                             Record of inspection and testing, Fig. 7.8.2(j)
      Definition, 3.3.158                                                      Risk analysis for, see Risk analysis
                                                                               Speakers, use of, 24.4.6.2
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} -M-                                    Testing, Table 14.4.3.2
ID Maintenance, 10.3.2, 14.1, 14.2.2, 14.2.3, 14.5, A.14.2.2.1.2,              Wide area mass notification systems, see One-way emergency

                 A.14.2.3.1, A.14.2.3.6                                                        communications systems
      Carbon monoxide detection systems, 26.2.4.1.3, 26.2.4.2.2,           Master boxes, see Alarm boxes
                                                                           Master fire alarm control units, see Fire alarm control units
   IV A.26.2.4.1.3                                                         McCulloh systems

      Central station service alarm systems, 26.3.9.2, 26.3.10, Table          Inspection, Table 14.3.1
                      A.26.1                                                   Testing, Table 14.4.3.2, F.3.6
                                                                           Measurement, units of, 1.6, A.1.6.5
 D Definition, 3.3.159                                                     Mechanical energy storage systems (definition), 3.3.99.3
 IN Documentation and records, 7.2.1(16), 7.6, 14.2.5, 14.6.2,

                      A.14.6.2.4
      Emergency communications systems, 24.11.7
      Engine-driven generators, 10.6.11.4

 R Household signaling systems, 14.4.6.2, 29.6.3, 29.13, A.29.6.3

      In-building mass notification systems, 24.5.1.4, 24.5.6

 OPersonnel, 10.5.3, 14.2.3.6, A.10.5.3, A.14.2.3.6
FProprietary supervising station alarm systems, 26.4.1.2, 26.4.7.2,
                       26.4.8, Table A.26.1                              Mechanically powered, single-station heat alarms, 29.5.2, 29.8.2.1.1,
        Protected premises fire alarm systems, Table A.26.1                             A.29.8.2.1.1

        Public emergency alarm reporting systems, 27.2.1, 27.3,              Definition, 3.3.129.1
                       A.27.2.1, A.27.2.3                                Metallic conductors, testing of, Table 14.4.3.2

        Smoke alarms, 14.4.5, A.14.4.5.3, A.14.4.5.4                     Metallic systems and interconnections, 27.7, A.27.7.1.6.2, A.27.7.3

        Supervising station alarm systems, 26.3.2(5), 26.3.3, 26.5.1.2,  Microwave radio systems, private, Table 14.4.3.2

                    26.5.2, 26.5.8.2, 26.5.9, 26.6.7, Table A.26.1,      Monitoring, Table A.26.1
                    A.26.5.2.2(1)                                            Area of refuge, stairway, and elevator communication
Malicious alarms, 10.22(1)                                                                   systems, 24.10.5, 24.10.6, A.24.10.5, A.24.10.6

        Definition, 3.3.314.1                                              Carbon monoxide detection systems, 10.6.7.2.4

                                                                           Central station service alarm systems, 26.3.3.2

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                              INDEX                                                                                 72-401

Circuits, 12.6, 24.5.4.1, 24.5.25.2(3), A.12.6, A.24.5.4.1                          911 public safety answering point, 26.3.6.6.1

Combination fire alarm systems, 23.8.4.10, A.23.8.4.10                              Noncontiguous property, 26.4.2.2

Control units, 23.8.2.7, 23.8.2.8, A.23.8.2.7.4                                     Definition, 3.3.213.2

Emergency command center, 24.11.1.2(6), 24.11.1.7                                   Nonrequired

Emergency voice/alarm communication systems, 24.3.5.2(2),                               Definition, 3.3.180, A.3.3.180
               24.4.1.1                                                                 Detectors, 17.5.3.3, A.17.5.3.3
                                                                                        Protected premises fire alarm systems and components, 23.3.2,
Fire extinguisher electronic monitoring devices, 3.3.113, 17.16,
               23.8.4.10, A.23.8.4.10                                                                   A.23.3.2
                                                                                    Nonrestorable initiating device (definition), 3.3.141.3
Fire pumps, 23.8.5.9.1, 23.8.5.9.2                                                  Normal condition, 10.3.4, 10.8.2.4, Table 14.3.1, 14.4.4.5.5,
Fire service access elevators, 21.5, A.21.5
Household signaling systems, 29.10.6.7, 29.10.8.1.1, 29.10.9.10.6,                                 26.2.4.1.4(3), 26.2.5.2, 27.6.5.1.2, 29.9.1, 29.9.3, 29.13.2,
                                                                                                   A.27.6.3.2.2.1(2), A.29.10.9.1
               29.12

            For integrity, see Integrity                                                Definition, 3.3.61.2
            Protected premises fire alarm systems, 27.2.4                           Notification appliance circuits, 10.4.5, 10.17, 23.4.2, 23.7, 23.8.6.4,
            Supervising station fire alarm system transmission
                                                                                                   A.10.4.5, A.10.17.2, A.23.4.2.2
    Y technology, Table A.26.6.1                                                        Definition, 3.3.183
  L Termination of, 10.21.3                                                             Pathway survivability, 24.3.14, A.24.3.14.3, A.24.3.14.9
                                                                                        Testing, Table 14.4.3.2, A.14.4.3.2, F.2.5, F.2.6, F.2.9 to F.2.13
            Two-way telephone communications service, 24.8.3                        Notification appliances, Chap. 18, C.2.2.2.3, F.1; see also Exit

  N Waterflow alarm-initiating devices, 23.8.5.5.1                                                 marking audible notification appliances; Mass
                                                                                                   notification systems
            Wireless reporting systems, 27.5.5.3                                        Activation of, 23.3.3.1(6)
                                                                                             Positive alarm sequence, use of, 23.8.1.2.1.1,
 O Motor generators, 27.5.2.5.1(3), 27.5.2.5.3, 27.5.2.5.4, 27.5.2.6,
                        A.27.5.2.5.1(3); see also Engine-driven generators                                  A.23.8.1.2.1.1(6)
                                                                                             Turning off activated system, 29.10.6.6
 E Multi-criteria detectors, 17.9.1, 17.9.3                                             Audible signals, see Audible notification appliances
            Definition, 3.3.70.12, A.3.3.70.12                                          Carbon monoxide detection systems, 18.4.3
  S Testing, Table 14.4.3.2                                                             Connections, 18.3.6, A.18.3.6
        Multiple buildings, supervising station systems, 26.2.6                         Definition, 3.3.182
                                                                                        Documentation
 U Multiple dwelling unit (definition), 3.3.83.1; see also Apartment                         Design documentation, 7.3.4, A.7.3.4.1
                        buildings                                                            Minimum required, 7.2.1(10), 7.2.1(11)
                                                                                             Record of inspection and testing, Fig. 7.8.2(h)
 L Multiple emergency communications control units, 24.11.2.6                           In elevator cars, 23.8.6.2, A.23.8.6.2
                                                                                        In exit stair enclosures and exit passageways, 23.8.6.2, A.23.8.6.2
        Multiple-station alarm, 17.1.5, Chap. 29                                        Hearing loss, for persons with, 29.5.9, 29.5.10, A.29.5.8,

  A Carbon monoxide, 29.7, A.29.7                                                                       A.29.5.10.1 to A.29.5.10.2(1)
                                                                                        Household signaling systems, 29.5, 29.8, A.29.5.1 to
            Combination systems, 29.10.7.8, A.29.10.7.8
                                                                                                        A.29.5.10.2(1), A.29.8.1 to A.29.8.2.2
{C56A4DC7-64F7-4C8U Definition, 3.3.170                                                      Integrity, monitoring for, 29.10.6.7
  ID 8-B368-41DE5BD47BC8} Inspection, testing, and maintenance, Fig. 7.8.2(m), Table         Optional functions, 29.12
                                                                                             Power supplies, 29.9.6
                            14.4.3.2, 14.4.5, 29.10.5, A.14.4.5.3, A.14.4.5.4                Testing, 29.11.2.4
            Interconnection, 29.11.2.2, 29.11.2.3                                       In-building mass notification systems, 24.5.1.2(4)
                                                                                        Inspection, Table 14.3.1
  IV One- and two-family dwelling units, 29.8.1.1, A.29.8.1.1(1) to                     Interconnection of appliances, 18.1.7
                            A.29.8.1.1(5)                                               Mounting, 18.3.5
            Visual notification appliance with, 29.9.6                                  Nameplates, 18.3.2

  D Waterflow alarm connected to, 29.10.7.8.4

        Multiple-station alarm devices

  IN Definition, 3.3.171

            Listed, 29.3.1
        Multiplexing (definition), 3.3.172; see also Active multiplex systems;

   RTwo-way emergency communications systems

        Multi-sensor detectors, 17.7.6.1.1, 17.9.1, 17.9.4

 ODefinition, 3.3.70.13, A.3.3.70.13
F Testing, Table 14.4.3.2
Municipal fire alarm (street) boxes, see Alarm boxes                                Physical construction, 18.3.3, A.18.3.3.2

Municipal fire alarm systems, see Fire alarm systems; Public                        Power panel record of completion, Fig. 7.8.2(d)
               emergency alarm reporting systems                                    Protection, 18.3.4, A.18.3.4

                                          -N-                                       Requirements, 18.1, A.18.1
                                                                                    Secondary power supply, 10.6.7.2.1, A.10.6.7.2
Nameplates, fire alarm systems, 18.3.2                                              Supervisory, 10.15.10.4, F.2.11, F.2.12
Net-centric alerting system (NCAS), 24.7.4, A.24.7, A.24.7.6                        Supplementary visible signaling method, 18.7
                                                                                    Testing, 14.4.2.1, 14.4.2.2, Table 14.4.3.2, A.14.4.3.2, F.2.9
    Definition, 3.3.176                                                             Textual appliances
Network architecture, 24.7.4
                                                                                        Audible, 18.8, A.18.8.1.2
    Definition, 3.3.178                                                                 Visual, 18.9, A.18.9
Networks, see Wired network; Wireless network

                                                                                                                                     2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-402                                        NATIONAL FIRE ALARM AND SIGNALING CODE

    Trouble, 10.15.10, A.10.15.10.7                                           Public, 18.4.4, 18.5, 18.9.2.2, 23.8.5.4.5, 23.8.6.1.1, A.18.4.4,
    Visual signals, see Visual notification appliances                                        A.18.5
Notification before testing, 14.2.4, A.14.2.4
Notification zones, see Zones                                                      Definition, 3.3.193.2
Nuisance alarms, 10.22(2), 14.4.4.3.3.1, 14.4.4.3.3.2,                    Operating system software, 23.2.2, A.23.2.2.1.1 to A.23.2.2.2
                                                                          Operators, see Personnel
               23.8.5.4.1(1); see also Alarm verification features;       Other fire detectors, 17.11, A.17.11.2
               Unwanted alarms
    Definition, 3.3.314.2, A.3.3.314.2                                        Definition, 3.3.70.14
                                                                          Overcurrent protection, 10.6.5.2.4, 10.6.5.5, 10.6.10.4

                                       -O-                                Ownership
                                                                              Definition, 3.3.195, A.3.3.195
Occupant evacuation elevators, see Elevators
                                                                          Inspection, testing, and maintenance, responsibility for, 14.2.3.1
Occupant notification, 23.8.6.1; see also Emergency voice/alarm           to 14.2.3.4, A.14.2.3.1
                 communications; Evacuation; Mass notification systems;
                 Relocation; Voice/alarm signaling service                    Proprietary supervising station systems, protected
      Documentation, 7.2.1(10)                                                                property, 26.4.2.1, 26.4.2.2

Y Occupiable area (definition), 3.3.187                                       Remote supervising station alarm systems, 26.5.6.3.1 to 26.5.3.3,
L Occupiable (definition), 3.3.186, A.3.3.186                                                 A.26.5.3.1.4, A.26.5.3.2

 Octave band                                                              Owner's manuals, 7.5.3(1), 7.5.4, A.7.5.3(1)

 N Definition, 3.3.188, A.3.3.188                                                                                    -P-

      One-third octave band (definition), 3.3.188.1                       Paging systems, 24.4.8.5, 24.11.6, A.24.11.6
                                                                              Definition, 3.3.196
O Off-hook, Table 14.4.3.2, 24.8.7 to 24.8.10, 26.6.4.1.3, Table
                 A.26.6.1, A.26.6.4.1.3                                   Partial coverage, heat/smoke detectors, 17.5.3.2, A.17.5.3.2
      Definition, 3.3.189                                                 Paths (pathways), Chap. 12, 24.10.4, F.1; see also Interconnections;

E One- and two-family dwellings, 29.8.1, A.29.8.1, A.29.8.1.1; see also                  Signaling paths
  S Household signaling systems                                               Classification, 12.3, 23.4.3, A.12.3
                                                                              Class N, 23.6.3, 24.3.5.4, A.23.6.3.3 to A.23.6.3.8
 One-third octave band (definition), 3.3.188.1                                Combination systems (non-fire alarm equipment), 23.8.4.4.1,

U One-way emergency communications systems, see also In-building                              23.8.4.4.2
                 fire emergency voice/alarm communications systems            Definition, 3.3.197
                 (EVACS); In-building mass notification systems               Documentation, 7.2.1(12), A.7.2.1(12)
 L Classification as, 1.3.2(1), 24.3.7, A.24.3.7                              Shared pathway designations, 12.5, A.12.5
 A Definition, 3.3.90.1                                                   Pathway survivability, 12.4, 12.7, 24.3.14, A.12.4, A.12.7, A.24.3.14.3,
      Distributed recipient mass notification system (DRMNS), 24.7,
                                                                                         A.24.3.14.9
{C56A4DC7-64F7-4C8U A.24.7.1                                                  Definition, 3.3.198
   8-B368-41DE5BD47BC8} Definition, 3.3.90.1.1                            Peaked ceiling types, see Sloping peaked-type ceiling
 ID Messages for, 24.3.6, A.24.3.6.1 to A.24.3.6.3                        Performance-based design
      Public emergency alarm reporting systems, 27.4.3.5(1)                   Documentation, 7.3.7, A.7.3.7
 IV Wide-area mass notification systems, 10.6.7.2.1.4, 10.6.7.2.1.6,          Fire detector spacing, Annex B
                      24.6, A.24.6                                            Initiating devices, 17.3, A.17.3
          Definition, 3.3.90.1.4                                              Mass notification systems, 24.12, A.24.12.6.3, A.24.12.6.6
 D External connections, 24.6.3, A.24.6.3                                     Supervising station alarm systems, 26.6.3, A.26.6.3
          Layers, 24.3.8, A.24.3.8                                            Visual notification appliances, 18.5.5.7, A.18.5.5.7
 IN Password protection, 24.6.2, A.24.6.2                                 Performance-based inspection and testing, 14.2.9, A.14.2.9
          Pathway survivability, 24.3.14.6                                Permanent records
          Risk analysis for, see Risk analysis                                System information, 14.6.1, A.14.6.1
                                                                              Visual record (recording), 27.5.2.2.2, 27.5.2.2.3, 27.5.2.2.5.1,
R One-way private radio alarm systems, 26.6.5.2, Table A.26.6.1,
                 A.26.6.5.2.2, Fig. F.3.14(d), Fig. F.3.14(e)                                 27.5.4.4.1 to 27.5.4.4.3
 OIndependent receivers, 26.6.5.2.1                                                Definition, 3.3.199
      Inspection and testing of, 14.4.10                                  Personnel, 10.5, A.10.5.3 to A.10.5.6.4.2(4); see also Certification of

FMaximum operating time, 26.6.5.2.2, A.26.6.5.2.2                                        personnel
      Supervision, 26.6.5.2.3

        System categories, 26.6.5.2.5                                     Central station, 26.3.3, 26.3.7, Table A.26.1

        Transmission channels, 26.6.4.1.4(A), 26.6.5.2.4                  Design professional (definition), 3.3.69, A.3.3.69

On-hook, Table A.26.6.1                                                   Emergency command center, 24.11.1.4, 24.11.1.5, A.24.11.1.4,

        Definition, 3.3.192                                               A.24.11.1.5

On-premises communication equipment, 26.6.3.12, A.26.6.3.12               Emergency response personnel, 24.12.6.5.2
Operating mode                                                            Inspection personnel, 10.5.3, 14.2.3.6, A.10.5.3, A.14.2.3.6

        Private, 18.4.4.3, 18.4.4.4, 18.4.5, 18.6, 18.9.2.1, 23.8.6.1.1,      Definition, 3.3.200.1
                       A.18.4.5.1, A.18.4.5.2, A.18.6                     One-way private radio alarm system, power failure

            Definition, 3.3.193.1                                                        in, 26.6.5.2.3(C)

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                        INDEX                                                                                           72-403

Plans examiners and inspectors, 10.5.4                                              Supervising station systems, 26.5.4.2

Proprietary supervising station, 26.4.1.2, 26.4.2.1, 26.4.5, Table                  Secondary (standby), see Secondary (standby) power supply
A.26.1
                                                                                    Smoke alarms, 29.9, A.29.9.4(3)
Public emergency alarm reporting systems, 10.5.6, 27.3.7,
               A.10.5.6.4.2(2), A.10.5.6.4.2(4)                                         Testing, Table 14.4.3.2
                                                                                        Visual notification appliances, 29.9.6
Remote supervising station systems, 26.5.1.3, 26.5.5, 26.5.6.3.3.2,                 Pre-alarm condition, 10.8.2.1
               26.5.6.3.3.3, Table A.26.1                                               Definition, 3.3.61.1.2, A.3.3.61.1.2
                                                                                    Pre-alarm responses, 10.9.2
Service personnel, 10.5.3, 10.5.6.3, 14.2.3.6, A.10.5.3, A.14.2.3.6                     Definition, 3.3.250.2, A.3.3.250.2
    Definition, 3.3.200.2                                                           Pre-alarm signals, 10.7.6

Supervising station operators, 26.2.4.1.4, 26.2.5.2, 26.2.9, 26.3.7,                Definition, 3.3.263.7, A.3.3.263.7
               26.4.3.4.3, 26.4.4.2.1, 26.4.4.3, 26.4.4.5.1, 26.4.5,
26.4.6.1.3.2, 26.4.6.1.4, 26.4.6.1.6.1, 26.4.6.1.6.3,
                            26.4.6.1.6.4, 26.5.5, 26.5.7, 26.6.4.1.5(7),
                            26.6.5.1.6(B), 26.6.6.1, 26.6.6.5, A.26.2.5.2.2,            Distinctive signals, 10.10.1, 10.10.8
                            A.26.4.4.3, A.26.4.6.1.6.3(5), A.26.6.6.1, A.26.6.6.5       Response to, 10.9.2
            System designers, 7.2.2, 10.5.1, 10.5.6.1, 24.12.2, 24.12.6.3,          Prerecorded (digital) voice and tone fire alarm systems, 14.4.11,

    Y A.24.12.6.3                                                                                  23.10, 24.3.1.1, 24.5.1.7 to 24.5.1.9, 24.5.2.2, A.14.4.11,
  L Definition, 3.3.200.3                                                                          A.23.10.2, A.24.3.1.1, A.24.5.2.2
                                                                                        Localized messaging, 24.5.3.1, A.24.5.3.1
            System installers, 10.5.2, 10.5.6.2                                     Presignal feature, 23.8.1.1, A.23.8.1.1
                                                                                    Pressure supervisory signal-initiating devices, 17.17.2, 21.4.3,
  N Definition, 3.3.200.4                                                                          A.17.17.2.2.2, A.21.4.3
                                                                                    Pressure tanks supervisory signal-initiating devices, 17.17.2.2.1,
            System operators                                                                       17.17.3.2
                                                                                    Primary batteries (dry cell), 23.16.2, 29.9.1, A.23.16.2
  O Definition, 3.3.298                                                                 Definition, 3.3.207
                                                                                    Primary trunk facility (definition), 3.3.208
                 Supervising station, see Supervising station operators             Prime contractor, 26.3.4, A.26.3.4
                                                                                        Definition, 3.3.209
  E Testing personnel, 10.5.3, 14.2.3.6, 14.2.6.1, A.10.5.3, A.14.2.3.6             Private operating mode, see Operating mode
                 Definition, 3.3.200.5                                              Private radio systems, Table 14.4.3.2, 26.5.4.4(3); see also One-way
                                                                                                   private radio alarm systems
 S Photoelectric light obscuration smoke detection                                  Profound hearing loss, see Hearing loss
                        (definition), 3.3.276.3, A.3.3.276.3; see also Projected    Projected beam-type detectors
    U beam-type detectors                                                               Definition, 3.3.70.16
        Photoelectric light-scattering smoke detection                                  Spacing, 17.7.3.7, 17.7.6.3.3.3, A.17.7.3.7, B.4.9
                                                                                        Test methods, Table 14.4.3.2
    L (definition), 3.3.276.4, A.3.3.276.4; see also Spot-type                      Property
                                                                                        Contiguous property, 26.4.2.2
                        detectors                                                            Definition, 3.3.213.1
                                                                                        Noncontiguous, 26.4.2.2
 A Plans examiners and inspectors, 10.5.4                                                    Definition, 3.3.213.2
                                                                                    Proprietary supervising station
        Plant (definition), 3.3.203                                                     Definition, 3.3.290.2
                                                                                        Emergency lighting, 26.4.3.4
{C56A4DC7-64F7-4C8U Plenums, detectors in, 17.7.4.2, 17.7.4.4, 17.7.4.5, 17.7.6.3.4,    Equipment, 26.4.4, A.26.4.4.1.3, A.26.4.4.3
        8-B368-41DE5BD47BC8} A.17.7.4.4                                                 Facilities, 26.4.3, A.26.4.3.1, A.26.4.3.6
 ID Pneumatic rate-of-rise tubing heat detectors, Table 14.4.3.2, Table                 Protected premises fire alarm systems, 23.12.1
                        17.6.3.5.1, 17.6.3.5.2                                          Testing and maintenance, 26.4.1.2
  IV Definition, 3.3.70.15
        Poles, leads down, 27.7.1.5
        Positive alarm sequence, 23.8.1.2, 24.4.3, A.23.8.1.2.1.1(6),
    D A.23.8.1.2.1.2
            Definition, 3.3.205
 IN Power supplies, 10.6, A.10.6.1 to A.10.6.10.3.4; see also Batteries;
                        Loss of power
            Central station alarm systems, 26.3.6.4
  R Common-current systems, grounded, 27.5.4.3
            Constant-current systems, 27.5.4.2
 OContinuity, 10.6.6, A.10.6.6

F Definition, 3.3.206
Emergency communications systems, 24.11.4                                           Proprietary supervising station alarm systems, 26.4, A.26.4.3.1 to

Engine-driven generators, see Engine-driven generators                              A.26.4.6.1.6.3(5)

Household signaling systems, 29.9, A.29.9.4(3)                                      Communications and transmission channels, 26.4.6.1.3,
Inspection, Table 14.3.1                                                                           A.26.4.6.1.3.3
Low-power radio (wireless) systems, 23.16.2, A.23.16.2
Monitoring, 10.6.3.4, 10.6.9, A.10.6.9.2, A.10.6.9.3                                Definition, 3.3.291.2
Public emergency alarm reporting systems, see Public                                Disposition of signals, 26.4.6.1.6, A.26.4.6.1.6.3(5)
                                                                                    Operations, 26.4.6, A.26.4.6.1.3.3, A.26.4.6.1.6.3(5)
               emergency alarm reporting systems                                    Performance criteria, Table A.26.1

Record of completion, Fig. 7.8.2(c)                                                 Personnel, 26.4.1.2, 26.4.2.1, 26.4.5

Remotely located                                                                    Record keeping and reporting, 26.4.7

Control equipment, 10.6.8, A.10.6.8.1                                               Supervisory signals, 26.4.6.1.6.3, A.26.4.6.1.6.3(5)

                                                                                                                                           2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-404                                             NATIONAL FIRE ALARM AND SIGNALING CODE

        Testing and maintenance, 26.4.7.2, 26.4.8                         Public emergency alarm reporting systems, 1.3.1(4), Chap. 27; see
                                                                          also Alarm boxes
        Trouble signals, 26.4.6.1.6.4
                                                                          Alarm processing equipment, 27.5, A.27.5.2.5.1(1) to
Proprietary supervising station service, 26.4, A.26.4.3.1 to                             A.27.5.5.3.3
               A.26.4.6.1.6.3(5)
                                                                          Auxiliary systems, 27.6.3, A.27.6.3.1.2 to A.27.6.3.2.2.1(2)(g)
        Definition, 3.3.292.2
                                                                          Cable plant, public, see Wired network, public fire alarm
Protected premises (definition), 3.3.217                                  reporting system

Protected premises (local) alarm and signaling systems, Chap. 23          Coded systems, see Coded

        Alarm signal verification, see Alarm verification features        Definition, 3.3.221

        Annunciation, signal, 23.8.1.2.1.1(1)                             Household signaling systems, 29.10.9, A.29.10.9.1 to A.29.10.9.7

        Building scale, C.2                                               Management/maintenance, 27.2.1, 27.3, A.27.2.1, A.27.2.3

        Combination systems, 23.3.3.1(13), 23.8.2.1 to 23.8.2.8, 23.8.4,  Metallic systems and interconnections, 27.7, A.27.7.1.6.2,
              A.23.8.2.7.4, A.23.8.4.1 to A.23.8.4.10
      Deactivation of alarms, 10.11.8                                                         A.27.7.3
      Dedicated function systems, 23.3.3.2, A.23.3.3.2                        Personnel qualifications, 10.5.6, 27.3.7, A.10.5.6.4.2(2),

 Y Definition, 3.3.111.4.2                                                                    A.10.5.6.4.2(4)
                                                                              Power supplies, 10.6, 27.5.2.5, 27.5.3.7, 27.5.5.2, 27.6.6.9 to
      Definition, 3.3.111.4, A.3.3.111.4
                                                                                              27.6.6.13, A.10.6.1 to A.10.6.10.3.4, A.27.5.2.5.1(1)
 L Dwelling unit fire and carbon monoxide warning equipment                                   to A.27.5.2.5.1(3)
                      interconnected, 23.8.3                                  Supervisory signals, 27.5.2.2.2
                                                                              System integrity, 27.5.2.3
 N Emergency control functions, see Emergency control functions               Telephone reporting systems
                                                                                   Series, 27.5.4.4
      Emergency voice/alarm communications, 23.9                                   Street boxes, 27.6.5.1
                                                                              Testing, Table 14.4.3.2, 14.4.9
 O End-to-end communication time, 26.6.3.8, A.12.3.3                          Transmission means, 27.4.2.1.1, 27.7.2; see also Alarm boxes
                                                                              Trouble signals, 27.5.2.2.2, 27.5.2.4
      Fire service response locations, C.2.1                                  Type A, 27.5.2.1, 27.5.4.1.6.1
                                                                                   Definition, 3.3.221.2
 E High-profile or other unusual characteristics, buildings                   Type B, 27.5.2.1, 27.5.4.1.1, 27.5.4.1.6.2, 27.5.5.1.2
                      with, Annex C                                                Definition, 3.3.221.3
                                                                              Wired network, see Wired network, public fire alarm reporting
 S In-building mass notification systems, 24.5.1.1                                            system
                                                                              Wireless network, see Wireless network
      Initiating device circuits, 23.5                                    Public fire service communications center, see Communications
                                                                                         center
 U Inputs, 23.8.5, A.23.8.5.1.2 to A.23.8.5.8                             Publicly accessible alarm boxes, see Alarm boxes
                                                                          Public operating mode, see Operating mode
      Installation and design, 23.4.1                                     Public safety agency (definition), 3.3.223
                                                                          Public safety radio enhancement system
 L Integrity, 23.4, A.23.4.2.2                                                Definition, 3.3.224
                                                                              Two-way system, 24.3.7.2(2), 24.9
      Low-power radio system requirements, 23.16, A.23.16                 Public safety radio system (definition), 3.3.225; see also Low-power
                                                                                         radio transmitters; Radio alarm system (RAS); Two-way
 A Nonrequired systems, 23.3.2, A.23.3.2                                                 emergency communications systems
{C56A4DC7-64F7-4C8U Notification appliance circuits, 23.7                 Public switched telephone network
                                                                              Definition, 3.3.297.2; see also Managed facilities-based voice
  8-B368-41DE5BD47BC8} One-way private radio alarm systems, supervision                       network (MFVN)
                                                                              Loop start telephone circuit, 26.6.4.1.1(3)
   ID of, 26.6.5.2.3(B)                                                            Definition, 3.3.297.1
                                                                          Purpose of code, 1.2, A.1.2
      Performance, 23.4 to 23.7, A.23.4.2.2 to A.23.6.3.8, Table A.26.1
      Positive alarm sequence, 23.8.1.2, A.23.8.1.2.1.1(6),

   IV A.23.8.1.2.1.2

      Power supplies, 10.6, A.10.6.1 to A.10.6.10.3.4

 D Continuity of, 10.6.6.1

          Engine-driven generators, secondary power provided

    IN by, 10.6.11.3.1

      Presignal feature, 23.8.1.1, A.23.8.1.1
      Releasing system, 23.3.3.1(4)

          Definition, 3.3.111.4.3

 R Requirements, 23.3.1, 23.3.3, 23.8, A.23.3.1, A.23.3.3.1,
                      A.23.3.3.2, A.23.8.1.1 to A.23.8.6.3.3

 OSignaling line circuits, 23.6, 27.2.4, A.23.6.1 to A.23.6.3.8
FSupervising station, communications with, see Supervising

                      station alarm systems
      Suppression system signal initiation, 23.8.5.7, 23.8.5.8, 23.8.5.10,
                    A.23.8.5.8
    System performance and design guide, Annex C                                                                    -Q-
    Trouble notification appliances, 10.15.10.7, A.10.15.10.7
    Two-way radio frequency (RF) systems, supervision                     Qualified, 10.5, A.10.5.3 to A.10.5.6.4.2(4)
                                                                              Definition, 3.3.228, A.3.3.228
                    of, 26.6.5.1.6(A)                                         Inspection, testing, and maintenance personnel, see Service
Protected premises (local) control unit, see Fire alarm control units                         personnel
Public address systems, 24.5.24, 24.5.25, A.24.5.24.2; see also               Plans examiners and inspectors, 10.5.4
                                                                              Public emergency alarm reporting system personnel, 10.5.6,
               Loudspeakers                                                                   27.3.7, A.10.5.6.4.2(2), A.10.5.6.4.2(4)
    Definition, 3.3.220                                                       Service personnel, 10.5.3, 10.5.6.3, 14.2.3.6, A.10.5.3, A.14.2.3.6

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                               INDEX                                                                                           72-405

Supervising station operators, 10.5.5, 26.2.9, A.10.5.5.1(2)                                Receiver/control output signals, 23.16.5

System designer, 10.5.1, 10.5.6.1, 24.12.2                                                  Record drawings, 7.2.1(15), 7.5.3(2), 7.5.5, A.7.5.5.2, A.7.5.5.5

System installer, 10.5.2, 10.5.6.2                                                          Definition, 3.3.238

                         -R-                                                                Records, 7.2.1(16), 7.7, A.7.7.1.2 to A.7.7.3.2; see also
                                                                                            Documentation; Records of completion

Radiant energy­sensing fire detectors, 17.8, A.17.8.1 to A.17.8.5.4,                        Guard's tour, 23.13.3
               B.5                                                                          Household signaling systems, 29.11.6

Definition, 3.3.70.17                                                                       Impairments, 10.21.2

Design documentation, 7.3.5.3                                                               Of inspection, testing, and maintenance, 7.2.1(17), 7.6.6, 7.8.2,
Inspection, Table 14.3.1                                                                                   Figs. 7.8.2(g) to (m), 29.11.6, A.7.8.2(1), A.7.8.2(2)

Testing, Table 14.4.3.2                                                                     Maintenance of, 7.2.1(16), 7.7, A.7.7.1.2 to A.7.7.3.2

Radio alarm repeater station receiver (RARSR), 26.6.5.2, 27.5.5.3.5,                        Nuisance alarms, 14.4.4.3.3.1
                        A.26.6.5.2.2
            Definition, 3.3.230                                                                 Permanent, 14.6.1, A.14.6.1
            Testing, Table 14.4.3.2                                                             Proprietary supervising stations, 26.4.4.2.2, 26.4.4.4, 26.4.4.5,

 Y Radio alarm supervising station receiver (RASSR), 26.6.5.2.1,                                                26.4.7, Table A.26.1
    L 26.6.5.2.2(5), 26.6.5.2.4, 26.6.5.2.5                                                     Protected premises fire alarm systems, Table A.26.1
                                                                                                Public emergency alarm reporting system circuits, 27.3.3, 27.3.5
            Definition, 3.3.231                                                                 Remote supervising station systems, 26.5.1.3, 26.5.7, 26.5.8,

  N Inspection, Table 14.3.1                                                                                    Table A.26.1
                                                                                                Retention, 7.2.1(16), 7.7, A.7.7.1.2 to A.7.7.3.2
            Testing, Table 14.4.3.2                                                             Simulated operation note, 14.6.4
                                                                                                Supervising stations, 14.6.3, 26.6.6, A.26.6.6.1 to A.26.6.6.5
 O Radio alarm system (RAS), 26.6.2.3.3, 26.6.4.1.4; see also Digital
                        alarm radio system (DARS); One-way private radio                             Signals, 26.3.8.3.5.1, 26.3.9, Table A.26.1, Table A.26.6.1
                        alarm systems; Two-way emergency communications                         Telephone reporting system, 27.5.4.4.1 to 27.5.4.4.6
    E systems                                                                                   Test signals, 26.3.8.3.5.1
  S Definition, 3.3.232                                                                         Visual recording devices, see Visual recording devices
            In-building emergency radio communication systems, inspection                       Voice recordings, 27.5.4.4.5, 27.5.4.4.6
    U and testing of, 14.4.10                                                                   Wireless reporting system, 27.5.5.1.2.3, 27.5.5.1.3
            Low-power radio system requirements, see Low-power radio                        Records of completion, 7.2.1(13), 7.5.3(3), 7.5.6, 7.8.2, 14.2.5,
                            transmitters
  L Microwave radio systems, Table 14.4.3.2                                                                23.8.5.4.1(4), 29.11.6, A.7.5.6.1 to A.7.5.6.6.3,
  A Proprietary supervising station, use by, 26.4.6.1.6.2(1)                                               A.7.8.2(1), A.7.8.2(2), Table A.26.1, A.26.3.4.2(2)
            Remote supervising station system, 26.5.4.4(3)                                      Definition, 3.3.239
                                                                                            Rectifiers, 27.5.2.5.1 to 27.5.2.5.4, 27.5.2.6, A.27.5.2.5.1(1) to
{C56A4DC7-64F7-4C8U Two-way radio communications enhancement system, 24.9                                  A.27.5.2.5.1(3)
  8-B368-41DE5BD47BC8} Radio alarm transmitter (RAT), 26.6.2.3.3, 26.6.5.2.1, 26.6.5.2.2(5),Redundant communication paths, Table A.26.6.1
    ID 26.6.5.2.4, 26.6.5.2.5(3), 26.6.5.2.7                                                References, Chap. 2, Annex I
            Definition, 3.3.233                                                             Refuge, area of, emergency communications systems, 24.3.7.2(3),
  IV Inspection, Table 14.3.1                                                                              24.3.14.9, 24.10, A.24.3.14.9, A.24.10
            Testing, Table 14.4.3.2                                                         Release devices and service, suppression system, see Extinguishing
        Radio channels (definition), 3.3.47.2, A.3.3.47.2; see also Radio                                  systems
    D frequency                                                                             Release service, door, see Door release service
        Radio frequency, 27.4.3.3, 27.4.3.4, A.27.4.3.3                                     Releasing fire alarm systems, see Protected premises (local) alarm
  IN Definition, 3.3.235, A.3.3.235                                                                        and signaling systems
        Raised floors, 17.7.3.2.2, 17.7.3.5, A.17.7.3.2.2                                   Releasing service fire alarm control units, see Fire alarm control
        RARSR, see Radio alarm repeater station receiver (RARSR)                                           units
 R RAS, see Radio alarm system (RAS)                                                        Relocation, 23.8.6.1.1, 23.10.2, A.23.10.2, C.2.2.1.3
        RASSR, see Radio alarm supervising station receiver (RASSR)                             Alarm audible signal pattern for, 18.4.2.1, A.18.4.2.1
 ORAT, see Radio alarm transmitter (RAT)                                                        Definition, 3.3.242

FRate compensation detectors, 17.6.2.1, 17.6.2.2.1.1, 17.6.2.3.1,
B.3.3.10                                                                                    In-building emergency voice/alarm communication

Definition, 3.3.70.18, A.3.3.70.18                                                          systems, 24.4.8, A.24.4.8

Testing, Table 14.4.3.2                                                                     Positive alarm sequence, use of, 23.8.1.2.1.1, A.23.8.1.2.1.1(6)

Rate-of-rise detectors                                                                      Remote alarm or supervisory indicators, smoke alarms, 17.4.6,
    Definition, 3.3.70.19, A.3.3.70.19                                                                     A.17.4.6.1
    Spacing, B.3.2.4.3, B.3.3.9
    Testing, Table 14.4.3.2                                                                 Remote annunciators, 29.4, 29.8.2.3
                                                                                                Inspection, Table 14.3.1
Rate-of-rise tubing heat detectors, pneumatic, 12.6.11, Table                                   Testing, Table 14.4.3.2
               17.6.3.5.1, 17.6.3.5.2
                                                                                            Remote communications stations, 24.10.2 to 24.10.4, 24.10.7 to
    Definition, 3.3.70.15                                                                                  24.10.9, A.24.10.2, A.24.10.7
Rate-of-temperature detectors, 29.10.4.1
                                                                                            Remote receiving equipment, 27.5.3, A.27.5.3

                                                                                                                                                       2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-406                                      NATIONAL FIRE ALARM AND SIGNALING CODE

Remote supervising station alarm systems, 23.12.1, 26.5,                  Runner service, 26.3.2(6), Table A.26.1
               A.26.5.2.2(1) to A.26.5.3.2                                    Definition, 3.3.255

    Definition, 3.3.291.3

        Operations, 26.5.7                                                                    -S-

        Performance criteria, Table A.26.1                                Scope of code, 1.1

        Power supply, 10.6.8, A.10.6.8.1                                  Secondary power source, 23.6.3.6.2, A.21.3.2, A.21.10.3,
        Presignal feature, 23.8.1.1.2(2)                                                 A.23.6.3.6.2, A.23.8.5.4.6.3, A.23.10.2, A.24.5.24.2

Remote supervising stations, 29.10.9.10.6                                 Secondary (standby) power supply, 10.6.7, A.10.6.7.2 to A.10.6.7.3

        Definition, 3.3.290.3                                             Amplifiers, power load of, 10.19.1.2

Remote supervising station service, 26.5, A.26.5.2.2(1) to A.26.5.3.2     Area of refuge, stairway, and elevator communication
                                                                          systems, 24.10, A.24.10
        Definition, 3.3.292.3
                                                                              Continuity of power supply, 10.6.6, A.10.6.6
      Documentation, 7.5.10                                                   Control units, 23.8.2.6.1(2)
 Repeater station, Table 14.4.3.2, 29.10.8.1.1(4)                             Electrically locked doors, 21.10.3, A.21.10.3
                                                                              Engine driven generators, 10.6.11.3
      Definition, 3.3.246                                                     Failure of, 23.12.3
                                                                              Household signaling systems, 29.9.1, 29.9.3, 29.9.4(7), 29.9.9,
Y Reporting, see Records
                                                                                              29.10.9.10.4
 Reset, 10.3.4, 10.11.6, 23.8.2.9, 23.8.2.10, 23.8.3.3, 26.6.4.1.3(C),        Integrity, 10.6.9, A.10.6.9.2, A.10.6.9.3
                                                                              Supervising station alarm systems, 26.6.3.13, A.26.6.3.13.1
  L 29.10.6.4, A.10.11.6, A.26.6.4.1.3(C)                                     Testing, Table 14.4.3.2
                                                                              Wide area mass notification system, 24.6.5.2, 24.6.10.1
      Definition, 3.3.247                                                 Secondary trunk facility (definition), 3.3.256
                                                                          Selective coverage, heat/smoke detectors, 17.5.3.2, A.17.5.3.2
N Residential board and care occupancies, 29.8.1.1(4), 29.8.1.1(6),       Selective talk mode (definition), 3.3.301.2
                 A.29.1.2, A.29.8.1.1; see also Household signaling       Self-rescue, 29.6.1.1, A.29.1.1
  O systems                                                               Sensitivity, 14.4.4.3, 17.7.2, A.14.4.4.3, A.17.7.2
      Definition, 3.3.248                                                 Separate sleeping area (definition), 3.3.258, A.3.3.258
                                                                          Service personnel, see Personnel
E Residential occupancies, A.29.8.1.1; see also Household signaling       Servicing, see Maintenance
                 systems                                                  Shall (definition), 3.2.6
 S Definition, 3.3.249                                                    Shapes of ceilings (definition), 3.3.260; see also Sloping ceilings;
 Responses
                                                                                         Sloping peaked-type ceiling; Sloping shed-type ceiling;
 U Alarm, 10.9.1                                                                         Smooth ceilings
          Definition, 3.3.250.1, A.3.3.250.1                              Shed ceiling types, see Sloping shed-type ceiling
                                                                          Shop drawings, 7.4, 7.5.5.1, A.7.4.1 to A.7.4.9; see also Record
 L Definition, 3.3.250, A.3.3.250                                                        drawings
                                                                              Definition, 3.3.261, A.3.3.261
      Pre-alarm, 10.9.2                                                   Should (definition), 3.2.7
                                                                          Shunt-type auxiliary fire alarm system, 27.6.3.2.2(2), 27.6.3.2.3.1
 A Definition, 3.3.250.2, A.3.3.250.2                                         Definition, 3.3.221.1.2
                                                                          Shutter release, see Door release service
      Supervisory, 10.9.3                                                 Signal (definition), 3.3.263, A.3.3.263; see also Alarm signals
                                                                          Signaling line circuit interface, see Interface
{C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} Definition, 3.3.250.3, A.3.3.250.3Signaling line circuits, 7.3.7.5, 10.3.3, 10.12.5.2, Table 14.4.3.2,
 ID Trouble, 10.9.4                                                                      21.2.10(2), 23.4.2, 23.4.3.2, 23.8.2.6, 24.5.1.3, 27.2.4,
                                                                                         27.7.2, A.23.4.2.2, F.1, F.3.1
          Definition, 3.3.250.4, A.3.3.250.4                                  Combined coded signals, 10.14.4
 Response time index (RTI), 17.6.1.5, 17.6.2.2.2.3, 21.4.1, A.17.6.1.5,       Definition, 3.3.265

  IV A.21.4.1

      Definition, 3.3.251

D Restorable initiating device (definition), 3.3.141.4

 Restoration signals, 10.14.1, 10.15.1, 26.2.5, A.26.2.5.2.2

 IN Definition, 3.3.263.8

 Retransmission, see Transmission means
 Retroactivity of code, 1.4

R Return air system, 17.7.5.4.2.2, 17.7.5.5.8, A.17.7.5.4.2.2

 Risk analysis

 ODefinition, 3.3.253

      Documentation, 7.3.6, A.7.3.6

FEmergency command center, 24.11.1.1, 24.11.2.1, 24.11.3,
                      A.24.11.1.1, A.24.11.3
                                                                          Faults, 10.11.7
        Mass notification systems, 7.3.6.4, 24.3.12, 24.12.1, 24.12.6.4,
              A.24.3.12                                                   Performance/capabilities of, 23.6, A.23.6.1 to A.23.6.3.8

         In-building, 24.5.3.3, 24.5.4.2, 24.5.7, 24.5.10, A.24.5.7,      Signaling paths, 23.8.2.6.1, 23.8.2.7, 26.6.3.3 to 26.6.3.5, 27.2.4,
                         A.24.5.10, A.24.5.22.3.1                                        27.5.3.5, 27.5.3.6, 29.10.9.10.3, 29.10.9.10.5,
                                                                                         A.23.8.2.7.4, A.26.6.3.5
         Wide area, 24.6.5, 24.6.9, A.24.6.5, A.24.6.9
Rooming house, see Lodging or rooming houses                              Signaling systems, see Fire alarm systems; Protected premises (local)
Room temperature supervisory signal-initiating devices, 17.17.5                          alarm and signaling systems
Runner, 26.3.8.3.1(2), 26.3.8.3.2.1(2), 26.3.8.3.3(2), 26.4.5.3 to
                                                                          Signaling zones, see Zones

              26.4.5.5, 26.4.6.1.6.1(2), 26.4.6.1.6.2(2)

        Definition, 3.3.254

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                     INDEX                                                                     72-407

Signal priority, 10.7, 10.10.1, 24.4.7, 24.5.1.7, 24.5.2.8, 24.5.7,         Smoke control systems, 17.7.4.4.1, 17.7.5, 17.12.9.2, A.17.7.5; see also
24.5.13, 24.5.25.2(1), A.10.7.3, A.10.7.9, A.24.4.7.1,                                 Firefighter's Smoke Control Station (FCFS)
A.24.5.7, A.24.5.13.1, A.24.5.13.6(2)
                                                                            Smoke detectors, 10.4.5, 10.4.6, 14.4.5, 17.5, 17.7, A.10.4.5,
Carbon monoxide alarm signals, 26.2.4.1.1                                              A.14.4.5.3, A.14.4.5.4, A.17.5.2 to A.17.5.3.3, A.17.7.1.1
                                                                                       to A.17.7.7.4, F.1
Priority supervising station alarm systems, 26.4.4.3.2
                                                                             Air duct systems, 17.7.3.6.4.1, 17.7.4.4, 17.7.4.5, 17.7.5.2.1,
Signal transmission sequence, 26.6.4.1.5, A.26.6.4.1.5(4),                             17.7.5.3.1, 17.7.5.3.4, 17.7.5.4.2, 17.7.5.5, 21.7.4,
A.26.6.4.1.5(8)
                                                                                            23.8.5.4.6, A.17.7.4.4, A.17.7.5.2, A.17.7.5.4.2,
    Definition, 3.3.264                                                                     A.23.8.5.4.6.3
Single dwelling unit (definition), 3.3.83.2; see also One- and two-          Alarm verification features, see Alarm verification features

               family dwellings                                              Area, 17.7.5.4.1

Single-station alarm, 17.1.5, Chap. 29                                       Characteristics, B.4.7

Carbon monoxide, 29.7, A.29.7                                                    Cloud chamber smoke detection (definition), 3.3.276.1
                                                                                 Coverage, 17.5.3, A.17.5.3
            Combination systems, 29.10.7.8, A.29.10.7.8                          Definition, 3.3.70.20
            Definition, 3.3.269                                                  Design, 7.3.5.2, 17.7.1.1 to 17.7.1.3, 17.7.1.8, A.17.7.1.1 to
            Inspection, testing, and maintenance, Fig. 7.8.2(m), Table
                                                                                                 A.17.7.1.3, A.17.7.1.8
    Y 14.4.3.2, 14.4.5, 29.10.5, A.14.4.5.3, A.14.4.5.4                          Door release service, 17.7.5.3.3, 17.7.5.6, A.17.7.5.6.5.1(C)
  L Mechanically powered heat alarms, 29.5.2, 29.8.2.1.1,                        Ducts, detectors in, see Ducts, detectors in
                                                                                 Elevators, 21.3, A.21.3
                            A.29.8.2.1.1                                         Heating, ventilating, and air conditioning (HVAC), 17.7.4,

  N Definition, 3.3.129.1                                                                        A.17.7.4.1, A.17.7.4.4
                                                                                 Inspection, Table 14.3.1
            One- and two-family dwelling units, 29.8.1.1, A.29.8.1.1(1) to       Installation, 17.4.3 to 17.4.7, 17.7.1.4 to 17.7.1.12, 17.7.3.6.3,

    O A.29.8.1.1(5)                                                                              17.7.5.5, 21.3.6, 21.3.9, 21.3.10, 29.3.3, 29.8.1,
                                                                                                 29.11.3, A.17.4.5 to A.17.4.7, A.17.7.1.8 to
            Visual notification appliance with, 29.9.6                                           A.17.7.1.12, A.17.7.3.6.3.1, A.17.7.3.6.3.3, A.17.7.5.2,
        Single-station alarm devices                                                             A.21.3.9, A.21.3.10, A.29.3.3, A.29.8.1
                                                                                 Integrity, monitoring for, 29.10.6.7
  E Definition, 3.3.270                                                          Location, 17.7.1.4, 17.7.1.6, 17.7.1.7, 17.7.1.9, 17.7.1.10, 17.7.3,
                                                                                                 17.7.4.3, 17.7.5.5, 17.7.6.3.1, 17.7.6.3.2, 21.3.5,
            Listed, 29.3.1                                                                       29.3.3, 29.11.3.1 to 29.11.3.4, A.17.7.1.9, A.17.7.3.1
                                                                                                 to A.17.7.3.7.8, A.17.7.5.2, A.21.3.5, A.29.3.3,
 S Site-specific software, see Software                                                          A.29.11.3.1 to A.29.11.3.4(12)
 U Sleeping areas/rooms, 29.8.1.1, 29.8.1.2, A.29.1.2, A.29.8.1.1(1) to          Performance of, 29.10.1, 29.10.2, 29.10.6 to 29.10.8, A.29.2,
                                                                                                 A.29.10.6.2 to A.29.10.8.2.4
                        A.29.8.1.1(5)                                            Protected premises alarm systems, 23.8.5.4, A.23.8.5.4.1,
            Audible appliances in, 18.4.6, A.18.4.6.1 to A.18.4.6.3(2)                           A.23.8.5.4.6.3
                                                                                 Response characteristics, B.4.2
  L One- and two-family dwelling units, 29.8.1.1, A.29.8.1.1(1) to               Response prediction methods, B.4.8
    A A.29.8.1.1(5)                                                              Self-diagnostic, 29.10.1
                                                                                 Sensitivity, 14.4.4.3, 17.7.2, A.14.4.4.3, A.17.7.2
            Visual notification appliances located in, 18.5.5.8, A.18.5.5.8.3    Smoke spread control, 17.7.4.4.1, 17.7.5, A.17.7.5
                                                                                 Spacing, see Spacing
{C56A4DC7-64F7-4C8U Voice/alarm communications systems, 24.4.4.2, 24.4.4.3,      Special considerations, 17.7.6, A.17.7.6.1.2 to A.17.7.6.3.3
         8-B368-41DE5BD47BC8} A.24.4.4.2, A.24.4.4.3                             Testing, Table 14.4.3.2, F.2.3 to F.2.8
 ID Sloping ceilings, 29.11.3.1, 29.11.3.2, 29.11.4.2, A.29.11.3.1,              Video image smoke detection, see Video image smoke detection
                        A.29.11.3.2, A.29.11.4.2                                                 (VISD)
            Definition, 3.3.38.2                                             Smoke doors, 21.7.2, A.21.7.2
  IV Detector location, 17.6.3.4.2                                           Smooth ceilings
            Detector spacing, 17.6.3.4.1, 17.7.3.2.4.3 to 17.7.3.2.4.6,
    D 17.7.3.7.5, 29.8.1.3.2, A.17.6.3.4, A.17.7.3.2.4.3 to
                            A.17.7.3.2.4.5
 IN Sloping peaked-type ceiling, 17.6.3.4, 17.7.3.3, 29.11.3.1, 29.11.4.2,
                        A.17.6.3.4, A.17.7.3.3, A.29.11.3.1, A.29.11.4.2
            Definition, 3.3.38.3, A.3.3.38.3
        Sloping shed-type ceiling, 17.6.3.4, 17.7.3.4, A.17.6.3.4, A.17.7.3.4
  R Definition, 3.3.38.4, A.3.3.38.4
        Smoke alarms, 29.8, A.29.1.1, A.29.8.1 to A.29.8.2.2; see also
 O Multiple-station alarm; Single-station alarm

F Definition, 3.3.275
Inspection, 14.4.5.1 to 14.4.5.4, A.14.4.5.3, A.14.4.5.4                     Definition, 3.3.40.3, A.3.3.40.3

Installation, 29.1.2, 29.3.3, 29.8.1, 29.11.3, A.29.1.2, A.29.3.3,           Detector spacing, 17.7.3.2.3, 29.11.4.1, A.17.7.3.2.3.1,
               A.29.8.1, A.29.11.3                                                          A.29.11.4.1

Interconnection of, 29.8.2.1.1, 29.11.2, A.29.8.2.1.1, A.29.11.2.1           Software

Maintenance, 14.4.5, A.14.4.5.3, A.14.4.5.4                                  Building system information units, 23.8.4.2.2.4

One- and two-family dwelling units, 29.8.1, A.29.8.1                         Definition, 3.3.279

Performance of, 29.10.2, 29.10.6 to 29.10.8, A.29.10.2,                      Executive, 14.4.2.5
               A.29.10.6.2 to A.29.10.8.2.4                                      Definition, 3.3.279.1

Power supplies, household fire alarm systems, 29.9, A.29.9.4(3)              Protected premises fire alarm systems, 23.2.2, 23.11.5.3,
Testing, 14.4.5.1 to 14.4.5.4, 29.10.5, A.14.4.5.3, A.14.4.5.4                              A.23.2.2.1.1 to A.23.2.2.2

Wireless interconnections, 29.10.8.2.4, A.29.10.8.2.4

                                                                                                                                            2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-408                                   NATIONAL FIRE ALARM AND SIGNALING CODE

        Site-specific, 7.2.1(14), 7.5.3(4), 7.5.7, 14.2.5.1, 14.2.5.2,     Alarm signal disposition, 26.2.1, A.26.2.1.2, A.26.2.1.3(3)
              14.6.1.2, A.14.6.1.2
                                                                           Carbon monoxide signal disposition, 26.2.4, A.26.2.4.1.3
        Definition, 3.3.279.2
                                                                           Change of service, 26.2.7, A.26.2.7
Solid joist construction (ceiling)
                                                                           Definition, 3.3.290
        Definition, 3.3.40.4
                                                                           Documentation, 7.5.8.3(3), 7.5.8.3(4)
        Detector location, 17.6.3.2.2
                                                                           End-to-end communication time, 26.6.3.8, A.12.3.3
        Detector spacing, 17.6.3.2.1, 17.7.3.2.4, 29.11.4.6, 29.11.4.7,
              A.17.7.3.2.4, A.29.11.4.7                                    Household signaling systems, 29.10.9, A.29.10.9.1 to A.29.10.9.7

Spacing, Annex B                                                           Impairments, 10.21.3

        Definition, 3.3.281                                                One-way private radio alarm systems, 26.6.5.2, A.26.6.5.2.2

        Ember/spark detectors, 17.8.3.3, A.17.8.3.3.1 to A.17.8.3.3.6      Power supplies

                                                                           Continuity of, 10.6.6.2
      Flame detectors, 17.8.3.2, A.17.8.3.2.1 to A.17.8.3.2.6
      Gas detectors, 17.11.5                                                        Engine-driven generators, secondary power provided
      Heat detectors, 17.6.3, A.17.6.3.1.1 to A.17.6.3.6, B.1.3.2, B.3.3                            by, 10.6.11.3.2

 Y Smoke detectors, 17.7.3, 17.7.4.3, 17.7.6.3.3, Table 17.7.6.3.3.2,          Recording and display of subsequent alarms, 26.6.3.10
                      23.8.5.4.4, A.17.7.3.1 to A.17.7.3.7.8, A.17.7.6.3.3,    Records, 14.6.3
   L B.4                                                                       Secondary power system, 10.6.7.2.1.3
      Visual notification appliances, 18.5.5.5, 18.5.5.6, A.18.5.5.5,          Signal processing equipment, 26.2.8
                                                                               Trouble signals transmitted to, 23.12.2, 23.12.3
   N A.18.5.5.6                                                                Two-way radio frequency multiplex systems, 26.6.5.1.2
                                                                           Supervising station alarm systems, 1.3.1(3), Chap. 26; see also
 Spark detectors, 17.8, A.17.8.1 to A.17.8.5.4
                                                                                          Remote supervising station alarm systems
 O Definition, 3.3.70.21                                                       Alarm signal content, 26.2.3
                                                                               Alarm signal verification, see Alarm verification features
      Spacing, 17.8.3.3, A.17.8.3.3.1 to A.17.8.3.3.6                          Central station service alarm systems, see Central station service

 E System design, B.5.3                                                                        alarm systems
                                                                               Communications with protected premises, 26.6, Table A.26.1,
 Spark detector sensitivity, B.5.3.3, B.5.3.4.1
                                                                                               A.26.6.1 to A.26.6.6.5, Table A.26.6.1
 S Definition, 3.3.284                                                         Digital communicator systems, see Digital alarm communicator

 Sparks, B.5.1.4.2, B.5.3.1.3                                                                  system (DACS)
                                                                               Display, 26.6.6, A.26.6.6.1 to A.26.6.6.5
 U Definition, 3.3.282, A.3.3.282                                              Inspection, testing, and maintenance, Table 14.3.1, Table

 Special hazard equipment, testing of, Table 14.4.3.2                                          14.4.3.2, 26.3.3, 26.5.1.2, 26.5.1.3, 26.5.2, 26.5.8.2,
                                                                                               26.5.9, 26.6.7, A.26.5.2.2(1)
L Spot-type detectors, 14.6.2.2, 17.7.3.2.4.2, A.17.7.3.2.4.2(3),              Performance criteria, 26.1, A.26.1
                 A.17.7.3.2.4.2(4)                                             Power failure signals, 10.6.9.3, A.10.6.9.3
 A Definition, 3.3.70.22                                                       Power supplies, 10.6, A.10.6.1 to A.10.6.10.3.4
      Heat-sensing, 14.4.4.5, A.21.4.2                                         Presignal feature, 23.8.1.1.2(2)
                                                                               Process monitoring, 23.3.3.1(11)
{C56A4DC7-64F7-4C8U Location, 17.6.3.1.3.1, A.17.6.3.1.3.1                     Proprietary, see Proprietary supervising station alarm systems
 ID 8-B368-41DE5BD47BC8} Marking of, 17.6.2.2.1.1, 17.6.2.2.2.3                Public alarm reporting systems, see Public emergency alarm
                                                                                               reporting systems
          Operating temperature/RTI information, 17.6.1.5,                     Receivers, Table 14.3.1, Table 14.4.3.2
                          A.17.6.1.5                                           Recording, 26.6.6, A.26.6.6.1 to A.26.6.6.5
                                                                               Restoral signals, 10.14.1, 26.2.5, A.26.2.5.2.2
 IV Smoke, 17.7.3.2, 17.7.6.1, 17.7.6.3.3.2, A.17.7.3.2, A.17.7.6.1.2          Spare equipment, 26.6.3.6
                                                                               Transmitters, see Transmitters
      Testing, Table 14.4.3.2                                                  Trouble notification appliances, 10.15.10.7, A.10.15.10.7
 Sprinkler systems, see also Extinguishing systems; Waterflow alarms       Supervising station service, see Central station service; Proprietary

 D Dry pipe, 17.17.2.2.2, A.17.17.2.2.2
 IN Elevators, use in, 21.3.8, 21.3.14.1(3), 21.4.1 to 21.4.3, A.21.3.8,

                      A.21.4.1 to A.21.4.3
 Stair enclosures, notification appliances in, 23.8.6.2, A.23.8.6.2
 Stairway communication systems, 24.3.7.2(4), 24.10, A.24.10

R Stairways, door unlocking controls for, 24.11.1.2(6)

 Stakeholder (definition), 3.3.286

O Steam pressure supervisory signal-initiating devices, 17.17.2.2.3
FStorage batteries, see Batteries
Stratification, 17.7.1.11, 17.7.3.7.2, A.17.7.1.11, B.4.6                                 supervising station service; Remote supervising station
    Definition, 3.3.287                                                                   service
                                                                           Supervising system operators, 10.5.5, A.10.5.5.1(2)
Street boxes                                                               Supervisory condition, 10.8.2.2, 10.14.3.2, 10.15.10.4, 23.8.2.7,
    Alarm, see Alarm boxes                                                                A.23.8.2.7.4, A.24.7
    Telephone, Table 26.6.3.2.2.2, 27.6.5.1                                    Definition, 3.3.61.1.3, A.3.3.61.1.3
                                                                           Supervisory responses, 10.9.3
Subscriber (definition), 3.3.288                                               Definition, 3.3.250.3, A.3.3.250.3
Subsequent alarms, recording and display of, 26.6.3.10                     Supervisory service
Subsidiary station, 26.4.3.5                                                   Definition, 3.3.293
                                                                               Guard's tour, 23.3.3.1(10), 23.13, 23.14
    Definition, 3.3.289
Supervising station, 10.14.1(3), Table A.26.1

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                                     INDEX                                                                                   72-409

One-way private radio alarm systems, 26.6.5.2.3                                             Spare equipment, 26.6.3.6

Supervisory signal initiating devices, 17.17, 23.8.5.6, 23.8.5.8 to                                                    -T-
23.5.10, A.17.17.2.2.2, A.23.8.5.6, A.23.8.5.8, F.1, F.2.14

Definition, 3.3.141.5                                                                       Tactile notification appliance, 18.10, A.18.10.2

Extinguishing systems, see Extinguishing systems                                            Definition, 3.3.182.2

Inspection, Table 14.3.1                                                                    In-building mass notification systems, 24.5.19

Testing, F.2.1.1, F.2.2                                                                     Talk mode

Supervisory signals, 10.14; see also Alarm signals; Guard's tour                            Common talk mode, 24.8.6, 24.8.11, A.24.8.6
supervisory signal
                                                                                            Definition, 3.3.301.1
Annunciation, 10.18.2
                                                                                            Definition, 3.3.301
Central station response, 26.3.8.3.3, A.26.3.8.3.3
                                                                                            Selective talk mode (definition), 3.3.301.2
            Coded, 10.14.3, 10.14.4
            Combination systems, 23.8.4.10, A.23.8.4.10                                     Telephones, see also Digital alarm communicator receiver (DACR)
            Control units, interconnected, 23.8.2.7.2                                           Call forwarding equipment, 26.6.4.1.5(8), A.26.6.4.1.5(8)
                                                                                                Digital alarm communicator systems, use of, 26.6.4.1.4(A),
  Y Deactivation, 10.14.6, 10.14.7                                                                              26.6.4.1.5, 26.6.4.2.2, Table A.26.6.1, A.26.6.4.1.5(4),
                                                                                                                A.26.6.4.1.5(8), A.26.6.4.2.2(A), A.26.6.4.2.2(D)
            Definition, 3.3.263.9, A.3.3.263.9                                                  Distributed recipient mass notification system
                                                                                                                (DRMNS), A.24.7.5
  L Distinctive signals, 10.10.1, 10.10.5, A.10.10.5                                            Emergency command center, 24.11.1.2(6), 24.11.1.6
                                                                                                One-way (outgoing only), 26.5.4.4(2)
            Ducts, detectors in, 21.7.4                                                         Proprietary supervising station, 26.4.6.1.6.2(1)
                                                                                                Remote supervising station, 26.5.4.4
  N Elevator recall operation initiation, 21.3.13                                               Series reporting systems, 27.5.4.4
                                                                                                Switched telephone network, 26.5.4.4(1); see also Public switched
            Elevator shutdown, control circuits for, 21.4.5                                                     telephone network
                                                                                                Testing, Table 14.4.3.2
  O Household signaling systems, 29.10.9.1.3, 29.10.9.6                                         Textual appliances, 18.8.2
                                                                                                Two-way telephone communications service, 10.19.2, 24.8,
            Identification of, 26.6.6.2, A.26.6.6.2(4)                                                          A.24.8

  E Initiation, 23.8.5.8 to 23.5.10, A.23.8.5.8                                             Telephone street boxes, Table 26.6.3.2.2.2, 27.6.5.1
                                                                                            Terrorism, A.24.7
            Inspections, Table 14.3.1                                                       Testing, 10.3.2, Chap. 14, Table A.26.1

  S Latching indication, 10.14.2                                                                Automated, 14.2.8
  U Low-power radio (wireless) systems, A.23.16.3.1.5                                           Central station service, 26.3.8.3.5.1, 26.3.9.2, 26.3.10
                                                                                                Circuits, see Circuits
            Power supervisory devices, operation of, 10.6.9.4                                   Documentation and records, 7.2.1(17), 7.6, 7.8.2, 14.2.5, 14.6.2,

  L Priority of, 10.7.7, 26.2.4.1.1                                                                             A.7.8.2(1), A.7.8.2(2), A.14.6.2.4
                                                                                                Emergency communications systems, 24.3.5.3, 24.3.6.5, 24.11.7
            Proprietary supervising station systems, 26.4.4.2.1.2, 26.4.4.2.1.3,                Engine-driven generators, 10.6.11.4
                                                                                                Extinguishing system release, see Extinguishing systems
    A 26.4.4.2.2.3, 26.4.6.1.6.3, A.26.4.6.1.6.3(5)                                             Frequency, 14.4.4
                                                                                                Heat alarms, 29.10.5
            Protected premises alarm systems, 23.8.3.2                                          Household carbon monoxide detection systems, 14.4.8,

{C56A4DC7-64F7-4C8U Public emergency alarm reporting systems, 27.5.2.2.2                                        29.10.6.11, A.14.4.8.1.3
    8-B368-41DE5BD47BC8} Remote supervising station systems, 26.5.1.4, 26.5.3.1, 26.5.4.1.2,    Household signaling systems, 14.4.6, 29.6.3, 29.10.5, 29.10.9.8,
    ID 26.5.6.3.2, 26.5.7, A.26.5.3.1.4, A.26.5.3.2
            Response to, 10.9.3                                                                                 A.14.4.6.3, A.29.6.3
            Secondary power, operation on, 10.6.7.1.1, 26.6.3.13,                               In-building mass notification systems, 24.5.1.4, 24.5.6
    IV A.26.6.3.13.1                                                                            Methods, 14.4.3, Table 14.4.3.2, A.14.4.3, A.14.4.3.2
            Supervising station alarm systems, 26.6.1.2, 26.6.3.11                              Personnel, see Personnel
  D Suppression system actuation, 23.11.5.1                                                     Plan, 14.2.10, A.14.2.10
            Wireless, 27.5.5.1.3                                                                Proprietary supervising station alarm systems, 26.4.1.2, 26.4.7.2,
 IN Supplementary (definition), 3.3.296
        Supply air system, 17.7.5.4.2.1                                                                         26.4.8
        Suppressed (exception reporting) signal system, 6.6.4.2.2(E), 23.14
 R Suppression systems, see Extinguishing systems
        Survivability, 23.10.3, 24.5.4.2, C.2.2.1.4
 OSuspended ceilings, 17.7.3.5
        Switched telephone network, 26.5.4.4(1); see also Public switched

F telephone network
        System designer, see Personnel
        System installer, see Personnel
        System interfaces, see Interface equipment

System operators                                                                            Protected premises alarm systems, 23.2.2.3

Definition, 3.3.298                                                                         Public emergency alarm reporting systems, 27.3.3, 27.3.6,

Supervising station, see Personnel, Supervising station operators                                      27.5.5.1.1.5, 27.5.5.1.1.7, 27.5.5.1.3, 27.5.5.3.3,

System riser diagrams, 7.2.1(2), 7.4.6                                                                 27.5.5.3.4, 27.6.3.2.3.17(B), A.27.5.5.3.3

System unit, 26.6.5.1.1(3)                                                                  Remote supervising station systems, 26.5.1.2, 26.5.1.3, 26.5.2,
    Definition, 3.3.299                                                                                    26.5.8.2, 26.5.9, A.26.5.2.2(1)

Loading capacity, 26.6.3.7

                                                                                                                                                   2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-410                                              NATIONAL FIRE ALARM AND SIGNALING CODE

        Smoke alarms/detectors, 14.4.5.1 to 14.4.5.4, 29.10.5, 29.13,               Unique identifier, 26.6.3.9, Table A.26.6.1
              A.14.4.5.3, A.14.4.5.4
                                                                           Transponders (definition), 3.3.307
        Supervising station fire alarm systems, 26.2.7.2, 26.2.7.3,
                       26.3.2(5), 26.6.7, Table A.26.6.1                   Trouble condition, 10.8.2.3, 23.8.2.7, A.23.8.2.7.4, A.24.7
                                                                               Definition, 3.3.61.1.4, A.3.3.61.1.4
        System acceptance, 14.4.1                                              Supervising station, transmission to, 26.6.6.1, 29.10.9.10.4,
            Reacceptance testing, 14.4.2, A.14.4.2                                             A.26.6.6.1

        Voice systems, intelligibility of, Annex D                         Trouble responses, 10.9.4

Testing personnel, see Personnel                                           Definition, 3.3.250.4, A.3.3.250.4

Test signals, 26.3.8.3.5, 26.6.4.1.4(B), 26.6.4.1.5(6), 26.6.4.2.2(G),     Trouble signals, 10.15, 10.19.1, 21.2.11(3), A.10.15.9, A.10.15.10.7,
              26.6.5.2.7(C), 26.6.6.4.2.2(H), 27.5.2.2.2, 27.5.5.1.1.7,
              27.5.5.1.3, A.26.3.8.3.5.3                                            A.10.19.1

                                                                           Annunciation, 10.18.2
 Textual audible notification appliances, see Audible notification
                 appliances                                                         Auxiliary systems, public fire alarm reporting
                                                                                                   systems, 27.6.3.2.2.1(1)(c)
 Textual visual notification appliances, see Visual notification
                 appliances                                                         Carbon monoxide, 26.2.4.2
                                                                                    Central station response, 26.3.8.3.4, A.26.3.8.3.4(1)
Y Thermal energy storage systems (definition), 3.3.99.3                             Combination systems, 23.8.4.7(3)
                                                                                    Control circuits, 10.17.3
 Throughput probability, Table A.26.6.1                                             Control units, interconnected, 23.8.2.7.3, 29.10.6.7
                                                                                    Deactivation of, 10.15.9, 10.15.10, A.10.15.9, A.10.15.10.7
L Time Constant and Response Time Index (RTI), B.3.2.5                              Definition, 3.3.263.10, A.3.3.263.10
N Tone generator, see Fire alarm/evacuation signal tone generator                   Digital alarm communicator systems, 26.6.4.1.4(B),

 Total coverage, detectors, 17.5.3.1, A.17.5.3.1                                                   26.6.4.2.2(H), A.26.6.4.1.4(B)(6)
                                                                                    Distinctive signals, 10.10.1, 10.10.6
O Transient suppressors, Table 14.3.1                                               Energy storage systems (ESS), failure of, 10.6.4.4
                                                                                    Household signaling systems, 29.9.5, 29.9.7, 29.10.1, 29.10.6.5,
 Transmission channels, 26.6.1.1(2), A.26.6.1
      Definition, 3.3.47.3                                                                         29.10.7.6, 29.10.9.1.3, 29.10.9.6
                                                                                    Initiation, 23.8.5.11
 E Digital alarm communicator receiver (DACR), 26.6.4.2.2,                          Inspection, Table 14.3.1
   S A.26.6.4.2.2(A), A.26.6.4.2.2(D)                                               Integral, initiating devices with, 23.8.5.3.1
                                                                                    Loss of power, 10.6.9.1.1, 10.15.2
      Digital alarm communicator transmitter (DACT), 26.6.4.1.4,                    Low-power radio (wireless) systems, 23.16.4.5 to 23.16.4.7,

   U A.26.6.4.1.4(B)(6)                                                                            A.23.16.3.1.5
                                                                                    Priority of, 26.2.4.1.1
      One-way private radio alarm systems, 26.6.5.2.4                               Proprietary supervising station, 26.4.4.2.1.2 to 26.4.4.2.1.4,
      Proprietary supervising station fire alarm systems, 26.4.6.1.3,
                                                                                                   26.4.4.2.2.3, 26.4.4.5, 26.4.6.1.6.4
   L A.26.4.6.1.3.3                                                                 Public emergency alarm reporting systems, 27.5.2.2.2, 27.5.2.4
 A Two-way radio frequency (RF) multiplex systems, 26.6.5.1.3                       Remote supervising station systems, 26.5.1.4, 26.5.3.1.1 to

 Transmission means, 26.2.1, A.26.2.1.2, A.26.2.1.3(3); see also Active                            26.5.3.1.4, 26.5.3.2, 26.5.4.1.2, 26.5.4.1.3, 26.5.6.3.3,
                                                                                                   26.5.7, A.26.5.3.1.4, A.26.5.3.2
{C56A4DC7-64F7-4C8U multiplex systems                                               Response to, 10.9.4
  8-B368-41DE5BD47BC8} Central station alarm systems, 26.3.2(3), 26.3.3.2, 26.3.6.5,Secondary power, operation on, 10.6.7.1.1, 26.6.3.13,
   ID 26.3.6.6, 26.3.8.3.1(1), Table A.26.1, A.26.3.6.6,                                           A.26.6.3.13.1
                      A.26.3.8.3.1(1)                                               Signaling line circuits and pathways, 12.3.1 to 12.3.3, 12.3.6,
      Digital alarm communicator transmitter (DACT), 26.6.4.1.4,                                   12.3.7, 12.6.7, 12.6.15, 23.4.2.1, A.12.3.1, A.12.3.3,
   IV 26.6.4.1.5, A.26.6.4.1.4(B)(6), A.26.6.4.1.5(4),                                             A.12.3.6(1) to A.12.3.6(5)
                      A.26.6.4.1.5(8)                                               Supervising station, transmission to, 23.12.2, 23.12.3, 26.6.1.2,
      Emergency communications systems, 24.11.5                                                    26.6.3.11, 26.6.6.2, A.26.6.6.2(4)
 D Household signaling systems, 29.10.9.1.1 to 29.10.9.1.3,                         Supervisory signal deactivation, signal for, 10.14.7.5
                      29.10.9.8, 29.10.9.10                                         Testing, Table 14.4.3.2, F.2.1 to F.2.3
 IN Proprietary supervising station, 26.4.6.1, Table A.26.1,
                      A.26.4.6.1.3.3, A.26.4.6.1.6.3(5)
      Public emergency alarm reporting system, Table 14.4.3.2,
   R27.5.5.4
      Remote supervising station systems, 26.5.1.3, 26.5.1.6, 26.5.4.3,
 O 26.5.4.4, 26.5.6.3.1(1), Table A.26.1
      Supervising station alarms systems, 26.6, Table A.26.6.1, A.26.6.1

F to A.26.6.6.5
        Testing, Table 14.4.3.2, 14.5.5, 14.5.6, 29.10.9.8                          Wireless, 27.5.5.1.3

        Wired network, 27.4.2.1.1                                                   Wireless box systems, 27.5.5.3.6, 27.5.5.3.7

Transmitters, 10.4.5, 26.6.1.1, A.10.4.5; see also Digital alarm               Wireless network boxes, 27.6.3.2.3.17(B), 27.6.6.11.4.2
               communicator transmitter (DACT); Digital alarm radio        Trunk facility, primary (definition), 3.3.208
               transmitter (DART); Radio alarm transmitter (RAT)           Two-way emergency communications systems, 1.3.2(2), 23.9.4

    Auxiliary, 27.6.3.2.3.1 to 27.6.3.2.3.3, 27.6.3.2.3.6, 27.6.3.2.3.12,      Area of refuge, stairway, and elevator emergency
                    27.6.3.2.3.16                                                              communications systems, 24.10, A.24.10

    Definition, 3.3.306                                                        Classification as, 24.3.7, A.24.3.7
    Low-power radio, 23.16.2 to 23.16.4, A.23.16.2 to A.23.16.3.1.5            Coded retransmission, confirmation of, 26.4.6.1.3.3,
    McCulloh systems, Table 14.3.1
    Testing, Table 14.4.3.2                                                                    A.26.4.6.1.3.3
                                                                               Definition, 3.3.90.2

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                               INDEX                                                                       72-411

In-building                                                              Distributed recipient mass notification systems, A.24.7.5

Area of refuge (area of rescue assistance) emergency                     Documentation, 7.2.1(11)
               communications systems, Table 14.3.1                      Elevator cars, 23.8.6.2.2
                                                                         Emergency voice/alarm communications, 24.4.8.6, A.24.4.8.6.1,
Elevator emergency communications systems, 24.10, A.24.10
Wired systems, 24.3.7.2(1), 24.3.14.7, 24.3.14.8, 24.8, A.24.8                          A.24.4.8.6.3, G.2.2.1(5)

Public emergency alarm reporting systems, 27.4.3.5                       Exit stair enclosures and exit passageways, 23.8.6.2.1

Radio communications enhancement system, 24.3.7.2(2), 24.9               Graphical, 18.9, 24.5.18, A.18.9, A.24.5.18

Radio frequency (RF) multiplex systems, 26.6.4.1.4, 26.6.5.1,            Household signaling systems, 29.5.8, 29.5.10.2, A.29.5.8,
             Table A.26.6.1, A.26.6.4.1.4(B)(6), A.26.6.5.1.4, Fig.      A.29.5.10.2
             F.3.14(c)
                                                                         Alarm silence indication, 29.10.6.5(2), 29.10.6.6(2)
Classifications, adverse conditions, 26.6.5.1.4, A.26.6.5.1.4
                                                                         Power supplies, 29.9.6
Loading capacities, 26.6.5.1.5, Table 26.6.5.1.5(B)
                                                                         Trouble signals, 29.9.5(1)
                 Testing, Table 14.4.3.2
                 Transmission channel, 26.6.5.1.3                            In-building mass notification systems, 24.5.16 to 24.5.18, 24.5.20,
            Stairway communication systems, 24.10, A.24.10                                   A.24.5.18, A.24.5.20

  Y Telephone communications service, 10.19.2                                Inspections, Table 14.3.1
 L Two-way radio communications enhancement system, 14.4.10, 24.9            Light, color, and pulse characteristics, 18.5.3, A.18.5.3.3 to

        Type A public emergency alarm reporting system, see Public                           A.18.5.3.7
                                                                             Location, 18.5.5, 18.5.6, 18.9.2, A.18.5.5.1 to A.18.5.5.8.3
    N emergency alarm reporting systems                                      Mass notification systems, 24.5.2.10, 24.5.25.2(4), A.24.5.2.10
                                                                             Mounting
        Type B public emergency alarm reporting system, see Public
                                                                                  Ceiling-mounted, 18.5.5.3, 18.5.5.4, Table 18.5.5.5.1(b),
    O emergency alarm reporting systems                                                           18.5.5.5.6 to 18.5.5.5.8, A.18.5.5.4, A.18.5.5.5.6

                                                   -U-                            Desktop and surface-mounted, 18.9.2.3
                                                                                  Wall-mounted appliances, 18.5.5.1, 18.5.5.2, Table
 E Underground cables, 27.7.1.2.2, 27.7.1.3
 S Unintentional alarms, 10.22(3)                                                                 18.5.5.5.1(a), 18.5.5.5.3, 18.5.5.5.4, A.18.5.5.1
                                                                             Nameplates, 18.3.2.1, 18.3.2.3
            Definition, 3.3.314.3                                            Occupant evacuation elevators, 21.6.2.6.5
                                                                             Performance-based alternative, 18.5.5.7, A.18.5.5.7
 U Unique transmitter identifier, 26.6.3.9, Table A.26.6.1                   Private mode, 18.6, 18.9.2.1, A.18.6
                                                                             Public mode, 18.4.4.2, 18.5.A.18.5, 18.9.2.2
        Units of measurement, 1.6, A.1.6.5                                   Remote supervising station systems, 26.5.1.4, 26.5.1.5, 26.5.4.1
                                                                             Spacing, 18.5.5.5, 18.5.5.6, A.18.5.5.5, A.18.5.5.6
 L Unknown alarms, 10.22(4)                                                  Supervisory signals, 10.14.1, 10.14.2.1, 10.14.6.1, 10.14.6.2
            Definition, 3.3.314.4                                            Supplementary visual signaling method, 18.7
                                                                             Testing, Table 14.4.3.2, F.2.11, F.2.12
 A Unwanted alarms, 10.22, A.10.22, A.29.1.1, A.29.10.6.2, B.3.2.4.2; see    Textual appliances, 10.6.7.2.1.5, 18.9, 24.11.6, A.18.9, A.24.11.6
                        also Nuisance alarms
                                                                                  Definition, 3.3.182.3.1, A.3.3.182.3.1
{C56A4DC7-64F7-4C8U Definition, 3.3.314, A.3.3.314                                In-building mass notification systems, 24.5.18, A.24.5.18
  8-B368-41DE5BD47BC8} Uplink (definition), 3.3.315                               Wide area mass notification system, 24.6.10
        ID -V-                                                               Trouble signals, 10.15.7 to 10.15.9, Table 14.4.3.2, A.10.15.9
 IV Valves, supervision of, 17.17.1, F.2.15                                  Wide-area signaling, 18.5.6
        Video alerting, 24.5.20, A.24.5.20                                   Zone indication
        Video image flame detection (VIFD), Table 14.3.1, 17.8.5,                 Alarm, 10.18.1
    D A.17.8.5.3, A.17.8.5.4                                                      Supervisory and trouble, 10.18.2
            Definition, 3.3.316, A.3.3.316                               Visual recording devices, 27.5.2.2, 27.5.4.4.3
 IN Video image smoke detection (VISD), Table 14.3.1, 17.7.7,                Permanent record (recording), 27.5.2.2.2, 27.5.2.2.3, 27.5.2.2.5,
                        A.17.7.7.3, A.17.7.7.4
            Definition, 3.3.276.5, A.3.3.276.5                                               27.5.4.4.1 to 27.5.4.4.3, 27.5.5.1.3
 R Visible zone indication                                                        Definition, 3.3.199
            Alarm, 10.18.1
 OSupervisory and trouble annunciation, 10.18.2

FVisual notification appliances, 18.4.1.1, A.18.4.1.1
Alarm receiving equipment, public fire service communications            Voice/alarm signaling service, 18.4.1.6, 24.4.4, 29.5.6, A.18.4.1.6,
               equipment, 27.5.2.2.5, 27.5.2.4.2, 27.5.2.4.4,                           A.24.3.5.2, A.24.4.4.2, A.24.4.4.3, A.29.5.6; see also In-
               27.5.2.5.7, 27.5.4.2.3, 27.5.4.3.2, 27.5.5.3.7                           building fire emergency voice/alarm communications
                                                                                        systems (EVACS)
Alarm signal deactivation (silencing), 10.11.8.1, 10.11.8.2,
             10.12.2, 24.5.13.5, 24.5.25.1, 29.10.6.5(2),
             29.10.6.6(2), A.10.12.2                                     Voice communications systems, see Emergency voice/alarm
                                                                                        communications; In-building fire emergency voice/
Appliance photometrics, 18.5.4, A.18.5.4                                 alarm communications systems; Voice/alarm signaling

Area of coverage, 18.5.2, A.18.5.2.2                                     service

Area of refuge, stairway, and elevator communication                  Voice intelligibility, see Intelligibility
               systems, 24.10.9                                       Voice message priority, 24.4.7, 24.5.1.7, 24.5.2.8, 24.5.13, A.24.4.7.1,

Definition, 3.3.182.3                                                    A.24.5.13.1, A.24.5.13.6(2)

                                                                                                                                    2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

72-412                                         NATIONAL FIRE ALARM AND SIGNALING CODE

        Definition, 3.3.319                                               Wireless mesh networks (WMN), 26.6.5.2.8

Voice recordings, 27.5.4.4.5, 27.5.4.4.6                                  Definition, 3.3.325, A.3.3.325

                                  -W-                                     Wireless network, 27.4.1.1, 27.4.3, A.27.4.3.3

                                                                          Alarm processing equipment, 27.5.5, A.27.5.5.1.1 to A.27.5.5.3.3

Warning messages, G.2.2                                                   Alarm receiving equipment, public fire service communications
Waterflow alarms, 17.13, A.17.13.1, A.17.13.2                                            center, 27.5.5, A.27.5.5.1.1 to A.27.5.5.3.3

        Auxiliary fire alarm systems, application of, Table 27.6.3.2.2.3  Definition, 3.3.177.2

        Combination systems, 29.10.7.8.4                                  Publicly accessible alarm boxes, 27.6.6, A.27.6.6.2, A.27.6.6.7

        Elevator shutdown, 21.3.3.2, 21.4.3, 21.8, A.21.4.3               Auxiliary systems, public fire alarm reporting systems, Table
                                                                          27.6.3.2.2.2
        Inspection, Table 14.3.1
                                                                          Receiving networks, 27.5.5.1.1.1 to 27.5.5.1.1.5
        Manual fire box, available, 23.8.5.1.2, A.23.8.5.1.2
                                                                          Wireless protection system (definition), 3.3.326
      Signal initiation, 23.8.5.5, 26.2.1.1, A.23.8.5.5                   Wireless repeater, A.27.5.5.1.4
      Testing, Table 14.4.3.2, F.2.15
 Water level supervisory signal-initiating devices, 17.17.3                   Definition, 3.3.327
                                                                          Wireless signals, mass notification system, Table 14.4.3.2
Y Water temperature supervision, 17.17.4                                  Wiring, see also Circuits

 WATS (Wide Area Telephone Service) (definition), 3.3.320                     Diagrams, 7.4.8, Annex F
                                                                              Fire alarm control unit to emergency control function relay or
L Wavelength, B.5.1.2
 N Definition, 3.3.321, A.3.3.321                                                             other appliance, 21.2.6
                                                                              Household signaling systems, 29.11.5
 Wide area mass notification system, see One-way emergency
                                                                                                                     -Z-
  O communications systems
                                                                          Zones
 Wide-area signaling, 18.4.10, 18.5.6                                         Definition, 3.3.328
      Definition, 3.3.323                                                     Notification, 10.7.3(1), 18.4.2.4, 18.4.3.3, 23.8.6.1.1, 23.8.6.1.3,
                                                                                              23.8.6.3, 23.8.6.4.1, 23.8.6.4.2, 23.10.2, 24.4.8.2,
E Wired IP transmissions, A.26.6.3                                                            24.4.8.5, 24.5.2.8, 24.5.3.3, 24.5.12.10, A.18.4.2.4,
S Wired network, 27.5.4                                                                       A.23.8.6.3.3, A.24.3.5.2
                                                                                   Definition, 3.3.328.1
      Definition, 3.3.177.1                                                        High power loudspeaker array, 24.6.5.1, 24.6.8, A.24.6.5.1(B)
                                                                                   Occupant evacuation elevator, 21.6.2.6.4, A.21.6.2.6.4
 U Public fire alarm reporting system, 27.4.1.1, 27.4.2, Table                Signaling, 23.8.2.8, 23.10.2, 24.4.1.2, 24.4.5.6, 24.4.5.7,
                      26.6.3.2.2.2, 27.6.5, 27.7, A.27.7.1.6.2, A.27.7.3                      24.4.8.6.1, 24.4.9, A.23.10.2, A.24.4.8.6.1, A.24.4.9.1
 Wireless control units (definition), 3.3.63.4; see also Radio alarm               Definition, 3.3.328.2, A.3.3.328.2
                                                                              Visible zone indication, 10.18.1, 10.18.2
  L system (RAS)
A Wireless devices

      Household signaling systems, 29.10.8, A.29.10.8.2.1,

{C56A4DC7-64F7-4C8U A.29.10.8.2.4
  8-B368-41DE5BD47BC8} Low-power radio transmitters, see Low-power radio transmitters
 ID Nonsupervised wireless interconnected alarms, 29.10.8.2,

FOR INDIV A.29.10.8.2.1

2019 Edition
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

Sequence of Events for the Standards                                      Committee Membership
         Development Process                                                 Classifications1,2,3,4

Once the current edition is published, a Standard is opened for           The following classifications apply to Committee members
Public Input.                                                             and represent their principal interest in the activity of the
                                                                          Committee.
Step 1 ­ Input Stage

· Input accepted from the public or other committees for 1. M Manufacturer: A representative of a maker or mar-

consideration to develop the First Draft                                  keter of a product, assembly, or system, or portion

· Technical Committee holds First Draft Meeting to revise                 thereof, that is affected by the standard.

Standard (23 weeks); Technical Committee(s) with Cor- 2. U User: A representative of an entity that is subject to

relating Committee (10 weeks)                                             the provisions of the standard or that voluntarily

· Technical Committee ballots on First Draft (12 weeks);                  uses the standard.

Technical Committee(s) with Correlating Committee                         3. IM Installer/Maintainer: A representative of an entity that

     (11 weeks)                                                                   is in the business of installing or maintaining a prod-
   · Correlating Committee First Draft Meeting (9 weeks)                          uct, assembly, or system affected by the standard.
   · Correlating Committee ballots on First Draft (5 weeks)               4. L Labor: A labor representative or employee concerned
                                                                                  with safety in the workplace.
Y · First Draft Report posted on the document information                 5. RT Applied Research/Testing Laboratory: A representative
     page                                                                         of an independent testing laboratory or indepen-
                                                                                  dent applied research organization that promulgates
L Step 2 ­ Comment Stage                                                          and/or enforces standards.
N · Public Comments accepted on First Draft (10 weeks) fol-               6. E Enforcing Authority: A representative of an agency or
                                                                                  an organization that promulgates and/or enforces
     lowing posting of First Draft Report                                         standards.
                                                                          7. I Insurance: A representative of an insurance company,
O · If Standard does not receive Public Comments and the                          broker, agent, bureau, or inspection agency.
                                                                          8. C Consumer: A person who is or represents the ultimate
     Technical Committee chooses not to hold a Second Draft                       purchaser of a product, system, or service affected by
                                                                                  the standard, but who is not included in (2).
 E meeting, the Standard becomes a Consent Standard and                   9. SE Special Expert: A person not representing (1) through
                                                                                  (8) and who has special expertise in the scope of the
     is sent directly to the Standards Council for issuance (see                  standard or portion thereof.

 S Step 4) or                                                             NOTE 1: "Standard" connotes code, standard, recom-
                                                                          mended practice, or guide.
   · Technical Committee holds Second Draft Meeting
                                                                          NOTE 2: A representative includes an employee.
 U (21 weeks); Technical Committee(s) with Correlating
                                                                          NOTE 3: While these classifications will be used by the
     Committee (7 weeks)                                                  Standards Council to achieve a balance for Technical Com-
                                                                          mittees, the Standards Council may determine that new
L · Technical Committee ballots on Second Draft (11 weeks);               classifications of member or unique interests need repre-
     Technical Committee(s) with Correlating Committee                    sentation in order to foster the best possible Committee
 A (10 weeks)                                                             deliberations on any project. In this connection, the Stan-
                                                                          dards Council may make such appointments as it deems
{C56A4DC7-64F7-4C8U · Correlating Committee Second Draft Meeting (9 weeks)appropriate in the public interest, such as the classification
                                                                          of "Utilities" in the National Electrical Code Committee.
 8-B368-41DE5BD47BC8} · Correlating Committee ballots on Second Draft
                                                                          NOTE 4: Representatives of subsidiaries of any group are
 ID (8 weeks)                                                             generally considered to have the same classification as the
                                                                          parent organization.
   · Second Draft Report posted on the document informa-
     tion page

IV Step 3 ­ NFPA Technical Meeting

   · Notice of Intent to Make a Motion (NITMAM) accepted

 D (5 weeks) following the posting of Second Draft Report
IN · NITMAMs are reviewed and valid motions are certified

     by the Motions Committee for presentation at the NFPA
     Technical Meeting
   · NFPA membership meets each June at the NFPA Techni-

 R cal Meeting to act on Standards with "Certified Amend-

     ing Motions" (certified NITMAMs)

O· Committee(s) vote on any successful amendments to the
FTechnical Committee Reports made by the NFPA mem-
bership at the NFPA Technical Meeting

Step 4 ­ Council Appeals and Issuance of Standard

· Notification of intent to file an appeal to the Standards
  Council on Technical Meeting action must be filed within
  20 days of the NFPA Technical Meeting

· Standards Council decides, based on all evidence,
  whether to issue the standard or to take other action

Notes:

1. Time periods are approximate; refer to published sched-
   ules for actual dates.

2. Annual revision cycle documents with certified amend-
   ing motions take approximately 101 weeks to complete.

3. Fall revision cycle documents receiving certified amend-
   ing motions take approximately 141 weeks to complete.

                                                                 6/16-A
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                        Submitting Public Input / Public Comment Through the Online Submission System

                   Soon after the current edition is published, a Standard is open for Public Input.
                   Before accessing the Online Submission System, you must first sign in at www.nfpa.org. Note: You will be asked to
                   sign-in or create a free online account with NFPA before using this system:

                      a. Click on Sign In at the upper right side of the page.
                      b. Under the Codes and Standards heading, click on the "List of NFPA Codes & Standards," and then select

                           your document from the list or use one of the search features.
                      OR
                      a. Go directly to your specific document information page by typing the convenient shortcut link of

                           www.nfpa.org/document# (Example: NFPA 921 would be www.nfpa.org/921). Sign in at the upper right

     Y side of the page.
   L To begin your Public Input, select the link "The next edition of this standard is now open for Public Input"
   N located on the About tab, Current & Prior Editions tab, and the Next Edition tab. Alternatively, the Next Edition

                   tab includes a link to Submit Public Input online.

   O At this point, the NFPA Standards Development Site will open showing details for the document you have
   E selected. This "Document Home" page site includes an explanatory introduction, information on the current
   S document phase and closing date, a left-hand navigation panel that includes useful links, a document Table of

                   Contents, and icons at the top you can click for Help when using the site. The Help icons and navigation panel

   U will be visible except when you are actually in the process of creating a Public Input.
   L Once the First Draft Report becomes available there is a Public Comment period during which anyone may
   A submit a Public Comment on the First Draft. Any objections or further related changes to the content of the First

                   Draft must be submitted at the Comment stage.

  {C56A4DC7-64F7-4C8U8-B368-41DE5BD47BC8} To submit a Public Comment you may access the online submission system utilizing the same steps as previously
   ID explained for the submission of Public Input.
   IV For further information on submitting public input and public comments, go to: http://www.nfpa.org/

                   publicinput.

   D Other Resources Available on the Document Information Pages
   IN About tab: View general document and subject-related information.
   R Current & Prior Editions tab: Research current and previous edition information on a Standard.
  FONext Edition tab: Follow the committee's progress in the processing of a Standard in its next revision cycle.

                   Technical Committee tab: View current committee member rosters or apply to a committee.
                   Technical Questions tab: For members and Public Sector Officials/AHJs to submit questions about codes and
                   standards to NFPA staff. Our Technical Questions Service provides a convenient way to receive timely and consis-
                   tent technical assistance when you need to know more about NFPA codes and standards relevant to your work.
                   Responses are provided by NFPA staff on an informal basis.
                   Products & Training tab: List of NFPA's publications and training available for purchase.

                                                                                           6/16-B
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

                                                     Information on the NFPA Standards Development Process

                     I. Applicable Regulations. The primary rules governing the processing of NFPA standards (codes, standards,
                     recommended practices, and guides) are the NFPA Regulations Governing the Development of NFPA Standards (Regs). Other
                     applicable rules include NFPA Bylaws, NFPA Technical Meeting Convention Rules, NFPA Guide for the Conduct of Participants in
                     the NFPA Standards Development Process, and the NFPA Regulations Governing Petitions to the Board of Directors from Decisions of
                     the Standards Council. Most of these rules and regulations are contained in the NFPA Standards Directory. For copies of the
                     Directory, contact Codes and Standards Administration at NFPA Headquarters; all these documents are also available on
                     the NFPA website at "www.nfpa.org."

                     The following is general information on the NFPA process. All participants, however, should refer to the actual rules and
                     regulations for a full understanding of this process and for the criteria that govern participation.

                     II. Technical Committee Report. The Technical Committee Report is defined as "the Report of the responsible
                     Committee(s), in accordance with the Regulations, in preparation of a new or revised NFPA Standard." The Technical
                     Committee Report is in two parts and consists of the First Draft Report and the Second Draft Report. (See Regs at
                     Section 1.4.)

                     III. Step 1: First Draft Report. The First Draft Report is defined as "Part one of the Technical Committee Report, which
                     documents the Input Stage." The First Draft Report consists of the First Draft, Public Input, Committee Input, Committee

   Y and Correlating Committee Statements, Correlating Notes, and Ballot Statements. (See Regs at 4.2.5.2 and Section 4.3.)
   L Any objection to an action in the First Draft Report must be raised through the filing of an appropriate Comment for

                     consideration in the Second Draft Report or the objection will be considered resolved. [See Regs at 4.3.1(b).]

   N IV. Step 2: Second Draft Report. The Second Draft Report is defined as "Part two of the Technical Committee Report,

                     which documents the Comment Stage." The Second Draft Report consists of the Second Draft, Public Comments with

   O corresponding Committee Actions and Committee Statements, Correlating Notes and their respective Committee

                     Statements, Committee Comments, Correlating Revisions, and Ballot Statements. (See Regs at 4.2.5.2 and Section 4.4.)

   E The First Draft Report and the Second Draft Report together constitute the Technical Committee Report. Any outstanding

                     objection following the Second Draft Report must be raised through an appropriate Amending Motion at

   S the NFPA Technical Meeting or the objection will be considered resolved. [See Regs at 4.4.1(b).]

                     V. Step 3a: Action at NFPA Technical Meeting. Following the publication of the Second Draft Report, there is a period

   U during which those wishing to make proper Amending Motions on the Technical Committee Reports must signal their

                     intention by submitting a Notice of Intent to Make a Motion (NITMAM). (See Regs at 4.5.2.) Standards that receive

   L notice of proper Amending Motions (Certified Amending Motions) will be presented for action at the annual June NFPA

                     Technical Meeting. At the meeting, the NFPA membership can consider and act on these Certified Amending Motions as

   A well as Follow-up Amending Motions, that is, motions that become necessary as a result of a previous successful Amending

                     Motion. (See 4.5.3.2 through 4.5.3.6 and Table 1, Columns 1-3 of Regs for a summary of the available Amending Motions

  {C56A4DC7-64F7-4C8U and who may make them.) Any outstanding objection following action at an NFPA Technical Meeting (and any further
       8-B368-41DE5BD47BC8} Technical Committee consideration following successful Amending Motions, see Regs at 4.5.3.7 through 4.6.5.3) must be
   ID raised through an appeal to the Standards Council or it will be considered to be resolved.
                     VI. Step 3b: Documents Forwarded Directly to the Council. Where no NITMAM is received and certified in accordance
   IV with the Technical Meeting Convention Rules, the standard is forwarded directly to the Standards Council for action on
                     issuance. Objections are deemed to be resolved for these documents. (See Regs at 4.5.2.5.)
   D VII. Step 4a: Council Appeals. Anyone can appeal to the Standards Council concerning procedural or substantive matters
                     related to the development, content, or issuance of any document of the NFPA or on matters within the purview of the
   IN authority of the Council, as established by the Bylaws and as determined by the Board of Directors. Such appeals must be in
                     written form and filed with the Secretary of the Standards Council (see Regs at Section 1.6). Time constraints for filing an
                     appeal must be in accordance with 1.6.2 of the Regs. Objections are deemed to be resolved if not pursued at this level.
   R VIII. Step 4b: Document Issuance. The Standards Council is the issuer of all documents (see Article 8 of Bylaws). The
                     Council acts on the issuance of a document presented for action at an NFPA Technical Meeting within 75 days from the
   Odate of the recommendation from the NFPA Technical Meeting, unless this period is extended by the Council (see Regs at

  F4.7.2). For documents forwarded directly to the Standards Council, the Council acts on the issuance of the document at its
                     next scheduled meeting, or at such other meeting as the Council may determine (see Regs at 4.5.2.5 and 4.7.4).

                     IX. Petitions to the Board of Directors. The Standards Council has been delegated the responsibility for the
                     administration of the codes and standards development process and the issuance of documents. However, where
                     extraordinary circumstances requiring the intervention of the Board of Directors exist, the Board of Directors may take
                     any action necessary to fulfill its obligations to preserve the integrity of the codes and standards development process
                     and to protect the interests of the NFPA. The rules for petitioning the Board of Directors can be found in the Regulations
                     Governing Petitions to the Board of Directors from Decisions of the Standards Council and in Section 1.7 of the Regs.

                     X. For More Information. The program for the NFPA Technical Meeting (as well as the NFPA website as information
                     becomes available) should be consulted for the date on which each report scheduled for consideration at the meeting will
                     be presented. To view the First Draft Report and Second Draft Report as well as information on NFPA rules and for up-to-
                     date information on schedules and deadlines for processing NFPA documents, check the NFPA website (www.nfpa.org/
                     docinfo) or contact NFPA Codes & Standards Administration at (617) 984-7246.

                                                                                           6/16-C
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
                                                                 written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.

          XchangeTM

                                          The place to connect online with your fire, electrical, and life safety peers

                        Have a question about the code or standard you're reading now?

              Y NFPA XchangeTM can help!
    L NFPA XchangeTM brings together over 30,000 professionals worldwide, asking and answering each
     N other's questions, sharing ideas, and discussing the issues impacting your industry today.

            SE O NFPA XchangeTM is free to join and offers:
      U Ü A robust collection of previously asked and answered questions to search
      L Ü Access to thousands of peers for problem-solving and on-the-job advice
      A Ü NFPA blogs, white papers, and webinars in one convenient place
  {C56A4DC7-64F7-I4DC8U8-B368-41DE5BD47BC8} NFPA members also enjoy XchangeTM Members Only, the online space for technical questions*
     IV answered by NFPA staff, exclusive NFPA live events, and premier access to curated content.

        INDJoin NFPA XchangeTM TODAY!
  FOR www.nfpa.org/xchange

                                    Xchange Today. Safer Tomorrow.

                          *For the full terms of use, please visit nfpa.org/standard_items/terms-of-use#xchange. NFPA® is a registered trademark of
                          the National Fire Protection Association, Quincy, MA 02169.
