Cabling Components Standard, related to fiber-optic lines and connection/splice
losses and the control unit manufacturer’s published specifications.
(2) Circuit integrity X N/A For initial and reacceptance testing, confirm the introduction of a fault in any
circuit monitored for integrity results in a trouble indication at the fire alarm
control unit. Open one connection at not less than 10 percent of the initiating
devices, notification appliances, and controlled devices on every initiating device
circuit, notification appliance circuit, and signaling line circuit. Confirm all
circuits perform as indicated in Sections 23.5, 23.6, and 23.7.
N/A Annually For periodic testing, test each initiating device circuit, notification appliance
circuit, and signaling line circuit for correct indication at the control unit.
Confirm all circuits perform as indicated in Sections 23.5, 23.6, and 23.7.
17. Initiating devicesj
(1) Electromechanical releasing
device
(a) Nonrestorable-type link X Annually Verify correct operation by removal of the fusible link and operation of the
associated device.
(b) Restorable-type linkk X Annually Verify correct operation by removal of the fusible link and operation of the
associated device.
(2) Fire extinguishing system(s)
or suppression system(s) alarm
switch
X Annually Operate the switch mechanically or electrically and verify receipt of signal by the
fire alarm control unit.
(3) Fire–gas and other detectors X Annually Test fire–gas detectors and other fire detectors as prescribed by the manufacturer
and as necessary for the application.
(4) Heat detectors
(a) Fixed-temperature, rate-of-
rise, rate of compensation,
restorable line, spot type
(excluding pneumatic tube type)
X Annually
(see
14.4.4.5)
Perform heat test with a listed and labeled heat source or in accordance with the
manufacturer’s published instructions. Assure that the test method for the
installed equipment does not damage the nonrestorable fixed-temperature
element of a combination rate-of-rise/fixed-temperature element detector.
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 96 -->

INSPECTION, TESTING, AND MAINTENANCE 72-93
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Δ Table 14.4.3.2 Continued
Component
Initial
Acceptance
Periodic
Frequency Method
(b) Fixed-temperature,
nonrestorable line type
X Annually Do not perform heat test. Test functionality mechanically and electrically. Measure
and record loop resistance. Investigate changes from acceptance test.
(c) Fixed-temperature,
nonrestorable spot type
X See Method After 15 years from initial installation, replace all devices or have 2 detectors per
100 laboratory tested. Replace the 2 detectors with new devices. If a failure
occurs on any of the detectors removed, remove and test additional detectors to
determine either a general problem involving faulty detectors or a localized
problem involving 1 or 2 defective detectors.
If detectors are tested instead of replaced, repeat tests at intervals of 5 years.
(d) Nonrestorable (general) X Annually Do not perform heat tests. Test functionality mechanically and electrically.
(e) Restorable line type,
pneumatic tube only
X Annually Perform heat tests (where test chambers are in circuit), with a listed and labeled
heat source or in accordance with the manufacturer's published instructions of
the detector or conduct a test with pressure pump.
(f) Single- and multiple-
station heat alarms
X Annually Conduct functional tests according to manufacturer’s published instructions. Do
not test nonrestorable heat detectors with heat.
(5) Manual fire alarm boxes X Annually Operate manual fire alarm boxes per the manufacturer’s published instructions.
Test both key-operated presignal and general alarm manual fire alarm boxes.
(6) Radiant energy fire detectors X Semiannually Test flame detectors and spark/ember detectors in accordance with the
manufacturer’s published instructions to determine that each detector is
operative.
Determine flame detector and spark/ember detector sensitivity using any of the
following:
(1) Calibrated test method
(2) Manufacturer’s calibrated sensitivity test instrument
(3) Listed control unit arranged for the purpose
(4) Other approved calibrated sensitivity test method that is directly proportional
to the input signal from a fire, consistent with the detector listing or approval
If designed to be field adjustable, replace detectors found to be outside of the
approved range of sensitivity or adjust to bring them into the approved range.
Do not determine flame detector and spark/ember detector sensitivity using a light
source that administers an unmeasured quantity of radiation at an undefined
distance from the detector.
(7) Smoke detectors —
functional test
(a) In other than one- and
two-family dwellings, system
detectors
X Annually ITest smoke detectors in place to ensure smoke entry into the sensing chamber and
an alarm response. Use smoke or a listed and labeled product acceptable to the
manufacturer or in accordance with their published instructions. Other methods
listed in the manufacturer's published instructions that ensure smoke entry from
the protected area, through the vents, into the sensing chamber can be used.
(b) Single- and multiple-
station smoke alarms connected
to protected premises systems
X Annually Perform a functional test on all single- and multiple-station smoke alarms
connected to a protected premises fire alarm system by putting the smoke alarm
into an alarm condition.
(c) System smoke detectors
used in one- and two-family
dwellings
X Annually Conduct functional tests according to manufacturer’s published instructions.
(d) Air sampling X Annually Test with smoke or a listed and labeled product acceptable to the manufacturer or
in accordance with their published instructions. Test from the end sampling port
or point on each pipe run. Verify airflow through all other ports or points.
(e) Duct type X Annually In addition to the testing required in Table 14.4.3.2(g)(1) and Table 14.4.3.2(h),
test duct smoke detectors that use sampling tubes to ensure that they will
properly sample the airstream in the duct using a method acceptable to the
manufacturer or in accordance with their published instructions.
(f) Projected beam type X Annually Test the detector by introducing smoke, other aerosol, or an optical filter into the
beam path.
(g) Smoke detector with built-
in thermal element
X Annually Operate both portions of the detector independently as described for the
respective devices.
(h) Smoke detectors with
control output functions
X Annually Verify that the control capability remains operable even if all of the initiating
devices connected to the same initiating device circuit or signaling line circuit
are in an alarm state.
(8) Smoke detectors —
sensitivity testing
In other than one- and two-
family dwellings, system
detectors
N/A See 14.4.4.3 mPerform any of the following tests to ensure that each smoke detector is within its
listed and marked sensitivity range:
(1) Calibrated test method
(2) Manufacturer’s calibrated sensitivity test instrument
(3) Listed control equipment arranged for the purpose
(4) Smoke detector/control unit arrangement whereby the detector causes a signal
at the control unit when its sensitivity is outside its listed sensitivity range
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 97 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-94
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Δ Table 14.4.3.2 Continued
Component
Initial
Acceptance
Periodic
Frequency Method
(5) Other calibrated sensitivity test method approved by the authority having
jurisdiction
(9) Carbon monoxide detectors/
carbon monoxide alarms
(a) CO entry test X Annually Test the devices in place to ensure CO entry to the sensing chamber by
introduction through the vents, to the sensing chamber of listed and labeled
product acceptable to the manufacturer or in accordance with manufacturer’s
published instructions
(b) Air sampling X Annually Per test methods documented in the manufacturer’s published instructions, verify
detector alarm response through the end sampling port on each pipe run; verify
airflow through all other ports as well.
(c) Duct type X Annually Test or inspect air duct detectors to ensure that the device will sample the airstream
in accordance with the manufacturer’s published instructions.
(d) CO detector with control
output functions
X Annually Within each protected space, verify that the control capability remains operable
even if all of the initiating devices connected to the same initiating device circuit
or signaling line circuit are in an alarm state.
(10) Initiating devices,
supervisory
(a) Control valve switch X Semiannual Operate valve and verify signal receipt to be within the first two revolutions of the
handwheel or within one-fifth of the travel distance, or per the manufacturer’s
published instructions. Continue to cycle outside stem and yoke valves and verify
switch does not reset during full travel of the valve stem.
(b) High- or low-air pressure
switch
X Annually Operate switch and verify receipt of signal is obtained where the required pressure
is increased or decreased a maximum 10 psi (70 kPa) from the required pressure
level.
(c) Steam pressure X Annually Operate switch and verify receipt of signal is obtained before pressure decreases to
110 percent of the minimum operating pressure of the steam-operated
equipment.
(d) Pressure supervisory
devices for other sources
X Annually Operate switch and verify receipt of signal is obtained where the required pressure
is increased or decreased from the normal operating pressure by an amount
specified in approved design documents.
(e) Room temperature switch X Annually Operate switch and verify receipt of signal to indicate the decrease in room
temperature to 40°F (4.4°C) and its restoration to above 40°F (4.4°C).
(f) Water level switch X Annually Operate switch and verify receipt of signal indicating the water level raised or
lowered a maximum 3 in. (70 mm) from the required level within a pressure
tank, or a maximum 12 in. (300 mm) from the required level of a nonpressure
tank. Also verify its restoral to required level.
(g) Water temperature switch X Annually Operate switch and verify receipt of signal to indicate the decrease in water
temperature to 40°F (4.4°C) and its restoration to above 40°F (4.4°C).
(11) Mechanical, electrosonic,
or pressure-type waterflow
device
X Semiannually Water shall be flowed through an inspector's test connection indicating the flow of
water equal to that from a single sprinkler of the smallest orifice size installed in
the system or other listed and approved waterflow switch test methods for wet-
pipe systems, or an alarm test bypass connection for dry-pipe, pre-action, or
deluge systems in accordance with NFPA 25.
(12) Multi-sensor fire detector
or multi-criteria fire detector or
combination fire detector
X Annually Test each of the detection principles present within the detector (e.g., smoke/heat/
CO, etc.) independently for the specific detection principle, regardless of the
configuration status at the time of testing. Also test each detector in accordance
with the manufacturer’s published instructions.
Test individual sensors together if the technology allows individual sensor
responses to be verified.
Perform tests as described for the respective devices by introduction of the physical
phenomena to the sensing chamber of element. An electronic check (magnets,
analog values, etc.) is not sufficient to comply with this requirement.
Verify by using the detector manufacturer's published instructions that the test gas
used will not impair the operation of either sensing chamber of a multisensor,
multicriteria, or combination fire detector.
Confirm the result of each sensor test through indication at the detector or control
unit.
Where individual sensors cannot be tested individually, test the primary sensor.n
Record all tests and results.
18. Special hazard equipment
(1) Abort switch (dead-man
type)
X Annually Operate abort switch and verify correct sequence and operation.
(2) Abort switch (recycle type) X Annually Operate abort switch and verify development of correct matrix with each sensor
operated.
(3) Abort switch (special type) X Annually Operate abort switch and verify correct sequence and operation in accordance with
authority having jurisdiction. Observe sequencing as specified on as-built
drawings or in system owner’s manual.
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 98 -->

INSPECTION, TESTING, AND MAINTENANCE 72-95
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Δ Table 14.4.3.2 Continued
Component
Initial
Acceptance
Periodic
Frequency Method
(4) Cross-zone detection circuit X Annually Operate one sensor or detector on each zone. Verify occurrence of correct
sequence with operation of first zone and then with operation of second zone.
(5) Matrix-type circuit X Annually Operate all sensors in system. Verify development of correct matrix with each
sensor operated.
(6) Release solenoid circuito X Annually Verify operation of solenoid.
(7) Squibb release circuit X Annually Use AGI flashbulb or other test light approved by the manufacturer. Verify
operation of flashbulb or light.
(8) Verified, sequential, or
counting zone circuit
X Annually Operate required sensors at a minimum of four locations in circuit. Verify correct
sequence with both the first and second detector in alarm.
(9) All above devices or circuits
or combinations thereof
X Annually Verify supervision of circuits by creating an open circuit.
19. Combination systems
(1) Fire extinguisher electronic
monitoring device/system
X Annually Test communication between the device connecting the fire extinguisher
electronic monitoring device/system and the fire alarm control unit to ensure
proper signals are received at the fire alarm control unit and remote
annunciator(s) if applicable.
(2) Carbon monoxidedevice/
system
X Annually Test communication between the device connecting the carbon monoxide device/
system and the fire alarm control unit to ensure proper signals are received at
the fire alarm control unit and remote annunciator(s) if applicable.
20. Interface equipmentp X See 14.4.4.4 Test interface equipment connections by operating or simulating the equipment
being supervised. Verify signals required to be transmitted are received at the
control unit. Test frequency for interface equipment is the same as the frequency
required by the applicable NFPA standard(s) for the equipment being
supervised.
21. Guard’s tour equipment X Annually Test the device in accordance with the manufacturer’s published instructions.
22. Alarm notification appliances
(1) Audibleq X N/A For initial and reacceptance testing, measure sound pressure levels for signals with
a sound level meter meeting ANSI S1.4a, Specifications for Sound Level Meters, Type
2 requirements. Measure sound pressure levels throughout the protected area to
confirm that they are in compliance with Chapter 18. Set the sound level meter
in accordance with ANSI/ASA S3.41, American National Standard Audible
Emergency Evacuation (E2) and Evacuation Signals with Relocation Instructions (ESRI),
using the time-weighted characteristic F (FAST).
N/A Annually rFor periodic testing, verify the operation of the notification appliances.
(2) Audible textual notification
appliances (loudspeakers and
other appliances to convey voice
messages)
X N/A For initial and reacceptance testing, measure sound pressure levels for signals with
a sound level meter meeting ANSI S1.4a, Specifications for Sound Level Meters, Type
2 requirements. Measure sound pressure levels throughout the protected area to
confirm that they are in compliance with Chapter 18. Set the sound level meter
in accordance with ANSI/ASA S3.41, American National Standard Audible
Emergency Evacuation (E2) and Evacuation Signals with Relocation Instructions (ESRI),
using the time-weighted characteristic F (FAST).
Verify audible information to be intelligible and in compliance with 14.4.11.
N/A Annually rFor periodic testing, verify the operation of the notification appliances.
(3) Visual X N/A Perform initial and reacceptance testing in accordance with the manufacturer’s
published instructions. Verify appliance locations to be per approved layout and
confirm that no floor plan changes affect the approved layout. Verify the candela
rating or method of candela control marking on each visual appliance and
rating when reported by the FACU agrees with the approved drawings. Confirm
that each appliance flashes.
N/A Annually For periodic testing, verify that each appliance flashes.
23. Exit marking audible notification
appliance
X Annually Perform tests in accordance with manufacturer's published instructions.
24. Emergency control functionss X Annually For initial, reacceptance, and periodic testing, verify emergency control function
interface device activation. Where an emergency control function interface
device is disabled or disconnected during initiating device testing, verify that the
disabled or disconnected emergency control function interface device has been
properly restored, including electromagnetic devices used for door releasing
services as part of a fire alarm system.
25. Two-way emergency
communications systems
X Annually Use the manufacturer’s published instructions and the as-built drawings provided
by the system supplier to verify correct operation after the initial testing phase
has been performed by the supplier or by the supplier’s designated
representative.
Test the two-way communication system to verify operation and receipt of visual
and audible signals at the transmitting unit and the receiving unit, respectively.
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 99 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-96
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Δ Table 14.4.3.2 Continued
Component
Initial
Acceptance
Periodic
Frequency Method
Operate systems with more than five stations with a minimum of five stations
operating simultaneously.
Verify voice quality and clarity.
Verify directions for the use of the two-way communication system, instructions for
summoning assistance via the two-way communication system, and written
identification of the location is posted adjacent to the two-way communication
system.
Verify that all remote stations are readily accessible.
Verify the timed automatic communications capability to connect with a constantly
attended monitoring location per 24.5.3.4.
26. Special procedures
(1) Alarm verification X Annually Verify time delay and alarm response for smoke detector circuits identified as
having alarm verification.
(2) Multiplex systems X Annually Verify communications between sending and receiving units under both primary
and secondary power.
Verify communications between sending and receiving units under open-circuit
and short-circuit trouble conditions.
Verify communications between sending and receiving units in all directions where
multiple communications pathways are provided.
If redundant central control equipment is provided, verify switchover and all
required functions and operations of secondary control equipment.
Verify all system functions and features in accordance with manufacturer’s
published instructions.
27. Supervising station alarm systems
— receiving equipment
(1) All equipment X Monthly Perform tests on all system functions and features in accordance with the
equipment manufacturer’s published instructions for correct operation in
conformance with the applicable sections of Chapter 26.
Actuate initiating device and verify receipt of the correct initiating device signal at
the supervising station within 90 seconds. Upon completion of the test, restore
the system to its functional operating condition.
If test jacks are used, perform the first and last tests without the use of the test jack.
(2) Digital alarm communicator
receiver (DACR)
X Monthly Disconnect each transmission means in turn from the DACR, and verify audible
and visual annunciation of a trouble signal in the supervising station.
Cause a signal to be transmitted on each individual incoming DACR line (path) at
least once every 6 hours (24 hours for DACTs installed prior to adoption of the
2013 edition of NFPA 72). Verify receipt of these signals.
(3) Digital alarm radio receiver
(DARR)
X Monthly Cause the following conditions of all DARRs on all subsidiary and repeater station
receiving equipment. Verify receipt at the supervising station of correct signals
for each of the following conditions:
(1) AC power failure of the radio equipment
(2) Receiver malfunction
(3) Antenna and interconnecting cable failure
(4) Indication of automatic switchover of the DARR
(5) Data transmission line failure between the DARR and the supervising or
subsidiary station
(4) McCulloh systems X Monthly Test and record the current on each circuit at each supervising and subsidiary
station under the following conditions:
(1) During functional operation
(2) On each side of the circuit with the receiving equipment conditioned for an
open circuit
Cause a single break or ground condition on each transmission channel. If such a
fault prevents the functioning of the circuit, verify receipt of a trouble signal.
Cause each of the following conditions at each of the supervising or subsidiary
stations and all repeater station radio transmitting and receiving equipment;
verify receipt of correct signals at the supervising station:
(1) RF transmitter in use (radiating)
(2) AC power failure supplying the radio equipment
(3) RF receiver malfunction
(4) Indication of automatic switchover
(5) Radio alarm supervising
station receiver (RASSR) and
radio alarm repeater station
receiver (RARSR)
X Monthly Cause each of the following conditions at each of the supervising or subsidiary
stations and all repeater station radio transmitting and receiving equipment;
verify receipt of correct signals at the supervising station:
(1) AC power failure supplying the radio equipment
(2) RF receiver malfunction
(3) Indication of automatic switchover, if applicable
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 100 -->

INSPECTION, TESTING, AND MAINTENANCE 72-97
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Δ Table 14.4.3.2 Continued
Component
Initial
Acceptance
Periodic
Frequency Method
(6) Private microwave radio
systems
X Monthly Cause each of the following conditions at each of the supervising or subsidiary
stations and all repeater station radio transmitting and receiving equipment;
verify receipt of correct signals at the supervising station:
(1) RF transmitter in use (radiating)
(2) AC power failure supplying the radio equipment
(3) RF receiver malfunction
(4) Indication of automatic switchover
(7) Performance-based
technologies
X Monthly Perform tests to ensure the monitoring of integrity of the transmission technology
and technology path.
Where a single communications path is used, disconnect the communication
path. Verify that failure of the path is annunciated at the supervising station
within 60 minutes of the failure (within 5 minutes for communication
equipment installed prior to adoption of the 2013 edition of NFPA 72). Restore
the communication path.
Where multiple communication paths are used, disconnect both
communication paths and confirm that failure of the path is annunciated at the
supervising station within not more than 6 hours of the failure (within 24 hours
for communication equipment installed prior to adoption of the 2013 edition of
NFPA 72). Restore both communication paths.
28. Public emergency alarm reporting
system transmission equipment
(1) Publicly accessible alarm box X Semiannually Actuate publicly accessible initiating device(s) and verify receipt of not less than
three complete rounds of signal impulses. Perform this test under normal circuit
conditions. If the device is equipped for open circuit operation (ground return),
test it in this condition as one of the semiannual tests.
(2) Auxiliary box X Annually Test each initiating circuit of the auxiliary box by actuation of a protected premises
initiating device connected to that circuit. Verify receipt of not less than three
complete rounds of signal impulses.
(3) Master box
(a) Manual operation X Semiannually Perform the tests prescribed for 28(a).
(b) Auxiliary operation X Annually Perform the tests prescribed for 28(b).
29. Low-power radio (wireless systems) X N/A The following procedures describe additional acceptance and reacceptance test
methods to verify wireless protection system operation:
(1) Use the manufacturer’s published instructions and the as-built drawings
provided by the system supplier to verify correct operation after the initial testing
phase has been performed by the supplier or by the supplier’s designated
representative.
(2) Starting from the functional operating condition, initialize the system in
accordance with the manufacturer’s published instructions. Confirm the
alternative communications path exists between the wireless control unit and
peripheral devices used to establish initiation, indication, control, and
annunciation. Test the system for both alarm and trouble conditions.
(3) Check batteries for all components in the system monthly unless the control
unit checks all batteries and all components daily.
30. Mass notification systems
(1) Functions X Annually At a minimum, test control equipment to verify correct receipt of alarm,
supervisory, and trouble signals (inputs); operation of evacuation signals and
auxiliary functions (outputs); circuit supervision, including detection of open
circuits and ground faults; and power supply supervision for detection of loss of
ac power and disconnection of secondary batteries.
(2) Fuses X Annually Verify the rating and supervision.
(3) Interfaced equipment X Annually Verify integrity of single or multiple circuits providing interface between two or
more control units. Test interfaced equipment connections by operating or
simulating operation of the equipment being supervised. Verify signals required
to be transmitted at the control unit.
(4) Lamps and LEDs X Annually Illuminate lamps and LEDs.
(5) Primary (main) power supply X Annually Disconnect all secondary (standby) power and test under maximum load,
including all alarm appliances requiring simultaneous operation. Reconnect all
secondary (standby) power at end of test. For redundant power supplies, test
each separately.
(6) Audible textual notification
appliances (loudspeakers and
other appliances to convey voice
messages)
X Annually Measure sound pressure level with a sound level meter meeting ANSI S1.4a,
Specifications for Sound Level Meters, Type 2 requirements. Measure and record
levels throughout protected area. Set the sound level meter in accordance with
ANSI/ASA S3.41, American National Standard Audible Emergency Evacuation Signal,
using the time-weighted characteristic F (FAST). Record the maximum output
when the audible emergency evacuation signal is on.
Verify audible information to be distinguishable and understandable.
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 101 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-98
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Δ Table 14.4.3.2 Continued
Component
Initial
Acceptance
Periodic
Frequency Method
(7) Visual X Annually Perform test in accordance with manufacturer’s published instructions. Verify
appliance locations to be per approved layout and confirm that no floor plan
changes affect the approved layout. Verify the candela rating or method of
candela control marking on each visual appliance and rating when reported by
the FACU agrees with the approved drawings. Confirm that each appliance
flashes.
(8) Control unit functions and no
diagnostic failures are indicated
X Annually Review event log file and verify that the correct events were logged. Review system
diagnostic log file; correct deficiencies noted in file. Delete unneeded log files.
Delete unneeded error files. Verify that sufficient free disk space is available.
Verify unobstructed flow of cooling air is available. Change/clean filters, cooling
fans, and intake vents.
(9) Control unit reset X Annually Power down the central control unit computer and restart it.
(10) Control unit security X Annually If remote control software is loaded onto the system, verify that it is disabled to
prevent unauthorized system access.
(11) Audible/visual functional test X Annually Send out an alert to a diverse set of predesignated receiving devices and confirm
receipt. Include at least one of each type of receiving device.
(12) Software backup X Annually Make full system software backup. Rotate backups based on accepted practice at
site.
(13) Secondary power test X Annually Disconnect ac power. Verify the ac power failure alarm status on central control
equipment. With ac power disconnected, verify battery voltage under load.
(14) Wireless signals X Annually Check forward/reflected radio power is within specifications.
(15) Antenna X Annually Check forward/reflected radio power is within specifications. Verify solid electrical
connections with no observable corrosion.
(16) Transceivers X Annually Verify proper operation and mounting is not compromised.
aSome transmission equipment (such as, but not limited to, cable modems, fiber-optic interface nodes, and VoIP interfaces) are typically powered by
the building's electrical system using a secondary (standby) power supply that does not meet the requirements of this Code. This is intended to
ensure that the testing authority verifies full secondary (standby) power as required by Chapter 10. Additionally, refer to Table 14.4.3.2, items 7
through 9, for secondary (standby) power supply testing.
bThe automatic transmission of the check-in (handshake) signal can take up to 60 minutes to occur.
cSee Table 14.4.3.2, Item 4(1) for the testing of transmission equipment.
dThe battery tests in Table 14.4.3.2 Item 9 are based on VRLA batteries and it is the intent that the tests specified in (1) through (4) be performed in
order. For other secondary battery types, refer to the battery manufacturer’s published instructions or IEEE 450, Recommended Practice for Maintenance,
Testing, and Replacement of Vented Lead-Acid Batteries for Stationary Applications, for vented lead-acid batteries, and IEEE 1106, Recommended Practice for
Installation, Maintenance, Testing, and Replacement of Vented Nickel-Cadmium Batteries for Stationary Applications, for nickel-cadmium batteries.
eExample: 4000 mAh × 1∕25 = 160 mA charging current at 77°F (25°C).
fIf the charger is adjustable, adjust the output voltage to 2.265 volts per cell ±0.015 volts at 77°F (25°C) or as specified by the alarm equipment
manufacturer.
gSee A.14.4.3.2 Item 9(4). A load test per Item 9(5) is permitted in lieu of an ohmic test.
hSee A.14.4.3.2 Item 9(5).
iThe voltmeter sensitivity has been changed from 1000 ohms per volt to 100 ohms per volt so that the false ground readings (caused by induced
voltages) are minimized.
jInitiating devices such as smoke detectors used for elevator recall, closing dampers, or releasing doors held in the open position that are permitted by
the Code (see9.6.3 of NFPA 101) to initiate supervisory signals at the fire alarm control unit (FACU) should be tested at the same frequency (annual) as
those devices when they are generating an alarm signal. They are not supervisory devices, but they initiate a supervisory signal at the FACU.
kFusible thermal link detectors are commonly used to close fire doors and fire dampers electrically connected to the fire alarm control unit. They are
actuated by the presence of external heat, which causes a solder element in the link to fuse, or by an electric thermal device, which, when energized,
generates heat within the body of the link, causing the link to fuse and separate.
lNote, it is customary for the manufacturer of the smoke detector to test a particular product from an aerosol provider to determine acceptability for
use in smoke entry testing of their smoke detector/smoke alarm. Magnets are not acceptable for smoke entry tests.
m There are some detectors that use magnets as a manufacturer's calibrated sensitivity test instrument.
nFor example, it might not be possible to individually test the heat sensor in a thermally enhanced smoke detector.
oManufacturer's published instructions should be consulted to ensure a proper operational test. No suppression gas or agent is expected to be
discharged during the test of the solenoid. See Test Plan of 14.2.10.
pA monitor module installed on an interface device is not considered a supervisory device and therefore not subject to the quarterly testing frequency
requirement. Test frequencies for interface devices should be in accordance with the applicable standard. For example, fire pump controller alarms
such as phase reversal are required to be tested annually. If a monitor module is installed to identify phase reversal on the fire alarm control unit, it is
not necessary to test for phase reversal four times a year.
qChapter 18 would require 15 dB over average ambient sound for public mode spaces. Sometimes the ambient sound levels are different from what
the design was based upon. Private operating mode would require 10 dB over average ambient at the location of the device.
rWhere building, system, or occupancy changes have been observed, the owner should be notified of the changes. New devices might need to be
installed and tested per the initial acceptance testing criteria.
sSee A.14.4.3.2 and Table 14.4.3.2, Item 24.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 102 -->

INSPECTION, TESTING, AND MAINTENANCE 72-99
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
14.4.4.3.3.2 In zones or in areas where nuisance alarms show
any increase over the previous year, calibration tests shall be
performed.
14.4.4.3.4 Unless otherwise permitted by 14.4.4.3.5, smoke
detectors found to have a sensitivity outside the listed and
marked sensitivity range shall be cleaned and recalibrated or
be replaced.
14.4.4.3.5 Smoke detectors listed as field adjustable shall be
permitted to either be adjusted within the listed and marked
sensitivity range, cleaned, and recalibrated, or be replaced.
14.4.4.3.6 The detector sensitivity shall not be tested or meas‐
ured using any device that administers an unmeasured concen‐
tration of smoke or other aerosol into the detector or smoke
alarm.
14.4.4.4 Test frequency of interfaced equipment shall be the
same as specified by the applicable NFPA standards for the
equipment being supervised.
14.4.4.5 Restorable fixed-temperature, spot-type heat detec‐
tors shall be tested in accordance with 14.4.4.5.1 through
14.4.4.5.4.
14.4.4.5.1 Two or more detectors shall be tested on each
initiating circuit annually.
14.4.4.5.2 Different detectors shall be tested each year.
14.4.4.5.3 Test records shall be kept by the building owner
specifying which detectors have been tested.
14.4.4.5.4 Within 5 years, each detector shall have been
tested.
N 14.4.4.5.5 Carbon monoxide apparatus that require resetting
to maintain normal operation shall be restored to normal as
promptly as possible after each test and alarm and kept in
normal condition for operation. All test signals received shall
be recorded to indicate date and time.
14.4.4.6* Circuit and pathway testing of each monitored
circuit or pathway shall be conducted with initial acceptance or
reacceptance testing to verify signals are indicated at the
control unit for each of the abnormal conditions specified in
Sections 23.5 through 23.7.
14.4.5 Single- and Multiple-Station Alarms. (SIG-HOU)
Δ 14.4.5.1 Single- and multiple-station alarms and connected
appliances shall be inspected, tested, and maintained in
accordance with Table 14.3.1, Table 14.4.3.2, and the manufac‐
turer's published instructions.
14.4.5.2 Alarms and connected appliances shall be inspected
and tested at least monthly.
14.4.5.3* The responsibility for inspection, testing, and main‐
tenance of smoke alarms and connected appliances shall be in
accordance with 14.2.3.
N 14.4.5.4* Notwithstanding other requirements of 14.2.3, the
occupant of a dwelling unit shall be deemed qualified to
perform inspection, testing, and maintenance on single- and
multiple-station alarms protecting that dwelling unit when
provided with information from the manufacturer or a manu‐
facturer's certified representative.
14.4.5.5 Alarms and connected appliances shall be replaced
when they fail to respond to operability tests.
14.4.5.6 Smoke alarms shall not remain in service longer than
10 years from the date of manufacture, unless otherwise provi‐
ded by the manufacturer’s published instructions.
N 14.4.5.7 Carbon monoxide alarms shall be replaced when
either the end-of-life signal is actuated or the manufacturer’s
replacement date is reached.
14.4.5.8 Combination smoke/carbon monoxide alarms shall
be replaced when the end-of-life signal actuates or 10 years
from the date of manufacture, whichever comes first, unless
otherwise provided by the manufacturer's published instruc‐
tions.
14.4.5.9 Where batteries are used as a source of energy for
alarms, the batteries shall be replaced in accordance with the
alarm equipment manufacturer’s published instructions.
14.4.6 Household Fire Alarm Systems. (SIG-HOU)
Δ 14.4.6.1 Household alarm systems shall be inspected, tested,
and maintained at least annually according to Table 14.3.1,
Table 14.4.3.2, and the manufacturer's published instructions.
N 14.4.6.2 The responsibility for inspection, testing, and mainte‐
nance of smoke alarms and connected appliances shall be in
accordance with 14.2.3.
N 14.4.6.3* Notwithstanding other requirements of 14.2.3, the
occupant of a dwelling unit shall be deemed qualified to
perform inspection, testing, and maintenance on a household
alarm system protecting that dwelling unit when provided with
information and/or training from the manufacturer or a
manufacturer's certified representative.
N 14.4.6.4 The installing contractor shall be required to provide
the information in 14.4.6.3in writing to the customer upon
completion of the system installation.
N 14.4.6.5 Carbon monoxide detectors shall be replaced when
the end-of-life signal is actuated, the manufacturer’s replace‐
ment date is reached, or when they fail to respond to operabil‐
ity tests.
Δ 14.4.6.6 Maintenance of household alarm systems shall be
conducted according to the manufacturer’s published instruc‐
tions.
14.4.7 Circuits from Central Station. Circuits extending from
the central station that have had no signal activity in the
preceding 24 hours shall be tested at intervals of not more than
24 hours.
N 14.4.8 Household Carbon Monoxide Detection Systems.
N 14.4.8.1 Testing of Household Carbon Monoxide Detection
Systems.
N 14.4.8.1.1 Household carbon monoxide detection systems
shall be tested by a qualified service technician at least every 3
years according to the methods in line 1 of Table 14.4.3.2.
N 14.4.8.1.2 Household carbon monoxide detection systems
shall be tested in accordance with the manufacturer’s
published instructions.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 103 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-100
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
N 14.4.8.1.3* Notwithstanding other requirements of 14.2.3.6,
the occupant of a dwelling unit shall be deemed qualified to
perform inspection, testing, and maintenance on an alarm
system protecting that dwelling unit when provided with infor‐
mation and training from the manufacturer or a manufactur‐
er’s certified representative.
14.4.9 Public Emergency Alarm Reporting Systems.
14.4.9.1 Emergency power sources other than batteries shall
be tested at least weekly in accordance with 14.4.9.1.1 and
14.4.9.1.2.
14.4.9.1.1 Testing shall include operation of the power source
to supply the system for a continuous period of 1 hour.
14.4.9.1.2 Testing shall require simulated failure of the
normal power source.
14.4.9.2 Unless otherwise permitted by 14.4.9.3, testing facili‐
ties shall be installed at the communications center and each
subsidiary communications center, if used.
14.4.9.3 Testing facilities for systems leased from a nonmunici‐
pal organization shall be permitted to be installed at locations
other than the communications center if approved by the
authority having jurisdiction.
14.4.10 In-Building Emergency Radio Communication
Systems. In-building emergency radio communication systems
shall be inspected and operationally tested in accordance with
the requirements of NFPA 1221.
14.4.11* Voice Intelligibility.
14.4.11.1 Voice communication using prerecorded messages
and manual voice announcements shall be verified as being
intelligible in accordance with the requirements of 18.4.11.
14.4.11.2 Intelligibility shall not be required to be determined
through quantitative measurements.
14.4.11.3 Quantitative measurements as described in Annex D
shall be permitted but shall not be required.
### 14.5 Maintenance.
14.5.1 System equipment shall be maintained in accordance
with the manufacturer’s published instructions.
14.5.2 The frequency of maintenance of system equipment
shall depend on the type of equipment and the local ambient
conditions.
14.5.3 The frequency of cleaning of system equipment shall
depend on the type of equipment and the local ambient condi‐
tions.
14.5.4 All apparatus requiring rewinding or resetting to main‐
tain normal operation shall be rewound or reset as promptly as
possible after each test and alarm.
14.5.5 Unless otherwise permitted by 14.5.6, the retransmis‐
sion means as defined in Section 26.3 shall be tested at inter‐
vals of not more than 12 hours.
14.5.6 When the retransmission means is the public-switched
telephone network, testing shall be permitted at weekly inter‐
vals to confirm its operation to each communications center.
14.5.7 As a part of the testing required in 14.5.5, the retrans‐
mission signal and the time and date of the retransmission shall
be recorded in the central station.
### 14.6 Records.
14.6.1* Permanent Records. After successful completion of
acceptance tests approved by the authority having jurisdiction,
the requirements in 14.6.1.1 through 14.6.1.3 shall apply.
14.6.1.1 A set of reproducible as-built installation drawings,
operation and maintenance manuals, and a written sequence
of operation shall be provided to the building owner or the
owner’s designated representative.
14.6.1.2* The requirements of 7.5.7 shall apply to site-specific
software.
14.6.1.3 The system owner shall be responsible for maintain‐
ing these records for the life of the system for examination by
any authority having jurisdiction. Paper or electronic media
shall be permitted.
14.6.2 Maintenance, Inspection, and Testing Records.
14.6.2.1 Records shall be retained until the next test and for 1
year thereafter.
14.6.2.2 For systems with restorable fixed-temperature, spot-
type heat detectors tested over multiple years, records shall be
retained for the 5 years of testing and for 1 year thereafter.
14.6.2.3 The records shall be on a medium that will survive
the retention period. Paper or electronic media shall be
permitted.
14.6.2.4* A record of all inspections, testing, and mainte‐
nance shall be provided in accordance with 7.8.2.
14.6.3 Supervising Station Records. For supervising station
alarm systems, records pertaining to signals received at the
supervising station that result from maintenance, inspection,
and testing shall be maintained for not less than 12 months.
14.6.3.1 Records shall be permitted to be maintained on
either paper or electronic media.
14.6.3.2 Upon request, a hard copy record shall be provided
to the authority having jurisdiction.
14.6.4 Simulated Operation Note. If the operation of a
device, circuit, fire alarm control unit function, or special
hazard system interface is simulated, it shall be noted on the
inspection/test form that the operation was simulated.
## Chapter 15 Reserved
## Chapter 16 Reserved
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 104 -->

INITIATING DEVICES 72-101
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
## Chapter 17 Initiating Devices
### 17.1 Application.
Δ 17.1.1* The performance, selection, use, and location of auto‐
matic or manual initiating devices shall comply with the mini‐
mum requirements of this chapter.
17.1.2* This chapter establishes the minimum installation
criteria for initiating devices required by other governing laws,
codes, standards, or sections of this document. This chapter
does not, by itself, require the installation of initiating devices.
17.1.3 The requirements of Chapters 7, 10, 12, 21, 23, and 24
shall also apply unless they are in conflict with this chapter.
17.1.4 The requirements of Chapter 14 shall apply.
17.1.5 The requirements of single- and multiple-station alarms
and household fire alarm systems shall be determined in
accordance with Chapter 29.
17.1.6 The material in this chapter shall be applied by persons
knowledgeable in the application of fire detection and fire
alarm systems and services.
17.1.7 The interconnection of initiating devices with control
equipment configurations and power supplies, or with output
systems responding to external actuation, shall be as detailed
elsewhere in this Code or in other governing laws, codes, or
standards.
17.2 Purpose. Automatic and manual initiating devices shall
contribute to life safety, fire protection, and property conserva‐
tion by providing a reliable means to signal other equipment
arranged to monitor the initiating devices and to initiate a
response to those signals.
### 17.3* Performance-Based Design.
17.3.1 Performance-based designs submitted to the authority
having jurisdiction for review and approval shall include docu‐
mentation, in an approved format, of each performance objec‐
tive and applicable scenario, together with any calculations,
modeling, or other technical substantiation used in establish‐
ing the proposed design’s fire and life safety performance.
17.3.2 The authority having jurisdiction shall determine
whether such identified performance objectives are appropri‐
ate and have been met.
17.3.3 The authority having jurisdiction shall approve modifi‐
cations to or variations from the approved design or design
basis in advance.
### 17.4 General Requirements.
17.4.1 The requirements of 17.4.2 through 17.4.7 shall apply
to all initiating devices.
17.4.2 Mechanical Protection.
N 17.4.2.1 Initiating devices subject to mechanical damage shall
be protected.
N 17.4.2.2 If guards or covers are employed, they shall be listed
for use with the initiating device.
N 17.4.2.3* The protection shall not prevent the initiating
device from achieving the objectives of the system by adversely
affecting the use, operation, or performance of the initiating
device.
• 17.4.3 Initiating devices shall be installed in a manner that
provides accessibility for periodic inspection, testing, and main‐
tenance.
17.4.4 Initiating devices shall be installed in all areas, compart‐
ments, or locations where required by other governing laws,
codes, or standards.
17.4.5* Duplicate terminals, leads, or connectors that provide
for the connection of installation wiring shall be provided on
each initiating device for the express purpose of connecting
into the fire alarm system to monitor the integrity of the signal‐
ing and power wiring unless the initiating devices are connec‐
ted to a system that provides the required monitoring.
Δ 17.4.6 Where detectors are installed in concealed locations
more than 10 ft (3.0 m) above the finished floor or in arrange‐
ments where the detector’s alarm or supervisory indicator is
not visible to responding personnel, the detectors shall be
provided with remote alarm or supervisory indication in a loca‐
tion acceptable to the authority having jurisdiction.
17.4.6.1* If a remote alarm indicator is provided, the location
of the detector and the area protected by the detector shall be
prominently indicated at the remote alarm indicator by a
permanently attached placard or by other approved means.
17.4.6.2 Remote alarm or supervisory indicators shall be
installed in an accessible location and shall be clearly labeled to
indicate both their function and any device or equipment asso‐
ciated with each detector.
17.4.6.3 Detectors installed in concealed locations where the
specific detector alarm or supervisory signal is indicated at the
control unit (and on the drawings with its specific location and
functions) shall not be required to be provided with remote
alarm indicators as specified in 17.4.6.
17.4.7* If the intent is to initiate action when smoke/fire
threatens a specific object or space, the detector shall be
permitted to be installed in close proximity to that object or
space.
### 17.5 Requirements for Smoke and Heat Detectors.
17.5.1 Recessed Mounting. Unless tested and listed for
recessed mounting, detectors shall not be recessed into the
mounting surface.
17.5.2* Partitions. Where partitions extend to within
15 percent of the ceiling height, the spaces separated by the
partitions shall be considered as separate rooms.
17.5.3* Detector Coverage.
17.5.3.1* Total (Complete) Coverage. Where required by
other governing laws, codes, or standards, and unless otherwise
modified by 17.5.3.1.1 through 17.5.3.1.5, total coverage of a
building or a portion thereof, shall include all rooms, halls,
storage areas, basements, attics, lofts, spaces above suspended
ceilings, and other subdivisions and accessible spaces.
17.5.3.1.1 Where inaccessible areas are constructed of or
contain combustible material, unless otherwise specified in
17.5.3.1.2, they shall be made accessible and shall be protected
by a detector(s).
17.5.3.1.2 Detectors shall not be required in combustible
blind spaces if any of the following conditions exist:
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 105 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-102
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(1) Where the ceiling is attached directly to the underside of
the supporting beams of a combustible roof or floor
deck.
(2) Where the concealed space is entirely filled with a
noncombustible insulation. (In solid joist construction,
the insulation shall be required to fill only the space from
the ceiling to the bottom edge of the joist of the roof or
floor deck.)
(3) Where there are small concealed spaces over rooms,
provided that any space in question does not exceed
50 ft2 (4.6 m2) in area.
(4) In spaces formed by sets of facing studs or solid joists in
walls, floors, or ceilings, where the distance between the
facing studs or solid joists is less than 6 in. (150 mm).
17.5.3.1.3 Detectors shall not be required below open grid
ceilings if all of the following conditions exist:
(1) Openings of the grid are 1∕4 in. (6.4 mm) or larger in the
least dimension.
(2) Thickness of the material does not exceed the least
dimension.
(3) Openings constitute at least 70 percent of the area of the
ceiling material.
17.5.3.1.4* Where concealed accessible spaces above suspen‐
ded ceilings are used as a return air plenum meeting the
requirements of NFPA 90A detection shall be provided in one
of the following means:
(1) Smoke detection shall be provided in accordance with
17.7.4.2, or
(2) Smoke detection shall be provided at each connection
from the return air plenum to the central air-handling
system.
17.5.3.1.5 Detectors shall not be required underneath open
loading docks or platforms and their covers and for accessible
underfloor spaces if all of the following conditions exist:
(1) Space is not accessible for storage purposes or entrance
of unauthorized persons and is protected against the
accumulation of windborne debris.
(2) Space contains no equipment such as steam pipes, elec‐
tric wiring, shafting, or conveyors.
(3) Floor over the space is tight.
(4) No flammable liquids are processed, handled, or stored
on the floor above.
17.5.3.2* Partial or Selective Coverage. Where other govern‐
ing laws, codes, or standards require the protection of selected
areas only, the specified areas shall be protected in accordance
with this Code.
17.5.3.3* Nonrequired Coverage.
17.5.3.3.1 Detection installed for reasons of achieving specific
fire safety objectives, but not required by any laws, codes, or
standards, shall meet all of the requirements of this Code, with
the exception of the prescriptive spacing criteria of Chapter 17.
17.5.3.3.2 Where nonrequired detectors are installed for
achieving specific fire safety objectives, additional detectors not
necessary to achieve the objectives shall not be required.
### 17.6 Heat-Sensing Fire Detectors.
17.6.1 General.
17.6.1.1* The heat detection design documentation shall state
the required performance objective of the system.
17.6.1.2 Designs not in accordance with 17.6.1.3 shall be
deemed prescriptive designs and shall be designed in accord‐
ance with the prescriptive requirements of this chapter.
17.6.1.3* Performance-based designs shall be executed in
accordance with Section 17.3.
N 17.6.1.4 Heat sensing fire detectors shall be listed in accord‐
ance with applicable standards such as ANSI/UL 521, Standard
for Heat Detectors for Fire Protective Signaling Systems.
17.6.1.5* Spot-type heat detectors shall include in their instal‐
lation instructions, technical data, and listing documentation
the operating temperature and response time index (RTI) as
determined by the organization listing the device.
17.6.2 Temperature.
Δ 17.6.2.1 Classification. Heat-sensing fire detectors of the
fixed-temperature or rate-compensated, spot type shall be clas‐
sified as to the temperature of operation in accordance with
Table 17.6.2.1.
17.6.2.2 Marking.
17.6.2.2.1 Color Coding.
17.6.2.2.1.1 Heat-sensing fire detectors of the fixed-
temperature or rate-compensated, spot type shall be marked
with a color code in accordance with Table 17.6.2.1.
17.6.2.2.1.2 If the overall color of a heat-sensing fire detector
is the same as the color code marking required for that detec‐
tor, one of the following arrangements, applied in a contrasting
color and visible after installation, shall be employed:
(1) Ring on the surface of the detector
(2) Temperature rating in numerals at least 3∕8 in. (9.5 mm)
high
17.6.2.2.2 Operating Temperature.
17.6.2.2.2.1 Heat-sensing fire detectors shall be marked with
their listed operating temperature.
Δ Table 17.6.2.1 Temperature Classification and Color Code for
Heat-Sensing Fire Detectors
Temperature
Classification
Temperature Rating
Range
Maximum
Ceiling
Temperature Color
Code	°F °C °F °C
Low 100–134 38–56 80 28 Uncolored
Ordinary 135–174 57–79 115 47 Uncolored
Intermediate 175–249 80–121 155 69 White
High 250–324 122–162 230 111 Blue
Extra high 325–399 163–204 305 152 Red
Very extra high 400–499 205–259 380 194 Green
Ultra high 500–575 260–302 480 249 Orange
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 106 -->

INITIATING DEVICES 72-103
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
17.6.2.2.2.2 Heat-sensing fire detectors where the alarm
threshold is field adjustable shall be marked with the tempera‐
ture range.
17.6.2.2.2.3 Spot-type heat detectors shall also be marked with
their RTI.
17.6.2.3* Ambient Ceiling Temperature.
N 17.6.2.3.1 Detectors having fixed-temperature or rate-
compensated elements shall be selected in accordance with
Table 17.6.2.1 for the maximum expected ambient ceiling
temperature.
N 17.6.2.3.2 The temperature rating of the detector shall be at
least 20°F (11°C) above the maximum expected temperature at
the ceiling.
17.6.3 Location and Spacing.
17.6.3.1 Smooth Ceiling.
17.6.3.1.1* Spacing. One of the following requirements shall
apply:
(1) The distance between detectors shall not exceed their
listed spacing, and there shall be detectors within a
distance of one-half the listed spacing, measured at right
angles from all walls or partitions extending upward to
within the top 15 percent of the ceiling height.
(2) All points on the ceiling shall have a detector within a
distance equal to or less than 0.7 times the listed spacing
(0.7S).
17.6.3.1.2 Irregular Areas. For irregularly shaped areas, the
spacing between detectors shall be permitted to be greater
than the listed spacing, provided that the maximum spacing
from a detector to the farthest point of a sidewall or corner
within its zone of protection is not greater than 0.7 times the
listed spacing.
17.6.3.1.3 Location.
17.6.3.1.3.1* Unless otherwise modified by 17.6.3.2.2,
17.6.3.3.2, or 17.6.3.7, spot-type heat-sensing fire detectors shall
be located on the ceiling not less than 4 in. (100 mm) from the
sidewall or on the sidewalls between 4 in. and 12 in. (100 mm
and 300 mm) from the ceiling.
17.6.3.1.3.2 Unless otherwise modified by 17.6.3.2.2,
17.6.3.3.2, or 17.6.3.7, line-type heat detectors shall be located
on the ceiling or on the sidewalls not more than 20 in.
(510 mm) from the ceiling.
17.6.3.2* Solid Joist Construction.
17.6.3.2.1 Spacing. The design spacing of heat detectors,
where measured at right angles to the solid joists, shall not
exceed 50 percent of the listed spacing.
17.6.3.2.2 Location. Detectors shall be mounted at the
bottom of the joists.
17.6.3.3* Beam Construction.
17.6.3.3.1 Spacing.
17.6.3.3.1.1 A ceiling shall be treated as a smooth ceiling if the
beams project no more than 4 in. (100 mm) below the ceiling.
17.6.3.3.1.2 Where the beams project more than 4 in.
(100 mm) below the ceiling, the spacing of spot-type heat
detectors at right angles to the direction of beam travel shall be
not more than two-thirds of the listed spacing.
17.6.3.3.1.3 Where the beams project more than 18 in.
(460 mm) below the ceiling and are more than 8 ft (2.4 m) on
center, each bay formed by the beams shall be treated as a sepa‐
rate area.
17.6.3.3.2 Location. Where beams are less than 12 in.
(300 mm) in depth and less than 8 ft (2.4 m) on center, detec‐
tors shall be permitted to be installed on the bottom of beams.
17.6.3.4* Sloping Ceilings (Peaked and Shed).
17.6.3.4.1 Spacing.
17.6.3.4.1.1 Ceiling Slope Less Than 30 Degrees. For a ceiling
slope of less than 30 degrees, all detectors shall be spaced using
the height at the peak.
17.6.3.4.1.2 Ceiling Slopes of 30 Degrees or Greater. All
detectors, other than those located in the peak, shall be spaced
using the average slope height or the height of the peak.
17.6.3.4.1.3 Spacing shall be measured along a horizontal
projection of the ceiling in accordance with the type of ceiling
construction.
17.6.3.4.2 Location.
17.6.3.4.2.1 A row of detectors shall first be located at or
within 36 in. (910 mm) of the peak of the ceiling.
17.6.3.4.2.2 Additional detectors shall be located as deter‐
mined in 17.6.3.4.1.
17.6.3.5 High Ceilings.
17.6.3.5.1* Unless otherwise modified by 17.6.3.5.2, on ceil‐
ings 10 ft to 30 ft (3.0 m to 9.1 m) high, heat detector spacing
shall be reduced in accordance with Table 17.6.3.5.1 prior to
any additional reductions for beams, joists, or slope, where
applicable.
N 17.6.3.5.2 For line-type electrical conductivity detectors (see
3.3.70.11) and pneumatic rate-of-rise tubing heat detectors (see
3.3.70.15), which rely on the integration effect, the derating
required by Table 17.6.3.5.1 shall not apply, and the manufac‐
turer’s published instructions shall be followed for appropriate
alarm point and spacing.
Δ Table 17.6.3.5.1 Heat Detector Spacing Reduction Based on
Ceiling Height
Ceiling Height
Greater than (>)
Up to
and Including Multiply
Listed
Spacing by	ft m ft m
0 0 10 3.0 1.00
10 3.0 12 3.7 0.91
12 3.7 14 4.3 0.84
14 4.3 16 4.9 0.77
16 4.9 18 5.5 0.71
18 5.5 20 6.1 0.64
20 6.1 22 6.7 0.58
22 6.7 24 7.3 0.52
24 7.3 26 7.9 0.46
26 7.9 28 8.5 0.40
28 8.5 30 9.1 0.34
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 107 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-104
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
17.6.3.5.3* Spacing Minimum. The minimum spacing of heat
detectors shall not be required to be less than 0.4 times the
height of the ceiling.
17.6.3.6* Integral Heat Sensors on Combination and Multi-
Sensor Detectors. A heat-sensing detector integrally mounted
on a smoke detector shall be listed for not less than 50 ft
(15.2 m) spacing.
17.6.3.7 Other Applications. Where a detector is used in an
application other than open area protection, the manufactur‐
er’s published instructions shall be followed.
17.6.3.8 Alternative Design Methods. Annex B shall be
permitted to be used as one alternative design method for
determining detector spacing.
### 17.7 Smoke-Sensing Fire Detectors.
17.7.1 General.
17.7.1.1* The smoke detection design documentation shall
state the required performance objective of the system.
17.7.1.2* Designs not in accordance with 17.7.1.3 shall be
deemed prescriptive designs and shall be designed in accord‐
ance with the prescriptive requirements of this chapter.
17.7.1.3* Performance-based designs shall be executed in
accordance with Section 17.3.
17.7.1.4 The prescriptive requirements in this section shall be
applied only where detectors are installed in ordinary indoor
locations.
17.7.1.5 Where smoke detectors are being installed to control
the spread of smoke, they shall be installed in accordance with
the requirements of 17.7.5.
17.7.1.6 Smoke detectors shall be installed in all areas where
required by other governing laws, codes, or standards or by
other parts of this Code.
17.7.1.7 The selection and placement of smoke detectors shall
take into account both the performance characteristics of the
detector and the areas into which the detectors are to be instal‐
led to prevent nuisance and unintentional alarms or improper
operation after installation.
17.7.1.8* Unless specifically designed and listed for the expec‐
ted conditions, smoke detectors shall not be installed if any of
the following ambient conditions exist:
(1) Temperature below 32°F (0°C)
(2) Temperature above 100°F (38°C)
(3) Relative humidity above 93 percent
(4) Air velocity greater than 300 ft/min (1.5 m/sec)
N 17.7.1.9* Smoke detectors installed in ducts and other loca‐
tions with air velocities greater than 300 ft/min (1.5 m/sec)
shall be listed for the velocity conditions anticipated and instal‐
led in accordance with the manufacturer’s published instruc‐
tions.
17.7.1.10* The location of smoke detectors shall be based on
an evaluation of potential ambient sources of smoke, moisture,
dust, or fumes, and electrical or mechanical influences, to
minimize nuisance alarms.
17.7.1.11* The effect of stratification below the ceiling shall
be taken into account. The guidelines in Annex B shall be
permitted to be used.
17.7.1.12* Protection During Construction.
17.7.1.12.1 Where detectors are installed for signal initiation
during construction, they shall be cleaned and verified to be
operating in accordance with the listed sensitivity, or they shall
be replaced prior to the final acceptance test of the system.
17.7.1.12.2 Where detectors are installed but not operational
during construction, they shall be protected from construction
debris, dust, dirt, and damage in accordance with the manufac‐
turer’s recommendations and verified to be operating in
accordance with the listed sensitivity, or they shall be replaced
prior to the final acceptance test of the system.
17.7.1.12.3 Where detection is not required during construc‐
tion, detectors shall not be installed until after all other
construction trades have completed cleanup.
17.7.2* Sensitivity.
17.7.2.1* Smoke detectors shall be marked with their nominal
production sensitivity and tolerance in percent per foot
(percent per meter) obscuration, as required by the listing.
17.7.2.2 Spot-type smoke detectors that have provision for
field adjustment of sensitivity via a mechanical means shall have
an adjustment range of not less than 0.6 percent per foot
(1.95 percent per meter) obscuration.
17.7.2.3 If the means of adjustment of sensitivity is on the
detector, a method shall be provided to restore the detector to
its factory calibration.
17.7.2.4 Detectors that have provision for program-controlled
adjustment of sensitivity shall be permitted to be marked with
their programmable sensitivity range only.
17.7.3 Location and Spacing.
17.7.3.1* General.
17.7.3.1.1 The location and spacing of smoke detectors shall
be based upon the anticipated smoke flows due to the plume
and ceiling jet produced by the anticipated fire, as well as any
pre-existing ambient airflows that could exist in the protected
compartment.
17.7.3.1.2 The design shall account for the contribution of the
following factors in predicting detector response to the antici‐
pated fires to which the system is intended to respond:
(1) Ceiling shape and surface
(2) Ceiling height
(3) Configuration of contents in the protected area
(4) Combustion characteristics and probable equivalence
ratio of the anticipated fires involving the fuel loads
within the protected area
(5) Compartment ventilation
(6) Ambient temperature, pressure, altitude, humidity, and
atmosphere
17.7.3.1.3 If the intent is to protect against a specific hazard,
the detector(s) shall be permitted to be installed closer to the
hazard in a position where the detector can intercept the
smoke.
17.7.3.2* Spot-Type Smoke Detectors.
17.7.3.2.1* Spot-type smoke detectors shall be located on the
ceiling or, if on a sidewall, between the ceiling and 12 in.
(300 mm) down from the ceiling to the top of the detector.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 108 -->

INITIATING DEVICES 72-105
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
17.7.3.2.2* To minimize dust contamination, smoke detectors,
where installed under raised floors, shall be mounted only in
an orientation for which they have been listed.
17.7.3.2.3 On smooth ceilings, spacing for spot-type smoke
detectors shall be in accordance with 17.7.3.2.3.1 through
17.7.3.2.3.4.
17.7.3.2.3.1* In the absence of specific performance-based
design criteria, one of the following requirements shall apply:
(1) The distance between smoke detectors shall not exceed a
nominal spacing of 30 ft (9.1 m) and there shall be detec‐
tors within a distance of one-half the nominal spacing,
measured at right angles from all walls or partitions
extending upward to within the top 15 percent of the ceil‐
ing height.
(2)* All points on the ceiling shall have a detector within a
distance equal to or less than 0.7 times the nominal 30 ft
(9.1 m) spacing (0.7S).
17.7.3.2.3.2 In all cases, the manufacturer’s published instruc‐
tions shall be followed.
17.7.3.2.3.3 Other spacing shall be permitted to be used
depending on ceiling height, different conditions, or response
requirements.
17.7.3.2.3.4 For the detection of flaming fires, the guidelines
in Annex B shall be permitted to be used.
17.7.3.2.4* For solid joist and beam construction, spacing for
spot-type smoke detectors shall be in accordance with
17.7.3.2.4.1 through 17.7.3.2.4.6.
17.7.3.2.4.1 Solid joists shall be considered equivalent to
beams for smoke detector spacing guidelines.
17.7.3.2.4.2 For level ceilings, the following shall apply:
(1) For ceilings with beam depths of less than 10 percent of
the ceiling height (0.1 H), the following shall apply:
(a) Smooth ceiling spacing shall be permitted.
(b) Spot-type smoke detectors shall be permitted to be
located on ceilings or on the bottom of beams.
(2) For ceilings with beam depths equal to or greater than
10 percent of the ceiling height (0.1 H), the following
shall apply:
(a) Where beam spacing is equal to or greater than
40 percent of the ceiling height (0.4 H), spot-type
detectors shall be located on the ceiling in each
beam pocket.
(b) Where beam spacing is less than 40 percent of the
ceiling height (0.4 H), the following shall be permit‐
ted for spot detectors:
i. Smooth ceiling spacing in the direction paral‐
lel to the beams and at one-half smooth ceil‐
ing spacing in the direction perpendicular to
the beams
ii. Location of detectors either on the ceiling or
on the bottom of the beams
(3)* For beam pockets formed by intersecting beams, includ‐
ing waffle or pan-type ceilings, the following shall apply:
(a) For beam depths less than 10 percent of the ceiling
height (0.1 H), spacing shall be in accordance with
17.7.3.2.4.2(1).
(b) For beam depths greater than or equal to
10 percent of the ceiling height (0.1 H), spacing
shall be in accordance with 17.7.3.2.4.2(2).
(4)* For corridors 15 ft (4.6 m) in width or less having ceiling
beams or solid joists perpendicular to the corridor
length, the following shall apply:
(a) Smooth ceiling spacing shall be permitted.
(b) Location of spot-type smoke detectors shall be
permitted on ceilings, sidewalls, or the bottom of
beams or solid joists.
(5) For rooms of 900 ft2 (84 m2) or less, the following shall
apply:
(a) Use of smooth ceiling spacing shall be permitted.
(b) Location of spot-type smoke detectors shall be
permitted on ceilings or on the bottom of beams.
17.7.3.2.4.3* For sloping ceilings with beams running parallel
up slope, the following shall apply:
(1) Spot-type detector(s) shall be located on the ceiling
within beam pocket(s).
(2) The ceiling height shall be taken as the average height
over slope.
(3) Spacing shall be measured along a horizontal projection
of the ceiling.
(4) Smooth ceiling spacing shall be permitted within beam
pocket(s) parallel to the beams.
(5) For beam depths less than or equal to 10 percent of the
ceiling height (0.1 H), spot-type detectors shall be located
with smooth ceiling spacing perpendicular to the beams.
(6) For beam depths greater than 10 percent of the ceiling
height (0.1 H), the following shall apply for spacing
perpendicular to the beams:
(a) For beam spacing greater than or equal to
40 percent of the ceiling height (0.4 H), spot-type
detectors shall be located in each beam pocket.
(b) For beam spacing less than 40 percent of the ceiling
height (0.4 H), spot-type detectors shall not be
required in every beam pocket but shall be spaced
not greater than 50 percent of smooth ceiling spac‐
ing.
17.7.3.2.4.4* For sloping ceilings with beams running perpen‐
dicular across slope, the following shall apply:
(1) Spot-type detector(s) shall be located at the bottom of the
beams.
(2) The ceiling height shall be taken as the average height
over slope.
(3) Spacing shall be measured along a horizontal projection
of the ceiling.
(4) Smooth ceiling spacing shall be permitted within beam
pocket(s).
(5) For beam depths less than or equal to 10 percent of the
ceiling height (0.1 H), spot-type detectors shall be located
with smooth ceiling spacing.
(6) For beam depths greater than 10 percent of the ceiling
height (0.1 H), spot-type detectors shall not be required
to be located closer than (0.4 H) and shall not exceed
50 percent of smooth ceiling spacing.
17.7.3.2.4.5* For sloped ceilings with beam pockets formed by
intersecting beams, the following shall apply:
(1) Spot-type detector(s) shall be located at the bottom of the
beams.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 109 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-106
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(2) The ceiling height shall be taken as the average height
over slope.
(3) Spacing shall be measured along a horizontal projection
of the ceiling.
(4) For beam depths less than or equal to 10 percent of the
ceiling height (0.1 H), spot-type detectors shall be spaced
with not more than three beams between detectors and
shall not exceed smooth ceiling spacing.
(5) For beam depths greater than 10 percent of the ceiling
height (0.1 H), spot-type detectors shall be spaced with
not more than two beams between detectors, but shall
not be required to be spaced closer than (0.4 H), and
shall not exceed 50 percent of smooth ceiling spacing.
17.7.3.2.4.6 For sloped ceilings with solid joists, the detectors
shall be located on the bottom of the joist.
17.7.3.3* Peaked.
N 17.7.3.3.1 Detectors shall first be spaced and located within
36 in. (910 mm) of the peak, measured horizontally.
N 17.7.3.3.2 The number and spacing of additional detectors, if
any, shall be based on the horizontal projection of the ceiling.
17.7.3.4* Shed.
N 17.7.3.4.1 Detectors shall first be spaced and located within
36 in. (910 mm) of the high side of the ceiling, measured hori‐
zontally.
N 17.7.3.4.2 The number and spacing of additional detectors, if
any, shall be based on the horizontal projection of the ceiling.
17.7.3.5 Raised Floors and Suspended Ceilings. Spaces
beneath raised floors and above suspended ceilings shall be
treated as separate rooms for smoke detector spacing purposes.
Detectors installed beneath raised floors or above suspended
ceilings, or both, including raised floors and suspended ceil‐
ings used for environmental air, shall not be used in lieu of
providing detection within the room.
17.7.3.5.1 For raised floors, the following shall apply:
(1) Detectors installed beneath raised floors shall be spaced
in accordance with 17.7.3.1, 17.7.3.1.3, and 17.7.3.2.2.
(2) Where the area beneath the raised floor is also used for
environmental air, detector spacing shall also conform to
17.7.4.1 and 17.7.4.2.
17.7.3.5.2 For suspended ceilings, the following shall apply:
(1) Detector spacing above suspended ceilings shall conform
to the requirements of 17.7.3 for the ceiling configura‐
tion.
(2) Where detectors are installed in ceilings used for environ‐
mental air, detector spacing shall also conform to
17.7.4.1, 17.7.4.2, and 17.7.4.4.
17.7.3.6 Air Sampling–Type Smoke Detector.
N 17.7.3.6.1 General.
N 17.7.3.6.1.1* In the absence of specific performance-based
design criteria, each sampling port of an air sampling–type
smoke detector shall be treated as a spot-type smoke detector
for the purpose of location and spacing in accordance with
17.7.3.
N 17.7.3.6.1.2 Air sampling–type smoke detectors shall produce
trouble signals if the airflow is outside the manufacturer’s
specified range.
N 17.7.3.6.1.3 If provided, atmospheric contaminant filtration
shall be listed for use with the detector and installed and main‐
tained in accordance with the air sampling–type smoke detec‐
tor manufacturer’s published instructions.
N 17.7.3.6.2 Pipe Network.
N 17.7.3.6.2.1 Maximum air sample transport time from the
farthest sampling port to the detector shall not exceed
120 seconds.
N 17.7.3.6.2.2 Sampling pipe networks shall be designed on the
basis of, and shall be supported by, computer-based fluid
dynamics design calculations to ensure required performance.
N 17.7.3.6.2.3 The sampling pipe network design calculations
shall include pressure, volumetric flow, and alarm sensitivity at
each sampling port.
N 17.7.3.6.2.4 Software applications for the design of pipe
networks shall be listed for use with the manufacturer’s equip‐
ment.
N 17.7.3.6.2.5 Sampling system piping shall be conspicuously
identified as “SMOKE DETECTOR SAMPLING TUBE — DO
NOT DISTURB,” as follows:
(1) At changes in direction or branches of piping
(2) At each side of penetrations of walls, floors, or other
barriers
(3) At intervals on piping that provide visibility within the
space, but no greater than 20 ft (6.1 m)
N 17.7.3.6.2.6* Sampling ports shall be identified as such.
N 17.7.3.6.2.7* If provided, test ports at the end (most remote
location) of a pipe run installed in the pipe network solely for
the purpose of validating consistency in performance (also
referred to as benchmark test points) shall be included in the
design calculations and allowed, but not required, to comply
with the requirements of 17.7.3.6.2.
N 17.7.3.6.2.8 If the piping and fittings are painted, the painting
shall be performed in accordance with the air sampling–type
smoke detector manufacturer’s published instructions.
N 17.7.3.6.2.9* Pipe network materials, sizing, and installation
shall be in accordance with the manufacturer’s published
requirements and suitable for use in the environment in which
they are installed.
N 17.7.3.6.2.10 Where used, capillary tubing shall be sized and
affixed in accordance with the manufacturer’s published
instructions and computer-based design calculations.
N 17.7.3.6.3 Installation and Spacing.
17.7.3.6.3.1* Air sampling pipe network fittings shall be instal‐
led air-tight and permanently affixed.
•
N 17.7.3.6.3.2 Sampled air shall be exhausted to a lessor or
equal pressure zone. The pressure differential between the
sampled air and detector exhaust shall not exceed the manu‐
facturer’s published instructions.
N 17.7.3.6.3.3* Supports for sampling pipe shall be in accord‐
ance with the air sampling–type smoke detector manufacturer’s
published instructions.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 110 -->

INITIATING DEVICES 72-107
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
N 17.7.3.6.4 Special Applications.
N 17.7.3.6.4.1 Air Duct Applications.
N (A) The air sampling system shall be listed for air duct applica‐
tions and shall be installed in accordance with the manufactur‐
er’s published instructions.
N (B) The inlet and exhaust sections of pipe that are installed
inside the air duct shall be air-tight and shall exhaust the
sampled air in accordance with the manufacturer’s published
instructions.
N 17.7.3.6.4.2* Electrical Cabinet Applications. For protection
of cabinets containing electrical equipment, the air sampling
ports shall be located in the main airflow at the exhaust vents,
downstream of the airflow distribution path, or in accordance
with the manufacturer’s published instructions.
• 17.7.3.7* Projected Beam–Type Smoke Detectors.
17.7.3.7.1 Projected beam–type smoke detectors shall be loca‐
ted in accordance with the manufacturer’s published instruc‐
tions.
17.7.3.7.2 The effects of stratification shall be evaluated when
locating the detectors.
17.7.3.7.3 The beam length shall not exceed the maximum
permitted by the equipment listing.
17.7.3.7.4 If mirrors are used with projected beams, the
mirrors shall be installed in accordance with the manufactur‐
er’s published instructions.
17.7.3.7.5 A projected beam–type smoke detector shall be
considered equivalent to a row of spot-type smoke detectors for
level and sloping ceiling applications.
17.7.3.7.6 Projected beam–type detectors and mirrors shall be
mounted on stable surfaces to prevent false or erratic opera‐
tion due to movement.
17.7.3.7.7 The beam shall be designed so that small angular
movements of the light source or receiver do not prevent oper‐
ation due to smoke and do not cause nuisance or unintentional
alarms.
17.7.3.7.8* The light path of projected beam–type detectors
shall be kept clear of opaque obstacles at all times.
17.7.4 Heating, Ventilating, and Air-Conditioning (HVAC).
17.7.4.1* In spaces served by air-handling systems, detectors
shall not be located where airflow prevents operation of the
detectors.
Δ 17.7.4.2 In under-floor spaces and above-ceiling spaces that
are used as HVAC plenums, detectors shall be listed for the
anticipated environment as required by 17.7.1.8.
N 17.7.4.3 Detector spacings and locations shall be selected on
the basis of anticipated airflow patterns and fire type.
Δ 17.7.4.4* Detectors placed in environmental air ducts or
plenums shall not be used as a substitute for open area detec‐
tors.
N 17.7.4.4.1 Where detectors are used for the control of smoke
spread, the requirements of 17.7.5 shall apply.
N 17.7.4.4.2 Where open area protection is required, 17.7.3
shall apply.
17.7.4.5 Detectors placed in environmental air ducts or
plenums shall be permitted to be either supervisory or alarm
initiating devices.
17.7.5* Smoke Detectors for Control of Smoke Spread.
17.7.5.1* Classifications. Smoke detectors installed and used
to prevent smoke spread by initiating control of fans, dampers,
doors, and other equipment shall be classified in the following
manner:
(1) Area detectors that are installed in the related smoke
compartments
(2) Detectors that are installed in the air duct systems
(3) Video image smoke detection that is installed in related
smoke compartments
17.7.5.2* Limitations.
17.7.5.2.1 Detectors that are installed in the air duct system in
accordance with 17.7.5.1(2) shall not be used as a substitute for
open area protection.
17.7.5.2.2 Where open area protection is required, 17.7.3
shall apply.
17.7.5.3* Purposes.
17.7.5.3.1 To prevent the recirculation of dangerous quanti‐
ties of smoke, a detector approved for air duct use shall be
installed on the supply side of air-handling systems as required
by NFPA 90A and 17.7.5.4.2.1.
17.7.5.3.2 If smoke detectors are used to initiate selectively the
operation of equipment to control smoke spread, the require‐
ments of 17.7.5.4.2.2 shall apply.
17.7.5.3.3 If detectors are used to initiate the operation of
smoke doors, the requirements of 17.7.5.6 shall apply.
17.7.5.3.4 If duct detectors are used to initiate the operation
of smoke dampers within ducts, the requirements of 17.7.5.5
shall apply.
17.7.5.4 Application.
17.7.5.4.1 Area Smoke Detectors Within Smoke Compart‐
ments. Area smoke detectors within smoke compartments
shall be permitted to be used to control the spread of smoke by
initiating operation of doors, dampers, and other equipment.
17.7.5.4.2* Smoke Detection for Air Duct System.
17.7.5.4.2.1 Supply Air System.
N (A) Where the detection of smoke in the supply air system is
required by other NFPA standards, a detector(s) listed for the
air velocity present shall be installed in the supply air duct
downstream of both the fan and the filters.
N (B) Where the air duct system passes through other smoke
compartments not served by the duct, additional smoke detec‐
tors shall not be required to be installed.
17.7.5.4.2.2* Return Air System. Unless otherwise modified
by 17.7.5.4.2.2(A) or 17.7.5.4.2.2(B), if the detection of smoke
in the return air system is required by other NFPA standards, a
detector(s) listed for the air velocity present shall be located
where the air leaves each smoke compartment, or in the duct
system before the air enters the return air system common to
more than one smoke compartment.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 111 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-108
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(A) Additional smoke detectors shall not be required to be
installed in ducts where the air duct system passes through
other smoke compartments not served by the duct.
(B) Where total coverage smoke detection is installed in
accordance with 17.5.3.1 in all areas of the smoke compart‐
ment served by the return air system, installation of additional
detector(s) listed for the air velocity present where the air
leaves each smoke compartment, or in the duct system before
the air enters in the return air system shall not be required,
provided that their function is accomplished by the design of
the total coverage smoke detection system.
17.7.5.5 Location and Installation of Detectors in Air Duct
Systems.
17.7.5.5.1 Detectors shall be listed for the purpose for which
they are being used.
Δ 17.7.5.5.2* Air duct detectors shall be installed in such a way
as to obtain a representative sample of the airstream.
N 17.7.5.5.3 This installation shall be permitted to be achieved
by any of the following methods:
(1) Rigid mounting within the duct
(2) Rigid mounting to the wall of the duct with the sensing
element protruding into the duct
(3) Installation outside the duct with rigidly mounted
sampling tubes protruding into the duct
(4) Installation through the duct with projected light beam
17.7.5.5.4 Detectors shall be mounted in accordance with the
manufacturer’s published instructions and shall be accessible
for cleaning by providing access doors or panels in accordance
with NFPA 90A.
17.7.5.5.5 The location of all detectors in air duct systems
shall be permanently and clearly identified and recorded.
17.7.5.5.6 Detectors mounted outside of a duct that employs
sampling tubes for transporting smoke from inside the duct to
the detector shall be designed and installed to allow verifica‐
tion of airflow from the duct to the detector.
17.7.5.5.7 Detectors shall be listed for operation over the
complete range of air velocities, temperature, and humidity
expected at the detector when the air-handling system is oper‐
ating.
17.7.5.5.8 All penetrations of a return air duct in the vicinity
of detectors installed on or in an air duct shall be sealed to
prevent entrance of outside air and possible dilution or redi‐
rection of smoke within the duct.
17.7.5.6 Smoke Detectors for Door Release Service.
17.7.5.6.1 Smoke detectors that are part of an open area
protection system covering the room, corridor, or enclosed
space on each side of the smoke door and that are located and
spaced as required by 17.7.3 shall be permitted to accomplish
smoke door release service.
17.7.5.6.2 Smoke detectors that are used exclusively for smoke
door release service shall be located and spaced as required by
17.7.5.6.
17.7.5.6.3 Where smoke door release is accomplished directly
from the smoke detector(s), the detector(s) shall be listed for
releasing service.
17.7.5.6.4 Smoke detectors shall be of the photoelectric, ioni‐
zation, or other approved type.
17.7.5.6.5 The number of detectors required shall be deter‐
mined in accordance with 17.7.5.6.5.1 through 17.7.5.6.5.4.
17.7.5.6.5.1 If doors are to be closed in response to smoke
flowing in either direction, the requirements of 17.7.5.6.5.1(A)
through 17.7.5.6.5.1(D) shall apply.
(A) If the depth of wall section above the door is 24 in.
(610 mm) or less, one ceiling-mounted smoke detector shall be
required on one side of the doorway only, or two wall-mounted
detectors shall be required, one on each side of the doorway.
Figure 17.7.5.6.5.1(A), part A or B, shall apply.
(B) If the depth of wall section above the door is greater than
24 in. (610 mm) on one side only, one ceiling-mounted smoke
detector shall be required on the higher side of the doorway
only, or one wall-mounted detector shall be required on both
sides of the doorway. Figure 17.7.5.6.5.1(A), part D, shall apply.
(C)* If the depth of wall section above the door is greater
than 24 in. (610 mm) on both sides, two ceiling-mounted or
Depth of wall
section above
door
Door frame
mounted
d
Ceiling or wall mounted
Smoke detector
ceiling or wall mounted
Smoke detector
listed for frame
mounting or as
part of closer
assembly
0-24 in.
(0-610 mm)
on both
sides of
doorway
A B
d =
24 in.
(610 mm) d
Detector or
detector closer
mounted on
either side One ceiling-mounted detector on either side or
one wall-mounted detector on each side
max. 5 ft (1.52 m)
d min. but
not less than
12 in. (300 mm)
C D
Over
24 in.
(610 mm)
on one
side only
d1 £ 24 in.
(£ 610 mm)
d1 £ 24 in.
(£ 610 mm)
d2 > 24 in.
(> 610 mm)
d2 > 24 in.
(> 610 mm)
5 ft (1.52 m)
max.
min. = d2
E F
Over
24 in.
(610 mm)
on both
sides
Detector or
detector closer
mounted on
higher side
d > 24 in.
(> 610 mm)
Detector or
detector closer
mounted on
either side
d
Two detectors required
G	Over
60 in.
(1.52 m) Might require additional detectors
5 ft (1.52 m)
max.
min. = d
5 ft (1.52 m)
max.
min. = d
or
or	or
£ 12.0 in. (£ 300 mm)
£ 12.0 in. (£ 300 mm)
£ 12.0 in.
(£ 300 mm)
or
One ceiling-mounted detector on higher side
or one wall-mounted detector on each side
Δ FIGURE 17.7.5.6.5.1(A) Detector Location Requirements
for Wall Sections.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 112 -->

INITIATING DEVICES 72-109
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
wall-mounted detectors shall be required, one on each side of
the doorway. Figure 17.7.5.6.5.1(A), part F, shall apply.
(D) If a detector is specifically listed for door frame mounting,
or if a listed combination or integral detector–door closer
assembly is used, only one detector shall be required if installed
in the manner recommended by the manufacturer's published
instructions. Figure 17.7.5.6.5.1(A), parts A, C, and E, shall
apply.
17.7.5.6.5.2 If door release is intended to prevent smoke
transmission from one space to another in one direction only,
detectors located in the space to which smoke is to be
confined, regardless of the depth of wall section above the
door, shall be in accordance with 17.7.5.6.6. Alternatively, a
smoke detector conforming with 17.7.5.6.5.1(D) shall be
permitted to be used.
17.7.5.6.5.3 If there are multiple doorways, additional ceiling-
mounted detectors shall be required as specified in
17.7.5.6.5.3(A) through 17.7.5.6.5.3(C).
(A) If the separation between doorways exceeds 24 in.
(610 mm), each doorway shall be treated separately. Figure
17.7.5.6.5.3(A), part E, shall apply.
(B) Each group of three or more doorway openings shall be
treated separately. Figure 17.7.5.6.5.3(B) shall apply.
(C) Each group of doorway openings that exceeds 20 ft
(6.1 m) in width, measured at its overall extremes, shall be trea‐
ted separately. Figure 17.7.5.6.5.3(C) shall apply.
17.7.5.6.5.4 If there are multiple doorways and listed door
frame–mounted detectors, or if listed combination or integral
detector–door closer assemblies are used, there shall be one
detector for each single or double doorway.
17.7.5.6.6 The locations of detectors shall be determined in
accordance with 17.7.5.6.6.1 and 17.7.5.6.6.2.
CL CL
CL
CL
CL
CL
A
B
C
D
E a
a
a = More than
24 in. (610 mm)
a = 24 in.
(610 mm)
or less
Double door
Door offset from
centerline of hall
Single door On centerline of
doorway
On centerline of
doorway
On centerline of
doorway
On centerline of
separation
On centerline of each
doorway
Detector(s)
location
FIGURE 17.7.5.6.5.3(A) Detector Location Requirements
for Single and Double Doors.
17.7.5.6.6.1 If ceiling-mounted smoke detectors are to be
installed on a smooth ceiling for a single or double doorway,
they shall be located as follows [Figure 17.7.5.6.5.3(A) shall
apply]:
(1) On the centerline of the doorway
(2) No more than 5 ft (1.5 m), measured along the ceiling
and perpendicular to the doorway [Figure 17.7.5.6.5.1(A)
shall apply.]
(3) No closer than shown in Figure 17.7.5.6.5.1(A), parts B,
D, and F
17.7.5.6.6.2 If ceiling-mounted detectors are to be installed in
conditions other than those outlined in 17.7.5.6.6.1, an engi‐
neering evaluation shall be made.
17.7.6 Special Considerations.
17.7.6.1 Spot-Type Detectors.
17.7.6.1.1 Combination and multi-sensor smoke detectors that
have a fixed-temperature element as part of the unit shall be
selected in accordance with Table 17.6.2.1 for the maximum
ceiling temperature expected in service.
17.7.6.1.2* Holes in the back of a detector shall be covered by
a gasket, sealant, or equivalent means, and the detector shall be
mounted so that airflow from inside or around the housing
does not prevent the entry of smoke during a fire or test condi‐
tion.
17.7.6.2* High-Rack Storage. The location and spacing of
smoke detectors for high-rack storage shall address the
commodity, quantity, and configuration of the rack storage.
17.7.6.3 High Air Movement Areas.
17.7.6.3.1* General. The purpose and scope of 17.7.6.3 shall
be to provide location and spacing guidance for smoke detec‐
A
CL
a
W
B
CL CL
a
Treat as
two or
more
groups
a = 24 in.
(610 mm)
or less;
more than
3 openings
a = 24 in.
(610 mm)
or less;
3 openings;
W = 20 ft
(6.1 m)
or less
On
center-
line of
center
opening
Detector(s)
location
FIGURE 17.7.5.6.5.3(B) Detector(s) Location ±24 in.
(610 mm) Requirements for Group Doorways.
a
CL CL a = 24 in.
(610 mm)
or less;
W = more
than 20 ft
(6.1 m)
Detector(s)
location
W
Treat as
two or
more
groups
FIGURE 17.7.5.6.5.3(C) Detector(s) Location ±24 in.
(610 mm) Requirements for Group Doorways over 20 ft
(6.1 m) in Width.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 113 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-110
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
tors intended for early warning of fire in high air movement
areas.
17.7.6.3.2 Location. Smoke detectors shall not be located
directly in the airstream of supply registers.
17.7.6.3.3* Spacing.
17.7.6.3.3.1 Smoke detector spacing shall be reduced where
the airflow in a defined space exceeds 8 minutes per air change
(total space volume) (equal to 7.5 air changes per hour).
17.7.6.3.3.2 Where spacing must be adjusted for airflow, spot-
type smoke detector spacing shall be adjusted in accordance
with Table 17.7.6.3.3.2 or Figure 17.7.6.3.3.2 before making any
other spacing adjustments required by this Code.
17.7.6.3.3.3 Air sampling or projected beam smoke detectors
shall be installed in accordance with the manufacturer’s
published instructions.
17.7.6.3.4 HVAC Mechanical Rooms. Where HVAC mechani‐
cal rooms are used as an air plenum for return air, the spacings
Δ Table 17.7.6.3.3.2 Smoke Detector Spacing Based on Air
Movement (Not to Be Used for Under-Floor or Above-Ceiling
Spaces)
Minutes per
Air Change
Air Changes
per Hour
Spacing per Detector
ft2 m2
1 60 125 12
2 30 250 23
3 20 375 35
4 15 500 46
5 12 625 58
6 10 750 70
7 8.6 875 81
8 7.5 900 84
9 6.7 900 84
10 6 900 84
900 (83.6)
300 (27.9)
60 50 40 30 20 10 0
Air changes per hour
100 (9.3)
200 (18.6)
400 (37.2)
500 (46.5)
600 (55.7)
700 (65.0)
800 (74.3)
ft	2 (m
2) per detector
FIGURE 17.7.6.3.3.2 High Air Movement Areas (Not to Be
Used for Under-Floor or Above-Ceiling Spaces).
of smoke detectors shall not be required to be reduced based
on the number of air changes.
17.7.7 Video Image Smoke Detection.
17.7.7.1 Video image smoke detection systems and all of the
components thereof, including hardware and software, shall be
listed for the purpose of smoke detection.
17.7.7.2 Video image smoke detection systems shall comply
with all of the applicable requirements of Chapters 1, 10, 14,
17, and 23 of this Code.
17.7.7.2.1 Systems shall be designed in accordance with the
performance-based design requirements of Section 17.3.
17.7.7.2.2 The location and spacing of video image smoke
detectors shall comply with the requirements of 17.11.5.
17.7.7.3* Video signals generated by cameras that are compo‐
nents of video image smoke detection systems shall be permit‐
ted to be transmitted to other systems for other uses only
through output connections provided specifically for that
purpose by the video system manufacturer.
Δ 17.7.7.4* All component controls and software shall be
protected from unauthorized changes.
N 17.7.7.5 All changes to the software or component settings
shall be tested in accordance with Chapter 14.
### 17.8 Radiant Energy–Sensing Fire Detectors.
17.8.1* General.
17.8.1.1 The radiant energy detection design documentation
shall state the required performance objective of the system.
Δ 17.8.1.2 The purpose and scope of Section 17.8 shall be to
provide requirements for the selection, location, and spacing
of fire detectors that sense the radiant energy produced by
burning substances.
N 17.8.1.3 These detectors shall be categorized as flame detec‐
tors and spark/ember detectors.
17.8.2* Fire Characteristics and Detector Selection.
17.8.2.1* The type and quantity of radiant energy–sensing fire
detectors shall be determined on the basis of the performance
characteristics of the detector and an analysis of the hazard,
including the burning characteristics of the fuel, the fire
growth rate, the environment, the ambient conditions, and the
capabilities of the extinguishing media and equipment.
17.8.2.2* The selection of the radiant energy–sensing detec‐
tors shall be based on the following:
(1) Matching of the spectral response of the detector to the
spectral emissions of the fire or fires to be detected
(2) Minimizing the possibility of spurious nuisance alarms
from non-fire sources inherent to the hazard area
17.8.3 Spacing Considerations.
17.8.3.1 General Rules.
17.8.3.1.1* Radiant energy–sensing fire detectors shall be
employed consistent with the listing or approval and the
inverse square law, which defines the fire size versus distance
curve for the detector.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 114 -->

INITIATING DEVICES 72-111
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
17.8.3.1.2 Detector quantity shall be based on the detectors
being positioned so that no point requiring detection in the
hazard area is obstructed or outside the field of view of at least
one detector.
17.8.3.2 Spacing Considerations for Flame Detectors.
17.8.3.2.1* The location and spacing of detectors shall be the
result of an engineering evaluation that includes the following:
(1) Size of the fire that is to be detected
(2) Fuel involved
(3) Sensitivity of the detector
(4) Field of view of the detector
(5) Distance between the fire and the detector
(6) Radiant energy absorption of the atmosphere
(7) Presence of extraneous sources of radiant emissions
(8) Purpose of the detection system
(9) Response time required
17.8.3.2.2 The system design shall specify the size of the flam‐
ing fire of given fuel that is to be detected.
17.8.3.2.3* In applications where the fire to be detected could
occur in an area not on the optical axis of the detector, the
distance shall be reduced or detectors shall be added to
compensate for the angular displacement of the fire in accord‐
ance with the manufacturer’s published instructions.
17.8.3.2.4* In applications in which the fire to be detected is
of a fuel that differs from the test fuel used in the process of
listing or approval, the distance between the detector and the
fire shall be adjusted consistent with the fuel specificity of the
detector as established by the manufacturer.
17.8.3.2.5 Because flame detectors are line-of-sight devices,
their ability to respond to the required area of fire in the zone
that is to be protected shall not be compromised by the pres‐
ence of intervening structural members or other opaque
objects or materials.
17.8.3.2.6* Provisions shall be made to sustain detector
window clarity in applications where airborne particulates and
aerosols coat the detector window between maintenance inter‐
vals and affect sensitivity.
17.8.3.3 Spacing Considerations for Spark/Ember Detectors.
17.8.3.3.1* The location and spacing of detectors shall be the
result of an engineering evaluation that includes the following:
(1) Size of the spark or ember that is to be detected
(2) Fuel involved
(3) Sensitivity of the detector
(4) Field of view of the detector
(5) Distance between the fire and the detector
(6) Radiant energy absorption of the atmosphere
(7) Presence of extraneous sources of radiant emissions
(8) Purpose of the detection systems
(9) Response time required
17.8.3.3.2* The system design shall specify the size of the
spark or ember of the given fuel that the detection system is to
detect.
17.8.3.3.3 Spark detectors shall be positioned so that all points
within the cross section of the conveyance duct, conveyor, or
chute where the detectors are located are within the field of
view (as defined in 3.3.106) of at least one detector.
17.8.3.3.4* The location and spacing of the detectors shall be
adjusted using the inverse square law, modified for the atmos‐
pheric absorption and the absorption of nonburning fuel
suspended in the air in accordance with the manufacturer’s
published instructions.
17.8.3.3.5* In applications where the sparks to be detected
could occur in an area not on the optical axis of the detector,
the distance shall be reduced or detectors shall be added to
compensate for the angular displacement of the fire in accord‐
ance with the manufacturer’s published instructions.
17.8.3.3.6* Provisions shall be made to sustain the detector
window clarity in applications where airborne particulates and
aerosols coat the detector window and affect sensitivity.
17.8.4 Other Considerations.
17.8.4.1 Radiant energy–sensing detectors shall be protected
either by design or installation to ensure that optical perform‐
ance is not compromised.
17.8.4.2 If necessary, radiant energy–sensing detectors shall be
shielded or otherwise arranged to prevent action from unwan‐
ted radiant energy.
17.8.4.3 Where used in outdoor applications, radiant energy–
sensing detectors shall be shielded or otherwise arranged in a
fashion to prevent diminishing sensitivity by conditions such as
rain or snow and yet allow a clear field of vision of the hazard
area.
17.8.4.4 A radiant energy–sensing fire detector shall not be
installed in a location where the ambient conditions are known
to exceed the extremes for which the detector has been listed.
17.8.5 Video Image Flame Detection.
17.8.5.1 Video image flame detection systems and all of the
components thereof, including hardware and software, shall be
listed for the purpose of flame detection.
17.8.5.2 Video image flame detection systems shall comply
with all of the applicable requirements of Chapters 1, 10, 14,
17, and 23 of this Code.
17.8.5.3* Video signals generated by cameras that are compo‐
nents of video image flame detection systems shall be permit‐
ted to be transmitted to other systems for other uses only
through output connections provided specifically for that
purpose by the video system manufacturer.
Δ 17.8.5.4* All component controls and software shall be
protected from unauthorized changes.
N 17.8.5.5 All changes to the software or component settings
shall be tested in accordance with Chapter 14.
### 17.9 Combination, Multi-Criteria, and Multi-Sensor Detectors.
Δ 17.9.1 General. The requirements for the selection, location,
and spacing of combination, multi-criteria, and multi-sensor
detectors shall comply with Section 17.9.
17.9.2 Combination Detectors.
17.9.2.1 A combination detector shall be listed for each
sensor.
17.9.2.2 The device listings shall determine the locations and
spacing criteria in accordance with Chapter 17.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 115 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-112
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
17.9.3 Multi-Criteria Detectors.
17.9.3.1 A multi-criteria detector shall be listed for the
primary function of the device.
17.9.3.2 Because of the device-specific, software-driven solu‐
tion of multi-criteria detectors to reduce unwanted alarms and
improve detector response to a nonspecific fire source, loca‐
tion and spacing criteria included with the detector installation
instructions shall be followed.
17.9.4 Multi-Sensor Detectors.
17.9.4.1 A multi-sensor detector shall be listed for each sensor.
17.9.4.2 Because of the device-specific, software-driven solu‐
tion of multi-sensor detectors to reduce unwanted alarms and
improve detector response to a nonspecific fire source, loca‐
tion and spacing criteria included with the detector installation
instructions shall be followed.
### 17.10 Gas Detection.
17.10.1 General. The purpose and scope of Section 17.10
shall be to provide requirements for the selection, installation,
and operation of gas detectors other than carbon monoxide
detectors.
Δ 17.10.2 Gas Characteristics and Detector Selection.
17.10.2.1 Gas detection equipment shall be listed in accord‐
ance with applicable standards such as ANSI/UL 1484, Stand‐
ard for Residential Gas Detectors, or ANSI/UL 2075, Standard for
Gas and Vapor Detectors and Sensors, for the specific gas or vapor
it is intended to detect.
17.10.2.2 Any gas detection systems installed on a fire alarm
system shall comply with all the applicable requirements of
Chapters 1, 10, 14, 17, and 23 of this Code.
17.10.2.3 The requirements of this Code shall not apply to gas
detection systems used solely for process control.
17.10.2.4* The selection and placement of the gas detectors
shall be based on an engineering evaluation.
### 17.11 Other Fire Detectors.
Δ 17.11.1 Detectors that operate on principles different from
those covered by Sections 17.6 through 17.8 shall be classified
as other fire detectors.
17.11.1.1 Such detectors shall be installed in all areas where
they are required either by other NFPA codes and standards or
by the authority having jurisdiction.
Δ 17.11.2* Other fire detectors shall operate where subjected to
the abnormal concentration of combustion effects that occur
during a fire.
17.11.3 Detection layout shall be based upon the size and
intensity of fire to provide the necessary quantity of required
products and related thermal lift, circulation, or diffusion for
operation.
17.11.4 Room sizes and contours, airflow patterns, obstruc‐
tions, and other characteristics of the protected hazard shall be
taken into account.
17.11.5 Location and spacing of detectors shall comply with
17.11.5.1 through 17.11.5.3.
17.11.5.1 The location and spacing of detectors shall be based
on the principle of operation and an engineering survey of the
conditions anticipated in service.
17.11.5.1.1 The manufacturer’s published instructions shall
be consulted for recommended detector uses and locations.
17.11.5.2 Detectors shall not be spaced beyond their listed or
approved maximums.
17.11.5.2.1 Closer spacing shall be used where the structural
or other characteristics of the protected hazard warrant.
17.11.5.3 The location and sensitivity of the detectors shall be
based on a documented engineering evaluation that includes
the manufacturer's installation instructions and the following:
(1) Structural features, size, and shape of the rooms and bays
(2) Occupancy and uses of the area
(3) Ceiling height
(4) Ceiling shape, surface, and obstructions
(5) Ventilation
(6) Ambient environment
(7) Burning characteristics of the combustible materials
present
(8) Configuration of the contents in the area to be protected
### N 17.12 Carbon Monoxide Detectors.
N 17.12.1 Where required by other governing laws, codes, or
standards, carbon monoxide detectors shall be installed in
accordance with the following:
(1)* On the ceiling in the same room as permanently installed
fuel-burning appliances, and
(2)* Centrally located on every habitable level and in every
HVAC zone of the building, and
(3) Outside of each separate dwelling unit, guest room, and
guest suite sleeping area within 21 ft (6.4 m) of any door
to a sleeping room, with the distance measured along a
path of travel, and
(4) Other locations where required by applicable laws, codes,
or standards, or
(5) A performance-based design in accordance with
Section 17.3
N 17.12.2 Carbon monoxide detectors shall meet the following
requirements:
(1) Carbon monoxide detectors shall be listed in accordance
with applicable standards, such as ANSI/UL 2075, Gas
and Vapor Detectors and Sensors.
(2) Carbon monoxide detectors shall be set to respond to the
sensitivity limits specified in ANSI/UL 2034, Standard for
Single and Multiple Station Carbon Monoxide Alarms.
N 17.12.3 All carbon monoxide detectors shall be located and
mounted so that accidental operation will not be caused by
jarring or vibration.
N 17.12.4 The location of carbon monoxide detectors shall be
based on an evaluation of potential ambient sources and flows
of carbon monoxide, moisture, temperature, dust, or fumes
and of electrical or mechanical influences to minimize
nuisance alarms.
N 17.12.5 The selection and placement of carbon monoxide
detectors shall take into account both the performance charac‐
teristics of the detector and the areas into which the detectors
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 116 -->

INITIATING DEVICES 72-113
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
are to be installed to prevent nuisance and unintentional
alarms or improper operation after installation.
N 17.12.6 Unless specifically designed and listed for the expec‐
ted conditions, carbon monoxide detectors shall not be instal‐
led where any of the following ambient conditions exist:
(1) Temperature below 32°F (0°C)
(2) Temperature above 100°F (38°C)
(3) Relative humidity outside the range of 10 percent to
95 percent
N 17.12.7 Unless tested and listed for recessed mounting,
carbon monoxide detectors shall not be recessed into the
mounting surface.
N 17.12.8 Protection During Construction.
N 17.12.8.1 Where detectors are installed for signal initiation
during construction, they shall be replaced prior to the final
commissioning of the system.
N 17.12.8.2 Where detection is not required during construc‐
tion, detectors shall not be installed until after all other
construction trades have completed cleanup.
N 17.12.9 Carbon Monoxide Detectors for Control of Carbon
Monoxide Spread.
N 17.12.9.1 System designers shall consider the spread of carbon
monoxide through an occupancy through the HVAC system.
N 17.12.9.2 Interaction with smoke control systems, if such is
provided, shall be coordinated.
### 17.13 Sprinkler Waterflow Alarm-Initiating Devices.
17.13.1* The provisions of Section 17.13 shall apply to devices
that initiate an alarm indicating a flow of water in a sprinkler
system.
17.13.2* Activation of the initiating device shall occur within
90 seconds of waterflow at the alarm-initiating device when flow
occurs that is equal to or greater than that from a single sprin‐
kler of the smallest orifice size installed in the system.
17.13.3 Movement of water due to waste, surges, or variable
pressure shall not initiate an alarm signal.
17.14* Detection of Operation of Other Automatic Extinguish‐
ing Systems. The operation of fire extinguishing systems or
suppression systems shall initiate an alarm signal by alarm-
initiating devices installed in accordance with their individual
listings.
### 17.15 Manually Actuated Alarm-Initiating Devices.
17.15.1 Manually actuated alarm-initiating devices shall be
listed in accordance with applicable standards such as ANSI/
UL 38, Standard for Manual Signaling Boxes for Fire Alarm Systems.
N 17.15.2 Manually actuated alarm-initiating devices for initiat‐
ing signals other than for fire alarm shall be permitted if the
devices are differentiated from manual fire alarm boxes by a
color other than red and labeling.
17.15.3 Combination manual fire alarm boxes and guard’s
signaling stations shall be permitted.
17.15.4 Manually actuated alarm-initiating devices shall be
securely mounted.
17.15.5 Manually actuated alarm-initiating devices shall be
mounted on a background of contrasting color.
17.15.6 The operable part of a manually actuated alarm-
initiating device shall be not less than 42 in. (1.07 m) and not
more than 48 in. (1.22 m) from the finished floor.
17.15.7 Manually actuated alarm-initiating devices shall be
permitted to be single action or double action.
17.15.8* Listed protective covers shall be permitted to be
installed over single- or double-action manually actuated alarm-
initiating devices.
17.15.9 Manual fire alarm boxes shall comply with 17.15.9.1
through 17.15.9.6.
17.15.9.1 Manual fire alarm boxes shall be used only for fire
alarm initiating purposes.
17.15.9.2 Manual fire alarm boxes shall be installed so that
they are conspicuous, unobstructed, and accessible.
17.15.9.3* Unless installed in an environment that precludes
the use of red paint or red plastic, manual fire alarm boxes
shall be red in color.
17.15.9.4 Manual fire alarm boxes shall be located within 5 ft
(1.5 m) of each exit doorway on each floor.
17.15.9.5* Additional manual fire alarm boxes shall be provi‐
ded so that the travel distance to the nearest manual fire alarm
box will not exceed 200 ft (61 m), measured horizontally on
the same floor.
17.15.9.6 Manual fire alarm boxes shall be mounted on both
sides of grouped openings over 40 ft (12.2 m) in width, and
within 5 ft (1.5 m) of each side of the grouped opening.
17.16 Fire Extinguisher Electronic Monitoring Device. A fire
extinguisher electronic monitoring device shall indicate those
conditions for a specific fire extinguisher required by NFPA 10
to a fire alarm control unit or other control unit.
### 17.17 Supervisory Signal–Initiating Devices.
17.17.1 Control Valve Supervisory Signal–Initiating Device.
17.17.1.1 Two separate and distinct signals shall be initiated:
one indicating movement of the valve from its normal position
(off-normal), and the other indicating restoration of the valve
to its normal position.
17.17.1.2 The off-normal signal shall be initiated during the
first two revolutions of the handwheel or during one-fifth of
the travel distance of the valve control apparatus from its
normal position.
17.17.1.3 The off-normal signal shall not be restored at any
valve position except normal.
17.17.1.4 An initiating device for supervising the position of a
control valve shall not interfere with the operation of the valve,
obstruct the view of its indicator, or prevent access for valve
maintenance.
17.17.2 Pressure Supervisory Signal–Initiating Device.
17.17.2.1 Two separate and distinct signals shall be initiated:
one indicating that the required pressure has increased or
decreased (off-normal), and the other indicating restoration of
the pressure to its normal value.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 117 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-114
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
17.17.2.2 The requirements in 17.17.2.2.1 through 17.17.2.2.4
shall apply to pressure supervisory signal–initiating devices.
17.17.2.2.1 Pressure Tank.
(A) A pressure tank supervisory signal–initiating device for a
pressurized limited water supply, such as a pressure tank, shall
indicate both high- and low-pressure conditions.
(B) The off-normal signal shall be initiated when the required
pressure increases or decreases by 10 psi (70 kPa).
17.17.2.2.2* Dry Pipe Sprinkler System.
(A) A pressure supervisory signal–initiating device for a dry-
pipe sprinkler system shall indicate both high- and low-pressure
conditions.
(B) For dry pipe valves, the off-normal signal shall be initiated
when the pressure increases or decreases by 10 psi (70 kPa).
N (C) For low air pressure dry pipe valves, the high- and low-
pressure values shall be set in accordance with the manufactur‐
er's installation instructions.
17.17.2.2.3 Steam Pressure.
(A) A steam pressure supervisory signal–initiating device shall
indicate a low pressure condition.
(B) The off-normal signal shall be initiated prior to the pres‐
sure falling below 110 percent of the minimum operating pres‐
sure of the steam-operated equipment supplied.
17.17.2.2.4 Other Sources. An initiating device for supervis‐
ing the pressure of sources other than those specified in
17.17.2.2.1 through 17.17.2.2.3 shall be provided as required by
the authority having jurisdiction.
17.17.3 Water Level Supervisory Signal–Initiating Device.
17.17.3.1 Two separate and distinct signals shall be initiated:
one indicating that the required water level has been lowered
or raised (off-normal), and the other indicating restoration.
17.17.3.2 A pressure tank signal-initiating device shall indicate
both high and low water level conditions.
17.17.3.2.1 The off-normal signal shall be initiated when the
water level falls 3 in. (76 mm) or rises 3 in. (76 mm).
17.17.3.3 A supervisory signal–initiating device for other than
pressure tanks shall initiate a low water level signal when the
water level falls 12 in. (300 mm).
17.17.4 Water Temperature Supervisory Signal–Initiating
Device.
17.17.4.1 A temperature supervisory device for a water storage
container exposed to freezing conditions shall initiate two sepa‐
rate and distinctive signals, as specified in 17.17.4.2.
17.17.4.2 One signal shall indicate a decrease in water temper‐
ature to 40°F (4.4°C), and the other shall indicate its restora‐
tion to above 40°F (4.4°C).
17.17.5 Room Temperature Supervisory Signal–Initiating
Device. A room temperature supervisory device shall indicate
a decrease in room temperature to 40°F (4.4°C) and its restora‐
tion to above 40°F (4.4°C).
## Chapter 18 Notification Appliances
### 18.1* Application.
18.1.1 The requirements of this chapter shall apply where
required by the authority having jurisdiction governing laws,
codes, or standards; or other parts of this Code.
18.1.2 The requirements of this chapter shall address the
reception of a notification signal and not the signal’s informa‐
tion content.
18.1.3 The performance, location, and mounting of notifica‐
tion appliances used to initiate or direct evacuation or reloca‐
tion of the occupants, or for providing information to
occupants or staff, shall comply with this chapter.
18.1.4 The performance, location, and mounting of annun‐
ciators, displays, and printers used to display or record informa‐
tion for use by occupants, staff, responding emergency
personnel, or supervising station personnel shall comply with
this chapter.
18.1.5* The requirements of this chapter shall apply to the
areas, spaces, or system functions where required by the
authority having jurisdiction governing laws, codes, or stand‐
ards; or other parts of this Code requiring compliance with this
chapter.
• 18.1.6 Notification appliances shall be permitted to be used
within buildings or outdoors and to target the general build‐
ing, area, or space, or only specific parts of a building, area, or
space designated in specific zones and sub-zones.
N 18.1.7 The requirements of Chapters 10, 14, 23, and 24 shall
apply to the interconnection of notification appliances, the
control configurations, the power supplies, and the use of the
information provided by notification appliances.
18.2 Purpose. Notification appliances shall provide stimuli
for initiating emergency action and provide information to
users, emergency response personnel, and occupants.
### 18.3 General.
18.3.1 Listing. All notification appliances installed in
conformity with Chapter 18 shall be listed for the purpose for
which they are used.
18.3.2 Nameplates.
18.3.2.1 Notification appliances shall include on their name‐
plates reference to electrical requirements and rated audible or
visual performance, or both, as defined by the listing authority.
18.3.2.2 Audible appliances shall include on their nameplates
reference to their parameters or reference to installation docu‐
ments (supplied with the appliance) that include the parame‐
ters in accordance with 18.4.4 or 18.4.5.
18.3.2.3 Visual notification appliances shall include on their
nameplates reference to their parameters or reference to instal‐
lation documents (supplied with the appliance) that include
the parameters in accordance with 18.5.3.1 or Section 18.6.
18.3.3 Physical Construction.
18.3.3.1 Appliances intended for use in special environments,
such as outdoors versus indoors, high or low temperatures,
high humidity, dusty conditions, and hazardous locations, or
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 118 -->

NOTIFICATION APPLIANCES 72-115
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
where subject to tampering, shall be listed for the intended
application.
Δ 18.3.3.2* Notification appliances used for signaling other
than fire shall not have the word FIRE, or any fire symbol, in
any form (i.e., stamped, imprinted, etc.) on the appliance visi‐
ble to the public.
N 18.3.3.3 Notification appliances with multiple visible element‐
sused for signaling other than fire shall be permitted to have
fire markings only on those visible elements used for fire signal‐
ing.
18.3.4* Mechanical Protection.
18.3.4.1 Appliances subject to mechanical damage shall be
suitably protected.
18.3.4.2 If guards, covers, or lenses are employed, they shall
be listed for use with the appliance.
18.3.4.3 The effect of guards, covers, or lenses on the applian‐
ce’s field performance shall be in accordance with the listing
requirements.
18.3.5 Mounting.
18.3.5.1 Appliances shall be supported independently of their
attachments to the circuit conductors.
18.3.5.2 Appliances shall be mounted in accordance with the
manufacturer’s published instructions.
18.3.6* Connections. Terminals, leads, or addressable
communication, that provide for monitoring the integrity of
the notification appliance connections shall be provided.
### 18.4 Audible Characteristics.
18.4.1 General Requirements.
18.4.1.1* An average ambient sound level greater than
105 dBA shall require the use of a visual notification appli‐
ance(s) in accordance with Section 18.5 where the application
is public mode or Section 18.6 where the application is private
mode.
18.4.1.2* The total sound pressure level produced by combin‐
ing the ambient sound pressure level with all audible notifica‐
tion appliances operating shall not exceed 110 dBA at the
minimum hearing distance.
Δ 18.4.1.3* Sound from normal or permanent sources, having a
duration of at least 60 seconds, shall be included when measur‐
ing maximum ambient sound level.
N 18.4.1.4 Sound from temporary or abnormal sources lasting
less than 60 seconds shall not be required to be included when
measuring maximum ambient sound level.
Δ 18.4.1.5 Audible alert and evacuation signal tones, including
those that precede or follow voice messages, shall meet the
requirements of 18.4.4 (Public Mode Audible Requirements),
18.4.5 (Private Mode Audible Requirements), 18.4.6 (Sleeping
Area Requirements), or 18.4.7 (Narrow Band Tone Signaling
for Exceeding Masked Thresholds), as applicable.
18.4.1.5.1* The designer of the audible notification system
shall identify the rooms and spaces that will have audible notifi‐
cation and those where audible notification will not be provi‐
ded.
Δ 18.4.1.5.2* Unless otherwise required by other sections of this
Code, the coverage area for audible occupant notification shall
be as required by other governing laws, codes, or standards.
N 18.4.1.5.3 Where other governing laws, codes, or standards
require audible occupant notification for all or part of an area
or space, coverage shall only be required in occupiable areas as
defined in 3.3.187
Δ 18.4.1.5.4 The sound pressure levels that must be produced by
the audible appliances in the coverage areas to meet the
requirements of this Code shall be documented by the system
designer during the planning and design of the notification
system.
N 18.4.1.5.5 The greater of the expected average ambient sound
pressure level or expected maximum sound pressure level
having a duration of at least 60 seconds shall be documented
for the coverage area by the system designer to ensure compli‐
ance with 18.4.4, 18.4.5, 18.4.6, or 18.4.7.
18.4.1.5.6 The design sound pressure levels to be produced by
the notification appliances for the various coverage areas shall
be documented for use during acceptance testing of the
system.
18.4.1.5.7 Where required by the authority having jurisdic‐
tion, documentation of the design sound pressure levels for the
various coverage areas shall be submitted for review and appro‐
val.
18.4.1.6* Voice messages shall not be required to meet the
audibility requirements of 18.4.4 (Public Mode Audible
Requirements), 18.4.5 (Private Mode Audible Requirements),
18.4.6 (Sleeping Area Requirements), or 18.4.7 (Narrow Band
Tone Signaling for Exceeding Masked Thresholds), but shall
meet the intelligibility requirements of 18.4.11 where voice
intelligibility is required.
18.4.1.7 Audible notification appliances used for exit marking
shall not be required to meet the audibility requirements of
18.4.4 (Public Mode Audible Requirements), 18.4.5 (Private
Mode Audible Requirements), 18.4.6 (Sleeping Area Require‐
ments), or 18.4.7 (Narrow Band Tone Signaling for Exceeding
Masked Thresholds), except as required by 18.4.8 (Exit Mark‐
ing Audible Notification Appliance Requirements).
18.4.2 Distinctive Evacuation Signal.
18.4.2.1* To meet the requirements of Section 10.10, the
alarm audible signal pattern used to notify building occupants
of the need to evacuate (leave the building) or relocate (from
one area to another) shall be the standard alarm evacuation
signal consisting of a three-pulse temporal pattern. The pattern
shall be in accordance with Figure 18.4.2.1 and shall consist of
the following in this order:
(1) “On” phase lasting 0.5 second ±10 percent
(2) “Off” phase lasting 0.5 second ±10 percent for three
successive “on” periods
(3) “Off” phase lasting 1.5 seconds ±10 percent
Exception: Where approved by the authority having jurisdiction, contin‐
ued use of the existing consistent evacuation signaling scheme shall be
permitted.
18.4.2.2 A single-stroke bell or chime sounded at "on" inter‐
vals lasting 1 second ±10 percent, with a 2-second ±10 percent
"off" interval after each third "on" stroke, shall be permitted.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 119 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-116
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
18.4.2.3 The signal shall be repeated for a period appropriate
for the purposes of evacuation of the building, but for not less
than 180 seconds.
18.4.2.3.1 The minimum repetition time shall be permitted to
be manually interrupted.
18.4.2.3.2 The minimum repetition time shall be permitted to
be automatically interrupted for the transmission of mass noti‐
fication messages in accordance with Chapter 24.
18.4.2.4* The standard evacuation signal shall be synchron‐
ized within a notification zone.
N 18.4.3 Distinctive Carbon Monoxide Audible Alarm Signal.
N 18.4.3.1 Where a carbon monoxide detector or alarm is
required by other codes or standards or by the authority having
jurisdiction and where an audible signal is required, a distinc‐
tive signal pattern shall be required that is different from a fire
evacuation signal.
N 18.4.3.2 Where an audible signal is required, the carbon
monoxide signal shall be a four-pulse temporal pattern and
comply with the following:
(1) Signals shall be a pattern consisting of four cycles of
100 milliseconds ± 10 percent “on” and 100 milliseconds
± 10 percent “off,” followed by 5 seconds ± 10 percent
“off,” as demonstrated in Figure 18.4.3.2.
On
Off
(a) (b) (a) (a)	(b) (a)	(c)
Time (sec)	Cycle
Key:
Phase (a) signal is on for 0.5 sec ±10%
Phase (b) signal is off for 0.5 sec ±10%
Phase (c) signal is off for 1.5 sec ±10% [(c) = (a) + 2(b)]
Total cycle lasts for 4 sec ±10%
FIGURE 18.4.2.1 Temporal Pattern Parameters.
(2) After the initial 4 minutes of the carbon monoxide signal,
the 5-second “off” time shall be permitted to be changed
to 60 seconds ± 10 percent.
(3) The alarm signal shall be repeated in compliance with
18.4.3.2(1) and 18.4.3.2(2) until the alarm resets or the
alarm signal is manually silenced.
N 18.4.3.3 The signal shall be synchronized within a notification
zone of a protected premises.
N 18.4.3.4 The audible signal of carbon monoxide alarms and
systems installed to meet the requirements of Chapter 29 shall
not be required to be synchronized.
18.4.4* Public Mode Audible Requirements.
18.4.4.1* To ensure that audible public mode signals are
clearly heard, unless otherwise permitted by 18.4.4.2 through
18.4.4.5, they shall have a sound level at least 15 dB above the
average ambient sound level or 5 dB above the maximum
sound level having a duration of at least 60 seconds, whichever
is greater, measured 5 ft (1.5 m) above the floor in the area
required to be served by the system using the A-weighted scale
(dBA).
18.4.4.2 Where approved by the authority having jurisdiction
or other governing codes or standards, the requirements for
audible signaling shall be permitted to be reduced or elimina‐
ted when visual signaling is provided in accordance with
Section 18.5.
Δ 18.4.4.3 Audible notification appliances installed in elevator
cars shall be permitted to use the audibility criteria for private
mode appliances detailed in 18.4.5.1.
Δ 18.4.4.4 If approved by the authority having jurisdiction, audi‐
ble notification appliances installed in restrooms shall be
permitted to use the audibility criteria for private mode appli‐
ances detailed in 18.4.5.1.
18.4.4.5 A signaling system arranged to stop or reduce ambi‐
ent noise shall comply with 18.4.4.5.1 through 18.4.4.5.3.
18.4.4.5.1 A signaling system arranged to stop or reduce ambi‐
ent noise shall produce a sound level at least 15 dB above the
On
Off
a	a b b	b a a a
Phase a: signal is on for 100 ms ± 10 ms.
Phase b: signal is off for 100 ms ± 10 ms.
Phase c: signal is off for 5 sec ± 0.5 sec for initial 4 minutes.
After the initial 4 minutes Phase c: signal is permitted to be changed to 60 s ± 6 s off.
Although the diagram shows a square waveform, the wave can have other shapes that produce a similar effect.
c a	a b b	b a a c
One cycle One cycle
N FIGURE 18.4.3.2 Temporal Pattern Parameters — Carbon Monoxide Signal.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 120 -->

NOTIFICATION APPLIANCES 72-117
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
reduced average ambient sound level or 5 dB above the maxi‐
mum sound level having a duration of at least 60 seconds after
reduction of the ambient noise level, whichever is greater,
measured 5 ft (1.5 m) above the floor in the area required to
be served by the system using the A-weighted scale (dBA).
18.4.4.5.2 Visual notification appliances shall be installed in
the affected areas in accordance with Sections 18.5 or 18.6.
18.4.4.5.3 Relays, circuits, or interfaces necessary to stop or
reduce ambient noise shall meet the requirements of Chapters
10, 12, 21, and 23.
18.4.5 Private Mode Audible Requirements.
18.4.5.1* To ensure that audible private mode signals are
clearly heard, they shall have a sound level at least 10 dB above
the average ambient sound level or 5 dB above the maximum
sound level having a duration of at least 60 seconds, whichever
is greater, measured 5 ft (1.5 m) above the floor in the area
required to be served by the system using the A-weighted scale
(dBA).
18.4.5.2* Where approved by the authority having jurisdiction
or other governing codes or standards, the requirements for
audible signaling shall be permitted to be reduced or elimina‐
ted when visual signaling is provided in accordance with
Section 18.5.
18.4.5.3 A system arranged to stop or reduce ambient noise
shall comply with 18.4.5.3.1 through 18.4.5.3.3.
18.4.5.3.1 A system arranged to stop or reduce ambient noise
shall be permitted to produce a sound level at least 10 dB
above the reduced average ambient sound level or 5 dB above
the maximum sound level having a duration of at least
60 seconds after reduction of the ambient noise level, which‐
ever is greater, measured 5 ft (1.5 m) above the floor, using the
A-weighted scale (dBA).
18.4.5.3.2 Visual notification appliances shall be installed in
the affected areas in accordance with Sections 18.5 or 18.6.
18.4.5.3.3 Relays, circuits, or interfaces necessary to stop or
reduce ambient noise shall meet the requirements of Chapters
10, 12, 21, and 23.
18.4.6 Sleeping Area Requirements.
18.4.6.1* Where audible appliances are installed to provide
signals for sleeping areas, they shall have a sound level of at
least 15 dB above the average ambient sound level or 5 dB
above the maximum sound level having a duration of at least
60 seconds or a sound level of at least 75 dBA, whichever is
greater, measured at the pillow level in the area required to be
served by the system using the A-weighted scale (dBA).
18.4.6.2 If any barrier, such as a door, curtain, or retractable
partition, is located between the notification appliance and the
pillow, the sound pressure level shall be measured with the
barrier placed between the appliance and the pillow.
Δ 18.4.6.3* Audible appliances provided for the sleeping areas
to awaken occupants shall produce a low frequency alarm
signal that complies with the following:
(1) The waveform shall have a fundamental frequency of
520 Hz ± 10 percent.
(2)* The notification equipment shall be listed for producing
the low frequency waveform.
18.4.7* Narrow Band Tone Signaling for Exceeding Masked
Thresholds.
18.4.7.1 Masked Threshold Allowance. Audible tone signaling
shall be permitted to comply with the masked threshold
requirements in this subsection in lieu of the A-weighted signal‐
ing requirements in 18.4.4 and 18.4.5.
18.4.7.2* Calculation Method. The effective masked thresh‐
old shall be calculated in accordance with ISO 7731, Danger
signals for public and work places — Auditory danger signals.
18.4.7.3 Noise Data. Noise data for calculating the effective
masked threshold shall be the peak value of noise lasting
60 seconds or more for each octave or one-third octave band.
18.4.7.4 Documentation. Analysis and design documentation
shall be submitted to the authority having jurisdiction and shall
contain the following information:
(1) Frequency data for the ambient noise, including the date,
time, and location where measurements were taken for
existing environments, or projected data for environ‐
ments not yet constructed
(2) Frequency data of the audible notification appliance
(3) Calculations of the effective masked threshold for each
set of noise data
(4) A statement of the sound pressure level that would be
required by 18.4.4 or 18.4.5 if masked threshold signaling
had not been done
18.4.7.5 Sound Pressure Level. For masked threshold signal‐
ing, the audible signal tone shall meet the requirements of
either 18.4.7.5.1 or 18.4.7.5.2 but not for the reproduction of
prerecorded, synthesized, or live messages.
18.4.7.5.1 The sound pressure level of the audible tone signal
shall exceed the masked threshold in one or more octave
bands by at least 10 dB in the octave band under consideration.
18.4.7.5.2 The sound pressure level of the audible tone signal
shall exceed the masked threshold in one or more one-third
octave bands by at least 13 dB in the one-third octave band
under consideration.
18.4.8 Exit Marking Audible Notification Appliance Require‐
ments.
18.4.8.1* Exit marking audible notification appliances shall
meet or exceed the frequency and sound level settings and
guidelines specified in the manufacturer's documented instruc‐
tions.
Δ 18.4.8.2* In addition to 18.4.8.1, as a minimum, to ensure that
exit marking audible notification appliance signals are clearly
heard and produce the desired directional effects for 50 ft
(15.24 m) within an unobstructed egress path, they shall meet
the audibility requirements of 18.4.7 in at least one one-third
octave band or one octave band within the effective frequency
ranges of the interaural time difference (ITD), interaural level
or intensity difference (ILD or IID), and anatomical transfer
function or head-related transfer function (ATF or HRTF)
localization cues.
N 18.4.8.3 The exit marking audible notification appliance
signal shall penetrate both the ambient noise and the fire
alarm signal.
18.4.8.4 Where required by the authority having jurisdiction
governing laws, codes, or standards; or other parts of this Code,
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 121 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-118
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
exit marking audible notification appliances shall be installed
in accordance with the manufacturer's published instructions.
18.4.8.5* Where required by the authority having jurisdiction
governing laws, codes, or standards; or other parts of this Code,
exit marking audible notification shall be located at the
entrance to all building exits and areas of refuge as defined by
the applicable building or fire code.
18.4.8.6 Where exit marking audible notification appliances
are utilized to mark areas of refuge, they shall provide an audi‐
ble signal distinct from that used for other exits that do not
have areas of refuge.
18.4.9 Location of Audible Notification Appliances for Build‐
ing or Structure.
18.4.9.1 If ceiling heights allow, and unless otherwise permit‐
ted by 18.4.9.2 through 18.4.9.5, wall-mounted appliances shall
have their tops above the finished floors at heights of not less
than 90 in. (2.29 m) and below the finished ceilings at distan‐
ces of not less than 6 in. (150 mm).
18.4.9.2 Ceiling-mounted or recessed appliances shall be
permitted.
18.4.9.3 If combination audible/visual notification appliances
are installed, the location of the installed appliance shall be
determined by the requirements of 18.5.5.
18.4.9.4 Appliances that are an integral part of a smoke detec‐
tor, carbon monoxide detector, smoke alarm, carbon monox‐
ide alarm, or other initiating device shall be located in
accordance with the requirements for that device.
18.4.9.5 Mounting heights other than required by 18.4.9.1
and 18.4.9.2 shall be permitted, provided that the sound pres‐
sure level requirements of 18.4.4 for public mode or 18.4.5 for
private mode, or 18.4.6 for sleeping areas, based on the appli‐
cation, are met.
18.4.10 Location of Audible Notification Appliances for Wide-
Area Signaling. Audible notification appliances for wide-area
signaling shall be installed in accordance with the require‐
ments of the authority having jurisdiction, approved design
documents, and the manufacturer’s installation instruction to
achieve the required performance.
18.4.11* Voice Intelligibility. Within the acoustically distin‐
guishable spaces (ADS) where voice intelligibility is required,
voice communications systems shall reproduce prerecorded,
synthesized, or live (e.g., microphone, telephone handset, and
radio) messages with voice intelligibility.
18.4.11.1* ADSs shall be determined by the system designer
during the planning and design of all emergency communica‐
tions systems.
18.4.11.2 Each ADS shall be identified as requiring or not
requiring voice intelligibility.
18.4.11.3* Unless specifically required by other governing
laws, codes, or standards, or by other parts of this Code, intelli‐
gibility shall not be required in all ADSs.
18.4.11.4* Where required by the authority having jurisdic‐
tion governing laws, codes, or standards; or other parts of this
Code, ADS assignments shall be submitted for review and
approval.
Δ 18.4.11.5 Quantitative measurements shall not be required.
•
N 18.4.11.6 Quantitative measurements shall be permitted. (See
D.2.4.)
### 18.5* Visual Characteristics — Public Mode.
18.5.1* Visual Signaling.
18.5.1.1 Public mode visual signaling shall meet the require‐
ments of Section 18.5 using visual notification appliances.
Δ 18.5.1.2* The coverage area for visual notification shall be as
required by other governing laws, codes, or standards.
N 18.5.1.3 Where other governing laws, codes, or standards
require visual notification for all or part of an area or space,
coverage shall only be required in occupiable areas as defined
in 3.3.187.
18.5.2 Area of Coverage.
18.5.2.1 The designer of the visual notification system shall
document the rooms and spaces that will have visual notifica‐
tion and those where visual notification will not be provided.
18.5.2.2* Unless otherwise specified or required by other
sections of this Code, the required coverage area for visual noti‐
fication shall be as required by other governing laws, codes, or
standards.
18.5.2.3 Where required by the authority having jurisdiction,
documentation of the effective intensity (cd) of the visual noti‐
fication appliances for the area of coverage shall be submitted
for review and approval.
18.5.3 Light, Color, and Pulse Characteristics.
18.5.3.1 The flash rate shall not exceed two flashes per second
(2 Hz) nor be less than one flash every second (1 Hz) through‐
out the listed voltage range of the appliance.
18.5.3.2 The maximum light pulse duration shall be 20 milli‐
seconds, except as permitted in 18.5.3.3.
N 18.5.3.3* Light pulse durations greater than 20 milliseconds,
but not greater than 100 milliseconds, shall be permitted where
the alerting capability of the visual notification appliance is
demonstrated to be equal to or greater than visual notification
appliances with a 20-millisecond pulse duration.
18.5.3.4 The pulse duration shall be defined as the time inter‐
val between initial and final points of 10 percent of maximum
signal.
18.5.3.5* Visual notification appliances used for fire alarm
signaling only or to signal the intent for complete evacuation
shall be clear or nominal white and shall not exceed 1000 cd
(effective intensity).
18.5.3.6 Visual notification appliances used to signal occu‐
pants to seek information or instructions shall be clear, nomi‐
nal white, or other color as required by the emergency plan
and the authority having jurisdiction for the area or building.
18.5.3.7* The visual synchronization requirements of this
chapter shall not apply where the visual notification appliances
located inside the building are viewed from outside of the
building.
N 18.5.3.8 Visual notification appliances used for carbon
monoxide signaling shall be as required by the emergency plan
and the authority having jurisdiction for the area or building
and shall not exceed 1000 cd (effective intensity).
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 122 -->

NOTIFICATION APPLIANCES 72-119
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
18.5.4* Appliance Photometrics. The light output shall
comply with the polar dispersion requirements for public
mode signaling as described in ANSI/UL 1971, Standard for
Signaling Devices for the Hearing Impaired, ANSI/UL 1638, Stand‐
ard for Visible Signaling Devices for Fire Alarm and Signaling Systems,
Including Accessories, or equivalent.
18.5.5 Appliance Location.
18.5.5.1* Wall-mounted appliances shall be mounted such
that the entire lens is not less than 80 in. (2.03 m) and not
greater than 96 in. (2.44 m) above the finished floor or at the
mounting height specified using the performance-based alter‐
native of 18.5.5.7.
Δ 18.5.5.2 Where low ceiling heights do not permit wall mount‐
ing at a minimum of 80 in. (2.03 m), wall mounted visual noti‐
fication appliances shall be mounted within 6 in. (150 mm) of
the ceiling.
N 18.5.5.3 Where low ceiling heights do not permit wall mount‐
ing at a minimum of 80 in. (2.03 m), the room size covered by
a visual notification appliance of a given value shall be reduced
by twice the difference between the minimum mounting height
of 80 in. (2.03 m) and the actual lower mounting height.
18.5.5.4* Visual notification appliances listed for mounting
parallel to the floor shall be permitted to be located on the
ceiling or suspended below the ceiling.
18.5.5.5* Spacing in Rooms.
Δ 18.5.5.5.1* Spacing shall be in accordance with either Table
18.5.5.5.1(a) and Figure 18.5.5.5.1 or Table 18.5.5.5.1(b).
18.5.5.5.2 Visual notification appliances shall be installed in
accordance with Table 18.5.5.5.1(a) or Table 18.5.5.5.1(b)
using one of the following:
(1) A single visual notification appliance.
(2)* Two groups of visual notification appliances, where visual
notification appliances of each group are synchronized,
in the same room or adjacent space within the field of
view. This shall include synchronization of visual applian‐
ces operated by separate systems.
(3) More than two visual notification appliances or groups of
synchronized appliances in the same room or adjacent
space within the field of view that flash in synchroniza‐
tion.
18.5.5.5.3 Room spacing in accordance with Table
18.5.5.5.1(a) and Figure 18.5.5.5.1 for wall-mounted appliances
shall be based on locating the visual notification appliance at
the halfway distance of the wall.
Δ 18.5.5.5.4 In square rooms with appliances not centered or in
nonsquare rooms, the effective intensity (cd) from one wall-
mounted visual notification appliance shall be determined by
maximum room size dimensions obtained either by measuring
the distance to the farthest wall or by doubling the distance to
the farthest adjacent wall, whichever is greater, as required by
Table 18.5.5.5.1(a) and Figure 18.5.5.5.1.
18.5.5.5.5 If a room configuration is not square, the square
room size that allows the entire room to be encompassed or
allows the room to be subdivided into multiple squares shall be
used.
18.5.5.5.6* If ceiling heights exceed 30 ft (9.1 m), ceiling-
mounted visual notification appliances shall be suspended at or
below 30 ft (9.1 m) or at the mounting height determined
using the performance-based alternative of 18.5.5.7, or wall-
mounted visual notification appliances shall be installed in
accordance with Table 18.5.5.5.1(a).
Δ Table 18.5.5.5.1(a) Room Spacing for Wall-Mounted Visual Notification Appliances
Maximum
Room Size
Minimum Required Light Output
[Effective Intensity (cd)]
One Visual Notification
Appliance per Room
Four Visual Notification
Appliances per Room
(One per Wall)	ft m
20 × 20 6.10 × 6.10 15 NA
28 × 28 8.53 × 8.53 30 NA
30 × 30 9.14 × 9.14 34 NA
40 × 40 12.2 × 12.2 60 15
45 × 45 13.7 × 13.7 75 19
50 × 50 15.2 × 15.2 94 30
54 × 54 16.5 × 16.5 110 30
55 × 55 16.8 × 16.8 115 30
60 × 60 18.3 × 18.3 135 30
63 × 63 19.2 × 19.2 150 37
68 × 68 20.7 × 20.7 177 43
70 × 70 21.3 × 21.3 184 60
80 × 80 24.4 × 24.4 240 60
90 × 90 27.4 × 27.4 304 95
100 × 100 30.5 × 30.5 375 95
110 × 110 33.5 × 33.5 455 135
120 × 120 36.6 × 36.6 540 135
130 × 130 39.6 × 39.6 635 185
NA: Not allowable.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 123 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-120
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Δ 18.5.5.5.7 Table 18.5.5.5.1(b) shall be used if the ceiling-
mounted visual notification appliance is at the center of the
room.
N 18.5.5.5.8 If the ceiling-mounted visual notification appliance
is not located at the center of the room, the effective intensity
(cd) shall be determined by doubling the distance from the
appliance to the farthest wall to obtain the maximum room
size.
18.5.5.6* Spacing in Corridors.
18.5.5.6.1 The installation of visual notification appliances in
corridors 20 ft (6.1 m) or less in width shall be in accordance
with the requirements of either 18.5.5.5 or 18.5.5.6.
18.5.5.6.2 Paragraph 18.5.5.6 shall apply to corridors not
exceeding 20 ft (6.1 m) in width.
18.5.5.6.3 In a corridor application, visual notification appli‐
ances shall be rated not less than 15 cd.
18.5.5.6.4 Corridors greater than 20 ft (6.1 m) wide shall
comply with the spacing requirements for rooms in accordance
with 18.5.5.5.
18.5.5.6.5* Visual notification appliances shall be located not
more than 15 ft (4.6.m) from the end of the corridor with a
separation not greater than 100 ft (30.5 m) between applian‐
ces.
18.5.5.6.6 If there is an interruption of the concentrated view‐
ing path, such as a fire door, an elevation change, or any other
obstruction, the area shall be treated as a separate corridor.
18.5.5.6.7 In corridors where more than two visual notifica‐
tion appliances are in any field of view, they shall flash in
synchronization.
18.5.5.6.8 Wall-mounted visual notification appliances in
corridors shall be permitted to be mounted on either the end
wall or the side wall of the corridor in accordance with spacing
requirements of 18.5.5.6.5.
20 ft
(6.1 m)
30 ft
(9.1 m)
40 ft
(12.2 m)
50 ft
(15.2 m)
20 ft
(6.1 m)
30 ft
(9.1 m)
50 ft
(15.2 m)
40 ft
(12.2 m)
Visual
notification
appliance
Δ FIGURE 18.5.5.5.1 Room Spacing for Wall-Mounted Visual
Notification Appliances.
Δ Table 18.5.5.5.1(b) Room Spacing for Ceiling-Mounted Visual Notification Appliances
Maximum
Room Size Maximum Lens Height*
Minimum Required
Light Output
(Effective Intensity);
One Visual Notification Appliance
(cd)	ft m ft m
20 × 20 6.1 × 6.1 10 3.0 15
30 × 30 9.1 × 9.1 10 3.0 30
40 × 40 12.2 × 12.2 10 3.0 60
44 × 44 13.4 × 13.4 10 3.0 75
20 × 20 6.1 × 6.1 20 6.1 30
30 × 30 9.1 × 9.1 20 6.1 45
44 × 44 13.4 × 13.4 20 6.1 75
46 × 46 14.0 × 14.0 20 6.1 80
20 × 20 6.1 × 6.1 30 9.1 55
30 × 30 9.1 × 9.1 30 9.1 75
50 × 50 15.2 × 15.2 30 9.1 95
53 × 53 16.2 × 16.2 30 9.1 110
55 × 55 16.8 × 16.8 30 9.1 115
59 × 59 18.0 × 18.0 30 9.1 135
63 × 63 19.2 × 19.2 30 9.1 150
68 × 68 20.7 × 20.7 30 9.1 177
70 × 70 21.3 × 21.3 30 9.1 185
*This does not preclude mounting lens at lower heights.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 124 -->

NOTIFICATION APPLIANCES 72-121
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
18.5.5.7* Performance-Based Alternative.
18.5.5.7.1 Any design that provides a minimum of
0.0375 lumens/ft2 (0.4036 lumens/m2) of illumination at any
point within the covered area at all angles specified by the
polar dispersion planes for wall- or ceiling-mounted public
mode visual notification appliances in ANSI/UL 1971, Standard
for Signaling Devices for the Hearing Impaired, ANSI/UL 1638, Visi‐
ble Signaling Devices for Fire Alarm and Signaling Systems, Including
Accessories, or equivalent, as calculated for the maximum
distance from the nearest visual notification appliance, shall be
permitted in lieu of the requirements of 18.5.5, excluding
18.5.5.8.
18.5.5.7.2 Documentation provided to the authority having
jurisdiction shall include the following:
(1) Inverse Square Law calculations using each of the vertical
and horizontal polar distribution angles in ANSI/
UL 1971, Standard for Signaling Devices for the Hearing
Impaired, or equivalent.
(2) The calculations shall account for the effects of polar
distribution using one of the following:
(a) The percentages from the applicable table(s) in
ANSI/UL 1971, Standard for Signaling Devices for the
Hearing Impaired, or equivalent
(b) The actual results of laboratory tests of the specific
appliance to be used as recorded by the listing
organization
18.5.5.8 Sleeping Areas.
18.5.5.8.1 Combination smoke detectors and visual notifica‐
tion appliances or combination smoke alarms and visual notifi‐
cation appliances shall be installed in accordance with the
applicable requirements of Chapters 17, 18, 23, and 29.
N 18.5.5.8.2 Combination carbon monoxide detectors or alarms
with visual notification appliances shall be located in accord‐
ance with the applicable requirements for the visual notifica‐
tion appliance and the applicable requirements for the carbon
monoxide detector or alarm of Chapters 17, 18, 23, and 29.
18.5.5.8.3* Table 18.5.5.8.3 shall apply to the minimum
required intensity of visual notification appliances in sleeping
areas after establishing the mounting height.
18.5.5.8.4 For rooms with a linear dimension greater than
16 ft (4.9 m), the visual notification appliance shall be located
within 16 ft (4.9 m) of the pillow.
18.5.6 Location of Visual Notification Appliances for Wide-
Area Signaling. Visual notification appliances for wide-area
signaling shall be installed in accordance with the require‐
ments of the authority having jurisdiction, approved design
documents, and the manufacturer’s published instructions to
achieve the required performance.
Δ Table 18.5.5.8.3 Effective Intensity Requirements for Sleeping
Area Visual Notification Appliances
Distance from Ceiling
to Top of Lens Minimum Intensity
(cd)	in. mm
≥24 ≥610 110
<24 <610 177
18.6* Visual Characteristics — Private Mode. Visual notifica‐
tion appliances used in the private mode shall be of a sufficient
quantity and intensity and located so as to meet the intent of
the user and the authority having jurisdiction.
18.7 Supplementary Visual Signaling Method. A supplemen‐
tary visual notification appliance shall be intended to augment
an audible or visual signal.
18.7.1 A supplementary visual notification appliance shall
comply with its marked rated performance.
18.7.2 Supplementary visual notification appliances shall be
permitted to be located less than 80 in. (2.03 m) above the
floor.
### 18.8 Textual Audible Appliances.
18.8.1 Loudspeaker Appliances.
18.8.1.1 Loudspeaker appliances shall comply with
Section 18.4.
18.8.1.2* The sound pressure level, in dBA, of the tone
produced by a signaling loudspeaker shall comply with all the
requirements in 18.4.4 (public), 18.4.5 (private), or 18.4.6
(sleeping) for the intended mode or shall comply with the
requirements of 18.4.7 (narrow band tone signaling).
18.8.2 Telephone Appliances. Telephone appliances shall be
in accordance with Section 24.8.
### 18.9* Textual and Graphical Visual Appliances.
18.9.1 Application.
18.9.1.1 Textual and graphical visual appliances shall be
permitted to be used to signal information about fire or other
emergency conditions or to direct intended responses to those
conditions.
18.9.1.2 This section does not apply to means of egress signs,
room identification signs, and other signage that could be
required by other governing laws, codes, or standards.
18.9.1.3 Textual visual appliance messages shall be permitted
to be static, flashing, or scrolling.
18.9.2 Location.
18.9.2.1 Private Mode. Unless otherwise permitted or
required by other governing laws, codes, or standards, or by
other parts of this Code or by the authority having jurisdiction,
all textual and graphical visual notification appliances in the
private mode shall be located in rooms that are accessible only
to those persons directly concerned with the implementation
and direction of emergency response in the areas protected by
the system.
18.9.2.2 Public Mode. Textual and graphical visual notifica‐
tion appliances used in the public mode shall be located to
ensure visibility to the occupants of the protected area or to the
intended recipients.
18.9.2.3 Mounting. Desktop and surface-mounted textual and
graphical visual notification appliances shall be permitted.
18.9.3 Performance. The information produced by textual
and graphical visual appliances shall be clear and legible at the
intended viewing distance.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 125 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-122
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
18.9.4* Character and Symbol Requirements and Viewing
Distance.
18.9.4.1 This section applies to visual characters and graphic
elements and does not address raised characters or braille that
could be required by other governing laws, codes, or standards.
18.9.4.2* Characters and symbols shall contrast with their
background using either positive contrast (light on a dark back‐
ground) or negative contrast (dark on a light background).
18.9.4.3 Characters and symbols and their background shall
have a nonglare finish.
18.9.4.4* Characters shall be permitted to be uppercase or
lowercase, or a combination of both.
18.9.4.5 Characters shall be conventional in form and not
italic, oblique, script, highly decorative, or of other unusual
form and shall use sans serif fonts.
18.9.4.6 Characters shall be selected from fonts where the
width of the uppercase letter “O” is 55 percent minimum and
110 percent maximum of the height of the uppercase letter “I”.
18.9.4.7* Character and symbol height for appliances other
than desktop monitors or displays shall meet all of the follow‐
ing criteria:
(1) Minimum character height shall comply with Table
18.9.4.7.
(2) Viewing distance shall be measured as the horizontal
distance between the character and an obstruction
preventing further approach towards the appliance.
(3) Character height shall be based on the uppercase letter
“I”.
18.9.4.8* All characters and symbols displayed by textual and
graphical visual notification appliances shall be a minimum of
40 in. (1.02 m) above the ground or finished floor.
18.9.4.9 Stroke thickness of the uppercase letter “I” shall be
minimum 10 percent and maximum 30 percent of the height
of the character.
18.9.4.10 Character spacing shall be measured between the
two closest points of adjacent characters, excluding word
spaces. Spacing between individual characters shall be mini‐
mum 10 percent and maximum 35 percent of character height.
18.9.4.11 Spacing between the baselines of separate lines of
characters within a message shall be 135 percent minimum and
170 percent maximum of the character height.
### 18.10 Tactile Appliances.
18.10.1 Application. Tactile appliances shall be permitted if
used in addition to audible and/or visual notification applian‐
ces.
N Table 18.9.4.7 Visual Character and Graphic Symbol Height Based on Height and Distance
Minimum Character or Symbol Height for Installed Elevation
Horizontal Viewing
Distance
At 40 in. to 70 in. (1.0 m to 1.8 m)
Above the Floor
At Greater Than 70 in. to 120 in.
(1.8 m to 3.1 m) Above the Floor
At Greater Than 120 in. (3.0 m) Above the
Floor
ft m in. mm in. mm in. mm
1 0.3 5∕8 16 2 51 3 76
2 0.6 5∕8 16 2 51 3 76
3 0.9 5∕8 16 2 51 3 76
4 1.2 5∕8 16 2 51 3 76
5 1.5 5∕8 16 2 51 3 76
6 1.8 5∕8 16 2 51 3 76
7 2.1 3∕4 19 2 51 3 76
8 2.4 7∕8 22 2 51 3 76
9 2.7 1 25 2 51 3 76
10 3 1 1∕8 29 2 51 3 76
11 3.4 1 1∕4 32 2 51 3 76
12 3.7 1 3∕8 35 2 51 3 76
13 4 1 1∕2 38 2 51 3 76
14 4.3 1 5∕8 41 2 51 3 76
15 4.6 1 3∕4 44 2 51 3 76
16 4.9 1 7∕8 48 2 1∕8 54 3 76
17 5.2 2 51 2 1∕4 57 3 76
18 5.5 2 1∕8 54 2 3∕8 60 3 76
19 5.8 2 1∕4 57 2 1∕2 64 3 76
20 6.1 2 3∕8 60 2 5∕8 67 3 76
21 6.4 2 1∕2 64 2 3∕4 70 3 76
22 6.7 2 5∕8 67 2 7∕8 73 3 1∕8 79
23 7 2 3∕4 70 3 76 3 1∕4 83
24 7.3 2 7∕8 73 3 1∕8 79 3 3∕8 86
25 7.6 3 76 3 1∕4 83 3 1∕2 89
>25 >7.6 3 + h* 76 + h* 3 1∕4 + h* 83 + h* 3 1∕2 + h* 89 + h*
*For each foot of horizontal viewing distance greater than 25 ft (7.6 m), add 1∕8 in. (3 mm) to the character or symbol height.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 126 -->

EMERGENCY CONTROL FUNCTION INTERFACES 72-123
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
18.10.2* Performance. Tactile appliances shall meet the
performance requirements of ANSI/UL 1971, Standard for
Signaling Devices for the Hearing Impaired, or equivalent.
18.11* Standard Emergency Service Interface. Where
required by the enforcing authority; governing laws, codes, or
standards; or other parts of this Code, annunciators, informa‐
tion display systems, and controls for portions of a system provi‐
ded for use by emergency service personnel shall be designed,
arranged, and located in accordance with the requirements of
the organizations intended to use the equipment.
## Chapter 19 Reserved
## Chapter 20 Reserved
## Chapter 21 Emergency Control Function Interfaces
21.1* Application. The provisions of Chapter 21 shall cover
the minimum requirements and methods for emergency
control function interfaces to fire alarm systems and emer‐
gency communications systems in accordance with this chapter.
21.1.1 The requirements of Chapters 7, 10, 14, 17, 18, 23, 24,
and 26 shall apply, unless otherwise noted in this chapter.
• 21.1.2 The requirements of this chapter shall not apply to
## Chapter 29 unless otherwise stated.
### 21.2 General.
21.2.1* Emergency control functions shall be permitted to be
performed automatically.
21.2.2 The performance of automatic emergency control
functions shall not interfere with power for lighting or for
operating elevators.
21.2.3 The performance of automatic emergency control
functions shall not preclude the combination of fire alarm serv‐
ices with other services requiring monitoring of operations.
21.2.4* Emergency control function interface devices shall be
located within 3 ft (0.9 m) of the component controlling the
emergency control function where the control circuit is not
configured as a Class D circuit.
21.2.5 The emergency control function interface device shall
function within the voltage and current limitations of the fire
alarm control unit.
21.2.6 The installation wiring between the fire alarm control
unit and the emergency control function interface device shall
be Class A, Class B, Class D, Class N, or Class X in accordance
with Chapter 12.
21.2.7 Emergency control functions shall not interfere with
other operations of the fire alarm system.
21.2.8 The method(s) of interconnection between the fire
alarm system and emergency control function interface device
shall be monitored for integrity in accordance with
Section 12.6.
21.2.9 The method(s) of interconnection between the emer‐
gency control function interface device and the component
controlling the emergency control function shall comply with
the applicable provisions of NFPA 70.
21.2.10 The method(s) of interconnection between the emer‐
gency control function interface device and the component
controlling the emergency control function shall be achieved
by one of the following recognized means:
(1) Electrical contacts listed for the connected load
(2) Data communications over a signaling line circuit(s)
dedicated to the fire alarm or shared with other premises
operating systems
(3) Other listed methods
21.2.11 If a fire alarm system is a component of a life safety
network and it communicates data to other systems providing
life safety functions, or it receives data from such systems, the
following shall apply:
(1) The path used for communicating data shall be moni‐
tored for integrity. This shall include monitoring the
physical communications media and the ability to main‐
tain intelligible communications.
(2) Data received from the network shall not affect the opera‐
tion of the fire alarm system in any way other than to
display the status of life safety network components.
(3) Where non-fire alarm systems are interconnected to the
fire alarm system using a network or other digital commu‐
nications technique, a signal (e.g., heartbeat, poll, ping,
query) shall be generated between the fire alarm system
and the non-fire alarm system. Failure of the fire alarm
system to receive confirmation of the transmission shall
cause a trouble signal to indicate within 200 seconds.
### 21.3* Elevator Phase I Emergency Recall Operation.
21.3.1 All fire alarm initiating devices used to initiate elevator
Phase I Emergency Recall Operation shall be connected to the
required building fire alarm system.
21.3.2* In facilities without a required building fire alarm
system, fire alarm initiating devices used to initiate elevator
Phase I Emergency Recall Operation shall be connected to
either a nonrequired building fire alarm system or a dedicated
function fire alarm control unit that shall be designated as
“elevator recall control and supervisory control unit,” perma‐
nently identified on the dedicated function fire alarm control
unit and on the record drawings.
21.3.3 Phase I Emergency Recall Operation Initiation.
N 21.3.3.1 Unless otherwise permitted by 21.3.3.2 or required by
the authority having jurisdiction, only the elevator lobby, eleva‐
tor hoistway, elevator machine room, elevator machinery space,
elevator control room, and elevator control space smoke detec‐
tors or other automatic fire detection as permitted by 21.3.10
shall be used to initiate Elevator Phase I Emergency Recall
Operation.
N 21.3.3.2 A waterflow switch shall be permitted to initiate Eleva‐
tor Phase I Emergency Recall Operation upon activation of a
sprinkler installed at the bottom of the elevator hoistway (the
elevator pit), provided the waterflow switch and pit sprinkler
are installed on a separately valved sprinkler line dedicated
solely for protecting the elevator pit, and the waterflow switch
is provided without time-delay capability.
21.3.4 Each fire alarm initiating device used to initiate eleva‐
tor Phase I Emergency Recall Operation shall be capable of
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 127 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-124
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
initiating the elevator recall function when all other devices on
the same initiating device circuit have been manually or auto‐
matically placed in the alarm condition.
21.3.5* Elevator Lobby Detector Location.
N 21.3.5.1 A lobby smoke detector shall be located on the ceil‐
ing within 21 ft (6.4 m) of the centerline of each elevator door
within the elevator bank under control of the detector.
N 21.3.5.2 For lobby ceiling configurations exceeding 15 ft
(4.6 m) in height or that are other than flat and smooth, detec‐
tor locations shall be determined in accordance with Chap‐
ter 17.
Δ 21.3.6 Smoke detectors or other automatic fire detection as
permitted in 21.3.10 shall not be installed in unsprinklered
elevator hoistways unless they are required by ASME
A17.1/CSA B44, Safety Code for Elevators and Escalators, for actua‐
tion of the elevator hoistway smoke relief equipment and/or to
initiate Elevator Phase I Emergency Recall Operation as speci‐
fied in 21.3.14.1(2) and 21.3.14.2(2) for either of the following:
(1) Hoistway machinery spaces containing a motor controller
or driving machine
(2) Control spaces located in the hoistway
N 21.3.7* Fire Alarm Initiating Device(s) Inside Elevator Hoist‐
ways. Fire alarm initiating device(s) required to be installed
inside an elevator hoistway by other sections of this Code or by
other governing laws, codes, or standards shall be required to
be accessible for service, testing, and maintenance from
outside the elevator hoistway.
21.3.8* When sprinklers are required in elevator hoistways by
other codes and standards, fire alarm initiating devices shall be
installed to initiate Elevator Phase I Emergency Recall Opera‐
tion in accordance with ASME A17.1/CSA B44, Safety Code for
Elevators and Escalators, and the following shall apply:
(1) Where sprinklers are located at the top of the hoistway,
the fire detection device(s) shall be located at the top of
the hoistway.
(2) Where sprinklers are located at the bottom of the hoist‐
way (the pit), fire detection device(s) shall be installed in
the pit in accordance with Chapter 17.
(3) Outputs from the fire alarm system to the elevator system
shall comply with 21.3.14.
(4) The fire alarm initiating device(s) shall be installed in
accordance with Chapter 17.
21.3.9* Smoke detectors shall not be installed in elevator
hoistways to initiate Elevator Phase I Emergency Recall Opera‐
tion unless listed for the environmental conditions.
21.3.10* If ambient conditions prohibit installation of auto‐
matic smoke detection used to initiate elevator Phase I Emer‐
gency Recall Operation, other automatic fire detection
initiating devices shall be permitted.
21.3.11 When actuated, any fire alarm initiating device that is
used to initiate elevator Phase I Emergency Recall Operation
shall be annunciated at the building fire alarm control unit or
at the fire alarm control unit described in 21.3.2.
21.3.12 Actuation of the elevator hoistway, elevator machine
room, elevator machinery space, elevator control space, or
elevator control room smoke detectors or other automatic fire
detection as permitted by 21.3.10 shall cause separate and
distinct visible annunciation at the building fire alarm control
unit or at the fire alarm control unit described in 21.3.2.
21.3.13 Where approved by the authority having jurisdiction,
the detectors used to initiate Elevator Phase I Emergency
Recall Operation shall be permitted to initiate a supervisory
signal in lieu of an alarm signal.
Δ 21.3.14 The following three separate outputs from the build‐
ing fire alarm control unit or the fire alarm control unit descri‐
bed in 21.3.2 to the elevator system shall be provided to
implement Elevator Phase I Emergency Recall Operation in
accordance with Section 2.27 of ASME A17.1/CSA B44, Safety
Code for Elevators and Escalators, as required in 21.3.14.1 and
21.3.14.2:
(1) Designated level associated output
(2) Alternate level associated output
(3) Elevator machine room, elevator machinery space, eleva‐
tor control space, or elevator control room associated
output
Δ 21.3.14.1* Elevator Phase I Emergency Recall Operation to
Designated Level. For each elevator or group of elevators
operating in a group automatic operation, an output shall be
provided from the fire alarm system to the elevator system in
response to the following:
(1) Activation of smoke detector(s) or other automatic fire
detection as permitted by 21.3.10 located at any associ‐
ated elevator(s) lobby other than the lobby at the desig‐
nated level
(2) Activation of smoke detector(s) or other automatic fire
detection as permitted by 21.3.10 located at any associ‐
ated elevator(s) machine room, elevator machinery space
containing a motor controller or driving machine, eleva‐
tor control space, or elevator control room, except where
such rooms or spaces are located at the designated level
(3) Activation of smoke detector(s) or other automatic fire
detection as permitted by 21.3.10 located at any associ‐
ated elevator(s) hoistway when sprinklers are located in
those hoistways, unless otherwise specified in 21.3.14.2(3)
Δ 21.3.14.2* Elevator Phase I Emergency Recall Operation to
Alternate Level. For each elevator or group of elevators oper‐
ating in a group automatic operation, an output shall be provi‐
ded from the fire alarm system to the elevator system in
response to the following:
(1) Activation of smoke detector(s), or other automatic fire
detection as permitted by 21.3.10, located at the designa‐
ted level lobby served by the elevator(s)
(2) Activation of smoke detector(s), or other automatic fire
detection as permitted by 21.3.10, located in the elevator
machine room, elevator machinery space containing a
motor controller or driving machine, elevator control
space, or elevator control room serving the elevator(s) if
such rooms or spaces are located at the designated level
(3)* Activation of the fire alarm initiating device(s) identified
in 21.3.14.1(3) if they are installed at or below the lowest
level of recall in the elevator hoistway and the alternate
level is located above the designated level
• 21.4 Elevator Power Shutdown.
Δ 21.4.1* When heat detector(s) are used to actuate the discon‐
necting means described in 2.8 of ASME A17.1/CSA B44, Safety
Code for Elevators and Escalators, to disconnect the main line
power supply to the affected elevator and any other power
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 128 -->

EMERGENCY CONTROL FUNCTION INTERFACES 72-125
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
supplies used to move the elevator, upon or prior to the activa‐
tion of sprinkler(s), the detector(s) shall have both a lower
temperature rating and a lower response time index (RTI) as
compared to the sprinkler(s).
21.4.2* The heat detector(s) specified in 21.4.1 shall be
placed within 24 in. (610 mm) of each sprinkler and be instal‐
led in accordance with the requirements of Chapter 17.
21.4.2.1 Engineering methods, such as those specified in
Annex B, shall be permitted to be used to select and place heat
detectors to ensure response prior to any sprinkler operation
under a variety of fire growth rate scenarios.
Δ 21.4.3* If pressure or waterflow switches are used to actuate
the disconnecting means specified in 21.4.1, the use of devices
with time-delay capability shall not be permitted.
Δ 21.4.4* Control circuit(s) of the disconnecting means speci‐
fied in 21.4.1 shall be monitored for the presence of operating
voltage.
N 21.4.5 Loss of voltage to the control circuit(s) in 21.4.4shall
cause a supervisory signal to be indicated at the building fire
alarm control unit or at the control unit specified in or in
21.3.2.
Δ 21.4.6 The devices specified in 21.4.2 and 21.4.3 shall be
monitored for integrity by the fire alarm control unit specified
in 21.3.1 or 21.3.2.
21.5* Fire Service Access Elevators. Where one or more
elevators are specifically designated and marked as fire service
access elevators, temperature and presence of smoke in eleva‐
tor lobbies, machine rooms, control rooms, machinery spaces,
or control spaces shall be continuously monitored and
displayed on a building fire alarm system annunciator(s), or
other annunciator(s) as approved by the authority having juris‐
diction.
• 21.6* Occupant Evacuation Elevators (OEE).
Δ 21.6.1 Elevator Status. Where elevators are to be used for
occupant self-evacuation during fires and non‐fire emergen‐
cies, they shall comply with Sections 21.5 and 21.6.
Δ 21.6.2 Occupant Evacuation Operation (OEO). Outputs from
the fire alarm system to the elevator system shall be provided to
implement elevator occupant evacuation operation in accord‐
ance with Section 2.27 of ASME A17.1/CSA B44, Safety Code for
Elevators and Escalators, as required in 21.6.2.1 through 21.6.2.5.
N 21.6.2.1 Applicability. OEO shall only be initiated upon an
automatic or manual signal from the fire alarm system to the
elevator system.
N 21.6.2.1.1* OEO shall apply separately to each individual
elevator and to elevators having group automatic operation or
designated as an elevator group or group of elevators.
N 21.6.2.1.2* OEO shall function per 21.6.2.1.1 only prior to
Elevator Phase I Emergency Recall Operation.
21.6.2.2 Partial Building Evacuation. Where an elevator or
group of elevators is designated for use by occupants for self‐
evacuation, the provisions of 21.6.2.3 through 21.6.2.6 shall
apply for partial building evacuation.
21.6.2.3 Initiation. OEO shall be initiated by either manual
means from the Fire Command Center (FCC) or Emergency
Command Center in accordance with 21.6.2.4 or by actuation
of an automatic fire alarm initiating device in accordance with
21.6.2.3.1.
N 21.6.2.3.1* An active automatic fire alarm initiating device
that does not initiate Elevator Phase I Emergency Recall Opera‐
tion shall cause the fire alarm system to provide a signal to the
elevator system indicating the floor of an active alarm, except
as prohibited by 21.6.2.3.6.
N 21.6.2.3.2* The floors to be evacuated shall be a contiguous
block of floors designated as “the elevator evacuation zone”
consisting of at least the floor with an active alarm, two floors
above the floor with the active alarm, and two floors below the
floor with the active alarm.
N 21.6.2.3.3* When the floor designated as the elevator
discharge level falls within the elevator evacuation zone, it is
not to be evacuated by the elevator(s), and the fire alarm
system shall initiate a voice message to instruct the occupants
on that level to exit the building.
N 21.6.2.3.4 If activation of an automatic fire alarm initiating
device that does not initiate Elevator Phase I Emergency Recall
Operation occurs on an additional floor(s), including the
elevator discharge level at any time while OEO is in effect, the
elevator evacuation zone shall be expanded to include all floors
with an active alarm, all floors between the highest and lowest
floor with an active alarm, plus two floors above the highest
floor with an active alarm and two floors below the lowest floor
with an active alarm.
N 21.6.2.3.5 If the first active alarm is on the elevator discharge
level, automatic initiation of OEO shall not be permitted for all
elevators having that same elevator discharge level.
N 21.6.2.3.6* When the first active alarm is on an elevator
discharge level, the fire alarm system shall not send a signal to
the elevator system for that alarm or any other active alarm that
does not initiate Elevator Phase I Emergency Recall Operation
for that group of elevators.
• 21.6.2.4* Manual Floor Selection.
N 21.6.2.4.1 A means shall be furnished at the FCC to provide
for the manual selection of each floor in the building.
N 21.6.2.4.2 The manual floor selection shall be actuated only
by authorized or emergency personnel.
N 21.6.2.4.3 When OEO is not yet in effect and a manual floor
selection is made to initiate OEO, a signal shall be sent to the
elevator system simulating an active alarm for that floor.
N 21.6.2.4.4 When OEO is in effect and a manual floor selection
is made, the elevator evacuation zone shall be expanded as
described in 21.6.2.3.4.
N 21.6.2.4.5 Each manual selection means shall have the capa‐
bility to cancel a manually actuated output signal.
•
N 21.6.2.5* Fire Alarm Output Signals to Elevator System.
N 21.6.2.5.1 Output from the fire alarm system to the elevator
system shall identify each floor with an actuated automatic fire
alarm initiating device.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 129 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-126
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
N 21.6.2.5.2 Output from the fire alarm system to the elevator
system shall include the following:
(1) Floor(s) with anyactuated fire alarm initiating device(s)
(2) Floor(s) selected by manual means from the FCC
N 21.6.2.5.3 The identified floor(s) shall be displayed on the
building fire alarm system annunciator at the FCC or on a
listed non-fire alarm system annunciator or other annunciator
as approved by the authority having jurisdiction.
Δ 21.6.2.6* Occupant Notification. The in-building emergency
voice/alarm communications system shall transmit messages
coordinated with the elevator system’s variable message signs in
all elevator lobbies.
21.6.2.6.1 Automatic voice evacuation messages shall be trans‐
mitted to the elevator evacuation zone floors to indicate the
need to evacuate and that elevator service is available.
21.6.2.6.2 Automatic voice messages shall be transmitted to
the floors that are not in the elevatorevacuation zone and are
served by the group, to inform occupants that elevator service
is not available.
Δ 21.6.2.6.3* Automatic voice messages shall be transmitted to
the floors in the elevator evacuation zone when no elevators
serving that elevator evacuation zone are available.
21.6.2.6.4* Where required by the building code, the emer‐
gency voice/alarm communications system’s loudspeaker(s)
located in each OEE lobby shall be connected to a separate
notification zone for manual paging only.
N 21.6.2.6.4.1 Individual paging zones per each OEE lobby on
each flooror a grouped paging zone for all OEE lobbies on a
floor shall be permitted if approved.
N 21.6.2.6.4.2 A vertical paging zone for each elevator group
shall be permitted if approved.
N 21.6.2.6.5 Visual notification appliances (strobes) shall
comply with 24.5.17.3(1), 24.5.17.3(2), and 24.5.17.3(3).
21.6.2.7 Total Evacuation. A means to initiate total building
evacuation labeled “ELEVATOR TOTAL BUILDING EVACUA‐
TION” shall be provided at the FCC.
21.6.2.7.1 When the total building evacuation means is actu‐
ated, the fire alarm system shall provide a signal to the elevator
system indicating that all floors in the building are to be evacu‐
ated.
•
Δ 21.6.2.7.2 When the total building evacuation means is actu‐
ated, the in-building fire emergency voice/alarm communica‐
tions system shall transmit an evacuation message throughout
the building.
N 21.6.2.8* Suspension of OEO for an Individual Elevator or
Group of Elevators. When OEO has been suspended, the in-
building fire emergency voice/alarm communications system
shall transmit messages coordinated with the elevator system’s
variable message signs in compliance with 21.6.2.6.
N 21.6.2.9* Partial Termination of OEO.
N 21.6.2.9.1 OEO shall be terminated for a specific group of
elevator(s) when the signal(s) provided in 21.3.14.1 and
21.3.14.2 associated with this group of elevator(s) has initiated
Elevator Phase I Emergency Recall Operation for this group of
elevator(s).
N 21.6.2.9.2 When OEO has been partially terminated, the in-
building fire emergency voice/alarm communications system
shall transmit messages coordinated with the elevator system’s
variable message signs in compliance with 21.6.2.6.
N 21.6.2.10* Total Termination of OEO. OEO shall be termina‐
ted for all elevators in the building upon reset of the fire alarm
system.
21.7 Heating, Ventilating and Air-Conditioning (HVAC)
Systems.
21.7.1 The provisions of Section 21.7 shall apply to the basic
method by which a fire alarm system interfaces with the heat‐
ing, ventilating, and air-conditioning (HVAC) systems.
21.7.2* If connected to the fire alarm system serving the
protected premises, all detection devices used to cause the
operation of HVAC systems, smoke dampers, fire dampers, fan
control, smoke doors, or fire doors shall be monitored for
integrity in accordance with Section 12.6.
21.7.3 Connections between fire alarm systems and the HVAC
system for the purpose of monitoring and control shall operate
and be monitored in accordance with applicable NFPA stand‐
ards.
21.7.4 Smoke detectors mounted in the air ducts of HVAC
systems shall initiate a supervisory signal.
21.7.4.1 Smoke detectors mounted in the air ducts of HVAC
systems in a fire alarm system without a constantly attended
location or supervising station shall be permitted to initiate an
alarm signal.
21.7.4.2 Smoke detectors mounted in the air ducts of HVAC
systems shall be permitted to initiate an alarm signal where
required by other governing laws, codes, or standards.
21.7.5 If the fire alarm control unit actuates the HVAC system
for the purpose of smoke control, the automatic alarm-
initiating zones shall be coordinated with the smoke control
zones they actuate.
21.7.6 If carbon monoxide detection or a dedicated carbon
monoxide system initiates a ventilation response, a smoke
control response of the fire alarm system shall take precedence
over the response of the carbon monoxide detectors during a
fire alarm condition.
21.7.7 Where interconnected as a combination system, a fire
fighter’s smoke control station (FSCS) shall be provided to
perform manual control over the automatic operation of the
system’s smoke control strategy.
21.7.8 Where interconnected as a combination system, the
smoke control system programming shall be designed such that
normal HVAC operation or changes do not prevent the inten‐
ded performance of the smoke control strategy.
N 21.8 High Volume Low Speed (HVLS) Fans. Where required
by NFPA 13, all HVLS fans shall be interlocked to shut down
upon actuation of a sprinkler waterflow switch that indicates
waterflow in the area served by the fans.
### 21.9 Door and Shutter Release.
21.9.1 The provisions of Section 21.9 shall apply to the meth‐
ods of connection of door and shutter hold-open release devi‐
ces and to integral door and shutter hold-open release, closer,
and smoke detection devices.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 130 -->

PROTECTED PREMISES ALARM AND SIGNALING SYSTEMS 72-127
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
21.9.2 Other than smoke detectors used only for door and
shutter release and not for open area protection, all detection
devices used for door and shutter hold-open release service
shall be monitored for integrity in accordance with
Section 12.6.
21.9.3 Unless installed as Class D circuits in accordance with
12.3.4, all door and shutter hold-open release and integral
door and shutter release and closure devices used for release
service shall be monitored for integrity in accordance with
Section 12.6.
21.9.4 Magnetic door and shutter holders that allow doors to
close upon loss of operating power shall not be required to
have a secondary power source.
### 21.10 Electrically Locked Doors.
21.10.1* Electrically locked doors in a required means of
egress shall unlock in the direction of egress where required by
other laws, codes, and governing standards.
21.10.2 For all means of egress doors connected in accord‐
ance with 21.10.1 where secondary power supplies of fire alarm
control units are used, they shall comply with 10.6.7.
21.10.3* Secondary power supplies of fire alarm control units
shall not be utilized to maintain means of egress doors in the
locked condition unless the fire alarm control unit is arranged
with circuitry and sufficient secondary power to ensure that the
means of egress doors will unlock within 10 minutes of loss of
primary power.
21.10.4 Locks powered by independent power supplies dedi‐
cated to lock power and access control functions, and that
unlock upon loss of power, shall not be required to comply
with 21.10.2.
21.10.5 If means of egress doors are unlocked by the fire
alarm system, the unlocking function shall occur prior to, or
concurrent with, activation of any public-mode notification
appliances in the area(s) served by the normally locked means
of egress doors.
21.10.6 All doors that are required to be unlocked by the fire
alarm system in accordance with 21.10.1 shall remain unlocked
until the fire alarm condition is manually reset.
### 21.11* Exit Marking Audible Notification Systems.
21.11.1 Where required by other governing laws, codes, stand‐
ards, or the authority having jurisdiction, exit marking audible
notification appliances shall be actuated by the building fire
alarm system.
21.11.2 Exit marking systems shall meet the requirements of
Chapter 18.
## Chapter 22 Reserved
## Chapter 23 Protected Premises Alarm and Signaling Systems
### 23.1 Application.
Δ 23.1.1* The application, installation, and performance of
alarm and signaling systems within protected premises shall
comply with the requirements of this chapter.
23.1.2 The requirements of Chapters 7, 10, 12, 14, 17, 18, 21,
24, and 26 shall apply unless otherwise noted in this chapter.
• 23.1.3 The requirements of this chapter shall not apply to
## Chapter 29 unless otherwise noted.
• 23.2 General.
23.2.1* Purpose. The systems covered in Chapter 23 shall be
for the protection of life or property, or both, by indicating the
existence of heat, fire, smoke, carbon monoxide, or other
emergencies impacting the protected premises.
23.2.2 Software and Firmware Control.
23.2.2.1 A record of installed software and firmware version
numbers shall be prepared and maintained in accordance with
Sections 7.5 and 7.7.
23.2.2.1.1* Software and firmware within the alarm and
signaling system that interfaces to other required software or
firmware shall be functionally compatible.
23.2.2.1.2* The compatible software or firmware versions shall
be documented at the initial acceptance test and at any reac‐
ceptance tests.
23.2.2.2* All software and firmware shall be protected from
unauthorized changes.
23.2.2.3 All changes shall be tested in accordance with 14.4.2.
N 23.2.3 Separate Systems. The requirements of this chapter
shall not preclude the use of separate fire, carbon monoxide,
or other life safety systems provided the systems do not gener‐
ate simultaneous conflicting notification to the building occu‐
pants or conflicting actuation of safety functions.
23.3 System Features. The features required for a protected
premises fire alarm system shall be documented as a part of the
system design and shall be determined in accordance with
23.3.1 through 23.3.3.
23.3.1* Required Systems. Features for required systems shall
be based on the requirements of other applicable codes or stat‐
utes that have been adopted by the enforcing jurisdiction.
23.3.2* Nonrequired (Voluntary) Systems and Components.
The features for a nonrequired system shall be established by
the system designer on the basis of the goals and objectives
intended by the system owner.
23.3.2.1 Nonrequired protected premises systems and compo‐
nents shall meet the requirements of this Code.
23.3.2.2 Nonrequired systems and components shall be identi‐
fied on the record drawings required in 7.2.1(15).
23.3.3 Required Features.
Δ 23.3.3.1* Building Alarm and Signaling Systems. Protected
premises systems that serve the alarm and signaling needs of a
building or buildings shall include one or more of the follow‐
ing systems or functions:
(1) Manual fire alarm signal initiation
(2) Automatic fire alarm and supervisory signal initiation
(3) Monitoring of abnormal conditions in fire suppression
systems
(4) Actuation of fire suppression systems
(5) Actuation of emergency control functions
(6) Actuation of fire alarm notification appliances
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 131 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-128
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(7) In-building fire emergency voice/alarm communications
(8) Automatic carbon monoxide alarm and supervisory
signal initiation
(9) Actuation of carbon monoxide notification appliances
(10) Guard’s tour supervisory service
(11) Process monitoring supervisory systems
(12) Actuation of off-premises signals
(13) Combination systems
23.3.3.2* Dedicated Function Fire Alarm Systems.
23.3.3.2.1 In facilities without a building fire alarm system, a
dedicated function fire alarm system shall be permitted and
shall not be required to include other functions or features of a
building fire alarm system.
23.3.3.2.2 Where a dedicated function fire alarm system exists
and a building fire alarm system is subsequently installed, the
systems shall be interconnected and comply with 23.8.2.
### 23.4 System Performance and Integrity.
23.4.1 Purpose. Section 23.4 provides information that shall
be used in the design and installation of protected premises
fire alarm systems for the protection of life and property.
23.4.2 Circuit Designations. Initiating device circuits, notifica‐
tion appliance circuits, and signaling line circuits shall be desig‐
nated by class, depending on the circuit’s capability to continue
to operate during specified fault conditions as indicated in
Sections 23.5 through 23.7.
23.4.2.1 Specified fault conditions shall result in the annunci‐
ation of a trouble signal at the protected premises within
200 seconds as required in Section 12.6.
23.4.2.2* Where the power to a device is supplied over a sepa‐
rate circuit from the signaling line circuit or initiating device
circuit, the operation of the power circuit shall meet the
performance requirements of the initiating device circuit or
signaling line circuit, unless different performance require‐
ments are established in accordance with the evaluation in
23.4.3 and approved by the authority having jurisdiction.
23.4.3 Pathway Classification.
23.4.3.1 The class of pathways shall be determined from an
evaluation based on the path performance as required by
governing laws, codes, standards, and a site-specific engineer‐
ing analysis.
23.4.3.2 When determining the integrity and reliability of the
interconnecting signaling paths (circuits) installed within the
protected premises, the following influences shall be consid‐
ered:
(1) Transmission media used
(2) Length of the circuit conductors
(3) Total building area covered by, and the quantity of initiat‐
ing devices and notification appliances connected to, a
single circuit
(4) Effect of a fault in the fire alarm system that would hinder
the performance objectives of the system that protects the
occupants, mission, and property of the protected prem‐
ises
(5) Nature of hazards present within the protected premises
(6) Functional requirements of the system necessary to
provide the level of protection required for the system
(7) Size and nature of the population of the protected prem‐
ises
23.4.3.3 Results of the evaluation required by 23.4.3.1 shall be
included with the documentation required by 7.3.9.
23.5 Performance of Initiating Device Circuits (IDCs). The
assignment of class designations to initiating device circuits
shall be based on their performance capabilities under abnor‐
mal (fault) conditions in accordance with the requirements for
Class A or Class B pathways specified in Chapter 12.
23.6 Performance of Signaling Line Circuits (SLCs). The
assignment of class designations to signaling line circuits shall
be based on their performance capabilities under abnormal
(fault) conditions in accordance with the requirements for
Class A, Class B, Class N, or Class X pathways specified in Chap‐
ter 12.
23.6.1* SLC Zones. A single fault on a pathway connected to
the addressable devices shall not cause the loss of the devices in
more than one zone.
23.6.1.1 For the purpose of this section, each floor of the
building shall be considered a separate zone.
23.6.1.2 For the purpose of this section, if a floor of the build‐
ing is subdivided into multiple zones by fire or smoke barriers
and the fire plan for the protected premises allows relocation
of occupants from the zone of origin to another zone on the
same floor, each zone on the floor shall be considered a sepa‐
rate zone.
23.6.1.3* The requirements in 23.6.1 shall not apply to the
following:
(1) Circuits between enclosures containing transponders and
control units regardless of the number of initiating devi‐
ces, notification appliances, or control relays that might
be connected to those control units
(2) Circuits connecting short-circuit fault isolation modules
to enclosures containing transponders and control units
where the conductors are installed in metallic raceway or
equivalently protected against mechanical injury and
where the circuit does not exceed 3 ft (0.9 m) in length
(3)* Alterations or modifications made to an existing SLC not
required to comply with 23.6.1 when originally installed
23.6.1.4 The loss of more than one zone shall be permitted on
a documented performance-based design approach.
23.6.1.5* Performance-based designs submitted to the author‐
ity having jurisdiction for review and approval shall include
documentation, in an approved format, of each performance
objective and applicable scenario, together with technical
substantiation used in establishing the proposed zone perform‐
ance.
23.6.2* Class N Devices. Unless permitted in 23.6.2.1 or
23.6.2.2, no area or zone shall be served solely by a single
device where Class N pathways are deployed, such that a single
device failure resulting from a multiple ground-fault pathway
failure would render an area or zone incapable of initiating
input signals or receiving output signals.
23.6.2.1 Where a risk analysis shows that only one device is
required and where acceptable to the authority having jurisdic‐
tion, the requirements of 23.6.2 shall not apply.
N 23.6.2.2 Multiple devices shall not be required in areas served
by pathways not susceptible to ground faults, such as fiber or
wireless pathways.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 132 -->

PROTECTED PREMISES ALARM AND SIGNALING SYSTEMS 72-129
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
N 23.6.2.3* Where a device as referenced by 23.6.2is serviced by
only a single pathway, it shall terminate that pathway with no
ability to connect additional endpoint devices to the pathway.
Δ 23.6.2.4* A single fault on a Class N pathway shall not cause
the loss of more than one addressable device.
Δ 23.6.3 Class N Shared Pathways. Class N pathways shall be
required to use shared pathway Level 3 as specified in 12.5.4
except as permitted by 23.6.3.2.
Δ 23.6.3.1 Accessibility. Class N pathways shall not be accessible
to the general public or building occupants for any purpose
other than specified in the network design analysis, mainte‐
nance, and deployment plans.
23.6.3.2 Level 1 and Level 2. Shared pathways Levels 1 and 2
shall be permitted subject to approval of the authority having
jurisdiction, based on documentation of the deployment,
change control, maintenance plans, management organization,
network design analysis, and a risk analysis as identified in
23.6.3.3 through 23.6.3.8.
23.6.3.3* Deployment Plan.
23.6.3.3.1 All equipment connected to shared pathways shall
be documented in the deployment plan.
23.6.3.3.1.1 The documentation shall include manufacturer,
model, listings, and intended purpose and reason for inclusion
on the shared network.
23.6.3.3.1.2* The deployment plan shall identify how and
where each piece of equipment is connected.
23.6.3.3.2* All connection ports, used or spare, where any
unauthorized or unintended equipment could be added to the
shared network, shall be identified as for use only by equip‐
ment consistent with the deployment plan.
N 23.6.3.3.3 Equipment Location.
N 23.6.3.3.3.1 The requirements of 23.6.3.3.3.2 through
23.6.3.3.3.4 shall apply to all equipment rooms, equipment
closets, telecommunication rooms, telecommunication enclo‐
sures, or the like, for which both Class N life safety network
infrastructure and non–life safety network equipment resides.
N 23.6.3.3.3.2* Equipment rooms or enclosures shall be permit‐
ted to contain both Class N life safety networking cable, equip‐
ment, and associated infrastructure provided the deployment
satisfies 23.6.3.3.3.3 through 23.6.3.3.3.4.
N 23.6.3.3.3.3 Class N life safety network cabling, equipment,
and infrastructure shall be clearly segregated and identified as
“Life Safety Network.”
N 23.6.3.3.3.4 Equipment rooms or enclosures shall be accessi‐
ble to only authorized personnel via a locked access or via an
enclosure requiring the use of tools to open, as acceptable by
the authority having jurisdiction.
23.6.3.4 Change Control Plan. Configuration upgrades and
updates shall be governed by a change control plan that deter‐
mines the policy and procedure of the change and ensures that
all documentation is correspondingly updated.
23.6.3.5 Management Organization.
Δ 23.6.3.5.1* An organization shall be established and main‐
tained to manage the life safety network and shall perform the
following:
(1) Contain members appropriately certified by each manu‐
facturer of the equipment and devices deployed on
shared pathways to maintain such a network
(2) Service and maintain all shared Class N pathways
(3) Maintain the deployment and shared pathways plan for
the lifetime of the shared pathways
23.6.3.5.2* Other service personnel, even when certified to
service a specific system (i.e., fire alarm or MNS), shall be
authorized and managed by this organization to ensure any
outages of any system are planned, managed, and documented
and appropriate steps are taken during outages to provide
alternate protection of life and property.
23.6.3.6 Network Design Analysis.
23.6.3.6.1* The analysis shall be performed to determine and
document communications capability as follows:
(1) Calculation of minimum required bandwidth such that all
life safety systems can be guaranteed to operate simulta‐
neously and within required time limits
(2) Total bandwidth provided by the network
(3) Future bandwidth requirements
(4) Method of providing and maintaining the prioritization
of life safety traffic over non–life safety traffic
23.6.3.6.2* The analysis shall determine and document the
power distribution capability as follows:
(1) The methods provided to maintain power to all shared
pathway equipment
(2) A calculation of power requirements of all connected
equipment
(3) Secondary power capacities provided to maintain all life
safety equipment with minimum operational capacity in
accordance with 10.6.7.2.1.2
(4) Methods to disengage any non–life safety equipment in
the event of emergency operation if required to support
the minimum operational capacity requirements
23.6.3.7 Maintenance Plan.
23.6.3.7.1* The maintenance plan shall identify policy and
procedures to monitor, maintain, test, and control change of
the shared pathways.
23.6.3.7.2* Written procedures shall be presented in mainte‐
nance plans to govern the following:
(1) Physical access to all parts of the Class N network equip‐
ment (i.e., switches, ports, server, controllers, devices, or
components)
(2) Electronic access to all parts of the Class N network (i.e.,
passwords, addresses)
(3)* Service outage impairment process with notices of impair‐
ment and contingency plans for affected systems
(4) Upgrade procedures
(5) Change control procedures, with consideration given to
require an updated risk analysis if necessary
(6) Prioritization and/or segregation configuration informa‐
tion for life safety traffic
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 133 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-130
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(7) Maintenance and testing plans to ensure the minimum
operational capacity with respect to secondary power is
maintained
(8) Other service, maintenance, or reconfiguration plans for
any connected equipment
23.6.3.8* Network Risk Analysis for Class N.
N 23.6.3.8.1 Each application of a Class N deployment shall be
specific to the nature and anticipated risks of each facility for
which it is designed.
N 23.6.3.8.2 The risk analysis shall address both fire and non-fire
emergencies when determining risk tolerances for the surviva‐
bility of the network and the systems and devices it serves.
N 23.6.3.8.3 The detail and complexity of the risk analysis shall
be commensurate with the complexity of the facility for which
the network is to be installed.
N 23.6.3.8.4 The risk analysis shall be permitted to be limited in
scope to address the requirements of an existing emergency
response plan.
N 23.6.3.8.5 The risk analysis shall consider characteristics of the
buildings, areas, spaces, campuses or regions, equipment, and
operations that are not inherent in the design specifications.
N 23.6.3.8.6 Those elements that are not inherent in the design
specifications, but that affect occupant behavior or the rate of
hazard development, shall be explicitly identified and included
in the risk analysis.
N 23.6.3.8.7 The risk analysis shall consider the following types
of potential events, which are not all-inclusive but reflect the
general categories that shall be considered in the risk analysis:
(1) Natural hazards — geological events
(2) Natural hazards — meteorological events
(3) Human caused — accidental events
(4) Human caused — intentional events
(5) Technological — caused events
N 23.6.3.8.8 All other identified risks as required by the author‐
ity having jurisdiction shall be discussed and addressed in the
analysis and maintenance plans.
### 23.7 Performance of Notification Appliance Circuits (NACs).
The assignment of class designations to notification appliance
circuits shall be based on their performance capabilities under
abnormal (fault) conditions in accordance with the require‐
ments for Class A, Class B, or Class X pathways specified in
Chapter 12.
### 23.8 System Requirements.
23.8.1 General.
23.8.1.1* Presignal Feature.
23.8.1.1.1 Systems that have a presignal feature complying
with 23.8.1.1 shall be permitted if approved by the authority
having jurisdiction.
23.8.1.1.2 A presignal feature shall meet the following condi‐
tions:
(1) The initial fire alarm signals sound only in department
offices, control rooms, fire brigade stations, or other
constantly attended central locations.
(2) Where there is a connection to a remote location, the
transmission of the fire alarm signal to the supervising
station actuates upon the initial alarm signal.
(3) Subsequent system operation is by either of the following
means:
(a) Human action that actuates the general fire alarm
(b) A feature that allows the control equipment to delay
the general alarm by more than 1 minute after the
start of the alarm processing
23.8.1.2 Positive Alarm Sequence.
23.8.1.2.1 Systems that have positive alarm features complying
with 23.8.1.2 shall be permitted if approved by the authority
having jurisdiction.
23.8.1.2.1.1 The positive alarm sequence operation shall
comply with the following:
(1) To initiate the positive alarm sequence operation, the
signal from an automatic fire detection device selected
for positive alarm sequence operation shall be acknowl‐
edged at the fire alarm control unit by trained personnel
within 15 seconds of annunciation.
(2) If the signal is not acknowledged within 15 seconds, noti‐
fication signals in accordance with the building evacua‐
tion or relocation plan and remote signals shall be
automatically and immediately actuated.
(3) If the positive alarm sequence operation is initiated in
accordance with 23.8.1.2.1.1(1), trained personnel shall
have an alarm investigation phase of up to 180 seconds to
evaluate the fire condition and reset the system.
(4) If the system is not reset during the alarm investigation
phase, notification signals in accordance with the build‐
ing evacuation or relocation plan and remote signals shall
be automatically and immediately actuated.
(5) If a second automatic fire detector selected for positive
alarm sequence is actuated during the alarm investigation
phase, notification signals in accordance with the build‐
ing evacuation or relocation plan and remote signals shall
be automatically and immediately actuated.
(6)* If any other fire alarm initiating device is actuated, notifi‐
cation signals in accordance with the building evacuation
or relocation plan and remote signals shall be automati‐
cally and immediately actuated.
23.8.1.2.1.2* The system shall provide means for bypassing
the positive alarm sequence.
23.8.2* Alarm Control Units.
23.8.2.1 Alarm and signaling systems shall be permitted to
combine all detection, notification, and auxiliary functions in a
single system or be a combination of component subsystems.
23.8.2.2 Except as permitted in 23.8.2.3, the alarm and signal‐
ingsystem components shall be permitted to share control
equipment or shall be able to operate as stand-alone subsys‐
tems, but shall be arranged to function as a single system in
accordance with 23.8.2.4 through 23.8.2.10.
23.8.2.3 Where the building is not served by a building fire
alarm system, independent dedicated function fire alarm
systems and/or releasing fire alarm systems shall not be
required to be interconnected to function as a single system.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 134 -->

PROTECTED PREMISES ALARM AND SIGNALING SYSTEMS 72-131
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
23.8.2.4 All component subsystems shall be capable of simulta‐
neous, full-load operation without degradation of the required
overall system performance.
23.8.2.5 The method of interconnection of fire alarm control
units shall meet the monitoring requirements of Section 12.6
and NFPA 70, Article 760, and shall be achieved by the follow‐
ing recognized means:
(1) Electrical contacts listed for the connected load
(2) Data communications over a signaling line circuit(s)
dedicated to the fire alarm or shared with other premises
operating systems
(3) Other listed methods
23.8.2.6 Where the signaling line circuit is shared by other
premises operating systems, operation shall be in accordance
with 23.8.4.
23.8.2.6.1 All signal control and transport equipment (such as
routers and servers) located in a critical fire alarm or emer‐
gency control function interface device signaling path shall be
listed for fire alarm service, unless the following conditions are
met:
(1) The equipment meets the performance requirements of
10.3.5.
(2) The equipment is provided with primary and secondary
power and monitored for integrity as required in
Section 10.6, 10.6.9, Section 10.19, and Section 12.6.
(3) All programming and configuration ensure a fire alarm
system actuation time as required in 10.11.1.
(4) System bandwidth is monitored to confirm that all
communications between equipment that is critical to the
operation of the fire alarm system or emergency control
function interface devices take place within 10 seconds;
failure shall be indicated within 200 seconds.
(5) Failure of any equipment that is critical to the operation
of the fire alarm system or emergency control function
interface devices is indicated at the master fire alarm
control unit within 200 seconds.
23.8.2.6.2 A listed barrier gateway, integral with or attached to
each control unit or group of control units, as appropriate,
shall be provided to prevent the other systems from interfering
with or controlling the fire alarm system.
23.8.2.6.3 Where Class N is utilized for shared equipment, the
requirements in 23.6.3 shall also apply.
Δ 23.8.2.7 Each interconnected alarm control unit shall be sepa‐
rately monitored for alarm, supervisory, and trouble conditions
with supervised pathways that are in accordance with the manu‐
facturers’ published instructions.
Δ 23.8.2.7.1 Alarm conditions on interconnected alarm control
units shall annunciate as alarm signals and initiate the evacua‐
tion signals.
Δ 23.8.2.7.2 Supervisory conditions on interconnected alarm
control units shall annunciate as supervisory signals.
Δ 23.8.2.7.3 Trouble conditions on interconnected alarm
control units shall annunciate as trouble signals.
23.8.2.7.4* Where supervised pathways between interconnec‐
ted fire alarm control units is not achievable, a supervised
annunciator shall be installed adjacent to control unit(s) to
annunciate the status of the each control unit.
23.8.2.8 Interconnected fire alarm control unit alarm signals
shall be permitted to be monitored by zone or by combined
common signals.
Δ 23.8.2.9 Protected premises alarm control units shall be capa‐
ble of being reset or silenced only from the protected premises,
unless otherwise permitted by 23.8.2.10.
23.8.2.9.1 Where multiple control units of the same manufac‐
turer are interconnected in a network arrangement and serve
the same protected premises, the control units shall be
arranged to be reset or silenced from one location.
23.8.2.9.2 Where multiple control units of the different manu‐
facturers are interconnected in accordance with 23.8.2.5
through 23.8.2.8 and serve the same protected premises, the
control units shall be permitted to be reset or silenced individ‐
ually at each control unit.
23.8.2.9.3 Resetting procedures shall be documented and
permanently posted beside each control unit and annunciator.
23.8.2.10 Remote resetting and silencing of a fire alarm
control unit from other than the protected premises shall be
permitted with the approval of the authority having jurisdic‐
tion.
23.8.3 Protected Premises Alarm and Signaling Systems Inter‐
connected with Dwelling Unit Fire and Carbon Monoxide
Warning Equipment.
Δ 23.8.3.1 A protected premises system shall be permitted to be
interconnected to the household warning equipment for the
purpose of actuating the notification appliances connected to
the household warning equipment.
23.8.3.2 The actuation of dwelling unit warning equipment
shall only be permitted to be displayed at the protected prem‐
ises control unit and annunciators as supervisory signals.
Δ 23.8.3.3 If interconnected, an alarm condition at the protec‐
ted premises system shall cause the alarm notification appli‐
ance(s) within the family living unit of the dwelling unit
warning equipment to become energizedand remain energized
until the protected premises system is silenced or reset.
Δ 23.8.3.4 The interconnection circuit or path from the protec‐
ted premises system to the dwelling unit warning equipment
shall be monitored for integrity by the protected premises
system in accordance with Section 12.6.
Δ 23.8.3.5 An alarm condition occurring at the dwelling unit
fire warning equipment or the operation of any test switches
provided as part of the dwelling unit warning equipment shall
not cause an alarm condition at the protected premises system.
23.8.4 Combination Systems.
23.8.4.1* Fire alarm systems shall be permitted to share
components, equipment, circuitry, and installation wiring with
non–fire alarm systems.
N 23.8.4.2 Building System Information Unit (BSIU).
N 23.8.4.2.1* A building system information unit (BSIU) shall
be listed to product safety standard ANSI/UL 60950, Informa‐
tion Technology Equipment — Part 1: General Requirements, or
ANSI/UL 62368-1 Audio/Video, Information and Communication
Technology Equipment — Part 1: Safety Requirements, or equivalent.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 135 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-132
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
N 23.8.4.2.2 Where a BSIU provides control of the fire alarm
system, the requirements in 23.8.4.2.2.1 through 23.8.4.2.2.4
shall also apply.
N 23.8.4.2.2.1 A fire alarm control unit (FACU) controlling the
fire alarm system shall be located within the same room as the
BSIU.
N 23.8.4.2.2.2* The BSIU shall not be permitted to perform fire
alarm system control features that cannot be accomplished by
the FACU within the room.
N 23.8.4.2.2.3 The communication path from the FACU and the
BSIU shall meet the requirements of 23.8.4.4.1 through
23.8.4.4.3.
N 23.8.4.2.2.4 The application software for the BSIU shall be
listed to ANSI/UL 864, Control Units and Accessories for Fire Alarm
Systems.
23.8.4.3 Operation of a non–fire system function(s) originat‐
ing within a connected non-fire system shall not interfere with
the required operation of the fire alarm system, unless other‐
wise permitted by this Code.
23.8.4.4* For non–fire alarm equipment listed to the perform‐
ance requirements specified in 10.3.5, the requirements of
23.8.4.4.1 through 23.8.4.4.3 shall apply.
23.8.4.4.1 The equipment shall be permitted to be attached to
a fire alarm circuit, either among the fire alarm devices or as a
branch or extension of the fire alarm pathways, when the
following requirements are met:
(1) All the equipment and pathways shall meet the monitor‐
ing for integrity requirements of 10.6.9, Section 10.19,
and Section 12.6.
(2) All the equipment and pathways shall be maintained by a
single service organization.
(3) All the equipment and pathways shall be installed in
accordance with the requirements of this Code.
(4) All the equipment shall be listed as compatible with the
fire alarm equipment or the equipment shall have an
interface listed as compatible with the fire alarm equip‐
ment.
23.8.4.4.2 If the equipment is attached to the fire alarm
system via separate pathways, then short circuits or open
circuits in this equipment, or between this equipment and the
fire alarm system pathways, shall not impede or impair the
monitoring for integrity of the fire alarm system or prevent
alarm, supervisory, or fire safety control signal transmissions.
23.8.4.4.3 Grounds in this equipment, or between this equip‐
ment and the fire alarm system pathways, shall be reported,
annunciated, and corrected in the same manner as grounds in
the rest of the fire alarm system.
23.8.4.5 For non-fire equipment not listed to the performance
requirements specified in 10.3.5, the requirements of 23.8.4.5.1
through 23.8.4.5.3 shall apply
23.8.4.5.1 Short circuits or open circuits in the equipment, or
between the equipment and the fire alarm system pathways,
shall not impede or impair the monitoring for integrity of the
fire alarm system or prevent alarm, supervisory, or fire safety
control signal transmissions.
23.8.4.5.2 Grounds in this equipment, or between this equip‐
ment and the fire alarm system pathways, shall be reported,
annunciated, and corrected in the same manner as grounds in
the rest of the fire alarm system.
23.8.4.5.3 Removal, replacement, failure, maintenance proce‐
dures, or ground on this hardware, software, or circuits shall
not impair the required operation of the fire alarm system.
23.8.4.6 Loudspeakers used as alarm notification appliances
on fire alarm systems shall also be permitted to be used for
emergency communications systems when installed in accord‐
ance with Chapter 24.
23.8.4.7* In combination systems, fire alarm signals shall be
distinctive, clearly recognizable, and shall be indicated as
follows in descending order of priority, except where otherwise
required by other governing laws, codes or standards, or by
other parts of this Code:
(1) Signals associated with life safety
(2) Signals associated with property protection
(3) Trouble signals associated with life and/or property
protection
(4) All other signals
23.8.4.8 If the authority having jurisdiction determines that
the information being displayed or annunciated on a combina‐
tion system is excessive and is causing confusion and delayed
response to a fire emergency, the authority having jurisdiction
shall be permitted to require that the display or annunciation
of information for the fire alarm system be separate from, and
have priority in accordance with, 23.8.4.7, over information for
the non–fire alarm systems.
23.8.4.9* Carbon Monoxide Detector Signals. Unless other‐
wise permitted by 23.8.4.9.1, signals from carbon monoxide
detectors and carbon monoxide detection systems transmitted
to a fire alarm system shall be indicated as a carbon monoxide
alarm signal.
N 23.8.4.9.1 When in accordance with the emergency response
plan, evacuation plan, fire safety plan, or similar documenta‐
tion, signals from carbon monoxide detectors and carbon
monoxide detection systems transmitted to a fire alarm system
shall be permitted to be supervisory signals.
23.8.4.9.2* Fire alarm system processing for and occupant
response to carbon monoxide alarm signals shall be in accord‐
ance with the emergency response plan, evacuation plan, fire
safety plan, or similar documentation.
N 23.8.4.9.3 Where carbon monoxide warning equipment is
connected to a protected premises fire alarm system, receipt of
signals shall initiate the signal required by Section 18.4.
N 23.8.4.9.4 Operation of carbon monoxide alarms or detectors
shall not cause fire alarm or combination control units to
actuate either protected premises or supervising station fire
alarm signals.
• 23.8.4.10* Signals from a fire extinguisher electronic monitor‐
ing device or fire extinguisher monitoring system transmitted
to a fire alarm system shall be permitted to be supervisory
signals.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 136 -->

PROTECTED PREMISES ALARM AND SIGNALING SYSTEMS 72-133
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
23.8.5 Fire Alarm System Inputs.
23.8.5.1 General.
23.8.5.1.1 All initiating devices shall be installed in accord‐
ance with Chapter 17 and tested in accordance with Chap‐
ter 14.
23.8.5.1.2* Where connected to a supervising station, fire
alarm systems employing automatic fire detectors or waterflow
detection devices shall include a manual fire alarm box to
initiate a signal to the supervising station.
N 23.8.5.1.3 Fire alarm systems dedicated to elevator recall
control and supervisory service as permitted in Section 21.3
shall not be required to meet 23.8.5.1.2.
23.8.5.2 Fire Alarm Signal Initiation — Manual. Manual fire
alarm signal initiation shall comply with the requirements of
Section 17.15.
23.8.5.2.1 If signals from manual fire alarm boxes and other
fire alarm initiating devices within a building are transmitted
over the same signaling line circuit, there shall be no interfer‐
ence with manual fire alarm box signals when both types of
initiating devices are operated at the same time.
23.8.5.2.2 Provision of the shunt noninterfering method of
operation shall be permitted for this performance.
23.8.5.3 Fire Alarm Signal Initiation — Initiating Devices with
Separate Power and Signaling Wiring.
23.8.5.3.1 Automatic fire alarm signal initiating devices that
have integral trouble signal contacts shall be connected to the
initiating device circuit so that a trouble condition within a
device does not impair alarm transmission from any other
initiating device, unless the trouble condition is caused by elec‐
trical disconnection of the device or by removing the initiating
device from its plug-in base.
23.8.5.3.2* Automatic fire alarm signal initiating devices that
use a nonintegral device to monitor the integrity of the power
supply wiring to the individual initiating devices shall have the
nonintegral device connected to the initiating device circuit so
that a fault on the power supply wiring does not impair alarm
transmission from any operational initiating device.
23.8.5.4 Fire Alarm Signal Initiation — Detection Devices.
23.8.5.4.1* Systems equipped with alarm verification features
shall be permitted under the following conditions:
(1) The alarm verification feature is not initially enabled,
unless conditions or occupant activities that are expected
to cause nuisance alarms are anticipated in the area that
is protected by the smoke detectors. Enabling of the
alarm verification feature shall be protected by password
or limited access.
(2) A smoke detector that is continuously subjected to a
smoke concentration above alarm threshold does not
delay the system functions of Sections 10.7 through 10.17,
or 21.2.1 by more than 1 minute.
(3) Actuation of an alarm-initiating device other than a
smoke detector causes the system functions of Sections
### 10.7 through 10.17, or 21.2.1 without additional delay.
(4) The current status of the alarm verification feature is
shown on the record of completion [see Figure 7.8.2(a),
item 4.3].
23.8.5.4.2 If automatic drift compensation of sensitivity for a
fire detector is provided, the fire alarm control unit shall iden‐
tify the affected detector when the limit of compensation is
reached.
23.8.5.4.3 Systems that require the operation of two automatic
detectors to initiate the alarm response shall be permitted,
provided that the following conditions are satisfied:
(1) The systems are not prohibited by the authority having
jurisdiction.
(2) At least two automatic detectors are in each protected
space.
(3) The alarm verification feature is not used.
23.8.5.4.4 For systems that require the operation of two auto‐
matic detectors to initiate emergency control functions or to
actuate fire extinguishing or suppression systems, the detectors
shall be installed at the spacing determined in accordance with
Chapter 17.
23.8.5.4.5 For systems that require the operation of two auto‐
matic detectors to actuate public mode notification, the detec‐
tors shall be installed at a linear spacing not more than
0.7 times the linear spacing determined in accordance with
Chapter 17.
23.8.5.4.6 Signal Initiation — Duct Smoke Detectors.
23.8.5.4.6.1 Where duct smoke detectors are required to be
monitored and a building fire alarm system is installed, a duct
detector activation signal shall meet the requirements of 21.7.4.
23.8.5.4.6.2 Where duct smoke detectors are connected to a
protected premises fire alarm system, the operation of the
power circuit shall meet the requirements of 23.4.2.2.
23.8.5.4.6.3* Where duct smoke detectors with separate power
and signal wiring are installed and connected to a protected
premises fire alarm system, they shall meet the requirements of
23.8.5.3.
23.8.5.4.6.4 Where duct smoke detectors are not resettable
from the protected premises fire alarm system, a listed alarm/
supervisory indicator with an integral reset switch shall be
provided in an accessible location.
23.8.5.5* Fire Alarm Signal Initiation — Sprinkler Systems.
23.8.5.5.1 Where required by other governing laws, codes, or
standards to be electronically monitored, waterflow alarm-
initiating devices shall be connected to a dedicated function
fire alarm control unit designated as “sprinkler waterflow and
supervisory system” and permanently identified on the control
unit and record drawings.
N 23.8.5.5.2 Waterflow alarm-initiating devices connected to a
building alarm system shall not be required to meet the
requirements of 23.8.5.5.1.
23.8.5.5.3* The number of waterflow alarm-initiating devices
permitted to be connected to a single initiating device circuit
shall not exceed five.
23.8.5.5.4 If a valve is installed in the connection between a
sprinkler system and an initiating device, the valve shall be
supervised in accordance with 17.17.1.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 137 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-134
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
23.8.5.6* Supervisory Signal Initiation — Sprinkler Systems.
23.8.5.6.1 Where required by other governing laws, codes, or
standards to be electronically monitored, supervisory signal–
initiating devices shall be connected to a dedicated function
fire alarm control unit designated as “sprinkler waterflow and
supervisory system” and permanently identified on the control
unit and record drawings.
N 23.8.5.6.2 Supervisory signal–initiating devices connected to a
building alarm system shall not be required to meet the
requirements of 23.8.5.6.1.
23.8.5.6.3* The number of supervisory signal–initiating devi‐
ces permitted to be connected to a single initiating device
circuit shall not exceed 20.
23.8.5.6.4* If a valve is installed in the connection between a
sprinkler system and an initiating device, the valve shall be
supervised in accordance with 17.17.1 unless the valve is
arranged to cause operation of the supervisory signal initiating
device when it is in its off-normal position.
23.8.5.7 Alarm Signal Initiation — Fire Suppression Systems
Other Than Sprinklers.
23.8.5.7.1 Where required by other governing laws, codes, or
standards to be monitored and a building fire alarm system is
installed, the actuation of a fire suppression system shall
annunciate an alarm or supervisory condition at the building
fire alarm control unit.
23.8.5.7.2 The integrity of each fire suppression system actuat‐
ing device and its circuit shall comply with 12.6.1, 12.6.2, and
other applicable NFPA standards.
23.8.5.7.3 If a valve is installed in the connection between a
suppression system and an initiating device, the valve shall be
supervised in accordance with 17.17.1.
23.8.5.8* Supervisory Signal Initiation — Fire Suppression
Systems Other Than Sprinklers.
23.8.5.8.1 Where required to be monitored and a building
fire alarm system is installed, an off-normal condition of a fire
suppression system shall annunciate a supervisory condition at
the building fire alarm control unit.
23.8.5.8.2 Supervisory signals that latch in the off-normal state
and require manual reset of the system to restore them to
normal shall be permitted.
23.8.5.8.3 If a valve is installed in the connection between a
suppression system and an initiating device, the valve shall be
supervised in accordance with 17.17.1.
23.8.5.9 Signal Initiation — Fire Pump.
23.8.5.9.1 Where fire pumps are required to be monitored
and a building fire alarm system is installed, a pump running
signal shall be permitted to be a supervisory or alarm signal.
23.8.5.9.2 Where fire pumps are required to be monitored
and a building fire alarm system is installed, signals other than
pump running shall be supervisory signals.
23.8.5.10 Fire Alarm and Supervisory Signal Initiation —
Releasing Fire Alarm Systems.
23.8.5.10.1 Releasing service fire alarm control units shall be
connected to the protected premises fire alarm system.
23.8.5.10.2 Fire alarm and supervisory signals generated at the
releasing service fire alarm control unit shall be annunciated at
a protected premises fire alarm unit.
23.8.5.10.3 Where required by other governing laws, codes, or
standards, actuation of any suppression system connected to a
releasing service fire alarm control unit shall be annunciated at
the protected premises fire alarm control unit, even where the
system actuation is by manual means or otherwise accom‐
plished without actuation of the releasing service fire alarm
control unit.
23.8.5.10.4 If a valve is installed in the connection between a
suppression system and an initiating device, the valve shall be
supervised in accordance with Chapter 17.
23.8.5.10.5 In facilities that are not required to install a
protected premises fire alarm system, the alarm and supervi‐
sory devices shall be connected to the releasing service fire
alarm control unit, and their actuation shall be annunciated at
the releasing service control unit.
23.8.5.11 Trouble Signal Initiation.
Δ 23.8.5.11.1 Automatic fire suppression system alarm-initiating
devices and supervisory signal–initiating devices and their
circuits shall be designed and installed so that they cannot be
subject to tampering, opening, or removal without initiating a
signal.
N 23.8.5.11.2 Covers of junction boxes inside of buildings shall
not be required to meet the requirements of 23.8.5.11.1.
N 23.8.5.11.3 The requirements of 23.8.5.11.1shall apply to junc‐
tion boxes and device covers installed outside of buildings to
facilitate access to the initiating device circuit unless tamper-
resistant screws or other approved mechanical means are used
for preventing access.
23.8.5.11.4 The integrity of each fire suppression system
actuating device and its circuit shall be supervised in accord‐
ance with 12.6.1 and 12.6.2 and with other applicable NFPA
standards.
N 23.8.5.12 Disconnect Switches and Disable Functions. Opera‐
tion of any disconnect switch or disable function associated
with the fire alarm system, when in the off-normal condition,
shall be indicated at the building fire alarm control unit or at a
dedicated function(s) fire alarm control unit if provided.
23.8.6 Alarm System Notification Outputs.
23.8.6.1 Occupant Notification.
N 23.8.6.1.1 Fire alarm systems provided for evacuation or relo‐
cation of occupants shall have one or more notification appli‐
ances listed for the purpose in each notification zone of the
building and be so located that they have the characteristics
described in Chapter 18 for public mode or private mode, as
required.
N 23.8.6.1.2 Except as permitted in 23.8.6.1.3, occupant notifica‐
tion of carbon monoxide systems shall be throughout the
protected premises.
N 23.8.6.1.3 Where carbon monoxide alarm signals are transmit‐
ted to a constantly attended on-site location or off-premises
location in accordance with this chapter, selective public mode
occupant notification shall be permitted to be limited to the
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 138 -->

PROTECTED PREMISES ALARM AND SIGNALING SYSTEMS 72-135
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
notification zone encompassing the area where the carbon
monoxide alarm signal was initiated.
23.8.6.2* Notification Appliances in Exit Stair Enclosures, Exit
Passageways, and Elevator Cars. Notification appliances shall
not be required in exit stair enclosures, exit passageways, and
elevator cars in accordance with 23.8.6.2.1 through 23.8.6.2.4
unless required by other codes and standards.
23.8.6.2.1 Visual signals shall not be required in exit stair
enclosures and exit passageways.
23.8.6.2.2 Visual signals shall not be required in elevator cars.
23.8.6.2.3 The emergency evacuation signal specified in 18.4.2
shall not be required to automatically operate in exit stair
enclosures and exit passageways.
23.8.6.2.4 The emergency evacuation signal specified in 18.4.2
shall not be required to automatically operate in elevator cars.
23.8.6.3 Notification Zones.
23.8.6.3.1 Notification zones shall be consistent with the emer‐
gency response or evacuation plan for the protected premises.
23.8.6.3.2 The boundaries of fire alarm notification zones
shall be coincident with building outer walls, building fire or
smoke compartment boundaries, floor separations, or other
fire safety subdivisions.
N 23.8.6.3.3* The boundaries of carbon monoxide alarm notifi‐
cation zones shall be coincident with the area where the alarm
initiation originated and other notification zones in accord‐
ance with the building’s emergency response plan.
23.8.6.4 Circuits for Addressable Notification Appliances.
23.8.6.4.1 Circuit configuration for addressable notification
appliances shall comply with the applicable performance
requirements for notification zones.
23.8.6.4.2 Where there are addressable notification appliances
on a signaling line circuit that serves different notification
zones, a single open, short-circuit, or ground on that signaling
line circuit shall not affect operation of more than one notifica‐
tion zone.
23.8.6.4.3 Riser conductors installed in accordance with
24.4.8.6.3 that are monitored for integrity shall not be required
to operate in accordance with 23.8.6.4.2.
### 23.9 In-Building Emergency Voice/Alarm Communications.
23.9.1 In-building fire emergency voice/alarm communica‐
tions shall meet the requirements of Chapter 24.
N 23.9.2 Where a voice/alarm communications system is instal‐
led for the purpose of occupant notification related to carbon
monoxide detection, it shall meet the requirements of
Section 24.4 excluding the requirements of 24.4.8.6.
23.9.3 All live voice communications systems shall meet the
requirements of Chapter 24.
23.9.4 Two-Way Communication Service. Two-way communi‐
cation service shall meet the requirements of Chapter 24.
### 23.10 Fire Alarm Systems Using Tone.
23.10.1 The requirements of Section 23.10 shall apply to tone
and visual notification appliance circuits.
Δ 23.10.2* Fire alarm systems used for partial evacuation and
relocation shall be designed and installed such that attack by
fire within a notification zone shall not impair control and
operation of the notification appliances outside that notifica‐
tion zone.
N 23.10.3 Performance features provided to ensure survivability
shall be described and technical justification provided in the
documentation submitted to the authority having jurisdiction
with the evaluation required in 23.4.3.1.
23.10.4 Loudspeakers that transmit tone signals shall be
permitted to be used as fire alarm notification appliances.
### 23.11 Suppression System Actuation.
23.11.1 Releasing service fire alarm control units used for
automatic or manual activation of a fire suppression system
shall be listed for releasing service.
23.11.2 Releasing devices for suppression systems shall be
listed for use with releasing service control units.
23.11.3 Each releasing device (e.g., solenoid, relay) shall be
monitored for integrity (supervised) in accordance with appli‐
cable NFPA standards.
23.11.4 The installation wiring shall be monitored for integ‐
rity in accordance with the requirements of Section 12.6.
23.11.5 Releasing service fire alarm systems used for fire
suppression–releasing service shall be provided with a discon‐
nect switch to allow the system to be tested without actuating
the fire suppression systems.
23.11.5.1 Operation of a disconnect switch or a disable func‐
tion shall cause a supervisory signal at the releasing service fire
alarm control unit.
23.11.5.2 The disconnect shall be a physical switch and not be
accomplished by using software.
23.11.5.3 Software disconnects, even if actuated by dedicated
buttons or key switches, shall not be permitted as a method to
secure a suppression system from inadvertent discharge.
23.11.6 Sequence of operation shall be consistent with the
applicable suppression system standards.
23.11.7* Each space protected by an automatic fire suppres‐
sion system actuated by the fire alarm system shall contain one
or more automatic fire detectors installed in accordance with
Chapter 17.
23.11.8 Suppression systems or groups of systems shall be
controlled by a single releasing service fire alarm control unit
that monitors the associated initiating device(s), actuates the
associated releasing device(s), and controls the associated
agent release notification appliances.
23.11.9 If the configuration of multiple control units is listed
for releasing device service, and if a trouble condition or
manual disconnect on either control unit causes a trouble or
supervisory signal, the initiating device on one control unit
shall be permitted to actuate releasing devices on another
control unit in lieu of 23.11.8.
23.11.10 If the releasing service fire alarm control unit is loca‐
ted in a protected premises having a separate fire alarm system,
it shall be monitored for alarm, supervisory, and trouble
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 139 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-136
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
signals, but shall not be dependent on or affected by the opera‐
tion or failure of the protected premises fire alarm system.
23.11.11 Releasing fire alarm systems performing suppression
system releasing functions shall be installed in such a manner
that they are effectively protected from damage caused by acti‐
vation of the suppression system(s) they control.
### 23.12 Off-Premises Signals.
23.12.1 Systems requiring transmission of signals to continu‐
ously attended locations providing supervising station service
(e.g., central station, proprietary supervising station, remote
supervising station) shall also comply with the applicable
requirements of Chapter 26.
23.12.2 Relays or modules providing transmission of trouble
signals to a supervising station shall be arranged to provide fail-
safe operation.
23.12.3 Means provided to transmit trouble signals to super‐
vising stations shall be arranged so as to transmit a trouble
signal to the supervising station for any trouble condition
received at the protected premises control unit, including loss
of primary or secondary power.
23.12.4* It shall be permitted to provide supplementary trans‐
mission of real-time data from the fire system to off-premises
equipment.
23.12.4.1 Transmission of real-time data off-premises shall not
affect the operation or response of the fire alarm control unit.
23.12.4.2 Any data transmitted shall be consistent with the
data generated by the system.
### 23.13 Guard’s Tour Supervisory Service.
23.13.1 Guard’s tour reporting stations shall be listed for the
application.
23.13.2 The number of guard’s tour reporting stations, their
locations, and the route to be followed by the guard for operat‐
ing the stations shall be approved for the particular installation
in accordance with NFPA 601.
23.13.3 A permanent record indicating every time each signal-
transmitting station is operated shall be made at a protected
premises fire alarm control unit.
23.13.4 Where intermediate stations that do not transmit a
signal are employed in conjunction with signal-transmitting
stations, distinctive signals shall be transmitted at the beginning
and end of each tour of a guard.
23.13.5 A signal-transmitting station shall be provided at inter‐
vals not exceeding 10 intermediate stations.
23.13.6 Intermediate stations that do not transmit a signal
shall be capable of operation only in a fixed sequence.
### 23.14 Suppressed (Exception Reporting) Signal System.
23.14.1 The suppressed signal system shall comply with the
provisions of 23.13.2.
23.14.2 The system shall transmit a start signal to the signal-
receiving location.
23.14.3 The start signal shall be initiated by the guard at the
start of continuous tour rounds.
23.14.4 The system shall automatically transmit a delinquency
signal within 15 minutes after the predetermined actuation
time if the guard fails to actuate a tour station as scheduled.
23.14.5 A finish signal shall be transmitted within a predeter‐
mined interval after the guard’s completion of each tour of the
premises.
23.14.6 For periods of over 24 hours during which tours are
continuously conducted, a start signal shall be transmitted at
least every 24 hours.
23.14.7 The start, delinquency, and finish signals shall be
recorded at the signal-receiving location.
### 23.15 Protected Premises Emergency Control Functions.
23.15.1 Emergency Elevator Operations. Emergency elevator
operations shall meet the requirements of Sections 21.3, 21.4,
21.5, and 21.6.
23.15.2 HVAC Systems. HVAC systems shall meet the require‐
ments of Section 21.7.
23.15.3 Door Release Service. Door release service shall meet
the requirements of Section 21.9.
23.15.4 Electrically Locked Doors. Door-unlocking devices
shall meet the requirements of Section 21.10.
23.15.5 Exit Marking Audible Notification Systems. Exit
marking audible notification systems shall meet the require‐
ments of Section 21.11.
N 23.15.6 Carbon Monoxide. Where provided, carbon monox‐
ide control functions shall comply with the requirements of
21.7.6.
23.16* Special Requirements for Low-Power Radio (Wireless)
Systems.
23.16.1* Listing Requirements. Compliance with
Section 23.16 shall require the use of low-power radio equip‐
ment specifically listed for the purpose.
Δ 23.16.2* Power Supplies. A primary battery(s) (dry cell) that
meet the requirements of 23.16.2.1 or 23.16.2.2 shall be
permitted to be used as the sole power source for devices incor‐
porating a low-power radio transmitter/transceiver.
N 23.16.2.1 The following conditions shall be met when one or
more primary batteries are utilized and a catastrophic (open or
short) single battery failure affects the alarm operation of the
device:
(1) Each transmitter/transceiver shall serve only one device
and shall be individually identified at the system control
unit.
(2) The battery(s) shall be capable of operating the low-
power radio transmitter/transceiver and its associated
device for not less than 1 year before the battery deple‐
tion threshold is reached.
(3) A low battery signal shall be transmitted before the device
is no longer capable of providing 7 days of trouble signal
operation followed by the signaling of a single non-
trouble response.
(4) The low battery signal shall be distinctive from alarm,
supervisory, tamper, and trouble signals, shall visibly iden‐
tify the affected low-power radio transmitter/transceiver,
and, when silenced, shall automatically re-sound at least
once every 4 hours.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 140 -->

PROTECTED PREMISES ALARM AND SIGNALING SYSTEMS 72-137
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(5) Catastrophic (open or short) battery failure shall cause a
trouble signal identifying the affected low-power radio
transmitter/transceiver at the system control unit. When
silenced, the trouble signal shall automatically re-sound at
least once every 4 hours.
(6) Any mode of failure of a primary battery in a low-power
radio transmitter/transceiver shall not affect any other
low-power radio transmitter/transceiver.
N 23.16.2.2 The following conditions shall be met when multi‐
ple batteries are utilized and a catastrophic (open or short)
single battery failure does not affect the alarm operation of the
device:
(1) Two or more batteries shall be provided.
(2) The combined batteries shall be capable of operating the
low-power radio transmitter/transceiver and its associated
device for not less than 1 year before the battery deple‐
tion threshold in 23.16.2.2(3) is reached.
(3) A low battery signal shall be transmitted before the device
is no longer capable of providing 7 days of trouble signal
operation followed by the signaling of a single non-
trouble response.
(4) Each individual battery, primary and secondary, shall be
separately monitored for the battery depletion threshold,
and a low battery signal shall be transmitted when an
individual battery has reached the battery depletion
threshold.
(5) Following the failure of a single battery, the remaining
battery(s) shall be capable of operating the low-power
radio transmitter/transceiver and its associated device for
not less than 7 days when the battery depletion threshold
in 23.16.2.2(3) is reached.
(6) The low battery signal shall be distinctive from alarm,
supervisory, tamper, and trouble signals, shall visibly iden‐
tify the affected low-power radio transmitter/transceiver,
and, when silenced, shall automatically re-sound at least
once every 4 hours.
(7) Catastrophic (open or short) failure of any individual
battery shall cause a trouble signal identifying the affec‐
ted low-power radio transmitter/transceiver at the system
control unit. When silenced, the trouble signal shall auto‐
matically re-sound at least once every 4 hours.
(8) Each transmitter/transceiver shall be permitted to serve
more than one device and shall be individually identified
at the system control unit.
23.16.3 Alarm Signals.
23.16.3.1* When a wireless initiating device is actuated, its
low-power radio transmitter/transceiver shall comply with
23.16.3.1.1 through 23.16.3.1.4.
N 23.16.3.1.1 It shall automatically transmit an alarm signal and
be identified at the fire alarm system.
N 23.16.3.1.2 To ensure the receipt of an alarm signal by the
control unit, the low-power radio transmitter/transceiver shall
automatically repeat alarm transmissions at intervals not
exceeding 60 seconds until the transmitter/transceiver receives
a signal confirming receipt of the alarm signal by the control
unit.
23.16.3.1.3* Signals shall have priority in accordance with
23.8.4.7.
23.16.3.1.4 Response time shall be in accordance with 10.11.1.
23.16.3.1.5* An alarm signal from a low-power radio transmit‐
ter/transceiver shall latch at the fire alarm control system until
manually reset and shall identify the particular initiating device
in alarm.
N 23.16.3.1.6 Sixty seconds after the conclusion of resetting the
fire alarm system, a non-restored actuated low-power radio
transmitter/transceiver shall be identified at the fire alarm
systems.
• 23.16.4 Monitoring for Integrity.
23.16.4.1 The low-power radio transmitter/transceiver shall
be specifically listed as using a communication method that is
highly resistant to misinterpretation of simultaneous transmis‐
sions and to interference (e.g., impulse noise and adjacent
channel interference).
23.16.4.2 The occurrence of any single fault that disables
communication between any low-power radio transmitter/
transceiver and the receiver/transceiver system control unit
shall cause a latching trouble signal within 200 seconds at the
system control unit that individually identifies the affected
device.
23.16.4.3 A single fault on the signaling channel shall not
cause an alarm signal.
23.16.4.4 The periodic communication required to comply
with 23.16.4.2 shall ensure successful alarm transmission capa‐
bility.
23.16.4.5 Removal of a low-power radio transmitter/trans‐
ceiver from its installed location shall cause immediate trans‐
mission of a distinctive trouble signal that indicates its removal
and individually identifies the affected device.
23.16.4.6 Reception of any unwanted (interfering) transmis‐
sion by a retransmission device or by the receiver system
control unit for a continuous period of 20 seconds or more
shall cause an audible and visible trouble indication at the
system control unit.
23.16.4.7 The indication required by 23.16.4.6 shall identify
the specific trouble condition as an interfering signal.
23.16.5 Output Signals from a Wireless Receiver/Transceiver
of a Control Unit. Wherea wireless receiver/transceiver of a
control unit is used to actuate remote devices, such as notifica‐
tion appliances and relays, by wireless means, the remote devi‐
ces shall meet the following requirements:
(1) Power supplies shall comply with Chapter 10 or the
requirements of 23.16.2.
(2) All monitoring for integrity requirements of Chapters 10,
12, 23, and 23.16.4 shall apply.
(3) Response time shall be in accordance with 10.11.1.
(4) Each wireless receiver/transceiver of a control unit shall
automatically repeat actuated response signals associated
with life safety events at intervals not exceeding
60 seconds or until confirmation that the output device
has received the alarm signal.
(5) The remote devices shall continue to operate (latch-in)
until manually reset at the system control unit.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 141 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-138
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
## Chapter 24 Emergency Communications Systems (ECS)
### 24.1 Application.
24.1.1 The application, installation, and performance of
emergency communications systems and their components
shall comply with the requirements of this chapter.
24.1.2* The requirements of this chapter shall apply to emer‐
gency communications systems within buildings and outdoor
areas.
24.1.3 The requirements of Chapters 7, 10, 12, 17, 18, 21, 23,
26, and 27 shall also apply unless otherwise noted in this chap‐
ter.
24.1.4 Inspection, testing, and maintenance shall be
performed in accordance with testing frequencies and methods
in Chapter 14.
24.1.5 The requirements of this chapter shall not apply to
## Chapter 29 unless specifically indicated.
### 24.2 Purpose.
24.2.1 The systems covered under Chapter 24 shall be for the
protection of life by indicating the existence of an emergency
situation and communicating information necessary to facili‐
tate an appropriate response and action.
24.2.2 This chapter establishes minimum required levels of
performance, reliability, and quality of installation for emer‐
gency communications systems but does not establish the only
methods by which these requirements are to be achieved.
24.2.3 An emergency communications system is intended to
communicate information about emergencies including, but
not limited to, fire, human-caused events (accidental and inten‐
tional), other dangerous situations, accidents, and natural
disasters.
### 24.3 General.
24.3.1 Intelligible Voice Messages.
24.3.1.1* Emergency communications systems shall be capa‐
ble of the reproduction of prerecorded, synthesized, or live
(e.g., microphone, telephone handset, and radio) messages
with voice intelligibility in accordance with Chapter 18.
24.3.1.2* Where listed loudspeakers do not achieve the intelli‐
gibility requirements of the Code for a notification zone,
nonlisted loudspeakers shall be permitted to be installed to
achieve the intelligibility for that notification zone.
24.3.2* Microphone Use. All users of systems that have micro‐
phones for live voice announcements shall be provided with
posted instructions for using the microphone.
24.3.3* Required Emergency Communications Systems. An
emergency communications system shall be installed in occu‐
pancies where required by the authority having jurisdiction or
by other applicable governing laws, codes, or standards.
24.3.4* Nonrequired (Voluntary) Emergency Communications
Systems.
24.3.4.1 Nonrequired emergency communications systems
and components shall meet the requirements of this chapter.
24.3.4.2 Nonrequired emergency communications systems
and components shall be identified on the record drawings.
24.3.5 Ancillary Functions.
24.3.5.1 Ancillary functions shall not impair the required
operation of the emergency communications system.
24.3.5.2* Loudspeakers used for emergency communications
system functions also providing ancillary functions shall meet
the conditions of either 24.3.5.2(1) or (2):
(1) The fire command center or the emergency command
center as applicable shall be constantly attended by
trained personnel, and selective paging is permitted by
the authority having jurisdiction.
(2) All of the following conditions shall be met:
(a) The loudspeakers and associated audio equipment
are installed or located with safeguards to resist
tampering or misadjustment of those components
essential for intended emergency notification.
(b) The monitoring integrity requirements of 10.6.9
and Sections 10.19 and 12.6 continue to be met
while the system is used for non-emergency purpo‐
ses.
24.3.5.3 Ancillary functions shall be inspected and tested
annually to verify they will not impair the operation of the fire
alarm system or the mass notification system.
24.3.5.4 Where emergency communications systems utilize
Class N pathways that are also shared Level 1 or Level 2 path‐
ways as a means to support ancillary functions, devices, or inter‐
connected systems, the shared pathways shall meet the
requirements of 23.6.3.
24.3.5.4.1 In addition to the requirements of 23.6.3, a risk
analysis shall be performed and approved by the AHJ.
24.3.6 Messages for One-Way Emergency Communications
Systems.
24.3.6.1* Messages shall be developed for each scenario devel‐
oped in the emergency response plan.
24.3.6.2*
N 24.3.6.2.1 Based on the emergency response plan, emergency
messages shall have content that provides information and
instructions to people in the building, area, site, or installation.
N 24.3.6.2.2 The proposed verbiage of prerecorded automatic
emergency messages shall be identified on the permit plans
and be approved by the authority having jurisdiction prior to
their programming into the emergency voice communications
system.
N 24.3.6.2.3 As a minimum, the proposed verbiage of prerecor‐
ded messages shall be in the official spoken language accepta‐
ble to the authority having jurisdiction.
N 24.3.6.2.4 Additional prerecorded message(s) shall be permit‐
ted as approved by the authority having jurisdiction.
24.3.6.3* A message template shall be developed for each
message required in 24.3.6.1.
24.3.6.4 For an evacuation message, a tone in accordance with
18.4.2 shall be used with a minimum of two cycles preceding
and following the voice message.
24.3.6.5 Test messages shall clearly state the phrase “This is a
test.”
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 142 -->

EMERGENCY COMMUNICATIONS SYSTEMS (ECS) 72-139
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
24.3.7* System Classification. Emergency communications
systems (ECS) shall be designated as one-way or two-way.
24.3.7.1* One-way emergency communications systems shall
consist of one or more of the following:
(1) In-building fire emergency voice/alarm communications
systems (EVACS) (see Section 24.4)
(2) In-building mass notification systems (see Section 24.5)
(3) Wide-area mass notification systems (see Section 24.6)
(4) Distributed recipient mass notification systems (DRMNS)
(see Section 24.7)
24.3.7.2 Two-way emergency communications systems shall
consist of one or more of the following:
(1) Two-way, in-building wired emergency services communi‐
cations systems (see Section 24.8)
(2) Two-way radio communications enhancement systems (see
Section 24.9)
(3) Area of refuge (area of rescue assistance) emergency
communications systems (see Section 24.10)
(4) Stairway communications systems (see Section 24.10)
(5) Elevator landing communications systems (see
Section 24.10)
(6) Occupant evacuation elevator lobby communications
systems (see Section 24.10)
24.3.8* Mass Notification Layers. Emergency communica‐
tions used for mass notification shall be categorized into layers
and take into consideration type of audience and reach as
follows:
(1) Layer 1 relates to means of notification of occupants by
systems/equipment installed inside a building and
controlled only by authorized users (in-building ECS)
(2) Layer 2 relates to means of notification of occupants on
the exterior of a building and controlled only by author‐
ized users (wide-area MNS)
(3) Layer 3 relates to means of notification of personnel
through individual measures (distributed recipient MNS)
(4) Layer 4 relates to means of notification of personnel by
public measures (broadcast radio, television, and so
forth)
24.3.9* Design Documentation. Design documents in accord‐
ance with Section 7.3 shall be prepared prior to installation of
any new system.
24.3.9.1 Systems that are altered shall have design documents
prepared that apply to the portions of the system that are
altered.
24.3.9.2 Documents shall be revised as necessary following
installation to represent as-built conditions and include record
drawings.
Δ 24.3.10* Control Unit Listing for Mass Notification Systems.
Control units installed as part of a mass notification system
shall be in compliance with this Code and at least one of the
following applicable standards:
(1) ANSI/UL 864, Standard for Control Units and Accessories for
Fire Alarm Systems
(2) ANSI/UL 2572, Mass Notification Systems
N 24.3.11 Building System Information Unit. A building system
information unit that displays information and events from the
mass notification system shall comply with 23.8.4.4.1 through
23.8.4.4.3.
24.3.12* Risk Analysis for Mass Notification Systems.
24.3.12.1* Each application of a mass notification system shall
be specific to the nature and anticipated risks of each facility
for which it is designed.
N 24.3.12.1.1 When an owner has developed a risk analysis in
accordance with 24.3.12, such risk analysis shall be permitted to
be used as a baseline in preparing the risk analysis for new or
renovated facilities that are similar in nature.
24.3.12.2 The designer shall consider both fire and non-fire
emergencies when determining risk tolerances for survivability
for the mass notification system.
24.3.12.3 The detail and complexity of the risk analysis shall
be commensurate with the complexity of the facility for which
the mass notification system is designed.
24.3.12.4 The risk analysis shall be permitted to be limited in
scope to address the communication requirements of an exist‐
ing emergency response plan.
24.3.12.5 The risk analysis shall consider the number of
persons, type of occupancy, and perceived peril to occupants.
24.3.12.6 The analysis shall be based on the maximum occu‐
pant load calculation for every occupiable room, building,
area, space, campus, or region is expected to contain.
24.3.12.7 Occupancy characteristics shall comply with
24.3.12.7.1 and 24.3.12.7.2.
24.3.12.7.1 The risk analysis shall consider characteristics of
the buildings, areas, spaces, campuses or regions, equipment,
and operations that are not inherent in the design specifica‐
tions.
24.3.12.7.2 Those elements that are not inherent in the
design specifications, but that affect occupant behavior or the
rate of hazard development, shall be explicitly identified and
included in the risk analysis.
24.3.12.8 The risk analysis shall consider the following types of
potential events, which are not all-inclusive but reflect the
general categories that shall be considered in the risk analysis:
(1) Natural hazards — Geological events
(2) Natural hazards — Meteorological events
(3) Natural hazards — Biological events
(4) Human caused — Accidental events
(5) Human caused — Intentional events
(6) Technological — Caused events
24.3.12.9 The risk analysis shall include a review of the extent
to which occupants and personnel are notified, based on the
anticipated event (potential hazard).
24.3.12.10 The risk analysis shall be used as the basis for devel‐
opment of the ECS provisions of the facility emergency
response plan.
24.3.13* Emergency Response Plan Elements. A well-defined
emergency response plan shall be developed in accordance
with NFPA 1600 and NFPA 1620 as part of the design and
implementation of a mass notification system.
24.3.14 Pathway Survivability.
24.3.14.1 Pathway survivability levels shall be as described in
Section 12.4.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 143 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-140
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
24.3.14.2 Other component survivability shall comply with the
provisions of 24.4.8.6.6.
24.3.14.3* The pathway survivability requirements in 24.3.14.4
through 24.3.14.12 shall apply to notification and communica‐
tions circuits and other circuits necessary to ensure the contin‐
ued operation of the emergency communications system.
24.3.14.4 In-building fire emergency voice/alarm communica‐
tions systems shall comply with 24.3.14.4.1 or 24.3.14.4.2.
24.3.14.4.1 For systems employing relocation or partial evacu‐
ation, a Level 2 or Level 3 pathway survivability shall be
required, unless otherwise permitted in 24.3.14.4.1.1 or
24.3.14.4.1.2.
N 24.3.14.4.1.1 Where notification zones are separated by less
than 2-hour fire-rated construction, a pathway survivability of
Level 1, 2 or 3 shall be permitted.
N 24.3.14.4.1.2 Where Class X or Class N system pathways are
installed and the incoming and outgoing pathways are separa‐
ted by at least one-third the maximum diagonal of the notifica‐
tion zone, a pathway survivability of Level 1, 2 or 3 shall be
permitted.
24.3.14.4.2 For systems that do not employ relocation or
partial evacuation, a Level 0, Level 1, Level 2, or Level 3 path‐
way survivability shall be permitted.
• 24.3.14.5 Pathway survivability levels for in-building mass noti‐
fication systems shall be determined by the risk analysis.
24.3.14.6 Pathway survivability levels for wide-area mass notifi‐
cation systems shall be determined by the risk analysis.
24.3.14.7 Two-way in-building wired emergency communica‐
tions systems that are installed where the building has less than
2-hour fire-rated construction shall have a pathway survivability
of Level 1, 2, or Level 3.
•
N 24.3.14.8 Two-way in-building wired emergency communica‐
tion systems that are installed where the building has 2-hour
fire-rated construction or greater shall have a pathway surviva‐
bility of Level 2 or 3.
24.3.14.9* Area of refuge (area of rescue assistance) emer‐
gency communications systems shall comply with 24.3.14.9.1
and 24.3.14.9.3.
Δ 24.3.14.9.1 Area of refuge wired emergency communications
systems that are installed where the building has less than 2-
hour fire-rated construction shall have a pathway survivability
of Level 1, 2, or 3.
N 24.3.14.9.2 Area of refuge wired emergency communication
systems that are installed where the building has 2-hour fire-
rated construction or greater shall have a pathway survivability
of Level 2 or 3.
24.3.14.9.3 Circuits intended to transmit off-premises shall
have a pathway survivability of Level 0, Level 1, Level 2, or
Level 3.
24.3.14.10 Elevator emergency communications systems shall
have a pathway survivability of Level 0, Level 1, Level 2, or
Level 3.
24.3.14.11 Central command station emergency communica‐
tions systems shall have pathway survivability as determined by
the risk analysis.
24.3.14.12 All other emergency communications system
circuits shall have pathway survivability as determined by the
risk analysis.
24.4* In-Building Fire Emergency Voice/Alarm Communica‐
tions Systems (EVACS). Section 24.4 shall be used in the
design and application of in-building fire emergency voice/
alarm communications for fire alarm systems.
24.4.1 Automatic Response. The in-building fire emergency
voice/alarm communications system shall be used to provide
an automatic response to the receipt of a signal indicative of a
fire alarm or other emergency.
24.4.1.1 When the monitoring location is constantly attended
by trained operators, and operator acknowledgment of receipt
of a fire alarm or other emergency signal is received within
30 seconds, automatic response shall not be required.
24.4.1.2 If acceptable to the authority having jurisdiction, the
system shall permit the application of an automatic evacuation
signal to one or more signaling zones and, at the same time,
shall permit manual voice paging to the other signaling zones
selectively or in any combination.
24.4.2 Voice Evacuation Messages.
24.4.2.1 Unless otherwise permitted by 24.4.8, evacuation
messages shall be preceded and followed by a minimum of two
cycles of the emergency evacuation signal specified in 18.4.2.
24.4.2.2 Voice messages shall comply with the requirements of
24.3.1.
24.4.2.2.1 The following requirements shall be met for layout
and design:
(1) The loudspeaker layout of the system shall be designed to
ensure intelligibility and audibility.
(2) Intelligibility shall first be determined by ensuring that all
areas in the building have the required level of audibility.
24.4.2.2.2* System design shall incorporate designation of
acoustically distinguishable spaces (ADS) within the occupiable
areas as required in Chapter 18.
24.4.2.2.3 Audibility shall be required in all areas in accord‐
ance with Chapter 18.
24.4.3 Positive Alarm Sequence. In-building fire emergency
voice/alarm communications systems shall be permitted to use
positive alarm sequence complying with 23.8.1.2.
24.4.4 Tones. The tone preceding any message shall comply
with 24.4.4.1 through 24.4.4.4.
24.4.4.1 The tone preceding any message shall be permitted
to be a part of the voice message or to be transmitted automati‐
cally from a separate tone generator.
24.4.4.2* Except as specified in 24.4.4.3, in occupancies where
sleeping accommodations are provided and the voice message
is intended to communicate information to those who could be
asleep, a low frequency tone that complies with 18.4.6 shall be
used.
24.4.4.3* In areas where sleeping accommodation are provi‐
ded, but the voice communication system is used to communi‐
cate to occupants who are awake, the low frequency tone shall
not be required.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 144 -->

EMERGENCY COMMUNICATIONS SYSTEMS (ECS) 72-141
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
24.4.4.4 Audible signal tones for alert or evacuation shall meet
the audibility requirements of either 18.4.4 (public mode audi‐
ble requirements), 18.4.5 (private mode audible require‐
ments), 18.4.6.1 and 18.4.6.2 (sleeping area requirements), or
18.4.7 (narrow band tone signaling for exceeding masked
thresholds), as applicable.
24.4.5 Operating Controls.
24.4.5.1* Controls for the in-building fire emergency voice/
alarm communications system shall be at a location approved
by the authority having jurisdiction.
24.4.5.2 Controls shall be located or secured to allow access
only by trained and authorized personnel.
24.4.5.3 Operating controls shall be clearly identified.
24.4.5.4 If there are multiple in-building fire emergency
voice/alarm communications control locations, only one shall
be in control at any given time.
24.4.5.5 The location having control of the system shall be
identified by a visual indication at that location.
24.4.5.6 Manual controls shall be arranged to provide visual
indication of the on/off status for their associated signaling
zone.
24.4.5.7 If live voice instructions are provided, they shall
perform as follows:
(1) They shall override previously initiated signals to the
selected notification zone.
(2) They shall have priority over any subsequent automati‐
cally initiated signals to the selected notification zone.
(3) If a previously initiated recorded message is interrupted
by live voice instructions, upon release of the micro‐
phone, the previously initiated recorded messages to the
selected notification zones shall not resume playing auto‐
matically unless required by the emergency response
plan.
24.4.6 Loudspeakers.
24.4.6.1* Loudspeakers and their enclosures shall be installed
in accordance with Chapter 18.
24.4.6.2 Loudspeakers used as alarm notification appliances
on fire alarm systems shall also be permitted to be used for
mass notification.
24.4.7 Priority.
24.4.7.1* Notification appliances required to provide special
suppression predischarge notification shall not be overridden
by other systems.
24.4.7.2 Priority of mass notification messages over fire alarm
evacuation shall be permitted when evaluated by the stakehold‐
ers through a risk analysis in accordance with 24.3.12.
24.4.7.3 When the fire alarm system has been activated, and
mass notification has been given priority over the fire alarm
system, a distinctive audible and visual indication shall be provi‐
ded at the building fire alarm control unit to indicate MNS is
active.
24.4.7.4 It shall not be required to transmit this condition to a
supervising station.
24.4.7.5 The fire alarm system shall not automatically override
emergency mass notification messages.
24.4.8* Relocation and Partial Evacuation. The requirements
of 24.4.8 shall apply only to systems used for relocation or
partial evacuation during a fire condition.
24.4.8.1 New systems employing relocation or partial evacua‐
tion shall require documentation in accordance with Sections
7.3, 7.4, and 7.5 in addition to the minimum documentation
requirements of Sections 7.2 and 24.13.
24.4.8.2 Systems shall be provided with manual voice transmis‐
sion capabilities selectively to one or more notification zones or
on an all-call basis.
24.4.8.3 Where the system is used to transmit relocation
instructions or other fire emergency non-evacuation messages,
a 1-second to 3-second alert tone followed by a message (or
messages where multi-channel capability is used) shall be provi‐
ded.
24.4.8.3.1 The sequence [the alert tone followed by the
message(s)] shall be repeated at least three times to inform
and direct occupants in the signaling zone where the alarm
initiation originated, as well as other signaling zones in accord‐
ance with the building fire safety plan.
24.4.8.3.2 Approved alternative fire alarm notification
schemes shall be permitted as long as the occupants are effec‐
tively notified and are provided instructions in a timely and safe
manner in accordance with the emergency response plan.
N 24.4.8.4 Where the system is used to transmit partial evacua‐
tion instructions, the alert tone specified in 24.4.2.1 followed
by a message (or messages where multi-channel capability is
used) shall be provided.
24.4.8.5 Where provided, loudspeakers in each enclosed stair‐
way, each exit passageway, each occupant evacuation elevator
lobby, and each group of elevator cars within a common hoist‐
way or bank shall be connected to separate notification zones
for manual paging only.
24.4.8.5.1 The evacuation signal specified in 18.4.2 shall not
operate in elevator cars, exit stair enclosures, and exit passage‐
ways.
24.4.8.5.2 Manually activated loudspeakers shall be permitted
in exit stair enclosures, exit passageways, and elevators in build‐
ings that have emergency voice/alarm communications systems
in accordance with Section 24.4.
24.4.8.6 The requirements of 24.4.8.6 shall apply to both audi‐
ble (tone and voice) and visual notification appliance circuits.
24.4.8.6.1* Fire alarm systems used for partial evacuation and
relocation shall be designed and installed such that attack by
fire within a signaling zone does not impair control and opera‐
tion of the notification appliances outside the signaling zone.
24.4.8.6.2 Performance features provided to ensure opera‐
tional reliability under adverse conditions shall be described
and technical justification provided in the documentation
submitted to the authority having jurisdiction with the analysis
required in 23.4.3.1.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 145 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-142
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
24.4.8.6.3* All circuits necessary for the operation of the noti‐
fication appliances shall be protected until they enter the noti‐
fication zone that they serve by the protection provided by the
pathway survivability level required in 24.3.14.4.1 or by
performance alternatives approved by the authority having
jurisdiction.
24.4.8.6.4 Where the separation of in-building fire emergency
voice/alarm control equipment locations results in the
portions of the system controlled by one location being
dependent upon the control equipment in other locations, the
circuits between the dependent controls shall be protected
against attack by fire by the protection provided by the pathway
survivability level required in 24.3.14.4.1 or by performance
alternatives approved by the authority having jurisdiction.
24.4.8.6.5 Protection of circuits between redundant control
equipment locations that are not mutually dependent shall not
be required.
24.4.8.6.6 Where the separation of the in-building fire emer‐
gency voice/alarm control equipment occurs as in 24.4.8.6.4,
and where the circuits are run through junction boxes, termi‐
nal cabinets or control equipment, such as system control
units, power supplies and amplifiers, and where cable integrity
is not maintained, these components shall, in addition to the
pathway survivability required by 24.3.14.4.1, be protected by
using one of the following methods:
(1) A 2-hour fire–rated enclosure
(2) A 2-hour fire–rated room
(3) Other equivalent means to provide a 2-hour fire resist‐
ance–rating approved by the authority having jurisdiction
24.4.8.6.7 Paragraphs 24.4.8 through 24.4.8.6.6 shall not auto‐
matically apply when relocation or partial evacuation is of a
non-fire emergency unless identified and required by a risk
analysis.
24.4.9 Signal Zoning.
24.4.9.1* Undivided fire or smoke areas shall not be divided
into multiple notification zones.
24.4.9.2 If multiple notification appliance circuits are provi‐
ded within a single zone, all of the notification appliances
within the zone shall be arranged to activate or deactivate
simultaneously, either automatically or by actuation of a
common manual control.
24.4.9.3 Where there are different notification appliance
circuits within a signaling zone that perform separate func‐
tions, such as presignal and general alarm signals and predis‐
charge and discharge signals, they shall not be required to
activate or deactivate simultaneously.
24.5* In-Building Mass Notification Systems. The require‐
ments of Section 24.5 shall apply to mass notification systems
installed in buildings or structures for the purpose of notifying
and instructing occupants in an emergency.
24.5.1* General Performance. The performance, selection,
installation, operation, and use of a mass notification system
shall comply with the requirements of Section 24.5.
24.5.1.1 Interconnection of protected premises emergency
control functions with the mass notification systems shall
comply with Chapter 21.
24.5.1.2 An in-building mass notification system shall include
one or more of the following components:
(1) Autonomous control unit (ACU)
(2) Local operating console (LOC)
(3) Fire alarm control interface
(4) Notification appliance network
(5) Initiating devices
(6)* Interface to other systems and alerting sources
24.5.1.3 All mass notification system notification appliances
that receive their power from a signaling line circuit of a mass
notification system control unit shall be listed for use with the
control unit.
24.5.1.4 Mass notification system components shall be instal‐
led, tested, and maintained in accordance with the manufactur‐
er's published instructions and this Code.
24.5.1.5 In-building emergency mass notification operation
shall be permitted to be initiated by manual or automatic
means.
24.5.1.6 Mass notification system activation shall initiate recor‐
ded messages or live voice and visual notification.
24.5.1.7 The priority level of recorded messages shall be deter‐
mined by the emergency response plan.
24.5.1.8 Only recorded messages determined by the emer‐
gency response plan to be of higher priority than fire alarm
activation shall be permitted to override the fire alarm notifica‐
tion and initiate the mass notification priority indicator.
24.5.1.9 Activation of any other recorded message shall not
interfere with the operation of fire alarm notification.
24.5.1.10 Initiation of live voice announcements from micro‐
phones on the fire alarm system at an ACU, and at an LOC,
shall not automatically place the fire alarm system in a mass
notification priority mode.
24.5.1.11 Combination of mass notification with fire alarm
systems shall be permitted and shall meet the requirements of
23.8.4.
24.5.2 System Operation.
24.5.2.1* Authorized personnel shall be permitted to control
message initiation over the mass notification system.
24.5.2.2* Where required by the emergency response plan,
the mass notification system shall provide the capability for
authorized personnel to remotely activate live and prerecorded
emergency messages.
24.5.2.3* Operating controls shall be clearly identified.
24.5.2.4 If there are multiple control locations, only one shall
be in control at any given time.
24.5.2.5* Any ACU shall provide a control status of all inter‐
connected LOCs.
24.5.2.6 If there are multiple control locations, a visual indica‐
tion shall be provided at all other control locations indicating
that another control location is in use.
24.5.2.7 Manual controls shall be arranged to provide visual
indication of the on/off status for their associated notification
zone.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 146 -->

EMERGENCY COMMUNICATIONS SYSTEMS (ECS) 72-143
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
24.5.2.8 If live voice instructions are provided, they shall
perform as follows:
(1) Override previously initiated signals to the selected notifi‐
cation zone(s).
(2) Have priority over any subsequent automatically initiated
signals to the selected zone(s).
24.5.2.9 A manual means shall be provided at each mass noti‐
fication system control location to permit the mass notification
system to relinquish control of the fire alarm system.
24.5.2.10* During the period after the mass notification
system has seized control of the audible and visual notification
appliances, but before the mass notification system relinquishes
control, the mass notification system shall activate the audible
and visual notification appliances at least once every
30 seconds.
24.5.3 Notification Coverage.
24.5.3.1* The mass notification system shall provide for live
voice and prerecorded localized messaging within a protected
individual building, areas surrounding the building, and other
outdoor designated areas.
24.5.3.2 System design shall incorporate designation of acous‐
tically distinguishable spaces (ADS) within any occupiable areas
as required in Chapter 18.
24.5.3.3 Notification zones shall be established on the basis of
a risk analysis.
24.5.3.4* If the mass notification system serves more than one
building, it shall be capable of providing separate messages to
one individual building or to multiple buildings at any given
time.
24.5.4 Loudspeaker Circuits.
24.5.4.1* Loudspeaker circuits used for mass notification that
are not fire alarm circuits shall be exempt from the monitoring
requirements of this Code, provided that alternate methods of
achieving comparable reliability are accepted by the authority
having jurisdiction.
24.5.4.2 Survivability for loudspeaker circuits used for mass
notification shall be determined by the risk analysis for the
building.
24.5.5 Impairments. The requirements of Section 10.21 shall
be applicable when a mass notification system is impaired.
24.5.6 Inspection, Testing, and Maintenance Requirements.
Mass notification systems shall be inspected, tested, and main‐
tained in accordance with the manufacturer’s published
instructions and the inspection, testing, and maintenance
requirements of Chapter 14.
24.5.7* System Response Priorities. Priority levels shall be
established on the basis of the risk analysis.
24.5.8 Initiation Indication. The source of system activation
shall be visibly and audibly indicated at the emergency
command center and at the building control unit, unless other‐
wise required by the emergency response plan.
24.5.9 Initiating Devices.
24.5.9.1 Devices connected to a mass notification system for
the purpose of initiating an automatic response to an emer‐
gency shall be evaluated based on the emergency response
plan.
24.5.9.2* All mass notification initiating devices shall be listed
for their intended purpose.
24.5.9.3 Where no listed device exists for the detection
required by the emergency response plan, nonlisted devices
shall be permitted to be used if their failure will not impair the
operation of the mass notification system.
24.5.9.4 Non-fire emergency manual actuating stations
(boxes) shall be listed to ANSI/UL 2017, Standard for General-
Purpose Signaling Devices and Systems.
24.5.9.5 Non-fire emergency manual actuating boxes shall
have tactile markings, be of a contrasting color to manual fire
alarm boxes on the protected premises, and not be red.
24.5.9.6 Non-fire emergency manual actuating boxes shall be
installed similarly to manual fire alarm boxes in accordance
with the requirements of 17.15.4, 17.15.6, and 17.15.9.2.
24.5.10* Secure Access of Fire Alarm/Mass Notification
System Interface. Access to, and physical protection of, the
fire alarm/mass notification system interface shall be deter‐
mined by the risk analysis and as defined in the emergency
response plan.
24.5.11 Autonomous Control Unit (ACU).
24.5.11.1 Where provided, the building ACU shall monitor
and control the notification appliance network.
24.5.11.2 Building occupants meeting the requirements of
24.5.2.1 shall be permitted to initiate communications from the
ACU.
24.5.11.3 Unless otherwise identified in the emergency
response plan, actions taken at the building ACU shall take
precedence over actions taken at any remote location, includ‐
ing the LOC, or inputs from a wide-area mass notification
system.
24.5.11.4 When there are multiple ACUs controlling the same
notification appliance network, only one shall be in control at
any given time.
24.5.11.5 When the ACU is integrated with the building fire
alarm control unit to form one combined system that performs
both functions, the system shall meet the standby power
requirements of this chapter.
24.5.11.6 When a combined system is installed with an ACU
and fire alarm control unit and placed in separate equipment
enclosures, the ACU and fire alarm control unit shall be inter‐
faced as required by this chapter.
24.5.11.7 When the ACU is part of a stand-alone mass notifica‐
tion system and no fire alarm system exists, the ACU shall meet
the requirements of this chapter.
24.5.12 Local Operating Console (LOC).
24.5.12.1* Building occupants meeting the authorized person‐
nel requirement of 24.5.2.1 shall be permitted to initiate
communications from the LOC.
24.5.12.2 The use of lock wire seals or break-glass-type enclo‐
sures to house the operating consoles for the system, or equiva‐
lent protection against unauthorized use, shall be permitted.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 147 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-144
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
24.5.12.3 Operating controls shall be clearly identified.
24.5.12.4 If there are multiple control locations, only one
shall be in control at any given time.
24.5.12.5 The location having control of the system shall be
identified by a visual indication at that location.
24.5.12.6 If live voice instructions are provided, they shall
override previously initiated signals to the selected notification
zone(s) and shall have priority over any subsequent automati‐
cally initiated signals to the selected zone(s).
24.5.12.7 Upon initiation of an emergency message, a visual
indication shall be provided to the user that the LOC is
connected to the audio network.
24.5.12.8 Manual controls shall be permitted to provide visual
indication of the on/off status for their associated notification
zone.
24.5.12.9 The emergency message shall be an all-call basis
unless otherwise permitted by 24.5.12.10.
24.5.12.10 Selective notification zone paging shall be permit‐
ted only if the LOC has manual controls with visual indication
of the on/off status for each associated notification zone.
24.5.13 Voice Message Priority.
24.5.13.1* The priority of mass notification messages shall be
established using the emergency response plan.
24.5.13.2 The local building mass notification system shall
have the ability to override the fire alarm system with live voice
or manual activation of a higher priority message, but only
where that message and operation are approved under the
emergency response plan.
24.5.13.3 All other messages shall also be prioritized by using
the emergency response plan.
24.5.13.4 When identified by the emergency response plan,
messages from the mass notification system shall be permitted
to take priority over fire alarm messages and signals.
24.5.13.5 If the fire alarm system is in the alarm mode and a
recorded voice message is playing, or the audible signals are
sounding, and then the mass notification system is activated, it
shall cause deactivation of all fire alarm–initiated audible and
visual notification.
24.5.13.6 After the mass notification system relinquishes
control, the following shall occur:
(1) Without an active fire alarm signal, the fire alarm system
shall automatically restore to normal operation.
(2)* With an active fire alarm signal, the fire alarm system
shall operate based on the emergency response plan.
24.5.13.7 Overriding of fire alarm audible and visual notifica‐
tion signals shall cause an audible and distinctive visual indica‐
tion at each affected fire alarm control unit to indicate the
MNS is active.
24.5.13.8 The fire alarm signal deactivation function shall be
permitted to occur only when both the fire alarm system is in
an alarm condition and notification is being given by the mass
notification system.
24.5.13.9 When the fire alarm notification is overridden as
permitted in 24.5.13.8, all other features of the fire alarm
system shall remain unaffected.
24.5.14* Mounting of LOC Controls.
24.5.14.1 Controls that are intended to be accessed by author‐
ized users shall be mounted in accordance with 24.5.14.
24.5.14.2 LOC controls, including switches, microphone,
latches, and so forth, shall be located above the finished floor a
minimum of 36 in. (910 mm) and a maximum of 48 in.
(1.22 m) where the horizontal reach is less than 10 in.
(254 mm).
24.5.14.3 If a horizontal reach of 10 in. (254 mm) to 24 in.
(610 mm) is required, the maximum elevation shall be limited
to 42 in. (1.07 m) above the finished floor and the minimum
elevation shall be limited to 28 in. (711 mm).
24.5.14.4 Text and visual indicators, including lamps, screens,
displays, instructions, or labels, associated with control or oper‐
ation shall be visible within all points of elevation between
40 in. (1.02 m) and 60 in. (1.52 m) above the finished floor.
24.5.14.5 Where controls and information are provided in
accordance with 24.5.14.2 through 24.5.14.4, provision of addi‐
tional or redundant controls shall be permitted within the
same vicinity at an elevation or reach other than those indica‐
ted.
24.5.14.6 Dimensions other than those identified in 24.5.14.2
through 24.5.14.4 shall be permitted when documented within
the emergency response plan that ADA guidelines are not
applicable, or when otherwise required by the AHJ.
24.5.15 Volume Control.
24.5.15.1 Local controls shall be permitted to adjust volume
levels of ancillary functions.
24.5.15.2 Upon activation of an emergency signal, the system
shall override any local volume setting to deliver at a preset
volume setting that has been established through testing and
acceptance of sound level and speech intelligibility as required
by this Code.
24.5.16 Visual Notification.
24.5.16.1 Where audible notification is provided, mass notifi‐
cation systems shall also provide visual notification information
to serve the hearing impaired and for high-noise areas.
24.5.16.2 The visual notification required by 24.5.16.1 shall be
accomplished using visual notification appliances.
24.5.16.3 In addition to the visual notification appliances
required by 24.5.16.1, textual, graphic, or video displays shall
be permitted.
24.5.16.4 Transmission of visual notification and messages
shall be simultaneous to audible notification and messages.
24.5.17 Visual Appliances.
Δ 24.5.17.1 Where visual notification appliances are used, they
shall meet the requirements of 24.5.17.2 through 24.5.17.10.
24.5.17.2 Visual notification appliances shall be of a sufficient
quantity and intensity and located so as to meet the intent of
the design and be in compliance with Section 18.5.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 148 -->

EMERGENCY COMMUNICATIONS SYSTEMS (ECS) 72-145
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
24.5.17.3 Visual notification appliances used in combination
systems where the same visual notification appliance is used for
both mass notification and fire notification shall comply with
the following:
(1) Be clear or nominal white, meeting the listing require‐
ments of ANSI/UL 1971, Standard for Signaling Devices for
the Hearing Impaired
(2) Have no marking or be marked with the word “ALERT”
stamped or imprinted on the appliance
(3) Be visible to the public
24.5.17.4 In situations where existing notification appliances
previously used exclusively for fire alarm applications, and are
marked with the word “FIRE,” and are to be used for other
emergency notification purposes, field modification to the
marking shall be permitted, provided that it is accomplished by
one of the following methods:
(1) Replacement of the manufacturer’s approved escutcheon
or trim plate
(2) Covering of, or removal of, the word “FIRE” using a
manufacturer's approved method
(3) Installation of a permanent sign directly adjacent or
below the notification appliance indicating that it is
multipurpose and will operate for fire and other emer‐
gency conditions
24.5.17.5 Visual notification appliances with colored lenses
shall be marked with the listed effective intensity using the lens
color installed.
24.5.17.6 The spacing of colored visual notification appliances
shall be in accordance with public mode spacing requirements
of Section 18.5 using the effective intensity as the basis for spac‐
ing.
24.5.17.7 Where visual notification appliances are used solely
for mass notification, the word “ALERT” shall be stamped or
imprinted on the appliance and be visible to the public.
Δ 24.5.17.8 Where colored visual notification appliances are
used solely for mass notification, they shall be listed to an appli‐
cable standard such as ANSI/UL 1638, Visible Signaling Devices
for Fire Alarm and Signaling Systems, Including Accessories.
24.5.17.9 Visual notification appliances with nominal white
light output that are listed to ANSI/UL 1971, Standard for
Signaling Devices for the Hearing Impaired, and visual notification
appliances with other than nominal white light output that are
listed to ANSI/UL 1638, Visible Signaling Devices for Fire Alarm
and Signaling Systems, Including Accessories, shall be considered as
meeting the intent of this Code.
24.5.17.10 Visual notification appliances used for mass notifi‐
cation shall meet the synchronization requirements of
Section 18.5.
24.5.18* Textual and Graphical Visual Appliances.
24.5.18.1 Textual and graphical visual notification appliances
shall be permitted to be used for primary or supplemental noti‐
fication.
24.5.18.2* Textual and graphical visual notification shall be
considered to be primary notification where it is the only
method used to convey emergency mass notification informa‐
tion to the general public or to specific individuals.
24.5.18.3 Primary and supplemental textual and graphical
visual appliances shall meet the requirements of Chapter 18.
24.5.18.4 Primary textual and graphical visual appliances
other than a main control unit shall be permitted to not have a
dedicated primary power circuit as required by Chapter 10 but
shall meet all other requirements for the monitoring of
primary power and all requirements for secondary power.
24.5.18.5 Textual and graphical visual appliances shall be
permitted to be used for nonemergency purposes.
24.5.18.6 Emergency textual and graphical messages shall
override nonemergency textual and graphical messages.
24.5.18.7 Supplemental textual and graphical visual applian‐
ces that are not monitored for integrity or loss of communica‐
tion by a control unit shall be provided with visual status
indicators, including loss of communication or loss of power,
that are clearly visible on the appliance.
24.5.18.8 Addressable primary textual and graphical visual
appliances using signaling line circuits shall meet the perform‐
ance requirements of Section 23.6.
24.5.18.9 Non-addressable primary textual and graphical
visual appliance circuits shall meet the performance require‐
ments of Section 23.7.
24.5.19 Tactile Notification Appliances. Where tactile notifi‐
cation appliances are provided for emergency notification, they
shall meet the requirements of Section 18.10.
24.5.20* Video Alerting. Video display systems that provide
alerts and messages to video appliances shall be permitted to
be used to supplement mass notification.
24.5.21 Supplemental Notification. Supplemental notification
shall be permitted to provide additional information or more
detailed instructions than those transmitted by the primary
notification means.
24.5.22 Interfaces. Any abnormal condition that would
prevent reliable emergency operation of any interfaced system
shall be annunciated both audibly and visibly as a trouble signal
at the affected control location.
24.5.22.1 Fire Alarm Control Interface (FACI).
24.5.22.1.1 Where a fire alarm system is installed covering all
or part of the same building or other area as the mass notifica‐
tion system, an interface shall be provided between the systems
for operational coordination purposes.
24.5.22.1.2 A listed barrier gateway in accordance with 10.3.1,
integral with, or attached to, each control unit or group of
control units, as appropriate, shall be provided to prevent the
other systems from interfering with or controlling the fire
alarm system.
24.5.22.1.3* The fire alarm control interface shall coordinate
signals to and from each system to accomplish the following:
(1) Indicate the failure at the system control unit that will be
impaired
(2) Provide an audible and distinctive visual indication at the
affected FACU(s) to indicate the MNS is active.
(3) Cause the fire alarm system to deactivate all audible and
visual notification appliances whose operation could
interfere with the intelligibility of the mass notification
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 149 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-146
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
message or that will deliver conflicting information to
occupants
(4) Not permit the fire alarm system to turn off audible and
visual notification appliances for special suppression pre-
discharge notification required by 24.4.7.1
(5) Where required by the emergency response plan or by
other governing laws, codes, or standards, or by other
parts of this Code, or by the authority having jurisdiction,
provide for a supervisory signal to a supervising station
with a response as directed by the emergency response
plan that is indicative of the mass notification system over‐
riding the fire alarm system notification appliances
during simultaneous fire and mass notification events
24.5.22.1.4 If the fire alarm control interface is used to broad‐
cast nonemergency messages, music, or other signals over the
fire alarm notification appliance circuits, the operation shall
meet the requirements of 24.5.15 and 23.8.4.
24.5.22.2 Interfaces to Emergency Control Functions. The
mass notification system shall be permitted to provide emer‐
gency control functions in accordance with Chapter 21 as
required by the emergency response plan and as permitted by
the authority having jurisdiction.
24.5.22.2.1 When mass notifications systems are controlling
building life safety systems, the mass notifications systems
equipment shall be listed for ANSI/UL 864, Control Units and
Accessories for Fire Alarm Systems.
24.5.22.3 Interfaces with Wide-Area Mass Notification Systems.
24.5.22.3.1* Individual building mass notification systems
shall be permitted to interface with wide-area mass notification
systems.
24.5.22.3.2 The in-building mass notification system shall not
be activated or controlled by a wide-area mass notification
system, unless the wide-area mass notification system also meets
the design and performance requirements of this chapter or
has been deemed to be acceptable by the risk analysis and the
authority having jurisdiction.
24.5.23 Combination Emergency Communications Systems.
24.5.23.1* When the mass notification system is integrated
with the building fire alarm control unit to form one combined
system that performs both functions, the system shall comply
with this chapter.
24.5.23.2 All components that affect the operation of the fire
alarm system shall be listed for fire alarm use and shall be in
compliance with applicable standards such as ANSI/UL 864,
Standard for Control Units and Accessories for Fire Alarm Systems.
24.5.24 Public Address (PA) Systems Used for Emergency
Communications.
24.5.24.1 The voice communications or public address system
that is to be used for mass notification shall be evaluated by the
emergency communications system designer, as defined in
Chapter 10, to determine applicability and compliance.
24.5.24.2* Evaluation documentation in accordance with 7.3.9
shall be provided by the emergency communications system
designer attesting to the fact that the public address system has
been evaluated and meets the needs of the emergency
response plan and, where not compliant with the prescriptive
requirements of Chapter 24, shall provide equivalent system
performance requirements.
24.5.25 Public Address (PA) System Interface with Facility Fire
Alarm System.
24.5.25.1 When a public address system is used to deliver mass
notification messages, the public address system shall provide
(either internally as a design feature or with an approved or
listed external controller) for a signal to control the facility's
fire alarm system for the purpose of deactivating the fire alarm
audible and visual notification appliances in accordance with
24.5.22.1.
24.5.25.2 All of the following features shall be provided in, or
added to, the public address system:
(1) Emergency messages must have priority over non-
emergency messages.
(2) All individual or zone loudspeaker volume controls must
default to the emergency sound level when used for an
emergency mass notification message.
(3) When monitoring of circuit integrity is provided by the
public address system, monitoring must continue, even if
local loudspeaker volume controls are placed in the “off”
position.
(4) The required visual notification appliance network (i.e.,
visual notification appliances and textual signs) must be
provided where required.
### 24.6* Wide-Area Mass Notification Systems.
24.6.1 Voice Messages.
24.6.1.1 Voice messages shall comply with the requirements of
24.3.1.
24.6.1.2 Where required by the emergency response plan,
multiple languages shall be permitted to be used.
24.6.1.3 Where required by the emergency response plan,
specific warning tones shall be provided.
24.6.2* Password Protection. Wide-area mass notification
systems shall have multiple levels of password protection access
control, including levels for system administrators, system oper‐
ators, maintainers, supervisors, and executives, or other means
to limit access to system controls shall be provided based on the
emergency response plan.
24.6.3* External Connections. Wide-area mass notification
systems shall be permitted to connect to regional mass notifica‐
tion systems and public emergency alarm reporting systems as
defined in this Code, and public reporting systems as defined
in NFPA 1221.
24.6.4 Emergency Command Center. Refer to Section 24.11
for requirements of an emergency command center.
24.6.5* High Power Loudspeaker Array (HPLA). When
required by the risk analysis, high power loudspeaker arrays
(HPLAs) shall be provided, installed, and maintained.
24.6.5.1 The HPLA shall be arranged in such a manner to
provide intelligible voice and audible tone communications.
(A) When multiple HPLAs are used, they shall be arranged in
physical or virtual notification zones so that each notification
zone can be individually controlled by the emergency
command center.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 150 -->

EMERGENCY COMMUNICATIONS SYSTEMS (ECS) 72-147
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(B)* HPLAs shall be designed to maintain the intelligibility of
voice signals within the notification zone in accordance with
the requirements of Chapter 18.
24.6.5.2 Secondary power for HPLAs used for wide-area mass
notification systems shall have sufficient capacity to operate the
unit for a minimum of 3 days in standby, followed by
60 minutes of operation at full load.
24.6.5.3 An HPLA shall have the capability to provide voice
communications and tones as determined by the emergency
response plan.
24.6.5.4* An HPLA shall operate in the environment in which
it is located, considering such factors as temperature, humidity,
wind, dust, vibration, and other environmental factors.
24.6.6 High Power Loudspeaker Array Enclosures.
24.6.6.1 Enclosures for HPLAs shall be of the NEMA 4 or 4X
type.
24.6.6.2 HPLA enclosures shall have intrusion detection that
signals the emergency command center.
(A) The signal shall be initiated whenever the door of the
enclosure is in the open position.
(B) The transmitted signal shall be a latching supervisory
signal.
24.6.7 High Power Loudspeaker Array Mounting.
24.6.7.1 HPLAs shall be mounted at a minimum mounting
height that is based on the rated output of the array.
24.6.7.2* HPLAs shall be installed at a height and orientation
to prevent hearing damage to anyone in the immediate vicinity
of the appliances.
24.6.7.3 All external conductors (conductors passing outside
of the HPLA equipment cabinet) shall be provided with surge
suppression to minimize potential equipment damage from
lightning strikes.
24.6.8 High Power Loudspeaker Array Noise Consideration.
HPLA notification zones shall not be used to provide mass noti‐
fication inside any structures.
24.6.9* High Power Loudspeaker Array Structural Loads,
Wind, and Seismic Design. HPLAs and their supporting struc‐
tures shall meet the structural, wind, and seismic loads as iden‐
tified in the risk analysis.
24.6.10 Textual Visual Appliances. Textual visual appliances
shall meet the requirements of Section 18.9 and 24.5.18.
24.6.10.1 After loss of primary power, primary textual visual
notification appliances shall have sufficient secondary power to
operate for a minimum of 2 hours of continuous display time
during an emergency event.
24.6.10.2 Scrolling message boards shall be provided with
means to control the scrolling rate.
24.6.11 Interfaces with Wide-Area Mass Notification Systems.
Interfaces between wide-area mass notification systems and in-
building mass notification systems, other alert and notification
systems, regional mass notification systems, and off-site interfa‐
ces shall have a standard interface method (such as an audio
line–level output and multiple relay contacts) or supply the
necessary communications protocols to provide interoperabil‐
ity and a secure communications link.
24.6.11.1 The interface shall be such that the primary func‐
tion of both systems shall not be compromised.
24.6.11.2 The interface shall be monitored for integrity in
accordance with 10.6.9, Section 10.19, and Section 12.6, so that
an abnormal condition that could prevent reliable system oper‐
ation is audibly and visibly annunciated as a trouble signal at
both systems’ control units.
24.6.12 Control Hierarchy. There shall be a predefined
control hierarchy between the wide-area mass notification
system, the in-building mass notification system, and the
regional mass notification system for information flow from the
remote control center, as well as information from specific loca‐
tions.
24.6.13 Communications Links.
24.6.13.1 The wide-area mass notification system, including
communications links, shall minimize the potential for inter‐
ference from jamming, spoofing, hacking, eavesdropping, or
other malicious acts.
24.6.13.2 The wide-area mass notification system shall have a
primary and redundant communications link with minimal
functional and spatial interconnection with each other.
24.6.13.3 Wide-area and in-building mass notification systems
equipment and interface methods connecting to or utilizing
public emergency alarm reporting systems and associated
communications infrastructure shall be electrically and opera‐
tionally compatible so as not to interfere with the public emer‐
gency alarm reporting systems.
24.7* Distributed Recipient Mass Notification Systems
(DRMNS).
24.7.1* Overview. Distributed recipient mass notification
system (DRMNS) alerting shall not be used in lieu of required
audible and visual alerting mass notification systems but shall
be integrated with mass notification systems whenever possible.
24.7.2* Targeted Recipients. The DRMNS shall be capable of
sending alert messages to target recipients.
24.7.3 Network Security Compliance. DRMNSs shall be instal‐
led behind the appropriate Internet system firewalls to protect
the integrity of the network.
24.7.4 Network Architecture. The network shall be provided
with net-centric architecture that fully supports local designa‐
ted standards and security requirements.
24.7.5* Delivery Methods. The DRMNS shall be capable of
sending alert messages to end users (recipients) via multiple
delivery methods.
24.7.6* Backup Distributed Recipient Mass Notification
Systems. A DRMNS used to send emergency messages shall be
provided with a backup configuration to facilitate distribution
of messages.
24.8* Two-Way, In-Building Wired Emergency Services
Communications Systems.
24.8.1 Two-way telephone communications equipment shall
be listed for two-way telephone communications service and
installed in accordance with Section 24.8.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 151 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-148
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
24.8.2 Two-way telephone communications service, if provi‐
ded, shall be for use by the fire service and collocated with the
in-building fire emergency voice/alarm communications equip‐
ment.
24.8.3 Monitoring of the integrity of two-way telephone
communications circuits shall be in accordance with 10.19.2.
24.8.4 Additional uses shall be permitted to include signaling
and communications for a building fire warden organization
and signaling and communications for reporting a fire and
other emergencies (e.g., voice call box service, signaling, and
communications for guard's tour service).
24.8.5 Variation of equipment and system operation provided
to facilitate additional use of the two-way telephone communi‐
cations service shall not adversely affect performance when
used by the fire service.
24.8.6* Two-way telephone communications service shall be
capable of permitting the simultaneous operation of any five
telephone stations in a common talk mode.
Δ 24.8.7 A notification signal at the control equipment, distinc‐
tive from any other alarm, supervisory, or trouble signal, shall
indicate the off-hook condition of a calling telephone circuit.
N 24.8.8 Where a selective talk telephone communications serv‐
ice is supplied, a distinctive visual indicator shall be furnished
for each selectable circuit, so that all circuits with telephones
off-hook are continuously and visibly indicated.
24.8.9 A means for silencing the audible call-in signal sound‐
ing appliance shall be permitted, whereboth of the following
conditions are met:
(1) The means is key-operated or located in a locked cabinet
or provided with protection to prevent use by unauthor‐
ized persons.
(2) The means operates a visual indicator and sounds a trou‐
ble signal whenever the means is in the silence position
and no telephone circuits are in an off-hook condition.
24.8.10 If a selective talk system is used, means as specified in
24.8.9 shall be permitted, provided that subsequent telephone
circuits going off-hook operate the distinctive off-hook signal.
24.8.11 Two-way telephone systems with common talk mode
(i.e., a conference or party line circuit) shall be permitted.
24.8.12 In buildings provided with a two-way telephone
communications system, at least one telephone station or jack
shall be provided at the following locations:
(1) Each floor level
(2) Each notification zone
(3) Each elevator cab
(4) Elevator lobbies
(5) Elevator machine room(s)
(6) Emergency and standby power room(s)
(7) Fire pump room(s)
(8) Area(s) of refuge
(9) Each floor level inside an enclosed exit stair(s)
(10) Other room(s) or area(s) as required by the authority
having jurisdiction
24.8.13 If the two-way telephone system is intended to be used
by fire wardens in addition to the fire service, the minimum
requirement shall be a selective talk system, where phones are
selected from the control location.
24.8.14 Telephone circuits shall be selectable from the control
location either individually or, if approved by the authority
having jurisdiction, by floor or stairwell.
24.8.15 If the control equipment provided does not indicate
the location of the caller (common talk systems), each tele‐
phone station or telephone jack shall be clearly and perma‐
nently labeled to allow the caller to identify his or her location
to the control center by voice.
24.8.16 If telephone jacks are provided, two or more portable
handsets, as determined by the authority having jurisdiction,
shall be stored at each control center for use by emergency
responders.
• 24.8.17 Wall-mounted telephone appliances or related jacks
shall be not less than 36 in. (910 mm) and not more than 66 in.
(1.68 m) above floor level with clear access to the appliance
that is at least 30 in. (760 mm) wide.
24.8.18 If accessible to the general public, one telephone
appliance per location shall be not more than 48 in. (1.22 m)
above floor level.
24.8.19* All circuits necessary for the operation of two-way
telephone communications systems shall be installed in accord‐
ance with the pathway survivability requirements in 24.3.14.7.
### 24.9 Two-Way Radio Communications Enhancement Systems.
24.9.1 Non-interference.
Δ 24.9.1.1 No amplification system capable of operating on
frequencies or causing interference on frequencies assigned to
the jurisdiction by the FCC shall be installed without prior
coordination and approval of the authority having jurisdiction.
•
N 24.9.1.2 The building manager/owner shall suspend and
correct other equipment installations that degrade the
performance of the public safety radio system or public safety
radio enhancement system.
24.9.2 Installation and Design. All in-building two-way radio
communications enhancement systems shall be designed,
installed, and maintained in accordance with NFPA 1221.
24.10* Area of Refuge (Area of Rescue Assistance) Emergency
Communications Systems, Stairway Communications Systems,
Elevator Landing Communications Systems, and Occupant
Evacuation Elevator Lobby Communications Systems.
24.10.1 Where required by the enforcing authority, governing
laws, codes, or standards, any communications system specified
in this section shall be installed in accordance with 24.10.2
through 24.10.11.
Δ 24.10.2* The communications system shall comprise remotely
located communications stations, a master control unit, and a
primary and secondary power supply as required by
Section 10.6.
N 24.10.2.1 When a remote communications station(s) is activa‐
ted by a building occupant(s), a two-way live voice communica‐
tion shall be required to operate between the remote
communications station(s) and a constantly attended location.
N 24.10.2.2* The master control unit shall be installed in a
central control point within the building.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 152 -->

EMERGENCY COMMUNICATIONS SYSTEMS (ECS) 72-149
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
N 24.10.2.3* The constantly attended location shall be located
either within the building or at an off-site monitoring location
and shall be approved by the authority having jurisdiction.
24.10.3 The remote communications stations and the master
control unit shall communicate with each other via pathways
based on their performance capabilities under abnormal
(fault) conditions in accordance with the requirements for
Class A, Class B, Class N, or Class X pathways specified in Chap‐
ter 12.
24.10.4 All pathways between the remote communications
stations and the master control unit shall be monitored for
integrity.
24.10.5* If the central control point is not constantly atten‐
ded, the master control unit shall have a timed automatic
communications capability to connect with an off-site
constantly attended monitoring location approved by the
authority having jurisdiction, where trained personnel can
initiate the appropriate response.
N 24.10.6* In the event of an off-site connection, a signal shall
be transmitted to the off-site monitoring location, identifying
the specific building prior to initiating the live voice two-way
communication.
24.10.7* The physical locations of the remote communica‐
tions stations and the master control unit shall be as designated
by the building code in force and the system designer and
approved by the authority having jurisdiction.
24.10.8 The specific location of each remote communications
station shall be identified on the master control unit display on
a floor and area basis.
N 24.10.9 The remote communications stations shall provide for
hands-free, two-way communication, provide an audible and
visual signal to indicate communication has occurred, and indi‐
cate to the receiver the location sending the signal.
24.10.10 Instructions for the use of the two-way communica‐
tions system, instructions for summoning assistance via the two-
way communications system, and written identification,
including in braille, of the location shall be posted adjacent to
each remote communications station.
•
N 24.10.11* The communications systems specified in this
section shall be permitted to be integrated with each other or
other two-way emergency communications system(s) provided
they are installed in accordance with Section 24.10.
24.11* Information, Command, and Control. The require‐
ments of Section 24.11 shall apply to the communications
methods and equipment used to receive and transmit informa‐
tion between premises sources or premises systems and the
emergency command center(s).
24.11.1* Emergency Command Center for Emergency
Communications Systems.
24.11.1.1* The location and accessibility of the emergency
command center shall be determined by the risk analysis and
approved by the emergency management coordinator.
24.11.1.2 The emergency command center shall contain the
following:
(1) The in-building fire emergency voice/alarm communica‐
tions system equipment including:
(a) Fire alarm system controls
(b) Fire alarm system annunciator
(c) In-building fire emergency voice/alarm communi‐
cations system controls
(2) Area of refuge (area of rescue assistance) emergency
communications systems equipment
(3) Elevator emergency communications systems equipment
(4) Distributed recipient MNS control stations where provi‐
ded
(5) Tables and chairs to accommodate emergency manage‐
ment staff
(6) Other equipment/information deemed necessary by the
facility emergency response plan such as:
(a) Displays indicating the location of the elevators
and whether they are operational
(b) Status indicators and controls for air-handling
systems
(c) Fire fighter’s control panel for smoke control
systems
(d) Fire department communications unit
(e) Controls for unlocking stairway doors simultane‐
ously
(f) Security systems
(g) Emergency and standby power status indicators
(h) Telephone for emergency use with controlled
access to the public telephone system
(i) Schematic building plans indicating the typical
floor plan and detailing the building core, means
of egress, fire protection systems, security systems,
fire-fighting equipment, and fire department
access
(j) Generator supervision devices, manual start, and
transfer features
(k) Other monitoring, control, information display,
and management systems associated with opera‐
tion of the ECC
24.11.1.3 The level of security at the emergency command
center shall be defined in the emergency response plan.
24.11.1.4* Emergency command center personnel require‐
ments shall be defined in the documentation in the emergency
response plan.
24.11.1.5* Individuals expected to operate an emergency
communications system shall be properly trained in the
purpose, functions, procedures, and anticipated actions of such
systems.
24.11.1.6 The emergency command center shall be capable of
receiving voice messages by telephone or radio and transmit‐
ting via equipment at the emergency command center.
24.11.1.7 The emergency command center operator shall
have the ability to monitor inputs/sensors and control output
devices automatically, manually, or automatically with operator
override.
24.11.2 Emergency Communications Control Unit (ECCU).
24.11.2.1 An emergency communications control unit
(ECCU), where identified by the risk analysis, and defined in
the emergency response plan, shall be provided at each emer‐
gency command center.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 153 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-150
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
24.11.2.2 The system operator shall be able to broadcast live
voice signals or activated prerecorded voice messages, tones,
and other signals.
24.11.2.3 The signals shall be selectable to individual build‐
ings; zones of buildings; individual outdoor loudspeaker arrays;
zones of outdoor loudspeaker arrays; or a building, multiple
buildings, outside areas, or a combination of these, in accord‐
ance with the emergency response plan established for the
premises.
24.11.2.4 The central control emergency communications
control unit shall automatically or manually assign priorities to
all transmitted signals.
24.11.2.5 In wide-area mass notification systems, the emer‐
gency command center shall have a primary emergency
communications control unit.
24.11.2.6 Multiple emergency communications control units
shall be permitted.
24.11.3* Signals. Where identified by the risk analysis and
defined in the emergency response plan, the emergency
communications control unit shall be permitted to automati‐
cally or manually send different messages or signals to different
locations.
24.11.4 Power Supplies.
24.11.4.1 All control units shall meet the power supply
requirements of Section 10.6 and 24.11.4.2.
24.11.4.2 The power supply for the emergency command
center for emergency communications systems shall include an
uninterrupted power source with capacity sufficient to support
the emergency response plan established for the specific prem‐
ises.
24.11.5 Transmission. Signals shall be capable of being auto‐
matically or manually transmitted to a regional or national
emergency response center or to other nearby facilities that
have a need to be alerted of the emergency.
24.11.6* Other Systems. The emergency command center
shall be capable of interfacing with and controlling other noti‐
fication systems, such as telephone dialers, tone alert systems,
computer network alerting systems, pagers, facsimile machines,
textual devices, and other visual control signs, as determined by
the emergency response plan.
24.11.7 Inspection, Testing, and Maintenance. Inspection,
testing, and maintenance shall be performed on a periodic
basis, as described in Chapter 14, to verify and ensure proper
system operation and readiness.
24.12* Performance-Based Design of Mass Notification
Systems. The requirements of Section 24.12 shall apply to
mass notification systems designed using performance-based
practices.
24.12.1 Goals and Objectives. The performance-based design
shall meet the following goals and objectives:
(1) The design criteria, design brief, system performance,
and testing criteria are developed in accordance with this
section.
(2) The system disseminates information to the target audi‐
ence in an accurate and timely manner.
(3) The design and performance criteria are specific to the
nature and anticipated risks of each location.
(4) Message initiation can be effected by all responding enti‐
ties responsible for the safety and security of those affec‐
ted by the events of concern.
24.12.2* Qualifications. The performance-based design and
risk analysis shall be prepared by a design professional certified
or approved by the authority having jurisdiction.
24.12.3 Independent Review. The authority having jurisdic‐
tion shall be permitted to require an approved, independent
third party to review the proposed design brief and provide an
evaluation of the design to the authority having jurisdiction.
24.12.4 Final Determination. The authority having jurisdic‐
tion shall make the final determination as to whether the
performance objectives have been met.
24.12.5 Maintenance of Design Features. The design features
required for the system to continue to meet the performance
goals and objectives of this Code shall be maintained for the
life of the building.
24.12.6 Performance Criteria.
24.12.6.1 General. All designs shall meet the goals and objec‐
tives specified in 24.12.1 and shall be considered equivalent,
provided that the performance criterion in 24.12.6.2 is met, the
design team concurs with the design, and the risk analysis
considers the following factors:
(1) Number of persons to be notified
(2) Occupancy characteristics
(3) Anticipated threat
(4) Staff capabilities
(5) Coordination with the emergency response plan
24.12.6.2 Performance Criterion. The performance criterion
shall include timely and accurate notification of all persons
within the boundaries of the mass notification system in a
medium to which they can respond when given directions by
responding entities.
24.12.6.3* Design Team. The design team shall be comprised
of the design professional, the owner or owner's representative,
representatives of the authority having jurisdiction, and repre‐
sentatives of the responding entities.
24.12.6.4 Risk Analysis. The design of the mass notification
system shall be based upon a risk analysis prepared in accord‐
ance with 24.3.12 specific to the nature and anticipated risks of
each facility for which it is designed.
24.12.6.5 Operational Status and System Effectiveness. The
performance of the system shall reflect the documented
performance and reliability of the components of those systems
or features, unless design specifications are incorporated to
modify the expected performance.
24.12.6.5.1 The inclusion of trained employees as part of the
mass notification system shall be identified and documented.
24.12.6.5.2 Emergency Response Personnel. The design shall
consider the characteristics or other conditions related to the
availability, speed of response, effectiveness, roles, and other
characteristics of emergency response personnel.
24.12.6.6* Design Brief. The design of the mass notification
system shall include the preparation of a design brief that is
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 154 -->

SUPERVISING STATION ALARM SYSTEMS 72-151
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
prepared utilizing recognized performance-based design prac‐
tices.
24.12.6.6.1 Design specifications and briefs used in the
performance-based design shall be clearly stated and shown to
be realistic and sustainable.
24.12.6.6.2 Specific testing requirements that are necessary to
maintain reliable performance shall be stated in the design
brief.
24.13 Documentation for Emergency Communications
Systems.
24.13.1 New Systems. Documentation requirements for new
emergency communications systems shall comply with Sections
7.3 through 7.8 in addition to the minimum requirements of
Section 7.2.
## Chapter 25 Reserved
## Chapter 26 Supervising Station Alarm Systems
26.1* Application. The performance, installation, and opera‐
tion of alarm systems at a continuously attended supervising
station and between the protected premises and the continu‐
ously attended supervising station shall comply with the
requirements of this chapter.
26.1.1* Where any system regulated by this Code sends signals
to a supervising station, the entire system shall become a super‐
vising station alarm system.
26.1.2 The requirements of Chapters 7, 10, 12, 14, and 23
shall apply unless otherwise noted in this chapter.
26.1.3 The requirements of this chapter shall not apply to
## Chapter 29 unless otherwise noted.
### 26.2 General.
26.2.1 Alarm Signal Disposition.
26.2.1.1 Alarm signals initiated by manual fire alarm boxes,
automatic fire detectors, waterflow from the automatic sprin‐
kler system, or actuation of other fire suppression system(s) or
equipment shall be treated as fire alarm signals.
26.2.1.2* Except as permitted by 26.2.2 and 29.10.9.7, all fire
alarm signals received by a supervising station shall be immedi‐
ately retransmitted to the communications center.
Δ 26.2.1.3 Fire alarm signals received at the supervising station
shall be retransmitted to the communications center by one of
the following methods:
(1) Signals that are identified by zone at the supervising
station shall be retransmitted by zone to the communica‐
tions center.
(2) Signals that are identified as an individual point or points
at the supervising station shall be retransmitted by point
or points to the communications center.
(3)* Signals that are received at the supervising station as
events shall be retransmitted by event to the communica‐
tions center.
• 26.2.2* Fire Alarm Signal Verification. For applications other
than those addressed under the scope of 29.10.9.7, supervising
station personnel shall attempt to verify alarm signals prior to
reporting them to the communications center only where all
the following conditions exist:
(1)* Alarm signal verification is required by the responsible
fire department for a specific protected premises.
(2) Documentation of the requirement for alarm signal verifi‐
cation is provided by the responsible fire department to
the supervising station and the protected premises.
(3) If the requirement for verification changes, the responsi‐
ble fire department notifies the supervising station and
the protected premises.
(4)* The verification process does not take longer than
90 seconds from the time the alarm signal is received at
the supervising station until the time that retransmission
of the verified alarm signal is initiated.
(5) Verification of a true fire is received from anyone on
premises or verification of an unwanted alarm signal is
received only from a pre-assigned list of authorized
personnel within the protected premises.
(6)* Verified alarm signals are immediately retransmitted to
the communications center and include information that
the signal was verified at the protected premises to be an
emergency.
(7)* Alarm signals where verification is not conclusive are
immediately retransmitted to the communications center.
(8)* Alarm signals that are verified as unwanted alarms shall
be reported to the responsible fire department in a
manner and at a frequency specified by the responsible
fire department.
• 26.2.3 Alarm Signal Content. Where required by the enforc‐
ing authority, governing laws, codes, or standards, alarm signals
transmitted to a supervising station shall be by addressable
device or zone identification.
N 26.2.4 Carbon Monoxide Signal Disposition.
N 26.2.4.1 Carbon Monoxide Alarm Signal Disposition.
N 26.2.4.1.1 A carbon monoxide alarm signal shall take prece‐
dence over supervisory or trouble signals.
N 26.2.4.1.2 The actuation of a carbon monoxide detector or
system shall be distinctively indicated as a carbon monoxide
alarm signal.
N 26.2.4.1.3* Servicing of a system in alarm that cannot be reset
shall be in accordance with Chapter 14 and shall occur within
4 hours of the carbon monoxide alarm signal.
N 26.2.4.1.4 Upon receipt of a carbon monoxide alarm signal,
supervising station personnel shall perform the following
actions in the order listed:
(1) Where required by the emergency response agency,
immediately retransmit indication of the carbon monox‐
ide alarm signal to the communications center
(2) Contact the responsible party(s) in accordance with the
notification plan
(3) Once contacted, inform the subscriber to take one of the
actions in (a) or (b):
(a) Where the subscriber has a carbon monoxide emer‐
gency response plan, implement the plan
(b) Where the subscriber has no carbon monoxide
emergency response plan:
i. Immediately move to fresh air, either outdoors
or by an open door or window
ii. Verify that all occupants are accounted for
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 155 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-152
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
iii. Do not re-enter the premises or move away
from an open door or window until the emer‐
gency service responders have arrived, the
premises have been aired out, and the alarm
returns to its normal condition
N 26.2.4.2 Carbon Monoxide Trouble Signal Disposition.
N 26.2.4.2.1 Upon receipt of a carbon monoxide trouble signal,
the responsible party(s) shall be notified.
N 26.2.4.2.2 Servicing of a system in trouble shall be in accord‐
ance with Chapter 14 and shall occur within 4 hours of the
trouble indication.
N 26.2.4.2.3 Carbon monoxide end-of-life signals, if provided,
shall be treated as trouble signals.
26.2.5 Restoral Signals.
26.2.5.1 All supervising station fire alarm systems shall be
programmed to report restoral signals to the supervising
station of all alarm, supervisory, and trouble signals upon resto‐
ration of the activation.
Δ 26.2.5.2 Except as permitted in 26.2.5.2.2, any signal received
by the supervising station that has not restored to normal
condition within 24 hours of initial receipt shall be redisplayed
to an operator as a nonrestored signal.
N 26.2.5.2.1 A nonrestored signal that is redisplayed shall be
reported to the subscriber.
N 26.2.5.2.2* Paragraph 26.2.5.2 shall not apply to signals
received as a result of a scheduled impairment.
26.2.6 Multiple Buildings. For multiple building premises, the
requirements of 10.18.5.3 shall apply to the alarm, supervisory,
and trouble signals transmitted to the supervising station.
26.2.7* Change of Service.
26.2.7.1* Supervising station customers or clients and the
authority having jurisdiction shall be notified in writing by the
new supervising station within 30 calendar days of any change
of service provider that results in signals from the client's prop‐
erty being handled by a new supervising station.
26.2.7.2 Where the new provider of supervising station serv‐
ices covered by 26.2.7.1 also provides the required testing, the
new provider shall test zones, points, and signals from each
affected property in accordance with the requirements of
## Chapter 14 at or prior to the next scheduled periodic test.
26.2.7.3 Where the new provider of supervising station serv‐
ices covered by 26.2.7.1 does not provide the required testing,
the new provider shall notify the alarm system owner of the
need to test zones, points, and signals from each affected prop‐
erty in accordance with the requirements of Chapter 14 prior
to or at the next scheduled periodic test.
26.2.7.4 The supervising station shall notify the authority
having jurisdiction prior to terminating service.
26.2.8 Supervising Station Signal Processing Equipment.
Signal processing equipment located at the supervising station
listed to ANSI/UL 60950, Information Technology Equipment —
Safety — Part 1: General Requirements, and used for computer-
aided alarm and supervisory signal processing shall not be
required to comply with 10.3.5 provided it is installed and oper‐
ated conforming to ANSI/UL 1981, Central Station Automation
Systems, within an environment that is maintained at a level
within the temperature, humidity, and voltage rating range of
the equipment, and the equipment manufacturer's published
instructions are available for examination.
26.2.9 Qualification of Supervising Station Operators. Super‐
vising station operators shall be qualified in accordance with
the requirements of 10.5.5.
26.3 Central Station Service Alarm Systems. Alarm systems
used to provide central station service shall comply with the
general requirements and the use requirements of
Section 26.3.
26.3.1 System Scope. Alarm systems for central station service
shall include the central station physical plant, exterior
communications channels, subsidiary stations, and alarm and
signaling equipment located at the protected premises.
26.3.2* Service Scope. Section 26.3 shall apply to central
station service, which consists of the following elements:
(1) Installation of alarm transmitters
(2) Alarm, guard, supervisory, and trouble signal monitoring
(3) Retransmission
(4) Associated record keeping and reporting
(5) Testing and maintenance
(6) Runner service
26.3.3 Contract Requirements. The central station service
elements shall be provided under contract to a subscriber by a
prime contractor that has a listing for central station fire alarm
services.
26.3.3.1 The prime contractor shall be responsible for code-
compliant service delivery, regardless of any subcontracting
arrangements involved in the delivery of service.
26.3.3.2 Signal monitoring, retransmission, and associated
recordkeeping and reporting shall be provided by a company
that has a listing for central station alarm services covering
these elements.
26.3.4* Indication of Central Station Service. The prime
contractor shall conspicuously indicate that the alarm system
providing service at a protected premises complies with all the
requirements of this Code through the use of a systematic
follow-up program under the control of the organization that
has listed the prime contractor.
26.3.4.1* Documentation indicating Code compliance of the
alarm system shall be issued by the organization that has listed
the prime contractor.
26.3.4.2 The documentation shall include, at a minimum, the
following information:
(1) Name of the prime contractor involved with the ongoing
Code compliance of the central station service
(2)* Full description of the alarm system as installed
(3) Issue and expiration dates of the documentation
(4) Name, address, and contact information of the organiza‐
tion issuing the document
(5) Identification of the authority(ies) having jurisdiction for
the central station service installation
26.3.4.3 The documentation shall be physically posted within
3 ft (1 m) of the control unit, and copies of the documentation
shall be made available to the authority(ies) having jurisdiction
upon request.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 156 -->

SUPERVISING STATION ALARM SYSTEMS 72-153
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
26.3.4.4 A central repository of issued documentation, accessi‐
ble to the authority having jurisdiction, shall be maintained by
the organization that has listed the prime contractor.
26.3.4.5* Alarm system service that does not comply with all
the requirements of Section 26.3 shall not be designated as
central station service.
26.3.4.6* For the purpose of Section 26.3, the subscriber shall
notify the prime contractor, in writing, of the identity of the
authority(ies) having jurisdiction.
Δ 26.3.4.7 The authority(ies) having jurisdiction identified in
26.3.4.2(5) shall be notified within 30 calendar days of the
expiration or cancellation by the organization that has listed
the prime contractor.
26.3.4.8 The subscriber shall surrender expired or canceled
documentation to the prime contractor within 30 days of the
termination date.
26.3.5 Facilities.
26.3.5.1 The central station building or that portion of a
building occupied by a central station shall conform to the
construction, fire protection, restricted access, emergency light‐
ing, and power facilities requirements of the latest edition of
ANSI/UL 827, Standard for Central-Station Alarm Services.
26.3.5.2 Subsidiary station buildings or those portions of
buildings occupied by subsidiary stations shall conform to the
construction, fire protection, restricted access, emergency light‐
ing, and power facilities requirements of the latest edition of
ANSI/UL 827, Standard for Central-Station Alarm Services.
26.3.5.2.1 All intrusion, fire, power, and environmental
control systems for subsidiary station buildings shall be moni‐
tored by the central station in accordance with 26.3.5.
Δ 26.3.5.2.2 The subsidiary facility shall be inspected at least
monthly by central station personnel for the purpose of verify‐
ing the operation and condition of all supervised equipment,
telephones, energy storage systems, batteries, and generators,
in accordance with the manufacturer's published instructions.
26.3.5.2.3 In the event of the failure of equipment at the
subsidiary station or the communications channel to the
central station, a backup shall be operational within
90 seconds.
26.3.5.2.4 With respect to 26.3.5.2.3, restoration of a failed
unit shall be accomplished within 5 days.
26.3.5.2.5 Each communications channel shall be continu‐
ously supervised between the subsidiary station and the central
station.
Δ 26.3.5.2.6 When the communications channel between the
subsidiary station and the supervising station fails, the commu‐
nications shall be switched to an alternate path.
N 26.3.5.2.7 Managed facilities-based voice networks shall be
used only to provide an alternate path between the subsidiary
station and the supervising station.
26.3.5.2.8 In the subsidiary station, there shall be a communi‐
cations path, such as a cellular telephone, that is independent
of the telephone cable between the subsidiary station and the
serving wire center.
26.3.5.2.9 A plan of action to provide for restoration of serv‐
ices specified by this Code shall exist for each subsidiary
station.
(A) This plan shall provide for restoration of services within
4 hours of any impairment that causes loss of signals from the
subsidiary station to the central station.
(B) An exercise to demonstrate the adequacy of the plan shall
be conducted at least annually.
26.3.6 Equipment.
26.3.6.1 The central station and all subsidiary stations shall be
equipped so as to receive and record all signals in accordance
with 26.6.6.
26.3.6.2 Circuit-adjusting means for emergency operation
shall be permitted to be automatic or to be provided through
manual operation upon receipt of a trouble signal.
26.3.6.3 Computer-aided alarm and supervisory signal–
processing hardware and software shall be listed for the
purpose.
26.3.6.4 Power supplies shall comply with the requirements of
Chapter 10.
26.3.6.5 Transmission means shall comply with the require‐
ments of Section 26.6.
26.3.6.6* Two independent means shall be provided to
retransmit an alarm signal to the designated communications
center.
26.3.6.6.1 The use of a universal emergency number, such as
the 911 public safety answering point, shall not meet the intent
of this Code for the principal means of retransmission.
26.3.6.6.2 If the principal means of retransmission is not
equipped to allow the communications center to acknowledge
receipt of each alarm report, both means shall be used to
retransmit.
26.3.6.6.3 The retransmission means shall be tested in accord‐
ance with Chapter 14.
26.3.6.6.4 The retransmission signal and the time and date of
retransmission shall be recorded at the central station.
26.3.7 Personnel.
26.3.7.1 The central station shall have not less than two quali‐
fied operators on duty at the central station at all times to
ensure disposition of signals in accordance with the require‐
ments of 26.3.8.3.
26.3.7.2 Operation and supervision shall be the primary func‐
tions of the operators, and no other interest or activity shall
take precedence over the protective service.
N 26.3.8 Procedures.
N 26.3.8.1 The procedural requirements outlined in
Section 26.2 shall be followed.
N 26.3.8.2 The additional procedural requirements outlined in
26.3.8 shall also be followed.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 157 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-154
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
26.3.8.3 Disposition of Signals.
26.3.8.3.1 Alarm Signals. The central station shall perform
the following actions:
(1)* Retransmit the alarm to the communications center in
accordance with 26.2.1 unless the signal is a result of a
prearranged test.
(2) Dispatch a runner or technician to the protected prem‐
ises to arrive within 2 hours after receipt of an alarm
signal if equipment needs to be manually reset by the
prime contractor. Except where prohibited by the author‐
ity having jurisdiction, the runner or technician shall be
permitted to be recalled prior to arrival at the premises if
a qualified representative of the subscriber at the prem‐
ises can provide the necessary resetting of the equipment
and is able to place the system back in operating condi‐
tion.
(3) Immediately notify the subscriber unless the signal is a
result of a prearranged test.
(4) Provide notice to the subscriber or authority having juris‐
diction, or both, if required.
• 26.3.8.3.2 Guard’s Tour Supervisory Signal.
26.3.8.3.2.1 Upon failure to receive a guard’s tour supervisory
signal within a 15-minute maximum grace period, the central
station shall perform the following actions:
(1) Communicate without unreasonable delay with personnel
at the protected premises
(2) Dispatch a runner to the protected premises to arrive
within 30 minutes of the delinquency if communications
cannot be established
(3) Report all delinquencies to the subscriber or authority
having jurisdiction, or both, if required
26.3.8.3.2.2 Failure of the guard to follow a prescribed route
in transmitting signals shall be handled as a delinquency.
Δ 26.3.8.3.3* Supervisory Signals. Upon receipt of a supervi‐
sory signal that is not prearranged, the central station shall
perform the following actions:
(1)* Communicate immediately with the persons designated
by the subscriber and notify the fire department, law
enforcement agency, or both when required by the
authority having jurisdiction
(2) Dispatch a runner or maintenance person to arrive within
2 hours to investigate unless the supervisory signal is
cleared in accordance with a scheduled procedure deter‐
mined by 26.3.8.3.3(1)
(3) Notify the authority having jurisdiction and the
subscriber when sprinkler systems or other fire suppres‐
sion systems or equipment have been wholly or partially
out of service for 8 hours
(4) When service has been restored, provide notice to the
subscriber and the authority having jurisdiction of the
nature of the signal, the time of occurrence, and the
restoration of service when equipment has been out of
service for 8 hours or more
26.3.8.3.4 Trouble Signals. Upon receipt of trouble signals or
other signals pertaining solely to matters of equipment mainte‐
nance of the alarm systems, the central station shall perform
the following actions:
(1)* If a received trouble signal does not restore within
15 minutes, communicate immediately with persons
designated by the subscriber
(2) Dispatch personnel to arrive within 4 hours to initiate
maintenance, if necessary
(3) When the interruption is more than 8 hours, provide
notice to the subscriber and the fire department if so
required by the authority having jurisdiction as to the
nature of the interruption, the time of occurrence, and
the restoration of service
26.3.8.3.5 Test Signals.
26.3.8.3.5.1 All test signals received shall be recorded to indi‐
cate date, time, and type.
26.3.8.3.5.2 Test signals initiated by the subscriber, including
those for the benefit of an authority having jurisdiction, shall
be acknowledged by central station personnel whenever the
subscriber or authority inquires.
26.3.8.3.5.3* Any test signal not received by the central station
shall be investigated immediately, and action shall be taken to
reestablish system integrity.
26.3.8.3.5.4 The central station shall dispatch personnel to
arrive within 2 hours if protected premises equipment needs to
be manually reset after testing.
26.3.8.3.5.5 The prime contractor shall provide each of its
representatives and each alarm system user with a unique
personal identification code.
26.3.8.3.5.6 In order to authorize the placing of an alarm
system into test status, a representative of the prime contractor
or an alarm system user shall first provide the central station
with his or her personal identification code.
26.3.9 Record Keeping and Reporting.
26.3.9.1 Complete records of all signals received shall be
retained for at least 1 year.
26.3.9.2 Testing and maintenance records shall be retained as
required by 14.6.3.
26.3.9.3 The central station shall make arrangements to
furnish reports of signals received to the authority having juris‐
diction in a manner approved by the authority having jurisdic‐
tion.
26.3.10 Testing and Maintenance. Testing and maintenance
for central station service shall be performed in accordance
with Chapter 14.
### 26.4 Proprietary Supervising Station Alarm Systems.
26.4.1 Application.
N 26.4.1.1 Supervising facilities of proprietary alarm systems
shall comply with the operating procedures of Section 26.4.
N 26.4.1.2 The facilities, equipment, personnel, operation, test‐
ing, and maintenance of the proprietary supervising station
shall also comply with Section 26.4.
26.4.2 General.
26.4.2.1 Proprietary supervising stations shall be operated by
trained, competent personnel in constant attendance who are
responsible to the owner of the protected property.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 158 -->

SUPERVISING STATION ALARM SYSTEMS 72-155
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
26.4.2.2 The protected property shall be either a contiguous
property or noncontiguous properties under one ownership.
26.4.2.3 If a protected premises control unit is integral to or
colocated with the supervising station equipment, the require‐
ments of Section 26.6 shall not apply.
26.4.3 Facilities.
26.4.3.1* The proprietary supervising station shall be located
in either of the following:
(1) Fire-resistive, detached building
(2) A fire-resistive room protected from the hazardous parts
of the building
26.4.3.2 Access to the proprietary supervising station shall be
restricted to those persons directly concerned with the imple‐
mentation and direction of emergency action and procedure.
26.4.3.3 The proprietary supervising station, as well as
remotely located power rooms for batteries or engine-driven
generators, shall be provided with portable fire extinguishers
that comply with the requirements of NFPA 10.
26.4.3.4 The emergency lighting system shall comply with the
requirements of 26.4.3.4.1 through 26.4.3.4.3.
26.4.3.4.1 The proprietary supervising station shall be provi‐
ded with an automatic emergency lighting system.
26.4.3.4.2 The emergency source shall be independent of the
primary lighting source.
26.4.3.4.3 In the event of a loss of the primary lighting for the
supervising station, the emergency lighting system shall provide
illumination for a period of not less than 26 hours to permit
the operators to carry on operations and shall be tested in
accordance with the requirements of Chapter 14.
Δ 26.4.3.5 If 25 or more protected buildings or premises are
connected to a subsidiary station, both of the following shall be
provided at the subsidiary station:
(1) Automatic means for receiving and recording signals
(2) A telephone
26.4.3.6* Retransmission Means. The means of retransmis‐
sion shall be accepted by the authority having jurisdiction and
shall be in accordance with 26.3.6.6, 26.5.4.4, or Chapter 27.
26.4.4 Equipment.
26.4.4.1 Signal-Receiving Equipment.
26.4.4.1.1 Signal-receiving equipment in a proprietary super‐
vising station shall comply with 26.4.4.
26.4.4.1.2 Provision shall be made to designate the building in
which a signal originates.
26.4.4.1.3* The floor, section, or other subdivision of the
building in which a signal originates shall be designated at the
proprietary supervising station or at the building that is protec‐
ted where required by the authority having jurisdiction.
26.4.4.1.4 Designation, as required by 26.4.4.1.2 and
26.4.4.1.3, shall use private-mode notification appliances
approved by the authority having jurisdiction.
26.4.4.2 Signal-Alerting Equipment.
26.4.4.2.1 The proprietary supervising station shall have, in
addition to a recording device, two different means for alerting
the operator when each signal is received that indicates a
change of state of any connected initiating device circuit.
26.4.4.2.1.1 One of these means shall be an audible signal,
which shall persist until manually acknowledged.
26.4.4.2.1.2 Means shall include the receipt of alarm, supervi‐
sory, and trouble signals, including signals indicating restora‐
tion.
26.4.4.2.1.3 If means is provided in the proprietary supervis‐
ing station to identify the type of signal received, a common
audible indicating appliance shall be permitted to be used for
alarm, supervisory, and trouble indication.
26.4.4.2.1.4 At a proprietary supervising station, an audible
trouble signal shall be permitted to be silenced, provided that
the act of silencing does not prevent the signal from operating
immediately upon receipt of a subsequent trouble signal.
26.4.4.2.2 All signals required to be received by the propriet‐
ary supervising station that show a change in status shall be
automatically and permanently recorded, including time and
date of occurrence, in a form that expedites operator interpre‐
tation in accordance with any one of the means detailed in
26.4.4.2.2.1 through 26.4.4.2.2.4.
26.4.4.2.2.1 If a visual display is used that automatically
provides change of status information for each required signal,
including type and location of occurrence, any form of auto‐
matic permanent visual record shall be permitted.
(A) The recorded information shall include the content
described in 26.4.4.2.2.
(B) The visual display shall show status information content at
all times and be distinctly different after the operator has
manually acknowledged each signal.
(C) Acknowledgment shall produce recorded information
indicating the time and date of acknowledgment.
26.4.4.2.2.2 If a visual display is not provided, required signal
content information shall be automatically recorded on dupli‐
cate, permanent visual recording instruments.
26.4.4.2.2.3 One recording instrument shall be used for
recording all incoming signals, while the other shall be used
for required alarm, supervisory, and trouble signals only.
(A) Failure to acknowledge a signal shall not prevent subse‐
quent signals from recording.
(B) Restoration of the signal to its prior condition shall be
recorded.
26.4.4.2.2.4 In the event that a system combines the use of a
sequential visual display and recorded permanent visual
presentation, the required signal content information shall be
displayed and recorded.
(A) The visual information component shall be retained
either on the display until manually acknowledged or repeated
at intervals not greater than 5 seconds, for durations of
2 seconds each, until manually acknowledged.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 159 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-156
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(B) Each new displayed status change shall be accompanied
by an audible indication that persists until manual acknowledg‐
ment of the signal is performed.
26.4.4.3* Redisplay of Status. A means shall be provided for
the operator to redisplay the status of required signal-initiating
inputs that have been acknowledged but not yet restored.
26.4.4.3.1 If the system retains the signal on the visual display
until manually acknowledged, subsequent recorded presenta‐
tions shall not be inhibited upon failure to acknowledge.
26.4.4.3.2 Alarm signals shall be segregated on a separate
visual display in this configuration unless they are given priority
status on the common visual display.
26.4.4.4 Display Rate. To facilitate the prompt receipt of
alarm signals from systems handling other types of signals that
are able to produce multiple simultaneous status changes, the
requirements of either of the following shall be met:
(1) Record simultaneous status changes at a rate not slower
than either a quantity of 50 or 10 percent of the total
number of initiating device circuits connected, within
90 seconds, whichever number is smaller, without loss of
any signal
(2) Display or record alarm signals at a rate not slower than
one every 10 seconds, regardless of the rate or number of
status changes occurring, without loss of any signals
26.4.4.5 Trouble Signals. Trouble signals and their restoration
shall be automatically indicated and recorded at the propriet‐
ary supervising station.
26.4.4.5.1 The recorded information for the occurrence of
any trouble condition of signaling line circuit, leg facility, or
trunk facility that prevents receipt of alarm signals at the
proprietary supervising station shall be such that the operator
is able to determine the presence of the trouble condition.
26.4.4.5.2 Trouble conditions in a leg facility shall not affect
or delay receipt of signals at the proprietary supervising station
from other leg facilities on the same trunk facility.
26.4.5 Personnel.
26.4.5.1 Except as permitted in 26.4.5.2, the proprietary
supervising station shall be staffed at all times by a minimum of
two qualified operators.
N 26.4.5.2 Where the means for transmitting alarms to the
communications center is automatic, the proprietary supervis‐
ing station shall be permitted to be staffed by a minimum of
one qualified operator at all times.
N 26.4.5.3 Where the proprietary supervising station is staffed by
two qualified operators, one of the operators shall be permitted
to be a runner.
26.4.5.4 When the runner is not in attendance at the propriet‐
ary supervising station, the runner shall establish two-way
communications with the station at intervals not exceeding
15 minutes, unless otherwise permitted by 26.4.5.5.
26.4.5.5 Where two or more operators are on duty in the
supervising station, a runner physically in attendance at a
noncontiguous protected premises and immediately available
via telephone or other approved means of communication
shall not be required to maintain two-way communications at
15-minute intervals if that runner is not responsible for another
protected premises.
26.4.5.6 The primary duties of the operator(s) shall be to
monitor signals, operate the system, and take such action as
shall be required by the authority having jurisdiction.
26.4.5.7 The operator(s) shall not be assigned any additional
duties that would take precedence over the primary duties.
26.4.6 Operations.
N 26.4.6.1 Procedures.
N 26.4.6.1.1 The procedural requirements outlined in
Section 26.2 shall be followed.
N 26.4.6.1.2 The additional procedural requirements outlined
in 26.4.6.1 shall also be followed.
26.4.6.1.3 Communications and Transmission Channels.
26.4.6.1.3.1 All communications and transmission channels
used to receive signals between the proprietary supervising
station and the protected premises control unit shall be oper‐
ated manually or automatically once every 24 hours to verify
operation.
26.4.6.1.3.2 If a communications or transmission channel fails
to operate, the operator shall immediately notify the person(s)
identified by the owner or authority having jurisdiction.
26.4.6.1.3.3* Coded Retransmission. Retransmission by
coded signals shall be confirmed by two-way voice communica‐
tions indicating the nature of the alarm.
26.4.6.1.4 Operator Controls.
26.4.6.1.4.1 All operator controls at the proprietary supervis‐
ing station(s) designated by the authority having jurisdiction
shall be operated at each change of shift.
26.4.6.1.4.2 If operator controls fail, the operator shall imme‐
diately notify the person(s) identified by the owner or authority
having jurisdiction.
26.4.6.1.5 Retransmission. Indication of a fire shall be imme‐
diately retransmitted to the communications center or other
locations accepted by the authority having jurisdiction, indicat‐
ing the building or group of buildings from which the alarm
has been received.
26.4.6.1.6 Dispositions of Signals.
26.4.6.1.6.1 Alarms. Upon receipt of an alarm signal, the
proprietary supervising station operator shall initiate action to
perform the following:
(1) Notify the communications center, the emergency
response team, and such other parties as the authority
having jurisdiction requires in accordance with 26.2.1
(2) Dispatch a runner or technician to the alarm location to
arrive within 2 hours after receipt of a signal
(3) Restore the system as soon as possible after disposition of
the cause of the alarm signal
26.4.6.1.6.2 Guard’s Tour Supervisory Signal. If a guard’s
tour supervisory signal is not received from a guard within a 15-
minute maximum grace period, or if a guard fails to follow a
prescribed route in transmitting the signals (where a prescri‐
bed route has been established), the proprietary supervising
station operator shall initiate action to perform the following:
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 160 -->

SUPERVISING STATION ALARM SYSTEMS 72-157
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(1) Communicate at once with the protected areas or prem‐
ises by telephone, radio, calling back over the system
circuit, or other means accepted by the authority having
jurisdiction
(2) Dispatch a runner to arrive within 30 minutes to investi‐
gate the delinquency if communications with the guard
cannot be immediately established
26.4.6.1.6.3 Supervisory Signals. Upon receipt of sprinkler
system and other supervisory signals, the proprietary supervis‐
ing station operator shall initiate action to perform the follow‐
ing, if required:
(1) Communicate immediately with the designated person(s)
to ascertain the reason for the signal
(2) Dispatch personnel to arrive within 2 hours to investigate,
unless supervisory conditions are immediately restored
(3) Notify the fire department if required by the authority
having jurisdiction
(4) Notify the authority having jurisdiction when sprinkler
systems are wholly or partially out of service for 8 hours
or more
(5)* Provide written notice to the authority having jurisdiction
as to the nature of the signal, time of occurrence, and
restoration of service when equipment has been out of
service for 8 hours or more
26.4.6.1.6.4 Trouble Signals. Upon receipt of trouble signals
or other signals pertaining solely to matters of equipment
maintenance of the alarm system, the proprietary supervising
station operator shall initiate action to perform the following,
if required:
(1) Communicate immediately with the designated person(s)
to ascertain reason for the signal
(2) Dispatch personnel to arrive within 4 hours to initiate
maintenance, if necessary
(3) Notify the fire department if required by the authority
having jurisdiction
(4) Notify the authority having jurisdiction when interruption
of service exists for 4 hours or more
(5) When equipment has been out of service for 8 hours or
more, provide written notice to the authority having juris‐
diction as to the nature of the signal, time of occurrence,
and restoration of service
26.4.7 Record Keeping and Reporting.
26.4.7.1 Complete records of all signals received shall be
retained for at least 1 year.
26.4.7.2 Testing and maintenance records shall be retained as
required by 14.6.3.
26.4.7.3 The proprietary supervising station shall make
arrangements to furnish reports of signals received to the
authority having jurisdiction in a manner approved by the
authority having jurisdiction.
26.4.8 Testing and Maintenance. Testing and maintenance of
proprietary alarm systems shall be performed in accordance
with Chapter 14.
### 26.5 Remote Supervising Station Alarm Systems.
26.5.1 Application and General.
26.5.1.1 Section 26.5 shall apply where central station service
is neither required nor elected.
26.5.1.2 The installation, maintenance, testing, and use of a
remote supervising station alarm system that serves properties
under various ownership from a remote supervising station
shall comply with the requirements of Section 26.5.
26.5.1.3 Remote supervising station physical facilities, equip‐
ment, operating personnel, response, retransmission, signals,
reports, and testing shall comply with the minimum require‐
ments of Section 26.5.
26.5.1.4 Remote supervising station alarm systems shall
provide an automatic audible and visible indication of alarm,
supervisory, and trouble conditions at a location remote from
the protected premises.
Δ 26.5.1.5 Audible or visual notification appliances at the
protected premises shall comply with 26.5.1.5.1 and 26.5.1.5.2.
N 26.5.1.5.1 Audible or visual notification appliances shall not
be required other than those required at the remote supervis‐
ing station.
N 26.5.1.5.2 Where audible or visual appliances are provided at
the protected premises, the alarm signals, circuits, and controls
shall comply with the provisions of Chapter 18 and Chapter 23
in addition to the provisions of Section 26.5.
26.5.1.6 The loading capacities of the remote supervising
station equipment for any approved method of transmission
shall be as designated in Section 26.6.
26.5.2 Indication of Remote Station Service.
N 26.5.2.1 Owners utilizing remote station alarm systems shall
provide annual documentation to the authority having jurisdic‐
tion identifying the party responsible for the inspection, test‐
ing, and maintenance requirements of Chapter 14.
N 26.5.2.2 The documentation required by 26.5.2.1 shall take
one of the following forms:
(1)* Affidavit attesting to the responsibilities and qualifications
of the parties performing the inspection, testing, and
maintenance and accepting responsibility of compliance
with Chapter 14 and signed by a representative of the
service provider
(2) Documentation indicating code compliance of the
remote station alarm system issued by the organization
that listed the service provider
(3) Other documentation acceptable to the authority having
jurisdiction
26.5.3* Facilities.
26.5.3.1 Alarm systems utilizing remote supervising station
connections shall transmit alarm and supervisory signals to a
facility meeting the requirements of 26.5.3.1.1, 26.5.3.1.2,
26.5.3.1.3, or 26.5.3.1.4.
26.5.3.1.1 Alarm, supervisory, and trouble signals shall be
permitted to be received at a communications center that
complies with the requirements of NFPA 1221.
26.5.3.1.2 Alarm, supervisory, and trouble signals shall be
permitted to be received at the fire station or at the govern‐
mental agency that has public responsibility for taking prescri‐
bed action to ensure response upon receipt of an alarm signal.
26.5.3.1.3 Where permitted by the authority having jurisdic‐
tion, alarm, supervisory, and trouble signals shall be permitted
to be received at a listed central supervising station.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 161 -->

NATIONAL FIRE ALARM AND SIGNALING CODE	72-158
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
26.5.3.1.4* Where permitted by the authority having jurisdic‐
tion, alarm, supervisory, and trouble signals shall be permitted
to be received at an alternate location approved by the author‐
ity having jurisdiction.
Δ 26.5.3.2* Trouble signals shall be permitted to be received at
locations in accordance with 26.5.3.2.1 and 26.5.3.2.2.
N 26.5.3.2.1 Trouble signals shall be permitted to be received at
an approved location that has personnel on duty who are
trained to recognize the type of signal received and take
prescribed action.
N 26.5.3.2.2 Trouble signals shall be permitted to be received at
an approved location other than that which receives alarm and
supervisory signals.
26.5.3.3 If locations other than the communications center
are used for the receipt of signals, access to receiving equip‐
ment shall be restricted in accordance with the requirements of
the authority having jurisdiction.
26.5.4 Equipment.
26.5.4.1 Signal-receiving equipment shall indicate receipt of
each signal both audibly and visibly.
26.5.4.1.1 Audible signals shall meet the requirements of
## Chapter 18 for the private operating mode.
26.5.4.1.2 Means for silencing alarm, supervisory, and trouble
signals shall be provided and shall be arranged so that subse‐
quent signals shall re-sound.
26.5.4.1.3 A trouble signal shall be received when the system
or any portion of the system at the protected premises is placed
in a bypass or test mode.
26.5.4.1.4 An audible and visible indication shall be provided
upon restoration of the system after receipt of any signal.
26.5.4.1.5 If visible means are provided in the remote super‐
vising station to identify the type of signal received, a common
audible notification appliance shall be permitted to be used.
26.5.4.2 Power supplies shall comply with the requirements of
Chapter 10.
26.5.4.3 Transmission means shall comply with the require‐
ments of Section 26.6.
Δ 26.5.4.4 Retransmission of an alarm signal, if required, shall
be by one of the following methods, which appear in descend‐
ing order of preference as follows:
(1) A dedicated circuit that is independent of any switched
telephone network and is capable of voice or data
communications
(2) A one-way (outgoing only) telephone at the remote
supervising station that utilizes a managed facilities-based
voice network and is used primarily for voice transmission
of alarms to a telephone at the communications center
that cannot be used for outgoing calls
(3) A private radio system using the fire department
frequency, where permitted by the fire department
(4) Other methods accepted by the authority having jurisdic‐
tion
26.5.5 Personnel.
26.5.5.1 The remote supervising station shall have not less
than two qualified operators on duty at the remote supervising
station at all times to ensure disposition of signals in accord‐
ance with the requirements of 26.5.6.
26.5.5.2 Duties pertaining to other than operation of the
remote supervising station receiving and transmitting equip‐
ment shall be permitted, subject to the approval of the author‐
ity having jurisdiction.
26.5.6 Procedures.
Δ 26.5.6.1 The procedural requirements outlined in
Section 26.2 shall be followed.
26.5.6.2 The additional procedural requirements outlined in
26.5.6 shall also be followed.
N 26.5.6.3 Disposition of Signals.
N 26.5.6.3.1 Alarm Signals. The remote station shall perform
the following actions:
(1) If the remote station is at a location other than the
communications center, retransmit alarm signals to the
communications center in accordance with 26.2.1.
(2) Immediately notify the owner or the owner's designated
representative.
N 26.5.6.3.2 Supervisory Signals. Upon receipt of a supervisory
signal that is not prearranged, the remote station shall perform
the following actions:
(1) Immediately notify the owner or the owner’s designated
representative.
(2) Where required, notify the authority having jurisdiction.
N 26.5.6.3.3 Trouble Signals.
N 26.5.6.3.3.1 Upon receipt of a trouble signal that is not prear‐
ranged, the remote station shall perform the following action:
(1) Immediately notify the owner or the owner's designated
representative.
(2) Where required, notify the authority having jurisdiction.
N 26.5.6.3.3.2 For trouble signals, the remote station operator
shall be permitted to delay transmission for 15 minutes to allow
for a status change in the signal that would resolve the trouble
signal.
N 26.5.6.3.3.3 If a trouble restoral signal is received within
15 minutes, the operator shall not be required to notify the
owner or the owner's designated representative or the authority
having jurisdiction.
26.5.7 Operations. All operator controls at the remote super‐
vising station shall be operated at the beginning of each shift or
change in personnel, and the status of all alarm, supervisory,
and trouble signals shall be noted and recorded.
26.5.8 Record Keeping and Reporting.
26.5.8.1 A permanent record of the time, date, and location
of all signals and restorations received and the action taken
shall be maintained for at least 1 year and shall be able to be
provided to the authority having jurisdiction.
26.5.8.2 Testing and maintenance records shall be retained as
required in 14.6.3.
26.5.8.3 Records shall be permitted to be created by manual
means.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
<!-- Source PDF page 162 -->

SUPERVISING STATION ALARM SYSTEMS 72-159
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
26.5.9 Inspection, Testing, and Maintenance.
26.5.9.1 Inspection, testing, and maintenance for remote
supervising stations shall be performed in accordance with
Chapter 14.
26.5.9.2 Where required, inspection, testing, and mainte‐
nance reports shall be submitted to the authority having juris‐
diction in a form acceptable to the authority having
jurisdiction.
26.6 Communications Methods for Supervising Station Alarm
Systems.
26.6.1* Application.
Δ 26.6.1.1 Section 26.6 shall apply to the following:
(1) Transmitter located at the protected premises
(2) Transmission channel between the protected premises
and the supervising station or subsidiary station
(3) If used, any subsidiary station and its communications
channel
(4) Signal receiving, processing, display, and recording equip‐
ment at the supervising station
26.6.1.2 The minimum signaling requirement shall be an
alarm signal, trouble signal, and supervisory signal, where used.
26.6.2 General.
26.6.2.1 Master Control Unit. If the protected premises
master control unit is neither integral to nor colocated with the
supervising station, the communications methods of
Section 26.6 shall be used to connect the protected premises to
either a subsidiary station, if used, or a supervising station for
central station service in accordance with Section 26.3, propri‐
etary station in accordance with Section 26.4, or remote station
in accordance with Section 26.5.
26.6.2.2* Alternate Methods. Nothing in Chapter 26 shall be
interpreted as prohibiting the use of listed equipment using
alternate communications methods that provide a level of relia‐
bility and supervision consistent with the requirements of
## Chapter 10 and the intended level of protection.
26.6.2.3* Equipment.
Δ 26.6.2.3.1 Alarm system equipment and installations shall
comply with Federal Communications Commission (FCC) rules
and regulations, as applicable.
26.6.2.3.2 Equipment shall be installed in compliance with
NFPA 70.
26.6.2.3.3 The external antennas of all radio transmitting and
receiving equipment shall be protected in order to minimize
the possibility of damage by static discharge or lightning.
26.6.2.4 Communications Technologies. The communica‐
tions methods used to transmit signals to supervising stations
shall meet the requirements of 26.6.3 for performance-based
technologies, or 26.6.4 or 26.6.5 for prescriptive-based technol‐
ogies.
26.6.3* Performance-Based Technologies.
26.6.3.1 Conformance. Communications methods operating
on principles different from specific methods covered by this
chapter shall be permitted to be installed if they conform to
the performance requirements of this section and to all other
applicable requirements of this Code.
26.6.3.2 Communications Integrity. Provision shall be made
to monitor the integrity of the transmission technology and its
communications path.
Δ 26.6.3.3 Single Communications Path. Unless prohibited by
the enforcing authority, governing laws, codes, or standards,
where a single communications path is used, the following
requirements shall be met:
(1) The path shall be supervised at an interval of not more
than 60 minutes.
(2) A failure of the path shall be annunciated at the supervis‐
ing station within not more than 60 minutes.
(3) The failure to complete a signal transmission shall be
annunciated at the protected premises in accordance
with Section 10.15.
26.6.3.4 Multiple Communications Paths. If multiple trans‐
