heat transfer to the detection element is via convection, the
following equation can be used to calculate the total heat trans
fer:
Q Q HAT T c g d
= = ( ) conv
−
where:
Qconv
=convective heat transfer (kW or Btu/sec)
Hc
=convective heat transfer coefficient for the detector
(kW/m2·°C or Btu/ft2·sec·°F)
A=surface area of the detector’s element (m2 or ft2)
Tg
=temperature of fire gases at the detector (°C or °F)
Td
=temperature rating, or set point, of the detector (°C or
°F)
B.3.3.3.2   Assuming the detection element can be treated as a
lumped mass (m) (kg or lbm), its temperature change can be
defined as follows:
dT
dt
Q
mc d =
where:
dTd
/dt =change in temperature of detection element
(deg/sec)
Q=heat release rate (kW or Btu/sec)
m=detector element’s mass (kg or lbm)
c=detector element’s specific heat (kJ/kg·°C or Btu/
lbm·°F)
B.3.3.3.3   By inserting Equation B.3.3.3.2 into Equation
B.3.3.3.1, the change in temperature of the detection element
over time is expressed in Equation B.3.3.3.3.
dT
dt
HAT T
mc d c g d =
( ) −
Note that the variables are identified in Section B.7.

[B.3.3.3.1]

[B.3.3.3.2]

[B.3.3.3.3]
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX B 72-329
B.3.3.3.4   The use of a time constant (τ) was proposed by
Heskestad and Smith [8] in order to define the convective heat
transfer to a specific detector’s heat-sensing element. This time
constant is a function of the mass, specific heat, convective heat
transfer coefficient, and area of the element and can be
expressed as follows:
τ= mc
HAc
where:
m=detector element’s mass (kg or lbm)
c=detector element’s specific heat (kJ/kg·°C or Btu/lbm ·
°F)
Hc
=convective heat transfer coefficient for the detector
(kW/m2·°C or Btu/ft2·sec·°F)
A=surface area of the detector’s element (m2 or ft2)
τ=detector time constant (seconds)
B.3.3.3.5   As seen in the equation B.3.3.3.4, τ is a measure of
the detector’s sensitivity. By increasing the mass of the detec
tion element, the time constant, and thus the response time,
increases.
B.3.3.3.6   Substituting into equation B.3.3.3.3 produces the
following:
dT
dt
T T d g d = −
τ
Note that the variables are identified in Section B.7.
B.3.3.3.7   Research has shown [24] that the convective heat
transfer coefficient for sprinklers and heat detection elements
is similar to that of spheres, cylinders, and so forth, and is thus
approximately proportional to the square root of the velocity of
the gases passing the detector. As the mass, thermal capacity,
and area of the detection element remain constant, the follow
ing relationship can be expressed as the response time index
(RTI) for an individual detector:
τ τ u u 1 2
0 0
1 2 / / = RTI
where:
τ=detector time constant (seconds)
u=velocity of fire gases (m/sec or ft/sec)
u0
= instantaneous velocity of fire gases (m/sec or ft/sec)
RTI=response time index
B.3.3.3.8   If τ0
is measured at a given reference velocity (u0
), τ
can be determined for any other gas velocity (u) for that detec
tor. A plunge test is the easiest way to measure τ0
. It has also
been related to the listed spacing of a detector through a calcu
lation. Table B.3.2.5 presents results from these calculations
[10]. The RTI value can then be obtained by multiplying τ0
values by u0
1∕2 .

[B.3.3.3.4]

[B.3.3.3.6]

[B.3.3.3.7]
B.3.3.3.9   It has become customary to refer to the time
constant using a reference velocity of u0
= 1.5 m/sec (5 ft/sec).
For example, where u0
= 1.5 m/sec (5 ft/sec), a τ0
of
30 seconds corresponds to an RTI of 36 sec1∕2/m1∕2 (or 67 sec1∕2/
ft1∕2). On the other hand, a detector that has an RTI of
36 sec1∕2/m1∕2 (or 67 sec1∕2/ft1∕2) would have a τ0
of 23.7 seconds, if
measured in an air velocity of 2.4 m/sec (8 ft/sec).
B.3.3.3.10   The following equation can therefore be used to
calculate the heat transfer to the detection element and thus
determine its temperature from its local fire-induced environ
ment:
dT
dt
u T T d g d =
( ) 1 2/ −
RTI
Note that the variables are identified in Section B.7.
B.3.3.4 Temperature and Velocity Correlations.   [26, 28] In
order to predict the operation of any detector, it is necessary to
characterize the local environment created by the fire at the
location of the detector. For a heat detector, the important vari
ables are the temperature and velocity of the gases at the detec
tor. Through a program of full-scale tests and the use of
mathematical modeling techniques, general expressions for
temperature and velocity at a detector location have been
developed by Heskestad and Delichatsios (refer to references 4, 9,
10, and 16 in I.1.2.18). These expressions are valid for fires that
grow according to the following power law relationship:
Q tp =α
where:
Q=theoretical convective fire heat release rate (kW or
Btu/sec)
α=fire growth rate (kW/sec2 or Btu/sec3)
t =time (seconds)
p=positive exponent
Several other ceiling jet correlations [41] have been devel
oped over the years that the designer should also review as to
their applicability to the particular design case. Sensitivity anal
yses should also be conducted with the analysis.
B.3.3.4.1   Relationships have been developed by Heskestad
and Delichatsios [9] for temperature and velocity of fire gases
in a ceiling jet. These have been expressed as follows [26]:
U u
A u H
f t r
H p p p p p p
*
/ / /
*, = = 
  
  + ( ) + ( ) ( ) + ( ) 1 3 1 3 1 3 −

∆ ∆ T g t r
H
T
A T
g H
p p
p a p p p
* *
/ / /
, = 
  
 = 
 

  + ( ) + ( ) ( ) + 2 3 2 3 5 3 − − α (( )

[B.3.3.3.10]

[B.3.3.4]

[B.3.3.4.1a]

[B.3.3.4.1b]
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
72-330 NATIONAL FIRE ALARM AND SIGNALING CODE
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
where:
t t
A H p p p p
*
/ / /
= + ( ) + ( ) + ( ) − − 1 3 1 3 4 3 α
and
A g
CTp a
= ρ0
Note that the variables are identified in Section B.7.
B.3.3.4.2   Using the correlations in B.3.3.4.1, Heskestad and
Delichatsios [9], and with later updates from another paper by
Heskestad [11], the following correlations were presented for
fires that had heat release rates that grew according to the
power law equation, with p = 2. As previously discussed [10, 18],
the p = 2 power law fire growth model can be used to model
the heat release rate of a wide range of fuels. These fires are
therefore referred to as t-squared fires.
t r
H f2
08611 * . = + 
  
 
∆T t t f 2 2 2
0 * * * = <       for
∆T t t
r H t t f
f 2
2 2
4 3
2 2 0146 0242 *
* * /
* *
. . / = + ≥ 

 


 
− for
u
T
r
H 2
2
1 2
063
059 *
* /
.
.
∆( ) = 
  
 
−
Note that the variables are identified in Section B.7.
ΔB.3.3.4.3   Work by Beyler [4] determined that the temperature
and velocity correlations in B.3.3.4.2 could be substituted into
the heat transfer equation for the detector and integrated. His
analytical solution is as follows:
T t T T
T T e
Y d d
Y
( ) ( )= 





( ) 







− − − −
0 1 1
2
2
∆
∆ ∆ *
*

[B.3.3.4.1c]

[B.3.3.4.1d]

[B.3.3.4.2a]

[B.3.3.4.2b] Δ

[B.3.3.4.2c]

[B.3.3.4.2d]

[B.3.3.4.3a]
dT t
dt
T
T T e
t
t D
d
Y
( ) =

  
 





( ) ( )






4
3 1
2
2
1 4
2
∆
∆ ∆ *
* /
*
− −
where:
Y u
u
u
T
T t
t = 
  
 











 
 

  3
4 2
1 2
2
2
1 2
1 2
2
2
*
/ *
* /
/ *
∆
∆
RTI **





D
and
D r H = + 0146 0242 . . /
Note that the variables are identified in Section B.7.
B.3.3.4.4   The steps involved in solving these equations for
either a design or analysis situation are presented in Figure
B.3.3.4.4 [28].
B.3.3.5 Limitations.   [26]
ΔB.3.3.5.1   If velocity and temperature of the fire gases flowing
past a detector cannot be accurately determined, errors will be
introduced when calculating the response of a detector. The
graphs presented by Heskestad and Delichatsios indicate the
errors in the calculated fire–gas temperatures and velocities
[10]. A detailed analysis of these errors is beyond the scope of
this annex; however, some discussion is warranted. In using the
method presented in B.3.3.2, the user should be aware of the
limitations of these correlations, as outlined in Reference 26.
The designer should also refer back to the original reports.
Graphs of actual and calculated data show that errors in T2
*
can be as high as 50 percent, although generally there appears
to be much better agreement. The maximum errors occur at
r/H values of about 0.37. All other plots of actual and calcula
ted data, for various r/H, show much smaller errors. In terms of
the actual change in temperature over ambient, the maximum
errors are on the order of 5°C to 10°C (9°F to 18°F). The
larger errors occur with faster fires and lower ceilings.
At r/H = 0.37, the errors are conservative when the equations
are used in a design problem. That is, the equations predicted
lower temperatures. Plots of data for other values of r/H indi
cate that the equations predict slightly higher temperatures.
Errors in fire–gas velocities are related to errors in tempera
tures. The equations show that the velocity of the fire gases is
proportional to the square root of the change in temperatures
of the fire gases. In terms of heat transfer to a detector, the
detector’s change in temperature is proportional to the change
in gas temperature and the square root of the fire–gas velocity.
Hence, the expected errors bear the same relationships.

[B.3.3.4.3.b]

[B.3.3.4.3c]

[B.3.3.4.3d]
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX B 72-331
Ts = °C + 273 =            K   RTI =           m1/2sec1/2
= °C/min      τ0 =       sec
Use the relationship for         in equation B.3.3.4.2c to
calculate
Calculate the ratio      using the relationship for
in equation B.3.3.4.1a.
Calculate the ratio      using the relationship for
in equation B.3.3.4.1b.
Use the relationship for               in
equation B.3.3.4.2d to calculate the ratio
t*
2
=
t*
2
=
(ΔT*
2
)
Using equation B.3.3.4.2a, calculate the non
dimensional time         at which the initial heat front
reaches the detector.
Use the required response time (tCR) along with the
relationship for     in equation B.3.3.4.1c and p = 2 to
calculate the corresponding value of
Repeat Procedure Using
Design Analysis
1. a larger r 1. a larger tr
2. a smaller r 2. a smaller tr
3. s = 1.41 × r =               m 3. tr =               sec
2. Determine the fire growth characteristic (α or tg) for
the expected design fire.
α = kW/sec2
tg = sec
1. Determine ambient temperature (Ta) ceiling height
or height above fuel (H).
Ta = °C + 273 = K
H = m
3a. Define the characteristics of the detectors.
3b. Design — Establish system goals (tCR or QCR) and
make a first estimate of the distance (r) from the fire
to the detector.
tCR = sec       r =   m
QCR = kW
3b. Analysis — Determine spacing of existing
detectors and make a first estimate of the response
time or the fire size at detector response (Q = αt2).
r = *1.41 = = S (m)
Q = kW       td =       sec
or
4.
5. Calculate the factor A defined by the relationship for
A in equation B.3.3.4.1d.
A =
A =
6.
7.
8.
9.
10.
ΔT*
2
=
11.
12. Use the relationships for Y and D in equations
B.3.3.4.3c and B.3.3.4.3d to calculate Y. Y =
13. Fixed Temperature HD — Use the relationship for
Td(t) – Td(0) in equation B.3.3.4.3a to calculate the
resulting temperature of the detector Td(t).
Td(t) =
14. Rate of Rise HD — Use the relationship for
in equation B.3.3.4.3b.
15. If:
1. Td  >  Ts
2. Td  <  Ts
3. Td  =  T
ΔT*
2
.
u
t*
2
.
(t*
2ƒ
)
dt
dTd
Fire Detection Design and Analysis Worksheet [28]
Design Example
t*
2ƒ
= 0.861  1 +
t*
2ƒ
=
H
r
A–1/(3+p)α–1/(3+p)H4/(3+p)
tCR
= A2/(3+p)(Ta/g)α2/(3+p)H–(5–p)/(3+p)
= A1/(3+p) α1/(3+p)H(p–1)/(3+p)
If             , continue to step 8. If not, try a new
detector position (r) and return to step 4.  t*
2
>
t*
2ƒ
u
u*
2
=
ΔT*
2
ΔT =
ΔT*
2
=
(0.146 + 0.242r/H)
t*
2
– t*
2ƒ
1/2
u*
2 = 0.59
( ( r
H–0.63
=
Y = u*
2
3
4
( ( u( 1/2 ( [ [1/2
Td(t) = (1–e–Y) ΔT
ΔT*
2
( ( ΔT*
2
1– + Td(0)
Y
[ [
dTd =
[ 4
3
( ( ( ( [ dTd = (1–e–Y) ΔT
ΔT*
2
(ΔT*
2
)1/4
[(t/t*
2
)D]
dt
g
CpTaρ0
u
ΔT*
2
ΔT
(ΔT*
2
)1/2
u*
2
(ΔT*
2
)1/2
u*
2
RTI
ΔT*
2 t
D
( ( t*
2

( (
[ [ 4/3
u* 2 u*
2
t*
p
U*
p
ΔT
ΔT*
2
ΔT*
2
u*
2
.
u*
2
(ΔT*
2
)1/2
dTd(t)
dt
(ΔT*
2
)1/2
( (
ΔT*
p
FIGURE B.3.3.4.4  Fire Detection Design and Analysis Worksheet. [28]
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE 72-332
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Based on the discussion in this section, errors in predicted
temperatures and velocities of fire gases will be greatest for fast
fires and low ceilings. Sample calculations simulating these
conditions show errors in calculated detector spacings on the
order of plus or minus one meter, or less.
B.3.3.5.2   The procedures presented in this annex are based
on an analysis of test data for ceiling heights up to 9.1 m
(30 ft). No data were analyzed for ceilings greater than 9.1 m
(30 ft). The reader should refer to Reference 40 for additional
insight.
B.3.3.6 Design Examples.
B.3.3.6.1 Define Project Scope.   A fire detection system is to
be designed for installation in an unsprinklered warehouse
building. The building has a large, flat ceiling that is approxi
mately 4 m (13.1 ft) high. The ambient temperature inside is
normally 10°C (50°F). The municipal fire service has indicated
that it can begin putting water on the fire within 5.25 minutes
of receiving the alarm.
B.3.3.6.2 Identify Goals.   Provide protection of property.
B.3.3.6.3 Define Stakeholder’s Objective.   No fire spread from
initial fuel package.
B.3.3.6.4 Define Design Objective.   Prevent radiant ignition of
adjacent fuel package.
B.3.3.6.5 Develop Performance Criteria.   After discussions
with the plant fire brigade with regard to their capability and
analyzing the radiant energy levels necessary to ignite adjacent
fuel packages, it was determined that the fire should be detec
ted and suppression activities started prior to its reaching
10,000 kW (9478 Btu/sec).
B.3.3.6.6 Develop Fire Scenarios and the Design Fire.   Evalua
tion of the potential contents to be warehoused identified the
areas where wood pallets are stored to be one of the highest
fire hazards.
B.3.3.6.6.1   The fire scenario involving the ignition of a stack
of wood pallets will therefore be evaluated. The pallets are
stored 0.5 m (1.5 ft) high. Fire test data [see Table B.2.3.2.6.2(a)]
indicate that this type of fire follows the t2 power law equation
with a tg
equal to approximately 150 to 310 seconds. To be
conservative, the faster fire growth rate will be used. Thus,
using Equation B.3.3.4,
Q tp =
=( )( )
=
α
α
α
1055 150
0047
2

kW kW/sec sec
kW/sec
2
2 .
or
Q tp =
=( )( )
=
α
α
α
1000 150
0044
2

Btu/sec Btu/sec sec
Btu/sec
3
3 .
Note that the variables are identified in Section B.7.

[B.3.3.6.6.1a]

[B.3.3.6.6.1b]
B.3.3.6.6.2   Using the power law growth equation with p = 2,
the time after open flaming until the fire grows to 10,000 kW
(9478 Btu/sec) can be calculated as follows:
Q t t t
c
DO
= 




 = ( ) 1055
2
2 2α  for SI units
or
Q t t t
c
DO
= 




 = ( ) 1000
2
2 2α  for inch-pound units
tDO
=461 seconds
Note that the variables are identified in Section B.7.
B.3.3.6.6.3   The critical heat release rate and time to detection
can therefore be calculated as follows, assuming trespond
equals
the 5.25 minutes necessary for the fire brigade to respond to
the alarm and begin discharging water:
t t t CR DO
= − respond
tCR
= = 461 315 146 − seconds
and thus
Q t CR CR
=α2
QCR
= ( ) 1000 kW 948 Btu/sec
Note that the variables are identified in Section B.7.
B.3.3.7 Develop Candidate Designs.
B.3.3.7.1   Fixed-temperature heat detectors have been selected
for installation in the warehouse with a 57°C (135°F) operating
temperature and a UL-listed spacing of 9.1 m (30 ft). From
Table B.3.2.5, the time constant is determined to be 80 seconds
when referenced to a gas velocity of 1.5 m/sec (5 ft/sec). When
used with Equation B.3.3.3.7, the detector’s RTI can be calcula
ted as follows:
RTI = τ0 0
1 2 u/
RTI = 98 m1 2 1 2 / / sec
or
RTI = 179 ft1 2 1 2 / / sec

[B.3.3.6.6.2a]

[B.3.3.6.6.2b]

[B.3.3.6.6.3a]

[B.3.3.6.6.3b]

[B.3.3.7.1a]

[B.3.3.7.1b]
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX B 72-333
B.3.3.7.2   To begin calculations, it will be necessary to make a
first guess at the required detector spacing. For this example, a
first estimate of 4.7 m (15.3 ft) is used. This correlates to a
radial distance of 3.3 m (10.8 ft).
B.3.3.8 Evaluate Candidate Designs.   These values can then be
entered into the design and analysis worksheet shown in Figure
B.3.3.8 in order to evaluate the candidate design.
B.3.3.8.1   After 146 seconds, when the fire has grown to
1000 kW (948 Btu/sec) and at a radial distance of 3.3 m
(10.8 ft) from the center of the fire, the detector temperature
is calculated to be 57°C (135°F). This is the detector actuation
temperature. If the calculated temperature of the detector
were higher than the actuation temperature, the radial
distance could be increased. The calculation would then be
repeated until the calculated detector temperature is approxi
mately equal to the actuation temperature.
B.3.3.8.2   The last step is to use the final calculated value of r
with the equation relating spacing to radial distance. This will
determine the maximum installed detector spacing that will
result in detector response within the established goals.
S r =21 2/
S= ( ) 47. m 15.3 ft
where:
S=spacing of detectors
r=radial distance from fire plume axis (m or ft)
B.3.3.8.3   The following example of analysis is provided.
B.3.3.8.3.1   The following example shows how an existing heat
detection system or a proposed design can be analyzed to
determine the response time or fire size at response. The
scenario that was analyzed in the previous example will be used
again, with the exception that the warehouse building has exist
ing heat detectors. The fire, building, and detectors have the
same characteristics as the previous example with the excep
tion of spacing. The detectors are spaced evenly on the ceiling
at 9.1 m (30 ft) intervals.
B.3.3.8.3.2   The following equation is used to determine the
maximum radial distance from the fire axis to a detector:
S r =1414 .
or
r S =1414 .
r= ( ) 65. m 21.2 ft
where:
S=spacing of detectors
r=radial distance from fire plume axis (m or ft)

[B.3.3.8.2]

[B.3.3.8.3.2a]

[B.3.3.8.3.2b]
B.3.3.8.3.3   Next, the response time of the detector or the fire
size at response is estimated. In the preceding design, the fire
grew to 1000 kW (948 Btu/sec) in 146 seconds when the detec
tor located at a distance of 3.3 m (10.8 ft) responded. As the
radial distance in this example is larger, a slower response time
and thus a larger fire size at response is expected. A first
approximation at the response time is made at 3 minutes. The
corresponding fire size is found using the power law fire
growth equation B.3.3.4 with p = 2 and α from B.3.3.6.6.1:
Q tp =α
Q=( )( ) 0047 180 2 2 . /sec kW sec
Q=1523 kW
or
Q=( )( ) 0044 180 2 . Btu/sec sec 3
Q=1426 Btu/sec
B.3.3.8.3.4   These data can be incorporated into the fire detec
tion design and analysis worksheet shown in Figure B.3.3.8.3.4
in order to carry out the remainder of the calculations.
B.3.3.8.3.5   Using a radial distance of 6.5 m (21 ft) from the
axis of this fire, the temperature of the detector is calculated to
be 41°C (106°F) after 3 minutes of exposure. The detector
actuation temperature is 57°C (135°F). Thus, the detector
response time is more than the estimated 3 minutes. If the
calculated temperature were more than the actuation tempera
ture, then a smaller t would be used. As in the previous exam
ple, calculations should be repeated varying the time to
response until the calculated detector temperature is approxi
mately equal to the actuation temperature. For this example,
the response time is estimated to be 213 seconds. This corre
sponds to a fire size at response of 2132 kW (2022 Btu/sec).
B.3.3.8.4   The preceding examples assume that the fire contin
ues to follow the t-squared fire growth relationship up to detec
tor activation. These calculations do not check whether this will
happen, nor do they show how the detector temperature varies
once the fire stops following the power law relationship. The
user should therefore determine that there will be sufficient
fuel, since the preceding correlations do not perform this anal
ysis. If there is not a sufficient amount of fuel, then there is the
possibility that the heat release rate curve will flatten out or
decline before the heat release rate needed for actuation is
reached.
B.3.3.8.5   Table B.3.3.8.5(a) through Table B.3.3.8.5(k)
provide a comparison of heat release rates, response times, and
spacings when variables characteristic of the fires, detectors,
and room are changed from the analysis example.

[B.3.3.8.3.3a]

[B.3.3.8.3.3b]
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE 72-334
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
= °C/min       τ0 =       sec dTd
dt
Use the relationship for          in equation B.3.3.4.2c to
calculate
Calculate the ratio      using the relationship for
in equation B.3.3.4.1a.
Calculate the ratio      using the relationship for
in equation B.3.3.4.1b.
Use the relationship for               in
t*
2
=
t*
2
=
t*
2ƒ
= 0.861 1 +
t*
2ƒ
=
Ts = °C + 273 =            K    RTI =           m1/2sec1/2
(ΔT*
2
)
Using equation B.3.3.4.2a, calculate the non
dimensional time         at which the initial heat front
Use the required response time (tCR) along with the
relationship for     in equation B.3.3.4.1c and p = 2 to
calculate the corresponding value of
Repeat Procedure Using
Design Analysis
1. a larger r 1. a larger tr
2. a smaller r 2. a smaller tr
3. s = 1.41 × r =               m 3. tr =               sec
2. Determine the fire growth characteristic (α or tg) for
the expected design fire.
α = kW/sec2
tg = sec
1. Determine ambient temperature (Ta) ceiling height
or height above fuel (H).
Ta = °C + 273 = K
H = m
3a. Define the characteristics of the detectors.
3b. Design — Establish system goals (tCR or QCR) and
make a first estimate of the distance (r) from the fire
to the detector.
tCR = sec       r =   m
QCR = kW
3b. Analysis — Determine spacing of existing
detectors and make a first estimate of the response
time or the fire size at detector response (Q = αt2).
r = *1.41 = = S (m)
Q = kW       td =       sec
or
4.
5. Calculate the factor A defined by the relationship for
A in equation B.3.3.4.1d.
A =
A =
6.
7.
8.
9.
10. ΔT*
2
=
11.
12. Use the relationships for Y and D in equations
B.3.3.4.3c and B.3.3.4.3d to calculate Y. Y =
13. Fixed Temperature HD — Use the relationship for
Td(t) – Td(0) in equation B.3.3.4.3a to calculate
the resulting temperature of the detector Td(t).
14. Rate of Rise HD — Use the relationship for
in equation B.3.3.4.3b.
15. If:
1. Td  >  Ts
2. Td  <  Ts
3. Td  =  T
ΔT*
2
.
u
t*
2.
(t*
2ƒ
)
Fire Detection Design and Analysis Worksheet [28]
Design Example
H
r
A–1/(3+p)α–1/(3+p)H4/(3+p)
tCR
= A2/(3+p)(Ta/g)α2/(3+p)H–(5–p)/(3+p)
= A1/(3+p) α1/(3+p)H(p–1)/(3+p)
If             , continue to step 8. If not, try a new
detector position (r) and return to step 4.  t*
2
>
t*
2ƒ
u
u*
2
=
ΔT*
2
ΔT =
ΔT*
2
=
(0.146 + 0.242r/H)
t*
2
– t*
2ƒ
1/2
u*
2 = 0.59
( ( r
H–0.63
=
Y = u*
2
3
4
( ( u( 1/2 ( [ [1/2
dTd = [ 4
3
( ( ( ( [ dTd = (1–e–Y) ΔT
ΔT*
2
(ΔT*
2
)1/4
[(t/t*
2
)D]
dt
g
CpTaρ0
u
ΔT*
2
ΔT
(ΔT*
2
)1/2
u*
2
(ΔT*
2
) 1/2
u*
2
RTI
ΔT*
2 t
D
( ( t*
2

( (
[ [ 4/3
u* 2 u*
2
t*
p
U*
p
ΔT
ΔT*
2
ΔT
u*
2
.
u*
2
(ΔT*
2
)1/2
dTd(t)
dt
*
p
(ΔT*
2
)1/2
330
10
4
283
0.047
150
57
146
1000
3.3
1.57
0.030
12.98
105.89
0.66
1.533
Td(t) = Td(t) = (1–e–Y) ΔT
ΔT*
2
( ( ΔT*
2
1– + Td(0) Y
[ [ 57.25
4.7
0.356
0.913
98
ΔT*
2
equation B.3.3.4.2d to calculate the ratio
( (
reaches the detector.
FIGURE B.3.3.8  Fire Detection Design and Analysis Worksheet [28] — Design Example.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX B 72-335
Use the relationship for         in equation B.3.3.4.2c to
calculate
Calculate the ratio      using the relationship for
in equation B.3.3.4.1a.
Calculate the ratio      using the relationship for
in equation B.3.3.4.1b.
Use the relationship for               in
equation B.3.3.4.2d to calculate the ratio
t*
2
=
t*
2
=
t*
2ƒ
= 0.861  1 +
t*
2ƒ
=
Ts = °C + 273 =            K    RTI =           m1/2sec1/2
(ΔT*
2
)
Using equation B.3.3.4.2a, calculate the non
dimensional time         at which the initial heat front
reaches the detector.
Use the required response time (tCR) along with the
relationship for     in equation B.3.3.4.1c and p = 2 to
calculate the corresponding value of
Repeat Procedure Using
Design Analysis
1. a larger r 1. a larger tr
2. a smaller r 2. a smaller tr
3. s = 1.41 × r =               m 3. tr =               sec
2. Determine the fire growth characteristic (α or tg) for
the expected design fire.
α = kW/sec2
tg = sec
1. Determine ambient temperature (Ta) ceiling height
or height above fuel (H).
Ta = °C + 273 = K
H = m
3a. Define the characteristics of the detectors.
3b. Design — Establish system goals (tCR or QCR) and
make a first estimate of the distance (r) from the fire
to the detector.
tCR = sec       r =   m
QCR = kW
3b. Analysis — Determine spacing of existing
detectors and make a first estimate of the response
time or the fire size at detector response (Q = αt2).
r = *1.41 = = S (m)
Q = kW       td =       sec
or
4.
5. Calculate the factor A defined by the relationship for
A in equation B.3.3.4.1d.
A =
A =
6.
7.
8.
9.
10.
ΔT*
2
=
11.
12. Use the relationships for Y and D in equations
B.3.3.4.3c and B.3.3.4.3d to calculate Y. Y =
13. Fixed Temperature HD — Use the relationship for
Td(t) – Td(0) in equation B.3.3.4.3a to calculate the
resulting temperature of the detector Td(t).
Td(t) =
14. Rate of Rise HD — Use the relationship for
in equation B.3.3.4.3b.
15. If:
1. Td  >  Ts
2. Td  <  Ts
3. Td  =  T
ΔT*
2
.
u
t*
2.
(t*
2ƒ
)
dt
dTd
Fire Detection Design and Analysis Worksheet [28]
Design Analysis 2
H
r
A–1/(3+p)α–1/(3+p)H4/(3+p)
tCR
= A2/(3+p)(Ta/g)α2/(3+p)H–(5–p)/(3+p)
= A1/(3+p) α1/(3+p)H(p–1)/(3+p)
If             , continue to step 8. If not, try a new
detector position (r) and return to step 4.  t*
2
>
t*
2ƒ
u
u*
2
=
ΔT*
2
ΔT =
ΔT*
2
=
(0.146 + 0.242r/H)
t*
2
– t*
2ƒ
1/2
u*
2 = 0.59 ( ( r
H–0.63
=
Y = u*
2
3
4
( ( u( 1/2 ( [ [1/2
Td(t) = (1–e–Y) ΔT
ΔT*
2
( ( ΔT*
2
1– + Td(0) Y
[ [
dTd =
[ 4
3
( ( ( ( [ dTd = (1–e–Y) ΔT
ΔT*
2
(ΔT*
2
)1/4
[(t/t*
2
)D] dt
g
CpTaρ0
u
ΔT*
2
ΔT
(ΔT*
2
)1/2
u*
2
1/2
u*
2
RTI
ΔT*
2 t
D
( ( t*
2

( (
[ [ 4/3
u* 2 u*
2
t*
p
U*
p
ΔT
ΔT*
2
ΔT
ΔT*
2
u*
2
. u*
2
(ΔT*
2
)1/2
dTd(t)
dt
*
p
(ΔT*
2
)1/2
10
4
283
0.047
150
2.26
0.030
16
75.01
0.435
1.37
41
0.356
0.913
6.5
1,523 180
9.2
57 98 330
(ΔT*
2
)
= °C/min      τ0 =       sec
( (
FIGURE B.3.3.8.3.4  Fire Detection Design and Analysis Worksheet [28] — Analysis Example 2.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE 72-336
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
ΔTable B.3.3.8.5(a) Operating Temperature Versus Heat
Transfer Rate [S = 9.1 m (30 ft)]
Operating Temperature

Heat Release Rate/
Response Time
°C °F kW/sec Btu/sec/sec
57 135 2132/213 2022/213
74 165 2798/244 2654/244
93 200 3554/275 3371/275
ΔTable B.3.3.8.5(b) Operating Temperature Versus Spacing
[Qd = 1000 kW (948 Btu/sec)]
Operating
Temperature

Spacing
°C °F m ft
57 135 4.7 15.4
74 165 3.5 11.5
93 200 2.5 8.2
ΔTable B.3.3.8.5(c) RTI Versus Heat Release Rate [S = 9.1 m
(30 ft)]
RTI

Heat Release Rate/
Response Time
m1∕2 sec1∕2 ft1∕2 sec1∕2 kW/sec Btu/sec/sec
50 93 1609/185 1526/185
150 280 2640/237 2504/237
300 560 3898/288 3697/288
Table B.3.3.8.5(d) RTI Versus Spacing [Qd = 1000 kW
(948 Btu/sec)]
RTI

Spacing
m1∕2 sec1∕2 ft1∕2 sec1∕2 m ft
50 93 6.1 20.0
150 280 3.7 12.1
300 560 2.3 7.6
ΔTable B.3.3.8.5(e) Ambient Temperature Versus Heat Release
Rate [S = 9.1 m (30 ft)]
Ambient
Temperature

Heat Release Rate/
Response Time
°C °F kW/sec Btu/sec/sec
0 32 2552/233 2420/233
20 68 1751/193 1661/193
38 100 1058/150 1004/150
ΔTable B.3.3.8.5(f)  Ambient Temperature Versus Spacing
[Qd = 1000 kW (948 Btu/sec)]
Ambient
Temperature

Spacing
°C °F m ft
0 32 3.8 12.5
20 68 5.7 18.7
38 100 8.8 28.9
ΔTable B.3.3.8.5(g) Ceiling Height Versus Heat Release Rate
[S = 9.1 m (30 ft)]
Ceiling Height

Heat Release Rate/
Response Time
m ft kW/sec Btu/sec/sec
2.4 8 1787/195 1695/195
4.9 16 2358/224 2237/224
7.3 24 3056/255 2899/255
Table B.3.3.8.5(h) Ceiling Height Versus Spacing [Qd =
1000 kW (948 Btu/sec)]
Ceiling Height

Spacing
m ft m ft
2.4 8 5.8 19.0
4.9 16 4.0 13.1
7.3 24 2.1 6.9
ΔTable B.3.3.8.5(i) Detector Spacing Versus Heat Release Rate
[S = 9.1 m (30 ft)]
Detector Spacing

Heat Release Rate/
Response Time
m ft kW/sec Btu/sec/sec
4.6 15 1000/146 949/146
9.1 30 2132/213 2022/213
15.2 50 4146/297 3932/297
ΔTable B.3.3.8.5(j) Fire Growth Rate Versus Heat Release Rate
[S = 9.1 m (30 ft)]
Fire Growth Rate
Heat Release Rate/
Response Time
kW/sec Btu/sec/sec
Slow tg
= 400 sec 1250/435 1186/435
Medium tg
= 250 sec 1582/306 1499/306
Fast tg
= 100 sec 2769/162 2626/162
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX B
Table B.3.3.8.5(k) Fire Growth Rate Versus Spacing
[Qd = 1000 kW (948 Btu/sec)]
Spacing
Fire Growth Rate
Slow, tg
= 400 sec
Medium, tg
= 250 sec
Fast, tg
= 100 sec
m
ft
8.2
6.5
3.7
26.9
21.3
12.1
B.3.3.9 Rate-of-Rise Heat Detector Spacing.
B.3.3.9.1   The preceding procedure can be used to estimate
the response of rate-of-rise heat detectors for either design or
analysis purposes. In this case, it is necessary to assume that the
heat detector response can be modeled using a lumped mass
heat transfer model.
B.3.3.9.2   In step 3 of Figure B.3.3.4.4, Figure B.3.3.8, and
Figure B.3.3.8.3.4, the user must determine the rate of temper
ature rise (dTd
/dt) at which the detector will respond from the
manufacturer’s data. [Note that listed rate-of-rise heat detectors
are designed to
actuate at a nominal rate of temperature rise of
8°C (15°F) per minute.] The user must use the relationship for
dTd
(t)/dt in
Equation B.3.3.4.3b instead of the relationship for
Td
(t) - Td
(0) in
Equation B.3.3.4.3a in order to calculate the rate
of change of the detector temperature. This value is then
compared to the rate of change at which the chosen detector is
designed to respond.
NOTE: The assumption that heat transfer to a detector can
be modeled as a lumped mass might not hold for rate-of-rise
heat detectors. This is due to the operating principle of this
type of detector, in that most rate-of-rise detectors operate
when the expansion of air in a chamber expands at a rate faster
than it can vent through an opening. To accurately model the
response of a rate-of-rise detector would require modeling the
heat transfer from the detector body to the air in the chamber,
as well as the air venting through the hole.
ted in Section B.3 is based on knowledge of plume and jet
flows. An understanding of smoke production and aging lags
considerably behind an understanding of heat production. In
addition, the operating characteristics of smoke detectors in
specific fire environments are not often measured or made
generally available for other than a very few number of
combustible materials. Therefore, the existing knowledge base
precludes the development of complete engineering design
information for smoke detector location and spacing.
B.4.1.3   In design applications where predicting the response
of smoke detectors is not critical, the spacing criteria presented
in Chapter 17 should provide sufficient information to design a
very basic smoke detection system. However, if the goals and
objectives established for the detection system require detector
response within a certain amount of time, optical density, heat
release rate, or temperature rise, then additional analysis might
be needed. For these situations, information regarding the
expected fire characteristics (fuel and its fire growth rate),
transport characteristics, detector characteristics, and compart
ment characteristics is required. The following information
regarding smoke detector response and various performance
based approaches to evaluating smoke detector response is
therefore provided.
B.4.2 Response Characteristics of Smoke Detectors.   To deter
mine whether a smoke detector will respond to a given QCR
, a
number of factors need to be evaluated. These factors include
smoke characteristics, smoke transport, and detector character
istics.
B.4.3 Smoke Characteristics.
B.4.3.1   Smoke characteristics are a function of the fuel
composition, the mode of combustion (smoldering or flam
ing), and the amount of mixing with the ambient air (dilu
tion). These factors are important for determining the
characteristics of the products of combustion, such as particle
size, distribution, composition, concentration, refractive index,
and so on. The significance of these features with regard to
smoke detector response is well documented. [29, 30]
B.3.3.10 Rate Compensation–Type Heat Detectors.   Rate
compensated detectors are not specifically covered by Annex B.
However, a conservative approach to predicting their perform
ance is to use the fixed-temperature heat detector guidance
contained herein.
B.4 Smoke Detector Spacing for Flaming Fires.
B.4.1 Introduction.
B.4.1.1   The listing investigation for smoke detectors does not
yield a “listed spacing” as it does for heat detectors. Instead, the
manufacturers recommend a spacing. Because the largest spac
ing that can be evaluated in the full-scale fire test room is 7.6 m
(25 ft), it has become common practice to recommend 9.1 m
(30 ft) spacing for smoke detectors when they are installed on
flat, smooth ceilings. Reductions in smoke detector spacing are
made empirically to address factors that can affect response,
including ceiling height, beamed or joisted ceilings, and areas
that have high rates of air movement.
B.4.3.2   Whether smoke detectors detect by sensing scattered
light, loss of light transmission (light extinction), or reduction
of ion current, they are particle detectors. Thus, particle
concentration, size, color, size distribution, and so forth, affect
each sensing technology differently. It is generally accepted
that a flaming, well-ventilated, energetic fire produces smoke
having a larger proportion of the sub-micron diameter particu
lates as opposed to a smoldering fire that produces smoke with
a predominance of large, super-micron particulates. It is also
known that as the smoke cools, the smaller particles agglomer
ate, forming larger ones as they age, and are carried away from
the fire source. More research is necessary to provide sufficient
data to allow the prediction of smoke characteristics at the
source, as well as during transport. Furthermore, response
models must be developed that can predict the response of a
particular detector to different kinds of smoke as well as smoke
that has aged during the flow from the fire to the detector loca
tion.
B.4.1.2   The placement of smoke detectors, however, should
be based on an understanding of fire plume and ceiling jet
flows, smoke production rates, particulate changes due to
aging, and the operating characteristics of the particular detec
tor being used. The heat detector spacing information presen
B.4.4 Transport Considerations.
B.4.4.1   All smoke detection relies on the plume and ceiling jet
flows to transport the smoke from the locus of the fire to the
detector. Various considerations must be addressed during this
transport time, including changes to the characteristics of the
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
smoke that occur with time and distance from the source, and
transport time of smoke from the source to the detector.
B.4.4.2   The smoke characteristic changes that occur during
transport relate mainly to the particle size distribution. Particle
size changes during transport occur mainly as a result of sedi
mentation and agglomeration.
B.4.4.3   Transport time is a function of the characteristics of
the travel path from the source to the detector. Important char
acteristics that should be considered include ceiling height and
configuration (e.g., sloped, beamed), intervening barriers such
as doors and beams, as well as dilution and buoyancy effects
such as stratification that might delay or prevent smoke in
being transported to the detector.
B.4.4.4   In smoldering fires, thermal energy provides a force
for transporting smoke particles to the smoke sensor. However,
usually in the context of smoke detection, the rate of energy
(heat) release is small and the rate of growth of the fire is slow.
Consequently, other factors such as ambient airflow from
HVAC systems, differential solar heating of the structure, and
wind cooling of the structure can have a dominant influence
on the transport of smoke particles to the smoke sensor when
low-output fires are considered.
B.4.4.5   In the early stages of development of a growing fire,
the same interior environmental effects, including ambient
airflow from HVAC systems, differential solar heating of the
structure, and wind cooling of the structure, can have a domi
nant influence on the transport of smoke. This is particularly
important in spaces having high ceilings. Greater thermal
energy release from the fire is necessary to overcome these
interior environmental effects. Because the fire must attain a
sufficiently high level of heat release before it can overcome
the interior environmental airflows and drive the smoke to the
ceiling-mounted detectors, the use of closer spacing of smoke
detectors on the ceiling might not significantly improve the
response of the detectors to the fire. Therefore, when consider
ing ceiling height alone, smoke detector spacing closer than
9.1 m (30 ft) might not be warranted, except in instances
where an engineering analysis indicates additional benefit will
result. Other construction characteristics also should be consid
ered. (Refer to the appropriate sections of Chapter 17 dealing with
smoke detectors and their use for the control of smoke spread.)
or to even conduct small-scale smoke tests under various condi
tions to assist in the design of the system.
B.4.6 Stratification.
B.4.6.1   The potential for the stratification of smoke is another
concern in designing and analyzing the response of detectors.
This is of particular concern with the detection of low-energy
fires and fires in compartments with high ceilings.
B.4.6.2   The upward movement of smoke in the plume
depends on the smoke being buoyant relative to the surround
ing air. Stratification occurs when the smoke or hot gases flow
ing from the fire fail to ascend to the smoke detectors mounted
at a particular level (usually on the ceiling) above the fire due
to the loss of buoyancy. This phenomenon occurs due to the
continuous entrainment of cooler air into the fire plume as it
rises, resulting in cooling of the smoke and fire plume gases.
The cooling of the plume results in a reduction in buoyancy.
Eventually the plume cools to a point where its temperature
equals that of the surrounding air and its buoyancy diminishes
to zero. Once this point of equilibrium is reached, the smoke
will cease its upward flow and form a layer, maintaining its
height above the fire, regardless of the ceiling height, unless
and until sufficient additional thermal energy is provided from
the fire to raise the layer due to its increased buoyancy. The
maximum height to which plume fluid (smoke) will ascend,
especially early in the development of a fire, depends on the
convective heat release rate of the fire and the ambient temper
ature in the compartment.
B.4.6.3   Because warm air rises, there will usually be a tempera
ture gradient in the compartment. Of particular interest are
those cases where the temperature of the air in the upper
portion of the compartment is greater than at the lower level
before the ignition. This can occur as a result of solar load
where ceilings contain glazing materials. Computational meth
ods are available to assess the potential for intermediate stratifi
cation for the following two cases, depicted in Figure
B.4.6.3(a).
Case 1. The temperature of the ambient is relatively constant
up to a height above which there is a layer of warm air at
uniform temperature. This situation can occur if the upper
portion of a mall, atrium, or other large space is unoccupied
and the air is left unconditioned.
B.4.5 Smoke Dilution.   Smoke dilution causes a reduction in
the quantity of smoke per unit of air volume of smoke reaching
the detector. Dilution typically occurs either by entrainment of
air in the plume or the ceiling jet or by effects of HVAC
systems. Forced ventilation systems with high air change rates
typically cause the most concern, particularly in the early stages
of fire development, when smoke production rate and plume
velocity are both low. Airflows from supply as well as return
vents can create defined air movement patterns within a
compartment, which can either keep smoke away from detec
tors that are located outside of these paths or can inhibit
smoke from entering a detector that is located directly in the
airflow path. [26]
Case 2. The ambient interior air of the compartment has a
constant and uniform temperature gradient (temperature
change per unit height) from floor to ceiling. This case is
generally encountered in industrial and storage facilities that
are normally unoccupied.
There currently are no quantitative methods for estimating
either smoke dilution or airflow effects on locating smoke
detectors. These factors should therefore be considered quali
tatively. The designer should understand that the effects of
airflow become larger as the fire size at detection (QCR
) gets
smaller. Depending on the application, the designer might find
it useful to obtain airflow and velocity profiles within the room
The analysis of intermediate stratification is presented in
Figure B.4.6.3(b). Plume centerline temperatures from two
fires, 1000 kW (948 Btu/sec) and 2000 kW (1896 Btu/sec), are
graphed based on estimates from correlations presented in this
section. In Case 1, a step function is assumed to indicate a
30°C/m (16.5°F/ft) change in temperature 15 m (49.2 ft)
above the floor due to the upper portion of the atrium being
unconditioned. For Case 2, a temperature gradient of 1.5°C/m
(0.82°F/ft) is arbitrarily assumed in an atrium that has a ceiling
height of 20 m (65.6 ft).
B.4.6.3.1 Step Function Temperature Gradient Spaces.   If the
interior air temperature exhibits a discrete change at some
elevation above the floor, the potential for stratification can be
assessed by applying the plume centerline temperature correla
ANNEX B 72-339
tion. If the plume centerline temperature is equal to the ambi
ent temperature, the plume is no longer buoyant, loses its
upward momentum, and stratifies at that height. The plume
centerline temperature can be calculated by using the follow
ing equation:
T Q z c c
= + ( ) 25 20 2 3 5 3  − / /   for SI units
T Q z c c
= + ( ) 316 70 2 3 5 3  − / /   for inch-pound units
where:
Tc
=plume centerline temperature (°C or °F)
Qc
=convective portion of fire heat release rate (kW or
Btu/sec)
z=height above the top of the fuel package involved (m or
ft)
B.4.6.3.2 Linear Temperature Gradient Spaces.   To determine
whether or not the rising smoke or heat from an axisymmetric
fire plume will stratify below detectors, the following equation
can be applied where the ambient temperature increases line
arly with increasing elevation:
Z Q T
dZ m c
= 
  
  ( ) 554 1 4 0
3 8
. /
/
− ∆  for SI units

[B.4.6.3.1a]

[B.4.6.3.1b]

[B.4.6.3.2a]
Temperature
profile: Case 2
Temperature
profile: Case 1
FIGURE B.4.6.3(a)  Pre-Fire Temperature Profiles.
0
50
200 (392)
(302)
(212)
(122)
20
(65.6) (49.2) (32.8) (16.4)
10 5
Height, m (ft)
Temperature, °C (°F)
150
temp. gradient
step function
plume, 1000 kW
(948 Btu/sec)
plume, 2000 kW
(1896 Btu/sec)
15
0
100
FIGURE B.4.6.3(b)  Indoor Air and Plume Temperature
Profiles with Potential for Intermediate Stratification.
or
Z Q T
dZ m c
= 
  
  ( ) 147 1 4 0
3 8
. /
/
− ∆  for inch-pound units
where:
Zm
=maximum height of smoke rise above the fire surface
(m or ft)
ΔT0
=difference between the ambient temperature at the
location of detectors and the ambient temperature at
the level of the fire surface (°C or °F)
Qc
=convective portion of the heat release rate (kW or
Btu/sec)
B.4.6.3.2.1   The convective portion of the heat release rate
(Qc
) can be estimated as 70 percent of the heat release rate.
B.4.6.3.2.2   As an alternative to using the noted expression to
directly calculate the maximum height to which the smoke or
heat will rise, Figure B.4.6.3.2.2 can be used to determine Zm
for given fires. Where Zm
, as calculated or determined graphi
cally, is greater than the installed height of detectors, smoke or
heat from a rising fire plume is predicted to reach the detec
tors. Where the compared values of Zm
and the installed height
of detectors are comparable heights, the prediction that smoke
or heat will reach the detectors might not be a reliable expecta
tion.
B.4.6.3.2.3   Assuming the ambient temperature varies linearly
with the height, the minimum Qc
required to overcome the
ambient temperature difference and drive the smoke to the
ceiling (Zm
= H) can be determined from the following equa
tion:
Q H T c
= ( ) 00018 5 2
0
3 2 . / / ∆   for SI units

[B.4.6.3.2b]

[B.4.6.3.2.3a]
The given fire sizes are specified in terms
of total heat release rates, not convective
heat release rates.
61.0
(200)
Maximum height of smoke rise, m (ft)
83.3 (150)
111 (200)
55.0 (100)
27.6 (50)
0 (0)
53.3
(175)
45.7
(150)
38.1
(125)
30.5
(100)
22.9
(75)
15.2
(50)
7.6
(25)
106 kW (100 Btu/sec)
264 kW (250 Btu/sec)
528 kW (500 Btu/sec)
791 kW (750 Btu/sec)
1055 kW (1000 Btu/sec)
Temperature change, °C (°F)
FIGURE B.4.6.3.2.2  Temperature Change and Maximum
Height of Smoke Rise for Given Fire Sizes.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
or
[B.4.6.3.2.3b]
Q
c
=
.
×
−
/
2 39 10 5 5 2
0
3 2
H T
∆
/
(
for inch-pound units
)
Note that the variables are identified in Section B.7.
B.4.6.3.2.4   The theoretical basis for the stratification calcula
tion is based on the works of Morton, Taylor, and Turner [15]
and Heskestad [9]. For further information regarding the deri
vation of the expression defining Zm
, the user is referred to the
work of Klote and Milke [13] and NFPA 92.
B.4.7 Detector Characteristics.
B.4.7.1 General.   Once smoke is transported to the detector,
additional factors become important in determining whether
response will occur. These include the aerodynamic character
istics of the detector and the type of sensor within the detector.
The aerodynamics of the detector relate to how easily smoke
can pass through the detector housing and enter the sensor
portion of the unit. Additionally, the location of the entry
portion to the sensor with respect to the velocity profile of the
ceiling jet is also an important factor. Finally, different sensing
methods (e.g., ionization or photoelectric) will respond differ
ently, depending on the smoke characteristics (smoke color,
particle size, optical density, and so forth). Within the family of
photoelectric devices, there will be variations depending on the
wavelengths of light and the scattering angles employed. The
following paragraphs discuss some of these issues and various
calculation methods.
B.4.7.2 Resistance to Smoke Entry.
B.4.7.2.1   All spot-type smoke detectors require smoke to enter
the detection chamber in order to be sensed. This requires
additional factors to be taken into consideration when attempt
ing to estimate smoke detector response, as smoke entry into
the detection chamber can be affected in several ways, for
example, insect screens, sensing chamber configuration, and
location of the detector with respect to the ceiling.
quantifying L for different detectors and relating it to spacing
requirements can have limited usefulness, and the concept of
critical velocity (uc
) could be more applicable. [21]
B.4.7.3 Critical Velocity.   A smoke detector’s critical velocity
refers to the minimum velocity of the smoke necessary to enter
the sensing chamber to cause an alarm without significant
delays due to smoke entry lag. Alarms can occur at velocities
less than the critical velocity value, but their response can be
delayed or require greater smoke concentrations than would
normally be necessary. Flow across a detector causes a pressure
differential between the upstream and downstream sides of the
detector. This pressure differential is the principal driving force
for the smoke entering the unit.
Experimental work has indicated that the critical velocity is
approximately 0.15 m/sec (0.49 ft/sec) for the ionization
detectors tested in one particular study. [21] Once velocities
were reduced below this level, the smoke concentration level
outside the detector before an alarm condition increased
dramatically when compared to smoke concentration levels
when the velocity was above the critical value. Another study
found that measured velocities at the time of alarm for ioniza
tion and photoelectric detectors in full-scale flaming fire tests
generally supported this velocity value, with a mean value of
0.13 m/sec (0.43 ft/sec) and a standard deviation of
0.07 m/sec (0.23 ft/sec) [46]. Estimating the critical velocity
can therefore be useful for design and analysis.
It is interesting to note that this critical velocity value
(0.15 m/sec or 0.49 ft/sec) is close to that at which a smoke
detector must respond in the UL smoke detector sensitivity
chamber in order to become listed. [35] The location in the
ceiling jet where this velocity occurs for a given fire and ceiling
height might therefore be considered as a first approximation
for locating detectors. This again assumes a horizontal, smooth
ceiling. Care should also be taken when using this correlation,
such that consideration is given to potential effects of coagula
tion and agglomeration, and settling of the smoke within the
ceiling jet as it moves away from the fire source and loses its
buoyancy. The velocity for smoke entry might be present, but
the concentration of smoke might not be sufficient to
actuate
B.4.7.2.2   In trying to quantify this, Heskestad [32] developed
the idea of smoke detector lag to explain the difference in opti
cal density outside (Dur
) versus inside (Duo
) of a detector when
the detector
actuates. It was demonstrated that this difference
could be explained by the use of a correction factor Duc
using
the following relationship:
[B.4.7.2.2]
(
D
uc
=
u
Ld D
dt
V
)
where:
L = characteristic length for a given detector design,
represents the ease of smoke entry into the sensing
chamber
the detector.
B.4.7.4 Response to Smoke Color.   Smoke detectors that use
an optical means to detect smoke respond differently to
smokes of different colors.
B.4.7.4.1   Manufacturers currently provide limited information
regarding the response of smoke detectors in their specifica
tions as well as in the information contained on the labels on
the backs of the detectors. This response information indicates
only their nominal response values with respect to gray smoke,
not to black, and is often provided with a response range
instead of an exact response value. This range is in accordance
with ANSI/UL 268, Standard for Smoke Detectors for Fire Alarm
Systems.
d(Du
)/dt = rate of increase of optical density outside the detec
tor
V = velocity of the smoke at the detector
B.4.7.2.3   Various studies regarding this correlation have provi
ded additional insight regarding smoke entry and associated
lags [33, 34, 34a, 34b, 34c, 34d, 34e]; however, the difficulty in
B.4.7.4.2   The response ranges allowable by UL for gray smoke
are shown in Table B.4.7.4.2. Older editions of ANSI/UL 268
contained response ranges for black smoke and are also shown
for comparison.
B.4.7.4.3   Detectors respond at different optical density levels
to different fuels and different types of smoke. Examples of this
are shown in Table B.4.7.4.3, which contains values of optical
ANNEX B 72-341
density at response recommended by Heskestad and Delichat
sios [10] based on their test.
Note the large variations in response not only to materials
producing relatively the same color of smoke but also to smoke
of different color, which is much more pronounced. Also note
that there was variation in the optical density at response values
for a given material in the test conducted by Heskestad and
Delichatsios, which is not shown in Table B.4.7.4.3. The values
cited in Table B.4.7.4.3 are provided as an example of the varia
tion in optical density at response, but these values are not
necessarily appropriate for all analyses. For example, the results
presented for polyurethane and PVC involved relatively large,
rapidly developing fires, and fires with smaller growth rates
could result in smaller values of optical density at response
[10]. More information on the variation of optical density at
response is available from Geiman and Gottuk [48] and
Geiman [46].
B.4.7.5 Optical Density and Temperature.   During a flaming
fire, smoke detector response is affected by ceiling height and
the size and rate of fire growth in much the same way as heat
detector response. The thermal energy of the flaming fire
transports smoke particles to the sensing chamber just as it
does heat to a heat sensor. While the relationship between the
ΔTable B.4.7.4.2 ANSI/UL 268 Smoke Detector Test
Acceptance Criteria for Different Colored Smoke [35]
Color of
Smoke
Acceptable Response Range
%/m %/ft
Gray 1.6–12.5 0.5–4.0
Black 5.0–29.2 1.5–10.0
amount of smoke and the amount of heat produced by a fire is
highly dependent on the fuel and the way it is burning,
research has shown that the relationship between temperature
and the optical density of smoke remains somewhat constant
within the fire plume and on the ceiling in the proximity of the
plume.
B.4.7.5.1   These results were based on the work by Heskestad
and Delichatsios [10] and are indicated in Table B.4.7.5.1.
Note that for a given fuel, the optical density to temperature
rise ratio between the maximum and minimum levels is 10 or
less.
B.4.7.5.2   In situations where the optical density at detector
response is known and is independent of particle size distribu
tion, the detector response can be approximated as a function
of the heat release rate of the burning fuel, the fire growth
rate, and the ceiling height, assuming that the preceding corre
lation exists.
B.4.7.5.3   When Appendix C of NFPA 72E [58] was first
published in 1984, a 13°C (20°F) temperature rise was used to
indicate detector response. Schifiliti and Pucci [18] have
combined some of the data from Heskestad and Delichatsios
[10] to produce Table B.4.7.5.3 showing the temperature rise
at detector response. Note that the temperature rise associated
with detector response varies significantly depending on the
detector type and fuel.
Also note that the values in Table B.4.7.5.3 are not based on
temperature measurements taken at the detector response
times, but were calculated by Heskestad and Delichatsios [10]
from their recommended values of optical density at response
(Table B.4.7.4.3) and their recommended ratios of optical
density to temperature rise (Table B.4.7.5.1).
Table B.4.7.4.3 Values of Optical Density at Response for Flaming Fires [18]
Optical Density at Response
Relative Smoke
Color
Dur
(m-1) Dur
(ft-1)
Material Ionization Photoelectric Ionization Photoelectric
Wood crib 0.016 0.049 0.005 0.015 Light
Cotton fabric 0.002 0.026 0.0005 0.008 Light
Polyurethane foam 0.164 0.164 0.05 0.05 Dark
PVC 0.328 0.328 0.1 0.1 Dark
Variation 200:1 12.5:1
ΔTable B.4.7.5.1 Ratio of Optical Density to Temperature Rise
Du
/ΔT [(m°C)-1] Du
/ΔT [(ft°F)-1]
Material
Representative
Value
Value
Range
Representative
Value
Value
Range
Maximum:
Minimum
Wood (sugar pine, 5% moist) 1.20E-03 8.9E-4–3.2E-3 2.00E-04 1.5E–5.5E-4 3.7:1
Cotton (unbleached muslin fabric) 5.9E-4/1.2E-3 3.0E-4–1.8E-3 1.0E-04/2.0–4 5.0E-5–3.0E-4 6:1
Paper (in trash can) 1.80E-03 Data not available 3.00E-04 Data not available —
Polyurethane foam 2.40E-03 1.2E-2–3.2E-2 4.00E-04 2.0E-3–5.5E-3 2.8:1
Polyester fiber (bed pillow) 1.80E-02 Data not available 5.0E-3/1.0E-2 Data not available —
PVC (wire insulation) 3.0E-2/5.9E-2 5.9E-3–5.9E-2 3.00E-03 1.0E-3–1.0E-2 10:1
Foam rubber PU (sofa cushion) 7.70E-02 Data not available 1.30E-02 Data not available —
Average 2.10E-02 3.0E-4–7.7E-2 3.60E-03 5.0E-05–1.3E-2 260:1
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE 72-342
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Several experimental studies have cited temperature rises at
detection as low as 1°C to 3°C (1.8°F to 5.4°F). Of particular
note, Geiman [46] found that for flaming fires, 80 percent of
the ionization detectors examined in full-scale smoke detection
tests alarmed at measured temperature rises less than or equal
to 3°C (5.4°F).
B.4.8 Methods for Estimating Smoke Detector Response.
B.4.8.1 General.   There are various methods to estimate
smoke detector response. Research is still needed in this area
to reflect smoke production, transport to the detector,
response of the detector, and performance metrics of the
smoke detector. Designers should be aware of the advantages
and disadvantages, as well as limitations, of these methods and
undertake sensitivity analyses and use of multiple methods
where applicable.
B.4.8.1.1 Method 1 — Optical Density Versus Temperature.
B.4.8.1.2   The following example is intended to determine
whether an existing fire detection system can detect a fire in
part of a warehouse used to store wardrobes in sufficient time
to prevent radiant ignition of adjacent wardrobes. The area
under review has a large, flat ceiling, 5 m (16.5 ft) high. The
ambient temperature within the compartment is 20°C (68°F).
The compartment is not sprinklered. The wardrobes are
constructed mainly of particleboard. The detectors are
ionization-type smoke detectors spaced 6.1 m (20 ft) on center.
The design objective is to keep the maximum heat release rate
(QDO
) below 2 MW (1897 Btu/sec) in order to ensure that radi
ant ignition of the wardrobes in the adjacent aisle will not
occur. There is an on-site fire brigade that can respond to and
begin discharging water on the fire within 90 seconds of receiv
ing the alarm. It can be assumed that there are no other delays
between the time the detector reaches its operating threshold
and the time to notification of the fire brigade. Given this
information, would the existing system be sufficient?
B.4.8.1.3   The following assumptions are made for this exam
ple:
α= ( ) 0047 . kW/sec 0.044 Btu/sec 2 3
RTI = 25 m sec  ft 1/2 1/2 1/2 45 1 2 sec/ ( )
Temperature rise for response = 14°C (25°F)
Refer to Table B.4.7.5.3 for temperature rise to response of
an ionization smoke detector for a wood fire.

[B.4.8.1.3]
Table B.4.7.5.3  Temperature Rise for Detector Response [18]
Material
Ionization
Temperature
Rise

Scattering Temperature
Rise
°C °F °C °F
Wood 13.9 25 41.7 75
Cotton 1.7 3 27.8 50
Polyurethane 7.2 13 7.2 13
PVC 7.2 13 7.2 13
Average 7.8 14 21.1 38
B.4.8.1.4   Using the power law equation, the design objective
response time is calculated as follows:
Q t DO DO
=α2
2000
210
2 kW = 0.047 kW/sec2

( )
sec
t
t
DO
DO
=
or
1897 2 Btu/sec = 0.044 Btu/sec ( 3 tDO
)
tDO
=210 sec
B.4.8.1.5   Next, subtract the time for the fire brigade to
respond to determine what time after ignition that detection
should occur. Note that a 30-second safety factor has been
added to the fire brigade’s response time.
tCR
=210 sec  120 sec = 90 sec −
B.4.8.1.6   Then calculate the critical heat release rate at which
detection should occur as follows:
Q t CR CR
=α2
QCR
= ( ) = 0047 90 380 2 . kW/sec sec kW 2
or
Q Btu/sec sec Btu/sec 3
CR
= ( ) = 0044 90 360 2 .
B.4.8.1.7   Using the numbers in the fire detection design and
analysis worksheet at 90 seconds into the fire when the heat
release rate is 380 kW (360 Btu/sec), the temperature rise at
the detector is calculated to be approximately 17°C (30.6°F).
This, therefore, might be a reasonable approximation to show
that the detector might respond.
B.4.8.2 Method 2 — Mass Optical Density.
B.4.8.2.1   Data regarding smoke characteristics for given fuels
can be used as another method to evaluate detector response.
B.4.8.2.2   The following example is provided.
The design objective established for this scenario is to detect
the smoke from a flaming 400 g (1.0 lb) polyurethane chair
cushion in less than 2 minutes. The chair is placed in a
compartment that is 40 m2 (431 ft2). The ceiling height is 3.0 m
(10 ft). It has been determined that the burning rate of the
cushion is a steady rate of 50 g/min (0.09 lb/min). Determine
whether the design objective will be met.

[B.4.8.1.4a]

[B.4.8.1.4b]

[B.4.8.1.5]

[B.4.8.1.6a]

[B.4.8.1.6b]
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX B 72-343
B.4.8.2.3   The total mass loss of the cushion due to combus
tion at 2 minutes is 100 g (0.22 lb). Therefore, the optical
density in the room produced by the burning cushion can be
calculated from the following equation: [5]
D DM
Vm
c
=
where:
Dm
=mass optical density (m2/g) [26]
M=mass (g)
Vc
=volume of the compartment
D=[(0.22 m2/g)(100 g)]/(40 m2)(3 m) = 0.183 m-1
or where:
Dm
= mass optical density (ft2/lb) [26]
M = mass (lb)
Vc
= volume of the compartment
D = [(1075 ft2/lb)(0.22 lb)]/(431 ft2)(9.8 ft) = 0.056 ft−1
B.4.8.2.4   If it is assumed that the detector responds at an opti
cal density of 0.15 m-1 (0.046 ft-1), the maximum black smoke
optical density allowed in a previous edition of the ANSI/
UL 268 sensitivity test [35], it can be assumed that the detector
will respond within 2 minutes.
B.4.8.2.5   It should be noted that this method presents a very
simplified approach, and that various assumptions would need
to be made including that the smoke is confined to the room,
is well mixed, can reach the ceiling, and can enter the detector.
B.4.8.2.6   The preceding estimation assumes that the smoke is
evenly distributed throughout the entire compartment volume.
This is rarely the case but establishes a very conservative limit.
For design purposes, one can model the smoke layer as a cylin
drical volume centered about the fire plume having a depth
equivalent to the ceiling jet thickness or some multiple of it.
Refer to Figure B.4.8.2.6.
The volume of the cylinder can now be used as the solution
volume:
D DM
Vm
c
=
is used with the substitution of
V r h c
=π 2
To obtain the maximum radius from the fire plume center
line at which detector response is expected, the nominal
0.14 m-1 optical density criterion is substituted into the relation
and an explicit relation for r is obtained,

[B.4.8.2.3]

[B.4.8.2.6a]

[B.4.8.2.6b]
r DM
h m = 
  
  014
1 2
.
/
π
Note that the results of this calculation are highly dependent
upon the assumed layer thickness, h. The designer must care
fully document the value used for the ceiling jet thickness for
this reason. This method does not assume any minimum veloc
ity across the detector, nor does it provide for any delay due to
smoke entry. Finally, it assumes uniform smoke concentration
throughout the solution volume. Failure to use prudently selec
ted values for ceiling jet thickness and use of this relation
outside the limitations imposed by the assumptions can lead to
invalid designs.
B.4.8.2.7   The mass optical density method also enables the
designer to analyze existing systems. When we accept the
assumption that smoke detectors listed by UL will respond at
an optical density of 0.14 m-1, we can write the relation:
D DM
V A
m
c
= = 014 .
and thus
M D rh D A m
= π 2 /
for a cylindrical solution volume.
Since H(t) = MΔHc
and H(t) = (αt3)/3, we can write the rela
tion
M t
Hc
=
( ) α3
3∆

[B.4.8.2.6c]

[B.4.8.2.7a]

[B.4.8.2.7b]

[B.4.8.2.7c]
h
r
Vc=πr2h
FIGURE B.4.8.2.6  Smoke Layer Volume Model.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE 72-344
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Substituting, this leads to the relation
α π t
H
D r h
D c
A
m
3 2
3
( ) = ∆
This relation is reorganized to be explicit in t,
t D r h H
D A c
m
= 




 3 2 1 3 π
α
∆ /
This time estimate must be corrected for the lag time
produced by the resistance to smoke entry of the detector.
Currently, this time delay, which is a function of detector
design and ceiling jet velocity, is not quantified in the listing
process. Consequently, the designer must make an estimate of
the time delay due to smoke entry, te
. Thus, the response time
estimate becomes:
t D r h H
D t A c
m
e
= 




 + 3 2 1 3 π
α
∆ /
This relation predicts the time at which the mass optical
density attains the detector alarm threshold in the solution
volume derived from the detector spacing and an assumed ceil
ing jet thickness. Again, the results of this calculation are highly
dependent upon the assumed ceiling jet layer thickness.
However, once time, t, is known, if the fire can be characterized
as a t-square fire, the fire size can be calculated from the rela
tion
Q t =α2
Consequently, substitution of this relation into the preceding
relation yields the final analytical relation for the heat release
rate at alarm, Qa
:
Q D r h H
D t a
A c
m
e
= 




 +








α π
α
3 2 1 3 2
∆ /
This relation provides an estimate of detector response
subject to the assumptions and values selected or the relevant
parameters. The estimate can be no better than the data used
to generate it.
B.4.8.3 Critical Velocity Method.   Research shows that a mini
mum critical velocity is necessary before smoke can enter the
sensing chamber of the smoke detector. (See B.4.7.3.) This
method assumes that, if this critical velocity has been attained,
sufficient smoke concentration is in the ceiling jet gas flow to
produce an alarm signal. Ceiling jet velocity correlations exist
for steady-state fires, not t-square fires. However, a t-square fire
can be modeled as a succession of steady-state fires for slow and

[B.4.8.2.7d]

[B.4.8.2.7e]

[B.4.8.2.7f]

[B.4.8.2.7g]

[B.4.8.2.7h]
medium growth rate fires. In the UL smoke box test, the mini
mum flow velocity at the detector is 0.152 m/sec (30 ft/
minute). The correlation
0195 015
1 3 1 2
5 6
. / .
/ /
/
Q H
r r h
( ) ≥      for
is used. Ur
is set to equal 0.152 m/sec. With this substitution
the relation becomes:
r Q H c
≤( ) 128 1 3 1 2 6 5 . / / /
This relation is solved to obtain the maximum distance
between the fire plume centerline and the detector at which
the critical jet velocity is expected to be obtained for the given
convective heat release rate and ceiling height.
B.4.9 Projected Beam Smoke Detection.
B.4.9.1   Projected beam smoke detection is often used in large
open spaces with high ceilings where the use of spot-type detec
tors is impractical due to the problems of smoke stratification.
In these spaces, there is questionable basis for the use of the
prescriptive spacings presented in Section 17.7. However,
beams can be installed such that, regardless of the fire origin,
the plume will intersect at least one beam. To employ this strat
egy, the plume divergence is calculated as a function of the alti
tude at which the projected beam detectors are installed. The
region of relatively uniform temperature and smoke density in
a buoyant plume diverges at an angle of approximately
22 degrees, as shown in Figure B.4.9.1.
Another method involves assessing the smoke obstruction
through the plume to determine the reduction in light from
the receiver to the transmitter of the beam-type smoke detector
to determine whether the detector might respond. [47]
B.4.10 Effects of HVAC Systems.   The requirement to address
the effects of HVAC systems on the performance of smoke
detectors was historically reduced to a “3-foot rule.” However,
research conducted under the auspices of the Fire Protection
Research Foundation showed that such a simple rule was not
adequate in many cases.

[B.4.8.3a]

[B.4.8.3b]
0.2 H
H
ø ø ≈ 22°
ΔFIGURE B.4.9.1  The Plume Divergence of an
Unconstrained Fire.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX B
Theoretically, the effect of HVAC flows on the performance
of smoke detectors can be implemented by calculating the flow
velocity and smoke concentration at the detector as a function
of fire growth and HVAC operating parameters. With complex
ceilings this often requires the use of computational fluid
dynamics models running in computers. One such model is
FDS, developed and supported by NIST.
However, for simple, planar ceilings at heights customarily
encountered in conventional construction, the effects of HVAC
system can be estimated using a simplified calculation derived
from well-known correlations to identify where a problem is
likely. These simple calculations are not a substitute for a fully
modeled scenario, but they provide the advantage of being
easily executed in a short time frame.
Ceiling-mounted HVAC system supply and return registers
are designed to produce specific airflow patterns. The exact
shape of the velocity and flow volume profiles is determined by
the physical design of the register. A commercially available
register might exhibit a flow profile as shown in Figure B.4.10.
This section considers two cases. The first is where the ceil
ing jet is being acted upon by an HVAC system supply. The
second is where the ceiling jet is being acted upon by an HVAC
system return. Each case is considered in its bounding value
condition to provide a worst-case estimate of the resulting
velocity at the detector.
In the first case, the flow of air from the ceiling supply can
divert, impede, and dilute the ceiling jet flow, retarding detec
tor response. This effect can be estimated using a one
dimensional vector analysis of the velocity produced by the
HVAC system versus that produced by the fire. The velocity
profile produced by the HVAC supply register is determined by
the design of the register and the flow volume supplied to it.
The velocity at the detector produced by the fire is an artifact
of the ceiling jet. The sum of these two velocities versus the
minimum velocity for response can be used to determine if
sufficient ceiling jet velocity exists at the detector to initiate an
alarm.
mum velocity necessary for reliable smoke detector response.
The use of the 30 ft/min (0.15 m/sec) flow velocity in the
UL 268 and 217 smoke detector sensitivity test for spot-type
smoke detectors has led to the evolution of spot-type smoke
detectors that are optimized for that flow velocity. In listing
investigations, it has been learned that when the ceiling jet
velocity is less than the nominal 30 ft/min (0.15 m/sec)
commercially available, listed spot-type smoke detector,
performance begins to suffer. (See B.4.7.3.)
For the prediction of spot-type smoke detector response we
assume that the ceiling jet velocity at the detector must exceed
this critical velocity, 0.15 m/sec (30 ft/min), at the detector.
The flow from an HVAC system supply register also produces a
flow velocity. When a fire occurs in a room equipped with
ceiling-mounted HVAC system supply, the velocity at the detec
tor is the vector sum of the velocity due to the HVAC system
supply and the fire ceiling jet.
To estimate the resultant flow velocity at a smoke detector,
the flow velocity from the ceiling supply is determined as a
function of register design, flow volume, and distance from the
supply register. The velocity produced by the ceiling jet is calcu
lated as a function of distance from the fire plume. The worst
case limit condition is where the detector location is where the
ceiling jet flow is directly opposite in direction to the flow from
the HVAC supply register. Consequently, it is assumed that the
ceiling jet is flowing in the opposite direction of the flow from
the ceiling register.
The flow of air into a compartment via the HVAC system can
be estimated by the flow volume and a flow factor that is rela
ted to the flow characteristics of the supply register. See Figure
B.4.10.1(a) for an example of such characteristics.
In the second case, the HVAC return pulls air up from lower
elevations in the compartment, diluting the smoke density in
the ceiling jet in the vicinity of the HVAC return. This case is
much more difficult to evaluate because it implies a flow
volume analysis to determine when the flow to ceiling-mounted
HVAC returns will distort the concentration profile of the ceil
ing jet to the point that it adversely affects detector response.
Unfortunately, the listings of smoke detectors do not include
an explicit measurable value for detector sensitivity in terms
that can relate to the design fire.
B.4.10.1 Effects of HVAC Ceiling Supply Registers.   This
method makes use of the finding that there is a critical mini
The manufacturer of the ceiling supply register provides a
velocity diagram that depicts flow velocity as a function of flow
volume for each register it produces. In the U.S., these
diagrams generally use conventional feet per minute (FPM)
and cubic feet per minute (CFM) units. Since fire protection
engineering correlations are generally expressed in metric
units, it is necessary to convert the flow volume and flow veloc
ity from the HVAC system to metric units. Replacing CFM with
flow volume per unit time this relation becomes:
[B.4.10.1a]
v kV d
r
= ( )/ 2 m/sec
where:
vr
= is the velocity due to the register
The ceiling jet velocity can be modeled with the relation for
critical velocity developed by Alpert.
v
/
d
=
.
(
/
0 195 1 3 1 2 5 6
c
Q H r
)
/ m/sec
[B.4.10.1b]
Airflow pattern
from supply
Airflow pattern
to return
FIGURE B.4.10  Typical HVAC Flow Patterns in Mercantile
and Business Occupancies.
The flow at the detector is the sum of the velocity from the
ceiling jet and the ceiling supply register. Since the worst-case
scenario is where the fire is located such that the flow of the
ceiling jet is directly opposed to the flow from the HVAC supply
register, this scenario forms the basis for the analysis as shown
in Figure B.4.10.1(b).
NATIONAL FIRE ALARM AND SIGNALING CODE 72-346
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
The velocity from the ceiling jet is derived from Alpert’s
correlations.
v Q H r d c
= ( ) 0195 1 3 1 2 5 6 . / / /
where:
vd
=ceiling jet velocity at the detector
Qc
=convective heat release, 0.65 Q
H=ceiling height
r=radius, distance between plume centerline and the detec
tor
All in metric units.
In the case of opposing flows, the resultant velocity at the
detector is the ceiling jet velocity minus the velocity due to the
flow from the HVAC supply. The relation becomes:
v Q H r kV d d c
= ( ) − ( ) 0195 1 3 1 2 5 6 2 . / / / / /
Smoke detector response can be expected to be consistent
with its listing when the value of vd
is greater than or equal to
0.15 m/sec. Thus the relation becomes:
015 0195 1 3 1 2 5 6 2 . . / / / / / m/sec≤ ( ) − ( ) Q H r kCFM d c
If the right-hand side of the equation B.4.10.1e exceeds the
left, the airflow from the HVAC register should not be suffi
cient to reduce the ceiling jet flow from the fire plume to the
point where response by a smoke detector would not be expec
ted. On the other hand, if the calculated resultant velocity is
less than the 0.15 m/sec threshold, adjustments should be
made to the design to locate the smoke detector where there
will be sufficient ceiling jet velocity to predict alarm response.

[B.4.10.1c]

[B.4.10.1d]

[B.4.10.1e]
80 fpm
40 fpm
20 fpm
10 fpm
v = k(CFM)/d2 (converted to metric units)
1 ft
2 ft
3 ft
4 ft
FIGURE B.4.10.1(a)  Typical HVAC Velocity Versus Flow
Volume Diagram that Might be Used to Describe Operation of
Supply Register.
B.4.10.2 Effects of HVAC Returns.   When detectors are in
close proximity to ceiling-mounted HVAC return grilles, the
flow of air upward toward the return grille tends to dilute and
cool the ceiling jet. This tends to retard the response of detec
tors. Unfortunately the geometry is more complex in this case.
The ceiling jet is moving horizontally across the ceiling while
the flow toward a ceiling-mounted return grille is essentially
moving vertically.
Most ceiling return grilles usually exhibit a flow velocity
profile that is roughly hemispherical in shape, centered on the
duct centerline. Figure B.4.10.2 illustrates this flow velocity
profile.
As the radial distance from the HVAC return increases, the
velocity drops off quite rapidly, proportional to 4π times the
square of the increase in distance. The relative velocity contri
butions could be again used to calculate the relative effect, but
in this case an explicit sensitivity parameter that relates to the
design fire is not available. Percent per foot obscuration cannot
be reliably used.
However, the bounding value, worst-case scenario is where
the upward velocity is modeled as if it is flowing directly oppo
site to that of the ceiling jet. This reduces to the same analysis
as for the ceiling supply.
These calculations do NOT replace CFD modeling. They are
limited only for level ceilings of heights normally encountered
in commercial construction. In that limited context they can be
used to predict smoke detector performance.
B.5 Radiant Energy Detection.
B.5.1 General.
B.5.1.1 Electromagnetic Radiation.   Electromagnetic radiation
is emitted over a broad range of the spectrum during the
combustion process. The portion of the spectrum in which
r d
FIGURE B.4.10.1(b)  Ceiling Jet Flow in Opposition to Flow
from HVAC System.
FIGURE B.4.10.2  Velocity Profile for Ceiling-Mounted
Return Grille.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX B
radiant energy–sensing detectors operate has been divided into
three bands: ultraviolet (UV), visible, or infrared (IR). These
wavelengths are defined with the following wavelength ranges:
[3]
(1) Ultraviolet 0.1–0.35 microns
(2) Visible 0.35–0.75 microns
(3) Infrared 0.75–220 microns
B.5.1.2 Wavelength.   These wavelength ranges correspond to
the quantum-mechanical interaction between matter and
energy. Photonic interactions with matter can be characterized
by wavelength as shown in Table B.5.1.2.
B.5.1.3 Photon Transfer.   When a fuel molecule is oxidized in
the combustion process, the combustion intermediate mole
cule must lose energy to become a stable molecular species.
This energy is emitted as a photon with a unique wavelength
determined by the following equation:
[B.5.1.3]
e
hc
= λ
where:
e = energy (joules)
h = Planck’s constant (6.63E-23 joule-sec)
c = speed of light (m/sec)
λ = wavelength (microns)
[1.0 joule = 5.0345E+18(λ), where λ is measured in
microns.]
B.5.1.4 Type of Detector.   The choice of the type of radiant
energy–sensing detector to use is determined by the type of
emissions that are expected from the fire radiator.
phase. These emissions are uniquely associated with particular
molecular structures. This can result in a flame detector that is
very fuel specific.
B.5.1.5 Effects of Ambient.   The choice of radiant energy
sensing detector is also limited by the effect of ambient condi
tions. The design must take into account the radiant energy
absorption of the atmosphere, presence of non-fire-related
radiation sources that might cause nuisance alarms, the electro
magnetic energy of the spark, ember, or fire to be detected, the
distance from the fire source to the sensor, and characteristics
of the sensor.
B.5.1.5.1 Ambient Non-Fire Radiators.   Most ambients contain
non-fire radiators that can emit at wavelengths used by radiant
energy–sensing detectors for fire detection. The designer
should make a thorough evaluation of the ambient to identify
radiators that have the potential for producing unwarranted
alarm response from radiant energy–sensing detectors. Since
radiant energy–sensing detectors use electronic components
that can act as antennas, the evaluation should include radio
band, microwave, infrared, visible, and ultraviolet sources.
B.5.1.5.2 Ambient Radiant Absorbance.   The medium through
which radiant energy passes from fire source to detector has a
finite transmittance. Transmittance is usually quantified by its
reciprocal, absorbance. Absorbance by atmospheric species
varies with wavelength. Gaseous species absorb at the same
wavelengths that they emit. Particulate species can transmit,
reflect, or absorb radiant emission, and the proportion that is
absorbed is expressed as the reciprocal of its emissivity, ℇ.
B.5.1.4.1   Fuels that produce a flame, a stream of combustible
or flammable gases involved in the combustion reaction with a
gaseous oxidizer, radiate quantum emissions. These fuels
include flammable gases, flammable liquids, combustible
liquids, and solids that are burning with a flame.
B.5.1.4.2   Fuels that are oxidized in the solid phase or radia
tors that are emitting due to their internal temperature (sparks
and embers) radiate Planckian emissions. These fuels include
carbonaceous fuels such as coal, charcoal, wood, and cellulosic
fibers that are burning without an established flame, as well as
metals that have been heated due to mechanical impacts and
friction.
B.5.1.4.3   Almost all combustion events produce Planckian
emissions, emissions that are the result of the thermal energy
in the fuel mass. Therefore, spark/ember detectors that are
designed to detect these emissions are not fuel specific. Flame
detectors detect quantum emissions that are the result of
changes in molecular structure and energy state in the gas
Table B.5.1.2 Wavelength Ranges
B.5.1.5.3 Contamination of Optical Surfaces.   Radiant energy
can be absorbed or reflected by materials contaminating the
optical surfaces of radiant energy–sensing detectors. The
designer should evaluate the potential for surface contamina
tion and implement provisions for keeping these surfaces
clean. Extreme caution must be employed when considering
the use of surrogate windows. Common glass, acrylic, and other
glazing materials are opaque at the wavelengths used by most
flame detectors and some spark/ember detectors. Placing a
window between the detector and the hazard area that has not
been listed by a nationally recognized testing laboratory
(NRTL) for use with the detector in question is a violation of
the detector listing and will usually result in a system that is
incapable of detecting a fire in the hazard area.
B.5.1.5.4 Design Factors.   These factors are important for
several reasons. First, a radiation sensor is primarily a line-of
sight device, and must “see” the fire source. If there are other
radiation sources in the area, or if atmospheric conditions are
such that a large fraction of the radiation could be absorbed in
the atmosphere, the type, location, and spacing of the sensors
could be affected. In addition, the sensors react to specific
wavelengths, and the fuel must emit radiation in the sensor’s
bandwidth. For example, an infrared detection device with a
Wavelength
Photonic Interaction
λ < 50 micron
50 µm < λ < 1.0 µm
1.0 µm < λ < 0.05 µm
0.3 µm < λ < 0.05 µm
Gross molecular translations
Molecular vibrations and rotations
Valence electron bond vibrations
Electron stripping and
recombinations
single sensor tuned to 4.3 microns (the CO2
emission peak)
cannot be expected to detect a non-carbon-based fire. Further
more, the sensor needs to be able to respond reliably within
the required time, especially when activating an explosion
suppression system or similar fast-response extinguishing or
control system.
B.5.1.6 Detector Response Model.   The response of radiant
energy–sensing detectors is modeled with a modified inverse
square relationship as shown in the following equation [5]:
NATIONAL FIRE ALARM AND SIGNALING CODE 72-348
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
S kPe
d
d
= −ζ
2
where:
S=radiant power reaching the detector (W or Btu/sec) suffi
cient to produce alarm response
k=proportionality constant for the detector
P=radiant power emitted by the fire (W or Btu/sec)
ζ=extinction coefficient of air at detector operating wave
lengths
d=distance between the fire and the detector (m or ft)
This relationship models the fire as a point source radiator,
of uniform radiant output per steradian, some distance (d)
from the detector. This relationship also models the effect of
absorbance by the air between the fire and the detector as
being a uniform extinction function. The designer must verify
that these modeling assumptions are valid for the application
in question.
B.5.2 Design of Flame Detection Systems.
B.5.2.1 Detector Sensitivity.   Flame detector sensitivity is tradi
tionally quantified as the distance at which the unit can detect
a fire of given size. The fire most commonly used by the NRTLs
in North America is a 0.9 m2 (1.0 ft2) fire fueled with regular
grade, unleaded gasoline. Some special-purpose detectors are
evaluated using 150 mm (6 in.) diameter fires fueled with
isopropanol.
B.5.2.1.1   This means of sensitivity determination does not
take into account that flames can best be modeled as an opti
cally dense radiator in which radiant emissions radiated from
the far side of the flame toward the detector are re-absorbed by
the flame. Consequently, the radiated power from a flame is
not proportional to the area of the fire but to the flame silhou
ette, and hence to the height and width of the fire.
B.5.2.1.2   Because flame detectors detect the radiant emissions
produced during the formation of flame intermediates and
products, the radiant intensity produced by a flame at a given
wavelength is proportional to the relative concentration of the
specific intermediate or product in the flame and that portion
of the total heat release rate of the fire resulting from the
formation of that specific intermediate or product. This means
that the response of a detector can vary widely as different fuels
are used to produce a fire of the same surface area and flame
width.
B.5.2.1.3   Many flame detectors are designed to detect specific
products such as water (2.5 microns) and CO2
(4.35 microns).
These detectors cannot be used for fires that do not produce
these products as a result of the combustion process.
B.5.2.1.4   Many flame detectors use time variance of the radi
ant emissions of a flame to distinguish between non-fire radia
tors and a flame. Where a deflagration hazard exists, the
designer must determine the sample time period for such
flame detectors and how such detectors will operate in the
event of a deflagration of fuel vapor or fuel gases.
B.5.2.2 Design Fire.   Using the process outlined in
Section B.2, determine the fire size (kW or Btu/sec) at which
detection must be achieved.

[B.5.1.6]
B.5.2.2.1   Compute the surface area the design fire is expected
to occupy from the correlations in Table B.2.3.2.6.2(a) or other
sources. Use the flame height correlation to determine the
height of the flame plume:
h kQ f
= ( ) 0182 2 5 . /   (for SI units)
or
h kQ f
= ( ) ( ) 0584 2 5 . /   for inch-pound units
where:
hf
=flame height (m or ft)
Q=heat release rate (kW or Btu/sec)
k=wall effect factor. Where there are no nearby walls, use k =
1; where the fuel package is near a wall, use k = 2; where
the fuel package is in a corner, use k = 4
Determine the minimum anticipated flame area width (wf
).
Where flammable or combustible liquids are the fuel load and
are unconfined, model the fuel as a circular pool. Compute the
radiating area (Ar
) using the following equation:
A hw r
f f
= 1
2
where:
Ar
=radiating area (m2 or ft2)
hf
=flame height (m or ft)
wf
=flame width (m or ft)
B.5.2.2.2   The radiant power output of the fire to the detector
can be approximated as being proportional to the radiating
area (Ar
) of the flame:
P cAr
=
where:
Ar
=radiating area (m2 or ft2)
c=power per unit area proportionality constant
P=radiated power (W or Btu/sec)
B.5.2.3 Calculate Detector Sensitivity.   Using Equation
B.5.2.2.1a or B.5.2.2.1b compute the radiating area of the test
fire used by the NRTL in the listing process (At
). The radiant
power output of the test fire to the detector in the listing proc
ess is proportional to the radiating area (At
) of the listing test
flame.
ΔB.5.2.4 Calculate Detector Response to Design Fire.   Because
the sensitivity of a flame detector is fixed during the manufac
turing process, the following is the relationship that determines
the radiant power reaching the detector sufficient to produce
an alarm response:

[B.5.2.2.1a]

[B.5.2.2.1b]

[B.5.2.2.1c]

[B.5.2.2.2]
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX B 72-349
S kcAe
dt
d
= −ζ
2
where:
S=radiant power reaching the detector (W or Btu/sec) suffi
cient to produce alarm response
k=proportionality constant for the detector
At
=radiant area of the listing test fire (m2 or ft2)
ζ=extinction coefficient of air at detector operating wave
lengths
d=distance between the fire and the detector during the list
ing fire test (m or ft)
c=emitted power per unit flame radiating area correlation
Because the sensitivity of the detector is constant over the
range of ambients for which it is listed:
S kcAe
dr
d
= ′
′ −ζ
2
where:
S=radiant power reaching the detector (W or Btu/sec) suffi
cient to produce alarm response
k=proportionality constant for the detector
c=emitted power per unit flame radiating area correlation
Ar
=radiant area of the design fire (m2 or ft2)
ζ=extinction coefficient of air at detector operating wave
lengths
d′=distance between the design fire and the detector (m or
ft)
Therefore, use the following equation to determine the
following:
kcAe
d
kcAe
d t
d
r
d − − ζ ζ
2 2
= ′
′
To solve for d′ use the following equation:
dAe
Ae d r
d
t
d
2 1 2 −
−
ζ
ζ
′ 




 = ′
/
This relation is solved iteratively for d′, the distance at which
the detector can detect the design fire.
B.5.2.5 Correction for Angular Displacement.
B.5.2.5.1   Most flame detectors exhibit a loss of sensitivity as
the fire is displaced from the optical axis of the detector. This
correction to the detector sensitivity is shown as a polar graph
in Figure A.17.8.3.2.3.
B.5.2.5.2   When the correction for angular displacement is
expressed as a reduction of normalized detection distance, the
correction is made to detection distance (d′).

[B.5.2.4a]

[B.5.2.4b]

[B.5.2.4c]

[B.5.2.4d]
B.5.2.5.3   When the correction for angular displacement is
expressed as a normalized sensitivity (fire size increment), the
correction must be made to Ar
, prior to calculating response
distance (d′).
B.5.2.6 Corrections for Fuel.   Most flame detectors exhibit
some level of fuel specificity. Some manufacturers provide “fuel
factors” that relate detector response performance to a fire of
one fuel to the response performance of a benchmark fuel.
Other manufacturers provide performance criteria for a list of
specific fuels. Unless the manufacturer’s published instruc
tions, bearing the listing mark, contain explicit instructions for
the application of the detector for fuels other than those used
in the listing process, the unit cannot be deemed listed for use
in hazard areas containing fuels different from those employed
in the listing process.
B.5.2.6.1   When the fuel factor correction is expressed as a
detection distance reduction, the correction should be applied
after the detection distance has been computed.
B.5.2.6.2   When the fuel factor correction is expressed as a
function of normalized fire size, the correction must be made
prior to calculating detection distance.
B.5.2.7 Atmospheric Extinction Factors.
B.5.2.7.1   Because the atmosphere is not infinitely transmittent
at any wavelength, all flame detectors are affected by atmos
pheric absorption to some degree. The effect of atmospheric
extinction on the performance of flame detectors is deter
mined to some degree by the wavelengths used for sensing and
the detector electronic architecture. Values for the atmos
pheric extinction coefficient (ζ) should be obtained from the
detector manufacturer's published instructions.
B.5.2.7.2   The numerical value of ζ can be determined experi
mentally for any flame detector. The detector must be tested
with two different sized test fires to determine the distance at
which each of the fires can be detected by the detector in ques
tion. The larger the difference between the sizes of the flaming
fires, the more precise the determination of ζ. Ideally, one test
fire would be approximately 4 times the heat release rate
(surface area) of the other. The data are then used in the rela
tion:
ζ=
( ) ( )    
−
ln 2 2
2
1
2 1
dA dA
d d
1
2 /
where:
“1”=subscripts referring to the first test fire
“2”=subscripts referring to the second test fire
d=maximum distance between the flame detector and the
fire at which the fire is detected
A=the radiating area of the test fire as determined per
B.5.2.2.1
This relation allows the designer to determine the value of ζ
for detectors that are already installed or for those that were
evaluated for listing before the inclusion of the requirement
for the publishing of ζ appeared in ANSI/FM-3260.

[B.5.2.7.2]
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE 72-350
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
B.5.3 Design of Spark/Ember Detection Systems.
B.5.3.1 Design Fire.   Using the process outlined in
Section B.2, determine the fire size (kW or Btu/sec) at which
detection must be achieved.
B.5.3.1.1   The quantification of the fire is generally derived
from the energy investment per unit time sufficient to propa
gate combustion of the combustible particulate solids in the
fuel stream. Because energy per unit time is power, expressed
in watts, the fire size criterion is generally expressed in watts or
milliwatts.
B.5.3.1.2   The radiant emissions, integrated over all wave
lengths, from a non-ideal Planckian radiator is expressed with
the following form of the Stefan–Boltzmann equation:
P AT =ε σ 4
where:
P=radiant power (W or Btu/sec)
ℇ=emissivity, a material property expressed as a fraction
between 0 and 1.0
A=area of radiator (m2 or ft2)
σ=Stefan–Boltzmann constant 5.67E-8 W/m2K4
T=temperature (K or R)
B.5.3.1.3   This models the spark or ember as a point source
radiator.
B.5.3.2 Fire Environment.   Spark/ember detectors are usually
used on pneumatic conveyance system ducts to monitor
combustible particulate solids as they flow past the detector(s).
This environment puts large concentrations of combustible
particulate solids between the fire and the detector. A value for
ζ must be computed for the monitored environment. The
simplifying assumption that absorbance at visible levels is equal
to or greater than that at infrared wavelengths yields conserva
tive designs and is used.
B.5.3.3 Calculate Detector Response to Design Fire.   Because
the sensitivity of a spark/ember detector is fixed during the
manufacturing process,
S kPe
d
d
= −ζ
2
where:
S=radiant power reaching the detector (W or Btu/sec) suffi
cient to produce alarm response
k=proportionality constant for the detector
P=radiant power emitted by test spark (W or Btu/sec)
ζ=extinction coefficient of air at detector operating wave
lengths
d=distance between the fire and the detector during the list
ing fire test (m2 or ft2)
Because the sensitivity of the detector is constant over the
range of ambients for which it is listed,

[B.5.3.1.2]

[B.5.3.3a]
S kPe
d
d
= ′
′
′ −ζ
2
where:
S=radiant power reaching the detector (W or Btu/sec) suffi
cient to produce alarm response
k=proportionality constant for the detector
P′=radiant power from the design fire (W or Btu/sec)
ζ=the extinction coefficient of air at detector operating
wavelengths
d′=the distance between the design fire and the detector (m2
or ft2)
Therefore, use the following equation to solve for
kPe
d
kPe
d
d d − − ζ ζ
2 2
= ′
′
′
To solve for d′,
′= ′ 
 

 
′
d dPe
Pe
d
d
2 1 2 −
−
ζ
ζ
/
This relation is solved iteratively for d′, the distance at which
the detector can detect the design fire.
B.5.3.4 Correction for Angular Displacement.
B.5.3.4.1   Most spark/ember detectors exhibit a loss of sensitiv
ity as the fire is displaced from the optical axis of the detector.
This correction to the detector sensitivity is shown as a polar
graph in Figure A.17.8.3.2.3.
B.5.3.4.2   When the correction for angular displacement is
expressed as a reduction of normalized detection distance, the
correction is made to detection distance (d′).
B.5.3.4.3   When the correction for angular displacement is
expressed as a normalized sensitivity (fire size increment), the
correction must be made to P′ prior to calculating response
distance (d′).
B.5.3.5 Corrections for Fuel.   Because spark/ember detectors
respond to Planckian emission in the near infrared portion of
the spectrum, corrections for fuels are rarely necessary.
B.6 Computer Fire Models.   Several special application
computer models are available to assist in the design and analy
sis of both heat detectors (e.g., fixed-temperature, rate-of-rise,
sprinklers, fusible links) and smoke detectors. These computer
models typically run on personal computers and are available
from NIST website http://fire.nist.gov.

[B.5.3.3b]

[B.5.3.3c]

[B.5.3.3d]
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX B
B.6.1 DETACT — T2.   DETACT — T2 (DETector ACTuation
— time squared) calculates the actuation time of heat detectors
(fixed-temperature and rate-of-rise) and sprinklers to user
specified fires that grow with the square of time. DETACT — T2
assumes the detector is located in a large compartment with an
unconfined ceiling, where there is no accumulation of hot
gases at the ceiling. Thus, heating of the detector is only from
the flow of hot gases along the ceiling. Input data include H, τ0
,
RTI, Ts
, S, and α. The program calculates the heat release rate
at detector activation, as well as the time to activation.
B.6.2 DETACT — QS.   DETACT — QS (DETector ACTuation
— quasi-steady) calculates the actuation time of heat detectors
and sprinklers in response to fires that grow according to a
user-defined fire. DETACT — QS assumes the detector is loca
ted in a large compartment with unconfined ceilings, where
there is no accumulation of hot gases at the ceiling. Thus, heat
ing of the detector is only from the flow of hot gases along the
ceiling. Input data include H, τ0
, RTI, Ts
, the distance of the
detector from the fire’s axis, and heat release rates at user
specified times. The program calculates the heat release rate at
detector activation, the time to activation, and the ceiling jet
temperature.
DETACT — QS can also be found in HAZARD I, FIRE
FORM, FPETOOL. A comprehensive evaluation of DETACT
QS can be found in the SFPE Engineering Guide: Evaluation of the
Computer Fire Model DETACT QS. This guide provides informa
tion on the theoretical basis, mathematical robustness, sensitiv
ity of output to input, and an evaluation of the predictive
ability of the model.
B.6.3 LAVENT.   LAVENT (Link Actuated VENT) calculates
the actuation time of sprinklers and fusible link-actuated ceil
ing vents in compartment fires with draft curtains. Inputs
include the ambient temperature, compartment size, thermo
physical properties of the ceiling, fire location, size and growth
rate, ceiling vent area and location, RTI, and temperature
rating of the fusible links. Outputs of the model include the
temperatures and release times of the links, the areas of the
vents that have opened, the radial temperature distribution at
the ceiling, and the temperature and height of the upper layer.
(4) Beyler, C. “A Design Method for Flaming Fire Detec
tion,” Fire Technology, Vol. 20, No. 4, Nov. 1984.
(5) DiNenno, P., ed. Chapter 31, SFPE Handbook of Fire Protec
tion Engineering, by R. Schifiliti, Sept. 1988.
(6) Evans, D. D. and Stroup, D. W. “Methods to Calculate
Response Time of Heat and Smoke Detectors Installed Below
Large Unobstructed Ceilings,” (NBSIR 85-3167) (Feb. 1985,
issued Jul. 1986). National Institute of Standards and Technol
ogy (formerly National Bureau of Standards), Center for Fire
Research, Gaithersburg, MD 20889.
(7) Heskestad, G. “Characterization of Smoke Entry and
Response for Products-of-Combustion Detectors” Proceedings,
7th International Conference on Problems of Automatic Fire
Detection, Rheinish-Westfalischen Technischen Hochschule
Aachen (Mar. 1975).
(8) Heskestad, G. “Investigation of a New Sprinkler Sensitiv
ity Approval Test: The Plunge Test,” FMRC Tech. Report 22485,
Factory Mutual Research Corporation, 1151 Providence Turn
pike, Norwood, MA 02062.
(9) Heskestad, G. and Delichatsios, M. A. “The Initial
Convective Flow in Fire: Seventeenth Symposium on Combus
tion,” The Combustion Institute, Pittsburgh, PA (1979).
(10) Heskestad, G. and Delichatsios, M. A. “Environments of
Fire Detectors — Phase 1: Effect of Fire Size, Ceiling Height
and Material,” Measurements Vol. I (NBS-GCR-77-86), Analysis
Vol. II (NBS-GCR-77-95). National Technical Information Serv
ice (NTIS), Springfield, VA 22151.
(11) Heskestad, G. and Delichatsios, M. A. “Update: The
Initial Convective Flow in Fire,” Fire Safety Journal, Vol. 15,
No. 5, 1989.
(12) International Organization for Standardization, Audible
Emergency Evacuation Signal, ISO 8201, 1987.
(13) Klote, J. and Milke, J. “Principles of Smoke Manage
ment,” American Society of Heating, Refrigerating and Air
Conditioning Engineers, Atlanta, GA, 2002.
B.6.4   JET is a single-compartment, two-zone computer model.
It has been designed to calculate the centerline temperature of
the plume, the ceiling jet temperature, and the ceiling jet
velocity. JET can model ceiling-mounted fusible links, as well as
link-actuated ceiling vents. JET evolved from the model plat
form used for LAVENT and contains many of the same
features. Some of the major differences between them include
the ceiling jet temperature and velocity algorithms, the fusible
link algorithm, and the use of a variable radiative fraction. [57]
ΔB.6.5 References.
(1) Alpert, R. “Ceiling Jets,” Fire Technology, Aug. 1972.
(2) “Evaluating Unsprinklered Fire Hazards,” SFPE Technology
Report 83-2.
(14) Lawson, J. R., Walton, W. D., and Twilley, W. H. “Fire
Performance of Furnishings as Measured in the NBS Furniture
Calorimeter, Part 1,” (NBSIR 83-2787) (Aug. 1983). National
Institute of Standards and Technology (formerly National
Bureau of Standards), Center for Fire Research, Gaithersburg,
MD 20889.
(15) Morton, B. R., Taylor, Sir Geoffrey, and Turner, J. S.
“Turbulent Gravitational Convection from Maintained and
Instantaneous Sources,” Proc. Royal Society A, 234, 1–23, 1956.
(16) Schifiliti, R. “Use of Fire Plume Theory in the Design
and Analysis of Fire Detector and Sprinkler Response,” Master’s
Thesis, Worcester Polytechnic Institute, Center for Firesafety
Studies, Worcester, MA, 1986.
(3) Babrauskas, V., Lawson, J. R., Walton, W. D., and Twilley,
W. H. “Upholstered Furniture Heat Release Rates Measured
with a Furniture Calorimeter,” (NBSIR 82-2604) (Dec. 1982).
National Institute of Standards and Technology (formerly
National Bureau of Standards), Center for Fire Research,
Gaithersburg, MD 20889.
(17) Title 47, Code of Federal Regulations, Communications
Act of 1934 Amended.
(18) Schifiliti, R. and Pucci, W. “Fire Detection Modelling,
State of the Art,” 6 May, 1996 sponsored by the Fire Detection
Institute, Bloomfield, CT.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
(19) Forney, G., Bukowski, R., Davis, W. “Field Modelling:
Effects of Flat Beamed Ceilings on Detector and Sprinkler
Response,” Technical Report, Year 1. International Fire Detec
tion Research Project, Fire Protection Research Foundation,
(20) Davis, W., Forney, G., Bukowski, R. “Field Modelling:
Simulating the Effect of Sloped Beamed Ceilings on Detector
and Sprinkler Response,” Year 1. International Fire Detection
Research Project Technical Report, Fire Protection Research
Foundation, Quincy, MA. October, 1994.
(21) Brozovski, E. “A Preliminary Approach to Siting Smoke
Detectors Based on Design Fire Size and Detector Aerosol
Entry Lag Time,” Master’s Thesis, Worcester Polytechnic,
Worcester, MA, 1989.
(22) Cote, A. NFPA Fire Protection Handbook, 20th edition,
(23) Tewarson, A., “Generation of Heat and Chemical
Compounds in Fires,” SFPE Handbook of Fire Protection Engineer
ing, Second Edition, NFPA and SFPE, 1995.
(24) Hollman, J. P. Heat Transfer, McGraw-Hill, New York,
1976.
(25) Custer, R. L. P., and Meacham, B. “Introduction to
Performance Based Fire Safety,” SFPE, 1997.
(26) Schifiliti, R. P., Meacham B., Custer, R. L. P. “Design of
Detection Systems,” SFPE Handbook of Fire Protection Engineering.
(27) Marrion, C. “Correction Factors for the Heat of
Combustion in NFPA 72,” Appendix B, Fire Protection Engi
neering, SFPE, 1998.
(28) Marrion, C. “Designing and Analyzing the Response of
Detection Systems: An Update to Previous Correlations,” 1988.
(34c) Keski-Rahkonen, “Revisiting Modeling of Fluid Pene
tration into Smoke Detectors,” AUBE 2001.
(34d) Bjoerkman et al. “Determination of Dynamic Model
Parameters of Smoke Detectors,” Fire Safety Journal, No 37,
pp. 395–407, 2002.
(34e) Keski-Rahkonen, “A New Model for Time Lag of
Smoke Detectors,” International Collaborative Project to Evalu
ate Fire Models for Nuclear Power Plant Application, Gaithers
burg, MD May 2002.
(35) UL 268, Standard for Smoke Detectors for Fire Alarm Signal
ing Systems, Underwriters Laboratories, Inc., Northbrook, IL,
2009.
(36) Deal, Scott. “Technical Reference Guide for FPEtool
Version 3.2,” NISTIR 5486, National Institute for Standards and
Technology, U.S. Department of Commerce, Gaithersburg,
MD, Aug. 1994.
(37) Mowrer, F. W. “Lag Times Associated with Detection
and Suppression,” Fire Technology, Vol. 26, No. 3, pp. 244–265,
1990.
(38) Newman, J. S. “Principles for Fire Detection,” Fire Tech
nology, Vol. 24, No. 2, pp. 116–127, 1988.
(39) Custer, R., Meacham, B., Wood, C. “Performance Based
Design Techniques for Detection and Special Suppression
Applications,” Proceedings of the SFPE Engineering Seminars
on Advances in Detection and Suppression Technology, 1994.
(40) SFPE Engineering Guide to Performance Based Fire Protec
tion,
2nd edition, SFPE,
Gaithersburg, MD
, 2007.
(41) SFPE Handbook of Fire Protection Engineering,
Edition, SFPE,
Fifth
Gaithersburg, MD,
2016.
(29) Custer, R. and Bright, R. “Fire Detection: The State-of
the-Art,” NBS Tech. Note 839, National Bureau of Standards,
Washington, 1974.
(30) Meacham, Brian J. “Characterization of Smoke from
Burning Materials for the Evaluation of Light Scattering-Type
Smoke Detector Response,” MS Thesis, WPI Center for Firesaf
ety Studies, Worcester, MA, 1991.
(31) Delichatsios, M. A. “Categorization of Cable Flammabil
ity, Detection of Smoldering, and Flaming Cable Fires,” Interim
Report, Factory Mutual Research Corporation, Norwood, MA,
NP-1630, Nov. 1980.
(32) Heskestad, G. FMRC Serial Number 21017, Factory
Mutual Research Corp., Norwood, MA, 1974.
(33) Marrion, C. E. “Lag Time Modeling and Effects of Ceil
ing Jet Velocity on the Placement of Optical Smoke Detectors,”
MS Thesis, WPI Center for Firesafety Studies, Worcester, MA,
1989.
(34) Kokkala, M. et al. “Measurements of the Characteristic
Lengths of Smoke Detectors,” Fire Technology, Vol. 28, No. 2,
(42) Drysdale, Dougal, An Introduction to Fire Dynamics, John
Wiley & Sons, New York, NY, 1998, ISBN 0 471 90613 1, Second
Edition.
(43) Nam S., Donovan L.P. and Kim S.G., Establishing Heat
Detectors Thermal Sensitivity Through Bench Scale Tests; Fire
Safety Journal, Volume 39, Number 3, 191–215; April 2004.
(44) Nam S., Thermal Response Coefficient TRC of Heat
Detectors and Its Field Applications, Fire Detection and
Research Applications Symposium, NFPA Research Founda
tion, January 2003.
(45) Nam S., Performance-Based Heat Detector Spacing,
Interflam 2004, pp. 883–892.
(46) Geiman, J. A., “Evaluation of Smoke Detector Response
Estimation Methods,” Master of Science Thesis, University of
Maryland, College Park, MD, December 2003.
(47) Projected Beam Smoke Detectors — More Than Just a
Substitute for Spot Detectors, Fire Protection Engineering,
Summer 2004, SFPE.
(48) Geiman, J. A., and Gottuck, D.T., “Alarm Thresholds for
Smoke Detector Modeling,” Fire Safety Science — Proceeding of the
Seventh International Symposium, 2003, pp. 197–208.
(34a) Yamauchi et al. “A Calculation Method for Predicting
Heat and Smoke Detector’s Response.”
(34b) Cleary et al. “Particulate Entry Lag in Spot Type
Smoke Detectors,” IAFSS Proceedings, Boston, MA 2000.
(49) The SFPE Code Official's Guide to Performance-based Design
Review and Analysis of Buildings, Society of Fire Protection Engi
neers, Bethesda, MD, 2004.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX B
(50) NFPA 101, Life Safety Code, National Fire Protection
Association, Quincy, MA, 2009.
(51) NFPA 909, Code for the Protection of Cultural Resource Prop
erties — Museums, Libraries, and Places of Worship, National Fire
Protection Association, Quincy, MA, 2010.
(52) NFPA 914, Code for Fire Protection of Historic Structures,
(53) Performance-based Building Design Concepts, Interna
tional Code Council, Washington DC, 2004.
(54) Extreme Event Mitigation In Buildings — Analysis and
Design, Meacham, National Fire Protection Association, Quincy
MA, 2006.
(55) Geiman, Gottuk, and Milke, “Evaluation of Smoke
Detector Response Estimation Methods: Optical Density,
Temperature Rise and Velocity at Alarm,” Journal of Fire Protec
tion Engineering, 2006.
(56) Su et al., “Kemano Fire Studies — Part 1: Response of
Residential Smoke Alarms,” Research Report 108, NRCC, April
2003.
(57) Davis, W., The Zone Model Jet, “A Model for the Predic
tion of Detector Activation and Gas Temperature in the Pres
ence of a Smoke Layer,” NISTIR 6324, NIST, May 1999.
(58) NFPA 72E, Standard for Automatic Fire Detectors, 1984
edition.
B.7 Nomenclature.   The nomenclature used in Annex B is
defined in Table B.7.
ΔTable B.7 Nomenclature
α = fire intensity coefficient
(kW/sec2 or Btu/sec3)
A = area (m2 or ft2)
A0
= g/(Cp
Ta
ρ) [m4/(sec2kJ) or ft4/(sec2Btu)]
Ar
= radiating area (m2 or ft2)
At
= radiating area of test fire
C = specific heat of detector element
(kJ/kg·°C or Btu/lbm·°F)
c = speed of light (m/sec or ft/sec)
Cp
= specific heat of air [kJ/(kg K) or Btu/lbm R
(1.040 kJ/kg K)]
Dm
= mass optical density (m2/g or ft2/lb)
d = distance between fire and radiant energy
sensing detector
d′ = distance between fire and detector
d(Du)/dt = rate of increase of optical density outside the
detector
D = 0.146 + 0.242r/H
Δt = change in time (seconds)
ΔT = increase above ambient in temperature of gas
surrounding a detector (°C or °F)
Δtd
= increase above ambient in temperature of a
detector (°C or °F)
= change in reduced gas temperature
ΔTable B.7 Continued
g = gravitational constant (9.81 m/sec2 or
32 ft/sec2)
h = Planck’s constant (6.63E-23 joule-sec)
H = ceiling height or height above fire (m or ft)
Hc
= convective heat transfer coefficient
(kW/m2·°C or Btu/ft2·sec·°F)
ΔHc
= heat of combustion (kJ/mol)
hf
= flame height (m or ft)
Hf
= heat of formation (kJ/mol)
L = characteristic length for a given
detector design
k = detector constant, dimensionless
m = mass (kg or lbm)
p = positive exponent
P = radiant power (watts or Btu/sec)
q = heat release rate density per unit floor area
(watts/m2 or Btu/sec·ft2)
Q = heat release rate (kW or Btu/sec)
Qc
= convection portion of fire heat release rate (kW
or Btu/sec)
Qcond
= heat transferred by conduction
(kW or Btu/sec)
Qconv
= heat transferred by convection
(kW or Btu/sec)
Qd
= threshold fire size at which response must occur
Qrad
= heat transferred by radiation
(kW or Btu/sec)
Qtotal
= total heat transfer (kW or Btu/sec)
QCR
= critical heat release rate (kW or Btu/sec)
QDO
= design heat release rate (kW or Btu/sec)
Qm
= maximum heat release rate (kW or Btu/sec)
Qp
= predicted heat release rate (kW or Btu/sec)
QT
= threshold heat release rate at response
(kW or Btu/sec)
r = radial distance from fire plume axis (m or ft)
ρ0
= density of ambient air [kg/m3 or lb/ft3
(1.1 kg/m3)]
RTI = response time index (m1∕2sec1∕2 or
ft1∕2 sec1∕2)
S = spacing of detectors or sprinkler heads
(m or ft)
S = radiant energy
tDO
= time at which the design objective heat release
rate (QDO
) is reached (seconds)
tCR
= time at which the critical heat release rate (QCR
)
is reached (seconds)
t
= time (seconds)
tc
td
tg
= critical time — time at which fire would reach a
heat release rate of 1055 kW (1000 Btu/sec)
(seconds)
= time to detector response
= fire growth time to reach 1055 kW
(1000 Btu/sec) (seconds)
tr
trespond
∆tp
*
e = energy (joules or Btu)
f
= functional relationship
tv
t2f
(continues)
= response time (seconds)
= time available, or needed, for response to an
alarm condition (seconds)
= virtual time of origin (seconds)
= arrival time of heat front (for p = 2 power law
fire) at a point r/H (seconds)
(continues)
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
ΔTable B.7 Continued
*
t f2
tp
*
= reduced arrival time of heat front (for p = 2
power law fire) at a point r/H (seconds)
= reduced time
T = temperature (°C or °F)
Ta
= ambient temperature (°C or °F)
Tc
= plume centerline temperature (°C or °F)
Td
= detector temperature (°C or °F)
Tg
= temperature of fire gases (°C or °F)
Ts
= rated operating temperature of a detector or
sprinkler (°C or °F)
u0
= instantaneous velocity of fire gases
(m/sec or ft/sec)
u = velocity (m/sec or ft/sec)
(continues)
ΔTable B.7 Continued
uc
= critical velocity
= reduced gas velocity
Up
*
V = velocity of smoke at detector
wf
= flame width (m or ft)
Y = defined in equation B.27
z = height above top of fuel package involved (m or
ft)
λ = wavelength (microns)
Zm
= maximum height of smoke rise above fire
surface (m or ft)
τ = detector time constant mc/Hc
A (seconds)
τ0
= detector time constant measured at reference
velocity u0
(seconds)
ℇ = emissivity, a material property expressed as a
fraction between 0 and 1.0
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX C
Annex C   System Performance and Design Guide
This annex is not a part of the requirements of this NFPA document
but is included for informational purposes only.
C.1 Scope.   The requirements of the protected premises
chap
ter (Chapter 23) provide for minimum levels of protection for
fire alarm systems to protect life and property, regardless of the
building characteristics, contents, or use. This System Perform
ance and Design Guide provides additional considerations for
users of the NFAC when planning, designing, and installing
protected premises fire alarm systems for buildings that might
be unusual in scale, mission, use, symbolism, or other critical or
high-profile characteristics.
This guidance suggests potential system characteristics to
enhanced system performance for protection of life, mission,
and property in high-profile and other critical buildings,
including signaling path integrity, redundancies, survivability,
backup fire control stations, nonerasable logs, multiple infor
mation stations, and the benefits of networked and peer-to
peer configurations.
C.2 Building Scale.   The size of a building to be protected
influences fire alarm system operating characteristics, control
functions, circuit integrity, annunciation, and other factors for
protection of life, property, or the mission of the building.
C.2.1 Fire Service Response Location(s).
C.2.1.1 Location(s).   Determine the fire service response loca
tion(s) by inquiry to the responding fire department (and
building operating personnel, if appropriate).
C.2.1.2 Quantity.   The fire service might desire more than one
response location. Building operators might desire redundan
cies for security or operations under emergency conditions.
to building security and operating personnel, supervisory and
management personnel, and building occupants. Consider the
need for predetermined messages, single- or multiple-channel
communications systems, and coordination of communications
system coverage and zoning with building subdivisions, includ
ing smoke compartments and automatic suppression system
coverage and zoning. Consider the need for multiple languages
in emergency communications.
C.2.2.1.3 Evacuation/Relocation.   Determine the extent to
which the emergency egress plan is based on total evacuation,
relocation and partial evacuation, areas of rescue assistance
and/or defending in place.
C.2.2.1.4 Survivability.   Consider means to harden the fire
notification circuits/paths to attack by fire for a period of time
necessary to notify building operating personnel and occupants
of a fire emergency and/or provide instructions if appropriate.
C.2.2.1.5 Control.   Fire alarm system control units can be
arranged to
actuate other building systems and to condition
passive fire barriers to enhance fire safety in the building.
C.2.2.1.6 Building Systems.   Consider activation or release of
building systems and elements including, but not limited to,
closing fire/smoke doors and dampers, recall of elevators,
unlocking stairway doors, activating smoke control systems and
or shut-down fans to prevent recirculation of smoke.
C.2.2.1.7 Fire Scene Operations.   Compartmentation, water
supply, fire fighter access, and communication links are impor
tant for manual fire-fighting operations. Fire alarm system
monitoring, reporting, display, and control functions that
enhance the maintenance and operation of these elements that
enhance fire scene operations should be considered in the
design, installation, and maintenance of protected premises
C.2.1.3 Functions.   The primary response location is the
normally expected location of the fire command center (FCC).
In general, the fire command center provides information and
control functions for the entire building. One or more redun
dant or abbreviated fire command centers might be desired for
security or operations under emergency conditions.
C.2.1.3.1 Information.   Nonprimary response locations might
be intended to provide annunciation equipment to provide
information for the entire building, or for a portion of the
building associated with the response location.
C.2.1.3.2 Control.   Nonprimary response locations might be
intended to provide a partial or complete fire command center
to provide control functions for the entire building, or for a
portion of the building associated with the response location.
C.2.2 System Operational Characteristics.
C.2.2.1 On-Premises Response.   Determine an
emergency
response plan considering the requirements of NFAC, local
codes and regulations, the availability and responsibility of
building operating personnel, and the mobility of occupants.
C.2.2.1.1 Investigation.   Building security or operating person
nel should investigate every alarm signal, and the
fire alarm systems. An example would be a flashing
visual notifi
cation appliance over the fire department connection.
C.2.2.2 External Response.
C.2.2.2.1 Resources Available.   Determine the availability and
responsibility of fire service resources. An example of the use
of this information might be determining how to stage evacua
tion.
C.2.2.2.2 Time Required.   Consider the time required for fire
service response to the building. Consider travel time at various
times of day and seasons of year.
C.2.2.2.3 Notification.   Determine one or more acceptable
means of automatic and manual notification of the fire service
to initiate response to the building. Consider the extent of
information that might be transmitted to the responding fire
service to enhance response to the building and to provide
incident information prior to its arrival.
emergency
response plan might include investigation of initial alarm
signals prior to activating a general alarm or the evacuation or
relocation of occupants.
C.2.2.1.2 Communication.   Determine appropriate methods
to provide alarm information, and instructions when required,
C.2.2.2.4 Evacuation/Relocation.   Consider system opera
tional characteristics that might enhance coordination of
control and direction to building operating personnel and
occupants. Consider means of control and shift in control of
evacuation or relocation direction from building operating
personnel to fire service command.
C.2.2.2.5 Knowledge of Premises.   Harmonize system operat
ing characteristics to pre-incident planning with fire service
and building operating and security personnel.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
C.2.2.2.6 Communications and Control.   Provide for fire
fighter communications through dedicated two-way fire-fighter
communication systems, or consider a means to provide
enhanced operation of fire service radio communications in
the protected premises.
C.3 Premises Mission/Use/Property Protection.   The loss of
use or mission of a facility to the effects of accidental fire can
have a very significant impact on the community or organiza
tion served by the facility. In such a case, it is appropriate to
enhance functional characteristics of the protected premises
system. Considerations include the following:
(1) Criticality/Mission Continuity
(a) Community — Loss of operations of the facility
might affect the community beyond the facility.
Consider the sensitivity of fire detection and the
effectiveness of alarm processing, emergency
response, and fire suppression to minimize effects
on the community served due to facility impairment
by fire.
(b) Operations
1.
On-premises — Fire might result in business
interruption or reduced effectiveness.
2.
Elsewhere — Services provided by the facility
to remote locations might cease or be
reduced.
(2) Life Safety
(a) Evacuation/Relocation — Size, distribution, and
mobility of the occupant population should be
considered with knowledge of facility emergency
planning and availability of emergency response
resources to determine the extent to which people
movement might be managed during a fire inci
dent.
(b) Defend-In-Place — A protected premises system
might be used to
exists. Caution is recommended to secure system history logs
when system software changes are made.
C.4.2 Network Configuration.   Systems that use digital means
to transfer signal information might provide benefits in econ
omy of installation and distribution of information to multiple
locations to enable rigorous alarm processing and response.
Transmission of digital alarm information to remote locations
might assist responding personnel by providing incident infor
mation prior to arrival at the location of the fire.
C.4.3 Peer to Peer Data Communication.   Systems that dupli
cate the operating and history data bases in multiple network
control units provide redundant monitoring and control points
on a system that can enhance the reliability of the system and
the operation of the system during emergency or degraded
conditions.

---

# Annex D: Speech Intelligibility

Annex D   Speech Intelligibility
This annex is not a part of the requirements of this NFPA document
but is included for informational purposes only.
Users of Annex D should refer back to the text of NFPA 72
to familiarize themselves with the specific requirements for the
planning, design, installation, and testing of voice communica
tion systems.
D.1 Introduction.
D.1.1   This annex is intended to provide guidance on the plan
ning, design, installation, and testing of voice communication
systems. The majority of this annex contains recommendations
for testing of the intelligibility of voice systems.
actuate facility fire safety elements
necessary to defend occupants in place or to
enhance rescue assistance.
(3) Property
(a) Value — Cost, availability, and time required to rees
tablish facility contents should be considered when
determining the sensitivity of fire detection and the
effectiveness of alarm processing, emergency
response, and fire suppression.
(b) Replacement — Availability and time required to
replace damaged facility contents should be consid
ered when determining the sensitivity of fire detec
tion and the effectiveness of alarm processing
emergency response and fire suppression.
(c) Redundancy — Duplication of facility contents in
separate locations might reduce the need for sensi
tivity of fire detection or other property protection
system capabilities.
C.4 Protected Premises Signaling System Features.
D.1.2   As with most systems, proper system performance is
related to good planning, design, installation, and mainte
nance. Similarly, test results are a valuable feedback mechanism
for persons planning, designing, and installing systems.
D.1.3   This annex describes when, where, and how to test for
speech intelligibility. It is also not the intent of this test proto
col to describe how to interpret results or how to correct
systems or environments that contribute to poor speech intelli
gibility.
C.4.1 Event Logs.   Computer processor–based systems are
capable of assembling logs of system events by date and time,
including alarm history. Such logs are an important resource in
assessing system performance or malfunctions and in under
standing or reconstructing a fire event after the fact. It is
imperative that such logs are preserved and protected against
deletion until it is affirmed that no further need for a log
D.1.4   For occupancies that do not yet exist, the designer
should have an understanding of the acoustic characteristics of
the architectural design, as well as the acoustic performance
properties of available loudspeakers. Architecturally, this
includes the physical size and shape of the space, as well as the
acoustic properties of the walls, floors, ceilings, and interior
furnishings. A proper design analysis can sometimes reveal that
an intelligible system is not achievable unless some features of
the architectural design are changed. The designer should be
prepared to defend such conclusions and, if necessary, refuse
to certify the installation of such a system. While “hand calcula
tions” and experience work well for simpler installations, more
complex designs are frequently better and more cost-effectively
analyzed using one of a number of readily available computer
based design programs.
D.1.5   The designer and the authority having jurisdiction
should both be aware that the acoustic performance parame
ters of the chosen loudspeakers, as well as their placement in
the structure, play a major role in determining how many appli
ances are necessary for adequate intelligibility. The numerical
count of appliances for a given design and protected space
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX D
cannot, by itself, be used to determine the adequacy of the
design. Sometimes, the acoustic problems of certain placement
constraints can be satisfactorily overcome through the careful
selection of loudspeakers with the requisite performance char
acteristics, rather than by increasing their number.
D.2 Fundamentals of Test Protocol.
D.2.1 Measurement Method.
D.2.1.1 STI/STIPA.
D.2.1.1.1   Where the method for measuring speech intelligibil
ity is the Speech Transmission Index (STI), this test protocol
should be followed.
D.2.1.1.2   There are several methods that measure the STI.
One method common to the emergency communications
system industry uses a test signal referred to as STIPA — STI
Public Address.
D.2.1.2 Other Methods.   Where the method for measuring
speech intelligibility is the Phonetically Balanced Word test
(PB), Modified Rhyme Test (MRT), or Speech Intelligibility
Index (SII) method, the same methods for determining meas
urement locations should be used.
D.2.2 References.
D.2.2.1   IEC 60268-16, Sound system equipment — Part 16: Objec
tive rating of speech intelligibility by speech transmission index, Inter
national Electrotechnical Commission, Geneva, Switz., 22 May
2003.
D.2.2.2   ISO 7240-19, Fire Detection and Alarm Systems — Part 19:
Design, Installation, Commissioning and Service of Sound Systems for
Emergency Purposes, International Organization for Standardiza
tion, Geneva, Switz., 1st edition, 15 Aug 2007.
considered a separate ADS. Physical characteristics such as a
change in ceiling height of more than 20 percent or change in
acoustical finish, such as carpet in one area and tile in another,
would require those areas to be treated as separate ADSs. In
larger areas there might be noise sources that require a section
to be treated as a separate ADS. Any significant change in ambi
ent sound pressure level or frequency might necessitate an area
be considered a separate ADS.
D.2.3.1.4   In areas of 85 dBA or greater ambient sound pres
sure level, meeting the pass/fail criteria for intelligibility might
not be possible and other means of communication might be
necessary. So, for example, the space immediately surrounding
a printing press or other high noise machine might be designa
ted as a separate ADS and the design might call for some form
of effective notification but not necessarily require the ability to
have intelligible voice communication. The aisles or operator’s
control stations might be separate ADSs where intelligible voice
communication might be desired.
D.2.3.1.5   Significant differences in furnishings, for example,
an area with tables, desks, or low dividers adjacent to an area
with high shelving, would require separate consideration. The
entire desk area could be a single acoustic zone whereas each
area between shelving could be a unique zone. Essentially, any
noteworthy change in the acoustical environment within an
area will mandate consideration of that portion of the area to
be treated as an acoustic zone. Hallways and stairwells will typi
cally be considered as individual acoustic zones.
D.2.2.3   NEMA Standards Publication SB 50-2008, Emergency
Communications Audio Intelligibility Applications Guide, National
Electrical Manufacturers Association, Rosslyn VA, 2008.
D.2.3 Terminology.
D.2.3.1 Acoustically Distinguishable Space (ADS).
D.2.3.1.1   An acoustically distinguishable space (ADS) can be
an emergency communication system notification zone, or
subdivision thereof, that can be an enclosed or otherwise physi
cally defined space, or that can be distinguished from other
spaces because of different acoustical, environmental, or use
characteristics such as reverberation time and ambient sound
pressure level. The ADS might have acoustical design features
that are conducive for voice intelligibility, or it might be a space
where voice intelligibility could be difficult or impossible to
achieve.
D.2.3.1.2   All parts of a building or area intended to have occu
pant notification are subdivided into ADSs as defined. Some
ADSs might be designated to have voice
communications capa
bility and require that those communications be intelligible.
Other spaces might not require voice intelligibility or might
not be capable of reliable voice intelligibility. Each is still refer
red to as an ADS.
D.2.3.1.6   Spaces confined by walls with carpeting and acousti
cal ceilings can be deemed to be one ADS. An ADS should be
an area of consistent size and material. A change of materials
from carpet to hard tile, the existence of sound sources such as
decorative waterfalls, large expanses of glass, and changes in
ceiling height are all factors that might separate one ADS from
another.
D.2.3.1.7   Each ADS might require different components and
design features to achieve intelligible voice communication.
For example, two ADSs with similar acoustical treatments and
noise levels might have different ceiling heights. The ADS with
the lower ceiling height might require more ceiling-mounted
loudspeakers to ensure that all listeners are in a direct sound
field. See Figure D.2.3.1.7. Other ADSs might benefit from the
use of alternate
loudspeaker technologies such as line arrays to
achieve intelligibility.
D.2.3.1.8   An ADS that differs from another because of the
frequency and level of ambient sound pressure level might
require the use of
loudspeakers and system components that
have a wider frequency bandwidth than conventional emer
gency communications equipment. However, designers should
not use higher bandwidth
loudspeakers in all locations unless
needed to overcome certain acoustic and ambient conditions.
This is because the higher bandwidth appliance will require
more energy to perform properly. This increases amplifier and
wire size and power supply requirements.
D.2.3.1.9   In some spaces it might be impractical to achieve
intelligibility, and in such a case alternatives to voice evacuation
might be required within such areas.
D.2.3.1.3   In smaller areas, such as those under 400 ft2 (40 m2),
walls alone will define the ADS. In larger areas, other factors
might have to be considered. In spaces that might be subdivi
ded by temporary or movable partitions, such as ballrooms and
meeting rooms, each individual configuration should be
D.2.3.1.10   There might be some areas of a facility where there
are several spaces of the same approximate size and with the
same acoustic properties. For example, there might be an
office space with multiple individual offices, each with one
8.5 ft (2.6 m)
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
71.5 ft (21.8 m)
45.5 ft (13.9 m)
117 ft (35.7 m)
15 ft (4.6 m)
FIGURE D.2.3.1.7  Illustration Demonstrating Effect of Ceiling Height. (Source: R. P. Schifiliti
Associates, Inc.)
loudspeaker. If one or two are satisfactorily tested, there is no
need to test all of them for speech intelligibility.
D.2.3.2 Audibility Test.   Measurement of the sound pressure
level of a tone signal in accordance with the requirements of
NFPA 72.
D.2.3.3 Intelligibility Test.   A test method used to predict how
well speech is understood by a listener.
D.2.3.4 Occupied Ambient Sound Pressure Level.   The period
of time when the building involved in the test is occupied and
is reasonably close to having maximum background noise. For
example, this might involve the operation of HVAC equipment,
an industrial process, or a maximum number of occupants
such as might occur in a place of public assembly.
D.2.3.5 STI or STIPA Test Signal.
D.2.3.5.1   A special audio signal that is played over the emer
gency communications system being tested.
D.2.3.5.2   Instruments that measure STI using a STIPA signal
use a special signal that consists of signals in seven octave
bands. The sound in each octave band is modulated using two
(separate) modulation frequencies. The STI and STIPA have
been standardized in IEC 60268. However, at the present time,
the implementation of the measurement software and correla
tions with the test signal can differ between instrument manu
facturers. Therefore, until there is further standardization, only
the test signal recommended by the instrument manufacturer
should be used with their instrument. Although the STIPA test
signals can sound similar, there might be speed or other differ
ences that affect results if one manufacturer's test signal is used
with another manufacturer’s instrument.
D.2.3.6 Talkbox.   An instrument usually consisting of a high
quality audio
loudspeaker and a CD player or other method
used to play an STI or STIPA test signal.
D.2.3.7 Unoccupied Ambient Sound Pressure Level.   The
period of time when the primary occupants of the facility are
not present, or when ambient sound pressure level is not at its
highest level.
D.2.4 Acceptability Criteria.
D.2.4.2   Speech intelligibility is not a physical quantity like
meters, feet, amperes, volts, or even decibels. It is a benchmark
of the degree to which we understand spoken language, and as
such is a complex phenomenon affected by many variables
(Ref: Jacob, K. & Tyson, T., “Computer-Based Prediction of
Speech Intelligibility for Mass Notification Systems,” SUPDET
2008, Fire Protection Research Foundation, Mar 2008). There
are two basic categories of intelligibility testing: (1) subject
(human) based testing and (2) instrument based test methods.
Test methods that use human subjects are only statistical
predictions of how well speech might be understood at any
other time for any other group of listeners. Several subject
based test methods have been extensively researched, tested for
reliability, and standardized. Examples include the Phonetically
Balanced (PB) word scores (256 words or 1000 words) and
Modified Rhyme Test (MRT). (Ref: ANSI S3.2-1989 revised
2009, “Method for Measuring the Intelligibility of Speech over
Communication Systems.” Ref: ISO/TR 4870, “Acoustics —
The Construction and Calibration of Speech Intelligibility
Tests”).
D.2.4.3   Subject based test methods can gauge how much of
the spoken information is correctly understood by a person or
group of persons for that particular test. When properly done,
that resulting value is a prediction of how much of the spoken
word will be correctly understood by others at some other time.
Therefore, the results of speech intelligibility testing are usually
described as predictions, not measurements. However, most
users of the instruments refer to the results as measurements,
not as predictions. Since the use of portable instruments is the
more common method in the alarm and emergency communi
cations industries, in this document the results will be referred
to as measurements to avoid confusion. However, in scientific
and general acoustic literature, readers can see the measured
values correctly referred to as predictions.
D.2.4.1   The intelligibility of an emergency communication
system is considered acceptable if at least 90 percent of the
measurement locations within each ADS have a measured STI
of not less than 0.45 (0.65 CIS) and an average STI of not less
than 0.50 STI (0.70 CIS).
D.2.4.4   Several instrument based methods for predicting
speech intelligibility have been extensively researched and
tested for accuracy and repeatability, and the methods have
been standardized, most notably the Speech Intelligibility
Index (SII) (formerly the Articulation Index, AI), Speech
Transmission Index (STI), and Speech Transmission Index for
Public Address (STIPA) (Ref: IEC 60268-16, “Sound system
equipment — Part 16: Objective rating of speech intelligibility
by speech transmission index”, 2003. Ref: ANSI/ASA S3.5,
“American National Standard Methods for Calculation of the
Speech Intelligibility Index”, 1997). Accuracy is how close the
meter corresponds to actual human test results. Thus, even
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX D
though an instrument is used, the results are subjective in that
they correlate with how humans perceive the quality of speech.
D.2.4.5   Each of the established methods for measuring speech
intelligibility has its own scale. The Common Intelligibility
Scale (CIS) was developed in 1995 to show the relationship
between the different methods and to permit codes and stand
ards to require a certain level of performance while permitting
any of the accepted measurement methods to be employed
(Ref: Barnett, P.W. and Knight, A.D., “The Common Intelligi
bility Scale,” Proceedings of the Institute of Acoustics, Vol. 17,
Part 7, 1995). The Speech Transmission Index (STI) is widely
used and has been implemented in portable equipment using a
modified method called STIPA (STI Public Address). For this
reason, the performance metrics cited in this document use
units of STI with units of CIS in parentheses. The relationship
between the two is: CIS = 1+log (STI). Relationships between
other methods can be found in the literature (Ref: IEC 60849,
Annex B, Sound Systems for Emergency Purposes, Feb 1998).
D.2.4.6   If an ADS is small enough to only require one meas
urement location (see
D.3.7
for the
recommendation for meas
urement point spacing), the result should be 0.50 STI
(0.70 CIS) or more for the ADS to pass the requirement for
speech intelligibility. This is based on the requirement for an
average of 0.50 STI (0.70 CIS) or more in that ADS. Therefore,
a single measurement of 0.45 STI (0.65 CIS) would not be
considered acceptable, because that one measurement would
be below the minimum required average of 0.50 STI (0.70 CIS)
in that ADS.
D.2.4.7   If the value at that one measurement location were
less than 0.50 STI (0.70 CIS), additional measurements could
be taken at that same single measurement location. As with
simple sound pressure level measurements, intelligibility meas
urements at any point will vary. If the average of all the meas
urements at that location were 0.50 STI (0.70 CIS) or more, the
ADS would pass the requirement for speech intelligibility.
standpoint, the space around a loud machine might be one
ADS while the rest of the room is a separate ADS. The ADS
surrounding the machine might be designed to have some
form of occupant notification but not to have intelligible voice
communications. This type of ADS designation permits the
remainder of the room to be scored without being penalized by
the fact that intelligible communication near some loud sound
sources might not be possible.
D.2.4.11   The intelligibility performance requirement cited
herein intentionally uses two decimal points. Portable instru
ments that use the STIPA method for measuring the Speech
Transmission Index (STI) generally have a precision on the
order of 0.02 to 0.03 (Ref: Sander J. van Wijngaarden and Jan
A. Verhave, Past Present and Future of the Speech Transmis
sion Index, Chapter 9, Measurement and Prediction of Speech
Intelligibility in Traffic Tunnels Using the STI, p113, TNO
Human Factors, The Netherlands, 2002). Other methods that
measure STI can have a greater measurement precision. Other
measurement methods, such as Modified Rhyme Test (MRT),
Phonetically Balanced Word (PB) lists, and Speech Intelligibil
ity Index (SII), also have levels of precision in the hundredths
when properly conducted and scored. However, there might be
slight variations in measured values between any two meters or
between any two persons taking measurements with the same
instrument, or between any two listener panels when using
subject based test methods. This is true for any measurement
method or instrument, including simple scales for measuring
length or mass.
ΔD.2.4.8   Some ADSs might require multiple measurement
points due to their larger size. (See
D.3.7
for the
recommenda
tion for measurement point spacing.) However, even in a small
ADS where one measurement point would be permitted, a
designer might intend that multiple measurements be made
because of conditions that might result in specific points
having intelligibility scores below the minimum. Where an ADS
has multiple measurement locations, the requirement is that at
least 90 percent of the measurement locations have values not
less than 0.45 STI (0.65 CIS) and that all measurement points
average to 0.50 STI (0.70 CIS) or greater.
D.2.4.9   The use of an average intelligibility score as a part of
the requirement permits a wider range of measured values
within an ADS than would a simple minimum requirement. A
range of permitted values is not appropriate since there is no
need for an upper limit for intelligibility — prefect intelligibil
ity is certainly acceptable.
ΔD.2.4.10   The requirement that only 90 percent of the meas
ured points in the ADS meet the minimum and that the aver
age for the entire ADS be 0.50 STI (0.70 CIS) or greater
recognizes that in any space, with any system and any set of
acoustic conditions, there can be points where the intelligibility
D.2.4.12   Measurements should be made and recorded using
two decimal places. Averages can be calculated to three deci
mal points and rounded. The calculated average value should
be rounded to the nearest five-hundredths (0.05) to reflect
possible measurement errors and the intent of the requirement
(Ref: Mapp, P., “Systematic & Common Errors in Sound System
STI and Intelligibility Measurements,” Convention Paper 6271,
Audio Engineering Society, 117th Convention, San Fran, CA,
28–31 Oct 2004. Ref: Peter Mapp, Past Present and Future of
the Speech Transmission Index, Chapter 8, Practical Applica
tion of STI to Assessing Public Address and Emergency Sound
Systems, TNO Human Factors, The Netherlands, 2002). For
example, averages of 0.47–0.525 STI would all be rounded to
report an average of 0.50 STI (0.70 CIS). The minimum value
permitted for all but 10 percent of the measurement locations
in an ADS should be 0.45 STI (0.65 CIS) or greater. For exam
ple, values of 0.44 STI are below the minimum; they are not
rounded up to 0.45 STI.
D.2.5 Limitations of Test Method.
D.2.5.1   Equipment designed in accordance with UL 864 and
fire alarm
loudspeakers designed in accordance with UL 1480
are only tested for and only required to produce frequencies of
400 to 4000 Hz. Speech, however, includes a wider range of
frequencies. Speech intelligibility measurements using STI and
STIPA include octave band measurements that range from
125 Hz to 8000 Hz. STI results are most dependent on the
2000, 1000, 500, and 4000 Hz octave bands (in order of weight
ing) and to a lesser extent the 8000 and 250 Hz octave bands
and to an even lesser extent, the 125 Hz band (again, in order
of weighting).
score might be below the minimum. See also the discussion
in
D.2.3.1 on the definition of an ADS and how some ADSs might
be designated to not require speech intelligibility at all. For
example, in a room that is otherwise similar from an acoustics
D.2.5.2   While the lower and higher octave bands in STI calcu
lations are weighted much less than the others, under certain
acoustic conditions, systems that do not produce the highs and
the lows can produce speech intelligibility that is less than
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
desired. This does not imply that all systems should use equip
ment capable of greater bandwidth sound reproduction. While
the larger frequency response will probably sound better and
be more intelligible to a listener, it might not be necessary for
the minimum desired performance. The use of equipment
with higher bandwidth will require an increase in power
supplies, amplifiers, and wire sizes to drive the
loudspeaker
appliances.
D.2.5.3   Areas of high ambient sound pressure levels (“noise”)
might be incapable of meeting the acceptability criteria in
D.2.4.
ΔD.2.5.4   In areas where the ambient sound pressure level
exceeds 90 dBA, satisfactory speech intelligibility is difficult to
achieve with conventional communications equipment and
design practice. A better system design might include alternate
communications methods, such as signs and displays, or might
involve providing occupant notification but not
voice alarm
communication at that location.
D.2.5.5   Impulse sounds made during measurements can
impact measurement accuracy or cause instrument error.
D.2.5.6   Impulse sounds such as accidentally tapping the meter
microphone, or a nearby door slamming can cause a measure
ment error. Some meters will display an error message. If an
impulse sound occurs during the measurement, consider
taking another measurement to check the results. This process
is analogous to ignoring temporary sound sources, as permitted
by NFPA 72 when taking sound pressure level measurements.
D.2.5.7   Natural variation in ambient sound pressure level
levels can affect the results.
D.2.6 General Requirements.
tions system design and installation, system equipment supplier
and/or manufacturer, and the authority having jurisdiction.
D.3 Pre-Planning.
D.3.1 Facility Occupancy and Use.
D.3.1.1 Occupancy/Use Types.   Prior to testing, the pre
planning effort should identify the occupancy or use type to
better minimize disruption to the facility occupants during the
test.
D.3.1.2 Normal Operational Time Periods.   Prior to testing,
pre-planning efforts should identify the operational time peri
ods when the occupied ambient sound pressure level and the
unoccupied ambient sound pressure level are most likely to
occur.
D.3.1.3 Testing Before Building Furnishing Completion.   It
might be necessary to perform testing to permit partial use
before the building is in its final acoustic configuration. The
results of intelligibility testing at this stage can differ from the
final performance of the system. It might be necessary to work
with the authority having jurisdiction to develop a testing plan.
For example, until acoustical treatments such as carpeting, ceil
ing tiles, and other furnishings are in place, the system can be
partially tested to meet audibility requirements but not necessa
rily intelligibility requirements. Other test plans or mitigating
procedures might be permitted.
D.2.6.1   The qualified staff should be identified on the system
design documents. Acceptable evidence of qualifications or
certification should be provided when requested by the author
ity having jurisdiction. Qualified personnel should include, but
not be limited to, one or more of the following:
(1) Personnel who are factory trained and certified for fire
alarm system design of the specific type and brand of
system addressed by this test protocol
(2) Personnel who are certified by a nationally recognized
certification organization acceptable to the authority
having jurisdiction
(3) Personnel who are registered, licensed, or certified by a
state or local authority
D.2.6.2   All necessary precautions should be taken with the
facility owner to work with appropriately qualified staff when
handling or performing any function with the emergency
communications system control unit.
D.2.6.3   Testing impairment and record keeping requirements
of NFPA 72, Chapter 14 should apply.
D.2.6.4   Test measurements and other documentation should
be maintained as required by the authority having jurisdiction.
D.3.1.4 Facility Construction and Condition.   Construction in
the facility to be tested should be completed for areas that will
be subject to intelligibility testing. This specifically requires that
the command center and all locations of system microphones
to be tested should be completed. Any location of remote
system microphones not tested during this time should be
noted, and said locations should be fully tested with positive
results within 90 days of area occupancy or as required by the
authority having jurisdiction. Also, all building systems such as
environmental conditioning systems should be completed and
operational, as they both produce noise and provide acoustic
noise travel paths. In addition, all floor treatments and any
acoustical wall or ceiling treatments should be in place.
D.3.1.5 System Under Test Status.   The system under test
should be completed for all areas where intelligibility testing
will be done.
D.3.1.6 System Under Test Power.   System under test should
be on permanent primary power source as defined in NFPA 72.
D.3.1.7 System Under Test Secondary Power.   Secondary
power, where required and/or provided for the system under
test, should be fully functional. If batteries are used for this
purpose, batteries should be fully charged for a minimum of
48 hours prior to the commencement of any testing.
D.3.2 Emergency
Communications Equipment.
D.2.6.5   Impairment management procedures of NFPA 72,
Section 10.21 should be followed.
ΔD.2.6.6 Test Participants.   The test participants should include
representatives of the following: building owners, the organiza
tions responsible for the fire alarm or emergency communica
D.3.2.1   As discussed in D.2.3.1, not all ADSs will require or be
capable of intelligible voice communications. It is the design
er’s job to define areas that will have voice communication
versus those that might have tone-only signaling, as well as
which spaces will have
visual notification appliances (strobes),
textual signage, or other forms of notification and/or commu
nication. This document intends that “notification” mean any
form of notification, not just voice communication, whether
audible, visual, or using some other human sense.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX D
D.3.2.2   There might be applications where not all spaces will
require intelligible voice signaling (Ref: NFPA 72, 2007,
Section A.7.4.1.4). For example, in a residential occupancy
such as an apartment, the authority having jurisdiction and the
designer might agree to a system that achieves the required
audibility throughout but does not result in intelligible voice
signaling in the bedrooms. The system would be sufficient to
awaken and alert. However, intelligibility might not be achieved
in the bedrooms with the doors closed and the sounder in the
adjacent hallway or room. In some cases this can require that
messages repeat a sufficient number of times to ensure that
occupants can reach a location where the system is sufficiently
intelligible to be understood. Systems that use tone signaling in
some areas and voice signaling in other areas would not
require voice intelligibility in those areas only covered by the
tone.
D.3.2.3 Emergency Communications System Control
Unit.
The system under test for the emergency communications
system should be located and identified prior to testing, and its
operation features necessary for the testing clarified. Personnel
who are authorized to access and service the control
unit are
necessary for the testing and should be included within the
team performing the tests. If necessary, notification to locations
beyond the facility that is being tested (e.g., fire department or
a supervising station) should be notified of the tests, and if
appropriate, their automatic notification feature disabled.
Upon completion of the tests the emergency communications
system should be returned to its normal operating condition.
D.3.2.4 Test Set-up.   The function and operation of the emer
gency communication system control unit should be reviewed
with personnel authorized to access and operate this equip
ment. Information should be acquired on the functioning of
the voice notification portion of the system, and whether it has
zone capabilities that will allow minimal disruption to building
occupants by testing each zone individually. The test plan
should also specify whether other functions of the system, such
as elevator recall and air handler control, will be disabled
during the testing of the emergency communications system.
D.3.2.5.1.5   Place the system under test into manual paging
mode (microphone “live” and connected to amplifier circuitry
with notification appliance circuits active).
D.3.2.5.1.6   Using a 4-digit accuracy RMS meter, set on AC
scale, set the output of the System Under Test audio notifica
tion appliance circuits to between 24 and 26 Vrms for 25.2 volt
systems or between 69 and 71 Vrms for 70.7 volt systems.
D.3.2.5.1.7   Once system under test manual paging mode has
been calibrated,
prerecorded tone (if so equipped) should
then be tested by playing it through the system under test to
ensure that there is no more than a 3 dBA difference between
manual paging using the system microphone and the
prerecor
ded message. The dBA measurement should be made using an
integrating/averaging meter and averaged over approximately
10 seconds of voice announcement to compensate for voice
amplitude modulation.
D.3.2.5.1.8   On a system under test with more than one emer
gency paging microphone and/or
prerecorded message units,
the primary units should be calibrated, then secondary units
tested to ensure that they produce signals throughout the
system under test at the same amplitude as the primary units.
D.3.3 Plans and Specifications.
D.3.3.1   The approved plans and specifications for the system
should be used to plan and document the tests.
D.3.3.2   Testing is best accomplished using large scale plans
showing all notification appliances.
D.3.3.3   The plans should show the different system notifica
tion zones.
D.3.3.4   The type and location of the notification appliances
used in the emergency communication system should be iden
tified prior to testing.
D.3.3.5   Notification appliance symbols should differentiate
the type of appliance where more than one type is used.
D.3.2.5 System Under Test Calibration.   The complete system
under test audio path should be fully calibrated in accordance
with manufacturer’s
published instructions. On systems with
adjustable technology, if manufacturer’s
published instructions
are not provided, the alternate calibration procedure offered
below can be employed to calibrate the system under test.
D.3.2.5.1 Alternate Calibration Procedure.
D.3.2.5.1.1   This calibration is to be performed with the system
under test on normal AC power, then checked with the system
on secondary power (if so equipped).
D.3.2.5.1.2   The system under test amplifier output or the
circuit being calibrated should have a minimum of a 1-watt
load during the calibration process.
D.3.2.5.1.3   Perform pre-test occupant and remote monitoring
station notification requirements specified in NFPA 72, Chap
ter 14.
D.3.3.6   Notification appliance symbols should include the
design wattage for each
loudspeaker appliance.
D.3.3.7   The plans should show the ambient sound pressure
levels used as a basis for the system design.
D.3.4 Calculating Percentage of Articulation Loss of Conso
nants (%ALCONS
).   There are occasions in which a space may
not be available to take test measurements in prior to the
design being completed. One method of calculation for the
Speech Intelligibly Index is by calculating percentage of articu
lation loss of consonants (%ALCONS
). The formula is:
Δ
[D.3.4]
%
AL
CONS
2
=656 2 60
2
D RT N VQM
( )/
D.3.2.5.1.4   Introduce a 1 kHz sine-wave tone (± 100 Hz) at
90 dBA-fast 4” (4 in.) to the system microphone on-axis,
perpendicular to the face of the microphone.
where:
D2
= distance from the loudspeaker to the farthest listener
RT60
= reverberation time (seconds)
N = power ratio of LW
causing LD
to the LW
of all devices
except those causing LD
V = volume of the room (ft3)
Q = directivity index (ratio)
M = DC
modifier (usually 1)
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
As point of reference, DC
is the critical distance.
N is further defined as:
LW
= sound power level (dB)
LD
= total direct energy
LW
= 10log (Wa
/10-12W)
Wa
= acoustic watts
10-12 = specified reference
LD
= LW
+ 10log (Q/4πr2) + 10.5
The conversion factor from %ALCONS
to STI:
STI = [–0.1845 × ln(%ALCONS
)] + 0.9482
D.3.5 Assignment of Acoustically Distinguishable Spaces.
D.3.5.1   ADSs should be assigned prior to the test, and be
subject to review by all test participants.
D.3.5.2   ADS assignments should be a part of the original
design process. See the discussion in D.2.3.1.
D.3.5.3   The design drawings should be used to plan and show
the limits of each ADS where there is more than one.
D.3.5.4   All areas that are intended to have audible occupant
notification, whether by tone only or by voice are to be designa
ted as one or more ADSs. See D.2.3.1.
D.3.5.5   The drawings or a table listing all ADSs should be
used to indicate which ADSs will require intelligible voice
communications and which will not. The same drawings or
table could be used to list audibility requirements where tones
are used and to list any forms of visual or other notification or
communications methods being employed in the ADS.
ΔD.3.6.2.1   Possible reasons not to test speech intelligibility
include the following:
(1) Distance
from the listener to
loudspeaker is less than 30 ft
(9.1 m) in the room (assuming proper audibility and low
reverberation)
(2) Ambient sound level is less than 50 dBA and the average
SPL of the voice message is 10–15 dBA
greater than the
ambient sound level
(3) No appreciable hard surfaces (e.g., glass, marble, tile,
metal)
(4) No appreciable high ceilings (i.e., ceiling height equals
loudspeaker spacing at a ratio of 1:1 optimal or 1:2 max)
D.3.6.2.2
It might be acceptable to only spot test intelligibility.
One possible reason for spot sample testing
is where the space
has been acoustically designed by individuals having skills suffi
cient to properly design a voice/alarm system for the occu
pancy to be protected (e.g., space has been designed using
commercially available computer modeling software acceptable
to the authority having jurisdiction).
ΔD.3.6.2.3   Possible reasons to test include the following:
(1) Appreciable hard surfaces (e.g., glass, marble, tile, metal)
(2) Appreciable high ceilings (e.g., atriums, multiple ceiling
heights)
D.3.6.3   In situations where there are several ADSs that have
the exact same physical and system configuration, it might be
possible to test only a representative sample and then just
check the others to confirm system and appliance operation —
for example, hotel rooms with similar layouts or offices of simi
lar size and furnishings where each has a
D.3.5.6   ADS layouts that differ from the original, approved
design documents should be approved by the authority having
jurisdiction.
D.3.6 Spaces Not Requiring Testing.
D.3.6.1   Buildings and areas of buildings that are not acousti
cally challenging such as traditional office environments, hotel
guest rooms, dwelling units, and spaces with carpeting and
furnishings generally meet intelligibility levels if the audibility
levels are consistent with the requirements of NFPA 72.
Performing intelligibility testing might not be necessary in
these areas. Areas of a typical building that can be acoustically
challenging could include vehicle parking levels and large
lobby areas with hard floors and wall surfaces, stairs, and other
spaces with high reverberation. Intelligibility meeting the
requirements in this document can be difficult to achieve
throughout these spaces. Specialized sound system design
procedures, principles, and equipment might be necessary to
achieve speech intelligibility in high noise areas or areas with
challenging acoustics. Alternatively, intelligibility could be
provided near exits and within specific areas (elevator lobby of
a parking level) where occupants can obtain clear instructions
after being alerted. This is done, in part, by the proper plan
ning and designation of ADSs.
loudspeaker appli
ance. In these cases there would be no expected difference in
system intelligibility. The only possible problem would be one
where an appliance was not operational or tapped at the incor
rect wattage. These problems would be apparent by a basic
“listening” test.
D.3.6.4   Not all ADSs will require speech intelligibility testing.
Some areas might be designed for notification, but not for
voice communication. Notification can be accomplished by
tone-only signaling or by a pre-alert tone preceding a voice
message. See D.3.5.5.
D.3.6.5   By definition, an ADS is relatively uniform in acoustic
characteristics. However, speech intelligibility will vary at differ
ent points within an ADS depending primarily on distance to
noise sources and distance to
loudspeaker appliances. Gener
ally, in smaller spaces up to about 40 ft × 40 ft (12.2 m ×
12.2 m), one measurement location will be sufficient. The loca
tion should not be directly in front of a wall mounted
loud
speaker or directly under a ceiling mounted
loudspeaker.
Neither should it be in the far corner right next to walls or
windows. Generally, try to stay about 5 to 10 ft (1.5 to 3.0 m)
away from vertical surfaces that reflect sound. In larger spaces,
a grid of about 40 ft × 40 ft (12.2 m × 12.2 m) can be used as a
starting guide, then adjusted for the locations of machines and
other obstructions and for
loudspeaker appliance locations.
See D.2.4 for additional discussion on measuring points and
the averaging of results in an ADS.
D.3.6.2   Factors that influence the decision to measure
or not
measure speech intelligibility include
those in
D.3.6.2.1
through
D.3.6.2.3.
D.3.6.6   Of the ADSs that do require intelligible voice commu
nications, some will require speech intelligibility testing and
others might only require audibility testing.
D.3.6.7   Testing of intelligibility might not be required in
buildings and areas of buildings that are not acoustically chal
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX D
lenging and that meet the audibility requirements of NFPA 72.
Spaces that are not considered to be acoustically challenging
include traditional office environments, hotel guest rooms,
spaces with carpeting and furnishings that reduce reverbera
tion, and other, smaller spaces where a
loudspeaker appliance
is installed in the space.
D.3.7 Measurement Points Within ADS.
D.3.7.1   Measurements should be taken at an elevation of 5 ft
(1.5 m) or at any other elevation deemed appropriate based on
occupancy (e.g., elevated walkways, child-height, sitting height,
work area height, etc.) or test instrument instructions.
D.3.7.2   The number and location of measurement points in
each ADS should be planned and based on the area and
volume of the space and the
loudspeaker appliance location
within the space. The location of noise sources, egress paths,
and the locations of personnel in the space should also be
considered.
D.3.7.3   Testing when the area is occupied and when the ambi
ent sound level is at or near its expected maximum is preferred
because it is easier. However, it does involve playing of a test
signal through the emergency communications system for the
duration of the test. When testing using the STIPA signal, the
signal is a continuous noise signal. Other methods that meas
ure STI use a swept tone that should be repeated for each
measurement location. The alternate procedure is to test and
save the STI measurement data during unoccupied times,
measure and save the unoccupied sound level, and then take
and save sound level measurements during occupied times.
The three data sets are combined by software to calculate the
corrected STI for the area. Testing using this method requires
three measurements at each measurement location, but does
not subject occupants to constant test signals. The choice of
testing occupied versus unoccupied for intelligibility is the
same as for audibility testing of tone signaling systems and is
based on convenience versus disruption of normal use of the
space. However, unlike audibility testing, intelligibility testing is
less likely to contribute to the Cry Wolf Syndrome because the
test signal is not the same as the evacuation tone, which would
be sounded throughout testing of a tone signaling system. [Ref:
Schifiliti, Robert P., “Fire Alarm Testing Strategies Can Improve
Occupant Response and Reduce the “Cry Wolf” Syndrome,”
NEMA Supplement in Fire Protection Engineering, Society of
Fire Protection Engineers, Bethesda, MD 20814, Fall 2003.]
and [Ref: Brezntiz, S., “Cry Wolf: The Psychology of False
Alarms,” Lawrence Erlbaum Associates, Hillsdale, NJ, February
1984.]
with the definitions in D.2.3 for occupied ambient sound pres
sure level and for unoccupied ambient sound pressure level.
D.3.8.2   The preferred procedure is to conduct the STI/STIPA
test in the presence of the occupied ambient sound pressure
level. See D.6.4.
D.3.8.3   Where the test method is measuring the STI using the
STIPA test signal, the STIPA test signal can be played through
the system and the STI can be measured and the data saved by
the test instrument when the area is either not occupied or
when the background ambient conditions are not the occupied
ambient sound pressure level. It is also necessary to measure
and save the unoccupied ambient sound level at each measure
ment location. Then, during occupied times, take and save
ambient sound level measurements. The three data sets are
combined by software to calculate the corrected STI for the
area. See D.6.5.6.
D.4 Test Equipment Calibration for Testing Using STIPA Test
Signal.
D.4.1 General.
D.4.1.1   The calibration of the STI test instrument is done in
accordance with this section using a talkbox or in accordance
with manufacturer’s
published instructions.
D.4.1.2   The Intelligibility Test System consists of a talkbox and
STIPA test meter (analyzer) all from one manufacturer. Units
from other manufacturers should not be interchanged unless
said units have been tested by a recognized testing laboratory
for compatibility (see D.2.3.5.2).
D.4.1.3   Prior to performing any intelligibility testing or intelli
gibility system calibration, verify that the test meter’s micro
phone, talkbox, and analyzer are within calibration date as
listed on the unit’s calibration tag.
D.4.1.4   All audio test equipment, including ANSI Type 2
sound pressure level meters required by NFPA 72 for audibility
testing, require regular calibration to known, traceable stand
ards. The portable meters used to measure STI using the STIPA
test signal should meet or exceed ANSI Type 2 meter require
ments. In addition, the STIPA test signal and the meter algo
rithm for measuring the received signal and calculating the
modulation transfer function to arrive at the STI should be
tested by a certifying laboratory for accuracy to the IEC stand
ard for STI.
D.4.2 Calibration Procedure.
D.3.7.4   If multiple measurement points are required within
an ADS, they should be separated by about 40 ft (12.2 m).
D.3.7.5   No more than one third of the measurement points
within an ADS should be on the axis of a
loudspeaker.
D.3.7.6   See D.2.4 for the requirements for averaging the
results at different measurement points within an ADS.
D.3.7.7   Measurement points should be shown on plans or
otherwise described in a way that permits future testing at the
same locations.
D.4.2.1   The following procedures should be performed at the
commencement and conclusion of intelligibility testing. If the
following procedure differs from that recommended by the
manufacturer of the test equipment, follow their calibration
test procedure.
ΔD.4.2.2   Perform calibration procedures in a quiet room (45
dBA or less) without any extraneous sounds or any talking,
music, etc.
D.4.2.3   Start STIPA test tone as instructed by the manufac
turer.
D.3.8 Test Method — Occupied versus Unoccupied.
D.3.8.1   It is possible to conduct STI measurements when the
area is occupied or when it is not occupied. In this document
“occupied” versus “unoccupied” is intended to be consistent
D.4.2.4   Apply power to the talkbox and then
STIPA test signal.
actuate the
D.4.2.5   Turn on the analyzer and set it to SPL A fast measure
ment mode.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
D.4.2.6   Place the analyzer’s microphone approximately 1 in.,
on axis, from the talkbox. Do not place the analyzer micro
phone against any hard surface — this can lead to induced
noise and affect the calibration.
D.4.2.7   Adjust the talkbox volume so that the STI analyzer’s
reading is approximately 92 dBA.
D.4.2.8   Keeping the analyzer in approximately the same posi
tion, measure the STI. Note that some meters display STI meas
urements using the CIS scale while some can display results in
either STI or CIS units. See D.2.4 for an explanation of the CIS
scale.
D.4.2.9   The equipment is working properly if the reading is
greater than 0.91 STI or 0.96 CIS. Up to three tests can be
performed. If the system does not pass after three tests, it
should be returned to the manufacturer for repair or recalibra
tion.
D.5 Talkbox Set-up.
D.5.1 Input Test Signal.
D.5.1.1   The input test signal should be configured to produce
the proper level by utilizing either the microphone input
method or the direct input injection method.
D.5.1.2   Most emergency communications systems have micro
phones for manual voice communication and should be tested
using the microphone test method. Systems that do not have
microphones and that only play
prerecorded voice announce
ments can be tested using the direct input injection method.
D.5.1.3   By putting the STI or STIPA test signal into the system
via the system microphone, the ECS system is being tested from
end to end. If an ECS system has the test signal
prerecorded in
its hardware, playback of that test signal would not be testing
the microphone and the part that feeds the microphone signal
into the system.
D.5.1.5.2   The talkbox is set up and calibrated per D.5.2, and
field measurements of the STI are made using the procedure
in Section D.6.
D.5.2 Calibrating the Input Test Signal for Microphone Input
Method.
D.5.2.1   Of the two methods for setting the test signal input to
the system microphone, the method that sets the level to match
that of a person speaking into the microphone is the one
required by IEC 60268-16, Sound system equipment — Part 16:
Objective rating of speech intelligibility by speech transmission index,
the standard that defines STI and STIPA.
D.5.2.2   In theory, the two methods for setting up the talkbox
should result in the talkbox being set at approximately the
same sound level. The ECS should be designed and configured
so that input to the microphone results in the same output
level that any
prerecorded announcements would produce.
D.5.2.3 General.
D.5.2.3.1   There are two methods for setting the level of the
STI or STIPA test signal at the input microphone.
D.5.2.3.2   Method 1 sets the volume of the input test signal so
that the dBA output in the area under test is the same as that
for a
prerecorded message.
D.5.2.3.3   Method 2 sets the volume of the input test signal to
match that of speech level under normal conditions.
D.5.2.3.4   The room where the talkbox and system under test
microphone are located should be quiet.
D.5.1.4 Direct Input Injection Method for Test Signals.
D.5.1.4.1   With this method the STI or STIPA test signals are
prerecorded in the emergency communications system hard
ware in the same way as the
prerecorded voice messages and at
the same input levels. Alternately, the test signal can input to
the system via input jacks or terminals.
D.5.1.4.2   The input level of the test signal should be tested by
the ECS listing agency as being the same as the
prerecorded
voice levels or should be calibrated using the ECS equipment
manufacturer’s
published instructions.
D.5.1.4.3   For ECS systems that permit voice messages to be
custom recorded, the equivalent sound level (see A.18.4.4.1) Leq
of the recorded voice over a period of 10 seconds or the length
of the voice message should be measured and should be within
3 dB of the prerecorded STI or STIPA test signal to ensure that
it is at the correct level.
D.5.1.4.4   Field measurements of the STI are made using the
procedure in Section D.5.
D.5.2.3.5   An emergency command center or fire command
center will not be free of noise during an actual emergency.
However, for testing purposes, the room should be relatively
free of extraneous noises that could affect the results. The
purpose of the tests is to establish the baseline capability of the
system and acoustic environment to support intelligible
communications. Good design practice for an emergency
command center is to isolate the space so that only emergency
command personnel have access. In addition, the location of
the microphone for manual input should be such that back
ground discussions and noise are minimized.
published instructions.
D.5.2.3.6   Set up the talkbox in accordance with the manufac
turer’s
D.5.2.4 Method 1 — Matching Recorded Message Level.
D.5.2.4.1   The intent of this method is to set the talkbox or
audio source input level into the emergency communications
system microphone so that the output at a location in the area
under test is the same as the level of prerecorded messages
played by the system.
D.5.2.4.2   The sound pressure level produced by the talkbox
while playing the STI or STIPA test signal should be matched
with the sound pressure level of the
prerecorded voice
message.
D.5.1.5 Microphone Input Method for Test Signals.
D.5.1.5.1   With this method a recording of the STI or STIPA
test signals are played into the system microphone using a talk
box.
D.5.2.4.3   Two people will be needed to perform the calibra
tion procedure. One person needs to be present at the talkbox
while the other person needs to operate the analyzer at a typi
cal location in the facility.
D.5.2.4.4   At a typical location in the facility, position the
analyzer it so its microphone is approximately 5 ft (1.5 m)
above the finished floor.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX D
D.5.2.4.5   Set the analyzer (meter) to measure sound pressure
level, A-weighted, fast.
D.5.2.4.6
Actuate the prerecorded voice message from the
ECS.
D.5.2.4.7   The decibel reading at the analyzer will be some
what erratic due to the nature of speech signals.
D.5.2.4.8   Record the highest dB reading the system produces.
D.5.2.4.9   Do not move the analyzer from the test location.
D.5.2.4.10   Turn off the
prerecorded voice message.
D.5.2.4.11   Place the microphone of the emergency communi
cations system at a distance from the talkbox as recommended
by the microphone or ECS manufacturer.
D.5.2.4.12   Start the talkbox STI or STIPA test signal.
D.5.2.4.13   Adjust the talkbox sound level until the field meas
urement of the test signal is ±3 dB of the level generated when
the
prerecorded voice message was played and measured. This
setting should not change for the remainder of the testing.
D.5.2.4.14   Begin field testing in accordance with Section D.6.
D.5.2.5 Method 2 — Matching Speech Level.
D.5.2.5.1   The intent of this method is to set the talkbox or
audio source input level to the emergency communications
system microphone to match that of an average person speak
ing into the microphone.
D.5.2.5.2   Set the analyzer (meter) to measure sound pressure
level, A-weighted, fast.
D.5.2.5.3   Start the STI or STIPA test signal and hold the
meter at a distance of 39.4 in. (1.0 m) on-axis from the talkbox
or audio source.
made at both 60 dBA and 70 dBA at one meter talking level to
test the effects of elevated voice level.
D.5.2.5.8   Sound pressure level increases 6 dB whenever the
distance is halved. So, the test could be set up so that the talk
box level achieves 65 + 6 = 71 dBA at a distance of 19.7 in.
(0.50 m). Table D.5.2.5.8 shows different dB levels at distances
that would be equivalent to 65 dBA at 39.4 in. (1.0 m).
D.5.2.5.9   Begin field testing in accordance with Section D.6.
D.6 STI/STIPA Test Procedure.
D.6.1 General.   This test procedure permits testing during
either occupied conditions or during unoccupied conditions.
See D.3.8.
D.6.2 Power.   The system under test should be tested on
secondary power for a minimum of 15 minutes and then on
primary power for the remainder of the testing.
D.6.3 System Operation.   Where two ADSs are adjacent to
each other and not separated by physically barriers that signifi
cantly prevent noise penetration from one ADS to another, the
notification appliances in both ADSs should be operating
during the testing. It is acceptable for intelligibility testing to
silence or disable other notification zones that would not
potentially interfere with each other. However, regular testing
per NFPA 72 would require that all circuits be operated simulta
neously at one point to ensure proper operation and to verify
power requirements.
D.6.4 Occupied Testing.
D.6.4.1   Testing should be done during a period of time when
the area is occupied and is reasonably close to having maxi
mum background noise.
D.6.4.2   Set up the talkbox in accordance with Section D.4 and
start the STI or STIPA test signal.
D.5.2.5.4   Set the talkbox volume (level) so that the meter
registers 65 dBA at a distance of 39.4 in. (1.0 m). This setting
should not change for the remainder of the testing.
D.5.2.5.5   The distance from the microphone to the talkbox
should be documented so that future tests can be set up consis
tently. Most microphone manufacturers or ECS equipment
manufacturers will state a recommended distance for a person
to hold the microphone when talking. Some microphone use
chin guards or some physical means to help users know when
they are holding the microphone at the correct distance. If the
manufacturer has not recommended a talking distance, 4 in.
(100 mm) is recommended as a guide.
D.5.2.5.6   Place the microphone of the emergency communi
cations system at a distance from the talkbox as recommended
by the microphone or ECS manufacturer.
D.5.2.5.7   A level of 60 dBA at one meter is required by IEC
60268-16, Sound system equipment — Part 16: Objective rating of
speech intelligibility by speech transmission index, the standard that
defines STI and STIPA and is considered a normal speech
level. While 60 dBA at 1 m is documented as “normal” speech,
in areas where there is background noise, the Lombard effect
causes a person to talk at an elevated volume. For this docu
ment, the committee chose to use 65 dBA as more representa
tive of speech levels during emergency situations. It is
recommended that at least one field STI measurement be
D.6.4.3   At each measurement point in each ADS measure the
STI.
D.6.4.4   Document the results on plans or forms in a way that
accurately describes the measurement point and that permits
future testing at the same locations.
D.6.5 Unoccupied Testing.
D.6.5.1 General.   Testing of speech intelligibility in the pres
ence of the occupied ambient sound pressure level is the
preferred method. However, for various reasons, including
disruption of normal work, it might be desirable to only do
“silent” testing during occupied periods and to do testing with
ΔTable D.5.2.5.8 Audibility Equivalent to 65 dBA at 1-m
Distance
r
(in.)
r
(m)
LP
r
r
LP
r
r
LP
(dB)
(in.)
(m)
(dB)
(in.)
(m)
0.1
0.2
0
117
4
0.10
85
11
0.28
(dB)
76
0.01 111 5 0.13 83 12 0.30 75
0.5
1.0
1.5
2.0
3.0
0.01 103 6 0.15 81 20 0.50 71
0.03
0.04
0.05
0.08
97
93
91
87
7
8
9
0.18
0.20
0.23
80
79
78
10 0.25 77
24
0.61
39.37 1.00
78.8
2.00
69
65
59
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
the STI or STIPA test signal during unoccupied or less occu
pied conditions.
D.6.5.2 Number of Tests.   This test method requires three
different measurements at each measurement point, typically
made during two site visits. The data for each measurement is
saved in a format in accordance with the instrument manufac
turer’s requirements. The three data files are then post
processed to arrive at the final corrected STI.
D.6.5.3 Occupied Ambient Sound Pressure Level Measure
ment.
D.6.5.3.1   At each measurement point in each ADS measure
the occupied ambient sound pressure level.
D.6.5.3.2   Save the measurement data in accordance with the
instrument manufacturer’s requirements to permit post
processing of the data.
ΔD.6.5.3.3   Document the results on plans or forms in a way
that accurately describes the measurement point and that
permits future testing at the same locations.
D.6.5.4 Unoccupied Ambient Sound Pressure Level Measure
ment.
D.6.5.4.1   At each measurement point in each ADS measure
the unoccupied ambient sound pressure level.
D.6.5.4.2   Save the measurement data in accordance with the
instrument manufacturer’s requirements to permit post
processing of the data.
ΔD.6.5.4.3   Document the results on plans or forms in a way
that accurately describes the measurement point and that
permits future testing at the same locations.
D.6.5.5 Unoccupied STI Measurement.
D.6.5.6.4   Documentation of the final results for each point
should include the results of all three measurements and the
final corrected STI value. The manufacturer’s software revision
should also be included in the results documentation.
D.7 Post Test Procedures.
D.7.1 Test Closure.   Upon completion of all testing, the emer
gency communications system should be returned to its normal
operating condition.
D.7.2 Results.
D.7.2.1   It is also not the intent of this test protocol to describe
how to interpret results or how to correct systems or environ
ments that contribute to poor speech intelligibility. However,
depending on the instrument used, it might be possible to have
data retained by the instrument to determine possible causes
and their effects on STI results. Consult with the instrument
manufacturer to determine if the instrument has the capability
to display or save the intermediate STI modulation indices and
octave band measurement results and for instructions on how
to interpret those data.
D.7.2.2   For each ADS, summarize the results in accordance
with the performance requirements of D.2.4.
D.7.2.3   For an ADS that had multiple measurement points or
that had multiple measurements at only one measurement
point, calculate the average per D.2.4 and list the average and
the minimum measurement per D.2.4 in the results summary.
D.7.3 Documentation.
D.7.3.1   The test results should be fully documented and provi
ded to the building owner, the emergency communications
system contractor, the system designer, the authority having
jurisdiction, and any other individual or organization deemed
appropriate.
D.6.5.5.1   Set up the talkbox in accordance with Section D.4
and start the STI or STIPA test signal.
D.6.5.5.2   At each measurement point in each ADS measure
the uncorrected STI.
D.6.5.5.3   Save the measurement data in accordance with the
instrument manufacturer’s requirements to permit post
processing of the data.
ΔD.6.5.5.4   Document the results on plans or forms in a way
that accurately describes the measurement point and that
permits future testing at the same locations.
D.6.5.6 Post-Processing.
D.6.5.6.1   The corrected STI is arrived at by post-processing of
the occupied ambient sound pressure level measurement, the
unoccupied ambient sound pressure level measurement, and
the unoccupied STI measurement. In effect, the measured STI
(uncorrected) is being corrected by adding in the effects
of the
actual expected (occupied) ambient sound pressure level.
D.6.5.6.2   The post-processing procedure or software provided
by the instrument manufacturer should be used to calculate
the final corrected STI for each measurement point.
ΔD.7.3.2   In addition to the requirements for test documenta
tion contained in NFPA 72, Chapter
10, the test results should
include:
(1) Building location and related descriptive facility infor
mation
(2) Names, titles, and contact information for individuals
involved in test
(3) Dates and times of tests
(4) A list of testing instruments, including manufacturer’s
name, model, serial number, and date of most recent
calibration
(5) Technical description of emergency communications
system
(6) Identification of ADSs
(7) Locations of specific measurement points (in a list or on
a set of drawings)
(8) Site definition of ambient sound pressure levels
(9) STI/STIPA measurements at each measurement point
(10) Final corrected STI/STIPA values where the post
processing procedure is used
(11) Indication of whether or not the test met the pass/fail
criteria
ΔD.6.5.6.3   Document the results on plans or forms in a way
that accurately describes the measurement point and that
permits future testing at the same locations.
(12) Record of system restoration
(13) Any additional information to assist with future evalua
tion of system performance
D.7.3.3   If appropriate, the plans and specifications addressed
in D.3.3 should be updated based on the results of the test.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX F
Annex E   Sample Ordinance Adopting NFPA 72
This annex is not a part of the requirements of this NFPA document
but is included for informational purposes only.
E.1   The following sample ordinance is provided to assist a
jurisdiction in the adoption of this Code and is not part of this
Code.
ORDINANCE NO. ____________
An ordinance of the [jurisdiction] adopting the
2019
edition of NFPA 72, National Fire Alarm and Signaling Code, and
documents listed in Chapter 2 of that Code; prescribing regula
tions governing conditions hazardous to life and property from
fire or explosion; providing for the issuance of permits and
collection of fees; repealing Ordinance No. _______ of the
[jurisdiction] and all other ordinances and parts of ordinances
in conflict therewith; providing a penalty; providing a severabil
ity clause; and providing for publication; and providing an
effective date.
BE IT ORDAINED BY THE [governing body] OF THE [juris
diction]:
SECTION 1 That the NFPA 72, National Fire Alarm and Signal
ing Code, and documents adopted by Chapter 2, three (3)
copies of which are on file and are open to inspection by the
public in the office of the [jurisdiction’s keeper of records] of the
[jurisdiction], are hereby adopted and incorporated into this
ordinance as fully as if set out at length herein, and from the
date on which this ordinance shall take effect, the provisions
thereof shall be controlling within the limits of the [jurisdic
tion]. The same are hereby adopted as the Code of the [jurisdic
tion] for the purpose of prescribing regulations governing
conditions hazardous to life and property from fire or explo
sion and providing for issuance of permits and collection of
fees.
SECTION 4 That ordinance No. _________ of [jurisdiction]
entitled [fill in the title of the ordinance or ordinances in effect at the
present time] and all other ordinances or parts of ordinances in
conflict herewith are hereby repealed.
SECTION 5 That if any section, subsection, sentence, clause,
or phrase of this ordinance is, for any reason, held to be invalid
or unconstitutional, such decision shall not affect the validity
or constitutionality of the remaining portions of this ordi
nance. The [governing body] hereby declares that it would have
passed this ordinance, and each section, subsection, clause, or
phrase hereof, irrespective of the fact that any one or more
sections, subsections, sentences, clauses, and phrases be
declared unconstitutional.
SECTION 6 That the [jurisdiction’s keeper of records] is hereby
ordered and directed to cause this ordinance to be published.
[NOTE: An additional provision may be required to direct
the number of times the ordinance is to be published and to
specify that it is to be in a newspaper in general circulation.
Posting may also be required.]
SECTION 7 That this ordinance and the rules, regulations,
provisions, requirements, orders, and matters established and
adopted hereby shall take effect and be in full force and effect
[time period] from and after the date of its final passage and
adoption.
Annex F   Wiring Diagrams and Guide for Testing Fire Alarm
Circuits
This annex is not a part of the requirements of this NFPA document
but is included for informational purposes only.
SECTION 2 Any person who shall violate any provision of
this code or standard hereby adopted or fail to comply there
with; or who shall violate or fail to comply with any order made
thereunder; or who shall build in violation of any detailed state
ment of specifications or plans submitted and approved there
under; or fail to operate in accordance with any certificate or
permit issued thereunder; and from which no appeal has been
taken; or who shall fail to comply with such an order as
affirmed or modified by a court of competent jurisdiction,
within the time fixed herein, shall severally for each and every
such violation and noncompliance, respectively, be guilty of a
misdemeanor, punishable by a fine of not less than $ _____ nor
more than $_____ or by imprisonment for not less than ______
days nor more than ______ days or by both such fine and
imprisonment. The imposition of one penalty for any violation
shall not excuse the violation or permit it to continue; and all
such persons shall be required to correct or remedy such viola
tions or defects within a reasonable time; and when not other
wise specified the application of the above penalty shall not be
held to prevent the enforced removal of prohibited conditions.
Each day that prohibited conditions are maintained shall
constitute a separate offense.
Annex F provides guidance for testing of the various classes of
circuits identified in Chapter 12 of this edition of NFPA 72. Earlier
editions of NFPA 72 have used different designations for these circuits.
Designations found in previous editions (located in Annex C of
NFPA 72, 2007 edition or earlier) can be compared with these corre
sponding diagrams.
F.1
General.   Circuit class designations in this edition of the
Code are Class A, B, C, D, E,
N, and X. Definitions can be
found in Chapter 12. Additionally, special circuits unique to
supervising stations are designated as Types 4, 5, 6, and 7, and
definitions can be found in Chapter 26.
The wiring diagrams depicted in Figure F.2.1.1 through
Figure F.3.14(k) are representative of typical circuits encoun
tered in the field and are not intended to be all-inclusive.
The noted symbols are as indicated in NFPA 170.
An individual point-identifying (
i.e., addressable) fire alarm
initiating device operates on a signaling line circuit and is
designated as a Class A, Class B, or Class X initiating device
circuit. All fire alarm circuits must test free of grounds because
metallic conductors will cause failure of the circuit when a
second ground condition occurs on the same power source.
Nonmetallic circuit paths, such as wireless and fiber-optic,
SECTION 3 Additions, insertions, and changes — that the
2019 edition of NFPA 72, National Fire Alarm and Signaling Code,
is amended and changed in the following respects:
List Amendments
might still be designated as Class A, B, or X if they meet the
other performance requirements of those pathways.
The following initiating device circuits are illustrative of
either alarm or supervisory signaling. Alarm-initiating devices
and supervisory initiating devices are not permitted to have
identical annunciation at the fire alarm control unit.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Directly connected system smoke detectors, commonly refer
red to as two-wire detectors, should be listed as being electri
cally and functionally compatible with the fire alarm control
unit and the specific subunit or module to which they are
connected. If the detectors and the units or modules are not
compatible, it is possible that, during an alarm condition, the
detector's visible indicator will illuminate, but no change of
state to the alarm condition will occur at the fire alarm control
unit. Incompatibility can also prevent proper system operation
at extremes of operating voltage, temperature, and other envi
ronmental conditions.
Where two or more two-wire detectors with integral relays
are connected to a single initiating device circuit, and their
relay contacts are used to control essential building functions
(e.g., fan shutdown, elevator recall), it should be clearly noted
that the circuit might be capable of supplying only enough
energy to support one detector/relay combination in an alarm
mode. If control of more than one building function is
required, each detector/relay combination used to control
separate functions should be connected to separate initiating
device circuits, or they should be connected to an initiating
device circuit that provides adequate power to allow all the
detectors connected to the circuit to be in the alarm mode
simultaneously. During acceptance and reacceptance testing,
this feature should always be tested and verified.
A
loudspeaker is an alarm notification appliance, and, if
used as shown in the diagrams in Section F.2, the principle of
operation and supervision is the same as for other audible
alarm notification appliances (e.g., bells and horns).
The testing of supervised remote relays is to be conducted in
the same manner as for notification appliances.
F.2 Wiring Diagrams and Testing.   When testing circuits, the
correct wiring size, insulation type, and conductor fill should
be verified in accordance with the requirements of NFPA 70.
fault occurs and alarm when detectors are
actuated between
the break and the fire alarm control unit. See Figure F.2.3.
F.2.4 Circuit-Powered (Two-Wire) Smoke Detectors for Class A
Initiating Device Circuits.   Disconnect conductor at a smoke
detector or remove where installed with a plug-in base at
midpoint in the circuit. Operate a device on either side of the
device with the fault. Reset control unit and reconnect conduc
tor or detector. Repeat test with a ground applied to either
conductor in place of the disconnected conductor or removed
device. Both operations should indicate audible and visual
trouble, then alarm indication with subsequent restoration. See
Figure F.2.4.
F.2.5 Combination Alarm Initiating Device and Notification
Appliance Circuits.   Disconnect a conductor either at indicat
ing or initiating device.
Actuate initiating device between the
fault and the fire alarm control unit.
Actuate additional smoke
detectors between the device first
actuated and the fire alarm
control unit. Restore circuit, initiating devices, and fire alarm
control unit. Confirm that all notification appliances on the
circuit operate from the fire alarm control unit up to the fault
and that all smoke detectors tested and their associated ancil
lary functions, if any, operate. See Figure F.2.5.
F.2.6 Combination Alarm Initiating Device and Notification
Appliance Circuits Arranged for Operation with Single Open
or Ground Fault.   Testing of the circuit is similar to that descri
bed in F.2.5. Confirm that all notification appliances operate
on either side of fault. See Figure F.2.6.
F.2.1 Testing Nonpowered, Hard-Wired Class A, B, or C Initiat
ing Device Circuits.   Disconnect conductor at device or control
unit, then reconnect. Temporarily connect a ground to either
leg of conductors, then remove ground. Both operations
should indicate audible and visual trouble with subsequent
restoration at control unit.
F
F F
Fire alarm
control units
Operational
End-of-line
device at
last device
Nonoperational
F.2.1.1 Hard-Wired Alarm Initiating or Supervisory Initiating
Devices.   Hard-wired alarm initiating devices (e.g., manual
station or valve supervisory switch), by their intended function,
initiate alarm upon a conductor-to-conductor short. See Figure
F.2.1.1.
F F F
End-of-line device within the control unit
F.2.2 Nonpowered Class A Circuits.   Disconnect a conductor
at a device at midpoint in the circuit. Operate a device on
either side of the device with the disconnected conductor.
Reset fire alarm control unit and reconnect conductor. Repeat
test with a ground applied to either conductor in place of the
disconnected conductor. Both operations should indicate audi
ble and visual trouble, then alarm or supervisory indication
with subsequent restoration.
FIGURE F.2.1.1  Nonpowered Alarm Initiating or
Supervisory Initiating Devices Connected to Hard-Wired and
Class B Initiating Device Circuits.
Fire alarm
control units
S
S
Operational
S
End-of-line
device after
last device
Nonoperational
F.2.3 Circuit-Powered (Two-Wire) Smoke Detectors for Class A
or B Initiating Device Circuits.   Remove smoke detector where
installed with plug-in base or disconnect conductor from fire
alarm control unit beyond first device.
Actuate smoke detector
per manufacturer’s published instructions between fire alarm
control unit and circuit break. Restore detector or circuit, or
both. Fire alarm control unit should indicate trouble when
S
S
End-of-line device within the control unit
S
ΔFIGURE F.2.3  Circuit-Powered (Two-Wire) Smoke Detectors
for Class A or B Initiating Device Circuits.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX F
Operational
Operational
S S S
Fire alarm control unit
FIGURE F.2.4  Circuit-Powered (Two-Wire) Smoke Detectors
for Class A Initiating Device Circuits.
Operational
Fire alarm control unit
Nonoperational
S
End-of-line
device at
last device
FIGURE F.2.5  Combination Alarm Initiating Device and
Notification Appliance Circuits.
F.2.7 Class A or B Circuits with Four-Wire Smoke Detectors
and End-of-Line Power Supervision Relay.   Testing of the
circuit is similar to that described in F.2.3 and F.2.4. Disconnect
a leg of the power supply circuit beyond the first device on the
circuit.
Actuate initiating device between the fault and the fire
alarm control unit. Restore circuits, initiating devices, and fire
alarm control unit. Audible and visual trouble should indicate
at the fire alarm control unit where either the initiating or
power circuit is faulted. All initiating devices between the
circuit fault and the fire alarm control unit should
actuate. In
addition, removal of a smoke detector from a plug-in-type base
can also break the power supply circuit. Where circuits contain
various powered and nonpowered devices on the same initiat
ing circuit, verify that the nonpowered devices beyond the
power circuit fault can still initiate an alarm. A return loop
should be brought back to the last powered device and the
power supervisory relay to incorporate into the end-of-line
device. See Figure F.2.7.
F.2.9 Alarm Notification Appliances Connected Class B (Two
Wire) Circuits.   Testing of the notification appliances connec
ted as Class B is similar to that described in F.2.3. See Figure
F.2.9.
F.2.10 Alarm Notification Appliances Connected to Class A
(Four-Wire) Circuits.   Testing of the notification appliances
connected as Class A is similar to that described in F.2.4. See
Figure F.2.10.
F.2.11 System with Supervised Audible Notification Appliance
Circuit and Unsupervised
Visual Notification Appliance
Circuit.   Testing of the notification appliances connected to
Class B is similar to that described in F.2.4. See Figure F.2.11.
Fire alarm control unit
End-of-line device
at  power
supervision relay
S S S
Operational
Nonoperational
FIGURE F.2.7  Class B Circuits with Four-Wire Smoke
Detectors and End-of-Line Power Supervision Relay.
Operational
Nonoperational
S S
Fire alarm control unit
S
End
of-line
device
FIGURE F.2.8  Class B Initiating Device Circuits with Four
Wire Smoke Detectors That Include Integral Individual
Supervision Relays.
F.2.8 Class B Initiating Device Circuits with Four-Wire Smoke
Detectors That Include Integral Individual Supervision Relays.
Testing of the circuit is similar to that described in F.2.3 with
the addition of a power circuit. See Figure F.2.8.
Operational
S
Operational
Operational
Fire alarm control unit
Nonoperational
End-of-line
device at
last device
FIGURE F.2.9  Alarm Notification Appliances Connected to
Class B (Two-Wire) Circuits.
Operational
Operational
Fire alarm control unit
FIGURE F.2.6  Combination Alarm Initiating Device and
Notification Appliance Circuits Arranged for Operation with
Single Open or Ground Fault.
End-of-line
device
within the
control unit
Fire alarm control unit
FIGURE F.2.10  Alarm Notification Appliances Connected to
Class A (Four-Wire) Circuits.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
F.2.12 System with Supervised Audible and
Visual Notification
Appliance Circuits.   Testing of the notification appliances
connected to Class B is similar to that described in F.2.4. See
Figure F.2.12.
F.2.13 Series Notification Appliance Circuit That No Longer
Meets Requirements of NFPA 72.   An open fault in the circuit
wiring should cause a trouble condition. See Figure F.2.13.
F.2.14 Supervised Series Supervisory Initiating Circuit with
Sprinkler Supervisory Valve Switches Connected That No
Longer Meets Requirements of NFPA 72.   An open fault in the
circuit wiring or operation of the valve switch (or any supervi
sory signal device) should cause a trouble condition. The classi
fication of this circuit is now designated as Class D because the
intended operation is performed. When the circuit fails, the
indication at the fire control unit is the same as if the supervi
sory switch were to open. Fire alarm initiating devices, includ
ing supervisory inputs, are no longer allowed to annunciate as
trouble conditions. See Figure F.2.14.
F.2.15 Initiating Device Circuit with Parallel Waterflow Alarm
Switches and Series Supervisory Valve Switch That No Longer
Meets Requirements of NFPA 72.   An open fault in the circuit
wiring or operation of the valve switch should cause a trouble
signal. See Figure F.2.15.
Operational
Nonoperational
End-of-line
device
at last
device
VS
VS
Fire alarm control unit
VS
FIGURE F.2.14  Supervised Series Supervisory Initiating
Circuit with Sprinkler Supervisory Valve Switches Connected.
VS
WF WF
Fire alarm control unit
End-of-line
device at
last device
FIGURE F.2.15  Initiating Device Circuit with Parallel
Waterflow Alarm Switches and Series Supervisory Valve Switch.
F.2.16 System Connected to Municipal Fire Alarm Master Box
Circuit.   Disconnect a leg of municipal circuit at master box.
Verify alarm sent to public communications center. Disconnect
leg of auxiliary circuit. Verify trouble condition on control unit.
Restore circuits.
Actuate control unit and send alarm signal to
communications center. Verify control unit in trouble condi
tion until master box reset. See Figure F.2.16.
F.2.17 Auxiliary Circuit Connected to Municipal Fire Alarm
Master Box.   For operation with a master box, an open or
ground fault (where ground detection is provided) on the
circuit should result in a trouble condition at the fire alarm
control unit. A trouble signal at the fire alarm control unit
should persist until the master box is reset. For operation with
a shunt trip master box, an open fault in the auxiliary circuit
should cause an alarm on the municipal system. See Figure
F.2.17.
Fire alarm control unit
FIGURE F.2.11  Supervised Audible Notification Appliance
Circuit and Unsupervised
Visual Notification Appliance
Circuit.
Operational
Fire alarm control unit
Nonoperational
End-of-line
device
at last
device
End-of-line
device
at last
device
FIGURE F.2.12  Supervised Audible and
Visual Notification
Appliance Circuits.
Nonoperational
Nonoperational
F.3 Circuit Classes.   Some testing laboratories and authorities
having jurisdiction permitted systems to be classified as Class X
by the application of two circuits operating in tandem. An
example of this is to take two series circuits, Class B, and oper
ate them in tandem. The logic was that if a condition occurs on
one of the circuits, the other series circuit remained operative.
To understand the principles of the circuit, alarm receipt
capability should be performed on a single circuit, and the
Class type, based on the performance, should be indicated on
the record of completion.
MB MB MB
Fire alarm control unit
FIGURE F.2.16  System Connected to Municipal Fire Alarm
Master Box Circuit.
Fire alarm control unit
FIGURE F.2.13  Series Notification Appliance Circuit.
Auxiliary
relay
outputs
MB MB MB
FIGURE F.2.17  Auxiliary Circuit Connected to Municipal
Fire Alarm Master Box.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX F
F.3.1 Style 0.5.   This signaling circuit operates as a series
circuit in performance. This is identical to the historical series
audible signaling circuits. Any type of break or ground in one
of the conductors, or the internal of the multiple interface
device, and the total circuit is rendered inoperative.
To test and verify this type of circuit, either a conductor
should be lifted or an earth ground should be placed on a
conductor or a terminal point where the signaling circuit
attaches to the multiplex interface device.
F.3.2 Style 0.5(a) (Class B) Series That No Longer Meets
Requirements of NFPA 72.   Style 0.5(a) functions so that, when
a box is operated, the supervisory contacts open, making the
succeeding devices nonoperative while the operating box sends
a coded signal. Any alarms occurring in any successive devices
will not be received at the receiving station during this period.
See Figure F.3.2.
F.3.3 Style 0.5(b) Shunt That No Longer Meets Requirements
of NFPA 72.   The contact closures when the device is operated
(and remains closed) to shunt out the remainder of the system
until the code is complete. See Figure F.3.3.
F.3.4 Style 0.5(c) Positive Supervised Successive That No
Longer Meets Requirements of NFPA 72.   An open or ground
fault on the circuit should cause a trouble condition at the
control unit. See Figure F.3.4.
F.3.5 Style 1.0 That No Longer Meets Requirements of
NFPA 72.   This is a series circuit identical to the diagram for
Style 0.5, except that the fire alarm system hardware has
enhanced performance. [See Figure F.3.5(a) and Figure F.3.5(b).]
A single earth ground can be placed on a conductor or multi
plex interface device, and the circuit and hardware will still
have alarm operability.
If a conductor break or an internal fault occurs in the path
way of the circuit conductors, the entire circuit becomes inop
erative.
To verify alarm receipt capability and the resulting trouble
signal, place an earth ground on one of the conductors or at
the point where the signaling circuit attaches to the multiplex
interface device. One of the transmitters or an initiating device
should then be placed into alarm.
F.3.6 Typical McCulloh Loop.   This is the central station
McCulloh redundant-type circuit and has alarm receipt capabil
ity on either side of a single break. See Figure F.3.6.
F.3.6.1   To test, lift one of the conductors and operate a trans
mitter or initiating device on each side of the break. This activ
ity should be repeated for each conductor.
F.3.6.2   Place an earth ground on a conductor and operate a
single transmitter or initiating device to verify alarm receipt
capability and trouble condition for each conductor.
F.3.6.3   Repeat the instructions of F.3.6.1 and F.3.6.2 at the
same time, verify alarm receipt capability, and verify that a trou
ble condition results.
Supervisory
contacts
Coding
contacts
End-of-line
device at
last device
Fire alarm control unit
FIGURE F.3.2  Style 0.5(a) Series.
Coding
contacts
Fire alarm control unit
Supervisory
contacts
FIGURE F.3.3  Style 0.5(b) Shunt.
Supervision by internal
electromechanical
device
Field
control unit
Fire alarm control unit
Central
computer
FIGURE F.3.5(a)  Style 1.0 (Class B).
FIGURE F.3.5(b)  Typical Transmitter Layout.
Field
control unit
MB MB MB
Fire alarm control unit
FIGURE F.3.4  Style 0.5(c) Positive Supervised Successive.
Fire alarm control unit
End-of-line
device within
the control unit
FIGURE F.3.6  Typical McCulloh Loop.
NATIONAL FIRE ALARM AND SIGNALING CODE 72-372
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
F.3.7 Class B (Formerly Style 3.0).   This is a parallel circuit in
which multiplex interface devices transmit signal and operating
power over the same conductors. (See Figure F.3.7.) The multi
plex interface devices might be operable up to the point of a
single break. Verify by lifting a conductor and causing an alarm
condition on one of the units between the central alarm unit
and the break. Either lift a conductor to verify the trouble
condition or place an earth ground on the conductors. Test for
all the valuations shown on the signaling table.
On ground-fault testing, verify alarm receipt capability by
actuating a multiplex interface initiating device or a transmit
ter.
F.3.8 Style 3.5 That No Longer Meets Requirements of
NFPA 72.   Follow the instructions for Class B (formerly Style
3.0) and verify the trouble conditions by either lifting a
conductor or placing a ground on the conductor. See Figure
F.3.8.
F.3.9 Class B (Formerly Style 4.0).   Follow the instructions for
Class B (formerly Style 3.0) and include a loss of carrier where
the signal is being used. See Figure F.3.9.
F.3.10 Style 4.5 That No Longer Meets Requirements of
NFPA 72.   Follow the instructions for Style 3.5. Verify alarm
receipt capability while lifting a conductor by actuating a multi
ple interface device or transmitter on each side of the break.
See Figure F.3.10.
F.3.11 Class A (Formerly Style 5.0).   Verify the alarm receipt
capability and trouble annunciation by lifting a conductor and
actuating a multiplex interfacing device or a transmitter on
each side of the break.
Operational Nonoperational
Transponder
Fire alarm control unit
End-of-line
device at
last device
FIGURE F.3.7  Class B (Formerly Style 3.0).
Operational Nonoperational
Transponder
Fire alarm control unit
End-of-line
device at
last device
FIGURE F.3.8  Style 3.5.
Operational Nonoperational
Transponder
Fire alarm control unit
End-of-line
device at
last device
FIGURE F.3.9  Class B (Formerly Style 4.0).
F.3.11.1 Ground Test on Class A (Formerly Style 5.0) Circuit.
For the earth ground verification, place an earth ground and
certify alarm receipt capability and trouble annunciation by
actuating a single multiplex interfacing device or a transmitter.
See Figure F.3.11.1.
F.3.12 Class A (Formerly Style 6.0).   Follow the instructions
from F.3.11. Verify the trouble annunciation for the various
combinations. See Figure F.3.12.
F.3.13 Class A with Circuit Isolators.   For the portions of the
circuits electrically located between the monitoring points of
circuit isolators, follow the instructions for a Class X circuit. It
should be clearly noted that the alarm receipt capability for
remaining portions of the circuit protection isolators is not the
capability of the entire circuit but is permitted with enhanced
system capabilities. See Figure F.3.13.
Fire alarm control unit
Operational Operational
Coded wheel Coded wheel
Shunt noninterfering
Fire alarm control unit Transponder
End-of-line
device within
the control unit
FIGURE F.3.10  Style 4.5 (Class B).
Operational Operational
Fire alarm control unit Transponder
N FIGURE F.3.11.1  Class A (Formerly Style 5.0).
Operational Operational
Fire alarm control unit Transponder
FIGURE F.3.12  Style 6.0 (Class A).
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX F
Circuit isolators
Operational
Operational
Transponder
Fire alarm control unit
FIGURE F.3.13  Class A with Circuit Isolators.
F.3.14 Class X (Formerly Style 7.0).   Follow the instructions
for testing of Class A (formerly Style 6.0) for alarm receipt
capability and trouble annunciation. See Figure F.3.14(a)
through Figure F.3.14(k).
NOTE: Some manufacturers of this type of equipment have
isolators as part of the base assembly. Therefore, in the field,
this component might not be readily observable without the
assistance of the manufacturer’s representative.
•
Operational
RFT/R
Type 4
RFT/R
RFT/R
Supervising
station
Type 5
RFT/R
Protected premises
RFT/R
Supervising
station
RFT/R = Radio frequency transmitter/receiver
FIGURE F.3.14(c)  Two-Way RF Multiplex Systems.
RAT
RARSR
RARSR
Optional unlimited
RARSR
Protected premises
RARSR
Physically separated
RAT
RASSR
= Radio alarm transmitter
RARSR = Radio alarm repeater station receiver
RASSR = Radio alarm supervising station receiver
FIGURE F.3.14(d)  One-Way Radio Alarm System.
Type 6
RAT
RARSR
RASSR
Operational
Fire alarm control unit
Transponder
Type 7
RAT
RASSR
RARSR
RARSR
RASSR
FIGURE F.3.14(a)  Class X (Formerly Style 7.0).
R
D
R
R
D
R
R
R
CU
RARSR
RAT
RARSR
RASSR
= Radio alarm transmitter
RARSR = Radio alarm repeater station receiver
RASSR = Radio alarm supervising station receiver
D
FIGURE F.3.14(e)  One-Way Radio Alarm System (Type 6
and Type 7).
R   =
CU = Wireless control unit
(with power supply and standby power)
Wireless repeater
D   =
(with power supply and standby power)
Wireless initiating, indicating, and control device
(either primary battery or primary standby battery)
FIGURE F.3.14(b)  Low-Power Radio (Wireless) Fire Alarm
System.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
FACU
FACU
FACU
CC
= Control center
FACU = Fire alarm control unit
FIGURE F.3.14(f)  Style 4 Fiber Network.
FACU
FACU
FACU
Style 4 fiber network where the control unit has a two-way
path communications capability. A single break separates
the system into two LANs, both with Style 4 capabilities.
CC
Break
or
Style 4 fiber network where
the control unit has a two-way
path communications capability.
Multimode fiber is used for short
distances, and single mode
fiber is used for long distances.
Repeaters are used to increase
distances as needed.
FACU
open
FACU
FACU
CC
FACU
FACU
FACU
CC
Break
or
open
Style 7 fiber network where the control unit has a two-way
path communications capability with the two breaks now
breaking into two LANs, both functioning as independent
networks with the same Style 7 capabilities.
CC
= Control center
FACU = Fire alarm control unit
FIGURE F.3.14(i)  Style 7 Fiber Network (Two LANs).
Break
or
open
CC
FACU
FACU
FACU
FACU
FACU
FACU
CC
Break
or
open
= Control center
FACU = Fire alarm control unit
FIGURE F.3.14(g)  Style 4 Fiber Network (Single Break).
FACU
FACU
FACU
Break
or
open
Break
or
open
CC
Style 4 fiber network where the control unit has a two-way
path communications capability. A double break isolates
the control units and the control center in this case.
There is one LAN and one isolated control unit operating
on its own. Control center is isolated completely with no
communications with  the network.
Style 7 fiber network where the control unit has a two-way
path communications capability, with one break. System
remains as one LAN and meets Style 7.
CC
= Control center
FACU = Fire alarm control unit
FIGURE F.3.14(j)  Style 7 Fiber Network (One LAN).
FACU
FACU
FACU
FACU
FACU
FACU
CC
Style 7 fiber network where the control unit has a two-way
path communications capability.
CC
= Control center
FACU = Fire alarm control unit
FIGURE F.3.14(h)  Style 4 Fiber Network (Double Break).
CC
= Control center
FACU = Fire alarm control unit
FIGURE F.3.14(k)  Style 7 Fiber Network.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX G
Annex G   Guidelines for Emergency Communication
Strategies for Buildings and Campuses
This annex is not part of the requirements of this NFPA document but
is included for informational purposes only.
G.1   The material in this annex is based on the National Insti
tute of Standards and Technology (NIST) and Fire Protection
Research Foundation research Guidance Document: Emergency
Communication Strategies for Buildings, by Erica Kuligowski, Ph.D.
and H. Omori, 2014, as adapted by the NFPA ECS TC.
The purpose of this annex is to provide guidance to system
designers, building managers, and/or building emergency
personnel responsible for emergency communication on how
to create and disseminate messages using basic communication
modes (audible and/or visual technology). The guidance
provided here is taken directly from a report published by the
National Institute of Standards and Technology, which was
based on a review of 162 literature sources from a variety of
social science and engineering disciplines (Kuligowski et al.
2012) and the prioritization of the specific findings extracted
from each literature source.
This document first presents guidance on how to create and
disseminate emergency information in the face of rapid-onset
disasters1 — providing guidance on the dissemination of alert
signals, the creation of the warning message, the formatting of
messages for both visual and audible means, and the dissemina
tion of the warning message. This document then provides
examples of emergency messages (i.e., message templates) for
five different types of emergency scenarios. These message
templates can be altered to fit the needs of your occupants, as
well as the type of emergency that has occurred and type of
technology used to disseminate the alerts/messages.
G.2 Guidance on Emergency Communication Strategies.   This
section provides guidance for managers, emergency personnel,
alarm system manufacturers, codes/standards committees, or
others responsible for emergency communication on the ways
in which alerts and warning messages should be created,
formatted, and disseminated. The guidance is divided into two
main parts: guidance on alerts and guidance on warning
messages. Although these two parts often get confused, it is
important to distinguish between the purpose of an alert and a
warning message.
(4) There are additional methods to alert occupants to an
emergency: disruption of routine activities, tactile meth
ods, social networks, and face-to-face.
(5) An alert signal should be accompanied by a clear, consis
tent, concise, and candid warning message.
(6) If selected, an alert should be tested for its success in
getting occupants’ attention in the event of an emergency
and used as part of building- or campus-wide training.
G.2.2 Warnings.   Warning messages should provide informa
tion to the occupants on the state of the emergency and what
they are supposed to do in response to this emergency. The
warning message should come after an alert signal is given and
can be provided via visual or audible means. However, before
such guidance on message format for visual and audible
messages can be provided, it is vital to provide guidance on the
content of the warning message itself.
G.2.2.1 The Message.   Regardless of the method used to
disseminate the warning message, there are certain characteris
tics that are required of an effective warning message. These
are included here:
(1) Message Content.
(a) A warning message should contain five important
topics to ensure that occupants have sufficient
information to respond.
i.
ii.
iii.
Who is providing the message? (i.e., the
source of the message)
What should people do? (i.e., what actions
occupants should take in response to the
emergency and, if necessary, how to take
these actions)
When do people need to act? (In rapid-onset
events, the “when” is likely to be “immedi
ately.”)
iv.
v.
An alert is meant to grab peoples’ attention, notifying them that
an emergency is taking place and that there is important infor
mation, which will be provided to them. The purpose of a warn
ing message is to give that important information to occupants.
Where is the emergency taking place? (i.e.,
who needs to act and who does not)
Why do people need to act? (including a
description of the hazard and its dangers/
consequences)
(b) The source of the message should be someone
who is perceived as credible by the occupants
(c) Building managers, campus managers, and emer
gency personnel should understand the affected
population and, from this understanding, develop
a database of possible trusted sources (as well as
backup sources).
Guidance on the construction and dissemination of both alerts
and warnings is provided here.
G.2.1 Alerts.   It is imperative to disseminate an alert to let
occupants know that a warning message will follow. Regardless
of whether the warning message is provided audibly, visually, or
via tactile means, an alert is necessary to gain people’s attention
and should be provided separately from the warning message.
An effective alert should include the following characteristics:
(2) Message Structure.
(a) Message order for short messages (e.g., 90-charac
ters) should be the following:
i.
Source
ii.
iii.
iv.
v.
Guidance on what people should do
Hazard (why)
Location (where)
Time.
(b) Message order for longer messages should be the
following:
(1) Alerts should be significantly different from ambient
sounds.
(2) Buildings should reduce background noise when initiat
ing audible alerts.
(3) Flashing, rather than static lights, preferably one standard
color for all buildings, can be used to gain attention to
visual warning messages.
i.
ii.
iii.
iv.
v.
Source
Hazard
Location
Guidance
Time
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
(c) Numbered lists can help to chronologically organ
ize multiple steps in a process
(d) For limited message length, message writers could
draft the message in a bulleted form; each of the
five topics in the warning should be separated as its
own bullet point
(e) Distinct audiences should be addressed separately
in the message (or in multiple messages)
(3) Message Language (or Wording).
(a) Messages should be written using short, simple
words, omitting unnecessary words or phrases.
(b) Messages should be written using active voice,
present tense, avoiding hidden verbs.
(c) Messages should be written using short, simple,
and clear sentences, avoiding double negatives and
exceptions to exceptions; main ideas should be
placed before exceptions and conditions.
(d) Emergency messages should be written at a sixth
grade reading level or lower. An emergency
message can be evaluated for its reading level using
computer software and/or a simple calculation.
(e) Emergency messages should be written without the
use of jargon and false cognates.
(f)
Emergency messages should be provided in the
language of the predominant affected populace. If
there is a possibility of isolated groups that do not
speak the predominant language, multilingual
messages should be provided. It is expected that
small groups of transients unfamiliar with the
predominant language will be picked up in the
traffic flow in the event of an emergency and are
not likely to be in an isolated situation.
(4) Multiple Messages.
(a) Building managers, campus managers, and emer
gency personnel should anticipate the need to
write more than one emergency message through
out a disaster, including feedback messages or
updates.
warning, understand the warning, perceive warn
ing credibility and risk, and respond appropriately.
(6) Noticing and Reading the Warning.
(a) Place the emergency sign in a location where
people will notice it and be able to read it from
their original (pre-emergency) location.
(b) Signs will be reliably conspicuous within
15 degrees of the direct line of sight.
(c) Text is easier to read when written with a mixture
of upper and lower case letters rather than the use
of all capitals.
(d) The recommended relationship for older adults
with lower visual acuity is D = 100 * h, providing a
more conservative result, and ensuring that a
larger population will be able to read the emer
gency message.
(e) A stroke-to-width ratio of the letters is suggested as
1:5 (generally), with a ratio of 1:7 suggested for
lighter letters on a darker background.
(f)
Building managers, campus managers, or emer
gency personnel should consult the ADA Stand
ards for Accessible Design (U.S. Department of
Justice 2010) for additional requirements on
signage.
(g) Contrast between the text and the background
should be at least 30 percent, although recommen
ded values could be as high as 60 percent.
(h) The use of pictorials (in lieu of or in addition to
text) can also bring attention to the sign.
(i)
Message providers should ensure that emergency
information is not blocked by other signs or infor
mation.
(7) Comprehending, Believing, and Personalizing the Warn
ing.
(a) Printed text should accompany symbols or pictori
als used in visual warnings; a minimum number of
words should be used to accompany graphics.
(b) In update messages, occupants should be told why
the information has changed, to ensure that the
new message is viewed as credible.
(c) Provide feedback messages after a “non-event” to
inform occupants that the alert signal and warning
system operated and worked as planned and the
reasons why the event did not occur.
(d) Building managers, campus managers, and emer
gency personnel should test emergency messages
with the affected population.
(5) Visual Warnings.
(a) Messages that are displayed visually will have differ
ent capabilities and limitations than those dissemi
nated audibly. Message creators should consider
different factors and make different types of deci
sions based upon the dissemination method. The
first consideration is the type of visual technology
that will be used to disseminate the messages,
which can include textual visual displays, SMS text
messages, computer pop-ups, email, Internet
websites, news (TV broadcast), or streaming broad
cast over the web. Depending upon the technology
chosen to display visual warning messages, guid
ance is provided here on message displays to
enable occupants to see or notice the displayed
(b) Diagrams that display a series of sequential steps
are more successful for comprehension of a proc
ess than one single graphic.
(c) A color-contrasted word or statement should be
used for text that should be read first and/or be
perceived as more urgent than the rest, unless
color is used for other reasons (e.g. bilingual text).
(d) A warning message can increase in perceived credi
bility and risk if occupants are shown that others
are also responding.
(e) Simultaneously displayed text (discrete messages)
is preferred rather than a sequentially displayed
message.
(f)
Simultaneously displayed text can also be used for
bilingual messages, especially if care is taken to
differentiate the text of one language from the text
of the other language.
(g) Limit the use of flashing words on visual message
displays.
(8) Audible Warnings.
(a) There are specific warning technologies that only
(or primarily) affect the aural sense, including
public address systems (voice notification systems),
automated voice dialing, satellite/AM/FM radio
broadcasts, satellite/off-air television broadcasts,
and tone alert radios. Whereas visual technologies
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX G
can limit message length, audible warnings are
often limited only by the attention capabilities of
the audience. In other words, an audible message
can play for long periods of time with these tech
nology types, and the message creator and source
must be careful to provide all important informa
tion in an appropriate length of time.
(b) In this section, guidance will be given for methods
to increase the likelihood that an individual will
perceive, or hear, the message. Following this,
guidance will be provided that can increase
comprehension of the message for audible
messages, as well as the ways in which to increase
credibility and risk assessment of the event when
the warning is presented audibly.
(9) Perception.
(a) Other, non-alert/warning voices in the back
ground should be reduced or eliminated.
(b) Any voice announcements should also be accompa
nied by simultaneous visual text.
(10) Comprehending, Believing, and Personalizing the Warn
ing.
(a) Letters are more difficult to identify in speech than
numbers, which are more difficult than colors.
(b)
People making announcements (or
other message
sources) should not be heavily accented and
should speak with a rate of approximately 175
words per minute.
(c) Audible warnings can be delivered using a live
voice, dynamic voice (generated by text-to-speech
software), or using
prerecorded voice.
(d) The live voice and dynamic voice methods provide
the benefit of messages that can be updated with
new information while also conveying an appropri
ate level of urgency, if necessary.
(d) Warning messages should be repeated at intervals,
rather than consecutively.
(e) Warning messages should be disseminated as early
as possible.
(f)
Face-to-face communication should accompany
other audible or visual technologies.
(g) Messages should be disseminated using a combina
tion of both push and pull technologies.
(h) Push communication2 is most important to use for
alert signals as well as initial warning messages.
G.3 Emergency Message Templates.   Rapid-onset emergencies
often come with little warning and can have a major impact on
communities. In order to provide clear, effective instructions
for a threatened population, it is important to create message
templates ahead of time for a variety of different emergencies.
This section provides examples of message templates for five
types of emergency, using various forms of emergency commu
nication technology. All bracketed text can be altered and
replaced with text that better suits the needs of the occupants,
emergency scenario, emergency response strategies, and the
technology being used. Please see Kuligowski and Omori
(2014) for more information on the process associated with the
development of these templates. Each template follows the
guidance presented in this document.
G.3.1 Scenario 1 — Fire in a building, partial evacuation strat
egy, building-wide public address announcements.   Scenario 1
is a fire located on the 10th floor of a 20-story building. Individ
uals are unable to use elevators in this scenario, except for
those who are unable to negotiate the stairs, in which case
building staff or fire fighters will assist them using the freight
elevator(s).
(e) Dynamic and
prerecorded voice methods provide
the benefits of easily repeating the played messages
for longer periods of time and not relying on the
voice announcer training or stress level while deliv
ering the message.
(f)
For the voice itself, best results will vary, depending
on the specific location — for example, in outdoor
applications, it has been shown that a male voice
will provide better intelligibility, as the naturally
lower frequency of the male voice travels better.
Inversely, in an interior application, where the
background ambient noise is typically in the same
lower frequencies, a female voice tends to pene
trate better, as it is more distinct from the ambient.
(g) Urgency measures should be used selectively to
emphasize the more dangerous, immediate, life
threatening situations (since overuse can lead to
non-response in future disasters).
(11) Dissemination of the Warning Message.
(a) Use multiple channels to disseminate the warning
message, including visual, audible, and tactile
means.
Protective actions: Occupants on floors 9, 10, and 11 are told
to evacuate to the 8th floor (two floors below the fire floor). All
other occupants are provided with a message to remain on
their floor. Therefore, in this scenario, two different types of
messages are required to be provided simultaneously to occu
pants, depending upon the floor on which they are located:
one message will be disseminated to floors 9, 10, and 11, while
a different message will be disseminated simultaneously to all
other floors.
Technology used to disseminate the message: The building-wide
public address system, which is capable of providing different
messages to different floors (using a live voice or a dynamic
voice).
G.3.1.1 Message Templates for Scenario 1:
(1) Building-wide announcement to Floors 9, 10, and 11:
(b) A warning message should be repeated at least
once, with some research advocating for message
repetition of at least three times.
(c) Messages should be stated in full, and then repea
ted in full, rather than repeating statements within
the same message.
“Attention [floors 9, 10, and 11]. This is your [Building
Safety Officer, Joe Smith]. A fire has been reported on
the [10th floor] of the building. Everyone on the [9th,
10th, and 11th floors] should move to the [8th floor] to
be protected from heat and smoke, since heat and smoke
can creep into nearby floors during a fire. Use the stairs
immediately. Do not use the elevators. Those who need
help getting to the 8th floor, please wait inside the stair
well [or go to the freight elevator lobby].”
(2) Building-wide announcement to all other floors: “Atten
tion. This is your [Building Safety Officer, Joe Smith]. A
fire has been reported on the [10th floor] of the build
ing. Please wait on your floor. At this time, you are safer
remaining on your floor than leaving the building,
because this building is designed to confine the fire [e.g.,
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
locally or to the 10th floor only]. Do not use the elevators
for any reason. We will give you further instructions, if the
situation changes.”
G.3.2 Scenario 2 — Fire in a building, full evacuation strategy,
building-wide public address announcement, and cell phone
text message.   Scenario 2 is a fire located on the second floor
of a 20-story building in which smoke is traveling up the buil
ding’s air-conditioning/venting system, causing the need for a
full-building evacuation. Individuals are unable to use elevators
in this scenario, except for those who are unable to negotiate
the stairs, in which case building staff or fire fighters will assist
them using the freight elevator(s).
Protective actions: Occupants on all floors are requested to
evacuate the building, known as a full-building evacuation.
Technologies used to disseminate the message: The building-wide
public address system, which is capable of providing different
messages to different floors (using a live voice or a dynamic
voice). Also, a 90-character text message alert to cell phone
users in the building.
G.3.2.1 Message Templates for Scenario 2:
(1) Building-wide public address system: “Attention. This is
[Chief Smith from the Springfield Fire Department]. A
fire has been reported on the [second floor] of the build
ing. Everyone must leave the building now to avoid
contact with the fire’s heat and smoke. Go NOW to your
closest stair and leave the building. People who cannot
use the stairs should go to the freight elevator lobby for
help.”
(2) Cell phone text message (90 characters): “Evacuate build
ing now. It is on fire. Go to freight elevator if you need
help.”
Note: A description of the hazard (a more detailed “why” statement)
is not included in this message due to character limits. Also, the source
is not listed. It is possible that the source will already be identified in the
“From” or “FRM” line of the text message. If message contents are limi
ted, there is always the option to send a follow-up text message that
provides more information or that continues the previous message. Also
remember that some phones (i.e. non-smart phones) could display longer
text messages in reverse chronological order.
BASEMENT IS AVAILABLE...SEEK SHELTER ON THE
LOWEST FLOOR OF THE BUILDING IN AN INTERIOR
HALLWAY OR ROOM SUCH AS A CLOSET. USE BLANKETS
OR PILLOWS TO COVER YOUR BODY AND ALWAYS STAY
AWAY FROM WINDOWS.”
IF IN MOBILE HOMES OR VEHICLES....EVACUATE
THEM AND GET INSIDE A SUBSTANTIAL SHELTER. IF NO
SHELTER IS AVAILABLE...LIE FLAT IN THE NEAREST
DITCH OR OTHER LOW SPOT AND COVER YOUR HEAD
WITH YOUR HANDS.”
(Examples found here: http://www.nws.noaa.gov/view/valid
Prods.php?prod=TOR)
Technologies used to disseminate the message: A campus-wide
siren system with audible messaging capabilities. Also, a
140-character Twitter3 message should be disseminated as well
for this emergency.
G.3.3.1 Message Templates for Scenario 3:
(1) Campus-wide audible messaging system): Alert tone precedes
message [siren]. “This is [Joan Smith, Chief of Campus
Police]. A tornado has been sighted on the ground at
[20th Street and Mockingbird Lane]. The tornado is
strong and is moving toward the college campus at high
speeds (with winds over 160 mph). High winds and large,
flying debris can flatten a building in a storm of this
magnitude. Take shelter now. Get inside now, go to the
lowest level, and get away from windows. Stay there until
further instructions.”
(2) Twitter message (140 characters): “Take shelter inside a
building NOW. Go to the lowest level, get away from
windows. Strong tornado near campus.” [Include hashtag
in 140 characters.]
Note: The source of the message is not included in this Twitter
message since the source will be evident from the Twitter message layout.
G.3.3 Scenario 3 — Tornado imminent on a college campus,
campus-wide audible messaging system, and Twitter message.
Scenario 3 is a tornado imminent on a college campus.
Protective actions: The individuals on the college campus are
instructed to “shelter in place.” Additionally, the National
Weather Service provides examples of protective actions (inclu
ded below):
Example 1: “TAKE COVER NOW. FOR YOUR PROTEC
TION MOVE TO AN INTERIOR ROOM ON THE LOWEST
FLOOR OF A STURDY BUILDING.”
Example 2: “TAKE COVER NOW. MOVE TO AN INTERIOR
ROOM ON THE LOWEST FLOOR OF A STURDY BUILDING.
AVOID WINDOWS. IF IN A MOBILE HOME...A VEHICLE OR
OUTDOORS...MOVE TO THE CLOSEST SUBSTANTIAL
SHELTER AND PROTECT YOURSELF FROM FLYING
DEBRIS.”
G.3.4 Scenario 4 — Chemical spill in a building, building-wide
public address announcements, and building-wide email
messages.   Scenario 4 is a chemical spill in a 40-story office
building. The event was an accident and occurred on the 1st
floor of the building. There is the possibility of the chemical
negatively affecting individuals on the lower floors of the build
ing. Individuals are unable to use elevators in this scenario. For
those who are unable to negotiate the stairs, only one freight
elevator will be used with fire-fighter assistance.
Protective actions: Occupants are advised to perform different
actions based upon the floor on which they are located. First,
occupants on the first floor are advised to evacuate the build
ing. At the same time, occupants on floors 2 through 10 are
advised to travel to locations higher in the building — prefera
bly to floors 20 through 30. Concurrently, occupants on floors
11 and above are advised to remain in place. Therefore, in this
scenario, three different types of messages are required to be
provided simultaneously to occupants, depending upon the
floor on which they are located: one message will be dissemina
ted to the first floor, one message will be disseminated to floors
2 through 10, and a third message will be disseminated to all
other floors.
Example 3: “THE SAFEST PLACE TO BE DURING A
TORNADO IS IN A BASEMENT. GET UNDER A WORK
BENCH OR OTHER PIECE OF STURDY FURNITURE. IF NO
Technologies used to disseminate the message: The building public
address system, which is capable of providing different message
to different floors (using a live voice or a dynamic voice). Addi
tionally, an email message (through the company’s email
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX G
system) should be disseminated to employees on floors 2
through 10 to relocate to a higher floor. [Note: Do not worry
about an email to other employees, although in an actual emergency,
that would be necessary.]
G.3.4.1
(1) Building-wide public address system: [first floor occu
pants] “This is your [Building Manager, Joe Smith]. A
dangerous chemical has spilled on the first floor. The
chemical makes it difficult to see and can cause trouble
breathing. Evacuate immediately.”
(2) Building-wide public address system: [floors 2 through
10] “This is your [Building Manager, Joe Smith]. A
dangerous chemical has spilled on the first floor. The
chemical makes it difficult to see and can cause trouble
breathing. Immediately use the stairs to relocate to the
[20th through 30th floors], and then wait for further
instructions. If you can’t use the stairs on your own, go to
the freight elevator and wait for help. Relocate now.”
(3) Building-wide public address system: [floors 11 and
above] “This is your [Building Manager, Joe Smith]. A
dangerous chemical has spilled on the first floor. The
chemical makes it difficult to see and can cause trouble
breathing. People on [floors 1 through 10] are being
evacuated. Please stay on your floor. You are safer remain
ing where you are than if you try to leave the building.
The chemical will not reach people on floors 11 and
above. You would possibly be exposed to the chemical if
you tried to leave the building. Do not use the elevators
for any reason. We will give you further instructions if the
situation changes.”
Note: Provide emails with the same messages as listed above.
G.4 Future Direction.   The purpose of this report is to provide
guidance to system designers, building managers, and building
emergency personnel responsible for emergency communica
tion on how to create and disseminate effective messages using
basic communication modes (audible vs. visual technology), as
well as examples of emergency messages (message templates)
for five different types of emergency scenarios. START (2013)
contains additional message templates for similar types of
rapid-onset events for both limited- and unlimited-character
length dissemination technologies. Additionally, Kuligowski
and Omori (2014) provide guidance on how to test the effec
tiveness of these messages.
As with any document, there are gaps in the research that
hinder the ability to provide guidance on certain topics, includ
ing message length and repetition. This guidance document
focuses specifically on textual message creation, creating room
for additional guidance on the development and testing of
visual symbols that could be used instead of, or in addition to,
textual emergency messages. In the future, as research gaps are
addressed, additional editions of this document would be
useful to enhance the findings and guidance provided here.
G.5 References.   Kuligowski, E.D., S.M.V. Gwynne, K.M.
Butler, B.L. Hoskins, and C.R. Sandler, 2012. Developing Emer
gency Communication Strategies for Buildings. Technical Note 1733,
National Institute of Standards and Technology: Gaithersburg,
MD.
Kuligowski, E.D. and Omori, H., 2014. General Guidance on
Emergency Communication Strategies for Buildings, 2nd Edition.
NIST Technical Note 1827, National Institute of Standards and
Technology: Gaithersburg, MD.
G.3.5 Scenario 5 — Violent event in an airport, airport-wide
visual messaging screens, and cell phone text message.   The
fifth scenario is a violent event. Specially, the emergency
involves an active shooter that has been identified in a major
U.S. airport.
Example protective action: Occupants should evacuate the
airport through all accessible doors, including doors from the
gate waiting areas onto the tarmac area.
Technologies used to disseminate the message (along with example
character limits that can be typical for these types of technologies): A
90-character text message alert to individuals’ phones within
the airport. Also, airport-wide visual messaging screens (limit
message to 60 words or less) can be used to alert individuals in
terminals where the shooter is NOT located.
G.3.5.1 Message Templates for Scenario 5:
(1) Airport-wide visual messaging screens: “This is Los
Angeles Police. Evacuate the terminal NOW. Follow direc
tions from airport security. Shots have been fired near
Gate 22.”
(2) Cell phone text message (90 characters): “Leave NOW.
Follow airport security. Shots fired! Police report: Shooter
in Terminal A.”
U.S. Department of Justice, September 2010. 2010 ADA
Standards for Accessible Design. Washington, DC: DOJ. http://
www.ada.gov/2010ADAstandards_index.htm.
START (National Consortium for the Study of Terrorism and
Responses to Terrorism), 2013. Task 2.9: Phase II Interim Report
on Results from Experiments, Think-out-Louds, and Focus Groups.
University of Maryland, College Park: College Park, MD.
G.6 Footnotes.   1 Rapid-onset emergencies are those emergen
cies that occur with no or almost no (in the case of minutes)
notice, rather than slow-onset events (i.e., emergencies in
which the occurrence is known hours or even days in advance).
These different emergency types require different sets of emer
gency messages and dissemination techniques to allow building
occupants to receive information in a timely manner, resulting
in efficient and safer public response.
2Push technologies are those that do not require individuals
to take extra effort to receive the alert or warning message
(e.g., public address systems or text messages), whereas pull
technologies require the individual to seek additional informa
tion to acquire the alert/message (e.g., Internet websites).
Note: A description of the hazard (a more detailed “why” statement)
is not included in this message due to character limits. If message
contents are limited, there is always the option to send a follow-up text
message that provides more information or that continues the previous
message. Also remember that some phones (i.e., non-smart phones)
could display longer text messages in reverse chronological order.
3 Certain commercial entities, equipment, or materials are
identified in this document in order to describe an experimen
tal procedure or concept adequately. Such identification is not
intended to imply recommendation or endorsement by the
National Institute of Standards and Technology, nor is it inten
ded to imply that the entities, materials, or equipment identi
fied are necessarily the best available for the purpose.
NATIONAL FIRE ALARM AND SIGNALING CODE 72-380
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
N Annex H   Carbon Monoxide
This annex is not a part of the requirements of this NFPA document
but is included for informational purposes only.
NH.1 Dangers of Carbon Monoxide.   Carbon monoxide is an
odorless, tasteless, colorless gas produced by incomplete
combustion. Solid, liquid, or gaseous fuels can each, under
certain conditions, produce lethal concentrations in the home.
(See Table H.1 and Figure H.1.)
The values in Table H.1 are approximate values for healthy
adults. Children, the elderly, and persons with preexisting phys
ical conditions might be more susceptible to the effects of
carbon monoxide exposure. Continued exposure after uncon
sciousness can cause death. The dangers of carbon monoxide
exposure depend on a number of variables, such as the occu
pant’s health, activity level, time of exposure, and initial
carboxyhemoglobin (COHb) level. Due to these variables,
Table H.1 and Figure H.1 are to be used as general guidelines
and might not appear quantitatively consistent.
The following equation for determining the estimated
percent of COHb in the blood is from “A proposal for evaluat
ing human exposure to carbon monoxide contamination in
military vehicles,” by Steinberg and Nielson and “Considera
tions for the physiological variables that determine the blood
carboxyhemoglobin concentration in man” by Coburn, Forster,
and Kane.
% %
.
/ / COHb COHb
p t
t B t B e e = + −
× +
− − ( ) ( )         0
2398 2398 218 1
00003 ppm CO
1316

  
 
where:
% COHbt
=percentage of COHb at time t
% COHb0
=percentage of COHb in the blood at time 0
t =time (minutes)
B=0.0404 (work effort)
ppm CO=parts per million carbon monoxide

[H.1] N
NH.2 Information for Emergency Responders.   Guideline
Summary. How public emergency response organizations
respond to carbon monoxide (CO) incident calls is essential
for the safety of the building occupants and the emergency
responders. One reference that can be helpful to emergency
responders is the Consumer Product Safety Commission
(CPSC) Responding to Residential Carbon Monoxide Incidents:
Guidelines for Fire and Other Emergency First Response Personnel.
This guide is designed to help emergency responders act
quickly and effectively when responding to a CO incident, and
it provides the following:
(1) Guidelines for dispatchers handling calls
(2) Incident reporting forms to help emergency responders
identify the elevated source of carbon monoxide, the
level of care needed by occupants, and when it is safe for
occupants to return to the building
(3) Advice and actions to give building occupants
The CPSC guide is available for download at https://
www.cpsc.gov/s3fs-public/coguide.pdf.
N Table H.1 Symptoms of Carbon Monoxide Exposure Based on
Concentration
Concentration
(ppm CO) Symptoms
50 No adverse effects with 8 hours of
exposure
200 Mild headache after 2–3 hours of
exposure
400 Headache and nausea after
1–2 hours of exposure
800 Headache, nausea, and dizziness
after 45 minutes of exposure;
collapse and unconsciousness
after 2 hours of exposure
1,000 Loss of consciousness after 1 hour
of exposure
1,600 Headache, nausea, and dizziness
after 20 minutes of exposure
3,200 Headache, nausea, and dizziness
after 5–10 minutes of exposure;
collapse and unconsciousness
after 30 minutes of exposure
6,400 Headache and dizziness after
1–2 minutes of exposure;
unconsciousness and danger of
death after 10–15 minutes of
exposure
12,800
(1.28% by volume)
Immediate physiological effects;
unconsciousness and danger of
death after 1–3 minutes of
exposure
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX I
1800
1600
Parts per million carbon monoxide (ppm CO)
1400
1200
1000
800
600
400
200
100
50
Carbon monoxide concentration
Parts per million carbon monoxide vs. minutes
A — 50% COHb (Permanent brain damage — death)
B — 45% COHb (Coma and permanent brain damage)
C — 40% COHb (Collapse)
D — 35% COHb (Vomiting)
E — 30% COHb (Drowsy)
F — 25% COHb (Headache and nausea)
G — 20% COHb (Headache)
H — 15% COHb (Slight headache)
I
— 10% COHb (None)
J — 5% COHb (None)
A
B
C
D
E
F
G
H
I
J
20
40
60
80
100
120
140
Minutes
160
180
200
220
N FIGURE H.1  Carbon Monoxide Concentration (ppm CO) Versus Time (Minutes).
Annex I   Informational References
240
NFPA 17, Standard for Dry Chemical Extinguishing Systems, 2017
edition.
I.1 Referenced Publications.   The documents or portions
thereof listed in this annex are referenced within the informa
tional sections of this Code and are not part of the require
ments of this document unless also listed in Chapter 2 for
other reasons.
ΔI.1.1 NFPA Publications.   National Fire Protection Associa
tion, 1 Batterymarch Park, Quincy, MA 02169-7471.
NFPA 3, Standard for Commissioning of Fire Protection and Life
Safety Systems, 2018 edition.
NFPA 4, Standard for Integrated Fire Protection and Life Safety
System Testing, 2018 edition.
NFPA 10, Standard for Portable Fire Extinguishers, 2018 edition.
NFPA 11, Standard for Low-, Medium-, and High-Expansion
Foam, 2016 edition.
NFPA 12, Standard on Carbon Dioxide Extinguishing Systems,
2018 edition.
NFPA 12A, Standard on Halon 1301 Fire Extinguishing Systems,
2018 edition.
NFPA 13, Standard for the Installation of Sprinkler Systems, 2019
edition.
NFPA 17A, Standard for Wet Chemical Extinguishing Systems,
2017 edition.
NFPA 70®, National Electrical Code®, 2017 edition.
NFPA 72E, Standard for Automatic Fire Detectors, 1984 edition.
NFPA 80, Standard for Fire Doors and Other Opening Protectives,
2019 edition.
NFPA 90A, Standard for the Installation of Air-Conditioning and
Ventilating Systems, 2018 edition.
NFPA 90B, Standard for the Installation of Warm Air Heating and
Air-Conditioning Systems, 2018 edition.
NFPA 92, Standard for Smoke Control Systems, 2018 edition.
NFPA 101®, Life Safety Code®, 2018 edition.
NFPA 105, Standard for Smoke Door Assemblies and Other Open
ing Protectives, 2019 edition.
NFPA 111, Standard on Stored Electrical Energy Emergency and
Standby Power Systems, 2019 edition.
NFPA 170, Standard for Fire Safety and Emergency Symbols, 2018
edition.
NFPA 14, Standard for the Installation of Standpipe and Hose
Systems, 2016 edition.
NFPA 15, Standard for Water Spray Fixed Systems for Fire Protec
tion, 2017 edition.
NFPA 551, Guide for the Evaluation of Fire Risk Assessments,
2016 edition.
NFPA 730, Guide for Premises Security, 2018 edition.
NFPA 731, Standard for the Installation of Electronic Premises
Security Systems, 2017 edition.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
NFPA 750, Standard on Water Mist Fire Protection Systems, 2019
edition.
NFPA 909, Code for the Protection of Cultural Resource Properties
— Museums, Libraries, and Places of Worship, 2017 edition.
NFPA 914, Code for Fire Protection of Historic Structures, 2015
edition.
NFPA 1221, Standard for the Installation, Maintenance, and Use
of Emergency Services Communications Systems, 2019 edition.
NFPA 1600®, Standard on Disaster/Emergency Management and
Business Continuity/Continuity of Operations Programs, 2016
edition.
NFPA 5000®, Building Construction and Safety Code®, 2018
edition.
Fire Protection Research Foundation, Elevator Messaging
Strategies, 2011.
Fire Protection Research Foundation, Optimizing Fire Alarm
Notification for High Risk Groups, 2007.
Fire Protection Research Foundation (FPRF) Report, Devel
opment of Technical Basis for Carbon Monoxide Detector Siting,
prepared by C. Beyler and D. Gottuk, 2007.
I.1.2 Other Publications.
I.1.2.1 ANSI Publications.   American National Standards Insti
tute, Inc., 25 West 43rd Street, 4th Floor, New York, NY 10036.
ANSI S3.2, Method for Measuring the Intelligibility of Speech Over
Communications Systems, 1989, revised 2009.
ANSI/ASA S3.41, American National Standard Audible Emer
gency Evacuation (E2) and Evacuation Signals with Relocation
Instructions (ESRI), 1990, reaffirmed 2015.
N I.1.2.6 IEEE Standards Association Publications.   Institute of
Electrical and Electronics Engineers, 3 Park Avenue, New York,
NY 10016-5997.
IEEE Std TM 450, Recommended Practice for Maintenance, Test
ing, and Replacement of Vented Lead-Acid Batteries for Stationary
Applications, 2010.
IEEE Std TM 485, Recommended Practice for Sizing Lead-Acid
Batteries for Stationary Applications, 2010.
IEEE Std TM 1106, Recommended Practice for Installation, Main
tenance, Testing, and Replacement of Vented Nickel-Cadmium Batteries
for Stationary Applications, 2005.
IEEE Std TM 1188, Recommended Practice for Maintenance, Test
ing, and Replacement of Valve-Regulated Lead-Acid (VRLA) Batteries
for Stationary Applications, 2005.
IEEE 802.3af, Standard for Information Technology — Telecom
munications and Information Exchange Between Systems — Local and
Metropolitan Area Networks — Specific Requirements — Part 3, 2003.
I.1.2.7 IES Publications.   Illuminating Engineering Society of
North America, 120 Wall Street, 17th floor, New York, NY
10005.
Lighting Handbook Reference and Application, 2008.
I.1.2.8 ISO Publications.   International Organization for
Standardization, ISO Central Secretariat, BIBC II, Chemin de
Blandonnet 8, CP 401, 1214 Vernier, Geneva, Switzerland.
ISO/TR 4870, Acoustics — The Construction and Calibration of
Speech Intelligibility Tests, 1991.
ISO 7240-19, Fire Detection and Alarm Systems — Part 19:
Design, Installation, Commissioning, and Service of Sound Systems for
Emergency Purposes, 2007.
I.1.2.2 ASME Publications.   American Society of Mechanical
Engineers, Two Park Avenue, New York, NY 10016-5990.
ASME A17.1-2016/CSA B44-16, Safety Code for Elevators and
Escalators, 2016.
ASME A.17.2, Guide for Inspection of Elevators, Escalators and
Moving Walks, 2014.
ΔI.1.2.3 FEMA Publications.   Federal Emergency Management
Agency, U.S. Department of Homeland Security, 500 C Street,
SW, Washington, DC 20024.
FEMA Publication CPG-17, Outdoor Warning Systems Guide,
March 1980.
I.1.2.4 FM Publications.   FM Global, 270 Central Avenue, P.O.
Box 7500, Johnston, RI 02919.
FM 3210, Heat Detectors for Automatic Fire Alarm Signaling,
2007.
ANSI/FM 3260, American National Standard for Energy-Sensing
Fire Detectors for Automatic Fire Alarm Signaling, 2014.
ISO 8201, Audible Emergency Evacuation Signal, 2015.
ISO/IEC 14763-2, Information technology — Implementation and
operation of customer premises cabling — Part 2: Planning and instal
lation, 2012.
ISO/IEC 14763-3, Informational technology — implementation
and operation of customer premises cabling — Part 3: Testing of optical
fibre cabling, 2014.
I.1.2.9 NEMA Publications.   National Electrical Manufacturers
Association, 1300 North 17th Street, Suite 900, Arlington, VA
22209.
ANSI/NEMA SB-40, Communications Systems for Life Safety in
Schools, 2015.
NEMA SB-50, Emergency Communications Audio Intelligibility
Applications Guide, 2014.
I.1.2.10 NIST Publications.   National Institute of Standards
and Technology, 100 Bureau Drive, Gaithersburg, MD
20899-1070.
I.1.2.5 IEC Publications.   International Electrotechnical
Commission, 3 rue de Varembé, P.O. Box 131, CH-1211 Geneva
20, Switzerland. IEC documents are available through ANSI.
IEC 60268, Sound system equipment — Part 16: Objective rating
of speech intelligibility by speech transmission index, 2nd edition,
2011.
NIST 6055, Electromagnetic Signal Attenuation in Construction
Materials, 1997.
NIST Technical Note 1779, General Guidance on Emergency
Communications Strategies for Buildings, February 2013.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX I
I.1.2.11 OASIS Publications.   Organization for the Advance
ment of Structured Information Standards (OASIS), 25 Corpo
rate Drive, Suite 103, Burlington, MA 01803.
OASIS Standard CAP-V1.2, OASIS Common Alerting Protocol,
Version 1.2.
I.1.2.12 SFPE Publications.   Society of Fire Protection Engi
neers, 9711 Washingtonian Blvd., Suite 380, Gaithersburg, MD
20878.
SFPE Engineering Guide: Evaluation of the Computer Fire Model
DETACT QS, 2002.
SFPE Engineering Guide to Human Behavior in Fire, 2003.
SFPE Engineering Guide to Performance-Based Fire Protection, 2nd
edition, 2007.
SFPE Handbook of Fire Protection Engineering, 5th edition, 2016.
Keating, John P. and Loftus, Elizabeth F., “People Care in
Fire Emergencies — Psychological Aspects, 1975,” SFPE, 1975.
N I.1.2.13 TIA Publications.   Telecommunications Industry Asso
ciation, 1320 North Courthouse Road, Suite 200, Arlington, VA
22201.
ANSI/TIA-569-D, Telecommunications Pathways and Spaces,
April 2015.
TIA-526, Standard Test Procedures for Fiber Optic Systems,
September 1992.
N I.1.2.14 UL Publications.   Underwriters Laboratories Inc., 333
Pfingsten Road, Northbrook, IL 60062-2096.
ANSI/UL 268, Standard for Smoke Detectors for Fire Alarm
Systems, 6th edition, 2009.
I.1.2.16 References Associated with Annex A.
I.1.2.16.1 Reference to A.18.4.7.2.   http://www.aip.org/pt/
nov99/locsound.html.
•
N I.1.2.16.2 Reference to A.18.5.5.5.1.   “Recommended Light
Levels,” National Optical Astronomy Observatory,
www.noao.edu.
I.1.2.16.3 References to A.24.3.12.
(1) CARVER — Target Analysis and Vulnerability Assessment
Methodology, Washington, DC: U.S. Department of Defense (see
Field Manual 34-36, Special Operation Forces Intelligence and
Electronics Warfare Operation, Sept. 30, 1991),
www.defense.gov
(2) General Security Risk Assessment Guidelines. Alexandria, VA:
American Society for Industrial Security International,
www.asisonline.org
(3) NFPA 1600, Standard on Disaster/Emergency Management
and Business Continuity/Continuity of Operations Programs, Quincy,
MA: National Fire Protection Association, www.nfpa.org
(4) NFPA 730, Guide for Premises Security, Quincy, MA:
(5) Responsible Care Code, Washington, DC: American Chemis
try Council, www.americanchemistry.com
(6) Risk and Resilience Management of Water & Wastewater
Systems, Denver, CO: American Water Works Association,
www.awwa.org
(7) VAMCAP® Vulnerability Assessment Methodology for Critical
Asset Protection, Wilmington, DE: SafePlace Corporation,
www.safeplace.com
ANSI/UL 268A, Standard for Smoke Detectors for Duct Applica
tion, 4th edition, 2008, revised 2016.
ANSI/UL 827, Standard for Central-Station Alarm Services,
2014.
ANSI/UL 864, Standard for Control Units and Accessories for Fire
Alarm Systems, 9th edition, 2003, revised 2012.
ANSI/UL 1638, Visible Signaling Devices for Fire Alarm and
Signaling Systems, Including Accessories, 5th edition, 2016.
ANSI/UL 1971, Standard for Signaling Devices for the Hearing
Impaired, 3rd edition, 2002, revised 2013.
ANSI/UL 2075, Standard for Safety Gas and Vapor Detectors and
Sensors, 2013.
ANSI/UL 2572, Mass Notification Systems, 2nd edition, 2016.
I.1.2.15 U.S. Government Publications.   U.S. Government
Publishing Office, 732 North Capitol Street, NW, Washington,
DC 20401-0001.
ADA-ABA-AG, Americans with Disabilities Act and Architectural
Barriers Act Accessibility Guidelines, 2010.
(8) Vulnerability Assessment Methodologies, Albuquerque, NM:
Sandia National Laboratories, www.sandia.gov
I.1.2.16.4 References to A.24.4.8.
(1) Schifiliti, R.P., “To Leave or Not to Leave — That is the
Question!”, National Fire Protection Association, World Fire
Safety Congress & Exposition, May 16, 2000, Denver, CO.
(2) Ramachandran, G., “Informative Fire Warning Systems,”
Fire Technology, Volume 47, Number 1, February 1991, National
Fire Protection Association, 66–81.
(3) J. Bryan, “Psychological Variables That May Affect Fire
Alarm Design,” Fire Protection Engineering, Society of Fire Protec
tion Engineers, Issue No. 11, Fall 2001.
(4) Proulx, G., “Cool Under Fire,” Fire Protection Engineering,
Society of Fire Protection Engineers, Issue No. 16, Fall 2002.
(5) General Services Administration, Proceedings of the
Reconvened International Conference on Fire Safety in High
Rise Buildings, Washington, D.C., October 1971.
NIST Technical Note 1455–1, Performance of Home Smoke
Alarms, Analysis of the Response of Several Available Technologies in
Residential Fire Settings, February 2008.
Title 29, Code of Federal Regulations, Part 1910.5.
Title 47, Code of Federal Regulations, Part 15.
(6) Proulx, G., “Strategies for Ensuring Appropriate Occu
pant Response to Fire Alarm Signals,” National Research Coun
cil of Canada, Ottawa, Ontario, Construction Technology Update,
No. 43, 1–6, December 2000.
ΔI.1.2.16.5 References to A.29.2.
“A Few Facts at the Household Level,” NFPA Fire Analysis
Division, Fire Journal, July 2009.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Ahrens, M., “Home Structure Fires,” NFPA Fire Analysis and
Research Division, September 2016.
Haynes, Hylton J.G., “Fire Loss in the United States during
2015,” NFPA Fire Analysis and Research Division, September
2016.
Injury Facts, National Safety Council, Itasca, IL, 2011.
I.1.2.16.6 References to A.29.5.8.
Bruck, D. and Thomas, I., “Smoke alarms for sleeping adults
who are hard-of-hearing: comparison of auditory, visual, and
tactile signals,” Ear and Hearing, 30(1), February 2009, pp. 73
80.
Bruck, D., Thomas, I., and Ball, M., “Optimizing Fire Alarm
Notification for High Risk Groups Research Project — Waking
effectiveness of alarms (auditory, visual and tactile) for the alco
hol impaired,” Report to the Fire Protection Research Founda
tion, June 2007.
Roby, R., “Smoke Detector Alert for the Deaf,” Phase II
SBIR, Final Report, NIH Grant No. 2R44 DC004254-2, May 27,
2005.
ΔI.1.2.16.7 References to A.29.8.1.
NBS GCR 75-51, Detector Sensitivity and Siting Requirements for
Dwellings, 1975.
NBS GCR 77-82, Detector Sensitivity and Siting Requirements for
Dwellings Phase 2, 1977.
NIST Technical Note 1455-1, Performance of Home Smoke Detec
tors Analysis of the Response of Several Available Technologies in a
Residential Setting, 2007.
ΔI.1.2.16.8 References to A.29.8.2.1.1.
N I.1.2.17 Other Publications — Related to Carbon Monoxide
Provisions.
Ashley, E., DuBois, J., “Waking Effectiveness of Audible,
Visual, and Vibratory Emergency Alarms Across All Hearing
Levels,” Fire Suppression and Detection Research Symposium,
Orlando, FL 2005.
Coburn, R. F., Forster, R. E., and Kane, P. G., “Considerations
for the physiological variables that determine the blood carbox
yhemoglobin concentration in man,” Journal of Clinical Inves
tigation, 1965, November; 44(11):1899–1910.
Fire Protection Research Foundation (FPRF) Report, Devel
opment of Technical Basis for Carbon Monoxide Detector
Siting, prepared by C. Beyler and D. Gottuk, 2007.
Report of research on emergency signaling devices for use
by the hearing impaired (Subject 1971), Underwriters Labora
tories, 1991.
Steinberg, S., and Nielson, G. D., “A proposal for evaluating
human exposure to carbon monoxide contamination in mili
tary vehicles,” AMCMS Code 672716.H700011, March 1977.
Stone, W. Electromagnetic Attenuation in Construction
Materials, National Institute of Standards and Technology,
NISTIR 6055, 1997.
Title 47, Code of Federal Regulations, Part 15.
ΔI.1.2.18 References Associated with Annex B.
(1) Alpert, R. “Ceiling Jets,” Fire Technology, August 1972.
(2) “Evaluating Unsprinklered Fire Hazards,” SFPE Technology
Report 83-2.
Green, M. A. and Andres, C., “2004–2005 National Sample
Survey of Unreported Residential Fires,” CPSC, 2009.
Ahrens, M., “Factors in Smoke Alarm Performance,”
Thomas, I. and Bruck, D., “Smoke Alarms in Dwellings:
Timely Activation and Effective Notification,” Victoria Univer
sity, June 2010.
N I.1.2.16.9 References to A.29.10.8.2.1.
Stone, W., "Electromagnetic Attenuation in Construction
Materials," National Institute of Standards and Technology,
NISTIR 6055, 1997.
N I.1.2.16.10 References to A.29.11.3.
Kemano Fire Studies Part 1 of Residential Smoke Alarms,
National Research Council Canada, April 2003.
Spacing Requirements for Complex Beamed and Sloped
Ceilings Report, The Fire Protection Research Foundation,
NFPA, April 2008.
N I.1.2.16.11 References to A.29.11.3.4(9).
(3) Babrauskas, V., Lawson, J. R., Walton, W. D., and Twilley,
W. H. “Upholstered Furniture Heat Release Rates Measured
with a Furniture Calorimeter,” (NBSIR 82-2604) (Dec. 1982).
National Institute of Standards and Technology (formerly
National Bureau of Standards), Center for Fire Research,
Gaithersburg, MD 20889.
(4) Beyler, C. “A Design Method for Flaming Fire Detec
tion,” Fire Technology, Vol. 20, No. 4, November 1984.
(5) Hurley, M. J., ed.,Chapter 40, SFPE Handbook of Fire Protec
tion Engineering, by R. Schifiliti, R. Custer, and B. Meacham,
2016.
(6) Evans, D. D. and Stroup, D. W. “Methods to Calculate
Response Time of Heat and Smoke Detectors Installed Below
Large Unobstructed Ceilings,” (NBSIR 85-3167) (Feb. 1985,
issued Jul. 1986). National Institute of Standards and Technol
ogy (formerly National Bureau of Standards), Center for Fire
Research, Gaithersburg, MD 20889.
(7) Heskestad, G. “Characterization of Smoke Entry and
Response for Products-of-Combustion Detectors” Proceedings,
7th International Conference on Problems of Automatic Fire
Detection, Rheinish-Westfalischen Technischen Hochschule
Aachen (March 1975).
Gottuk, E.D. and Gottuk, D.T., “The Effect of Ceiling Fans
on Smoke Alarm Performance,” NFPA Research Foundation
SUPDET Symposium presentation, 2015.
(8) Heskestad, G. “Investigation of a New Sprinkler Sensitiv
ity Approval Test: The Plunge Test,” FMRC Tech. Report 22485,
Factory Mutual Research Corporation, 1151 Providence Turn
pike, Norwood, MA 02062.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX I
(9) Heskestad, G. and Delichatsios, M. A. “The Initial
Convective Flow in Fire: Seventeenth Symposium on Combus
tion,” The Combustion Institute, Pittsburgh, PA (1979).
(10) Heskestad, G. and Delichatsios, M. A. “Environments of
Fire Detectors — Phase 1: Effect of Fire Size, Ceiling Height
and Material,” Measurements Vol. I (NBS-GCR-77-86), Analysis
Vol. II (NBS-GCR-77-95). National Technical Information Serv
ice (NTIS), Springfield, VA 22151.
(11) Heskestad, G. and Delichatsios, M. A. “Update: The
Initial Convective Flow in Fire,” Fire Safety Journal, Vol. 15,
No. 5, 1989.
(12) International Organization for Standardization, Audible
Emergency Evacuation Signal, ISO 8201, 1987.
(13) Klote, J. and Milke, J. “Principles of Smoke Manage
ment,” American Society of Heating, Refrigerating and Air
Conditioning Engineers, Atlanta, GA, 2002.
(14) Lawson, J. R., Walton, W. D., and Twilley, W. H. “Fire
Performance of Furnishings as Measured in the NBS Furniture
Calorimeter, Part 1,” (NBSIR 83-2787) (Aug. 1983). National
Institute of Standards and Technology (formerly National
Bureau of Standards), Center for Fire Research, Gaithersburg,
MD 20889.
(15) Morton, B. R., Taylor, Sir Geoffrey, and Turner, J. S.
“Turbulent Gravitational Convection from Maintained and
Instantaneous Sources,” Proc. Royal Society A, 234, 1–23, 1956.
(16) Schifiliti, R. “Use of Fire Plume Theory in the Design
and Analysis of Fire Detector and Sprinkler Response,” Master’s
Thesis, Worcester Polytechnic Institute, Center for Firesafety
Studies, Worcester, MA, 1986.
(17) Title 47, Code of Federal Regulations, Communications
Act of 1934 Amended.
(25) Custer, R. L. P., and Meacham, B. “Introduction to
Performance Based Fire Safety,” SFPE, 1997.
(26) Schifiliti, R. P., Meacham B., Custer, R. L. P. “Design of
Detection Systems,” SFPE Handbook of Fire Protection Engineering.
(27) Marrion, C. “Correction Factors for the Heat of
Combustion in NFPA 72,” Appendix B, Fire Protection Engi
neering, SFPE, 1998.
(28) Marrion, C. “Designing and Analyzing the Response of
Detection Systems: An Update to Previous Correlations,” 1988.
(29) Custer, R. and Bright, R. “Fire Detection: The State-of
the-Art,” NBS Tech. Note 839, National Bureau of Standards,
Washington, 1974.
(30) Meacham, Brian J. “Characterization of Smoke from
Burning Materials for the Evaluation of Light Scattering-Type
Smoke Detector Response,” MS Thesis, WPI Center for Firesaf
ety Studies, Worcester, MA, 1991.
(31) Delichatsios, M. A. “Categorization of Cable Flammabil
ity, Detection of Smoldering, and Flaming Cable Fires,” Interim
Report, Factory Mutual Research Corporation, Norwood, MA,
NP-1630, November 1980.
(32) Heskestad, G. FMRC Serial Number 21017, Factory
Mutual Research Corp., Norwood, MA, 1974.
(33) Marrion, C. E. “Lag Time Modeling and Effects of Ceil
ing Jet Velocity on the Placement of Optical Smoke Detectors,”
MS Thesis, WPI Center for Firesafety Studies, Worcester, MA,
1989.
(34) Kokkala, M. et al. “Measurements of the Characteristic
Lengths of Smoke Detectors,” Fire Technology, Vol. 28, No. 2,
(18) Schifiliti, R. and Pucci, W. “Fire Detection Modelling,
State of the Art,” 6 May, 1996 sponsored by the Fire Detection
Institute, Bloomfield, CT.
(19) Forney, G., Bukowski, R., Davis, W. “Field Modelling:
Effects of Flat Beamed Ceilings on Detector and Sprinkler
Response,” Technical Report, Year 1. International Fire Detec
tion Research Project, National Fire Protection Research Foun
dation, Quincy, MA. October, 1993.
(20) Davis, W., Forney, G., Bukowski, R. “Field Modelling:
Simulating the Effect of Sloped Beamed Ceilings on Detector
and Sprinkler Response,” Year 1. International Fire Detection
Research Project Technical Report, National Fire Protection
Research Foundation, Quincy, MA. October, 1994.
(21) Brozovski, E. “A Preliminary Approach to Siting Smoke
Detectors Based on Design Fire Size and Detector Aerosol
Entry Lag Time,” Master’s Thesis, Worcester Polytechnic,
Worcester, MA, 1989.
(22) Cote, A. NFPA Fire Protection Handbook, 20th edition,
(34a) Yamauchi et al. “A Calculation Method for Predicting
Heat and Smoke Detector’s Response.”
(34b) Cleary et al. “Particulate Entry Lag in Spot Type
Smoke Detectors,” IAFSS Proceedings, Boston, MA 2000.
(34c) Keski-Rahkonen, “Revisiting Modeling of Fluid Pene
tration into Smoke Detectors,” AUBE 2001.
(34d) Bjoerkman et al. “Determination of Dynamic Model
Parameters of Smoke Detectors,” Fire Safety Journal, No 37, pp.
395–407, 2002.
(34e) Keski-Rahkonen, “A New Model for Time Lag of
Smoke Detectors,” International Collaborative Project to Evalu
ate Fire Models for Nuclear Power Plant Application, Gaithers
burg, MD May 2002.
(35) UL 268, Standard for Smoke Detectors for Fire Alarm Systems,
Underwriters Laboratories, Inc., Northbrook, IL, 2009.
(36) Deal, Scott.“Technical Reference Guide for FPEtool
Version 3.2,” NISTIR 5486, National Institute for Standards and
Technology, U.S. Department of Commerce, Gaithersburg,
MD, Aug. 1994.
(23) Tewarson, A., “Generation of Heat and Chemical
Compounds in Fires,” SFPE Handbook of Fire Protection Engineer
ing, Second Edition, NFPA and SFPE, 1995.
(24) Hollman, J. P. Heat Transfer, McGraw-Hill, New York,
1976.
(37) Mowrer, F. W. “Lag Times Associated with Detection
and Suppression,” Fire Technology, Vol. 26, No. 3, pp. 244–265,
1990.
(38) Newman, J. S. “Principles for Fire Detection,” Fire Tech
nology, Vol. 24, No. 2, pp. 116–127, 1988.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
(39) Custer, R., Meacham, B., Wood, C. “Performance Based
Design Techniques for Detection and Special Suppression
Applications,” Proceedings of the SFPE Engineering Seminars
on Advances in Detection and Suppression Technology, 1994.
(40) SFPE Engineering Guide to Performance Based Fire Protec
tion, 2nd edition, 2007, SFPE, Gaithersburg, MD.
(41) SFPE Handbook of Fire Protection Engineering, 5thedition,
SFPE, Gaithersburg, MD, 2016.
(42) Drysdale, Dougal, An Introduction to Fire Dynamics, John
Wiley & Sons, New York, NY, 1998, ISBN 0 471 90613 1, 2nd
edition.
(43) Nam S., Donovan L.P. and Kim S.G., Establishing Heat
Detectors Thermal Sensitivity Through Bench Scale Tests, Fire
Safety Journal, Volume 39, Number 3, 191–215, April 2004.
(44) Nam S., Thermal Response Coefficient TRC of Heat
Detectors and Its Field Applications, Fire Detection and
Research Applications Symposium, NFP Research Foundation,
January 2003.
(45) Nam S., Performance-Based Heat Detector Spacing,
Interflam 2004, pp 883–892.
(46) Geiman, J. A., “Evaluation of Smoke Detector Response
Estimation Methods,” Master of Science Thesis, University of
Maryland, College Park, MD, December 2003.
(47) Projected Beam Smoke Detectors — More Than Just a
Substitute for Spot Detectors; Fire Protection Engineering,
Summer 2004, SFPE.
(48) Geiman, J.A., and Gottuck, D.T., “Alarm Thresholds for
Smoke Detector Modeling,” Fire Safety Science — Proceeding of the
Seventh International Symposium, 2003, pp. 197–208.
(57) Davis, W., The Zone Model Jet, “A Model for the Predic
tion of Detector Activation and Gas Temperature in the Pres
ence of a Smoke Layer,” NISTIR 6324, NIST, May 1999.
(58) SFPE Engineering Guide to Human Behavior in Fire.
I.1.2.19 References Associated with Annex D.
(1) Jacob, K. & Tyson, T., “Computer-Based Prediction of
Speech Intelligibility for Mass Notification Systems,” SUPDET
2008, Fire Protection Research Foundation, March 2008.
(2) IEC 60268-16, “Sound system equipment — Part 16:
Objective rating of speech intelligibility by speech transmission
index,” 2003.
(3) ANSI/ASA S3.5, “American National Standard Methods
for Calculation of the Speech Intelligibility Index,” 1997.
(4) Barnett, P.W. and Knight, A.D., “The Common Intelligi
bility Scale,” Proceedings of the Institute of Acoustics, Vol. 17,
Part 7, 1995.
(5) IEC 60849, Annex B, Sound Systems for Emergency
Purposes, February 1998.
(6) Sander J. van Wijngaarden and Jan A. Verhave, Past
Present and Future of the Speech Transmission Index, Chap
ter 9, Measurement and Prediction of Speech Intelligibility in
Traffic Tunnels Using the STI, p113, TNO Human Factors, The
Netherlands, 2002.
(7) Mapp, P., “Systematic & Common Errors in Sound
System STI and Intelligibility Measurements,” Convention
Paper 6271, Audio Engineering Society, 117th Convention, San
Fran, CA, 28–31 October 2004.
(49) The SFPE Code Official's Guide to Performance-based Design
Review and Analysis of Buildings, Society of Fire Protection Engi
neers, Bethesda, MD, 2004.
(50) NFPA 101, Life Safety Code, National Fire Protection
Association, Quincy, MA, 2009.
(51) NFPA 909, Code for the Protection of Cultural Resource Prop
erties — Museums, Libraries, and Places of Worship, National Fire
Protection Association, Quincy, MA, 2010.
(52) NFPA 914, Code for Fire Protection of Historic Structures,
(53) Performance-based Building Design Concepts, Interna
tional Code Council, Washington DC, 2004.
(54) Extreme Event Mitigation In Buildings — Analysis and
Design, Meacham, National Fire Protection Association, Quincy,
MA, 2006.
(55) Geiman, Gottuk, and Milke, “Evaluation of Smoke
Detector Response Estimation Methods: Optical Density,
Temperature Rise and Velocity at Alarm,” Journal of Fire Protec
tion Engineering, 2006.
(8) Peter Mapp, Past Present and Future of the Speech
Transmission Index, Chapter 8, Practical Application of STI to
Assessing Public Address and Emergency Sound Systems, TNO
Human Factors, The Netherlands, 2002.
N I.1.2.20 References Associated with Annex G.
Kuligowski, Erica D., NIST Technical Note 1779: “General
Guidance on Emergency Communication Strategies for Build
ings,” February 2013.
N I.1.2.21 References Associated with Annex H.
U.S. Consumer Product Safety Commission, Responding to
Residential Carbon Monoxide Incidents: Guidelines for Fire and Other
Emergency Response Personnel, Washington, DC, July 2002, http://
www.cpsc.gov/s3fs-public/coguide.pdf.
I.2 Informational References.   The following documents or
portions thereof are listed here as informational resources
only. They are not a part of the requirements of this document.
N I.2.1 ASTM Publications.   ASTM International, 100 Barr
Harbor Drive, P.O. Box C700, West Conshohocken, PA
19428-2959.
ASTM E2292, Standard Guide for Field Investigation of Carbon
Monoxide Poisoning Incidents, 2014.
(56) Su et al., “Kemano Fire Studies — Part 1: Response of
Residential Smoke Alarms,” Research Report 108, NRCC, April
2003.
N I.2.2 EPRI Publications.   Electric Power Research Institute,
3420 Hillview Avenue, Palo Alto, CA 94304.
Technical Report 1002925, Stationary Battery Monitoring by
Internal Ohmic Measurement, 2002.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
ANNEX I
Technical Report TR-10067577, Stationary Battery Guide;
Design, Application, and Maintenance, 2002.
N I.2.3 NFPA Publications.   National Fire Protection Associa
tion, 1 Batterymarch Park, Quincy, MA 02169-7471.
NFPA 1192, Standard on Recreational Vehicles, 2018 edition.
I.2.4 UL Publications.   Underwriters Laboratories Inc., 333
Pfingsten Road, Northbrook, IL 60062-2096.
UL 1973, Standard for Batteries for Use in Light Electric Rail
(LER) Applications and Stationary Applications, 1st edition, 2013,
revised 2016.
ANSI/UL 2034, Standard for Single and Multiple Station Carbon
Monoxide Alarms, 2008, revised 2009.
UL 2054, Standard for Household and Commercial Batteries, 2nd
edition, 2004, revised 2011.
ANSI/UL 2075, Gas and Vapor Detectors and Sensors, 2004.
UL 9540, Outline of Investigation for Energy Storage Systems and
Equipment, 1st edition, 2016.
I.3 References for Extracts in Informational Sections.
NFPA 70®, National Electrical Code®, 2017 edition.
NFPA 92, Standard for Smoke Control Systems, 2018 edition.
NFPA 92B, Smoke Management Systems in Malls, Atria, and
Large Spaces, 1995 edition.
NFPA 101®, Life Safety Code®, 2018 edition.
NFPA 1221, Standard for the Installation, Maintenance, and Use
of Emergency Services Communications Systems, 2016 edition.
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Index
Copyright © 2018 National Fire Protection Association. All Rights Reserved.
The copyright in this index is separate and distinct from the copyright in the document that it indexes. The licensing provi
sions set forth for the document are not applicable to this index. This index may not be reproduced in whole or in part by any
means without the express written permission of NFPA.-A
Abnormal (off-normal) condition, 10.3.4, 10.8.1, 12.2.2, 14.4.6,

**23.3.3.1(3), 23.5 to 23.7, 24.5.2.2, 24.6.11.2, 24.10.3,**

**27.6.1.2, A.12.3**
Definition, 3.3.61.1
Accessible, readily (readily accessible)
Definition, 3.3.3
Accessible (as applied to equipment)
Definition, 3.3.1
Accessible (as applied to wiring methods)
Definition, 3.3.2
Accessible spaces (as applied to detection coverage)
Definition, 3.3.4
Acknowledge, 10.11.8.2, 10.14.6.2, 23.8.1.2.1.1, 26.3.6.6.2,

**26.3.8.3.5.2, 26.4.4.2.1.1, 26.4.4.2.2.1(B), 26.4.4.2.2.3,**

**26.4.4.2.2.4, 26.4.4.3, 26.6.4.1.5, 26.6.6.5, A.26.4.4.3,**
A.26.6.6.5
Definition, 3.3.5
Acoustically distinguishable space (ADS), 18.4.11, 24.4.2.2.2,

**24.5.3.2, A.18.4.11, A.24.4.2.2.2, D.2.3.1, D.3.5**
Definition, 3.3.6, A.3.3.6
Active multiplex systems, A.26.6.3
Definition, 3.3.7
Testing, Table 14.4.3.2
Addressable devices
Circuits, notification appliances, 23.8.6.4
Definition, 3.3.8
Adoption of code
Requirements, 1.7
Sample ordinance, Annex E
Adverse conditions, 26.6.5.1.4, 26.6.5.1.6, 26.6.5.2.7, A.26.6.5.1.4
Definition, 3.3.9
Aerial construction, 27.7.1.2.2, 27.7.1.4, 27.7.3.6, 27.7.3.9 to

**27.7.3.12**
Air ducts,  see Ducts, detectors in
Air sampling–type detectors, 17.7.3.6, 17.7.6.3.3.3, A.17.7.3.6.1.1 to
A.17.7.3.6.4.2
Definition, 3.3.70.1
Inspection, Table 14.3.1
Test methods, Table 14.4.3.2
Air stratification,  see Stratification
Alarm
Carbon monoxide (definition), 3.3.11.1
Definition, 3.3.11
Alarm boxes, 27.4.2.4, 27.6, A.26.4.3.6, A.27.6.1 to A.27.6.6.7; see also
Auxiliary alarm systems
Auxiliary, 27.4.2.4(2)
Definition, 3.3.12.1
Inspections, Table 14.3.1
Testing, Table 14.4.3.2
Wireless network boxes, 27.4.3.8(2)
Coded,  see Coded
Inspections, Table 14.3.1
Manual, 10.4.7.3, 17.15, 23.3.3.1(1), 23.8.5.1.2, 27.4.2.4, 27.4.3.8,
A.17.15.8 to A.17.15.9.5, A.23.8.5.1.2
Auxiliary fire alarm systems, application of, Table 27.6.3.2.2.3
Definition, 3.3.12.3, A.3.3.12.3
Inspections, Table 14.3.1
Location, 17.15.6, 17.15.9.2, 17.15.9.4 to 17.15.9.6,
A.17.15.9.5
Mass notification system, 24.5.9.4 to 24.5.9.6
Mounting, 17.15.4, 17.15.5, 17.15.9.6
Signal initiation, 23.3.3.1(1), 23.8.5.2, 26.2.1.1
Testing, Table 14.4.3.2
Master, 27.4.2.4(3), 27.6.4
Definition, 3.3.12.4
Inspections, Table 14.3.1
Testing, Table 14.4.3.2, F.2.16, F.2.17
Wireless network boxes, 27.4.3.8(3)
Municipal (street box)
Definition, 3.3.174
Publicly accessible, 27.4.2.4(1), 27.6.2, A.27.6.2
Definition, 3.3.12.5
Inspections, Table 14.3.1
Location, 27.6.2.1.6, 27.6.2.1.7, 27.6.2.1.10, A.27.6.2.1.6,
A.27.6.2.1.10
Power supplies, 27.6.6.9 to 27.6.6.13
Testing, Table 14.4.3.2
Wired network boxes, 27.6.5
Wireless network boxes, 27.4.3.8(1), 27.6.6, A.27.6.6.2,
A.27.6.6.7
Alarm condition, 10.8.2, 21.3.4, 21.7.6, 21.10.6, 23.8.2.7, A.23.8.2.7.4
Definition, 3.3.61.1.1, A.3.3.61.1.1
Alarm repeater systems, 27.5.3.4, 27.5.5.3.4.1, 27.5.5.3.5,

**29.10.8.1.1(4), A.26.6.5.2, A.27.5.5.1.4; see also Radio**
alarm repeater station receiver (RARSR); Repeater
station; Wireless repeater
Definition, 3.3.13
Alarm responses, 10.9.1
Definition, 3.3.250.1, A.3.3.250.1
Alarm service (definition), 3.3.14
Alarm signals, 10.7 to 10.15, A.10.7.3 to A.10.15.10.7; see also Fire
alarm signals; Supervisory signals; Trouble signals
Central station service, 26.3.8.3.1, A.26.3.8.3.1(1)
Coded, 10.14.4
Content, 26.2.3
Control units, interconnected, 23.8.2.7.1
Deactivation, 10.11.8, 10.12, 24.5.13.5, 24.5.25.1, A.10.12
Definition, 3.3.263.1, A.3.3.263.1
Distinctive,  see Distinctive signals
Ducts, detectors in, 21.7.4
Elevator system, output signals to, 21.6.2.5, A.21.6.2.5
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
INDEX
Emergency communications systems, 24.11.3, A.24.11.3
End-to-end communication time, 12.3.3, 12.3.6, 26.6.3.8,
A.12.3.3, A.12.3.6(1) to A.12.3.6(5), Table A.26.6.1
Household signaling systems, 29.10.9.6, 29.10.9.7, A.29.10.9.7
Low-power radio (wireless) systems, 23.16.3, A.23.16.3.1
Off-premises, 23.3.3.1(12), 23.12, A.23.12.4
Positive alarm sequence,  see Positive alarm sequence
Power supervisory devices, operation of, 10.6.9.4
Proprietary supervising system, 26.4.4.1 to 26.4.4.4, 26.4.6.1.6.1,
A.26.4.4.1.3, A.26.4.4.3
Public emergency alarm reporting systems, 27.5.2.2.2
Remote supervising station system, 26.5.1.3, 26.5.1.4, 26.5.1.5.2,

**26.5.3.1, 26.5.4, 26.5.6.3.1, 26.5.7, 26.5.8.1,**
A.26.5.3.1.4
Response to, 10.9.1
Secondary power, operation on, 10.6.7.1.1, 26.6.3.13,
A.26.6.3.13.1
Supervising station alarm systems, 26.2.1, 26.6.1.2, 26.6.3.8,

**26.6.3.11, 26.6.3.14, A.26.2.1.2, A.26.2.1.3(3)**
Wireless, 27.4.3.4, 27.5.5.1.3
Alarm systems,  see Fire alarm systems; In-building fire emergency
voice/alarm communications systems; In-building mass
notification systems; Public emergency alarm reporting
systems; Supervising station alarm systems
Alarm verification features, Table 14.4.3.2, 23.8.5.4.1, 23.8.5.4.3(3),

**26.2.2, A.23.8.5.4.1, A.26.2.2**
Definition, 3.3.17
Alert tone, 18.4.1.5, 24.6.1.3, A.18.4.1.5.1, A.18.4.1.5.2, G.2.1
Definition, 3.3.18
Amplifiers, 10.19.1, Table 14.4.3.2, A.10.19.1
Analog initiating devices (sensor)
Definition, 3.3.141.1
Ancillary functions
Definition, 3.3.20, A.3.3.20
Emergency communications systems, 24.3.5, A.24.3.5.2
Annunciation, 10.18, A.10.18.3, A.10.18.5, F.1
Combination systems, 23.8.4.4.3, 23.8.4.5.2
Control units, interconnected, 23.8.2.7.1 to 23.8.2.7.4,
A.23.8.2.7.4
Of elevator status, 21.5, A.21.5
Protected premises fire alarm systems, 23.8.5.8.1, 23.8.5.10.2,

**23.8.5.10.3**
Supervising station communication methods, Table A.26.6.1
Visible zone indication, 10.18.4
Alarm, 10.18.1
Supervisory and trouble, 10.18.2
Zones, 10.18.5, A.10.18.5
Annunciators,  see also Remote annunciators
Access and location, 10.18.3, A.10.18.3
Control units, interconnected, 23.8.2.7.4, A.23.8.2.7.4
Definition, 3.3.21
Inspection, Table 14.3.1
Testing, Table 14.4.3.2
Apartment buildings, A.29.1.2, A.29.8.1.1; see also Household
signaling systems
Definition, 3.3.22
Application of code, 1.3
Approved (definition), 3.2.1, A.3.2.1
Area of refuge emergency communications systems, 24.3.7.2(3),

**24.3.14.9, 24.10, 24.11.1.2(2), A.24.3.14.9, A.24.10**
As-built drawings,  see Record drawings
Audible notification appliances, 18.4, A.18.4.1.1 to A.18.4.11.4; see
also Emergency voice/alarm communications; Exit
marking audible notification appliances
Alarm signal deactivation (silencing), 10.11.8.1, 10.11.8.2,

**10.12.2, 24.5.13.5, 24.5.25.1, A.10.12.2**
Area of refuge, stairway, and elevator communication
systems, 24.10.9
Audibility, 18.4.1.1 to 18.4.1.4, 18.4.4.1, 18.4.5.1, A.18.4.1.1 to
A.18.4.1.3, A.18.4.4.1, A.18.4.5.1, D.2.3.2
Carbon monoxide alarm signals, 18.4.3, 29.10.7.3, 29.10.7.4,

**29.10.7.6, 29.10.7.7**
Change of status signals, 26.6.6.5(1)
Definition, 3.3.182.1
Distinctive signals,  see Distinctive signals
Emergency voice/alarm communications, 24.4.8.6, A.24.4.8.6.1,
A.24.4.8.6.3
Evacuation signals, 18.4.2, 29.5.1, A.18.4.2.1, A.18.4.2.4, A.29.5.1
Hearing loss, for persons with, 29.5.10.1, A.29.5.10.1
Household signaling systems, 29.5.1, 29.5.4 to 29.5.7, 29.5.10.1,

**29.8.2.2, 29.10.7.3, 29.10.7.4, 29.10.7.6, 29.10.7.7,**
A.29.5.1, A.29.5.5, A.29.5.6, A.29.5.10.1, A.29.8.2.2
Trouble signals, 29.9.2, 29.9.5, 29.9.7, 29.10.6.5
Inspections, Table 14.3.1
Location of appliances, 18.4.9, 18.4.10
Mass notification systems, 24.5.2.10, A.24.5.2.10
Nameplates, 18.3.2.1, 18.3.2.2
Narrow band tone signaling for exceeding masked
thresholds, 18.4.7, A.18.4.7
Private mode, 18.4.4.3, 18.4.4.4, 18.4.5, A.18.4.5.1, A.18.4.5.2
Proprietary supervising systems, 26.4.4.2.1.1
Public emergency alarm reporting systems
Alarm receiving equipment, 27.5.2.2.5.1, 27.5.2.2.6,

**27.5.2.4.2 to 27.5.2.4.5, 27.5.2.5.7, 27.5.4.2.3,**

**27.5.4.3.2, 27.5.5.3.7, 27.5.5.3.8**
Auxiliary fire alarm systems, 27.6.3.2.3.13
Wired network systems, 27.5.4.4.4
Public mode, 18.4.4, A.18.4.4
Remote supervising station systems, 26.5.1.4, 26.5.1.5, 26.5.4.1
Sleeping areas, 18.4.6, A.18.4.6.1 to A.18.4.6.3(2)
Supervisory signals, 10.14.1, 10.14.2.1, 10.14.5, 10.14.6.1,

**10.14.6.2**
Testing, Table 14.4.3.2, A.14.4.3.2, F.2.11, F.2.12
Textual appliances, Table 14.3.1, Table 14.4.3.2, 18.8, A.18.8.1.2
Definition, 3.3.182.1.2, A.3.3.182.1.2
Trouble signals, 10.15.3 to 10.15.9, 10.15.10.4, Table 14.4.3.2,
A.10.15.9
Household signaling systems, 29.9.2, 29.9.5, 29.9.7, 29.10.6.5
Authority having jurisdiction (definition), 3.2.2, A.3.2.2
Automatic drift compensation, 23.8.5.4.2
Automatic extinguishing systems,  see Extinguishing systems
Automatic extinguishing system supervisory devices, 17.17.2.2.2,

**23.3.3.1(2), 23.8.5.6, 23.8.5.8 to 23.5.10, A.17.17.2.2.2,**
A.23.8.5.6, A.23.8.5.8
Definition, 3.3.141.2
Automatic fire detectors,  see also Fire–gas detectors; Heat detectors;
Radiant energy–sensing fire detectors; Smoke detectors
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Combination, B.3.2.4.3
Definition, 3.3.70.4, A.3.3.70.4
Definition, 3.3.70.2
Fire extinguishing or suppression system operation
(definition), 3.3.70.3
Initiating devices, Table 27.6.3.2.2.3
Inspection, Table 14.3.1
Manual fire box, available, 23.8.5.1.2, A.23.8.5.1.2
Other types, 17.11, A.17.11.2
Definition, 3.3.70.14
Sensitivity testing, 14.4.4.3
Signal disposition, 26.2.1.1
Spacing, Annex B
Two fire detectors, operation of, 23.8.5.4.3 to 23.8.5.4.5
Automatic fire extinguishing or suppression system operation
(definition), 3.3.70.3
Autonomous control unit (ACU),  see Control units
Auxiliary alarm boxes,  see Alarm boxes
Auxiliary alarm systems, 27.6.3, A.27.6.3.1.2 to A.27.6.3.2.2.1(2)(g)
Definition, 3.3.221.1, A.3.3.221.1
Interfaces with public alarm systems, 27.6.3.2.2.2
Types of systems, 27.6.3.2.2, A.27.6.3.2.2.1(1) to
A.27.6.3.2.2.1(2)(g)
Average ambient sound level, 18.4.1.1, 18.4.4.1, 18.4.4.5.1, 18.4.5.1,
A.18.4.1.1, A.18.4.4.1, A.18.4.5.1
Definition, 3.3.30, A.3.3.30-B
Batteries, 10.6.10, A.10.6.10
Box, 27.6.6.9 to 27.6.6.13
Capacity (definition), 3.3.31.1
Charger, 10.6.10.3, 10.6.11.7, A.10.6.10.3.4
Definition, 3.3.31.2
Metering, 10.6.10.5
Secondary power source, 10.6.6.3.1, 10.6.7.2.1.1, 10.6.7.3.1,

**10.6.7.4.1, 29.9.1, 29.9.3, 29.9.4(7), A.10.6.7.2.1.1**
State of charge (SOC) (definition), 3.3.31.2.3
Testing, Table 14.4.3.2, A.14.4.3.2
Trickle charge (definition), 3.3.31.2.4
Unit (multi-cell) (definition), 3.3.41.3
Valve-regulated lead acid (VRLA), Table 14.3.1, Table 14.4.3.2,
A.10.6.10, A.14.4.3.2
Beam construction (ceiling)
Definition, 3.3.40.1
Detector location, 17.6.3.3.2
Detector spacing, 17.6.3.3.1, 17.7.3.2.4, 29.11.4.6, A.17.7.3.2.4
Box alarms,  see Alarm boxes
Box batteries, 27.6.6.9 to 27.6.6.13
Box circuits, 27.5.2.5.1, 27.5.2.5.6.2, 27.5.4.1, 27.5.4.2.1, 27.5.4.2.2,

**27.5.4.4, 27.7.2.2, A.27.5.2.5.1(1) to A.27.5.2.5.1(3)**
Building,  see also In-building mass notification systems
Emergency radio communication system in, 14.4.10
Wiring inside, 27.7.1.2.3, 27.7.1.6, A.27.7.1.6.2
Building fire alarm command center, 10.14.1(2)
Building fire alarm systems, 23.3.3.1, A.23.3.3.1; see also In-building
mass notification systems; Protected premises (local)
alarm and signaling systems
Definition, 3.3.111.4.1
Building system information units (BSIU)
Control units, located with, 23.8.4.2.2.1 to 23.8.4.2.2.3,
A.23.8.4.2.2.2
Definition, 3.3.34
Emergency communications systems, 24.3.11
Burglar alarm systems, 26.6.4.2.2(E)-C
Cables
Aerial construction, 27.7.1.2.2, 27.7.1.4
Monitoring integrity of, 10.6.10.6
Charging, 10.6.10.3, A.10.6.10.3.4
Definition, 3.3.31, A.3.3.31
Engine-driven generators, 10.6.11.7
Float charge, 27.5.2.6.4, 27.5.2.6.5, 27.5.2.8, A.10.6.7.2.1.1,
A.10.6.10.3.4, A.14.4.3.2
Definition, 3.3.31.2.1
Fully charged, 10.6.10.3.1, 10.6.10.3.2, Table 14.4.3.2,
A.10.6.10.3.4, A.14.4.3.2, D.3.1.7
Definition, 3.3.31.2.2
Household signaling systems, 29.9.1, 29.9.2, 29.9.4(7), 29.9.5,
Inspections, Table 14.3.1
Load test (definition), 3.3.31.3
Location, 10.6.10.2
Low-power radio (wireless) system power, 23.16.2, A.23.16.2
Primary (dry cell), Table 14.3.1, 23.16.2, 29.9.1, A.23.16.2
Definition, 3.3.207
Public emergency alarm reporting systems, 27.5.2.5.1 to

**27.5.2.5.4, 27.5.2.8, 27.5.4.3.1, 27.6.6.9 to 27.6.6.13,**
A.27.5.2.5.1(1) to A.27.5.2.5.1(3)
Fiber-optic, 12.2.3.1, Table 14.3.1, Table 14.4.3.2, 27.4.2.1.1,
27.7, A.27.7.1.6.2, A.27.7.3
Inside buildings, 27.7.1.2.3, 27.7.1.6, A.27.7.1.6.2
Leads down poles, 27.7.1.5
Public cable plant,  see Wired network, public fire alarm
reporting system
Underground, 27.7.1.2.2, 27.7.1.3
Call forwarding equipment, 26.6.4.1.5(8), Table A.26.6.1,
A.26.6.4.1.5(8)
Carbon monoxide, Annex H
Dangers of, H.1
Emergency responders, information for, H.2
Carbon monoxide alarms, 14.4.5.7, 29.1.2, 29.3.3, 29.7, A.29.1.2,
A.29.3.3, A.29.7
Definition, 3.3.11.1
Markings, 29.14.2
Power supplies, 29.9, A.29.9.4(3)
Carbon monoxide alarm signals, 10.7.5, 10.10.3, 18.4.3, 23.8.4.9,

**29.5.3, 29.5.6, 29.10.7.3, 29.10.7.4, A.23.8.4.9, A.29.5.3,**
A.29.5.6
Definition, 3.3.263.2
Priority of, 29.10.7.7
Rechargeable, 29.9.3, 29.9.5, 29.9.8
Definition, 3.3.31.5
Replacement, 14.4.5.9
Secondary power supply, use of, 29.9.5(3)
Supervising station alarm systems, 26.2.4, A.26.2.4.1.3
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
INDEX
Carbon monoxide detection systems, 1.3.1(2), 14.4.5.7, 14.4.6.5,
17.12, A.17.12.1(1), A.17.12.1(2)
Combination systems, Table 14.3.1, Table 14.4.3.2, 14.4.5.8,

**23.8.4.9, 29.10.7, A.23.8.4.9, A.29.10.7.8**
Definition, 3.3.35.1
Definition, 3.3.35
Emergency control function interface, HVAC system, 21.7.6
Household systems, Table 14.4.3.2, Chap. 29
Combination systems, 29.10.7, A.29.10.7.8
Definition, 3.3.35.2
Testing, 14.4.8, 29.10.6.11, A.14.4.8.1.3
Installation, 17.12.1, 17.12.6, 17.12.8, 29.3.2, 29.3.3,
A.17.12.1(1), A.17.12.1(2), A.29.3.3
Location of detectors, 17.12.1, 17.12.3 to 17.12.5, A.17.12.1(1)
Markings, 29.14.2
Notification appliance deactivation, 10.13
Power supplies, 29.9, A.29.9.4(3)
Protected premises alarm and signaling systems, 23.3.3.1, 23.8.3,

**23.8.6.1.2, 23.8.6.1.3, 23.9.2, 23.15.6, A.23.3.3.1**
Secondary power supply, 10.6.7.2.3, 10.6.7.2.4, A.10.6.7.2.3
Servicing of, 26.2.4.1.3, 26.2.4.2.2, A.26.2.4.1.3
Carrier (definition), 3.3.36
Carrier system (definition), 3.3.37
Ceiling height
Definition, 3.3.39
Fire development and, B.3.2.3
Ceilings,  see also Level ceilings; Sloping ceilings; Sloping peaked
type ceiling; Sloping shed-type ceiling; Smooth ceilings
Ambient ceiling temperature, Table 17.6.2.1, 17.6.2.3, A.17.6.2.3
Definition, 3.3.38
Detector location and spacing on, 17.6.3, 17.7.3, 29.8.1.3.1,

**29.8.1.3.2, 29.11.3.1 to 29.11.3.4, 29.11.4,**
A.17.6.3.1.1 to A.17.6.3.6, A.17.7.3.1 to A.17.7.3.7.8,
A.29.8.1.3.1, A.29.11.3.1 to A.29.11.3.4(12),
A.29.11.4, Annex B
High, 17.6.3.5, A.17.6.3.5.1, A.17.6.3.5.3
Open grid, 17.5.3.1.3
Shapes of (definition), 3.3.260
Stratification below,  see Stratification
Suspended, 17.7.3.5
Visual notification appliances located on, 18.5.5.3, 18.5.5.4,
Table 18.5.5.5.1(b), 18.5.5.5.6 to 18.5.5.5.8,
A.18.5.5.4, A.18.5.5.5.6
Ceiling surfaces,  see also Beam construction (ceiling); Smooth
ceilings; Solid joist construction
Girder (definition), 3.3.40.2
Cells,  see also Batteries
Absorbed glass mat (AGM), A.10.6.10
Definition, 3.3.41.2.1
Definition, 3.3.41
Gelled electrolyte (gell cell), A.10.6.10
Definition, 3.3.41.2.2
Primary (dry)
Definition, 3.3.41.1
Starved electrolyte, A.10.6.10
Definition, 3.3.41.2
Unit (multi-cell)
Definition, 3.3.41.3
Valve-regulated lead acid (VRLA)
Definition, 3.3.41.4, A.3.3.41.4
Central station,  see Central supervising station
Central station alarm system,  see Central station service alarm
systems
Central station service, 26.3, A.26.3.2 to A.26.3.8.3.5.3
Contract requirements, 26.3.3
Definition, 3.3.292.1
Indication of, 26.3.4, A.26.3.4
Central station service alarm systems, 26.3, Table A.26.1, A.26.3.2 to
A.26.3.8.3.5.3
Definition, 3.3.291.1
Disposition of signals, 26.3.8.3, A.26.3.8.3.1(1) to A.26.3.8.3.5.3
Guard's signal, 26.3.8.3.2
Personnel, 26.3.7
Presignal feature, 23.8.1.1.2(1)
Procedures, 26.3.8, A.26.3.8.3.1(1) to A.26.3.8.3.5.3
Protected premises fire alarm systems, 23.12.1
Record keeping and reporting, 26.3.8.3.5.1, 26.3.9
Remote signals received by, 26.5.3.1.3
Testing and maintenance, 14.2.3.5, 14.4.7, 26.3.8.3.5.1, 26.3.9.2,
Two-way radio frequency (RF) systems, supervision
of, 26.6.5.1.6(C)
Central supervising station
Definition, 3.3.290.1
Equipment, 26.3.6, A.26.3.6.6
Facilities, 26.3.5
Household signaling systems, 29.10.9.6
Inspection, 14.4.3.1, A.14.4.3.1
Pathway survivability, emergency communications
systems, 24.3.14.11
Presignal feature, use of, 23.8.1.1.2(1)
Certification of personnel, 10.5.1.3, 10.5.1.6, 10.5.2.3, 10.5.2.5,

**10.5.3.4, 10.5.3.5.1, 10.5.4.4, 10.5.5.1, 10.5.5.2,**

**10.5.6.4.2, A.10.5.3, A.10.5.3.4(1) to A.10.5.3.4(3),**
A.10.5.5.1(2), A.10.5.6.4.2(2), A.10.5.6.4.2(4)
Channels,  see also Communications channels; Transmission
channels
Definition, 3.3.47
Radio (definition), 3.3.47.2, A.3.3.47.2; see also Radio frequency
Chemical energy storage systems (definition), 3.3.99.1
Circuit conductors, 27.7.1.1
Circuit interface,  see Interface; Interface equipment
Circuits, Chap. 12; see also Communications circuits; Paths
(pathways)
Branch circuits, 10.6.5.1, 10.6.5.2.1, 10.6.5.3, 10.6.7.3.1(2),

**10.6.7.4.1, 29.9.4, A.10.6.5.1.2, A.23.6.3.3.3.2,**
A.23.6.3.6.2
Class, 23.4.3, F.1, F.3
Combination household signaling systems, 29.10.7.6
Definition, 3.3.48
Designations, 23.4.2, A.23.4.2.2
Disconnecting means, 10.6.5.2, 10.6.5.4, 21.4.1, 21.4.3, 21.4.4,
A.10.6.5.2.2, A.21.4.1, A.21.4.3, A.21.4.4
Elevator shutdown, control circuits for, 21.4.4, 21.4.5, A.21.4.4
Ground connections, 12.2.4, A.12.2.4.3
Identification and accessibility, 10.6.5.2, A.10.6.5.2.2
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Identification nomenclature, 12.7, A.12.7
Integrity, 12.6, Table 14.4.3.2, 24.5.25.2(3), A.12.6
Notification appliance,  see Notification appliance circuits
Protected premises fire alarm systems, 23.4.2, 23.4.3, 27.2.4,
A.23.4.2.2
Protection, 10.6.5.3, 23.8.5.11, 27.7.3, A.27.7.3
Public emergency alarm reporting systems
Alarm receiving equipment, 27.5.2.2.2, 27.5.2.2.3.1,

**27.5.2.2.3.2, 27.5.2.3, 27.5.2.5, 27.5.4.1,**
A.27.5.2.5.1(1) to A.27.5.2.5.1(3)
Box,  see Box circuits
Protection, circuit, 27.7.3, A.27.7.3
Public cable plant, 27.7, A.27.7.1.6.2, A.27.7.3
Signal transmission facilities, 27.7.2
Remote supervising station system, 26.5.1.5.2
Signaling lines, 23.4.2, 23.8.2.6, A.23.4.2.2
Status changes, display and recording of, 26.6.6.1, A.26.6.6.1
Testing, Table 14.4.3.2, 14.4.7, Annex F
Wiring diagrams, Annex F
Cloud chamber smoke detection (definition), 3.3.276.1
Code
Adoption requirements, 1.7
Definition, 3.2.3, A.3.2.3
Deviations from adopted code record of completion, Fig.

**7.8.2(f), Fig. A.7.8.2(1)(f)**
Sample ordinance, Annex E
Coded
Alarm signals, 10.11.4, 10.11.5, 10.14.4, A.10.11.4
Definition, 3.3.51, A.3.3.51
Retransmission procedures, 26.4.6.1.3.3, A.26.4.6.1.3.3
Supervisory signals, 10.14.3, 10.14.4
Combination carbon monoxide detection systems,  see Carbon
monoxide detection systems
Combination detectors, 14.4.5.8, 17.7.6.1.1, 17.9.1, 17.9.2, B.3.2.4.3
Definition, 3.3.70.4, A.3.3.70.4
Testing, Table 14.4.3.2, F.2.5, F.2.6
Combination emergency communications systems,  see Emergency
communications systems—combination
Combination fire alarm and guard's tour box, 17.15.3
Definition, 3.3.12.2
Combination fire alarm systems, 21.2.3, 23.3.3.1(13), 23.8.2.1 to

**23.8.2.8, 23.8.4, 29.10.7, A.23.8.2.7.4, A.23.8.4.1 to**
A.23.8.4.10, A.29.10.7.8
Definition, 3.3.111.1, A.3.3.111.1
Inspections, Table 14.3.1
Testing, Table 14.4.3.2
Command center, emergency,  see Emergency communications
systems—emergency command center
Common talk mode,  see Talk mode
Communications center
Alarm boxes, transmission from,  see Alarm boxes
Alarm processing equipment, 27.5, A.27.5.2.5.1(1) to
A.27.5.5.3.3
Alarm signal verification, 26.2.2, A.26.2.2
Circuit protection, 27.7.3, A.27.7.3
Definition, 3.3.57, A.3.3.57
Indicator of signal transmitted to, 27.6.1.4, A.27.6.1.4
Power supply messages, transmission of, 27.6.6.10.5, 27.6.6.10.6,

**27.6.6.11.4.1, 27.6.6.11.5, 27.6.6.13.2.1**
Public emergency alarm reporting systems wireless
network, 27.4.3.6
Remote supervising stations, transmission from, 26.5.3.1.1
Retransmission to, 24.4.6.1.5, 26.2.1.2, 26.2.1.3, 26.3.2(3),

**26.3.6.6, 26.3.8.3.1(1), 26.4.6.1.3.3, 26.5.1.3,**

**26.5.4.4, 26.5.6.3.1(1), 27.5.2.1.2, 27.5.2.1.3,**

**29.10.8.1.1(4), Table A.26.1, A.26.2.1.2,**
A.26.2.1.3(3), A.26.3.6.6, A.26.3.8.3.1(1)
Communications channels, 26.4.6.1.3, A.26.4.6.1.3.3
Definition, 3.3.47.1
Communications circuits
Definition, 3.3.59
Emergency voice/alarm communications, 24.4.8.6, A.24.4.8.6.1,
A.24.4.8.6.3
In-building mass notification systems, 24.5.4, A.24.5.4.1
Pathway survivability, 24.3.14, A.24.3.14.3, A.24.3.14.9
Communications cloud (definition), 3.3.60
Compatibility, 10.3.3, 23.2.2.1.2, A.10.3.3, A.23.2.2.1.2, Table A.26.1,
F.1
Completion, records of,  see Records
Completion documentation, 7.5, A.7.5.1 to A.7.5.8
Computer systems
Alarms and supervisory signals, 26.2.8, 26.3.6.3
Communications center, 27.5.2.9
Control, 23.2.2, A.23.2.2.1.1 to A.23.2.2.2
Distributed recipient mass notification systems, A.24.7.5
Condition,  see also Abnormal (off-normal) condition; Alarm
condition; Normal condition; Supervisory condition;
Trouble condition
Definition, 3.3.61, A.3.3.61
Pre-alarm, 10.8.2.1
Definition, 3.3.61.1.2, A.3.3.61.1.2
Conductors
Circuit, 27.7.1.1
Testing, Table 14.4.3.2
Contiguous property, 26.4.2.2
Definition, 3.3.213.1
Control circuits, 10.17, 21.2.4, A.10.17.2, A.21.2.4
Control equipment,  see also Local operating console (LOC)
Elevators, A.21.4.4
Emergency voice/alarm communications systems, 24.4.5,
A.24.4.5.1
Household signaling systems, A.29.6.3(2), A.29.10.7.8
In-building mass notification systems, 24.5.2.3 to 24.5.2.10,

**24.5.12, A.24.5.2.3 to A.24.5.2.10, A.24.5.12.1**
Inspections, Table 14.3.1
Software and firmware control, 23.2.2, A.23.2.2.1.1 to A.23.2.2.2
Testing, 14.4.2.1 to 14.4.2.3, Table 14.4.3.2
Control units,  see also Fire alarm control units
Area of refuge, stairway, and elevator communications
systems, 24.10.2 to 24.10.5, 24.10.7, 24.10.8,
A.24.10.2 to A.24.10.5
Audible signals on, 10.10.4, 10.11.8.1, 10.11.8.2, A.10.10.4
Autonomous control unit (ACU), 24.5.1.2(1), 24.5.11
Definition, 3.3.63.1, A.3.3.63.1
Carbon monoxide detection systems, 29.7, A.29.7
Definition, 3.3.63
Diagrams, 7.4.7
Elevators, 21.4.5, 21.4.6, A.21.4.4
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
INDEX
Emergency communications control unit (ECCU), 24.3.10,

**24.11.2, A.24.3.10**
Definition, 3.3.63.2
Household signaling systems, 29.10.6, A.29.10.6.2
In-building mass notification systems, 24.5.1.2(1), 24.5.1.2(6),

**24.5.1.3, 24.5.8**
Testing, Table 14.4.3.2
Visible signals on, 10.11.8.1, 10.11.8.2
Wireless (definition), 3.3.63.4 see also Radio alarm system (RAS)
Control valves, 17.17.1
Converters, 27.5.2.5.1(3), 27.5.2.6, A.27.5.2.5.1(3)
Corridors, visual notification appliances located on, 18.5.5.6,
A.18.5.5.6
Coverage, detector, 17.5.3, A.17.5.3-D
DACR,  see Digital alarm communicator receiver (DACR)
DACS,  see Digital alarm communicator system (DACS)
DACT,  see Digital alarm communicator transmitter (DACT)
Dampers, smoke and fire, 21.7.2, A.21.7.2
DARR,  see Digital alarm radio receiver (DARR)
DARS,  see Digital alarm radio system (DARS)
DART,  see Digital alarm radio transmitter (DART)
Day-care homes, A.29.1.2, A.29.8.1.1; see also Household signaling
systems
Definition, 3.3.64
Dedicated fire alarm control units,  see Fire alarm control units
Dedicated function fire alarm system,  see Fire alarm systems
Deficiencies, 14.2.2.2
Definition, 3.3.67
Definitions, Chap. 3
Delinquency signal, 23.14.4, 23.14.7, 26.6.6.2, A.26.6.6.2(4)
Definition, 3.3.263.3
Design, fire alarm systems, 10.4, A.10.4.1 to A.10.4.5, Table A.26.1,
Annex B
Emergency communications systems, 24.3.9, 24.4.2.2.1,

**24.4.8.6.1, 24.5.3.2, 24.5.22.3.2, 24.6.9, 24.9.2,**
A.24.3.9, A.24.4.8.6.1, A.24.6.9
Performance-based,  see Performance-based design
Protected premises alarm systems, 23.4.1, Annex C
Public emergency alarm reporting systems, 27.2.1, A.27.2.1,
A.27.2.3
Smoke detectors, 17.7.1.1 to 17.7.1.3, A.17.7.1.1 to A.17.7.1.3
Design professional (definition), 3.3.69, A.3.3.69
Detection
Abnormal condition, 10.8.1
Alarm condition, 10.8.2
Normal condition, 10.8.2.4
Pre-alarm condition, 10.8.2.1
Supervisory condition, 10.8.2.2
Trouble condition, 10.8.2.3
Detection devices, 23.8.5.4, A.23.8.5.4.1, A.23.8.5.4.6.3
Detectors,  see also Automatic fire detectors; Carbon monoxide
detection systems; Combination detectors; Heat
detectors; Multi-criteria detectors; Multi-sensor
detectors; Smoke detectors
Definition, 3.3.70
Design documentation, 7.3.5
In ducts,  see Ducts, detectors in
Inspection, Table 14.3.1
Positive alarm sequence, use of, 23.8.1.2, A.23.8.1.2.1.1(6),
A.23.8.1.2.1.2
Device (Class N), 21.2.6, 23.6.2, 23.8.2.6.3, A.12.3.6(1), A.12.3.6(5),
A.23.6.2
Definition, 3.3.71, A.3.3.71
Digital alarm communicator receiver (DACR), 26.6.4.1.2,

**26.6.4.1.5(8), 26.6.4.2, Table A.26.6.1, A.26.6.4.1.3(C),**
A.26.6.4.1.5(8), A.26.6.4.2.2(A), A.26.6.4.2.2(D)
Change of status signals, 26.6.6.5(5)
Definition, 3.3.72
Equipment, 26.6.4.2.1
Testing, Table 14.4.3.2
Transmission channel, 26.6.4.2.2, A.26.6.4.2.2(A),
A.26.6.4.2.2(D)
Digital alarm communicator system (DACS), 26.6.4, Table A.26.6.1,
A.26.6.4.1.1 to A.26.6.4.2.2(D)
Definition, 3.3.73
Power supplies, 10.6.9.2, A.10.6.9.2
Digital alarm communicator transmitter (DACT), 26.6.4.1,
A.26.6.4.1.1 to A.26.6.4.1.5(8)
Definition, 3.3.74
Household signaling systems, 29.10.9.10.1 to 29.10.9.10.4
Inspection, Table 14.3.1
Power failure indication, 10.6.9.1.2
Testing, Table 14.4.3.2
Transmission channels, 26.6.4.1.4, A.26.6.4.1.4(B)(6)
Transmission means, 26.6.4.1.4, 26.6.4.1.5, A.26.6.3,
A.26.6.4.1.4(B)(6), A.26.6.4.1.5(4), A.26.6.4.1.5(8)
Digital alarm radio receiver (DARR)
Definition, 3.3.75
Testing, Table 14.4.3.2
Digital alarm radio system (DARS),  see also Digital alarm radio
receiver (DARR); Digital alarm radio transmitter
(DART)
Definition, 3.3.76
Digital alarm radio transmitter (DART)
Definition, 3.3.77
Inspection, Table 14.3.1
Testing, Table 14.4.3.2
Digital cellular, A.26.6.3
Display, 26.4.4.2.2.1, 26.4.4.2.2.2, 26.4.4.2.2.4, 26.4.4.3, 26.4.4.4,
A.26.4.4.3
Definition, 3.3.78
Transmission requirements, 26.6.6, A.26.6.6.1 to A.26.6.6.5
Distinctive signals, 10.10, 23.8.4.7, 29.10.6.7, 29.10.7.3, 29.10.7.4,
A.10.10.4, A.23.8.4.7
Audible notification appliances, 18.4.2, A.18.4.2.1, A.18.4.2.4
Evacuation, 18.4.2, A.18.4.2.1, A.18.4.2.4
Distributed recipient mass notification system,  see One-way
emergency communications systems
response plan; Records
Central station service, 26.3.3.2, 26.3.4.1 to 26.3.4.4, A.26.3.4.1,
A.26.3.4.2(2)
Completion, 7.5, A.7.5.1 to A.7.5.8; see also Records of
completion
Design (layout), 7.3, 24.3.9, A.7.3.1 to A.7.3.9.1, A.24.3.9
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Emergency communications systems, 24.4.8.1, 24.5.24.2, 24.13,
A.24.5.24.2
Forms, 7.8, A.7.8.1.1 to A.7.8.2(2)
Masked thresholds, exceeding, 18.4.7.4
Minimum required, 7.2, A.7.2
Personnel qualifications, 10.5.1.3, 10.5.4.4
Public address system, 24.5.24.2, A.24.5.24.2
Remote supervising station systems, 26.5.2, A.26.5.2.2(1)
Of revisions, 7.5.6.6, A.7.5.6.6.3
Sequence of operations, 7.2.1(4), 7.4.9, 7.5.5.2, A.7.4.9, A.7.5.5.2
Shop drawings, 7.4, A.7.4.1 to A.7.4.9
Testing, inspection, and maintenance, 7.2.1(17), 7.6, 7.7.1.1,

**7.8.2, 14.2.5, 14.6, 26.3.9.2, A.7.8.2(1), A.7.8.2(2),**
A.14.6.1 to A.14.6.2.4
Test signals, 26.3.8.3.5.1
Voice systems, intelligibility of, D.7.3
Door release service, 17.7.5.3.3, 17.7.5.6, 21.9, 23.15.3,
A.17.7.5.6.5.1(C)
Doors,  see also Double doorway
Electrically locked, 21.10, A.21.10.1, A.21.10.3
Fire and smoke, 21.7.2, A.21.7.2
Door unlocking devices, 23.15.4, 24.11.1.2(6)
Dormitories, A.29.1.2, A.29.8.1.1; see also Household signaling
systems
Definition, 3.3.80
Double doorway, 17.7.5.6.5.3, 17.7.5.6.5.4
Definition, 3.3.81, A.3.3.81
Downlink (definition), 3.3.82
Drawings, record,  see Record drawings
Dry pipe sprinkler systems, 17.17.2.2.2, A.17.17.2.2.2
Ducts, detectors in, 17.7.1.9, 17.7.4.4, 17.7.4.5, 17.7.5.2.1, 17.7.5.3.1,

**17.7.5.3.4, 17.7.5.4.2, 17.7.5.5, 17.7.6.3.4, 21.7.4,**
A.17.7.1.9, A.17.7.4.4, A.17.7.5.2, A.17.7.5.4.2
Elevators, 21.2.2, 23.15.1
Audible alarm notification appliances, 18.4.4.3
Emergency communications systems, 24.3.7.2, 24.3.14.10,

**24.4.8.5, 24.10, 24.11.1.2(3), A.24.10**
Fire service access, 21.5, A.21.5
Hoistways, 21.3.3.1, 21.3.3.2, 21.3.6 to 21.3.8, 21.3.14.1(3),

**21.3.14.2(3), A.21.3.7, A.21.3.8, A.21.3.14.2(3)**
Notification appliances in, 23.8.6.2, A.23.8.6.2
Occupant evacuation, 21.6, 24.3.7.2(6), 24.4.8.5, 24.10, A.21.5,
A.21.6, A.24.10
Air sampling-type smoke detector, 17.7.3.6.4.1
Inspection, Table 14.3.1
Signal initiation, 23.8.5.4.6, A.23.8.5.4.6.3
Testing, Table 14.4.3.2
Dwelling units,  see also Household signaling systems; One- and two
family dwellings
Definition, 3.3.83
Detection, required, 29.8.1, A.29.8.1
Fire alarm signals, 29.8.2.2, A.29.8.2.2
Low-power radio (wireless) systems, 29.10.8, A.29.10.8.2.1,
A.29.10.8.2.4
Multiple dwelling unit (definition), 3.3.83.1
Protected premises alarm systems interconnected, 23.8.3
Single dwelling unit (definition), 3.3.83.2-E
Effective masked threshold, 18.4.7, A.18.4.7
Definition, 3.3.84
Electrical cabinet, air sampling-type detectors for, 17.7.3.6.4.2,
A.17.7.3.6.4.2
Electrical conductivity heat detectors (definition), 3.3.70.5
Electrically locked doors, 21.10, A.21.10.1, A.21.10.3
Electrochemical energy storage systems (definition), 3.3.99.2
Electromechanical releasing device, Table 14.3.1, Table 14.4.3.2,
Fig. F.3.3
Definition, 3.3.86
Phase 1 emergency recall operation, 21.3, 23.8.5.1.3, A.21.3
Shutdown, 21.4, A.21.4.1 to A.21.4.4
Ember, B.5.1.4.2, B.5.3.1.3
Definition, 3.3.87, A.3.3.87
Ember detectors, 17.8, A.17.8.1 to A.17.8.5.4
Definition, 3.3.70.21
Spacing, 17.8.3.3, A.17.8.3.3.1 to A.17.8.3.3.6
System design, B.5.3
Ember detector sensitivity, B.5.3.3, B.5.3.4.1
Definition, 3.3.284
Emergency command center,  see Emergency communications
systems—emergency command center
Emergency communications control unit (ECCU),  see Control units
Emergency communications equipment, Table 14.4.3.2, D.3.2
Emergency communications systems, Chap. 24; see also One-way
emergency communications systems; Two-way
emergency communications systems
Ancillary functions, 24.3.5, A.24.3.5.2
Classification, 1.3.2, 24.3.7, A.24.3.7
Definition, 3.3.90
Emergency control functions, interface with, Chap. 21
Information, command, and control, 24.11, A.24.11
Mass notification systems, 24.12, A.24.12.6.3, A.24.12.6.6
Messages, creation and dissemination of, Annex G
Microphone use, 24.3.2, A.24.3.2
Nonrequired (voluntary) systems, 24.3.4, A.24.3.4
Pathway survivability, 24.3.14, A.24.3.14.3, A.24.3.14.9
Power supplies, 10.6, A.10.6.1 to A.10.6.10.3.4
Public emergency alarm reporting systems, connection to, 27.8,
A.27.8.1
Record of completion, Fig. 7.8.2(b), Fig. A.7.8.2(1)(b)
Record of inspection and testing, Fig. 7.8.2(k)
Required systems, 24.3.3, A.24.3.3
Stairway communication systems, 24.10, A.24.10
Emergency communications systems—combination, 24.5.1.11,

**24.5.11.5, 24.5.11.6, 24.5.23, 24.5.25, A.24.5.23.1**
Definition, 3.3.91
Emergency communications systems—emergency command
center, 10.14.1(2), 24.11, A.24.11
Definition, 3.3.92, A.3.3.92
Loudspeakers, use of, 24.3.5.2(1)
Mass notification system, 24.5.8, A.24.5.2.2
Secondary power system, 10.6.7.2.1.6
Wide-area mass notification systems, 24.6.4
Emergency control function interface devices, 21.2.4 to 21.2.6,

**21.2.8 to 21.2.10, 23.8.2.6.1, A.21.2.4**
Definition, 3.3.93, A.3.3.93
Emergency control function interfaces, Chap. 21, 24.5.22.2; see also
Emergency control function interface devices
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
INDEX
Definition, 3.3.146.1.1, A.3.3.146.1.1
Emergency control functions, 14.2.7, Table 14.4.3.2, 23.3.3.1(5),

**23.8.2.6.1, 23.8.5.4.4, 23.15, A.14.2.7.1**
Definition, 3.3.94, A.3.3.94
Interfaces,  see Emergency control function interfaces
Status indicators, 10.16, A.10.16.2
Emergency lighting, proprietary supervising station, 26.4.3.4
Emergency response agency (ERA), 29.2.4.1.4(1), A.26.5.3,
A.29.10.9.2
Definition, 3.3.95, A.3.3.95
Emergency response facility (ERF), 27.5.2.2.4, 27.5.4.1.6.2,

**27.5.5.1.2.1, 27.5.5.1.2.3, 27.7.3.6; see also Emergency**
communications systems—emergency command center
Definition, 3.3.96, A.3.3.96
Emergency response plan, 24.3.12.10, 24.3.13, A.24.3.13
Definition, 3.3.97
Emergency command center, 24.11.1.3, 24.11.1.4, 24.11.2.1,

**24.11.3, 24.11.4.2, 24.11.6, A.24.11.1.4, A.24.11.3,**
A.24.11.6
Mass notification systems
In-building, 24.5.1.7, 24.5.2.2, 24.5.8, 24.5.9.1, 24.5.9.3,

**24.5.10, 24.5.13.1 to 24.5.13.4, 24.5.13.6,**

**24.5.22.1.3(5), 24.5.24.2, A.24.5.2.2, A.24.5.10,**
A.24.5.13.1, A.24.5.13.6(2), A.24.5.24.2
Wide-area, 24.6.1.2, 24.6.1.3, 24.6.5.3
Emergency service communications center,  see Communications
center
Emergency voice/alarm communications, 23.3.3.1(7), 23.9,
A.24.3.10; see also In-building fire emergency voice/
alarm communications systems (EVACS); Intelligibility
Inspection, Table 14.3.1
Live voice, 14.4.11, 23.9.3, 24.3.1, 24.4.5.7, 24.5.2.2, 24.5.2.8,

**24.5.12.9, 24.5.13.2, 24.6.1, A.14.4.11, A.24.3.1.1,**
A.24.3.1.2, A.24.5.2.2
Localized messaging, 24.5.3.1, A.24.5.3.1
Manual controls, 24.4.5.6
Prerecorded (digital) voice and tone fire alarm systems, 14.4.11,
23.10, A.14.4.11, A.23.10.2
Secondary power system, 10.6.7.2.1.2
Tampering with, A.24.3.5.2
Endpoint (Class N), 12.3.6, 12.3.8, A.12.3.6(1) to A.12.3.6(5),
A.12.3.8
Definition, 3.3.98, A.3.3.98
Energy storage systems (ESS), 10.6.4, 10.6.6.3.1, 10.6.6.3.2, A.10.6.4
Chemical energy storage systems (definition), 3.3.99.1
Definition, 3.3.99, A.3.3.99
Electrochemical energy storage systems (definition), 3.3.99.2
Mechanical energy storage systems (definition), 3.3.99.3
Testing, Table 14.4.3.2
Thermal energy storage systems (definition), 3.3.99.3
Enforcement
Requirements, 1.7
Sample ordinance, Annex E
Engine-driven generators, 10.6.4.2, 10.6.5.1.1, 10.6.7.3.1, 10.6.7.4.1,

**10.6.7.4.2, 10.6.9.1.6, 10.6.11**
Public emergency alarm reporting systems, 27.5.2.7
Testing, Table 14.4.3.2
Engineering guide for automatic fire detector spacing, Annex B
Equivalency to code, 1.5
Error detection/correction, 26.6.3.11
Escape route, 29.6.2, A.29.6.2
Evacuation, 23.8.6.1.1, 23.10.2, A.23.8.6.2, A.23.10.2, C.2.2.1.3
Definition, 3.3.100, A.3.3.100
Distinctive signals, 10.10.7
Occupant evacuation elevators,  see Elevators
Partial, 24.4.8, A.24.4.8
Positive alarm sequence, use of, 23.8.1.2.1.1, A.23.8.1.2.1.1(6)
Voice, 23.9, 24.4.2, A.24.4.2.2.2
Elevators, 21.6.2.3.3, 21.6.2.6.1 to 21.6.2.6.4, A.21.6.2.3.3,
A.21.6.2.6.3, A.21.6.2.6.4
In-building emergency voice/alarm communication
systems, 24.4.8, A.24.4.8
Tone preceding and following, 24.3.6.4
Evacuation signals, 18.4.1.5, 23.8.6.2.3, 23.8.6.2.4, 24.4.1.2,

**24.4.8.5.1, 29.2, 29.5.1, A.18.4.1.5.1, A.18.4.1.5.2, A.29.2,**
A.29.5.1; see also Fire alarm/evacuation signal tone
generator
Control units, interconnected, 23.8.2.7.1
Definition, 3.3.263.4
Distinctive, 18.4.2, A.18.4.2.1, A.18.4.2.4
Evaluation documentation, 7.3.9, A.7.3.9.1
Executive software, 14.4.2.5
Definition, 3.3.279.1
Exit marking audible notification appliances, 18.4.1.7, 18.4.8, 21.11,

**23.15.5, A.18.4.8.1 to A.18.4.8.5, A.21.11**
Definition, 3.3.182.1.1
Inspections, Table 14.3.1
Testing, Table 14.4.3.2
Exit plan, 29.6.2, A.29.6.2
Exits
Door release service, 17.7.5.3.3, 17.7.5.6, 23.15.3,
A.17.7.5.6.5.1(C)
Door unlocking devices for, 23.15.4
Emergency communications systems, 24.4.8.5.1, 24.4.8.5.2
Notification appliances, exit stair enclosures/exit
passageways, 23.8.6.2, A.23.8.6.2
Extinguishers, portable fire, 26.4.3.3
Electronic monitoring devices, Table 14.4.3.2, 17.16, 23.8.4.10,
A.23.8.4.10
Definition, 3.3.113
Extinguishing systems,  see also Waterflow alarms
Abnormal conditions, monitoring of, 23.3.3.1(3)
Automatic operation detectors, 17.13, 17.14, A.17.13.1,
A.17.13.2, A.17.14
Definition, 3.3.70.3
Initiating devices and release service, 23.3.3.1(4), 23.8.5.4.4,

**23.8.5.7, 23.8.5.10, 23.11, 26.2.1.1, A.23.11.7**
Auxiliary fire alarm systems, Table 27.6.3.2.2.3
Inspection, Table 14.3.1
Supervisory devices,  see Automatic extinguishing system
supervisory devices
Testing, 14.2.6, Table 14.4.3.2
Special suppression systems, predischarge notification
for, 24.4.7.1, A.24.4.7.1
Supervisory devices and signal initiation,  see Automatic
extinguishing system supervisory devices
FOR INDIVIDUAL USE ONLY-F
FACP,  see Fire alarm control units (FACU)
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
False alarms,  see Unwanted alarms
Fan, high volume low speed (HVLS), 21.8
Definition, 3.3.132
Fan control, 21.7.2, 21.8, A.21.7.2
Federal Communications Commission, 26.6.2.3.1, 27.4.3.2, Table
A.26.6.1
Fiber optic cables,  see Cables
Field of view (definition), 3.3.106
Fire alarm and guard's tour box, combination, 17.15.3
Definition, 3.3.12.2
Fire alarm boxes,  see Alarm boxes
Fire alarm control interface (FACI),  see Interface
Fire alarm control units (FACU), 10.4.4, 10.4.5, 10.14.1(1),

**10.14.6.1, 21.2.5, 21.2.6, A.10.4.4, A.10.4.5, F.1**
Building system information units, located with, 23.8.4.2.2.1 to

**23.8.4.2.2.3, A.23.8.4.2.2.2**
Dedicated function, 10.4.6, 21.3.2, 21.4.5, 21.4.6, 23.8.5.5.1,

**23.8.5.6.1, A.21.3.2**
Definition, 3.3.108.2.1, A.3.3.108.2.1
Definition, 3.3.108, A.3.3.108
Elevators, 21.3.1, 21.3.2, 21.3.14, 21.4.5, 21.4.6, A.21.3.2,
A.21.3.14.1 to A.21.3.14.2(3)
Exits, unlocking of, 21.10.3, A.21.10.3
Household signaling systems, 29.10.6.7 to 29.10.6.10, 29.14.3
In-building mass notification systems, 24.5.1.3, 24.5.13.7
Inspections, Table 14.3.1
Master, 10.6.8.2, 10.6.8.3, 24.10.2 to 24.10.8, 26.6.2.1, A.24.10.2,
A.24.10.5, A.24.10.7
Definition, 3.3.108.1
Protected premises (local), 23.8.5.4.2, 23.8.5.8.1, 26.4.2.3,

**26.4.6.1.3.1, 26.6.6.1, A.26.6.6.1, C.2.2.1.5**
Dedicated function,  see subhead: Dedicated function
Definition, 3.3.108.2
Positive alarm sequence, acknowledgment of, 23.8.1.2.1.1,
A.23.8.1.2.1.1(6)
Releasing service, 23.8.5.10
Definition, 3.3.108.2.2
System requirements, 23.8.2, A.23.8.2
Real-time data, transmission of, 23.12.4.1
Remote, 24.4.8.6.4
Software and firmware control, 23.2.2, A.23.2.2.1.1 to A.23.2.2.2
Testing, 14.4.4.2, F.2.1 to F.2.5, F.2.7
Trouble signals, transmission of, 23.12.3
Fire alarm/evacuation signal tone generator, 10.19.1, Table 14.4.3.2,
23.10, 24.4.4, A.10.19.1, A.23.10.2, A.24.4.4.2,
A.24.4.4.3; see also Alert tone
Definition, 3.3.109
Fire alarm signals, 10.11, A.10.11.1 to A.10.11.6; see also Alarm
signals; Fire alarm/evacuation signal tone generator
Combination systems, 29.10.7.2 to 29.10.7.4, 29.10.7.6, 29.10.7.7
Definition, 3.3.263.5, A.3.3.263.5
Distinctive signals, 10.10.1, 10.10.2
Initiation,  see Alarm boxes; Initiating devices
Keypad signal, activation of, 29.10.9.9
Presignal feature, 23.8.1.1, A.23.8.1.1
Priority of, 10.7.2, 24.5.1.7, 24.5.13.4, 29.10.7.2, 29.10.7.7,
A.24.5.7
Secondary power supply, use of, 29.9.5(3)
Fire alarm systems,  see also Inspections; Maintenance; Testing
Ancillary functions, 24.3.5, A.24.3.5.2
Central station,  see Central station service alarm systems
Classification, 1.3.1
Combination, 23.3.3.1(13), 23.8.2.1 to 23.8.2.8, 23.8.4,
A.23.8.2.7.4, A.23.8.4.1 to A.23.8.4.10
Definition, 3.3.111.1, A.3.3.111.1
Compatibility, 10.3.3, A.10.3.3, Table A.26.1
Dedicated function systems, 23.3.3.2, A.23.3.3.2
Definition, 3.3.111.4.2
Definition, 3.3.111
Design,  see Design, fire alarm systems
Emergency control functions, interface with, Chap. 21
Fundamentals, Chap. 10
Household,  see Household signaling systems
Initiating device, connection to, 17.4.5, A.17.4.5
Installation, 10.5.2, 29.3.2, 29.3.3, 29.6.3, 29.11, A.29.3.3,
A.29.6.3, A.29.11.2.1 to A.29.11.4.7
Interfaces,  see Interface equipment
Municipal (definition), 3.3.111.3
Notification appliances,  see Notification appliances
Power supply,  see Power supplies
Protected premises,  see Protected premises (local) alarm and
signaling systems
Fire command center,  see also Emergency communications systems
—emergency command center
Definition, 3.3.112, A.3.3.112
Fire doors, 21.7.2, A.21.7.2
Fire emergency voice/alarm communications system,  see
Emergency communications systems
Fire extinguisher electronic monitoring devices, 17.16, 23.8.4.10,
A.23.8.4.10
Definition, 3.3.113
Firefighter's Smoke Control Station (FCFS), 21.7.7, 24.11.1.2(6)
Fire–gas detectors, Table 14.4.3.2
Definition, 3.3.70.6
Fire growth, B.2.3.1.4.1, B.2.3.2.1.2, B.2.3.2.3, B.3.2.6
Fire models
Computer, B.6
Detector response, B.5.1.6
Fire pumps
Monitoring, 23.8.5.9.1, 23.8.5.9.2
Signal initiation, 23.8.5.9
Fire service access elevators, 21.5, A.21.5
Fire service communications center,  see Communications center
Fire wardens, 24.8.4, 24.8.13
Definition, 3.3.114
Fire warning equipment, 29.2.1, 29.3.2; see also Heat detectors;
Household signaling systems; Smoke detectors
Definition, 3.3.115
Evacuation signals, 29.5.1, A.29.5.1
Fixed-temperature detectors, 14.4.4.5, 14.6.2.2, 17.6.2.1,

**17.6.2.2.1.1, 17.6.2.3.1, 17.7.6.1.1, 29.10.4.2, A.29.10.4.2**
Definition, 3.3.70.7, A.3.3.70.7
Spacing, B.3.2.4.2, B.3.2.4.3, B.3.3.1
Test methods, Table 14.4.3.2
Flame, B.5.1.4.1, B.5.2.1.1
Definition, 3.3.118
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
INDEX
Flame detectors, 17.8, A.17.8.1 to A.17.8.5.4
Definition, 3.3.70.8, A.3.3.70.8
Spacing, 17.8.3.2, A.17.8.3.2.1 to A.17.8.3.2.6
System design, B.5.2
Video image flame detection,  see Video image flame detection
(VIFD)
Flame detector sensitivity, B.5.2.1, B.5.2.3, B.5.2.4
Definition, 3.3.120
Floor plan drawings, 7.4.5
Follow-up program, 26.3.4, A.26.3.4
Frequency
Annual (definition), 3.3.121.5
Definition, 3.3.121
Monthly (definition), 3.3.121.2
Quarterly (definition), 3.3.121.3
Semiannual (definition), 3.3.121.4
Weekly (definition), 3.3.121.1
Fuel, 10.6.11.6-G
Gas detectors, 7.3.5.4, 17.10, A.17.10.2.4
Definition, 3.3.70.9
Gateway, 23.8.2.6.2
Definition, 3.3.122
Generators,  see Engine-driven generators
Girders, ceiling (definition), 3.3.40.2
Guard's tour
Equipment inspection, Table 14.3.1
Equipment testing, Table 14.4.3.2
Supervisory service, 23.3.3.1(10), 23.13, 23.14
Suppressed signal system, 23.14, 26.6.4.2.2(E)
Transmitter, 26.6.4.2.2(F)
Definition, 3.3.129.1
Performance of, 29.10.4, A.29.10.4
Power supplies, household fire alarm systems, 29.9, A.29.9.4(3)
Testing, 29.10.5
Guard's tour box and fire alarm system, combination, 17.15.3
Definition, 3.3.12.2
Guard's tour reporting stations, 23.13
Definition, 3.3.124
Guard's tour supervisory signal, 26.3.8.3.2, 26.4.6.1.6.2
Definition, 3.3.263.6, A.3.3.263.6
Guest rooms, 29.8.1.1, A.29.1.2, A.29.8.1.1(1) to A.29.8.1.1(5)
Definition, 3.3.126
Guest suites, 29.8.1.1(5), A.29.1.2, A.29.8.1.1(5)
Definition, 3.3.127-H
Hearing loss
Definition, 3.3.128, A.3.3.128
Notification appliances for persons with, 29.5.9, 29.5.10,
A.24.4.4.2, A.29.5.10.1 to A.29.5.10.2(1)
Profound
Definition, 3.3.128.1
Notification appliances for persons with, 29.5.10.2,
A.24.4.4.2, A.29.5.10.2
Heat alarms, 29.8.2.1.1, A.29.8.2.1.1
Definition, 3.3.129
Installation, 29.1.2, 29.11.4, A.29.1.2, A.29.11.4
Interconnection of, 29.11.2, A.29.11.2.1
Mechanically powered, single-station, 29.5.2, 29.8.2.1.1,
A.29.8.2.1.1
Heat detectors, 10.4.5, 10.4.6, 17.5, 17.6, A.10.4.5, A.17.5.2 to
A.17.5.3.3, A.17.6.1.1 to A.17.6.3.6
Color coding, 17.6.2.2.1
Correlations, B.3.3.3, B.3.3.4
Coverage, 17.5.3, A.17.5.3
Definition, 3.3.70.10
Design documentation, 7.3.5.1
Electrical conductivity (definition), 3.3.70.5
Elevators, 21.4.1, 21.4.2, A.21.4.1, A.21.4.2
Inspection, testing, and maintenance, Table 14.3.1, Table

**14.4.3.2, 14.4.4.5, 14.6.2.2**
Installation, 17.4.3 to 17.4.7, 29.3.3, 29.11.4, A.17.4.5 to A.17.4.7,
A.29.3.3, A.29.11.4, B.1.3.2
Location, 17.6.3, 29.3.3, 29.11.4, A.17.6.3.1.1 to A.17.6.3.6,
A.29.3.3, A.29.11.4
Performance, 29.10.1, 29.10.4, A.29.10.4, B.3
Self-diagnostic, 29.10.1
Spacing,  see Spacing
Temperature classification, 17.6.2.1, Table 17.6.2.1
Theoretical considerations, B.3.3.2
Heating, ventilating, and air conditioning (HVAC) systems, 17.7.4,

**17.7.6.3.4, 17.12.9.1, 21.7, 23.15.2, A.17.7.4.1,**
A.17.7.4.4, A.21.7.2, B.4.10
High air movement areas, 17.7.6.3, Fig. 17.7.6.3.3.2, A.17.7.6.3.3
High power loudspeaker array (HPLA), 24.6.5 to 24.6.9, A.24.6.7.2,
A.24.6.9
Definition, 3.3.131
Secondary power system, 10.6.7.2.1.4
High-rack storage, 17.7.6.2, A.17.7.6.2
High volume low speed (HVLS) fan, 21.8
Definition, 3.3.132
Hold-up alarms, 10.7.8
Hotels, A.29.1.2, A.29.8.1.1, D.3.6.1, D.3.6.3, D.3.6.7; see also
Household signaling systems
Definition, 3.3.133
Household carbon monoxide detection systems,  see Carbon
monoxide detection systems
Household signaling systems, 17.1.5, Chap. 29; see also Carbon
monoxide detection systems
Assumptions, 29.6, A.29.6.1 to A.29.6.3
Equipment, 29.6.3, A.29.6.3
Escape route, 29.6.2, A.29.6.2
Occupants, 29.6.1, A.29.6.1
Basic requirements, 29.3, A.29.3.3
Combination system, 29.10.7, A.29.10.7.8
Definition, 3.3.111.2
Detection, 29.8, A.29.8.1 to A.29.8.2.2; see also Heat detectors;
Smoke detectors
Equipment
Installation, 29.11.5
Performance, 29.10, A.29.10.2 to A.29.10.9.7
Inspection, testing, and maintenance, Fig. 7.8.2(m), 14.4.6,

**29.6.3, 29.13, A.14.4.6.3, A.29.6.3**
Installation, 29.11, A.29.11.2.1 to A.29.11.4.7
Markings and instructions, 29.14, A.29.14.5(7)
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Notification appliances,  see Notification appliances
Occupant notification, required, 29.8.2, A.29.8.2.1.1, A.29.8.2.2
Optional functions, 29.12
Power supplies, 29.9, A.29.9.4(3)
Remote annunciation, 29.4
Waterflow alarm connected to, 29.10.7.8.4
Hunt groups, 26.6.4.2.2, Table A.26.6.1, A.26.6.4.2.2(A),
A.26.6.4.2.2(D)
Definition, 3.3.135
Loading capacities, 26.6.4.2.2(D), A.26.6.4.2.2(D)-I
Identified (as applied to equipment)
Definition, 3.3.136, A.3.3.136
Immediately (definition), 3.3.137, A.3.3.137
Impairments, 10.21, 14.2.2.2, 24.5.5, A.10.21
Definition, 3.3.138, A.3.3.138
In-building fire emergency voice/alarm communications systems
(EVACS), 23.3.3.1(7), 23.9, 24.4, A.24.4; see also
Emergency voice/alarm communications; Intelligibility
Definition, 3.3.90.1.2
Elevators, occupant evacuation, 21.6.2.3.3, 21.6.2.6, 21.6.2.8,

**21.6.2.9.2, A.21.6.2.3.3, A.21.6.2.6, A.21.6.2.8**
Monitoring, 10.19, A.10.19.1
Voice evacuation messages, 24.4.2, A.24.4.2.2.2
In-building mass notification systems, 23.8.6, 24.5, A.23.8.6.2,
A.23.8.6.3.3, A.24.5; see also In-building fire emergency
voice/alarm communications systems
Autonomous control unit, 24.5.11
Definition, 3.3.90.1.3
Elevators, occupant evacuation, 21.6.2.3.3, A.21.6.2.3.3
Emergency response plan, 24.5.1.7, 24.5.10, A.24.5.10
Impairments, 24.5.5
Initiating devices, 24.5.9, A.24.5.9.2
Initiation indication, 24.5.8
Inspection, testing, and maintenance, Table 14.3.1, Table

**14.4.3.2, 24.5.6**
Interfaces, 24.5.10, 24.5.22, 24.5.25, 24.6.13.3, A.24.5.10,
A.24.5.22.1.3, A.24.5.22.3.1
Local operating console,  see Local operating console (LOC)
Notification appliances, 24.5.16 to 24.5.21, A.24.5.18 to
A.24.5.20
Notification coverage, 24.5.3, A.24.5.3.1, A.24.5.3.4
Pathway survivability, 24.3.14.4, 24.3.14.5
Priority of signals, 24.5.1.7
Public address systems, 24.5.24, 24.5.25, A.24.5.24.2
Risk analysis for,  see Risk analysis
Secondary power system, 10.6.7.2.1.7
System operation, 24.5.2, A.24.5.2.1 to A.24.5.2.10
System priorities, 24.5.7, A.24.5.7
Voice messages, 24.5.1.6, 24.5.13, A.24.5.13.1, A.24.5.13.6(2)
Volume control, 24.5.15
Wide area mass notification systems,  see One-way emergency
communications systems
Initiating device circuits, 23.4.2, 23.8.5.5.3, 23.8.5.6.3, A.23.4.2.2,
A.23.8.5.5.3, A.23.8.5.6.3, F.1
Definition, 3.3.142
Faults, 10.11.7
Performance/capacities, 23.5
Testing, Table 14.4.3.2, A.14.4.3.2, F.2.1 to F.2.8, F.2.14, F.2.15
Initiating devices, 10.12.5, Chap. 17, 23.3.3.1(2); see also Automatic
fire detectors
Automatic extinguishing system supervisory devices,  see
Automatic extinguishing system supervisory devices
Auxiliary fire alarm systems, 27.6.3.2.2.3, 27.6.3.2.3.15
Definition, 3.3.141
Elevator recall for fire fighters' service, 21.3, A.21.3
Elevators, occupant evacuation, 21.6.2.1, 21.6.2.3, 21.6.2.5,
A.21.6.2.1.1, A.21.6.2.3.1 to A.21.6.2.3.6, A.21.6.2.5
Elevator shutdown, 21.4, A.21.4.1 to A.21.4.4
Extinguishing system operation, detection of, 17.13, A.17.13.1,
A.17.13.2
Fire alarm system, connection to, 17.4.5, A.17.4.5
General requirements, 17.4, A.17.4.2.3 to A.17.4.7
Household signaling systems, 29.10.6.7
In-building mass notification systems, 24.5.1.2(5), 24.5.1.6,

**24.5.9, A.24.5.9.2**
Inspection, Table 14.3.1
Installation, 10.4.7, 17.4, 21.3.6 to 21.3.10, A.17.4.2.3 to A.17.4.7,
A.21.3.8 to A.21.3.10
Manual initiation,  see Alarm boxes
Performance-based design, 17.3, A.17.3
Protected premises alarm systems, 23.4.2, 23.8.1.2.1.1, 23.8.5,
A.23.4.2.2, A.23.8.1.2.1.1(6), A.23.8.5.1.2 to
A.23.8.5.8, C.2.2.2.3
Record of inspection and testing, Fig. 7.8.2(i)
Signal disposition, 26.2.1.1
Status changes, display and recording of, 26.6.6.1, A.26.6.6.1
Supervisory signals,  see Supervisory signal initiating devices
Testing, 14.4.2.1, 14.4.2.2, 14.4.2.4(2), Table 14.4.3.2, A.14.4.3.2
Waterflow alarms,  see Waterflow alarms
Inspection personnel,  see Personnel
Inspections, 10.3.2, 14.1 to 14.3, A.14.2.1.1 to A.14.3.1
to (m), 14.6.2, A.7.8.2(1), A.7.8.2(2), A.14.6.2.4
Emergency communications systems, 24.3.5.3, 24.5.6, 24.11.7
Frequency, 14.3.1 to 14.3.3, Table 14.3.1, 14.4.5.2, A.14.3.1
Household signaling systems, 14.4.6, A.14.4.6.3
Personnel, 10.5.3, 14.2.3.6, A.10.5.3, A.14.2.3.6
Definition, 3.3.200.1
Public emergency alarm reporting systems, 27.3.4
Smoke alarms, 14.4.5.1 to 14.4.5.4, A.14.4.5.3, A.14.4.5.4
Supervising station alarm systems, 26.5.2, 26.5.9, A.26.5.2.2(1)
Visual, 14.3.1, Table 14.3.1, 14.3.5, A.14.3.1
Installation, 1.1.1, 1.2.3, 10.3.2, 10.4, A.10.4.1 to A.10.4.5
Alarm boxes, publicly accessible, 27.6.2.1.11, A.27.6.2.1.11.2
Carbon monoxide detection systems, 17.12.1, 17.12.6, 17.12.8,

**29.3.2, 29.3.3, A.17.12.1(1), A.17.12.1(2), A.29.3.3**
Circuits and pathways, 12.2.3, A.12.2.3.2 to A.12.2.3.4
A.7.4.9, A.7.5.8
Emergency communications systems, 24.1.1, 24.2.2, 24.3.9.2,

**24.5.1, 24.9.1.2, 24.9.2, A.24.5.1**
Fire alarm systems, 10.5.2, 29.3.2, 29.3.3, 29.6.3, 29.11, A.29.1.1,
A.29.3.3, A.29.6.3, A.29.11.2.1 to A.29.11.4.7
Heat detectors, 29.11.4, A.29.11.4, B.1.3.2
Household signaling systems, 14.4.6.4, 29.1.1, A.29.1.1
In-building mass notification systems, 24.5.1.4
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
INDEX
Initiating devices, 17.4.3 to 17.4.7, A.17.4.5 to A.17.4.7
Inspections, 14.2.1.1, 14.3.4, A.14.2.1.1
Notification appliances, visual, 18.5.5.6.1
Protected premises alarm systems, 23.1.1, 23.4.1, A.23.1.1
Public emergency alarm reporting systems, 27.1.1, 27.1.2, 27.2.1,
A.27.2.1, A.27.2.3
Smoke detectors,  see Smoke detectors
Supervising station alarm systems, 26.1, 26.5.1.2, A.26.1
Instructions
Area of refuge, stairway, and elevator communication
systems, 24.10.10
Household signaling systems, 29.14, A.29.14.5(7)
Manufacturer's published,  see Manufacturer's published
instructions
Integrity, Table 14.4.3.2
Circuits, 12.6, Table 14.4.3.2, 24.5.25.2(3), A.12.6
Combination fire alarm systems, 23.8.4.4.1(1), 23.8.4.4.2,

**23.8.4.5.1**
DACT transmission means, 26.6.4.1.5(7)
Emergency voice/alarm communications systems, 10.19,

**24.3.5.2(2), A.10.19.1, A.24.3.5.2**
Fire alarm system communications to other systems, 21.2.8,
Household signaling systems, 29.10.6.7, 29.10.8.1.1, 29.11.2.3
Mass notification systems, Table 14.3.1, Table 14.4.3.2
Power supplies, 10.6.3.4, 10.6.9, A.10.6.9.2, A.10.6.9.3
Protected premises fire alarm systems, 23.4, 23.8.5.11.4,
A.23.4.2.2
Interconnection, 23.8.3.4
Low-power radio (wireless) systems, 23.16.4
Signaling paths, 23.4.3.2, 27.2.4
Suppression systems, 23.8.5.7.2
Tone-generating equipment, 10.19.1, A.10.19.1
Publicly accessible auxiliary boxes, 27.6.3.2.3.17(A)
Remote alarm receiving equipment, 27.5.3.5
Supervising station fire alarm system transmission
technology, 26.6.3.2, Table A.26.6.1
Wireless reporting systems, 27.4.3.4, 27.5.5.3, A.27.5.5.3.3
Intelligibility, 18.4.1.6, 18.4.11, 21.2.11(1), 24.3.1, 24.4.2.2.1,

**24.6.5.1, A.18.4.1.6, A.18.4.11, A.24.3.1.1, A.24.3.1.2,**
A.24.6.5.1(B), Annex D
Definition, 3.3.144
Intelligible (definition), 3.3.145, A.3.3.145
Interconnections,  see also Paths (pathways)
Household signaling systems, 29.8.2.1.1, 29.10.6.7, 29.10.7.6,
A.29.8.2.1.1
In-building mass notification systems, 24.5.1.1
Metallic, 27.7, A.27.7.1.6.2, A.27.7.3
Notification appliances, 18.1.7
Protected premises alarm systems, 23.8.3
Record of completion, Fig. 7.8.2(e), Fig. A.7.8.2(1)(e)
Smoke detectors, 29.11.2, A.29.11.2.1
Status changes, display and recording of, 26.6.6.1, A.26.6.6.1
Interface
Circuit
Definition, 3.3.146.1
Emergency control function interface,  see Emergency
control function interfaces
Signaling line, Table 14.4.3.2
Definition, 3.3.146.1.2
Testing, 14.4.4.4
Emergency communications systems/public alarm reporting
systems, 27.8.2
Emergency control function,  see Emergency control function
interfaces
Fire alarm control interface (FACI), 24.5.1.2(3), 24.5.22.1,
A.24.5.22.1.3
Definition, 3.3.146.2, A.3.3.146.2
Software and firmware, 23.2.2.1.1, A.23.2.2.1.1
Fire alarm/mass notification, 24.5.10, A.24.5.10
In-building mass notification systems, 24.5.1.2(3), 24.5.1.2(6),

**24.5.22, 24.5.25, A.24.5.1.2(6), A.24.5.22.1.3,**
A.24.5.22.3.1
Inspection, testing, and maintenance, Fig. 7.8.2(l), 14.2.7, Table

**14.4.3.2, 14.4.4.4, A.14.2.7.1**
Public address system, 24.5.25
Wide area mass notification system, 24.6.11, 24.6.13.3
Interface equipment
Auxiliary and public fire alarm systems, 27.6.3.2.2.2
Inspection, Table 14.3.1
Testing, Table 14.4.3.2, 14.4.4.4
Internet protocol, A.26.6.3
Inverters, 27.5.2.5.1, 27.5.2.6, A.27.5.2.5.1(1) to A.27.5.2.5.1(3)
In-writing (definition), 3.3.139, A.3.3.139
Ionization smoke detection, B.4.7.1, B.4.7.3, B.4.8.1.2
Definition, 3.3.276.2, A.3.3.276.2-L
Labeled (definition), 3.2.4
Leg facility, 26.4.4.5.2
Definition, 3.3.148
Level ceilings, 17.7.3.2.4.2, 17.7.3.7.5, A.17.7.3.2.4.2(3),
A.17.7.3.2.4.2(4)
Definition, 3.3.38.1
Life safety network, 21.2.11
Definition, 3.3.150
Line-type detectors, 17.6.3.1.3.2, Table 17.6.3.5.1, 17.6.3.5.2
Definition, 3.3.70.11
Listed
Definition, 3.2.5, A.3.2.5
Detectors, 17.5.1, 17.6.1.4, 17.7.1.8, 17.7.1.9, A.17.7.1.8,
A.17.7.1.9
Carbon monoxide, 17.12.2, 17.12.6
Equipment, 10.3.1, 10.3.3, 23.8.4.4.1(4), A.10.3.3
Household signaling systems, 29.3.1, A.29.6.3
Mass notification system control units, 24.3.10, A.24.3.10
Notification appliances, 18.3.1, 24.5.1.3, 24.5.9.2 to 24.5.9.4,
A.24.5.9.2
Speakers, 24.3.1.2, A.24.3.1.2
Supervising station alarm systems, Table A.26.1
Living areas, 29.8.1.1(5), 29.8.1.1(6), 29.8.1.2, A.29.1.2,
A.29.8.1.1(5)
Definition, 3.3.152
Loading capacities
Definition, 3.3.153
Digital alarm communicator receiver (DACR) hunt
groups, 26.6.4.2.2(D), A.26.6.4.2.2(D)
One-way private radio alarm systems, 26.6.5.2.6
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Supervising station communication methods, Table A.26.6.1
System unit, 26.6.3.7
Two-way radio frequency (RF) multiplex systems, 26.6.5.1.5,
Table 26.6.5.1.5(B)
Local energy type auxiliary fire alarm system, 27.6.3.2.2.1(1),
A.27.6.3.2.2.1(1)
Definition, 3.3.221.1.1
Local operating console (LOC), 24.5.1.2(2), 24.5.1.10, 24.5.2.5,

**24.5.11.3, 24.5.12, A.24.5.2.5, A.24.5.12.1**
Definition, 3.3.155, A.3.3.155
Mounting of controls, 24.5.14, A.24.5.14
Locked doors, electrically, 21.10, A.21.10.1, A.21.10.3
Lodging or rooming houses, A.29.1.2, A.29.8.1.1; see also Household
signaling systems
Definition, 3.3.156
Loop start telephone circuit, 26.6.4.1.1(B)
Definition, 3.3.297.1
Loss of power
Definition, 3.3.157
Trouble signals, 10.6.9.1.1, 10.15.2
Loudspeakers, 18.8.1, 23.8.4.6, 24.4.2.2.1, 24.4.6, 24.4.8.5,
A.18.8.1.2, A.24.4.2.2.2, A.24.4.6.1, F.1; see also High
power loudspeaker array (HPLA)
Amplifiers, monitoring of, 10.19.1, A.10.19.1
In-building mass notification systems, 21.6.2.6.4, 24.5.4,
A.21.6.2.6.4, A.24.5.4.1
Intelligibility requirements, 24.3.1.2, A.24.3.1.1, A.24.3.1.2
Tone signals, transmission of, 23.10.4
Low-power radio transmitters/transceivers, Table 14.4.3.2, 23.16,

**29.9.3(5), 29.10.8, A.23.16, A.29.10.8.2.1, A.29.10.8.2.4,**
Fig. F.3.14(b)
Definition, 3.3.158-M
Managed facilities-based voice network (MFVN), 26.6.4.1.1,

**26.6.4.1.5(3), A.26.6.4.1.1**
Definition, 3.3.161, A.3.3.161
Manual alarm boxes,  see Alarm boxes
Manual controls, status indicators for, 10.16.1
Manual operation, mass notification system, 21.6.2.1, 21.6.2.3,

**21.6.2.4, 24.5.1.5, 24.5.2.7, 24.5.2.9, 24.5.9.4 to 24.5.9.6,**

**24.5.12.8, 24.5.13.2, A.21.6.2.1.2, A.21.6.2.3.1 to**
A.21.6.2.3.6, A.21.6.2.4
Manufacturer's published instructions, 7.2.1(6), 7.5.3(1), 10.3.2,

**14.4.5.1, 14.4.5.6, 14.4.5.8, 14.4.5.9, 14.4.6.6, 17.7.1.9,**

**17.7.6.3.3.3, 17.11.5.1.1, 29.3.2, 29.9.2(2), 29.11.2.1(1),**
A.7.5.3(1), A.17.7.1.9
Definition, 3.3.163, A.3.3.163
Markings
Maintenance, 10.3.2, 14.1, 14.2.2, 14.2.3, 14.5, A.14.2.2.1.2,
A.14.2.3.1, A.14.2.3.6
Carbon monoxide detection systems, 26.2.4.1.3, 26.2.4.2.2,
A.26.2.4.1.3
Central station service alarm systems, 26.3.9.2, 26.3.10, Table
A.26.1
Definition, 3.3.159
A.14.6.2.4
Emergency communications systems, 24.11.7
Engine-driven generators, 10.6.11.4
Household signaling systems, 14.4.6.2, 29.6.3, 29.13, A.29.6.3
In-building mass notification systems, 24.5.1.4, 24.5.6
Personnel, 10.5.3, 14.2.3.6, A.10.5.3, A.14.2.3.6
Proprietary supervising station alarm systems, 26.4.1.2, 26.4.7.2,

**26.4.8, Table A.26.1**
Protected premises fire alarm systems, Table A.26.1
Public emergency alarm reporting systems, 27.2.1, 27.3,
A.27.2.1, A.27.2.3
Smoke alarms, 14.4.5, A.14.4.5.3, A.14.4.5.4
Supervising station alarm systems, 26.3.2(5), 26.3.3, 26.5.1.2,

**26.5.2, 26.5.8.2, 26.5.9, 26.6.7, Table A.26.1,**
A.26.5.2.2(1)
Malicious alarms, 10.22(1)
Definition, 3.3.314.1
Air sampling-type smoke detector piping, 17.7.3.6.2.5
Carbon monoxide alarms and detectors, 29.14.2
Elevators, fire service access, 21.5, A.21.5
Heat detectors, 17.6.2.2
Household signaling systems, 29.14, A.29.14.5(7)
Notification appliances, 18.3.3.2, 18.3.3.3, A.18.3.3.2
Masked threshold,  see Effective masked threshold
Mass notification priority mode, 10.7.3, 10.7.4, 24.5.1.7, A.10.7.3
Definition, 3.3.164, A.3.3.164
Mass notification systems,  see also In-building mass notification
systems
Control units, listing of, 24.3.10, A.24.3.10
Definition, A.3.3.165
Distributed recipient mass notification system (DRMNS), 24.7,
A.24.7
Definition, 3.3.90.1.1
Emergency response plan, 24.3.12.10, 24.3.13, A.24.3.13
Inspection, Table 14.3.1
Performance-based design of, 24.12, A.24.12.6.3, A.24.12.6.6
Priority of signals, 10.7.3, 10.7.4, A.10.7.3
Record of inspection and testing, Fig. 7.8.2(j)
Risk analysis for,  see Risk analysis
Speakers, use of, 24.4.6.2
Testing, Table 14.4.3.2
Wide area mass notification systems,  see One-way emergency
communications systems
Master boxes,  see Alarm boxes
Master fire alarm control units,  see Fire alarm control units
McCulloh systems
Inspection, Table 14.3.1
Testing, Table 14.4.3.2, F.3.6
Measurement, units of, 1.6, A.1.6.5
Mechanical energy storage systems (definition), 3.3.99.3
Mechanically powered, single-station heat alarms, 29.5.2, 29.8.2.1.1,
A.29.8.2.1.1
Definition, 3.3.129.1
Metallic conductors, testing of, Table 14.4.3.2
Metallic systems and interconnections, 27.7, A.27.7.1.6.2, A.27.7.3
Microwave radio systems, private, Table 14.4.3.2
Monitoring, Table A.26.1
Area of refuge, stairway, and elevator communication
systems, 24.10.5, 24.10.6, A.24.10.5, A.24.10.6
Carbon monoxide detection systems, 10.6.7.2.4
Central station service alarm systems, 26.3.3.2
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
INDEX
Circuits, 12.6, 24.5.4.1, 24.5.25.2(3), A.12.6, A.24.5.4.1
Combination fire alarm systems, 23.8.4.10, A.23.8.4.10
Control units, 23.8.2.7, 23.8.2.8, A.23.8.2.7.4
Emergency command center, 24.11.1.2(6), 24.11.1.7
Emergency voice/alarm communication systems, 24.3.5.2(2),

**24.4.1.1**
Fire extinguisher electronic monitoring devices, 3.3.113, 17.16,

**23.8.4.10, A.23.8.4.10**
Fire pumps, 23.8.5.9.1, 23.8.5.9.2
Fire service access elevators, 21.5, A.21.5
Household signaling systems, 29.10.6.7, 29.10.8.1.1, 29.10.9.10.6,
29.12
For integrity,  see Integrity
Protected premises fire alarm systems, 27.2.4
Supervising station fire alarm system transmission
technology, Table A.26.6.1
Termination of, 10.21.3
Two-way telephone communications service, 24.8.3
Waterflow alarm-initiating devices, 23.8.5.5.1
Wireless reporting systems, 27.5.5.3
Motor generators, 27.5.2.5.1(3), 27.5.2.5.3, 27.5.2.5.4, 27.5.2.6,
A.27.5.2.5.1(3); see also Engine-driven generators
Multi-criteria detectors, 17.9.1, 17.9.3
Definition, 3.3.70.12, A.3.3.70.12
Testing, Table 14.4.3.2
Multiple buildings, supervising station systems, 26.2.6
Multiple dwelling unit (definition), 3.3.83.1; see also Apartment
buildings
Multiple emergency communications control units, 24.11.2.6
Multiple-station alarm, 17.1.5, Chap. 29
Carbon monoxide, 29.7, A.29.7
Combination systems, 29.10.7.8, A.29.10.7.8
Definition, 3.3.170
Inspection, testing, and maintenance, Fig. 7.8.2(m), Table

**14.4.3.2, 14.4.5, 29.10.5, A.14.4.5.3, A.14.4.5.4**
Interconnection, 29.11.2.2, 29.11.2.3
One- and two-family dwelling units, 29.8.1.1, A.29.8.1.1(1) to
A.29.8.1.1(5)
Visual notification appliance with, 29.9.6
Waterflow alarm connected to, 29.10.7.8.4
Multiple-station alarm devices
Definition, 3.3.171
Listed, 29.3.1
Multiplexing (definition), 3.3.172; see also Active multiplex systems;
Two-way emergency communications systems
Multi-sensor detectors, 17.7.6.1.1, 17.9.1, 17.9.4
Definition, 3.3.70.13, A.3.3.70.13
Testing, Table 14.4.3.2
Municipal fire alarm (street) boxes,  see Alarm boxes
Municipal fire alarm systems,  see Fire alarm systems; Public
emergency alarm reporting systems
911 public safety answering point, 26.3.6.6.1
Noncontiguous property, 26.4.2.2
Definition, 3.3.213.2
Nonrequired
Definition, 3.3.180, A.3.3.180
Detectors, 17.5.3.3, A.17.5.3.3
Protected premises fire alarm systems and components, 23.3.2,
A.23.3.2
Nonrestorable initiating device (definition), 3.3.141.3
Normal condition, 10.3.4, 10.8.2.4, Table 14.3.1, 14.4.4.5.5,

**26.2.4.1.4(3), 26.2.5.2, 27.6.5.1.2, 29.9.1, 29.9.3, 29.13.2,**
A.27.6.3.2.2.1(2), A.29.10.9.1
Definition, 3.3.61.2
Notification appliance circuits, 10.4.5, 10.17, 23.4.2, 23.7, 23.8.6.4,
A.10.4.5, A.10.17.2, A.23.4.2.2
Definition, 3.3.183
Pathway survivability, 24.3.14, A.24.3.14.3, A.24.3.14.9
Testing, Table 14.4.3.2, A.14.4.3.2, F.2.5, F.2.6, F.2.9 to F.2.13
Notification appliances, Chap. 18, C.2.2.2.3, F.1; see also Exit
marking audible notification appliances; Mass
notification systems
Activation of, 23.3.3.1(6)
Positive alarm sequence, use of, 23.8.1.2.1.1,
A.23.8.1.2.1.1(6)
Turning off activated system, 29.10.6.6
Audible signals,  see Audible notification appliances
Carbon monoxide detection systems, 18.4.3
Connections, 18.3.6, A.18.3.6
Definition, 3.3.182
Design documentation, 7.3.4, A.7.3.4.1
Minimum required, 7.2.1(10), 7.2.1(11)
Record of inspection and testing, Fig. 7.8.2(h)
In elevator cars, 23.8.6.2, A.23.8.6.2-N
Nameplates, fire alarm systems, 18.3.2
Net-centric alerting system (NCAS), 24.7.4, A.24.7, A.24.7.6
Definition, 3.3.176
Network architecture, 24.7.4
Definition, 3.3.178
Networks,  see Wired network; Wireless network
In exit stair enclosures and exit passageways, 23.8.6.2, A.23.8.6.2
Hearing loss, for persons with, 29.5.9, 29.5.10, A.29.5.8,
A.29.5.10.1 to A.29.5.10.2(1)
Household signaling systems, 29.5, 29.8, A.29.5.1 to
A.29.5.10.2(1), A.29.8.1 to A.29.8.2.2
Integrity, monitoring for, 29.10.6.7
Optional functions, 29.12
Power supplies, 29.9.6
Testing, 29.11.2.4
In-building mass notification systems, 24.5.1.2(4)
Inspection, Table 14.3.1
Interconnection of appliances, 18.1.7
Mounting, 18.3.5
Nameplates, 18.3.2
Physical construction, 18.3.3, A.18.3.3.2
Power panel record of completion, Fig. 7.8.2(d)
Protection, 18.3.4, A.18.3.4
Requirements, 18.1, A.18.1
Secondary power supply, 10.6.7.2.1, A.10.6.7.2
Supervisory, 10.15.10.4, F.2.11, F.2.12
Supplementary visible signaling method, 18.7
Testing, 14.4.2.1, 14.4.2.2, Table 14.4.3.2, A.14.4.3.2, F.2.9
Textual appliances
Audible, 18.8, A.18.8.1.2
Visual, 18.9, A.18.9
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Trouble, 10.15.10, A.10.15.10.7
Visual signals,  see Visual notification appliances
Notification before testing, 14.2.4, A.14.2.4
Notification zones,  see Zones
Nuisance alarms, 10.22(2), 14.4.4.3.3.1, 14.4.4.3.3.2,

**23.8.5.4.1(1); see also Alarm verification features;**
Unwanted alarms
Definition, 3.3.314.2, A.3.3.314.2-O
Occupant evacuation elevators,  see Elevators
Occupant notification, 23.8.6.1; see also Emergency voice/alarm
communications; Evacuation; Mass notification systems;
Relocation; Voice/alarm signaling service
Occupiable area (definition), 3.3.187
Occupiable (definition), 3.3.186, A.3.3.186
Octave band
Definition, 3.3.188, A.3.3.188
One-third octave band (definition), 3.3.188.1
Off-hook, Table 14.4.3.2, 24.8.7 to 24.8.10, 26.6.4.1.3, Table
A.26.6.1, A.26.6.4.1.3
Definition, 3.3.189
One- and two-family dwellings, 29.8.1, A.29.8.1, A.29.8.1.1; see also
Household signaling systems
One-third octave band (definition), 3.3.188.1
One-way emergency communications systems,  see also In-building
fire emergency voice/alarm communications systems
(EVACS); In-building mass notification systems
Classification as, 1.3.2(1), 24.3.7, A.24.3.7
Definition, 3.3.90.1
Distributed recipient mass notification system (DRMNS), 24.7,
A.24.7.1
Definition, 3.3.90.1.1
Public, 18.4.4, 18.5, 18.9.2.2, 23.8.5.4.5, 23.8.6.1.1, A.18.4.4,
A.18.5
Definition, 3.3.193.2
Operating system software, 23.2.2, A.23.2.2.1.1 to A.23.2.2.2
Operators,  see Personnel
Other fire detectors, 17.11, A.17.11.2
Definition, 3.3.70.14
Overcurrent protection, 10.6.5.2.4, 10.6.5.5, 10.6.10.4
Ownership
Definition, 3.3.195, A.3.3.195
Inspection, testing, and maintenance, responsibility for, 14.2.3.1
to 14.2.3.4, A.14.2.3.1
Proprietary supervising station systems, protected
property, 26.4.2.1, 26.4.2.2
Remote supervising station alarm systems, 26.5.6.3.1 to 26.5.3.3,
A.26.5.3.1.4, A.26.5.3.2
Owner's manuals, 7.5.3(1), 7.5.4, A.7.5.3(1)-P
Paging systems, 24.4.8.5, 24.11.6, A.24.11.6
Definition, 3.3.196
Partial coverage, heat/smoke detectors, 17.5.3.2, A.17.5.3.2
Paths (pathways), Chap. 12, 24.10.4, F.1; see also Interconnections;
Signaling paths
Classification, 12.3, 23.4.3, A.12.3
Class N, 23.6.3, 24.3.5.4, A.23.6.3.3 to A.23.6.3.8
Combination systems (non-fire alarm equipment), 23.8.4.4.1,

**23.8.4.4.2**
Definition, 3.3.197
Shared pathway designations, 12.5, A.12.5
Pathway survivability, 12.4, 12.7, 24.3.14, A.12.4, A.12.7, A.24.3.14.3,
A.24.3.14.9
Definition, 3.3.198
Messages for, 24.3.6, A.24.3.6.1 to A.24.3.6.3
Public emergency alarm reporting systems, 27.4.3.5(1)
Wide-area mass notification systems, 10.6.7.2.1.4, 10.6.7.2.1.6,
24.6, A.24.6
Definition, 3.3.90.1.4
External connections, 24.6.3, A.24.6.3
Layers, 24.3.8, A.24.3.8
Password protection, 24.6.2, A.24.6.2
Pathway survivability, 24.3.14.6
Risk analysis for,  see Risk analysis
One-way private radio alarm systems, 26.6.5.2, Table A.26.6.1,
A.26.6.5.2.2, Fig. F.3.14(d), Fig. F.3.14(e)
Independent receivers, 26.6.5.2.1
Inspection and testing of, 14.4.10
Maximum operating time, 26.6.5.2.2, A.26.6.5.2.2
Supervision, 26.6.5.2.3
System categories, 26.6.5.2.5
Transmission channels, 26.6.4.1.4(A), 26.6.5.2.4
On-hook, Table A.26.6.1
Definition, 3.3.192
On-premises communication equipment, 26.6.3.12, A.26.6.3.12
Operating mode
Private, 18.4.4.3, 18.4.4.4, 18.4.5, 18.6, 18.9.2.1, 23.8.6.1.1,
A.18.4.5.1, A.18.4.5.2, A.18.6
Definition, 3.3.193.1
Peaked ceiling types,  see Sloping peaked-type ceiling
Performance-based design
Fire detector spacing, Annex B
Initiating devices, 17.3, A.17.3
Mass notification systems, 24.12, A.24.12.6.3, A.24.12.6.6
Supervising station alarm systems, 26.6.3, A.26.6.3
Visual notification appliances, 18.5.5.7, A.18.5.5.7
Performance-based inspection and testing, 14.2.9, A.14.2.9
Permanent records
System information, 14.6.1, A.14.6.1
Visual record (recording), 27.5.2.2.2, 27.5.2.2.3, 27.5.2.2.5.1,

**27.5.4.4.1 to 27.5.4.4.3**
Definition, 3.3.199
Personnel, 10.5, A.10.5.3 to A.10.5.6.4.2(4); see also Certification of
personnel
Central station, 26.3.3, 26.3.7, Table A.26.1
Design professional (definition), 3.3.69, A.3.3.69
Emergency command center, 24.11.1.4, 24.11.1.5, A.24.11.1.4,
A.24.11.1.5
Emergency response personnel, 24.12.6.5.2
Inspection personnel, 10.5.3, 14.2.3.6, A.10.5.3, A.14.2.3.6
Definition, 3.3.200.1
One-way private radio alarm system, power failure
in, 26.6.5.2.3(C)
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
INDEX
Plans examiners and inspectors, 10.5.4
Proprietary supervising station, 26.4.1.2, 26.4.2.1, 26.4.5, Table
A.26.1
Public emergency alarm reporting systems, 10.5.6, 27.3.7,
A.10.5.6.4.2(2), A.10.5.6.4.2(4)
Remote supervising station systems, 26.5.1.3, 26.5.5, 26.5.6.3.3.2,

**26.5.6.3.3.3, Table A.26.1**
Service personnel, 10.5.3, 10.5.6.3, 14.2.3.6, A.10.5.3, A.14.2.3.6
Definition, 3.3.200.2
Supervising station operators, 26.2.4.1.4, 26.2.5.2, 26.2.9, 26.3.7,

**26.4.3.4.3, 26.4.4.2.1, 26.4.4.3, 26.4.4.5.1, 26.4.5,**

**26.4.6.1.3.2, 26.4.6.1.4, 26.4.6.1.6.1, 26.4.6.1.6.3,**

**26.4.6.1.6.4, 26.5.5, 26.5.7, 26.6.4.1.5(7),**

**26.6.5.1.6(B), 26.6.6.1, 26.6.6.5, A.26.2.5.2.2,**
A.26.4.4.3, A.26.4.6.1.6.3(5), A.26.6.6.1, A.26.6.6.5
System designers, 7.2.2, 10.5.1, 10.5.6.1, 24.12.2, 24.12.6.3,
A.24.12.6.3
Definition, 3.3.200.3
System installers, 10.5.2, 10.5.6.2
Definition, 3.3.200.4
System operators
Definition, 3.3.298
Supervising station,  see Supervising station operators
Testing personnel, 10.5.3, 14.2.3.6, 14.2.6.1, A.10.5.3, A.14.2.3.6
Definition, 3.3.200.5
Photoelectric light obscuration smoke detection
(definition), 3.3.276.3, A.3.3.276.3; see also Projected
beam-type detectors
Photoelectric light-scattering smoke detection
(definition), 3.3.276.4, A.3.3.276.4; see also Spot-type
detectors
Plans examiners and inspectors, 10.5.4
Plant (definition), 3.3.203
Plenums, detectors in, 17.7.4.2, 17.7.4.4, 17.7.4.5, 17.7.6.3.4,
A.17.7.4.4
Supervising station systems, 26.5.4.2
Secondary (standby),  see Secondary (standby) power supply
Smoke alarms, 29.9, A.29.9.4(3)
Testing, Table 14.4.3.2
Visual notification appliances, 29.9.6
Pre-alarm condition, 10.8.2.1
Definition, 3.3.61.1.2, A.3.3.61.1.2
Pre-alarm responses, 10.9.2
Definition, 3.3.250.2, A.3.3.250.2
Pre-alarm signals, 10.7.6
Definition, 3.3.263.7, A.3.3.263.7
Distinctive signals, 10.10.1, 10.10.8
Response to, 10.9.2
Prerecorded (digital) voice and tone fire alarm systems, 14.4.11,
23.10, 24.3.1.1, 24.5.1.7 to 24.5.1.9, 24.5.2.2, A.14.4.11,
A.23.10.2, A.24.3.1.1, A.24.5.2.2
Localized messaging, 24.5.3.1, A.24.5.3.1
Presignal feature, 23.8.1.1, A.23.8.1.1
Pressure supervisory signal-initiating devices, 17.17.2, 21.4.3,
A.17.17.2.2.2, A.21.4.3
Pressure tanks supervisory signal-initiating devices, 17.17.2.2.1,

**17.17.3.2**
Primary batteries (dry cell), 23.16.2, 29.9.1, A.23.16.2
Definition, 3.3.207
Primary trunk facility (definition), 3.3.208
Prime contractor, 26.3.4, A.26.3.4
Definition, 3.3.209
Private operating mode,  see Operating mode
Private radio systems, Table 14.4.3.2, 26.5.4.4(3); see also One-way
private radio alarm systems
Profound hearing loss,  see Hearing loss
Projected beam-type detectors
Definition, 3.3.70.16
Pneumatic rate-of-rise tubing heat detectors, Table 14.4.3.2, Table

**17.6.3.5.1, 17.6.3.5.2**
Definition, 3.3.70.15
Poles, leads down, 27.7.1.5
Positive alarm sequence, 23.8.1.2, 24.4.3, A.23.8.1.2.1.1(6),
A.23.8.1.2.1.2
Definition, 3.3.205
Power supplies, 10.6, A.10.6.1 to A.10.6.10.3.4; see also Batteries;
Loss of power
Central station alarm systems, 26.3.6.4
Common-current systems, grounded, 27.5.4.3
Constant-current systems, 27.5.4.2
Continuity, 10.6.6, A.10.6.6
Definition, 3.3.206
Emergency communications systems, 24.11.4
Engine-driven generators,  see Engine-driven generators
Household signaling systems, 29.9, A.29.9.4(3)
Inspection, Table 14.3.1
Low-power radio (wireless) systems, 23.16.2, A.23.16.2
Monitoring, 10.6.3.4, 10.6.9, A.10.6.9.2, A.10.6.9.3
Public emergency alarm reporting systems,  see Public
emergency alarm reporting systems
Spacing, 17.7.3.7, 17.7.6.3.3.3, A.17.7.3.7, B.4.9
Test methods, Table 14.4.3.2
Property
Contiguous property, 26.4.2.2
Definition, 3.3.213.1
Noncontiguous, 26.4.2.2
Definition, 3.3.213.2
Proprietary supervising station
Definition, 3.3.290.2
Emergency lighting, 26.4.3.4
Equipment, 26.4.4, A.26.4.4.1.3, A.26.4.4.3
Facilities, 26.4.3, A.26.4.3.1, A.26.4.3.6
Protected premises fire alarm systems, 23.12.1
Testing and maintenance, 26.4.1.2
Proprietary supervising station alarm systems, 26.4, A.26.4.3.1 to
A.26.4.6.1.6.3(5)
Communications and transmission channels, 26.4.6.1.3,
A.26.4.6.1.3.3
Definition, 3.3.291.2
Record of completion, Fig. 7.8.2(c)
Remotely located
Control equipment, 10.6.8, A.10.6.8.1
Disposition of signals, 26.4.6.1.6, A.26.4.6.1.6.3(5)
Operations, 26.4.6, A.26.4.6.1.3.3, A.26.4.6.1.6.3(5)
Performance criteria, Table A.26.1
Personnel, 26.4.1.2, 26.4.2.1, 26.4.5
Record keeping and reporting, 26.4.7
Supervisory signals, 26.4.6.1.6.3, A.26.4.6.1.6.3(5)
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Testing and maintenance, 26.4.7.2, 26.4.8
Trouble signals, 26.4.6.1.6.4
Proprietary supervising station service, 26.4, A.26.4.3.1 to
A.26.4.6.1.6.3(5)
Definition, 3.3.292.2
Protected premises (definition), 3.3.217
Protected premises (local) alarm and signaling systems, Chap. 23
Alarm signal verification,  see Alarm verification features
Annunciation, signal, 23.8.1.2.1.1(1)
Building scale, C.2
Combination systems, 23.3.3.1(13), 23.8.2.1 to 23.8.2.8, 23.8.4,
A.23.8.2.7.4, A.23.8.4.1 to A.23.8.4.10
Deactivation of alarms, 10.11.8
Dedicated function systems, 23.3.3.2, A.23.3.3.2
Definition, 3.3.111.4.2
Definition, 3.3.111.4, A.3.3.111.4
Dwelling unit fire and carbon monoxide warning equipment
interconnected, 23.8.3
Emergency control functions,  see Emergency control functions
Emergency voice/alarm communications, 23.9
End-to-end communication time, 26.6.3.8, A.12.3.3
Fire service response locations, C.2.1
High-profile or other unusual characteristics, buildings
with, Annex C
In-building mass notification systems, 24.5.1.1
Initiating device circuits, 23.5
Inputs, 23.8.5, A.23.8.5.1.2 to A.23.8.5.8
Installation and design, 23.4.1
Integrity, 23.4, A.23.4.2.2
Low-power radio system requirements, 23.16, A.23.16
Nonrequired systems, 23.3.2, A.23.3.2
Notification appliance circuits, 23.7
One-way private radio alarm systems, supervision
of, 26.6.5.2.3(B)
Performance, 23.4 to 23.7, A.23.4.2.2 to A.23.6.3.8, Table A.26.1
Positive alarm sequence, 23.8.1.2, A.23.8.1.2.1.1(6),
A.23.8.1.2.1.2
Power supplies, 10.6, A.10.6.1 to A.10.6.10.3.4
Continuity of, 10.6.6.1
Engine-driven generators, secondary power provided
by, 10.6.11.3.1
Presignal feature, 23.8.1.1, A.23.8.1.1
Releasing system, 23.3.3.1(4)
Definition, 3.3.111.4.3
Requirements, 23.3.1, 23.3.3, 23.8, A.23.3.1, A.23.3.3.1,
A.23.3.3.2, A.23.8.1.1 to A.23.8.6.3.3
Signaling line circuits, 23.6, 27.2.4, A.23.6.1 to A.23.6.3.8
Supervising station, communications with,  see Supervising
station alarm systems
Suppression system signal initiation, 23.8.5.7, 23.8.5.8, 23.8.5.10,
A.23.8.5.8
System performance and design guide, Annex C
Trouble notification appliances, 10.15.10.7, A.10.15.10.7
Two-way radio frequency (RF) systems, supervision
of, 26.6.5.1.6(A)
Protected premises (local) control unit,  see Fire alarm control units
Public address systems, 24.5.24, 24.5.25, A.24.5.24.2; see also
Loudspeakers
Definition, 3.3.220
Public emergency alarm reporting systems, 1.3.1(4), Chap. 27; see
also Alarm boxes
Alarm processing equipment, 27.5, A.27.5.2.5.1(1) to
A.27.5.5.3.3
Auxiliary systems, 27.6.3, A.27.6.3.1.2 to A.27.6.3.2.2.1(2)(g)
Cable plant, public,  see Wired network, public fire alarm
reporting system
Coded systems,  see Coded
Definition, 3.3.221
Household signaling systems, 29.10.9, A.29.10.9.1 to A.29.10.9.7
Management/maintenance, 27.2.1, 27.3, A.27.2.1, A.27.2.3
Metallic systems and interconnections, 27.7, A.27.7.1.6.2,
A.27.7.3
Personnel qualifications, 10.5.6, 27.3.7, A.10.5.6.4.2(2),
A.10.5.6.4.2(4)
Power supplies, 10.6, 27.5.2.5, 27.5.3.7, 27.5.5.2, 27.6.6.9 to

**27.6.6.13, A.10.6.1 to A.10.6.10.3.4, A.27.5.2.5.1(1)**
to A.27.5.2.5.1(3)
Supervisory signals, 27.5.2.2.2
System integrity, 27.5.2.3
Telephone reporting systems
Series, 27.5.4.4
Street boxes, 27.6.5.1
Testing, Table 14.4.3.2, 14.4.9
Transmission means, 27.4.2.1.1, 27.7.2; see also Alarm boxes
Trouble signals, 27.5.2.2.2, 27.5.2.4
Type A, 27.5.2.1, 27.5.4.1.6.1
Definition, 3.3.221.2
Type B, 27.5.2.1, 27.5.4.1.1, 27.5.4.1.6.2, 27.5.5.1.2
Definition, 3.3.221.3
Wired network,  see Wired network, public fire alarm reporting
system
Wireless network,  see Wireless network
Public fire service communications center,  see Communications
center
Publicly accessible alarm boxes,  see Alarm boxes
Public operating mode,  see Operating mode
Public safety agency (definition), 3.3.223
Public safety radio enhancement system
Definition, 3.3.224
Two-way system, 24.3.7.2(2), 24.9
Public safety radio system (definition), 3.3.225; see also Low-power
radio transmitters; Radio alarm system (RAS); Two-way
emergency communications systems
Public switched telephone network
Definition, 3.3.297.2; see also Managed facilities-based voice
network (MFVN)
Loop start telephone circuit, 26.6.4.1.1(3)
Definition, 3.3.297.1
Purpose of code, 1.2, A.1.2-Q
Qualified, 10.5, A.10.5.3 to A.10.5.6.4.2(4)
Definition, 3.3.228, A.3.3.228
Inspection, testing, and maintenance personnel,  see Service
personnel
Plans examiners and inspectors, 10.5.4
Public emergency alarm reporting system personnel, 10.5.6,

**27.3.7, A.10.5.6.4.2(2), A.10.5.6.4.2(4)**
Service personnel, 10.5.3, 10.5.6.3, 14.2.3.6, A.10.5.3, A.14.2.3.6
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
INDEX
Supervising station operators, 10.5.5, 26.2.9, A.10.5.5.1(2)
System designer, 10.5.1, 10.5.6.1, 24.12.2
System installer, 10.5.2, 10.5.6.2-R
Radiant energy–sensing fire detectors, 17.8, A.17.8.1 to A.17.8.5.4,
B.5
Definition, 3.3.70.17
Design documentation, 7.3.5.3
Inspection, Table 14.3.1
Testing, Table 14.4.3.2
Radio alarm repeater station receiver (RARSR), 26.6.5.2, 27.5.5.3.5,
A.26.6.5.2.2
Definition, 3.3.230
Testing, Table 14.4.3.2
Radio alarm supervising station receiver (RASSR), 26.6.5.2.1,

**26.6.5.2.2(5), 26.6.5.2.4, 26.6.5.2.5**
Definition, 3.3.231
Inspection, Table 14.3.1
Testing, Table 14.4.3.2
Radio alarm system (RAS), 26.6.2.3.3, 26.6.4.1.4; see also Digital
alarm radio system (DARS); One-way private radio
alarm systems; Two-way emergency communications
systems
Definition, 3.3.232
In-building emergency radio communication systems, inspection
and testing of, 14.4.10
Low-power radio system requirements,  see Low-power radio
transmitters
Microwave radio systems, Table 14.4.3.2
Proprietary supervising station, use by, 26.4.6.1.6.2(1)
Remote supervising station system, 26.5.4.4(3)
Two-way radio communications enhancement system, 24.9
Radio alarm transmitter (RAT), 26.6.2.3.3, 26.6.5.2.1, 26.6.5.2.2(5),

**26.6.5.2.4, 26.6.5.2.5(3), 26.6.5.2.7**
Definition, 3.3.233
Inspection, Table 14.3.1
Testing, Table 14.4.3.2
Radio channels (definition), 3.3.47.2, A.3.3.47.2; see also Radio
frequency
Radio frequency, 27.4.3.3, 27.4.3.4, A.27.4.3.3
Definition, 3.3.235, A.3.3.235
Raised floors, 17.7.3.2.2, 17.7.3.5, A.17.7.3.2.2
RARSR,  see Radio alarm repeater station receiver (RARSR)
RAS,  see Radio alarm system (RAS)
RASSR,  see Radio alarm supervising station receiver (RASSR)
RAT,  see Radio alarm transmitter (RAT)
Rate compensation detectors, 17.6.2.1, 17.6.2.2.1.1, 17.6.2.3.1,
B.3.3.10
Definition, 3.3.70.18, A.3.3.70.18
Testing, Table 14.4.3.2
Rate-of-rise detectors
Definition, 3.3.70.19, A.3.3.70.19
Spacing, B.3.2.4.3, B.3.3.9
Testing, Table 14.4.3.2
Rate-of-rise tubing heat detectors, pneumatic, 12.6.11, Table

**17.6.3.5.1, 17.6.3.5.2**
Definition, 3.3.70.15
Rate-of-temperature detectors, 29.10.4.1
Receiver/control output signals, 23.16.5
Record drawings, 7.2.1(15), 7.5.3(2), 7.5.5, A.7.5.5.2, A.7.5.5.5
Definition, 3.3.238
Records, 7.2.1(16), 7.7, A.7.7.1.2 to A.7.7.3.2; see also
Guard's tour, 23.13.3
Household signaling systems, 29.11.6
Impairments, 10.21.2
Of inspection, testing, and maintenance, 7.2.1(17), 7.6.6, 7.8.2,
Figs. 7.8.2(g) to (m), 29.11.6, A.7.8.2(1), A.7.8.2(2)
Maintenance of, 7.2.1(16), 7.7, A.7.7.1.2 to A.7.7.3.2
Nuisance alarms, 14.4.4.3.3.1
Permanent, 14.6.1, A.14.6.1
Proprietary supervising stations, 26.4.4.2.2, 26.4.4.4, 26.4.4.5,

**26.4.7, Table A.26.1**
Protected premises fire alarm systems, Table A.26.1
Public emergency alarm reporting system circuits, 27.3.3, 27.3.5
Remote supervising station systems, 26.5.1.3, 26.5.7, 26.5.8,
Table A.26.1
Retention, 7.2.1(16), 7.7, A.7.7.1.2 to A.7.7.3.2
Simulated operation note, 14.6.4
Supervising stations, 14.6.3, 26.6.6, A.26.6.6.1 to A.26.6.6.5
Signals, 26.3.8.3.5.1, 26.3.9, Table A.26.1, Table A.26.6.1
Telephone reporting system, 27.5.4.4.1 to 27.5.4.4.6
Test signals, 26.3.8.3.5.1
Visual recording devices,  see Visual recording devices
Voice recordings, 27.5.4.4.5, 27.5.4.4.6
Wireless reporting system, 27.5.5.1.2.3, 27.5.5.1.3
Records of completion, 7.2.1(13), 7.5.3(3), 7.5.6, 7.8.2, 14.2.5,

**23.8.5.4.1(4), 29.11.6, A.7.5.6.1 to A.7.5.6.6.3,**
A.7.8.2(1), A.7.8.2(2), Table A.26.1, A.26.3.4.2(2)
Definition, 3.3.239
Rectifiers, 27.5.2.5.1 to 27.5.2.5.4, 27.5.2.6, A.27.5.2.5.1(1) to
A.27.5.2.5.1(3)
Redundant communication paths, Table A.26.6.1
References, Chap. 2, Annex I
Refuge, area of, emergency communications systems, 24.3.7.2(3),

**24.3.14.9, 24.10, A.24.3.14.9, A.24.10**
Release devices and service, suppression system,  see Extinguishing
systems
Release service, door,  see Door release service
Releasing fire alarm systems,  see Protected premises (local) alarm
and signaling systems
Releasing service fire alarm control units,  see Fire alarm control
units
Relocation, 23.8.6.1.1, 23.10.2, A.23.10.2, C.2.2.1.3
Alarm audible signal pattern for, 18.4.2.1, A.18.4.2.1
Definition, 3.3.242
In-building emergency voice/alarm communication
systems, 24.4.8, A.24.4.8
Positive alarm sequence, use of, 23.8.1.2.1.1, A.23.8.1.2.1.1(6)
Remote alarm or supervisory indicators, smoke alarms, 17.4.6,
A.17.4.6.1
Remote annunciators, 29.4, 29.8.2.3
Inspection, Table 14.3.1
Testing, Table 14.4.3.2
Remote communications stations, 24.10.2 to 24.10.4, 24.10.7 to

**24.10.9, A.24.10.2, A.24.10.7**
Remote receiving equipment, 27.5.3, A.27.5.3
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Remote supervising station alarm systems, 23.12.1, 26.5,
A.26.5.2.2(1) to A.26.5.3.2
Definition, 3.3.291.3
Operations, 26.5.7
Performance criteria, Table A.26.1
Power supply, 10.6.8, A.10.6.8.1
Presignal feature, 23.8.1.1.2(2)
Remote supervising stations, 29.10.9.10.6
Definition, 3.3.290.3
Remote supervising station service, 26.5, A.26.5.2.2(1) to A.26.5.3.2
Definition, 3.3.292.3
Repeater station, Table 14.4.3.2, 29.10.8.1.1(4)
Definition, 3.3.246
Reporting,  see Records
Reset, 10.3.4, 10.11.6, 23.8.2.9, 23.8.2.10, 23.8.3.3, 26.6.4.1.3(C),

**29.10.6.4, A.10.11.6, A.26.6.4.1.3(C)**
Definition, 3.3.247
Residential board and care occupancies, 29.8.1.1(4), 29.8.1.1(6),
A.29.1.2, A.29.8.1.1; see also Household signaling
systems
Definition, 3.3.248
Residential occupancies, A.29.8.1.1; see also Household signaling
systems
Definition, 3.3.249
Responses
Alarm, 10.9.1
Definition, 3.3.250.1, A.3.3.250.1
Definition, 3.3.250, A.3.3.250
Pre-alarm, 10.9.2
Definition, 3.3.250.2, A.3.3.250.2
Supervisory, 10.9.3
Definition, 3.3.250.3, A.3.3.250.3
Trouble, 10.9.4
Definition, 3.3.250.4, A.3.3.250.4
Runner service, 26.3.2(6), Table A.26.1
Definition, 3.3.255-S
Scope of code, 1.1
Response time index (RTI), 17.6.1.5, 17.6.2.2.2.3, 21.4.1, A.17.6.1.5,
A.21.4.1
Definition, 3.3.251
Restorable initiating device (definition), 3.3.141.4
Restoration signals, 10.14.1, 10.15.1, 26.2.5, A.26.2.5.2.2
Definition, 3.3.263.8
Retransmission,  see Transmission means
Retroactivity of code, 1.4
Return air system, 17.7.5.4.2.2, 17.7.5.5.8, A.17.7.5.4.2.2
Risk analysis
Definition, 3.3.253
Emergency command center, 24.11.1.1, 24.11.2.1, 24.11.3,
A.24.11.1.1, A.24.11.3
Mass notification systems, 7.3.6.4, 24.3.12, 24.12.1, 24.12.6.4,
A.24.3.12
In-building, 24.5.3.3, 24.5.4.2, 24.5.7, 24.5.10, A.24.5.7,
A.24.5.10, A.24.5.22.3.1
Wide area, 24.6.5, 24.6.9, A.24.6.5, A.24.6.9
Rooming house,  see Lodging or rooming houses
Room temperature supervisory signal-initiating devices, 17.17.5
Runner, 26.3.8.3.1(2), 26.3.8.3.2.1(2), 26.3.8.3.3(2), 26.4.5.3 to

**26.4.5.5, 26.4.6.1.6.1(2), 26.4.6.1.6.2(2)**
Definition, 3.3.254
Secondary power source, 23.6.3.6.2, A.21.3.2, A.21.10.3,
A.23.6.3.6.2, A.23.8.5.4.6.3, A.23.10.2, A.24.5.24.2
Secondary (standby) power supply, 10.6.7, A.10.6.7.2 to A.10.6.7.3
Amplifiers, power load of, 10.19.1.2
Area of refuge, stairway, and elevator communication
systems, 24.10, A.24.10
Continuity of power supply, 10.6.6, A.10.6.6
Control units, 23.8.2.6.1(2)
Electrically locked doors, 21.10.3, A.21.10.3
Engine driven generators, 10.6.11.3
Failure of, 23.12.3
Household signaling systems, 29.9.1, 29.9.3, 29.9.4(7), 29.9.9,

**29.10.9.10.4**
Integrity, 10.6.9, A.10.6.9.2, A.10.6.9.3
Supervising station alarm systems, 26.6.3.13, A.26.6.3.13.1
Testing, Table 14.4.3.2
Wide area mass notification system, 24.6.5.2, 24.6.10.1
Secondary trunk facility (definition), 3.3.256
Selective coverage, heat/smoke detectors, 17.5.3.2, A.17.5.3.2
Selective talk mode (definition), 3.3.301.2
Self-rescue, 29.6.1.1, A.29.1.1
Sensitivity, 14.4.4.3, 17.7.2, A.14.4.4.3, A.17.7.2
Separate sleeping area (definition), 3.3.258, A.3.3.258
Service personnel,  see Personnel
Servicing,  see Maintenance
Shall (definition), 3.2.6
Shapes of ceilings (definition), 3.3.260; see also Sloping ceilings;
Sloping peaked-type ceiling; Sloping shed-type ceiling;
Smooth ceilings
Shed ceiling types,  see Sloping shed-type ceiling
Shop drawings, 7.4, 7.5.5.1, A.7.4.1 to A.7.4.9; see also Record
drawings
Definition, 3.3.261, A.3.3.261
Should (definition), 3.2.7
Shunt-type auxiliary fire alarm system, 27.6.3.2.2(2), 27.6.3.2.3.1
Definition, 3.3.221.1.2
Shutter release,  see Door release service
Signal (definition), 3.3.263, A.3.3.263; see also Alarm signals
Signaling line circuit interface,  see Interface
Signaling line circuits, 7.3.7.5, 10.3.3, 10.12.5.2, Table 14.4.3.2,

**21.2.10(2), 23.4.2, 23.4.3.2, 23.8.2.6, 24.5.1.3, 27.2.4,**

**27.7.2, A.23.4.2.2, F.1, F.3.1**
Combined coded signals, 10.14.4
Definition, 3.3.265
Faults, 10.11.7
Performance/capabilities of, 23.6, A.23.6.1 to A.23.6.3.8
Signaling paths, 23.8.2.6.1, 23.8.2.7, 26.6.3.3 to 26.6.3.5, 27.2.4,

**27.5.3.5, 27.5.3.6, 29.10.9.10.3, 29.10.9.10.5,**
A.23.8.2.7.4, A.26.6.3.5
Signaling systems,  see Fire alarm systems; Protected premises (local)
alarm and signaling systems
Signaling zones,  see Zones
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
INDEX
Signal priority, 10.7, 10.10.1, 24.4.7, 24.5.1.7, 24.5.2.8, 24.5.7,

**24.5.13, 24.5.25.2(1), A.10.7.3, A.10.7.9, A.24.4.7.1,**
A.24.5.7, A.24.5.13.1, A.24.5.13.6(2)
Carbon monoxide alarm signals, 26.2.4.1.1
Priority supervising station alarm systems, 26.4.4.3.2
Signal transmission sequence, 26.6.4.1.5, A.26.6.4.1.5(4),
A.26.6.4.1.5(8)
Definition, 3.3.264
Single dwelling unit (definition), 3.3.83.2; see also One- and two
family dwellings
Single-station alarm, 17.1.5, Chap. 29
Carbon monoxide, 29.7, A.29.7
Combination systems, 29.10.7.8, A.29.10.7.8
Definition, 3.3.269
Inspection, testing, and maintenance, Fig. 7.8.2(m), Table

**14.4.3.2, 14.4.5, 29.10.5, A.14.4.5.3, A.14.4.5.4**
Mechanically powered heat alarms, 29.5.2, 29.8.2.1.1,
A.29.8.2.1.1
Definition, 3.3.129.1
One- and two-family dwelling units, 29.8.1.1, A.29.8.1.1(1) to
A.29.8.1.1(5)
Visual notification appliance with, 29.9.6
Single-station alarm devices
Definition, 3.3.270
Listed, 29.3.1
Site-specific software,  see Software
Sleeping areas/rooms, 29.8.1.1, 29.8.1.2, A.29.1.2, A.29.8.1.1(1) to
A.29.8.1.1(5)
Audible appliances in, 18.4.6, A.18.4.6.1 to A.18.4.6.3(2)
One- and two-family dwelling units, 29.8.1.1, A.29.8.1.1(1) to
A.29.8.1.1(5)
Visual notification appliances located in, 18.5.5.8, A.18.5.5.8.3
Voice/alarm communications systems, 24.4.4.2, 24.4.4.3,
A.24.4.4.2, A.24.4.4.3
Smoke control systems, 17.7.4.4.1, 17.7.5, 17.12.9.2, A.17.7.5; see also
Firefighter's Smoke Control Station (FCFS)
Smoke detectors, 10.4.5, 10.4.6, 14.4.5, 17.5, 17.7, A.10.4.5,
A.14.4.5.3, A.14.4.5.4, A.17.5.2 to A.17.5.3.3, A.17.7.1.1
to A.17.7.7.4, F.1
Air duct systems, 17.7.3.6.4.1, 17.7.4.4, 17.7.4.5, 17.7.5.2.1,

**17.7.5.3.1, 17.7.5.3.4, 17.7.5.4.2, 17.7.5.5, 21.7.4,**

**23.8.5.4.6, A.17.7.4.4, A.17.7.5.2, A.17.7.5.4.2,**
A.23.8.5.4.6.3
Alarm verification features,  see Alarm verification features
Area, 17.7.5.4.1
Characteristics, B.4.7
Cloud chamber smoke detection (definition), 3.3.276.1
Coverage, 17.5.3, A.17.5.3
Definition, 3.3.70.20
Design, 7.3.5.2, 17.7.1.1 to 17.7.1.3, 17.7.1.8, A.17.7.1.1 to
A.17.7.1.3, A.17.7.1.8
Door release service, 17.7.5.3.3, 17.7.5.6, A.17.7.5.6.5.1(C)
Ducts, detectors in,  see Ducts, detectors in
Elevators, 21.3, A.21.3
Heating, ventilating, and air conditioning (HVAC), 17.7.4,
A.17.7.4.1, A.17.7.4.4
Inspection, Table 14.3.1
Installation, 17.4.3 to 17.4.7, 17.7.1.4 to 17.7.1.12, 17.7.3.6.3,

**17.7.5.5, 21.3.6, 21.3.9, 21.3.10, 29.3.3, 29.8.1,**

**29.11.3, A.17.4.5 to A.17.4.7, A.17.7.1.8 to**
A.17.7.1.12, A.17.7.3.6.3.1, A.17.7.3.6.3.3, A.17.7.5.2,
A.21.3.9, A.21.3.10, A.29.3.3, A.29.8.1
Integrity, monitoring for, 29.10.6.7
Location, 17.7.1.4, 17.7.1.6, 17.7.1.7, 17.7.1.9, 17.7.1.10, 17.7.3,

**17.7.4.3, 17.7.5.5, 17.7.6.3.1, 17.7.6.3.2, 21.3.5,**

**29.3.3, 29.11.3.1 to 29.11.3.4, A.17.7.1.9, A.17.7.3.1**
to A.17.7.3.7.8, A.17.7.5.2, A.21.3.5, A.29.3.3,
A.29.11.3.1 to A.29.11.3.4(12)
Sloping ceilings, 29.11.3.1, 29.11.3.2, 29.11.4.2, A.29.11.3.1,
A.29.11.3.2, A.29.11.4.2
Definition, 3.3.38.2
Detector location, 17.6.3.4.2
Detector spacing, 17.6.3.4.1, 17.7.3.2.4.3 to 17.7.3.2.4.6,

**17.7.3.7.5, 29.8.1.3.2, A.17.6.3.4, A.17.7.3.2.4.3 to**
A.17.7.3.2.4.5
Sloping peaked-type ceiling, 17.6.3.4, 17.7.3.3, 29.11.3.1, 29.11.4.2,
A.17.6.3.4, A.17.7.3.3, A.29.11.3.1, A.29.11.4.2
Definition, 3.3.38.3, A.3.3.38.3
Sloping shed-type ceiling, 17.6.3.4, 17.7.3.4, A.17.6.3.4, A.17.7.3.4
Definition, 3.3.38.4, A.3.3.38.4
Smoke alarms, 29.8, A.29.1.1, A.29.8.1 to A.29.8.2.2; see also
Multiple-station alarm; Single-station alarm
Definition, 3.3.275
Inspection, 14.4.5.1 to 14.4.5.4, A.14.4.5.3, A.14.4.5.4
Installation, 29.1.2, 29.3.3, 29.8.1, 29.11.3, A.29.1.2, A.29.3.3,
A.29.8.1, A.29.11.3
Interconnection of, 29.8.2.1.1, 29.11.2, A.29.8.2.1.1, A.29.11.2.1
Maintenance, 14.4.5, A.14.4.5.3, A.14.4.5.4
One- and two-family dwelling units, 29.8.1, A.29.8.1
Performance of, 29.10.2, 29.10.6 to 29.10.8, A.29.10.2,
A.29.10.6.2 to A.29.10.8.2.4
Power supplies, household fire alarm systems, 29.9, A.29.9.4(3)
Testing, 14.4.5.1 to 14.4.5.4, 29.10.5, A.14.4.5.3, A.14.4.5.4
Wireless interconnections, 29.10.8.2.4, A.29.10.8.2.4
Performance of, 29.10.1, 29.10.2, 29.10.6 to 29.10.8, A.29.2,
A.29.10.6.2 to A.29.10.8.2.4
Protected premises alarm systems, 23.8.5.4, A.23.8.5.4.1,
A.23.8.5.4.6.3
Response characteristics, B.4.2
Response prediction methods, B.4.8
Self-diagnostic, 29.10.1
Sensitivity, 14.4.4.3, 17.7.2, A.14.4.4.3, A.17.7.2
Smoke spread control, 17.7.4.4.1, 17.7.5, A.17.7.5
Spacing,  see Spacing
Special considerations, 17.7.6, A.17.7.6.1.2 to A.17.7.6.3.3
Testing, Table 14.4.3.2, F.2.3 to F.2.8
Video image smoke detection,  see Video image smoke detection
(VISD)
Smoke doors, 21.7.2, A.21.7.2
Smooth ceilings
Definition, 3.3.40.3, A.3.3.40.3
Detector spacing, 17.7.3.2.3, 29.11.4.1, A.17.7.3.2.3.1,
A.29.11.4.1
Software
Building system information units, 23.8.4.2.2.4
Definition, 3.3.279
Executive, 14.4.2.5
Definition, 3.3.279.1
Protected premises fire alarm systems, 23.2.2, 23.11.5.3,
A.23.2.2.1.1 to A.23.2.2.2
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Site-specific, 7.2.1(14), 7.5.3(4), 7.5.7, 14.2.5.1, 14.2.5.2,

**14.6.1.2, A.14.6.1.2**
Definition, 3.3.279.2
Solid joist construction (ceiling)
Definition, 3.3.40.4
Detector location, 17.6.3.2.2
Detector spacing, 17.6.3.2.1, 17.7.3.2.4, 29.11.4.6, 29.11.4.7,
A.17.7.3.2.4, A.29.11.4.7
Spacing, Annex B
Definition, 3.3.281
Ember/spark detectors, 17.8.3.3, A.17.8.3.3.1 to A.17.8.3.3.6
Flame detectors, 17.8.3.2, A.17.8.3.2.1 to A.17.8.3.2.6
Gas detectors, 17.11.5
Heat detectors, 17.6.3, A.17.6.3.1.1 to A.17.6.3.6, B.1.3.2, B.3.3
Smoke detectors, 17.7.3, 17.7.4.3, 17.7.6.3.3, Table 17.7.6.3.3.2,

**23.8.5.4.4, A.17.7.3.1 to A.17.7.3.7.8, A.17.7.6.3.3,**
B.4
Visual notification appliances, 18.5.5.5, 18.5.5.6, A.18.5.5.5,
A.18.5.5.6
Spark detectors, 17.8, A.17.8.1 to A.17.8.5.4
Definition, 3.3.70.21
Spacing, 17.8.3.3, A.17.8.3.3.1 to A.17.8.3.3.6
System design, B.5.3
Spark detector sensitivity, B.5.3.3, B.5.3.4.1
Definition, 3.3.284
Sparks, B.5.1.4.2, B.5.3.1.3
Definition, 3.3.282, A.3.3.282
Special hazard equipment, testing of, Table 14.4.3.2
Spot-type detectors, 14.6.2.2, 17.7.3.2.4.2, A.17.7.3.2.4.2(3),
A.17.7.3.2.4.2(4)
Definition, 3.3.70.22
Heat-sensing, 14.4.4.5, A.21.4.2
Location, 17.6.3.1.3.1, A.17.6.3.1.3.1
Marking of, 17.6.2.2.1.1, 17.6.2.2.2.3
Operating temperature/RTI information, 17.6.1.5,
A.17.6.1.5
Smoke, 17.7.3.2, 17.7.6.1, 17.7.6.3.3.2, A.17.7.3.2, A.17.7.6.1.2
Testing, Table 14.4.3.2
Sprinkler systems,  see also Extinguishing systems; Waterflow alarms
Dry pipe, 17.17.2.2.2, A.17.17.2.2.2
Elevators, use in, 21.3.8, 21.3.14.1(3), 21.4.1 to 21.4.3, A.21.3.8,
A.21.4.1 to A.21.4.3
Stair enclosures, notification appliances in, 23.8.6.2, A.23.8.6.2
Stairway communication systems, 24.3.7.2(4), 24.10, A.24.10
Stairways, door unlocking controls for, 24.11.1.2(6)
Stakeholder (definition), 3.3.286
Steam pressure supervisory signal-initiating devices, 17.17.2.2.3
Storage batteries,  see Batteries
Stratification, 17.7.1.11, 17.7.3.7.2, A.17.7.1.11, B.4.6
Definition, 3.3.287
Street boxes
Alarm,  see Alarm boxes
Telephone, Table 26.6.3.2.2.2, 27.6.5.1
Subscriber (definition), 3.3.288
Subsequent alarms, recording and display of, 26.6.3.10
Subsidiary station, 26.4.3.5
Definition, 3.3.289
Supervising station, 10.14.1(3), Table A.26.1
Alarm signal disposition, 26.2.1, A.26.2.1.2, A.26.2.1.3(3)
Carbon monoxide signal disposition, 26.2.4, A.26.2.4.1.3
Change of service, 26.2.7, A.26.2.7
Definition, 3.3.290
End-to-end communication time, 26.6.3.8, A.12.3.3
Household signaling systems, 29.10.9, A.29.10.9.1 to A.29.10.9.7
Impairments, 10.21.3
One-way private radio alarm systems, 26.6.5.2, A.26.6.5.2.2
Power supplies
Continuity of, 10.6.6.2
Engine-driven generators, secondary power provided
by, 10.6.11.3.2
Recording and display of subsequent alarms, 26.6.3.10
Records, 14.6.3
Secondary power system, 10.6.7.2.1.3
Signal processing equipment, 26.2.8
Trouble signals transmitted to, 23.12.2, 23.12.3
Two-way radio frequency multiplex systems, 26.6.5.1.2
Supervising station alarm systems, 1.3.1(3), Chap. 26; see also
Remote supervising station alarm systems
Alarm signal content, 26.2.3
Alarm signal verification,  see Alarm verification features
Central station service alarm systems,  see Central station service
alarm systems
Communications with protected premises, 26.6, Table A.26.1,
A.26.6.1 to A.26.6.6.5, Table A.26.6.1
Digital communicator systems,  see Digital alarm communicator
system (DACS)
Display, 26.6.6, A.26.6.6.1 to A.26.6.6.5
Inspection, testing, and maintenance, Table 14.3.1, Table

**14.4.3.2, 26.3.3, 26.5.1.2, 26.5.1.3, 26.5.2, 26.5.8.2,**

**26.5.9, 26.6.7, A.26.5.2.2(1)**
Performance criteria, 26.1, A.26.1
Power failure signals, 10.6.9.3, A.10.6.9.3
Power supplies, 10.6, A.10.6.1 to A.10.6.10.3.4
Presignal feature, 23.8.1.1.2(2)
Process monitoring, 23.3.3.1(11)
Proprietary,  see Proprietary supervising station alarm systems
Public alarm reporting systems,  see Public emergency alarm
reporting systems
Receivers, Table 14.3.1, Table 14.4.3.2
Recording, 26.6.6, A.26.6.6.1 to A.26.6.6.5
Restoral signals, 10.14.1, 26.2.5, A.26.2.5.2.2
Spare equipment, 26.6.3.6
Transmitters,  see Transmitters
Trouble notification appliances, 10.15.10.7, A.10.15.10.7
Supervising station service,  see Central station service; Proprietary
supervising station service; Remote supervising station
service
Supervising system operators, 10.5.5, A.10.5.5.1(2)
Supervisory condition, 10.8.2.2, 10.14.3.2, 10.15.10.4, 23.8.2.7,
A.23.8.2.7.4, A.24.7
Definition, 3.3.61.1.3, A.3.3.61.1.3
Supervisory responses, 10.9.3
Definition, 3.3.250.3, A.3.3.250.3
Supervisory service
Definition, 3.3.293
Guard's tour, 23.3.3.1(10), 23.13, 23.14
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
INDEX
One-way private radio alarm systems, 26.6.5.2.3
Supervisory signal initiating devices, 17.17, 23.8.5.6, 23.8.5.8 to

**23.5.10, A.17.17.2.2.2, A.23.8.5.6, A.23.8.5.8, F.1, F.2.14**
Definition, 3.3.141.5
Extinguishing systems,  see Extinguishing systems
Inspection, Table 14.3.1
Testing, F.2.1.1, F.2.2
Supervisory signals, 10.14; see also Alarm signals; Guard's tour
supervisory signal
Annunciation, 10.18.2
Central station response, 26.3.8.3.3, A.26.3.8.3.3
Coded, 10.14.3, 10.14.4
Combination systems, 23.8.4.10, A.23.8.4.10
Control units, interconnected, 23.8.2.7.2
Deactivation, 10.14.6, 10.14.7
Definition, 3.3.263.9, A.3.3.263.9
Distinctive signals, 10.10.1, 10.10.5, A.10.10.5
Ducts, detectors in, 21.7.4
Elevator recall operation initiation, 21.3.13
Elevator shutdown, control circuits for, 21.4.5
Household signaling systems, 29.10.9.1.3, 29.10.9.6
Identification of, 26.6.6.2, A.26.6.6.2(4)
Initiation, 23.8.5.8 to 23.5.10, A.23.8.5.8
Inspections, Table 14.3.1
Latching indication, 10.14.2
Low-power radio (wireless) systems, A.23.16.3.1.5
Power supervisory devices, operation of, 10.6.9.4
Priority of, 10.7.7, 26.2.4.1.1
Proprietary supervising station systems, 26.4.4.2.1.2, 26.4.4.2.1.3,

**26.4.4.2.2.3, 26.4.6.1.6.3, A.26.4.6.1.6.3(5)**
Protected premises alarm systems, 23.8.3.2
Public emergency alarm reporting systems, 27.5.2.2.2
Remote supervising station systems, 26.5.1.4, 26.5.3.1, 26.5.4.1.2,

**26.5.6.3.2, 26.5.7, A.26.5.3.1.4, A.26.5.3.2**
Response to, 10.9.3
Secondary power, operation on, 10.6.7.1.1, 26.6.3.13,
A.26.6.3.13.1
Supervising station alarm systems, 26.6.1.2, 26.6.3.11
Suppression system actuation, 23.11.5.1
Wireless, 27.5.5.1.3
Supplementary (definition), 3.3.296
Supply air system, 17.7.5.4.2.1
Suppressed (exception reporting) signal system, 6.6.4.2.2(E), 23.14
Suppression systems,  see Extinguishing systems
Survivability, 23.10.3, 24.5.4.2, C.2.2.1.4
Suspended ceilings, 17.7.3.5
Switched telephone network, 26.5.4.4(1); see also Public switched
telephone network
System designer,  see Personnel
System installer,  see Personnel
System interfaces,  see Interface equipment
System operators
Definition, 3.3.298
Supervising station,  see Personnel, Supervising station operators
System riser diagrams, 7.2.1(2), 7.4.6
System unit, 26.6.5.1.1(3)
Definition, 3.3.299
Loading capacity, 26.6.3.7
Spare equipment, 26.6.3.6-T
Tactile notification appliance, 18.10, A.18.10.2
Definition, 3.3.182.2
In-building mass notification systems, 24.5.19
Talk mode
Common talk mode, 24.8.6, 24.8.11, A.24.8.6
Definition, 3.3.301.1
Definition, 3.3.301
Selective talk mode (definition), 3.3.301.2
Telephones,  see also Digital alarm communicator receiver (DACR)
Call forwarding equipment, 26.6.4.1.5(8), A.26.6.4.1.5(8)
Digital alarm communicator systems, use of, 26.6.4.1.4(A),

**26.6.4.1.5, 26.6.4.2.2, Table A.26.6.1, A.26.6.4.1.5(4),**
A.26.6.4.1.5(8), A.26.6.4.2.2(A), A.26.6.4.2.2(D)
Distributed recipient mass notification system
(DRMNS), A.24.7.5
Emergency command center, 24.11.1.2(6), 24.11.1.6
One-way (outgoing only), 26.5.4.4(2)
Proprietary supervising station, 26.4.6.1.6.2(1)
Remote supervising station, 26.5.4.4
Series reporting systems, 27.5.4.4
Switched telephone network, 26.5.4.4(1); see also Public switched
telephone network
Testing, Table 14.4.3.2
Textual appliances, 18.8.2
Two-way telephone communications service, 10.19.2, 24.8,
A.24.8
Telephone street boxes, Table 26.6.3.2.2.2, 27.6.5.1
Terrorism, A.24.7
Testing, 10.3.2, Chap. 14, Table A.26.1
Automated, 14.2.8
Central station service, 26.3.8.3.5.1, 26.3.9.2, 26.3.10
Circuits,  see Circuits
A.7.8.2(1), A.7.8.2(2), A.14.6.2.4
Emergency communications systems, 24.3.5.3, 24.3.6.5, 24.11.7
Engine-driven generators, 10.6.11.4
Extinguishing system release,  see Extinguishing systems
Frequency, 14.4.4
Heat alarms, 29.10.5
Household carbon monoxide detection systems, 14.4.8,

**29.10.6.11, A.14.4.8.1.3**
Household signaling systems, 14.4.6, 29.6.3, 29.10.5, 29.10.9.8,
A.14.4.6.3, A.29.6.3
In-building mass notification systems, 24.5.1.4, 24.5.6
Methods, 14.4.3, Table 14.4.3.2, A.14.4.3, A.14.4.3.2
Personnel,  see Personnel
Plan, 14.2.10, A.14.2.10
Proprietary supervising station alarm systems, 26.4.1.2, 26.4.7.2,
Protected premises alarm systems, 23.2.2.3
Public emergency alarm reporting systems, 27.3.3, 27.3.6,

**27.5.5.1.1.5, 27.5.5.1.1.7, 27.5.5.1.3, 27.5.5.3.3,**

**27.5.5.3.4, 27.6.3.2.3.17(B), A.27.5.5.3.3**
Remote supervising station systems, 26.5.1.2, 26.5.1.3, 26.5.2,

**26.5.8.2, 26.5.9, A.26.5.2.2(1)**
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Smoke alarms/detectors, 14.4.5.1 to 14.4.5.4, 29.10.5, 29.13,
A.14.4.5.3, A.14.4.5.4
Supervising station fire alarm systems, 26.2.7.2, 26.2.7.3,

**26.3.2(5), 26.6.7, Table A.26.6.1**
System acceptance, 14.4.1
Reacceptance testing, 14.4.2, A.14.4.2
Voice systems, intelligibility of, Annex D
Testing personnel,  see Personnel
Test signals, 26.3.8.3.5, 26.6.4.1.4(B), 26.6.4.1.5(6), 26.6.4.2.2(G),

**26.6.5.2.7(C), 26.6.6.4.2.2(H), 27.5.2.2.2, 27.5.5.1.1.7,**

**27.5.5.1.3, A.26.3.8.3.5.3**
Textual audible notification appliances,  see Audible notification
appliances
Textual visual notification appliances,  see Visual notification
appliances
Thermal energy storage systems (definition), 3.3.99.3
Throughput probability, Table A.26.6.1
Time Constant and Response Time Index (RTI), B.3.2.5
Tone generator,  see Fire alarm/evacuation signal tone generator
Total coverage, detectors, 17.5.3.1, A.17.5.3.1
Transient suppressors, Table 14.3.1
Transmission channels, 26.6.1.1(2), A.26.6.1
Definition, 3.3.47.3
Digital alarm communicator receiver (DACR), 26.6.4.2.2,
A.26.6.4.2.2(A), A.26.6.4.2.2(D)
Digital alarm communicator transmitter (DACT), 26.6.4.1.4,
A.26.6.4.1.4(B)(6)
One-way private radio alarm systems, 26.6.5.2.4
Proprietary supervising station fire alarm systems, 26.4.6.1.3,
A.26.4.6.1.3.3
Two-way radio frequency (RF) multiplex systems, 26.6.5.1.3
Transmission means, 26.2.1, A.26.2.1.2, A.26.2.1.3(3); see also Active
multiplex systems
Central station alarm systems, 26.3.2(3), 26.3.3.2, 26.3.6.5,

**26.3.6.6, 26.3.8.3.1(1), Table A.26.1, A.26.3.6.6,**
A.26.3.8.3.1(1)
Digital alarm communicator transmitter (DACT), 26.6.4.1.4,

**26.6.4.1.5, A.26.6.4.1.4(B)(6), A.26.6.4.1.5(4),**
A.26.6.4.1.5(8)
Emergency communications systems, 24.11.5
Household signaling systems, 29.10.9.1.1 to 29.10.9.1.3,

**29.10.9.8, 29.10.9.10**
Proprietary supervising station, 26.4.6.1, Table A.26.1,
A.26.4.6.1.3.3, A.26.4.6.1.6.3(5)
Public emergency alarm reporting system, Table 14.4.3.2,

**27.5.5.4**
Remote supervising station systems, 26.5.1.3, 26.5.1.6, 26.5.4.3,

**26.5.4.4, 26.5.6.3.1(1), Table A.26.1**
Supervising station alarms systems, 26.6, Table A.26.6.1, A.26.6.1
to A.26.6.6.5
Testing, Table 14.4.3.2, 14.5.5, 14.5.6, 29.10.9.8
Wired network, 27.4.2.1.1
Transmitters, 10.4.5, 26.6.1.1, A.10.4.5; see also Digital alarm
communicator transmitter (DACT); Digital alarm radio
transmitter (DART); Radio alarm transmitter (RAT)
Auxiliary, 27.6.3.2.3.1 to 27.6.3.2.3.3, 27.6.3.2.3.6, 27.6.3.2.3.12,

**27.6.3.2.3.16**
Definition, 3.3.306
Low-power radio, 23.16.2 to 23.16.4, A.23.16.2 to A.23.16.3.1.5
McCulloh systems, Table 14.3.1
Testing, Table 14.4.3.2
Unique identifier, 26.6.3.9, Table A.26.6.1
Transponders (definition), 3.3.307
Trouble condition, 10.8.2.3, 23.8.2.7, A.23.8.2.7.4, A.24.7
Definition, 3.3.61.1.4, A.3.3.61.1.4
Supervising station, transmission to, 26.6.6.1, 29.10.9.10.4,
A.26.6.6.1
Trouble responses, 10.9.4
Definition, 3.3.250.4, A.3.3.250.4
Trouble signals, 10.15, 10.19.1, 21.2.11(3), A.10.15.9, A.10.15.10.7,
A.10.19.1
Annunciation, 10.18.2
Auxiliary systems, public fire alarm reporting
systems, 27.6.3.2.2.1(1)(c)
Carbon monoxide, 26.2.4.2
Central station response, 26.3.8.3.4, A.26.3.8.3.4(1)
Combination systems, 23.8.4.7(3)
Control circuits, 10.17.3
Control units, interconnected, 23.8.2.7.3, 29.10.6.7
Deactivation of, 10.15.9, 10.15.10, A.10.15.9, A.10.15.10.7
Definition, 3.3.263.10, A.3.3.263.10
Digital alarm communicator systems, 26.6.4.1.4(B),

**26.6.4.2.2(H), A.26.6.4.1.4(B)(6)**
Distinctive signals, 10.10.1, 10.10.6
Energy storage systems (ESS), failure of, 10.6.4.4
Household signaling systems, 29.9.5, 29.9.7, 29.10.1, 29.10.6.5,

**29.10.7.6, 29.10.9.1.3, 29.10.9.6**
Initiation, 23.8.5.11
Inspection, Table 14.3.1
Integral, initiating devices with, 23.8.5.3.1
Loss of power, 10.6.9.1.1, 10.15.2
Low-power radio (wireless) systems, 23.16.4.5 to 23.16.4.7,
A.23.16.3.1.5
Priority of, 26.2.4.1.1
Proprietary supervising station, 26.4.4.2.1.2 to 26.4.4.2.1.4,

**26.4.4.2.2.3, 26.4.4.5, 26.4.6.1.6.4**
Public emergency alarm reporting systems, 27.5.2.2.2, 27.5.2.4
Remote supervising station systems, 26.5.1.4, 26.5.3.1.1 to

**26.5.3.1.4, 26.5.3.2, 26.5.4.1.2, 26.5.4.1.3, 26.5.6.3.3,**

**26.5.7, A.26.5.3.1.4, A.26.5.3.2**
Response to, 10.9.4
Secondary power, operation on, 10.6.7.1.1, 26.6.3.13,
A.26.6.3.13.1
Signaling line circuits and pathways, 12.3.1 to 12.3.3, 12.3.6,

**12.3.7, 12.6.7, 12.6.15, 23.4.2.1, A.12.3.1, A.12.3.3,**
A.12.3.6(1) to A.12.3.6(5)
Supervising station, transmission to, 23.12.2, 23.12.3, 26.6.1.2,

**26.6.3.11, 26.6.6.2, A.26.6.6.2(4)**
Supervisory signal deactivation, signal for, 10.14.7.5
Testing, Table 14.4.3.2, F.2.1 to F.2.3
Wireless, 27.5.5.1.3
Wireless box systems, 27.5.5.3.6, 27.5.5.3.7
Wireless network boxes, 27.6.3.2.3.17(B), 27.6.6.11.4.2
Trunk facility, primary (definition), 3.3.208
Two-way emergency communications systems, 1.3.2(2), 23.9.4
Area of refuge, stairway, and elevator emergency
communications systems, 24.10, A.24.10
Classification as, 24.3.7, A.24.3.7
Coded retransmission, confirmation of, 26.4.6.1.3.3,
A.26.4.6.1.3.3
Definition, 3.3.90.2
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
INDEX
In-building
Area of refuge (area of rescue assistance) emergency
communications systems, Table 14.3.1
Elevator emergency communications systems, 24.10, A.24.10
Wired systems, 24.3.7.2(1), 24.3.14.7, 24.3.14.8, 24.8, A.24.8
Public emergency alarm reporting systems, 27.4.3.5
Radio communications enhancement system, 24.3.7.2(2), 24.9
Radio frequency (RF) multiplex systems, 26.6.4.1.4, 26.6.5.1,
Table A.26.6.1, A.26.6.4.1.4(B)(6), A.26.6.5.1.4, Fig.
F.3.14(c)
Classifications, adverse conditions, 26.6.5.1.4, A.26.6.5.1.4
Loading capacities, 26.6.5.1.5, Table 26.6.5.1.5(B)
Testing, Table 14.4.3.2
Transmission channel, 26.6.5.1.3
Stairway communication systems, 24.10, A.24.10
Telephone communications service, 10.19.2
Two-way radio communications enhancement system, 14.4.10, 24.9
Type A public emergency alarm reporting system,  see Public
emergency alarm reporting systems
Type B public emergency alarm reporting system,  see Public
emergency alarm reporting systems-U
Underground cables, 27.7.1.2.2, 27.7.1.3
Unintentional alarms, 10.22(3)
Definition, 3.3.314.3
Unique transmitter identifier, 26.6.3.9, Table A.26.6.1
Units of measurement, 1.6, A.1.6.5
Unknown alarms, 10.22(4)
Definition, 3.3.314.4
Unwanted alarms, 10.22, A.10.22, A.29.1.1, A.29.10.6.2, B.3.2.4.2; see
also Nuisance alarms
Definition, 3.3.314, A.3.3.314
Uplink (definition), 3.3.315
Distributed recipient mass notification systems, A.24.7.5
Elevator cars, 23.8.6.2.2
Emergency voice/alarm communications, 24.4.8.6, A.24.4.8.6.1,
A.24.4.8.6.3, G.2.2.1(5)
Valves, supervision of, 17.17.1, F.2.15
Video alerting, 24.5.20, A.24.5.20
Video image flame detection (VIFD), Table 14.3.1, 17.8.5,
A.17.8.5.3, A.17.8.5.4
Definition, 3.3.316, A.3.3.316
Video image smoke detection (VISD), Table 14.3.1, 17.7.7,
A.17.7.7.3, A.17.7.7.4
Definition, 3.3.276.5, A.3.3.276.5
Visible zone indication
Alarm, 10.18.1
Supervisory and trouble annunciation, 10.18.2
Visual notification appliances, 18.4.1.1, A.18.4.1.1
Alarm receiving equipment, public fire service communications
equipment, 27.5.2.2.5, 27.5.2.4.2, 27.5.2.4.4,

**27.5.2.5.7, 27.5.4.2.3, 27.5.4.3.2, 27.5.5.3.7**
Alarm signal deactivation (silencing), 10.11.8.1, 10.11.8.2,

**10.12.2, 24.5.13.5, 24.5.25.1, 29.10.6.5(2),**

**29.10.6.6(2), A.10.12.2**
Appliance photometrics, 18.5.4, A.18.5.4
Area of coverage, 18.5.2, A.18.5.2.2
Area of refuge, stairway, and elevator communication
systems, 24.10.9
Definition, 3.3.182.3
Exit stair enclosures and exit passageways, 23.8.6.2.1
Graphical, 18.9, 24.5.18, A.18.9, A.24.5.18
Household signaling systems, 29.5.8, 29.5.10.2, A.29.5.8,
A.29.5.10.2
Alarm silence indication, 29.10.6.5(2), 29.10.6.6(2)
Power supplies, 29.9.6
Trouble signals, 29.9.5(1)
In-building mass notification systems, 24.5.16 to 24.5.18, 24.5.20,
A.24.5.18, A.24.5.20
Inspections, Table 14.3.1
Light, color, and pulse characteristics, 18.5.3, A.18.5.3.3 to
A.18.5.3.7
Location, 18.5.5, 18.5.6, 18.9.2, A.18.5.5.1 to A.18.5.5.8.3
Mass notification systems, 24.5.2.10, 24.5.25.2(4), A.24.5.2.10
Mounting
Ceiling-mounted, 18.5.5.3, 18.5.5.4, Table 18.5.5.5.1(b),

**18.5.5.5.6 to 18.5.5.5.8, A.18.5.5.4, A.18.5.5.5.6**
Desktop and surface-mounted, 18.9.2.3
Wall-mounted appliances, 18.5.5.1, 18.5.5.2, Table

**18.5.5.5.1(a), 18.5.5.5.3, 18.5.5.5.4, A.18.5.5.1**
Nameplates, 18.3.2.1, 18.3.2.3
Occupant evacuation elevators, 21.6.2.6.5
Performance-based alternative, 18.5.5.7, A.18.5.5.7
Private mode, 18.6, 18.9.2.1, A.18.6
Public mode, 18.4.4.2, 18.5.A.18.5, 18.9.2.2
Remote supervising station systems, 26.5.1.4, 26.5.1.5, 26.5.4.1
Spacing, 18.5.5.5, 18.5.5.6, A.18.5.5.5, A.18.5.5.6
Supervisory signals, 10.14.1, 10.14.2.1, 10.14.6.1, 10.14.6.2
Supplementary visual signaling method, 18.7
Testing, Table 14.4.3.2, F.2.11, F.2.12
Textual appliances, 10.6.7.2.1.5, 18.9, 24.11.6, A.18.9, A.24.11.6
Definition, 3.3.182.3.1, A.3.3.182.3.1
In-building mass notification systems, 24.5.18, A.24.5.18
Wide area mass notification system, 24.6.10
Trouble signals, 10.15.7 to 10.15.9, Table 14.4.3.2, A.10.15.9
Wide-area signaling, 18.5.6
Zone indication
Alarm, 10.18.1
Supervisory and trouble, 10.18.2
Visual recording devices, 27.5.2.2, 27.5.4.4.3
Permanent record (recording), 27.5.2.2.2, 27.5.2.2.3, 27.5.2.2.5,

**27.5.4.4.1 to 27.5.4.4.3, 27.5.5.1.3**
Definition, 3.3.199
Voice/alarm signaling service, 18.4.1.6, 24.4.4, 29.5.6, A.18.4.1.6,
A.24.3.5.2, A.24.4.4.2, A.24.4.4.3, A.29.5.6; see also In
building fire emergency voice/alarm communications
systems (EVACS)
Voice communications systems,  see Emergency voice/alarm
communications; In-building fire emergency voice/
alarm communications systems; Voice/alarm signaling
service
Voice intelligibility,  see Intelligibility
Voice message priority, 24.4.7, 24.5.1.7, 24.5.2.8, 24.5.13, A.24.4.7.1,
A.24.5.13.1, A.24.5.13.6(2)
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
NATIONAL FIRE ALARM AND SIGNALING CODE
Definition, 3.3.319
Voice recordings, 27.5.4.4.5, 27.5.4.4.6-W
Warning messages, G.2.2
Waterflow alarms, 17.13, A.17.13.1, A.17.13.2
Auxiliary fire alarm systems, application of, Table 27.6.3.2.2.3
Combination systems, 29.10.7.8.4
Elevator shutdown, 21.3.3.2, 21.4.3, 21.8, A.21.4.3
Inspection, Table 14.3.1
Manual fire box, available, 23.8.5.1.2, A.23.8.5.1.2
Signal initiation, 23.8.5.5, 26.2.1.1, A.23.8.5.5
Testing, Table 14.4.3.2, F.2.15
Water level supervisory signal-initiating devices, 17.17.3
Water temperature supervision, 17.17.4
WATS (Wide Area Telephone Service) (definition), 3.3.320
Wavelength, B.5.1.2
Definition, 3.3.321, A.3.3.321
Wide area mass notification system,  see One-way emergency
communications systems
Wide-area signaling, 18.4.10, 18.5.6
Definition, 3.3.323
Wired IP transmissions, A.26.6.3
Wired network, 27.5.4
Definition, 3.3.177.1
Public fire alarm reporting system, 27.4.1.1, 27.4.2, Table

**26.6.3.2.2.2, 27.6.5, 27.7, A.27.7.1.6.2, A.27.7.3**
Wireless control units (definition), 3.3.63.4; see also Radio alarm
system (RAS)
Wireless devices
Household signaling systems, 29.10.8, A.29.10.8.2.1,
A.29.10.8.2.4
Low-power radio transmitters,  see Low-power radio transmitters
Nonsupervised wireless interconnected alarms, 29.10.8.2,
A.29.10.8.2.1
Wireless mesh networks (WMN), 26.6.5.2.8
Definition, 3.3.325, A.3.3.325
Wireless network, 27.4.1.1, 27.4.3, A.27.4.3.3
Alarm processing equipment, 27.5.5, A.27.5.5.1.1 to A.27.5.5.3.3
Alarm receiving equipment, public fire service communications
center, 27.5.5, A.27.5.5.1.1 to A.27.5.5.3.3
Definition, 3.3.177.2
Publicly accessible alarm boxes, 27.6.6, A.27.6.6.2, A.27.6.6.7
Auxiliary systems, public fire alarm reporting systems, Table

**27.6.3.2.2.2**
Receiving networks, 27.5.5.1.1.1 to 27.5.5.1.1.5
Wireless protection system (definition), 3.3.326
Wireless repeater, A.27.5.5.1.4
Definition, 3.3.327
Wireless signals, mass notification system, Table 14.4.3.2
Wiring,  see also Circuits
Diagrams, 7.4.8, Annex F
Fire alarm control unit to emergency control function relay or
other appliance, 21.2.6
Household signaling systems, 29.11.5-Z
Zones
Definition, 3.3.328
Notification, 10.7.3(1), 18.4.2.4, 18.4.3.3, 23.8.6.1.1, 23.8.6.1.3,

**23.8.6.3, 23.8.6.4.1, 23.8.6.4.2, 23.10.2, 24.4.8.2,**

**24.4.8.5, 24.5.2.8, 24.5.3.3, 24.5.12.10, A.18.4.2.4,**
A.23.8.6.3.3, A.24.3.5.2
Definition, 3.3.328.1
High power loudspeaker array, 24.6.5.1, 24.6.8, A.24.6.5.1(B)
Occupant evacuation elevator, 21.6.2.6.4, A.21.6.2.6.4
Signaling, 23.8.2.8, 23.10.2, 24.4.1.2, 24.4.5.6, 24.4.5.7,

**24.4.8.6.1, 24.4.9, A.23.10.2, A.24.4.8.6.1, A.24.4.9.1**
Definition, 3.3.328.2, A.3.3.328.2
Visible zone indication, 10.18.1, 10.18.2
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
Sequence of Events for the Standards
Development Process
Once the current edition is published, a Standard is opened for
Public Input.
Step 1 – Input Stage
• Input accepted from the public or other committees for
consideration to develop the First Draft
• Technical Committee holds First Draft Meeting to revise
Standard (23 weeks); Technical Committee(s) with Cor
relating Committee (10 weeks)
• Technical Committee ballots on First Draft (12 weeks);
Technical Committee(s) with Correlating Committee
(11 weeks)
• Correlating Committee First Draft Meeting (9 weeks)
• Correlating Committee ballots on First Draft (5 weeks)
• First Draft Report posted on the document information
page
Step 2 – Comment Stage
• Public Comments accepted on First Draft (10 weeks) fol
lowing posting of First Draft Report
• If Standard does not receive Public Comments and the
Technical Committee chooses not to hold a Second Draft
meeting, the Standard becomes a Consent Standard and
is sent directly to the Standards Council for issuance (see
Step 4) or
• Technical Committee holds Second Draft Meeting
(21 weeks); Technical Committee(s) with Correlating
Committee (7 weeks)
• Technical Committee ballots on Second Draft (11 weeks);
Technical Committee(s) with Correlating Committee
(10 weeks)
• Correlating Committee Second Draft Meeting (9 weeks)
• Correlating Committee ballots on Second Draft
(8 weeks)
Committee Membership
Classifications1,2,3,4
The following classifications apply to Committee members
and represent their principal interest in the activity of the
Committee.
1. M Manufacturer: A representative of a maker or mar
keter of a product, assembly, or system, or portion
thereof, that is affected by the standard.
2. U User: A representative of an entity that is subject to
the provisions of the standard or that voluntarily
uses the standard.
3. IM Installer/Maintainer: A representative of an entity that
is in the business of installing or maintaining a prod
uct, assembly, or system affected by the standard.
4. L Labor: A labor representative or employee concerned
with safety in the workplace.
5. RT Applied Research/Testing Laboratory: A representative
of an independent testing laboratory or indepen
dent applied research organization that promulgates
and/or enforces standards.
6. E Enforcing Authority: A representative of an agency or
an organization that promulgates and/or enforces
standards.
7. I Insurance: A representative of an insurance company,
broker, agent, bureau, or inspection agency.
8. C  Consumer: A person who is or represents the ultimate
purchaser of a product, system, or service affected by
the standard, but who is not included in (2).
9. SE Special Expert: A person not representing (1) through
(8) and who has special expertise in the scope of the
standard or portion thereof.
NOTE 1: “Standard” connotes code, standard, recom
mended practice, or guide.
• Second Draft Report posted on the document informa
tion page
Step 3 – NFPA Technical Meeting
• Notice of Intent to Make a Motion (NITMAM) accepted
(5 weeks) following the posting of Second Draft Report
• NITMAMs are reviewed and valid motions are certified
by the Motions Committee for presentation at the NFPA
Technical Meeting
• NFPA membership meets each June at the NFPA Techni
cal Meeting to act on Standards with “Certified Amend
ing Motions” (certified NITMAMs)
• Committee(s) vote on any successful amendments to the
Technical Committee Reports made by the NFPA mem
bership at the NFPA Technical Meeting
Step 4 – Council Appeals and Issuance of Standard
• Notification of intent to file an appeal to the Standards
Council on Technical Meeting action must be filed within
20 days of the NFPA Technical Meeting
• Standards Council decides, based on all evidence,
whether to issue the standard or to take other action
NOTE 2: A representative includes an employee.
NOTE 3: While these classifications will be used by the
Standards Council to achieve a balance for Technical Com
mittees, the Standards Council may determine that new
classifications of member or unique interests need repre
sentation in order to foster the best possible Committee
deliberations on any project. In this connection, the Stan
dards Council may make such appointments as it deems
appropriate in the public interest, such as the classification
of “Utilities” in the National Electrical Code Committee.
NOTE 4: Representatives of subsidiaries of any group are
generally considered to have the same classification as the
parent organization.
Notes:
1. Time periods are approximate; refer to published sched
ules for actual dates.
2. Annual revision cycle documents with certified amend
ing motions take approximately 101 weeks to complete.
3. Fall revision cycle documents receiving certified amend
ing motions take approximately 141 weeks to complete.
6/16-A
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
Submitting Public Input / Public Comment Through the Online Submission System
Soon after the current edition is published, a Standard is open for Public Input.
Before accessing the Online Submission System, you must first sign in at www.nfpa.org. Note: You will be asked to
sign-in or create a free online account with NFPA before using this system:
a. Click on Sign In at the upper right side of the page.
b. Under the Codes and Standards heading, click on the “List of NFPA Codes & Standards,” and then select
your document from the list or use one of the search features.
OR
a. Go directly to your specific document information page by typing the convenient shortcut link of
side of the page.
To begin your Public Input, select the link “The next edition of this standard is now open for Public Input”
located on the About tab, Current & Prior Editions tab, and the Next Edition tab. Alternatively, the Next Edition
tab includes a link to Submit Public Input online.
At this point, the NFPA Standards Development Site will open showing details for the document you have
selected. This “Document Home” page site includes an explanatory introduction, information on the current
document phase and closing date, a left-hand navigation panel that includes useful links, a document Table of
Contents, and icons at the top you can click for Help when using the site. The Help icons and navigation panel
will be visible except when you are actually in the process of creating a Public Input.
Once the First Draft Report becomes available there is a Public Comment period during which anyone may
submit a Public Comment on the First Draft. Any objections or further related changes to the content of the First
Draft must be submitted at the Comment stage.
To submit a Public Comment you may access the online submission system utilizing the same steps as previously
explained for the submission of Public Input.
For further information on submitting public input and public comments, go to: http://www.nfpa.org/
publicinput.
Other Resources Available on the Document Information Pages
About tab: View general document and subject-related information.
Current & Prior Editions tab: Research current and previous edition information on a Standard.
Next Edition tab: Follow the committee’s progress in the processing of a Standard in its next revision cycle.
Technical Committee tab:  View current committee member rosters or apply to a committee.
Technical Questions tab:  For members and Public Sector Officials/AHJs to submit questions about codes and
standards to NFPA staff. Our Technical Questions Service provides a convenient way to receive timely and consis
tent technical assistance when you need to know more about NFPA codes and standards relevant to your work.
Responses are provided by NFPA staff on an informal basis.
Products & Training tab: List of NFPA’s publications and training available for purchase.
6/16-B
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
Information on the NFPA Standards Development Process
I. Applicable Regulations. The primary rules governing the processing of NFPA standards (codes, standards,
recommended practices, and guides) are the NFPA Regulations Governing the Development of NFPA Standards (Regs). Other
applicable rules include NFPA Bylaws, NFPA Technical Meeting Convention Rules, NFPA Guide for the Conduct of Participants in
the NFPA Standards Development Process, and the NFPA Regulations Governing Petitions to the Board of Directors from Decisions of
the Standards Council. Most of these rules and regulations are contained in the NFPA Standards Directory. For copies of the
Directory, contact Codes and Standards Administration at NFPA Headquarters; all these documents are also available on
the NFPA website at “www.nfpa.org.”
The following is general information on the NFPA process. All participants, however, should refer to the actual rules and
regulations for a full understanding of this process and for the criteria that govern participation.
II. Technical Committee Report. The Technical Committee Report is defined as “the Report of the responsible
Committee(s), in accordance with the Regulations, in preparation of a new or revised NFPA Standard.” The Technical
Committee Report is in two parts and consists of the First Draft Report and the Second Draft Report. (See Regs at
Section 1.4.)
III. Step 1: First Draft Report. The First Draft Report is defined as “Part one of the Technical Committee Report, which
documents the Input Stage.” The First Draft Report consists of the First Draft, Public Input, Committee Input, Committee
and Correlating Committee Statements, Correlating Notes, and Ballot Statements. (See Regs at 4.2.5.2 and Section 4.3.)
Any objection to an action in the First Draft Report must be raised through the filing of an appropriate Comment for
consideration in the Second Draft Report or the objection will be considered resolved. [See Regs at 4.3.1(b).]
IV. Step 2: Second Draft Report. The Second Draft Report is defined as “Part two of the Technical Committee Report,
which documents the Comment Stage.” The Second Draft Report consists of the Second Draft, Public Comments with
corresponding Committee Actions and Committee Statements, Correlating Notes and their respective Committee
Statements, Committee Comments, Correlating Revisions, and Ballot Statements. (See Regs at 4.2.5.2 and Section 4.4.)
The First Draft Report and the Second Draft Report together constitute the Technical Committee Report. Any outstanding
objection following the Second Draft Report must be raised through an appropriate Amending Motion at
the NFPA Technical Meeting or the objection will be considered resolved. [See Regs at 4.4.1(b).]
V. Step 3a: Action at NFPA Technical Meeting. Following the publication of the Second Draft Report, there is a period
during which those wishing to make proper Amending Motions on the Technical Committee Reports must signal their
intention by submitting a Notice of Intent to Make a Motion (NITMAM). (See Regs at 4.5.2.) Standards that receive
notice of proper Amending Motions (Certified Amending Motions) will be presented for action at the annual June NFPA
Technical Meeting. At the meeting, the NFPA membership can consider and act on these Certified Amending Motions as
well as Follow-up Amending Motions, that is, motions that become necessary as a result of a previous successful Amending
Motion. (See 4.5.3.2 through 4.5.3.6 and Table 1, Columns 1-3 of Regs for a summary of the available Amending Motions
and who may make them.) Any outstanding objection following action at an NFPA Technical Meeting (and any further
Technical Committee consideration following successful Amending Motions, see Regs at 4.5.3.7 through 4.6.5.3) must be
raised through an appeal to the Standards Council or it will be considered to be resolved.
VI. Step 3b: Documents Forwarded Directly to the Council. Where no NITMAM is received and certified in accordance
with the Technical Meeting Convention Rules, the standard is forwarded directly to the Standards Council for action on
issuance. Objections are deemed to be resolved for these documents. (See Regs at 4.5.2.5.)
VII. Step 4a: Council Appeals. Anyone can appeal to the Standards Council concerning procedural or substantive matters
related to the development, content, or issuance of any document of the NFPA or on matters within the purview of the
authority of the Council, as established by the Bylaws and as determined by the Board of Directors. Such appeals must be in
written form and filed with the Secretary of the Standards Council (see Regs at Section 1.6). Time constraints for filing an
appeal must be in accordance with 1.6.2 of the Regs. Objections are deemed to be resolved if not pursued at this level.
VIII. Step 4b: Document Issuance. The Standards Council is the issuer of all documents (see Article 8 of Bylaws). The
Council acts on the issuance of a document presented for action at an NFPA Technical Meeting within 75 days from the
date of the recommendation from the NFPA Technical Meeting, unless this period is extended by the Council (see Regs at

**4.7.2). For documents forwarded directly to the Standards Council, the Council acts on the issuance of the document at its**
next scheduled meeting, or at such other meeting as the Council may determine (see Regs at 4.5.2.5 and 4.7.4).
IX. Petitions to the Board of Directors. The Standards Council has been delegated the responsibility for the
administration of the codes and standards development process and the issuance of documents. However, where
extraordinary circumstances requiring the intervention of the Board of Directors exist, the Board of Directors may take
any action necessary to fulfill its obligations to preserve the integrity of the codes and standards development process
and to protect the interests of the NFPA. The rules for petitioning the Board of Directors can be found in the Regulations
Governing Petitions to the Board of Directors from Decisions of the Standards Council and in Section 1.7 of the Regs.
X. For More Information. The program for the NFPA Technical Meeting (as well as the NFPA website as information
becomes available) should be consulted for the date on which each report scheduled for consideration at the meeting will
be presented. To view the First Draft Report and Second Draft Report as well as information on NFPA rules and for up-to
date information on schedules and deadlines for processing NFPA documents, check the NFPA website (www.nfpa.org/
docinfo) or contact NFPA Codes & Standards Administration at (617) 984-7246.
6/16-C
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
Xchange
™
The place to connect online with your fire, electrical, and life safety peers
Have a question about the code or standard you’re reading now?
NFPA Xchange™ can help!
NFPA Xchange™ brings together over 30,000 professionals worldwide, asking and answering each
other’s questions, sharing ideas, and discussing the issues impacting your industry today.
NFPA Xchange™ is free to join and offers:
Ü	A robust collection of previously asked and answered questions to search
Ü	Access to thousands of peers for problem-solving and on-the-job advice
Ü	NFPA blogs, white papers, and webinars in one convenient place
NFPA members also enjoy Xchange™ Members Only, the online space for technical questions*
answered by NFPA staff, exclusive NFPA live events, and premier access to curated content.
Join NFPA Xchange™ TODAY!
Xchange Today. Safer Tomorrow.
*For the full terms of use, please visit nfpa.org/standard_items/terms-of-use#xchange. NFPA® is a registered trademark of
the National Fire Protection Association, Quincy, MA 02169.

---
