72
NFPA
2019
National Fire Alarm
and Signaling Code®
®
See ALERT
FOR INDIVIDUAL USE ONLY	
Customer ID
35355929
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ISBN: 978-145592057-0 (PDF)
ISBN: 978-145592058-7 (eBook)
IMPORTANT NOTICES AND DISCLAIMERS CONCERNING NFPA® STANDARDS
NOTICE AND DISCLAIMER OF LIABILITY CONCERNING THE USE OF NFPA STANDARDS
NFPA® codes, standards, recommended practices, and guides (“NFPA Standards”), of which the document
contained herein is one, are developed through a consensus standards development process approved by
the American National Standards Institute. This process brings together volunteers representing varied
viewpoints and interests to achieve consensus on fire and other safety issues. While the NFPA administers
the process and establishes rules to promote fairness in the development of consensus, it does not
independently test, evaluate, or verify the accuracy of any information or the soundness of any judgments
contained in NFPA Standards.
The NFPA disclaims liability for any personal injury, property, or other damages of any nature
whatsoever, whether special, indirect, consequential or compensatory, directly or indirectly resulting from
the publication, use of, or reliance on NFPA Standards. The NFPA also makes no guaranty or warranty as
to the accuracy or completeness of any information published herein.
In issuing and making NFPA Standards available, the NFPA is not undertaking to render professional or
other services for or on behalf of any person or entity. Nor is the NFPA undertaking to perform any duty
owed by any person or entity to someone else. Anyone using this document should rely on his or her own
independent judgment or, as appropriate, seek the advice of a competent professional in determining the
exercise of reasonable care in any given circumstances.
The NFPA has no power, nor does it undertake, to police or enforce compliance with the contents of
NFPA Standards. Nor does the NFPA list, certify, test, or inspect products, designs, or installations for
compliance with this document. Any certification or other statement of compliance with the requirements
of this document shall not be attributable to the NFPA and is solely the responsibility of the certifier or
maker of the statement.
See ALERT
ALERT: THIS STANDARD HAS BEEN MODIFIED BY A TIA OR ERRATA
Users of NFPA codes, standards, recommended practices, and guides (“NFPA Standards”) should
be aware that NFPA Standards may be amended from time to time through the issuance of a Tentative
Interim Amendment (TIA) or corrected by Errata. An official NFPA Standard at any point in time consists
of the current edition of the document together with any TIAs and Errata then in effect.
To determine whether an NFPA Standard has been amended through the issuance of TIAs or corrected
by Errata, go to www.nfpa.org/docinfo to choose from the list of NFPA Standards or use the search feature
to select the NFPA Standard number (e.g., NFPA 13). The document information page provides up-to-
date document-specific information as well as postings of all existing TIAs and Errata. It also includes the
option to register for an “Alert” feature to receive an automatic email notification when new updates and
other information are posted regarding the document.
REVISION SYMBOLS IDENTIFYING CHANGES FROM THE PREVIOUS EDITION
Text revisions are shaded. A Δ before a section number indicates that words within that section were
deleted and a Δ to the left of a table or figure number indicates a revision to an existing table or figure.
When a chapter was heavily revised, the entire chapter is marked throughout with the Δ symbol. Where
one or more sections were deleted, a • is placed between the remaining sections. Chapters, annexes,
sections, figures, and tables that are new are indicated with an N .
Note that these indicators are a guide. Rearrangement of sections may not be captured in the markup,
but users can view complete revision details in the First and Second Draft Reports located in the archived
revision information section of each code at www.nfpa.org/docinfo. Any subsequent changes from the
NFPA Technical Meeting, Tentative Interim Amendments, and Errata are also located there.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ADDITIONAL IMPORTANT NOTICES AND DISCLAIMERS CONCERNING NFPA® STANDARDS
Updating of NFPA Standards
Users of NFPA codes, standards, recommended practices, and guides (“NFPA Standards”) should be aware that these
documents may be superseded at any time by the issuance of a new edition, may be amended with the issuance of Tentative
Interim Amendments (TIAs), or be corrected by Errata. It is intended that through regular revisions and amendments,
participants in the NFPA standards development process consider the then-current and available information on incidents,
materials, technologies, innovations, and methods as these develop over time and that NFPA Standards reflect this
consideration. Therefore, any previous edition of this document no longer represents the current NFPA Standard on the
subject matter addressed. NFPA encourages the use of the most current edition of any NFPA Standard [as it may be amended
by TIA(s) or Errata] to take advantage of current experience and understanding. An official NFPA Standard at any point in
time consists of the current edition of the document, including any issued TIAs and Errata then in effect.
To determine whether an NFPA Standard has been amended through the issuance of TIAs or corrected by Errata, visit the
“Codes & Standards” section at www.nfpa.org.
Interpretations of NFPA Standards
A statement, written or oral, that is not processed in accordance with Section 6 of the Regulations Governing the
Development of NFPA Standards shall not be considered the official position of NFPA or any of its Committees and shall not
be considered to be, nor be relied upon as, a Formal Interpretation.
Patents
The NFPA does not take any position with respect to the validity of any patent rights referenced in, related to, or asserted in
connection with an NFPA Standard. The users of NFPA Standards bear the sole responsibility for determining the validity of
any such patent rights, as well as the risk of infringement of such rights, and the NFPA disclaims liability for the infringement
of any patent resulting from the use of or reliance on NFPA Standards.
NFPA adheres to the policy of the American National Standards Institute (ANSI) regarding the inclusion of patents in
American National Standards (“the ANSI Patent Policy”), and hereby gives the following notice pursuant to that policy:
NOTICE: The user’s attention is called to the possibility that compliance with an NFPA Standard may require use of an
invention covered by patent rights. NFPA takes no position as to the validity of any such patent rights or as to whether such
patent rights constitute or include essential patent claims under the ANSI Patent Policy. If, in connection with the ANSI Patent
Policy, a patent holder has filed a statement of willingness to grant licenses under these rights on reasonable and
nondiscriminatory terms and conditions to applicants desiring to obtain such a license, copies of such filed statements can be
obtained, on request, from NFPA. For further information, contact the NFPA at the address listed below.
Law and Regulations
Users of NFPA Standards should consult applicable federal, state, and local laws and regulations. NFPA does not, by the
publication of its codes, standards, recommended practices, and guides, intend to urge action that is not in compliance with
applicable laws, and these documents may not be construed as doing so.
Copyrights
NFPA Standards are copyrighted. They are made available for a wide variety of both public and private uses. These include
both use, by reference, in laws and regulations, and use in private self-regulation, standardization, and the promotion of safe
practices and methods. By making these documents available for use and adoption by public authorities and private users, the
NFPA does not waive any rights in copyright to these documents.
Use of NFPA Standards for regulatory purposes should be accomplished through adoption by reference. The term
“adoption by reference” means the citing of title, edition, and publishing information only. Any deletions, additions, and
changes desired by the adopting authority should be noted separately in the adopting instrument. In order to assist NFPA in
following the uses made of its documents, adopting authorities are requested to notify the NFPA (Attention: Secretary,
Standards Council) in writing of such use. For technical assistance and questions concerning adoption of NFPA Standards,
contact NFPA at the address below.
For Further Information
All questions or other communications relating to NFPA Standards and all requests for information on NFPA procedures
governing its codes and standards development process, including information on the procedures for requesting Formal
Interpretations, for proposing Tentative Interim Amendments, and for proposing revisions to NFPA standards during regular
revision cycles, should be sent to NFPA headquarters, addressed to the attention of the Secretary, Standards Council, NFPA, 1
Batterymarch Park, P.O. Box 9101, Quincy, MA 02269-9101; email: stds_admin@nfpa.org.
For more information about NFPA, visit the NFPA website at www.nfpa.org. All NFPA codes and standards can be viewed at
no cost at www.nfpa.org/docinfo.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
72-1
NFPA 72, National Fire Alarm and Signaling Code, NFPA and National Fire Protection Association are registered trademarks of the National Fire Protection
Association, Quincy, Massachusetts 02169.
Copyright © 2018 National Fire Protection Association®. All Rights Reserved.
NFPA 72®
National Fire Alarm and Signaling Code
2019 Edition
This edition of NFPA 72, National Fire Alarm and Signaling Code, was prepared by the Technical
Committees on Fundamentals of Fire Alarm and Signaling Systems, Testing and Maintenance of Fire
Alarm and Signaling Systems, Initiating Devices for Fire Alarm and Signaling Systems, Notification
Appliances for Fire Alarm and Signaling Systems, Protected Premises Fire Alarm and Signaling
Systems, Emergency Communication Systems, Supervising Station Fire Alarm and Signaling Systems,
Public Emergency Reporting Systems, and Single- and Multiple-Station Alarms and Household
Signaling Systems, released by the Correlating Committee on Signaling Systems for the Protection of
Life and Property, and acted on by NFPA at its June Association Technical Meeting held June 11–14,
2018, in Las Vegas, NV. It was issued by the Standards Council on August 14, 2018, with an effective
date of September 3, 2018, and supersedes all previous editions.
This document has been amended by one or more Tentative Interim Amendments (TIAs) and/or
Errata. See "Codes & Standards" at www.nfpa.org for more information.
This edition of NFPA 72 was approved as an American National Standard on September 3, 2018.
Origin and Development of NFPA 72
The development of NFPA's signaling standards dates back to 1898 with the appointment of the
Committee on Thermo-Electric Fire Alarms. The 1905 edition of NBFU 71A, Rules and Requirements of
the National Board of Fire Underwriters for the Construction, Installation, and Use of Signaling Systems Used for
the Transmission of Signals Affecting the Fire Hazard as Recommended by the National Fire Protection
Association, and related documents dating back to 1903 were among the first of numerous signaling
standards published in conjunction with the National Fire Protection Association. The descendants
of these earlier standards were consolidated into the National Fire Alarm Code, NFPA 72.
The first edition of the National Fire Alarm Code, published in 1993, was a consolidation of the 1989
edition of NFPA 71, Standard for the Installation, Maintenance, and Use of Signaling Systems for Central
Station Service; the 1990 edition of NFPA 72, Standard for the Installation, Maintenance, and Use of
Protective Signaling Systems; the 1990 edition of NFPA 72E, Standard on Automatic Fire Detectors; the 1989
edition of NFPA 72G, Guide for the Installation, Maintenance, and Use of Notification Appliances for
Protective Signaling Systems; the 1988 edition of NFPA 72H, Guide for Testing Procedures for Local, Auxiliary,
Remote Station, and Proprietary Protective Signaling Systems; and the 1989 edition of NFPA 74, Standard for
the Installation, Maintenance, and Use of Household Fire Warning Equipment. Many of the requirements of
these standards were identical or very similar. The recommendations that were taken from the guides
(NFPA 72G and NFPA 72H) were changed to mandatory requirements.
The 1996 edition of NFPA 72 incorporated many changes of a technical nature. These changes
related to the Americans with Disabilities Act, software testing, fire modeling, and communications.
The 1999 edition represented a major change in code content and organization. The chapters
were arranged to facilitate user friendliness and provide a logical structure. A new chapter on public
fire reporting was added, and many technical revisions were made. Annex B (formerly Appendix B)
was streamlined to facilitate ease of use, many unenforceable terms were removed, and Chapter 3
was reorganized to facilitate a more logical approach.
The 2002 edition reflected an extensive editorial revision of the Code to comply with the latest
edition of the Manual of Style for NFPA Technical Committee Documents. These revisions included the
addition of three administrative chapters at the beginning of the Code: Administration, Referenced
Publications, and Definitions. Eight technical chapters followed the administrative chapters in the
same sequence as in the 1999 edition. Other editorial revisions included the breakout of paragraphs
with multiple requirements into individually numbered paragraphs for each requirement, the
minimization of use of exceptions, the use of consistent headings for sections and section
subdivisions, and reorganization to limit paragraph numbering to six digits.
®
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-2
2019 Edition
The 2002 edition contained a number of technical revisions throughout the Code, including the following:
(1) A major revision of the power supply requirements
(2) A new requirement addressing impairments to fire alarm systems
(3) Additional requirements concerning the review and approval of performance-based detection system designs
(4) Revision of the rules for system survivability from attack by fire
(5) The introduction of rules for an alternate approach for audible signaling
(6) The addition of requirements to address performance-based designs for visible signaling
(7) The relocation of testing and maintenance requirements for single- and multiple-station alarms and household fire
alarm systems to the testing and maintenance chapter
(8) Revisions to re-establish the prescriptive rules for household fire-warning equipment from the 1996 edition of the
Code
The 2007 edition contained several technical revisions including many to accommodate new technology and to take
advantage of new research. Changes were made to better address the integration of mass notification systems and other systems
with fire alarm systems. Revisions were also made in several areas of the Code for clarity and to enhance its usability.
Some of the more significant revisions in the 2007 edition addressed protection of fire alarm control units, personnel
qualifications, heat detector response time, smoke detector spacing, smoke detection in ducts, detectors that use multiple
sensing inputs, video image smoke and flame detection, synchronization of visible notification appliances, exit marking
audible notification appliances, tactile notification appliances, different types of protected premises fire alarm systems, and in-
building enhancement systems for fire fighter radio communications. The 2007 edition also included significant changes to
the requirements for smoke alarms in residential applications, revisions to require the interconnection of smoke alarms for
existing occupancies, revisions to require additional smoke alarms for larger dwelling units, and revisions to allow voice
messages to be included as a part of the smoke alarm notification signal.
Revisions in the 2007 edition to enhance and clarify the Code included those that address suppression system inputs to the
fire alarm system, emergency/voice alarm communications systems, fire alarm system interface with elevator systems, and the
means to indicate central station service. In addition, a complete revision of the Record of Completion Form along with
examples of filled-out forms were provided.
The 2007 edition also included the addition of two new annexes — one to provide guidance for the design of mass
notification systems and one to replace previous annex material for the design of fire service interfaces with a separate industry
standard.
The 2010 edition of the Code presented a major change in the scope and organization of the document. This was reflected
in the new title, National Fire Alarm and Signaling Code. The broader scope of the Code included emergency communications
systems in addition to the traditional scope of fire alarm systems. A new chapter on emergency communications systems (ECS)
was added to provide requirements for a variety of systems used for communication of information in various emergency
situations. The ECS chapter included new systems such as in-building mass notification systems, wide area mass notification
systems, distributed recipient mass notifications systems, two-way radio communications enhancement systems, and area of
refuge emergency communications systems. The ECS chapter also included two systems formerly in the chapter on protected
premises fire alarm systems: (in-building fire) emergency voice/alarm communications systems and two-way in-building wired
(telephone) emergency services communication systems.
Two other new chapters were added in the 2010 edition. The new chapter on circuits and pathways included requirements
and information formerly from the chapters on fundamentals of fire alarm systems and from the chapter on protected
premises fire alarm systems. This new chapter provided circuit and pathway performance (class) designations and pathway
survivability level designations as well as general wiring requirements presented in a format that allowed use by any type of
system covered in the Code. The new chapter on emergency control functions and interfaces included requirements and
information formerly contained in the chapter of protected premises fire alarm systems. In this chapter the term fire safety
function generally was replaced with the term emergency control function to reflect the potentially broader application beyond just
fire alarm systems. This new chapter also included new provisions for first-responder-use elevators and elevators for occupant-
controlled evacuation.
The 2010 edition was reorganized substantially to accommodate the new chapters in a logical order with reserved chapter
numbers included to minimize the potential for further renumbering in the future. The overall organization included
administrative chapters, support chapters, and system chapters as well as numerous annexes for usability.
Significant revisions were also made throughout the 2010 edition to reflect the broader application of the Code to
emergency communication systems. These included revisions in the chapter on fundamentals to address power supply
requirements, signal priorities, signal distinction and documentation requirements; revisions to the protected premises
chapter to better accommodate non–fire alarm systems in combination systems; revisions to the supervising station chapter and
public emergency reporting system chapter to allow their use for emergency communications systems; and revisions to the
testing and maintenance chapter to incorporate requirements for the inspection, testing, and maintenance of mass
notification systems and two-way radio communications enhancement systems.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ORIGIN & DEVELOPMENT 72-3
2019 Edition
In addition to the content of the new chapters, the 2010 edition included significant technical changes. These included new
requirements for signaling to the deaf and hard of hearing, new requirements and guidance for the design, installation, and
testing of voice communications systems to ensure voice intelligibility, and extensive revision of requirements for the
installation of smoke detectors in both level and sloped joist and beam ceiling applications.
Revisions to the supervising station chapter in the 2010 edition included the retirement of four legacy transmission
technologies no longer being installed: active multiplex transmission systems, McCulloh systems, directly connected noncoded
systems, and private microwave systems. The subsection on Other Transmission Technologies was relocated to become the
default subsection for supervising stations communications methods.
Modifications in the 2010 edition to the chapter on single- and multiple-station alarms and household fire alarms systems
included new provisions to address the interconnection of smoke alarms using wireless technology, new provisions for signaling
to those with hearing loss, and new requirements and guidance for the placement of smoke alarms and smoke detectors.
The 2010 edition included two new guidance annexes, Annex C on system performance and design and Annex D on
speech intelligibility.
The 2013 edition of the Code was built on the organizational changes made in the 2010 edition. A new Chapter 7,
Documentation, was added to improve the usability of the document and provided a central location for all the documentation
requirements of the Code. In some cases, the documentation provisions were contained directly in the new chapter. In other
cases, references were provided to the locations of documentation requirements contained in other chapters. As an example,
the new chapter contained the minimum documentation requirements that applied to any system covered by the Code, while
additional document requirements that might apply from other parts of the Code or from other governing laws, codes, or
standards were listed with an appropriate reference. The Record of Completion and Record of Inspection, Testing, and
Maintenance forms were included at the end of the chapter and were completely revised to be easier to use with a basic form
for straightforward systems and supplemental forms for more complex systems.
Chapter 10, Fundamentals, was reorganized for the 2013 edition to provide a more user-friendly flow of requirements. In
addition, requirements for circuit monitoring found in the previous edition of Chapter 10 were relocated to Chapter 12,
Circuits and Pathways, a more logical location.
Extensive usability changes also were made in the inspection and testing tables of Chapter 14, Inspection, Testing, and
Maintenance. The visual inspection table was updated, adding new inspection methods for each component along with the
inspection frequency. The test methods and test frequency tables were combined into a single table so that the test method
appeared along with the test frequency for each component. The component listings in both tables were reorganized and
coordinated so that components and equipment were easier to find.
The 2013 edition of the Code also included many technical updates. Among those updates were changes in Chapter 10
requiring supervising station operators and fire alarm system service providers to report to the authority having jurisdiction
certain conditions of system impairment. Requirements for inspection, testing, and service personnel qualifications were
updated to better reflect the level of qualification needed for each type of activity.
Changes were also made in Chapter 18, Notification Appliances, requiring documentation of the locations that require
audible notification appliances as well as documentation of the audibility levels that must be produced. Area of coverage
requirements were added for visible notification appliances. Changes were made in Chapter 21, Emergency Control Function
Interfaces, to address requirements for elevator recall when sprinklers are installed in elevator pits. The requirements for
occupant evacuation elevators were completely revised to coordinate with changes made in ASME A17.1/B44, Safety Code for
Elevators and Escalators. Changes were made in Chapter 24, Emergency Communications Systems, to address the use of
microphones and of textual and graphical visible notification appliances for primary or supplemental notification, and to
update the requirements for emergency command centers. Changes were made in Chapter 26, Supervising Station Alarm
Systems, to address alarm signal verification, alarm signal content, and restoration of signals. Those changes were made in part
to help emergency responders better manage issues related to unwanted alarms. In addition, new definitions for unwanted
alarms were added to more precisely identify the sources of those alarms. Changes were also made to update the
communications methods addressed in Chapter 26. Among them were changes to the supervision interval requirements for
communications paths and changes to the types of transmission means that can be used for the second channel of a digital
alarm communicator transmitter (DACT). Changes were made in Chapter 29, Single- and Multiple-Station Alarms and
Household Fire Alarm Systems, to address the connection of sprinkler waterflow switches to multiple-station alarms and to add
new requirements addressing the smoke alarm resistance to common nuisance sources.
The 2016 edition made many changes relative to documentation. Chapter 7 revised and added items to the minimum
documentation, documentation for new emergency communications systems, and software documentation requirements; and
addressed review of electronic documentation media formats. Requirements for documentation of qualifications for the system
designer and personnel who program systems were more clearly addressed while providing for the allowance for system design
trainees. New criteria were added for plans examiners and inspectors.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-4
2019 Edition
Perhaps the most significant changes to the Code pertained to wiring. The 2016 edition added Class N, which addressed
Ethernet infrastructures for alarm and signaling systems, and pathway performance and installation criteria were provided.
Class A and Class X pathway separation requirements were revised to address emergency control function interface devices
controlled by the fire alarm system on those circuits. Level 2 and Level 3 pathway survivability requirements were revised,
which provided flexibility of use and addressed other fire-resistive methods.
The 2016 edition of the Code added language relative to recalled equipment observed during inspection and testing and
clarified the intent of periodic visual inspections relative to building or other changes that could affect the performance of the
system. With the exception of reference and requirements pertaining to survivability, requirements for the design, installation,
testing, and maintenance of in-building emergency radio communications enhancement systems were relocated to NFPA 1221,
Standard for the Installation, Maintenance, and Use of Emergency Services Communications Systems.
Chapter 17 revised the requirements for total coverage and expanded its annex language to address general consideration
for elevator shafts and enclosed stairways. The requirements for placement of smoke detectors used for door release were also
revised to provide additional flexibility in locating detectors.
Chapter 24 was restructured, providing greater user friendliness while expanding the section on risk analysis. Emphasis was
placed on the importance of effective message development. Annex G, Guidelines for Emergency Communication Strategies
for Buildings and Campuses, based on the National Institute of Standards and Technology and Fire Protection Research
Foundation research, was added to the 2016 edition.
Language was changed in Chapter 26 to require that when multiple communication paths are used for performance-based
technologies or the two transmission means for a digital alarm communicator transmitter they be arranged to avoid a single
point of failure.
Chapter 29 added requirements pertaining to remote resetting and silencing of a fire alarm control unit from other than
the protected premises for a minimum of 4 minutes from the initial activation of the fire alarm signal. Smart phones and
Internet access to almost any device made remote access to residential equipment possible. The ability to establish remote
access to a fire alarm system was addressed. Also, a new requirement established that, where a communication or transmission
means other than DACT is used, all equipment necessary to transmit an alarm signal must be provided with a minimum of 24
hours of secondary power capacity.
The 2019 edition reflects a number of changes. The requirements for fire service access elevators and occupant evacuation
elevators (OEE) were completely revised to coordinate with changes made in ASME A17.1/CSA B44. The requirements for
occupant evacuation operation (OEO) are revised extensively. Annex text is added for clarification, as is Figure A.21.6,
Simplified Occupant Evacuation Operation (OEO) (elevator system interface with the building fire alarm system based on
ASME A17.1, Section 2.27.11; and NFPA 72, Section 21.6). In addition to the requirements for area of refuge (area of rescue
assistance), Chapter 24 is revised to include requirements for stairway communications systems, elevator landing
communications systems, and occupant evacuation elevator lobby communications systems. A review was accomplished and
revisions made to ensure alignment of NFPA 72 with the Manual of Style for NFPA Technical Committee Documents. These editorial
revisions include the breakout of paragraphs with multiple requirements into individually numbered paragraphs for each
requirement and the minimization of use of exceptions. For many years, when codes required visual (or visible) notification in
addition to audible notification, strobe lights meeting the requirements of Chapter 18 were used. With newer LED products
that can be used for fire alarm, the terms strobe, light, and visible are essentially changed to visual notification appliance. The terms
speaker and high power speaker array (HPSA) are changed to loudspeaker and high power loudspeaker array (HPLA) for consistency.
Perhaps the most significant change to the Code pertains to carbon monoxide. In August 2015, the Standards Council
voted to relocate material that is in NFPA 720, Standard for the Installation of Carbon Monoxide (CO) Detection and Warning
Equipment, to various chapters of NFPA 72. These requirements are essentially incorporated into Chapter 17 for carbon
monoxide detectors; Chapter 14 for installation, testing, and maintenance; Chapter 29 for carbon monoxide alarms; and new
Annex H. Chapter 29 is greatly expanded, and a significant amount of annex text has been added for explanation. NFPA 720 is
to be withdrawn as the requirements are moved to NFPA 72.
Chapter 14, Inspection, Testing, and Maintenance, is greatly modified to incorporate valve-regulated lead-acid (VRLA)
batteries. The inspection and testing requirements are revised in Tables 14.3.1 and 14.4.3.2. This also expands the annex
language to address use and testing of these batteries. Several new terms are introduced, and these are defined in Chapter 3.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
COMMITTEE PERSONNEL 72-5
2019 Edition
Correlating Committee on Signaling Systems for the Protection of Life and Property
Merton W. Bunker, Jr., Chair
EYP Architecture & Engineering, VA [SE]
Richard J. Roux, Secretary
National Fire Protection Association, MA
Douglas M. Aiken, Lakes Region Mutual Fire Aid, NH [U]
Rep. International Municipal Signal Association
Andrew G. Berezowski, Honeywell Inc., CT [M]
Rep. National Electrical Manufacturers Association
Art Black, Carmel Fire Protection Associates, CA [E]
Louis T. Fiore, L. T. Fiore, Inc., NJ [IM]
Rep. Professional Alarm Services Organizations of North
America
Raymond A. Grill, Arup, DC [SE]
Vic Humm, Vic Humm & Associates, TN [SE]
Peter A. Larrimer, U.S. Department of Veterans Affairs, PA [U]
James Ludden, Bolivar City Fire Department, MO [E]
Rep. International Association of Fire Chiefs
Wayne D. Moore, JENSEN HUGHES, RI [SE]
James M. Mundy, Jr., Asset Protection Associates, Ltd., NY [M]
Rep. Automatic Fire Alarm Association, Inc.
Lynn Nielson, City of Henderson, NV [E]
Thomas F. Norton, Norel Service Company, Inc., MA [IM]
(VL to Document: 72)
Thomas J. Parrish, Telgian Corporation, MI [U]
Rodger Reiswig, Johnson Controls/Tyco/SimplexGrinnell, FL [M]
Robert P. Schifiliti, R. P. Schifiliti Associates, Inc., MA [SE]
Lawrence J. Shudak, UL LLC, IL [RT]
Tom G. Smith, Oklahoma City, OK [IM]
Rep. National Electrical Contractors Association
Jeffery G. Van Keuren, UTC Climate, Controls & Security/Edwards,
FL [M]
Alternates
Daniel Besson, Leland Township Fire & Rescue, MI [E]
(Alt. to James Ludden)
Louis Chavez, UL LLC, IL [RT]
(Alt. to Lawrence J. Shudak)
Daniel J. Gauvin, Johnson Controls/TYCO Fire Suppression &
Building Products, MA [M]
(Alt. to Rodger Reiswig)
Thomas P. Hammerberg, Jasper, GA [M]
(Alt. to James M. Mundy, Jr.)
Kyle Krueger, National Electrical Contractors-Milwaukee Chapter,
WI [IM]
(Alt. to Tom G. Smith)
Fred Leber, AML Encore Corporation, Canada [SE]
(Alt. to Raymond A. Grill)
David J. LeBlanc, JENSEN HUGHES, MA [SE]
(Alt. to Wayne D. Moore)
Maria B. Marks, Siemens Industry, Inc., MD [M]
(Alt. to Andrew G. Berezowski)
Morris L. Stoops, UTC Fire & Security/Edwards, KS [M]
(Alt. to Jeffery G. Van Keuren)
Mark J. Sylvester, Telgian Corporation, MA [U]
(Alt. to Thomas J. Parrish)
Frank L. Van Overmeiren, Fire Protection & Code Consultants,
LLC, IN [SE]
(Alt. to Vic Humm)
Nonvoting
Laurence J. Dallaire, Architect of the Capitol, DC [E]
Rep. TC on Household Fire Alarm Systems
Manuelita E. David, JENSEN HUGHES/Aon, CA [SE]
Rep. TC on Fundamentals of Fire Alarm Systems
Daniel T. Gottuk, JENSEN HUGHES, MD [SE]
Rep. TC on Carbon Monoxide Detection
William E. Koffel, Koffel Associates, Inc., MD [SE]
Rep. TC on Emergency Communication Systems
David O. Lowrey, City of Boulder Fire Rescue, CO [E]
Rep. TC on Notification Appliances for Fire Alarm Systems
Leo F. Martin, Jr., Martin Electrical Code Consultants, MA [SE]
Rep. TC on Public Fire Reporting Systems
J. Jeffrey Moore, JENSEN HUGHES, OH [SE]
Rep. TC on Testing & Maintenance of Fire Alarm Systems
Daniel J. O'Connor, JENSEN HUGHES/AON Fire Protection
Engineering, IL [SE]
Rep. TC on Initiating Devices for Fire Alarm Systems
Warren E. Olsen, Fire Safety Consultants, Inc., IL [E]
Rep. TC on Supervising Station Fire Alarm Systems
Jack Poole, Poole Fire Protection, Inc., KS [SE]
Rep. TC on Protected Premises Fire Alarm Systems
Martin H. Reiss, JENSEN HUGHES, MA [SE]
(Member Emeritus)
Dean K. Wilson, JENSEN HUGHES, PA [SE]
(Member Emeritus)
Richard J. Roux, NFPA Staff Liaison
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-6
2019 Edition
This list represents the membership at the time the Committee was balloted on the final text of this edition.
Since that time, changes in the membership may have occurred. A key to classifications is found at the
back of the document.
NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
the Association or any document developed by the committee on which the member serves.
Committee Scope: This Committee shall have primary responsibility for documents on the
installation, performance, maintenance, testing, and use of signaling components and
signaling systems for the protection of life, property and mission continuity.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
COMMITTEE PERSONNEL 72-7
2019 Edition
Technical Committee on Emergency Communication Systems (SIG-ECS)
(Chapter 24 and Annex G)
William E. Koffel, Chair
Koffel Associates, Inc., MD [SE]
Daniel P. Finnegan, Secretary
Siemens Industry, Inc., IL [M]
Rep. National Electrical Manufacturers Association
Oded Aron, Port Authority of New York & New Jersey, NY [U]
Peter Binkley, Evax by Potter/ Potter Electric Signal, CT [M]
Thomas M. Chambers, Vector Security Inc., PA [IM]
Rep. The Monitoring Association
Joe L. Collins, Dallas/Fort Worth International Airport, TX [U]
Joseph Dafin, U.S. General Services Administration, DC [U]
John C. Fannin III, SafePlace Corporation, DE [U]
Charles E. Hahl, GHD Inc., VA [SE]
Raymond N. Hansen, U.S. Department of the Air Force, FL [U]
Bryan Lawrence Hoskins, Oklahoma State University, OK [SE]
Waymon Jackson, University of Texas at Austin, TX [U]
Scott Lacey, Lacey Fire Protection Engineering, AR [SE]
Minfei M. Leng, Bird Technologies Group, NY [M]
Ted Leventhal, Marktek Inc., PA [M]
Derek D. Mathews, UL LLC, IL [RT]
James Mongeau, Space Age Electronics, Inc., MA [M]
Rep. Automatic Fire Alarm Association, Inc.
Wayne D. Moore, JENSEN HUGHES, RI [SE]
Michael Pallett, Telecor Inc., Canada [M]
Thomas J. Parrish, Telgian Corporation, MI [IM]
Joseph Ranaudo, AFA Protective Systems, Inc., NY [IM]
Rodger Reiswig, Johnson Controls/Tyco/SimplexGrinnell, FL [M]
Jeffrey A. Scott, FP&C Consultants, Inc., MO [SE]
Andrew J. Shear, Detech, Inc., NC [IM]
Aviv Siegel, AtHoc, Inc./BlackBerry, CA [M]
James P. Simpson, Electrical Training Alliance, MN [L]
Rep. International Brotherhood of Electrical Workers
Robert Anthony Ulizio, Georgetown University, DC [U]
Andrew B. Woodward, Arup, MA [SE]
Alternates
Matthew Batbouta, Aldie, VA [SE]
(Alt. to Charles E. Hahl)
Christopher K. Constant, FP&C Consultants KC, LLC, MO [SE]
(Alt. to Jeffrey A. Scott)
Laura E. Doyle, U.S. General Services Administration, DC [U]
(Alt. to Joseph Dafin)
Aleksandr Frenkel, Port Authority of New York & New Jersey, NJ
[U]
(Alt. to Oded Aron)
Raymond A. Grill, Arup, DC [SE]
(Alt. to Andrew B. Woodward)
Paul E. Mackins, U.S. Department of the Navy, CA [E]
(Voting Alternate)
David Madole, University of Texas at Austin, TX [U]
(Alt. to Waymon Jackson)
Denise L. Pappas, Valcom, Inc., VA [M]
(Alt. to Daniel P. Finnegan)
Larry D. Rietz, JENSEN HUGHES, CO [SE]
(Alt. to Wayne D. Moore)
Joseph Ripp, Interface Engineering, OR [M]
(Alt. to James Mongeau)
Peter D. Ryan, Tyco Fire Protection Products, MA [M]
(Alt. to Rodger Reiswig)
Daniel Joseph Somrack, Blackberry, CA [M]
(Alt. to Aviv Siegel)
Morris L. Stoops, UTC Fire & Security/Edwards, KS [M]
(Alt. to Peter Binkley)
Mark J. Sylvester, Telgian Corporation, MA [IM]
(Alt. to Thomas J. Parrish)
Richard B. Wagoner, DFW International Airport, TX [U]
(Alt. to Joe L. Collins)
Larry D. Watson, American Professional Services, Inc., OK [IM]
(Alt. to Thomas M. Chambers)
Richard J. Roux, NFPA Staff Liaison
This list represents the membership at the time the Committee was balloted on the final text of this edition.
Since that time, changes in the membership may have occurred. A key to classifications is found at the
back of the document.
NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
the Association or any document developed by the committee on which the member serves.
Committee Scope: This committee shall have primary responsibility for documents on the
risk analysis, design, application, installation, and performance of emergency
communications systems and their components. Public emergency services communications
systems covered by NFPA 1221 are outside the scope of this committee except where they
interface with in-building bi-directional amplifiers and where trouble and supervisory signals
are intended to be monitored by the building fire alarm system.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-8
2019 Edition
Technical Committee on Fundamentals of Fire Alarm and Signaling Systems (SIG-FUN)
(Chapters 1, 7, and 10 and Annex E)
Manuelita E. David, Chair
JENSEN HUGHES/Aon, CA [SE]
Rep. JENSEN HUGHES
Jeffrey S. Hancock, Secretary
Valero, TX [U]
Mark J. Aaby, Koffel Associates, Inc., MD [SE]
Andrew G. Berezowski, Honeywell Inc., CT [M]
Rep. National Electrical Manufacturers Association
Robert A. Bonifas, Alarm Detection Systems, Inc., IL [IM]
Rep. The Monitoring Association
Shane M. Clary, Bay Alarm Company, CA [IM]
Daniel G. Decker, Safety Systems, Inc., MI [IM]
James DiTaranto, Commercial Electrical Systems, FL [IM]
Tommy L. Farr, JATC of Southern Nevada, NV [L]
Rep. International Brotherhood of Electrical Workers
David W. Frable, U.S. General Services Administration, IL [U]
Daniel J. Gauvin, Johnson Controls/TYCO Fire Suppression &
Building Products, MA [M]
Kevin M. Green, Pyro-Comm Systems, Inc., CA [IM]
Kimberly A. Gruner, Fike Corporation, MO [M]
Rep. Fire Suppression Systems Association
Scott Jacobs, ISC Electronic Systems, Inc., CA [IM]
Walter J. Kessler, Jr., FM Approvals, MA [I]
Fred Leber, AML Encore Corporation, Canada [SE]
Richard A. Malady, Fire Fighter Sales & Service Company, PA [IM]
Rep. National Association of Fire Equipment Distributors
Charlie G. McDaniel, Global Asset Protection Services, LLC, WV [I]
Rep. Global Asset Protection Services, LLC
Jack McNamara, Bosch Security Systems, NY [M]
James M. Mundy, Jr., Asset Protection Associates, Ltd., NY [M]
Rep. Automatic Fire Alarm Association, Inc.
Louis Nash, U.S. Coast Guard, DC [E]
Thomas F. Norton, Norel Service Company, Inc., MA [IM]
Rep. U.S. Naval Historical Center
Allan Sanedrin, UL LLC, IL [RT]
Emily Troyanski, Intertek Testing Services, NJ [RT]
Allyn J. Vaughn, NV5/JBA Consulting Engineers, NV [SE]
Todd W. Warner, Brooks Equipment Company, Inc., NC [M]
Rep. Fire Equipment Manufacturers' Association
Alternates
Bob Elliott, FM Approvals, MA [I]
(Alt. to Walter J. Kessler, Jr.)
Erinc Eslik, Intertek Testing Services, CT [RT]
(Alt. to Emily Troyanski)
Timothy C. Fritz, UL LLC, IL [RT]
(Alt. to Allan Sanedrin)
John Houlihan, Fire Command Systems, Inc., MA [M]
(Alt. to James M. Mundy, Jr.)
William E. Koffel, Koffel Associates, Inc., MD [SE]
(Alt. to Mark J. Aaby)
Alan J. Kouchinsky, JENSEN HUGHES, MD [SE]
(Alt. to Manuelita E. David)
Maria B. Marks, Siemens Industry, Inc., MD [M]
(Alt. to Andrew G. Berezowski)
John McCamish, NECA IBEW Electrical Training Center, OR [L]
(Alt. to Tommy L. Farr)
Nicholas Moriarty, NV5/JBA Consulting Engineers, NV [SE]
(Alt. to Allyn J. Vaughn)
Rich Neves, Pyro-Comm Systems, Inc., CA [IM]
(Alt. to Kevin M. Green)
Timothy R. Oates, Johnson Controls/Tyco/SimplexGrinnell, DE
[M]
(Alt. to Daniel J. Gauvin)
Charles Taylor, U.S. Coast Guard, DC [E]
(Alt. to Louis Nash)
Ed Vaillancourt, E & M International, Inc., NM [M]
(Alt. to Kimberly A. Gruner)
Albert R. Wickham, Alarm Detection Systems Inc., IL [IM]
(Alt. to Robert A. Bonifas)
Richard J. Roux, NFPA Staff Liaison
This list represents the membership at the time the Committee was balloted on the final text of this edition.
Since that time, changes in the membership may have occurred. A key to classifications is found at the
back of the document.
NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
the Association or any document developed by the committee on which the member serves.
Committee Scope: This Committee shall have primary responsibility for documents on
common system fundamentals for fire alarm and signaling systems, requirements for
approvals, power supplies, equipment performance, system documentation, and
compatibility.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
COMMITTEE PERSONNEL 72-9
2019 Edition
Technical Committee on Single- and Multiple-Station Alarms and Household Signaling Systems (SIG-HOU)
(Chapter 29 and Annex H)
Laurence J. Dallaire, Chair
Architect of the Capitol, DC [E]
Edward M. Fraczkowski, Secretary
EBL Engineers, LLC, MD [SE]
H. Wayne Boyd, U.S. Safety & Engineering Corporation, CA [IM]
Rep. California Automatic Fire Alarm Association Inc.
David E. Christian, Gentex Corporation, MI [M]
Rep. Automatic Fire Alarm Association, Inc.
Thomas G. Cleary, U.S. National Institute of Standards &
Technology, MD [RT]
Timothy K. Dedear, City of Farmers Branch Fire Department, TX
[E]
Wendy B. Gifford, Consultant, IL [SE]
Daniel T. Gottuk, JENSEN HUGHES, MD [SE]
Rep. JENSEN HUGHES
Greg L. Hansen, Vivint Inc., UT [M]
Richard Hoffman, Intertek, IL [RT]
Anna Kryagin, Port Authority of New York & New Jersey, NJ [U]
Andrew Marks, BRK Brands Inc., IL [M]
Rep. National Electrical Manufacturers Association
David E. Mills, UL LLC, IL [RT]
Kim R. Mniszewski, FX Engineering, Inc., IL [SE]
Cory Ogle, Code Consultants, Inc., MO [SE]
Jeffrey L. Okun, Nuko Security, Inc., LA [IM]
Stephen M. Olenick, Combustion Science & Engineering, Inc., MD
[SE]
Timothy A. Rader, ADT Security Services, Inc., FL [M]
Larry Ratzlaff, UTC/Kidde Safety, IL [M]
Richard M. Simpson, Vector Security Inc., PA [IM]
Rep. The Monitoring Association
Alternates
Oded Aron, Port Authority of New York & New Jersey, NY [U]
(Alt. to Anna Kryagin)
Rick Heffernan, SDi, NJ [M]
(Alt. to Andrew Marks)
Nasir Hussain, Combustion Science & Engineering, Inc., MD [SE]
(Alt. to Stephen M. Olenick)
Matthew Jakusz, ADT Security Services, TX [M]
(Alt. to Timothy A. Rader)
Paul T. Kahle, Code Consultants, Inc., MO [SE]
(Alt. to Cory Ogle)
Jeffery P. McBride, EBL Engineers, LLC, MD [SE]
(Alt. to Edward M. Fraczkowski)
Ken Mott, Kidde Safety, CO [M]
(Alt. to Larry Ratzlaff)
John L. Parssinen, UL LLC, IL [RT]
(Alt. to David E. Mills)
Richard Jay Roberts, Honeywell Fire Safety, IL [M]
(Alt. to David E. Christian)
Samuel T. (Ted) Stoler, Vector Security Inc., PA [IM]
(Alt. to Richard M. Simpson)
Jason A. Sutula, JENSEN HUGHES, MD [SE]
(Alt. to Daniel T. Gottuk)
Emily Troyanski, Intertek Testing Services, NJ [RT]
(Alt. to Richard Hoffman)
Nonvoting
Arthur S. Lee, U.S. Consumer Product Safety Commission, MD [C] Maurice M. Pilette, Mechanical Designs Ltd., MA [SE]
Rep. TC on Residential Sprinkler Systems
Richard J. Roux, NFPA Staff Liaison
This list represents the membership at the time the Committee was balloted on the final text of this edition.
Since that time, changes in the membership may have occurred. A key to classifications is found at the
back of the document.
NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
the Association or any document developed by the committee on which the member serves.
Committee Scope: This Committee shall have primary responsibility for documents on the
performance, installation, operation, inspection, testing, maintenance, and use of single-
and multiple-station alarms and household signaling systems.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-10
2019 Edition
Technical Committee on Initiating Devices for Fire Alarm and Signaling Systems (SIG-IDS)
(Chapter 17 and Annex B)
Daniel J. O'Connor, Chair
JENSEN HUGHES/AON Fire Protection Engineering, IL [SE]
Rep. JENSEN HUGHES
Wayne J. Aho, Jr., Johnson Controls/Tyco Fire Protection Products,
MA [M]
Rep. Automatic Fire Alarm Association, Inc.
Mark S. Boone, Dominion Resources Services Inc., VA [U]
Rep. Edison Electric Institute
John M. Cholin, J. M. Cholin Consultants Inc., NJ [SE]
Kenneth W. Dungan, Performance Design Technologies, TN [SE]
Donald Duplechian, Wilson Fire Equipment, TX [IM]
Marty Heller, Shambaugh and Son, IN [M]
Rep. National Fire Sprinkler Association
Scott R. Lang, Honeywell International, IL [M]
Michael Lessar, Reading Fire Department, PA [E]
Norbert W. Makowka, National Association of Fire Equipment
Distributors, IL [IM]
Rep. National Association of Fire Equipment Distributors
Larry W. Mann, Central Station, Inc., AL [IM]
Rep. Electronic Security Association
Chris Marrion, Marrion Fire & Risk Consulting PE, LLC, NY [SE]
Justin D. Merrick, S&S Sprinkler Company, LLC, AL [IM]
Samuel M. Miller, BP Exploration (Alaska) Inc., AK [U]
Ovid E. Morphew, Jr., Design/Systems Group, TX [IM]
Rep. National Independent Fire Alarm Distributors Assn.
James W. Mottorn, II, Bosch Security Systems, NY [M]
Abhay Nadgir, UTC/Kidde-Fenwal, Inc., MA [M]
Rep. Fire Suppression Systems Association
Lynn Nielson, City of Henderson, NV [E]
Ronald D. Ouimette, Siemens Building Technologies, Inc., NJ [M]
John L. Parssinen, UL LLC, IL [RT]
David L. Royse, Potter Electric Signal Company, MO [M]
John R. Schertel, Jr., Apollo America Inc., MI [M]
Rep. National Electrical Manufacturers Association
Kenneth R. Schneider, UA - ITF, MO [L]
Rep. United Assn. of Journeymen & Apprentices of the
Plumbing & Pipe Fitting Industry
Michael D. Sides, Global Asset Protection Services, LLC, FL [I]
Mark Swerdin, Zurich Services Corporation, NY [I]
David Waite, FM Approvals, MA [I]
Alternates
Mark E. Agar, Fire Equipment Company Inc., MI [IM]
(Alt. to Norbert W. Makowka)
Scott Bailey, Koorsen Fire & Security, IN [M]
(Alt. to Abhay Nadgir)
Charles Berra, Sprinkler Fitters LU 268 JAC, MO [L]
(Alt. to Kenneth R. Schneider)
Charles E. Brockett, Global Asset Protection Services, LLC, TX [I]
(Alt. to Michael D. Sides)
Scott A. Frazer, Performance Design Technologies, TN [SE]
(Alt. to Kenneth W. Dungan)
Scott M. Golly, JENSEN HUGHES, MD [SE]
(Alt. to Daniel J. O'Connor)
Louis Guerrazzi, National Fire Sprinkler Association, MD [M]
(Alt. to Marty Heller)
Todd Gustafson, Mircom Group Of Companies, MO [M]
(Alt. to Wayne J. Aho, Jr.)
Robert A. Hall, R.A. Hall & Associates, NJ [SE]
(Voting Alternate)
Michael A. Henke, Potter Electric Signal Company, MO [M]
(Alt. to David L. Royse)
Steven W. Joseph, Honeywell/Xtralis, Inc., OR [M]
(Alt. to Scott R. Lang)
Robert Kasiski, FM Global, MA [I]
(Alt. to David Waite)
Henry J. Kozlowski, Zurich Services Corporation, RI [I]
(Alt. to Mark Swerdin)
Jack McNamara, Bosch Security Systems, NY [M]
(Alt. to James W. Mottorn, II)
David E. Mills, UL LLC, IL [RT]
(Alt. to John L. Parssinen)
David M. Nelson, Volunteer Technology Systems, TN [IM]
(Alt. to Ovid E. Morphew, Jr.)
Brian E. Swanick, Siemens Industry, Inc., NJ [M]
(Alt. to Ronald D. Ouimette)
Jerry Trotter, City of Henderson, NV [E]
(Alt. to Lynn Nielson)
Richard J. Roux, NFPA Staff Liaison
This list represents the membership at the time the Committee was balloted on the final text of this edition.
Since that time, changes in the membership may have occurred. A key to classifications is found at the
back of the document.
NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
the Association or any document developed by the committee on which the member serves.
Committee Scope: This Committee shall have primary responsibility for documents on the
installation and operation of initiating devices for fire alarm and signaling systems.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
COMMITTEE PERSONNEL 72-11
2019 Edition
Technical Committee on Notification Appliances for Fire Alarm and Signaling Systems (SIG-NAS)
(Chapter 18 and Annex D)
David O. Lowrey, Chair
City of Boulder Fire Rescue, CO [E]
David E. Becker, Secretary
Fire Equipment Service Company, KY [IM]
Rep. National Association of Fire Equipment Distributors
Todd Alford, System Sensor, IL [M]
Rep. Automatic Fire Alarm Association, Inc.
David Dressler, Minnesota Statewide Limited Energy JATC, MN [L]
Rep. International Brotherhood of Electrical Workers
Michael L. Edwards, U.S. Architect of the Capitol, DC [U]
Raymond A. Grill, Arup, DC [SE]
Daniel M. Grosch, UL LLC, IL [RT]
Paul Jennison, Forsyth County Georgia, GA [U]
Doug Kline, Nowak Supply Fire Systems, IN [M]
Rep. Fire Suppression Systems Association
Neal W. Krantz, Sr., Krantz Systems & Associates, LLC, MI [IM]
Rep. NFPA Industrial Fire Protection Section
Steven P. Lewis, RFI Enterprises, CA [IM]
David Madole, University of Texas at Austin, TX [U]
Bob D. Morgan, Fort Worth Fire Department, TX [E]
David Newhouse, Gentex Corporation, MI [M]
Rep. National Electrical Manufacturers Association
Isaac I. Papier, Papier Consulting Group LLC, IL [SE]
Maurice M. Pilette, Mechanical Designs Ltd., MA [SE]
Andrew W. Poole, Poole Fire Protection, Inc., KS [SE]
Robert P. Schifiliti, R. P. Schifiliti Associates, Inc., MA [SE]
Michael T. Schmitt, Long Grove Fire Protection District, IL [E]
Rep. Illinois Fire Inspectors Association
Daniel L. Seibel, Wolverine Fire Protection Company, MI [IM]
Morris L. Stoops, UTC Fire & Security/Edwards, KS [M]
Paul R. Strelecki, Siemens Building Technologies, Inc., NJ [M]
John R. Swanson, Minnesota State Fire Marshal Division, MN [E]
Alternates
Robert F. Accosta, Jr., Arup, NY [SE]
(Alt. to Raymond A. Grill)
Jan Braam, UTC Climate, Controls & Security/Edwards, FL [M]
(Alt. to Morris L. Stoops)
Mark C. Hamilton, Siemens, Inc., NJ [M]
(Alt. to Paul R. Strelecki)
Neal W. Krantz, Jr., Krantz Systems & Associates, LLC, MI [IM]
(Alt. to Neal W. Krantz, Sr.)
James Mongeau, Space Age Electronics, Inc., MA [M]
(Alt. to Todd Alford)
Leon Newsome, Cooper Notification, FL [M]
(Alt. to David Newhouse)
Warren E. Olsen, Fire Safety Consultants, Inc., IL [E]
(Alt. to Michael T. Schmitt)
Scott E. Panowitz, BFPE International, MD [M]
(Alt. to Doug Kline)
Jack Poole, Poole Fire Protection, Inc., KS [SE]
(Alt. to Andrew W. Poole)
Rich Rhome, Froula Alarm Systems, Inc., WA [IM]
(Voting Alternate)
Richard J. Roux, NFPA Staff Liaison
This list represents the membership at the time the Committee was balloted on the final text of this edition.
Since that time, changes in the membership may have occurred. A key to classifications is found at the
back of the document.
NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
the Association or any document developed by the committee on which the member serves.
Committee Scope: This Committee shall have primary responsibility for documents on the
installation and operation of notification appliances for fire alarm and signaling systems.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-12
2019 Edition
Technical Committee on Protected Premises Fire Alarm and Signaling Systems (SIG-PRO)
(Chapters 12, 21, and 23 and Annex C)
Jack Poole, Chair
Poole Fire Protection, Inc., KS [SE]
Leonard Belliveau, Jr., Secretary
JENSEN HUGHES, RI [SE]
Rep. JENSEN HUGHES
Merton W. Bunker, Jr., EYP Architecture & Engineering, VA [SE]
David J. Burkhart, Code Consultants, Inc., MO [SE]
Robert Cole, Intertek Testing Services, NJ [RT]
Rep. Intertek Testing Services
David Correia, Honeywell International, CT [M]
Rep. National Electrical Manufacturers Association
Paul F. Crowley, FM Approvals, MA [I]
Diane P. Doliber, Consultant, NC [SE]
Laura E. Doyle, U.S. General Services Administration, DC [U]
Thomas P. Hammerberg, Jasper, GA [M]
Rep. Automatic Fire Alarm Association, Inc.
Scott D. Harris, AFA Protective Systems, Inc., NY [IM]
William K. Hopple, Hopple & Company, CA [IM]
Rep. California Automatic Fire Alarm Association Inc.
Daniel J. Horon, CADgraphics, Incorporated, FL [M]
Vic Humm, Vic Humm & Associates, TN [SE]
Brian Jarvis, NSA, MD [U]
Thomas E. Kuhta, Willis Towers Watson, NY [I]
Peter Leszczak, U.S. Department of Veterans Affairs, CT [U]
Gregg Lupaczyk, Tyco, MA [M]
Scott T. Martorano, The Viking Corporation, MI [M]
Rep. National Fire Sprinkler Association
Jebediah J. Novak, Cedar Rapids Electrical JATC, IA [L]
Rep. International Brotherhood of Electrical Workers
Frank Savino, United Fire Protection Corporation, NJ [M]
Rep. Fire Suppression Systems Association
Lawrence J. Shudak, UL LLC, IL [RT]
Donald Struck, Siemens Fire Safety, NJ [M]
Sagiv Weiss-Ishai, San Francisco Fire Department, CA [E]
David E. Whittington, Blue Ridge Security Systems Inc., TN [IM]
Rep. Electronic Security Association
Carl F. Willms, Fire Safety Consultants, Inc., NJ [SE]
Alternates
Vincent Baroncini, Siemens, Inc., NJ [M]
(Alt. to Donald Struck)
Donald C. Birchler, FP&C Consultants, MO [SE]
(Alt. to Vic Humm)
Martin Chiarizio, Johnson Controls/TYCO/Commercial Wireless
Systems International (CWSI), FL [M]
(Alt. to Gregg Lupaczyk)
Joshua W. Elvove, Aurora, CO [SE]
(Alt. to Carl F. Willms)
Mark D. Hayes, JENSEN HUGHES/AON Fire Protection
Engineering, TX [SE]
(Alt. to Leonard Belliveau, Jr.)
Jacob P. Hemke, Code Consultants, Inc., MO [SE]
(Alt. to David J. Burkhart)
Theodore Ivers, UL LLC, NY [RT]
(Alt. to Lawrence J. Shudak)
Walter J. Kessler, Jr., FM Approvals, MA [I]
(Alt. to Paul F. Crowley)
Mark LaBua, AFA Protective Systems Inc., NY [IM]
(Alt. to Scott D. Harris)
Peter A. Larrimer, U.S. Department of Veterans Affairs, PA [U]
(Alt. to Peter Leszczak)
Andre Lickefett, Minimax GmbH & Co. KG, Germany [M]
(Alt. to Scott T. Martorano)
Michael D. Mann, American Professional Services, Inc., OK [IM]
(Voting Alternate)
Sean P. Titus, Fike Corporation, MO [M]
(Alt. to Frank Savino)
Jeffery G. Van Keuren, UTC Climate, Controls & Security/Edwards,
FL [M]
(Alt. to Thomas P. Hammerberg)
Brandon Wilkerson, Poole Fire Protection, OK [SE]
(Alt. to Jack Poole)
Brian Woodward, Fire Safety Engineers Inc., NV [SE]
(Alt. to Diane P. Doliber)
Richard J. Roux, NFPA Staff Liaison
This list represents the membership at the time the Committee was balloted on the final text of this edition.
Since that time, changes in the membership may have occurred. A key to classifications is found at the
back of the document.
NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
the Association or any document developed by the committee on which the member serves.
Committee Scope: This Committee shall have primary responsibility for documents on the
installation and operation of protected premises fire alarm and signaling systems, including
their interconnection with initiating devices, notification appliances, and other related
building control equipment, within the protected premises.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
COMMITTEE PERSONNEL 72-13
2019 Edition
Technical Committee on Public Emergency Reporting Systems (SIG-PRS)
(Chapter 27)
Leo F. Martin, Jr., Chair
Martin Electrical Code Consultants, MA [SE]
Douglas M. Aiken, Lakes Region Mutual Fire Aid, NH [E]
George W. Allen, R.B. Allen Company, Inc., NH [IM]
Anthony W. Cole, Wal-Mart Stores, Inc., CA [U]
Michael Scott Custer, Fort Detrick Fire Department, MD [E]
Daniel R. Dinwiddie, L W Bills Company, MA [M]
Romeo G. Dupuis, Manchester VA Hospital, NH [U]
Samuel Iannucci, Chubb Group of Insurance Companies, PA [I]
Jeffrey G. Knight, City of Newton Fire Department, MA [U]
Rep. International Municipal Signal Association
Robert E. Lapham, Signal Communications Corporation, MA [M]
Gregory D. Lapin, King-Fisher Company, Inc., MA [M]
Robert Malanga, Fire and Risk Engineering, NJ [SE]
Rep. Fairmount Fire Company No. 1
Max McLeod, Siemens Industry, Inc., AL [M]
Robert E. Myers, MC Dean, VA [IM]
Isa Y. Saah, GHD/The Protection Engineering Group, VA [SE]
Deborah L. Shaner, Shaner Life Safety, CO [SE]
Stephen Smith, Advanced Signal Corporation, MA [IM]
Cindy G. Tate, Fort A.P. Hill Fire & Emergency Services, VA [U]
Christopher Willms, Sea Girt Fire Company #1, NJ [E]
Alternates
Robert J. Allen, R.B. Allen Company, Inc., NH [IM]
(Alt. to George W. Allen)
Dwayne Griffith, Walmart Security Services, AR [U]
(Alt. to Anthony W. Cole)
Charles E. Hahl, GHD Inc., VA [SE]
(Alt. to Isa Y. Saah)
Hans Kristensen, Woodstock Fire/Rescue Department, IL [U]
(Alt. to Jeffrey G. Knight)
Leo J. Watts, Signal Communications Corporation, MA [M]
(Alt. to Robert E. Lapham)
Michael S. White, Siemens Building Technologies, OH [M]
(Alt. to Max McLeod)
Richard J. Roux, NFPA Staff Liaison
This list represents the membership at the time the Committee was balloted on the final text of this edition.
Since that time, changes in the membership may have occurred. A key to classifications is found at the
back of the document.
NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
the Association or any document developed by the committee on which the member serves.
Committee Scope: This Committee shall have primary responsibility for documents on the
proper configuration, performance, installation, and operation of public emergency alarm
reporting systems and auxiliary alarm systems. The Committee scope shall include systems
that use a communication infrastructure that is publicly owned, operated, and controlled.
Reporting of alarms by voice over the public switched telephone network utilizing the
Universal Emergency Number 9-1-1, or any other telephone number that can be dialed, is
outside the scope of this committee.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-14
2019 Edition
Technical Committee on Supervising Station Fire Alarm and Signaling Systems (SIG-SSS)
(Chapter 26)
Warren E. Olsen, Chair
Fire Safety Consultants, Inc., IL [E]
Rep. Illinois Fire Inspectors Association
Raymond E. Bigelow, Natick, MA [U]
Rep. International Municipal Signal Association
Art Black, Carmel Fire Protection Associates, CA [E]
David A. Blanken, Keltron Corporation, MA [M]
Robert F. Buckley, Signal Communications Corporation, MA [M]
Lawrence E. Coveny, Chicago Metropolitan Fire Prevention
Company, IL [IM]
James S. Crews, Allianz Global Corporation & Specialty, GA [I]
Jason Dupuis, Cintas Fire Protection F19, CA [M]
Rep. Automatic Fire Alarm Association, Inc.
William J. (Jody) Dwyer, Germantown Fire Department, TN [E]
Bob Elliott, FM Approvals, MA [I]
Donald Fess, Harvard University, MA [U]
Joseph (Jay) Hauhn, The Monitoring Association, VA [IM]
Rep. The Monitoring Association
Richard G. Kluge, Ericsson, NJ [U]
Rep. Alliance for Telecommunications Industry Solutions
Alan J. Kouchinsky, JENSEN HUGHES, MD [SE]
Rep. JENSEN HUGHES
Scott M. May, Bosch Security Systems, NY [M]
Rep. National Electrical Manufacturers Association
John Franklin Milliron, AES Corporation, MA [M]
Scott Newman, Walgreens, IL [U]
Donald C. Pannell, City of Memphis, TN [E]
Roy Pollack, Comcast Xfinity Home, FL [U]
Rep. Electronic Security Association
Richard Jay Roberts, Honeywell Fire Safety, IL [M]
Steven A. Schmit, UL LLC, IL [RT]
Rep. UL LLC
Sean P. Titus, Fike Corporation, MO [M]
Rep. Fire Suppression Systems Association
Alternates
Douglas M. Aiken, Lakes Region Mutual Fire Aid, NH [U]
(Alt. to Raymond E. Bigelow)
Shane M. Clary, Bay Alarm Company, CA [M]
(Alt. to Jason Dupuis)
Martin J. Farraher, Siemens Industry, Inc., IL [M]
(Alt. to Sean P. Titus)
Scott D. Henderson, Allianz Global Corporation & Specialty, MA [I]
(Alt. to James S. Crews)
Paul J. Olson, UL LLC, MN [RT]
(Alt. to Steven A. Schmit)
Thomas J. Parrish, Telgian Corporation, MI [U]
(Voting Alternate)
Steven P. Sargent, Keltron Corporation, MA [M]
(Alt. to David A. Blanken)
Randy H. Schubert, Ericsson, NJ [U]
(Alt. to Richard G. Kluge)
Michael Sherman, AES Corporation, MA [M]
(Alt. to John Franklin Milliron)
Michael G. Slossar, AT&T Digital Life, NJ [U]
(Alt. to Roy Pollack)
Deane E. Walker, Grayslake Fire Protection District, IL [E]
(Alt. to Warren E. Olsen)
Leo J. Watts, Signal Communications Corporation, MA [M]
(Alt. to Robert F. Buckley)
Richard J. Roux, NFPA Staff Liaison
This list represents the membership at the time the Committee was balloted on the final text of this edition.
Since that time, changes in the membership may have occurred. A key to classifications is found at the
back of the document.
NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
the Association or any document developed by the committee on which the member serves.
Committee Scope: This Committee shall have primary responsibility for documents on the
installation and operation of equipment for the transmission and receipt of signals from a
protected premises to a supervising station, including the supervising station facilities.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
COMMITTEE PERSONNEL 72-15
2019 Edition
Technical Committee on Testing and Maintenance of Fire Alarm and Signaling Systems (SIG-TMS)
(Chapter 14 and Annex F)
J. Jeffrey Moore, Chair
JENSEN HUGHES, OH [SE]
Timothy E. Adams, American Society for Healthcare Engineering,
IN [U]
Rep. American Society for Healthcare Engineering
Charles E. Brockett, Global Asset Protection Services, LLC, TX [I]
Richard L. Carter, Siemens Industry, Inc., NJ [M]
Louis Chavez, UL LLC, IL [RT]
Franklin Chenoweth, Fireline Corporation, MD [M]
Rep. Fire Suppression Systems Association
Rick Heffernan, SDi, NJ [M]
Rep. National Electrical Manufacturers Association
Herbert B. Hurst, Jr., Savannah River Nuclear Solutions, LLC, SC
[U]
John Kelly, Washington DC Fire & EMS Department, MD [E]
Robert H. Kelly, Fire Defense Equipment Company, Inc., MI [IM]
J. David Kerr, Plano Fire Department, TX [E]
Rep. NFPA Fire Service Section
E. J. Kleintop, Johnson Controls/Tyco/SimplexGrinnell, PA [M]
Peter A. Larrimer, U.S. Department of Veterans Affairs, PA [U]
James Murphy, Vector Security Inc., PA [IM]
Rep. The Monitoring Association
Robert Powers, East Providence Fire Department, RI [E]
Michael J. Reeser, Santa Rosa Fire Equipment Service Inc., CA [IM]
Rep. California Automatic Fire Alarm Association Inc.
Joe Scibetta, BuildingReports, GA [M]
George E. Seymour, Montgomery, TX [IM]
Rep. National Association of Fire Equipment Distributors
Derek Shackley, Pacific Auxiliary Fire Alarm, CA [M]
Rep. Automatic Fire Alarm Association, Inc.
Michael J. Slattery, AFA Protective Systems, Inc., MA [IM]
Timothy M. Soverino, Nantucket, MA [U]
Rep. International Municipal Signal Association
Charles K. Stormer, U.S. General Services Administration, IL [U]
Rep. U.S. General Services Administration
Frank L. Van Overmeiren, Fire Protection & Code Consultants,
LLC, IN [SE]
Alternates
Scott Bailey, Koorsen Fire & Security, IN [M]
(Alt. to Franklin Chenoweth)
Chad E. Beebe, ASHE - AHA, WA [U]
(Alt. to Timothy E. Adams)
Anthony Bloodworth, Siemens Industries, Inc., IL [M]
(Alt. to Richard L. Carter)
Scott D. Carlson, Fire Defense Equipment Company, Inc., MI [IM]
(Alt. to Robert H. Kelly)
Shane Courbier, Gentex Corporation, MI [M]
(Alt. to Rick Heffernan)
Ariana Hargrove, City of Rockwall Fire Department, TX [E]
(Alt. to J. David Kerr)
Vic Humm, Vic Humm & Associates, TN [SE]
(Alt. to Frank L. Van Overmeiren)
Bill Isemann, Guardian Fire Protection Services LLC, MD [IM]
(Alt. to George E. Seymour)
Matthew Jackson, AFA Protective Systems Inc., NJ [IM]
(Alt. to Michael J. Slattery)
David E. Kipley, JENSEN HUGHES, IL [SE]
(Alt. to J. Jeffrey Moore)
Peter Leszczak, U.S. Department of Veterans Affairs, CT [U]
(Alt. to Peter A. Larrimer)
Thomas Presnak, UL LLC, IL [RT]
(Alt. to Louis Chavez)
Michael D. Sides, Global Asset Protection Services, LLC, FL [I]
(Alt. to Charles E. Brockett)
Terry L. Victor, Johnson Controls/Tyco/SimplexGrinnell, MD [M]
(Alt. to E. J. Kleintop)
Richard J. Roux, NFPA Staff Liaison
This list represents the membership at the time the Committee was balloted on the final text of this edition.
Since that time, changes in the membership may have occurred. A key to classifications is found at the
back of the document.
NOTE: Membership on a committee shall not in and of itself constitute an endorsement of
the Association or any document developed by the committee on which the member serves.
Committee Scope: This Committee shall have primary responsibility for documents and
requirements for the inspection, testing, and maintenance of fire alarm and signaling
systems and associated components, for both new and existing systems. This Committee shall
not have responsibility for inspection, testing, and maintenance of single-and multiple-
station alarms and household signaling systems.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-16
2019 Edition
Contents
Chapter 1 Administration ................................................ 72– 18
1.1 Scope. ....................................................................... 72– 18
1.2 Purpose. ................................................................... 72– 18
1.3 Application. ............................................................. 72– 18
1.4 Retroactivity. ............................................................ 72– 19
1.5 Equivalency. ............................................................. 72– 19
1.6 Units and Formulas. ................................................ 72– 19
1.7 Code Adoption Requirements. .............................. 72– 19
Chapter 2 Referenced Publications ................................ 72– 19
2.1 General. ................................................................... 72– 19
2.2 NFPA Publications. ................................................. 72– 19
2.3 Other Publications. ................................................. 72– 19
2.4 References for Extracts in Mandatory Sections. ... 72– 20
Chapter 3 Definitions ...................................................... 72– 20
3.1 General. ................................................................... 72– 20
3.2 NFPA Official Definitions. ...................................... 72– 20
3.3 General Definitions. ................................................ 72– 21
Chapter 4 Reserved ......................................................... 72– 36
Chapter 5 Reserved ......................................................... 72– 36
Chapter 6 Reserved ......................................................... 72– 36
Chapter 7 Documentation ............................................... 72– 37
7.1 Application. (SIG-FUN) ......................................... 72– 37
7.2 Minimum Required Documentation. (SIG-FUN) 72– 37
7.3 Design (Layout) Documentation. .......................... 72– 37
7.4 Shop Drawings (Installation Documentation).
(SIG-FUN) ............................................................... 72– 38
7.5 Completion Documentation. ................................. 72– 39
7.6 Inspection, Testing, and Maintenance
Documentation. (SIG-TMS) ................................... 72– 40
7.7 Records, Record Retention, and Record
Maintenance. ........................................................... 72– 40
7.8 Forms. ...................................................................... 72– 41
Chapter 8 Reserved ......................................................... 72– 72
Chapter 9 Reserved ......................................................... 72– 72
Chapter 10 Fundamentals ................................................. 72– 72
10.1 Application. ............................................................. 72– 72
10.2 Purpose. ................................................................... 72– 72
10.3 Equipment. .............................................................. 72– 72
10.4 Design and Installation. .......................................... 72– 72
10.5 Personnel Qualifications. ....................................... 72– 72
10.6 Power Supplies. ....................................................... 72– 74
10.7 Signal Priority. ......................................................... 72– 77
10.8 Detection and Signaling of Conditions. ................ 72– 77
10.9 Responses. ............................................................... 72– 77
10.10 Distinctive Signals. .................................................. 72– 77
10.11 Alarm Signals. .......................................................... 72– 78
10.12 Fire Alarm Notification Appliance Deactivation. .. 72– 78
10.13 Carbon Monoxide (CO) Notification Appliance
Deactivation. ............................................................ 72– 78
10.14 Supervisory Signals. ................................................ 72– 78
10.15 Trouble Signals. ....................................................... 72– 79
10.16 Emergency Control Function Status Indicators. ... 72– 80
10.17 Notification Appliance Circuits and Control
Circuits. .................................................................... 72– 80
10.18 Annunciation and Annunciation Zoning. ............. 72– 80
10.19 Monitoring Integrity of In-Building Fire
Emergency Voice/Alarm Communications
Systems. .................................................................... 72– 80
10.20 Documentation and Notification. .......................... 72– 80
10.21 Impairments. ........................................................... 72– 81
10.22 Unwanted Alarms. ................................................... 72– 81
Chapter 11 Reserved ......................................................... 72– 81
Chapter 12 Circuits and Pathways .................................... 72– 81
12.1 Application. ............................................................. 72– 81
12.2 General. ................................................................... 72– 81
12.3 Pathway Class Designations. ................................... 72– 81
12.4 Pathway Survivability. .............................................. 72– 82
12.5 Shared Pathway Designations. ................................ 72– 82
12.6 Monitoring Integrity and Circuit Performance of
Installation Conductors and Other Signaling
Channels. ................................................................. 72– 82
12.7 Nomenclature. ........................................................ 72– 83
Chapter 13 Reserved ......................................................... 72– 83
Chapter 14 Inspection, Testing, and Maintenance .......... 72– 83
14.1 Application. ............................................................. 72– 83
14.2 General. ................................................................... 72– 83
14.3 Inspection. ............................................................... 72– 85
14.4 Testing. ..................................................................... 72– 85
14.5 Maintenance. ........................................................... 72– 100
14.6 Records. ................................................................... 72– 100
Chapter 15 Reserved ......................................................... 72– 100
Chapter 16 Reserved ......................................................... 72– 100
Chapter 17 Initiating Devices ............................................ 72– 101
17.1 Application. ............................................................. 72– 101
17.2 Purpose. ................................................................... 72– 101
17.3 Performance-Based Design. ................................... 72– 101
17.4 General Requirements. ........................................... 72– 101
17.5 Requirements for Smoke and Heat Detectors. ..... 72– 101
17.6 Heat-Sensing Fire Detectors. .................................. 72– 102
17.7 Smoke-Sensing Fire Detectors. ............................... 72– 104
17.8 Radiant Energy–Sensing Fire Detectors. ............... 72– 110
17.9 Combination, Multi-Criteria, and Multi-Sensor
Detectors. ................................................................. 72– 111
17.10 Gas Detection. ......................................................... 72– 112
17.11 Other Fire Detectors. .............................................. 72– 112
17.12 Carbon Monoxide Detectors. ................................. 72– 112
17.13 Sprinkler Waterflow Alarm-Initiating Devices. ...... 72– 113
17.14 Detection of Operation of Other Automatic
Extinguishing Systems. ........................................... 72– 113
17.15 Manually Actuated Alarm-Initiating Devices. ........ 72– 113
17.16 Fire Extinguisher Electronic Monitoring Device. . 72– 113
17.17 Supervisory Signal–Initiating Devices. ................... 72– 113
Chapter 18 Notification Appliances .................................. 72– 114
18.1 Application. ............................................................. 72– 114
18.2 Purpose. ................................................................... 72– 114
18.3 General. ................................................................... 72– 114
18.4 Audible Characteristics. .......................................... 72– 115
18.5 Visual Characteristics — Public Mode. .................. 72– 118
18.6 Visual Characteristics — Private Mode. ................. 72– 121
18.7 Supplementary Visual Signaling Method. ............. 72– 121
18.8 Textual Audible Appliances. .................................. 72– 121
18.9 Textual and Graphical Visual Appliances. ............. 72– 121
18.10 Tactile Appliances. .................................................. 72– 122
18.11 Standard Emergency Service Interface. ................ 72– 123
Chapter 19 Reserved ......................................................... 72– 123
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
CONTENTS 72-17
2019 Edition
Chapter 20 Reserved ......................................................... 72– 123
Chapter 21 Emergency Control Function Interfaces ....... 72– 123
21.1 Application. ............................................................. 72– 123
21.2 General. ................................................................... 72– 123
21.3 Elevator Phase I Emergency Recall Operation. .... 72– 123
21.4 Elevator Power Shutdown. ...................................... 72– 124
21.5 Fire Service Access Elevators. ................................. 72– 125
21.6 Occupant Evacuation Elevators (OEE). ................ 72– 125
21.7 Heating, Ventilating and Air-Conditioning
(HVAC) Systems. ..................................................... 72– 126
21.8 High Volume Low Speed (HVLS) Fans. ................ 72– 126
21.9 Door and Shutter Release. ..................................... 72– 126
21.10 Electrically Locked Doors. ...................................... 72– 127
21.11 Exit Marking Audible Notification Systems. .......... 72– 127
Chapter 22 Reserved ......................................................... 72– 127
Chapter 23 Protected Premises Alarm and Signaling
Systems ............................................................ 72– 127
23.1 Application. ............................................................. 72– 127
23.2 General. ................................................................... 72– 127
23.3 System Features. ...................................................... 72– 127
23.4 System Performance and Integrity. ........................ 72– 128
23.5 Performance of Initiating Device Circuits
(IDCs). ..................................................................... 72– 128
23.6 Performance of Signaling Line Circuits (SLCs). .. 72– 128
23.7 Performance of Notification Appliance Circuits
(NACs). .................................................................... 72– 130
23.8 System Requirements. ............................................. 72– 130
23.9 In-Building Emergency Voice/Alarm
Communications. .................................................... 72– 135
23.10 Fire Alarm Systems Using Tone. ............................ 72– 135
23.11 Suppression System Actuation. .............................. 72– 135
23.12 Off-Premises Signals. ............................................... 72– 136
23.13 Guard’s Tour Supervisory Service. ......................... 72– 136
23.14 Suppressed (Exception Reporting) Signal
System. ..................................................................... 72– 136
23.15 Protected Premises Emergency Control
Functions. ................................................................ 72– 136
23.16 Special Requirements for Low-Power Radio
(Wireless) Systems. .................................................. 72– 136
Chapter 24 Emergency Communications Systems (ECS) 72– 138
24.1 Application. ............................................................. 72– 138
24.2 Purpose. ................................................................... 72– 138
24.3 General. ................................................................... 72– 138
24.4 In-Building Fire Emergency Voice/Alarm
Communications Systems (EVACS). ...................... 72– 140
24.5 In-Building Mass Notification Systems. .................. 72– 142
24.6 Wide-Area Mass Notification Systems. ................... 72– 146
24.7 Distributed Recipient Mass Notification Systems
(DRMNS). ................................................................ 72– 147
24.8 Two-Way, In-Building Wired Emergency Services
Communications Systems. ...................................... 72– 147
24.9 Two-Way Radio Communications Enhancement
Systems. .................................................................... 72– 148
24.10 Area of Refuge (Area of Rescue Assistance)
Emergency Communications Systems, Stairway
Communications Systems, Elevator Landing
Communications Systems, and Occupant
Evacuation Elevator Lobby Communications
Systems. .................................................................... 72– 148
24.11 Information, Command, and Control. .................. 72– 149
24.12 Performance-Based Design of Mass Notification
Systems. .................................................................... 72– 150
24.13 Documentation for Emergency Communications
Systems. .................................................................... 72– 151
Chapter 25 Reserved ......................................................... 72– 151
Chapter 26 Supervising Station Alarm Systems ............... 72– 151
26.1 Application. ............................................................. 72– 151
26.2 General. ................................................................... 72– 151
26.3 Central Station Service Alarm Systems. ................. 72– 152
26.4 Proprietary Supervising Station Alarm Systems. ... 72– 154
26.5 Remote Supervising Station Alarm Systems. ......... 72– 157
26.6 Communications Methods for Supervising
Station Alarm Systems. ............................................ 72– 159
Chapter 27 Public Emergency Alarm Reporting
Systems ............................................................ 72– 165
27.1 Application. ............................................................. 72– 165
27.2 General. ................................................................... 72– 165
27.3 Management and Maintenance. ............................ 72– 166
27.4 Communications Methods. .................................... 72– 166
27.5 Alarm Processing Equipment. ................................ 72– 167
27.6 Alarm Boxes. ........................................................... 72– 171
27.7 Public Cable Plant. .................................................. 72– 174
27.8 Emergency Communications Systems (ECS). ....... 72– 177
Chapter 28 Reserved ......................................................... 72– 177
Chapter 29 Single- and Multiple-Station Alarms and
Household Signaling Systems ........................ 72– 177
29.1 Application. ............................................................. 72– 177
29.2 Purpose. ................................................................... 72– 178
29.3 Basic Requirements. ................................................ 72– 178
29.4 Remote Annunciation. ........................................... 72– 178
29.5 Notification. ............................................................ 72– 178
29.6 Assumptions. ........................................................... 72– 179
29.7 Carbon Monoxide Detection. ................................ 72– 179
29.8 Detection and Notification. .................................... 72– 179
29.9 Power Supplies. ....................................................... 72– 180
29.10 Equipment Performance. ....................................... 72– 182
29.11 Installation. .............................................................. 72– 184
29.12 Optional Functions. ................................................ 72– 186
29.13 Inspection, Testing, and Maintenance. ................. 72– 186
29.14 Markings and Instructions. ..................................... 72– 186
Annex A Explanatory Material ...................................... 72– 187
Annex B Engineering Guide for Automatic Fire
Detector Spacing ............................................ 72– 311
Annex C System Performance and Design Guide ....... 72– 354
Annex D Speech Intelligibility ....................................... 72– 355
Annex E Sample Ordinance Adopting NFPA 72 .......... 72– 366
Annex F Wiring Diagrams and Guide for Testing Fire
Alarm Circuits ................................................. 72– 366
Annex G Guidelines for Emergency Communication
Strategies for Buildings and Campuses ........ 72– 374
Annex H Carbon Monoxide .......................................... 72– 379
Annex I Informational References ............................. 72– 380
Index ......................................................................... 72– 387
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-18
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72
National Fire Alarm and Signaling Code
2019 Edition
IMPORTANT NOTE: This NFPA document is made available for
use subject to important notices and legal disclaimers. These notices
and disclaimers appear in all publications containing this document
and may be found under the heading “Important Notices and
Disclaimers Concerning NFPA Standards.” They can also be viewed
at www.nfpa.org/disclaimers or obtained on request from NFPA.
UPDATES, ALERTS, AND FUTURE EDITIONS: New editions of
NFPA codes, standards, recommended practices, and guides (i.e.,
NFPA Standards) are released on scheduled revision cycles. This
edition may be superseded by a later one, or it may be amended
outside of its scheduled revision cycle through the issuance of Tenta‐
tive Interim Amendments (TIAs). An official NFPA Standard at any
point in time consists of the current edition of the document, together
with all TIAs and Errata in effect. To verify that this document is the
current edition or to determine if it has been amended by TIAs or
Errata, please consult the National Fire Codes® Subscription Service
or the “List of NFPA Codes & Standards” at www.nfpa.org/docinfo.
In addition to TIAs and Errata, the document information pages also
include the option to sign up for alerts for individual documents and
to be involved in the development of the next edition.
NOTICE: An asterisk (*) following the number or letter
designating a paragraph indicates that explanatory material on
the paragraph can be found in Annex A.
A reference in brackets following a section or paragraph
indicates material that has been extracted from another NFPA
document. As an aid to the user, the complete title and edition
of the source documents for extracts in mandatory sections of
the document are given in Chapter 2 and those for extracts in
informational sections are given in Annex I. Extracted text may
be edited for consistency and style and may include the revi‐
sion of internal paragraph references and other references as
appropriate. Requests for interpretations or revisions of extrac‐
ted text shall be sent to the technical committee responsible
for the source document.
A reference in parentheses ( ) following a paragraph indi‐
cates the committee responsibility for that section or para‐
graph. Committee acronyms are keyed to the acronyms shown
with the committee lists at the front of the document.
Information on referenced publications can be found in
Chapter 2 and Annex I.
Chapter 1 Administration
1.1 Scope.
Δ 1.1.1 NFPA 72 covers the application, installation, location,
performance, inspection, testing, and maintenance of fire
alarm systems, supervising station alarm systems, public emer‐
gency alarm reporting systems, fire and carbon monoxide
detection and warning equipment, and emergency communi‐
cations systems (ECS), and their components.
1.1.2 The provisions of this chapter apply throughout the
Code unless otherwise noted.
N 1.1.3 For the purposes of carbon monoxide detection, this
standard is primarily concerned with life safety, not property
protection.
1.2* Purpose.
1.2.1 The purpose of this Code shall be to define the means of
signal initiation, transmission, notification, and annunciation;
the levels of performance; and the reliability of the various
types of fire alarm systems, supervising station alarm systems,
public emergency alarm reporting systems, fire and carbon
monoxide detection and warning equipment, emergency
communications systems, and their components.
1.2.2 This Code defines the features associated with these
systems and also provides information necessary to modify or
upgrade an existing system to meet the requirements of a
particular system classification.
1.2.3 This Code establishes minimum required levels of
performance, extent of redundancy, and quality of installation
but does not establish the only methods by which these require‐
ments are to be achieved.
1.2.4* This Code shall not be interpreted to require a level of
protection that is greater than that which would otherwise be
required by the applicable building or fire code.
1.3 Application.
1.3.1 Alarm systems shall be classified as follows:
(1) Fire alarm systems
(a) Household fire alarm systems
(b) Protected premises (local) fire alarm systems
(2) Carbon monoxide detection equipment and systems
(a) Single and multiple station carbon monoxide
alarms
(b) Carbon monoxide detectors and their related
systems and components
(3) Supervising station alarm systems
(a) Central station (service) alarm systems
(b) Remote supervising station alarm systems
(c) Proprietary supervising station alarm systems
(4) Public emergency alarm reporting systems
(a) Auxiliary alarm systems — local energy-type
(b) Auxiliary alarm systems — shunt-type
1.3.2 Emergency communications systems shall be classified as
follows:
(1) One-way emergency communications systems
(a) Distributed recipient mass notification systems
(b) In-building fire emergency voice/alarm communi‐
cations systems
(c) In-building mass notification systems
(d) Wide-area mass notification systems
(2) Two-way emergency communications systems
(a) In-building emergency communications systems
1.3.3 Any reference or implied reference to a particular type
of hardware shall be for the purpose of clarity and shall not be
interpreted as an endorsement.
1.3.4 The intent and meaning of the terms used in this Code
shall be, unless otherwise defined herein, the same as those of
NFPA 70.
N 1.3.5 The requirements of Chapters 7, 10, 12, 14, 17, 18, 21,
23, 24, 26, and 27 shall apply unless otherwise noted in the
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
REFERENCED PUBLICATIONS 72-19
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
specific chapter. Chapter 29 is designed to stand alone unless it
specifically references an earlier chapter.
1.4 Retroactivity.
1.4.1 Unless otherwise noted, it is not intended that the provi‐
sions of this document be applied to facilities, equipment,
structures, or installations that were existing or approved for
construction or installation prior to the effective date of the
document.
1.4.2 In those cases where it is determined by the authority
having jurisdiction that the existing situation involves a distinct
hazard to life or property, retroactive application of the provi‐
sions of this document shall be permitted.
1.5 Equivalency.
1.5.1 Nothing in this Code shall prevent the use of systems,
methods, devices, or appliances of equivalent or superior qual‐
ity, strength, fire resistance, effectiveness, durability, and safety
over those prescribed by this Code.
1.5.2 Technical documentation shall be submitted to the
authority having jurisdiction to demonstrate equivalency.
1.5.3 The systems, methods, devices, or appliances that are
found equivalent shall be approved.
1.6 Units and Formulas.
1.6.1 The units of measure in this Code are presented in U.S.
Customary Units (inch-pound units).
1.6.2 Where presented, the International System (SI) of Units
follow the inch-pound units in parentheses.
1.6.3 Where both systems of units are presented, either system
shall be acceptable for satisfying the requirements in this Code.
1.6.4 Where both systems of units are presented, users of this
Code shall apply one set of units consistently and shall not
alternate between units.
1.6.5* The values presented for measurements in this Code
are expressed with a degree of precision appropriate for practi‐
cal application and enforcement. It is not intended that the
application or enforcement of these values be more precise
than the precision expressed.
1.6.6 Where extracted text contains values expressed in only
one system of units, the values in the extracted text have been
retained without conversion to preserve the values established
by the responsible technical committee in the source docu‐
ment.
1.7 Code Adoption Requirements. This Code shall be admin‐
istered and enforced by the authority having jurisdiction desig‐
nated by the governing authority. (See Annex E for sample wording
for enabling legislation.)
Chapter 2 Referenced Publications
2.1 General. The documents or portions thereof listed in this
chapter are referenced within this Code and shall be consid‐
ered part of the requirements of this document.
2.2 NFPA Publications. National Fire Protection Association,
1 Batterymarch Park, Quincy, MA 02169-7471.
NFPA 10, Standard for Portable Fire Extinguishers, 2018 edition.
NFPA 13, Standard for the Installation of Sprinkler Systems, 2019
edition.
NFPA 25, Standard for the Inspection, Testing, and Maintenance
of Water-Based Fire Protection Systems, 2017 edition.
NFPA 37, Standard for the Installation and Use of Stationary
Combustion Engines and Gas Turbines, 2018 edition.
NFPA 70®, National Electrical Code®, 2017 edition.
NFPA 75, Standard for the Fire Protection of Information Technol‐
ogy Equipment, 2017 edition.
NFPA 90A, Standard for the Installation of Air-Conditioning and
Ventilating Systems, 2018 edition.
NFPA 101®, Life Safety Code®, 2018 edition.
NFPA 110, Standard for Emergency and Standby Power Systems,
2019 edition.
NFPA 111, Standard on Stored Electrical Energy Emergency and
Standby Power Systems, 2019 edition.
NFPA 170, Standard for Fire Safety and Emergency Symbols, 2018
edition.
NFPA 601, Standard for Security Services in Fire Loss Prevention,
2015 edition.
NFPA 1031, Standard for Professional Qualifications for Fire
Inspector and Plan Examiner, 2014 edition.
NFPA 1221, Standard for the Installation, Maintenance, and Use
of Emergency Services Communications Systems, 2019 edition.
NFPA 1600®, Standard on Disaster/Emergency Management and
Business Continuity Programs, 2019 edition.
NFPA 1620, Standard for Pre-Incident Planning, 2015 edition.
2.3 Other Publications.
2.3.1 ANSI Publications. American National Standards Insti‐
tute, Inc., 25 West 43rd Street, 4th Floor, New York, NY 10036.
ANSI A-58.1, Building Code Requirements for Minimum Design
Loads in Buildings and Other Structures.
ANSI S1.4a, Specifications for Sound Level Meters, 2014.
ANSI/ASA S3.41, American National Standard Audible Emer‐
gency Evacuation (E2) and Evacuation Signals with Relocation
Instructions (ESRI), 1990, reaffirmed 2015.
•
N 2.3.2 ASME Publications. American Society of Mechanical
Engineers, Two Park Avenue, New York, NY 10016-5990.
ASME A17.1-2016/CSA B44-16, Safety Code for Elevators and
Escalators, 2016.
N 2.3.3 IEEE Publications. Institute of Electrical and Electronics
Engineers, 3 Park Avenue, 17th Floor, New York, NY
10016-5997.
IEEE 450, Recommended Practice for Maintenance, Testing, and
Replacement of Vented Lead-Acid Batteries for Stationary Applications,
2010.
IEEE 1106, Recommended Practice for Installation, Maintenance,
Testing, and Replacement of Vented Nickel-Cadmium Batteries for
Stationary Applications, 2005.
ANSI/IEEE C2, National Electrical Safety Code, 2017.
2.3.4 IMSA Publications. International Municipal Signal Asso‐
ciation, 165 East Union Street, Newark, NY 14513-0539.
“IMSA Official Wire and Cable Specifications,” 2012.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-20
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
2.3.5 ISO Publications. International Organization for Stand‐
ardization, ISO Central Secretariat, BIBC II, Chemin de Blan‐
donnet 8, CP 401, 1214 Vernier, Geneva, Switzerland.
ISO 7731, Danger signals for public and work places — Auditory
danger signals, 2003 (reconfirmed 2015).
2.3.6 Telcordia Publications. Telcordia Technologies, One
Telcordia Drive, Piscataway, NJ 08854.
GR-506-CORE, LATA Switching Systems Generic Requirements:
Signaling for Analog Interface, 2011.
GR-909-CORE, Fiber in the Loop Systems Generic Requirements,
2004.
N 2.3.7 TIA Publications. Telecommunications Industry Associa‐
tion, 1320 North Courthouse Road, Suite 200, Arlington, VA
22201.
TIA-526, Standard Test Procedures for Fiber Optic Systems.
ANSI/TIA-568-C.3, Optical Fiber Cabling Components Standard,
2015.
ANSI/TIA-569-D, Telecommunications Pathways and Spaces.
N 2.3.8 UL Publications. Underwriters Laboratories Inc., 333
Pfingsten Road, Northbrook, IL 60062-2096.
ANSI/UL 38, Standard for Manual Signaling Boxes for Fire
Alarm Systems, 2008.
ANSI/UL 217, Standard for Single and Multiple Station Smoke
Alarms, 8th edition, revised 2016.
ANSI/UL 268, Standard for Smoke Detectors for Fire Alarm
Systems, 7th edition, 2016.
ANSI/UL 521, Standard for Heat Detectors for Fire Protective
Signaling Systems, 7th edition, 1999, revised 2016.
ANSI/UL 827, Standard for Central-Station Alarm Services, 8th
edition, 2014, revised 2016.
ANSI/UL 864, Standard for Control Units and Accessories for Fire
Alarm Systems, 10th edition, 2014.
ANSI/UL 985, Standard for Household Fire Warning System
Units, 6th edition, 2015.
ANSI/UL 1484, Standard for Residential Gas Detectors, 5th
edition, 2016.
ANSI/UL 1638, Visible Signaling Devices for Fire Alarm and
Signaling Systems, Including Accessories, 5th edition, 2016.
ANSI/UL 1730, Standard for Smoke Detector Monitors and Acces‐
sories for Individual Living Units of Multifamily Residences and
Hotel/Motel Rooms, 4th edition, 2006, revised 2012.
ANSI/UL 1971, Standard for Signaling Devices for the Hearing
Impaired, 3rd edition, 2002, revised 2013.
ANSI/UL 1981, Central Station Automation Systems, 3rd
edition, 2014, revised 2015.
ANSI/UL 2017, Standard for General-Purpose Signaling Devices
and Systems, 2nd edition, 2008, revised 2016.
ANSI/UL 2034, Standard for Single and Multiple Station Carbon
Monoxide Alarms, February 2008, revised February 2009.
ANSI/UL 2075, Standard for Gas and Vapor Detectors and
Sensors, 2nd edition, March 2013.
ANSI/UL 2572, Mass Notification Systems, 2nd edition, 2016.
ANSI/UL 60950, Information Technology Equipment — Safety —
Part 1: General Requirements, 3rd edition, issued December 2005,
including Amendment 1 issued December 2009 and Amend‐
ment 2 issued May 2013.
2.3.9 Other Publications.
Merriam-Webster’s Collegiate Dictionary, 11th edition, Merriam-
Webster, Inc., Springfield, MA, 2003.
2.4 References for Extracts in Mandatory Sections.
NFPA 13, Standard for the Installation of Sprinkler Systems, 2016
edition.
NFPA 70®, National Electrical Code®, 2017 edition.
NFPA 101®, Life Safety Code®, 2018 edition.
NFPA 654, Standard for the Prevention of Fire and Dust Explosions
from the Manufacturing, Processing, and Handling of Combustible
Particulate Solids, 2017 edition.
NFPA 1221, Standard for the Installation, Maintenance, and Use
of Emergency Services Communications Systems, 2019 edition.
NFPA 5000®, Building Construction and Safety Code®, 2018
edition.
Chapter 3 Definitions
3.1 General. The definitions contained in this chapter shall
apply to the terms used in this Code. Where terms are not
defined in this chapter or within another chapter, they shall be
defined using their ordinarily accepted meanings within the
context in which they are used. Merriam-Webster’s Collegiate
Dictionary, 11th edition, shall be the source for the ordinarily
accepted meaning.
3.2 NFPA Official Definitions.
3.2.1* Approved. Acceptable to the authority having jurisdic‐
tion.
3.2.2* Authority Having Jurisdiction (AHJ). An organization,
office, or individual responsible for enforcing the requirements
of a code or standard, or for approving equipment, materials,
an installation, or a procedure.
3.2.3* Code. A standard that is an extensive compilation of
provisions covering broad subject matter or that is suitable for
adoption into law independently of other codes and standards.
3.2.4 Labeled. Equipment or materials to which has been
attached a label, symbol, or other identifying mark of an organ‐
ization that is acceptable to the authority having jurisdiction
and concerned with product evaluation, that maintains peri‐
odic inspection of production of labeled equipment or materi‐
als, and by whose labeling the manufacturer indicates
compliance with appropriate standards or performance in a
specified manner.
3.2.5* Listed. Equipment, materials, or services included in a
list published by an organization that is acceptable to the
authority having jurisdiction and concerned with evaluation of
products or services, that maintains periodic inspection of
production of listed equipment or materials or periodic evalua‐
tion of services, and whose listing states that either the equip‐
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DEFINITIONS 72-21
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
ment, material, or service meets appropriate designated
standards or has been tested and found suitable for a specified
purpose.
3.2.6 Shall. Indicates a mandatory requirement.
3.2.7 Should. Indicates a recommendation or that which is
advised but not required.
3.3 General Definitions.
3.3.1 Accessible (as applied to equipment). Admitting close
approach; not guarded by locked doors, elevation, or other
effective means. [70:100] (SIG-FUN)
3.3.2 Accessible (as applied to wiring methods). Capable of
being removed or exposed without damaging the building
structure or finish or not permanently closed in by the struc‐
ture or finish of the building. [70:100] (SIG-FUN)
3.3.3 Accessible, Readily (Readily Accessible). Capable of
being reached quickly for operation, renewal, or inspections
without requiring those to whom ready access is requisite to
take actions such as to use tools (other and keys), to climb over
or under, to remove obstacles, or to resort to portable ladders,
and so forth. [70:100] (SIG-FUN)
3.3.4 Accessible Spaces (as applied to detection coverage in
Chapter 17). Spaces or concealed areas of construction that
can be entered via openable panels, doors hatches, or other
readily movable elements (e.g., ceiling tiles). (SIG-IDS)
3.3.5 Acknowledge. To confirm that a message or signal has
been received, such as by the pressing of a button or the selec‐
tion of a software command. (SIG-SSS)
3.3.6* Acoustically Distinguishable Space (ADS). An emer‐
gency communications system notification zone, or subdivision
thereof, that might be an enclosed or otherwise physically
defined space, or that might be distinguished from other
spaces because of different acoustical, environmental, or use
characteristics, such as reverberation time and ambient sound
pressure level. (SIG-NAS)
3.3.7 Active Multiplex System. A multiplexing system in
which signaling devices such as transponders are employed to
transmit status signals of each initiating device or initiating
device circuit within a prescribed time interval so that the lack
of receipt of such a signal can be interpreted as a trouble
signal. (SIG-SSS)
3.3.8 Addressable Device. A fire alarm system component
with discrete identification that can have its status individually
identified or that is used to individually control other func‐
tions. (SIG-IDS)
3.3.9 Adverse Condition. Any condition occurring in a
communications or transmission channel that interferes with
the proper transmission or interpretation, or both, of status
change signals at the supervising station. (See also 3.3.263.10,
Trouble Signal.) (SIG-SSS)
3.3.10 Air Sampling–Type Detector. See 3.3.70, Detector.
3.3.11 Alarm. An indication of the existence of a condition
that requires immediate response. (SIG-FUN)
N 3.3.11.1 Carbon Monoxide Alarm. A single-or multiple-
station alarm responsive to carbon monoxide (CO).
(SIG-HOU)
3.3.12 Alarm Box.
3.3.12.1 Auxiliary Alarm Box. An alarm box that can only
be operated from one or more remote initiating devices or
an auxiliary alarm system used to send an alarm to the
communications center. (SIG-PRS)
3.3.12.2 Combination Fire Alarm and Guard's Tour Box. A
manually operated box for separately transmitting a fire
alarm signal and a distinctive guard patrol tour supervisory
signal. (SIG-IDS)
3.3.12.3* Manual Fire Alarm Box. A manually operated
device used to initiate a fire alarm signal. (SIG-IDS)
3.3.12.4 Master Alarm Box. A publicly accessible alarm box
that can also be operated by one or more remote initiating
devices or an auxiliary alarm system used to send an alarm
to the communications center. (SIG-PRS)
3.3.12.5 Publicly Accessible Alarm Box. An enclosure, accessi‐
ble to the public, housing a manually operated transmitter
used to send an alarm to the communications center. (SIG-
PRS)
3.3.13 Alarm Repeater System. A device or system for the
purpose of automatically retransmitting alarm information
received by the alarm processing equipment. (SIG-PRS)
3.3.14 Alarm Service. The service required following the
receipt of an alarm signal. (SIG-SSS)
3.3.15 Alarm Signal. See 3.3.263, Signal.
3.3.16 Alarm System. See 3.3.111, Fire Alarm System; 3.3.291,
Supervising Station Alarm Systems; 3.3.221, Public Emergency
Alarm Reporting System; 3.3.90.1.2, In-Building Fire Emer‐
gency Voice/Alarm Communication System; and 3.3.90.1.3, In-
Building Mass Notification System.
3.3.17 Alarm Verification Feature. A feature of automatic fire
detection and alarm systems to reduce unwanted alarms
wherein smoke detectors report alarm conditions for a mini‐
mum period of time, or confirm alarm conditions within a
given time period after being reset, in order to be accepted as a
valid alarm initiation signal. (SIG-PRO)
3.3.18 Alert Tone. An attention-getting signal to alert occu‐
pants of the pending transmission of a voice message. (SIG-
PRO)
3.3.19 Analog Initiating Device (Sensor). See 3.3.141, Initiat‐
ing Device.
3.3.20* Ancillary Functions. Non-emergency activations of the
fire alarm or mass notification audible, visual, and textual
output circuits. (SIG-ECS)
3.3.21 Annunciator. A unit containing one or more indicator
lamps, alphanumeric displays, or other equivalent means in
which each indication provides status information about a
circuit, condition, or location. (SIG-FUN)
3.3.22 Apartment Building. A building or portion thereof
containing three or more dwelling units with independent
cooking and bathroom facilities. (SIG-HOU) [5000, 2018]
3.3.23 Audible Notification Appliance. See 3.3.182, Notifica‐
tion Appliance.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-22
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
3.3.24 Automatic Extinguishing System Supervisory Device.
See 3.3.141, Initiating Device.
3.3.25 Automatic Fire Detector. See 3.3.70, Detector.
3.3.26 Automatic Fire Extinguishing or Suppression System
Operation Detector. See 3.3.70, Detector.
3.3.27 Autonomous Control Unit (ACU). See 3.3.63, Control
Unit.
3.3.28 Auxiliary Alarm System. See 3.3.221, Public Emer‐
gency Alarm Reporting System.
3.3.29 Auxiliary Box. See 3.3.12, Alarm Box.
3.3.30* Average Ambient Sound Level. The root mean
square, A-weighted, sound pressure level measured over the
period of time that any person is present, or a 24-hour period,
whichever time period is the lesser. (SIG-NAS)
N 3.3.31* Battery. Two or more cells connected together electri‐
cally. (SIG-TMS)
N 3.3.31.1 Battery Capacity. The electrical energy available
from a fully charged battery expressed in ampere-hours.
(SIG-TMS)
N 3.3.31.2 Battery Charger. A device used to restore and
maintain the charge of a secondary battery in which electri‐
cal energy is converted to chemical energy. (SIG-TMS)
N 3.3.31.2.1 Float Charge. A constant-voltage charge applied
to a battery to maintain it in a fully charged condition.
(SIG-TMS)
N 3.3.31.2.2 Fully Charged. A condition synonymous with
100 percent state of charge. (See also 3.3.31.2.3, State of
Charge.) (SIG-TMS)
N 3.3.31.2.3 State of Charge (SOC). The stored or remaining
capacity of a battery at a given time expressed as a percent‐
age of its rated capacity. (SIG-TMS)
N 3.3.31.2.4 Trickle Charge. A continuous, low-rate, constant-
current charge given to a cell or battery to keep the unit
fully charged. (See also 3.3.31.2.1, Float Charge.) (SIG-TMS)
N 3.3.31.3 Battery Load Test. A controlled discharge of a
battery at a specified rate for a given period of time until a
final voltage is achieved to determine battery capacity.
(SIG-TMS)
N 3.3.31.4 Battery Unit. See 3.3.41.3, Unit (Multi-Cell).
(SIG-TMS)
N 3.3.31.5 Rechargeable Battery. An electrochemical cell capa‐
ble of being discharged and then recharged. (SIG-TMS)
3.3.32 Beam Construction. See 3.3.40, Ceiling Surfaces.
3.3.33 Building Fire Alarm System. See 3.3.111, Fire Alarm
System.
•
N 3.3.34 Building System Information Unit (BSIU). A
computer-based electronic device that is intended to display
building information and execute system control functions,
including fire system information display and control.
N 3.3.35 Carbon Monoxide Detection System. A system or
portion of a combination system that consists of a control unit,
components, and circuits arranged to monitor and annunciate
the status of carbon monoxide alarm initiating devices and to
initiate the appropriate response to those signals. (SIG-PRO)
N 3.3.35.1 Combination Carbon Monoxide Detection System. A
carbon monoxide detection system in which components
are used, in whole or in part, in common with a non–carbon
monoxide signaling system, and in which components are
not used as part of a fire alarm system. (SIG-PRO)
N 3.3.35.2 Household Carbon Monoxide Detection System. A
system of devices that uses a control unit to produce an
alarm signal in the household for the purpose of notifying
the occupants of the presence of concentrations of carbon
monoxide that could pose a life safety risk. (SIG-HOU)
3.3.36 Carrier. High-frequency energy that can be modulated
by voice or signaling impulses. (SIG-SSS)
3.3.37 Carrier System. A means of conveying a number of
channels over a single path by modulating each channel on a
different carrier frequency and demodulating at the receiving
point to restore the signals to their original form. (SIG-SSS)
3.3.38 Ceiling. The upper surface of a space, regardless of
height. Areas with a suspended ceiling have two ceilings, one
visible from the floor and one above the suspended ceiling.
(SIG-IDS)
3.3.38.1 Level Ceilings. Ceilings that have a slope of less
than or equal to 1 in 8. (SIG-IDS)
3.3.38.2 Sloping Ceiling. A ceiling that has a slope of more
than 1 in 8. (SIG-IDS)
3.3.38.3* Sloping Peaked-Type Ceiling. A ceiling in which the
ceiling slopes in two directions from the highest point.
Curved or domed ceilings can be considered peaked with
the slope figured as the slope of the chord from highest to
lowest point. (SIG-IDS)
3.3.38.4* Sloping Shed-Type Ceiling. A ceiling in which the
high point is at one side with the slope extending toward
the opposite side. (SIG-IDS)
3.3.39 Ceiling Height. The height from the continuous floor
of a room to the continuous ceiling of a room or space.
(SIG-IDS)
3.3.40 Ceiling Surfaces.
3.3.40.1 Beam Construction. Ceilings that have solid struc‐
tural or solid nonstructural members projecting down from
the ceiling surface more than 4 in. (100 mm) and spaced
more than 36 in. (910 mm), center to center. (SIG-IDS)
3.3.40.2 Girder. A support for beams or joists that runs at
right angles to the beams or joists. If the top of the girder is
within 4 in. (100 mm) of the ceiling, the girder is a factor in
determining the number of detectors and is to be consid‐
ered a beam. If the top of the girder is more than 4 in.
(100 mm) from the ceiling, the girder is not a factor in
detector location. (SIG-IDS)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DEFINITIONS 72-23
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
3.3.40.3* Smooth Ceiling. A ceiling surface uninterrupted
by continuous projections, such as solid joists, beams, or
ducts, extending more than 4 in. (100 mm) below the ceil‐
ing surface. (SIG-IDS)
3.3.40.4 Solid Joist Construction. Ceilings that have solid
structural or solid nonstructural members projecting down
from the ceiling surface for a distance of more than 4 in.
(100 mm) and spaced at intervals of 36 in. (910 mm) or less,
center to center. (SIG-IDS)
N 3.3.41 Cell. The basic electrochemical unit, characterized by
an anode and a cathode, used to receive, store, and deliver
electrical energy. [70:480] (SIG-TMS)
N 3.3.41.1 Primary (Dry) Cell. A nonrechargeable electro‐
chemical cell requiring periodic replacement, such as a
9-volt alkaline cell. (SIG-FUN)
N 3.3.41.2 Starved Electrolyte Cell. A cell in which liquid elec‐
trolyte is immobilized, also known as an absorbed glass mat
(AGM) cell or a gelled electrolyte cell (gel cell). (SIG-TMS)
N 3.3.41.2.1 Absorbed Glass Mat (AGM) Cell. A cell in which
the liquid electrolyte is immobilized in fiberglass or poly‐
meric fiber separators. (SIG-TMS)
N 3.3.41.2.2 Gelled Electrolyte Cell (Gel Cell). A cell in which
the electrolyte is immobilized by addition of a gelling agent.
(SIG-TMS)
N 3.3.41.3 Unit (Multi-Cell). Multiple cells in a single
container, such as a 12-volt unit composed of six 2-volt cells.
(SIG-TMS)
N 3.3.41.4* Valve-Regulated Lead-Acid (VRLA) Cell. A sealed
lead-acid cell with a valve that opens to the atmosphere
when the internal pressure in the cell exceeds atmospheric
pressure by a preselected amount. (SIG-TMS)
3.3.42 Central Station. See 3.3.290.1, Central Supervising
Station.
3.3.43 Central Station Alarm System. See 3.3.291.1, Central
Station Service Alarm System.
3.3.44 Central Station Service. See 3.3.292, Supervising
Station Service.
3.3.45 Central Station Service Alarm System. See 3.3.291,
Supervising Station Alarm Systems.
3.3.46 Central Supervising Station. See 3.3.290, Supervising
Station.
3.3.47 Channel. A path for voice or signal transmission that
uses modulation of light or alternating current within a
frequency band. (SIG-SSS)
3.3.47.1 Communications Channel. A circuit or path
connecting a subsidiary station(s) to a supervising station(s)
over which signals are carried. (SIG-SSS)
3.3.47.2* Radio Channel. A band of frequencies of a width
sufficient to allow its use for radio communications.
(SIG-SSS)
3.3.47.3 Transmission Channel. A circuit or path connecting
transmitters to supervising stations or subsidiary stations on
which signals are carried. (SIG-SSS)
3.3.48 Circuit. Either a means of providing power or a
connection path between locations (see 3.3.197). (SIG-PRO)
3.3.49 Circuit Interface. See 3.3.146, Interface.
3.3.50 Cloud Chamber Smoke Detection. See 3.3.276, Smoke
Detection.
3.3.51* Coded. An audible or visual signal that conveys
several discrete bits or units of information. (SIG-NAS)
3.3.52 Combination Detector. See 3.3.70, Detector.
3.3.53 Combination Emergency Communications Systems.
See 3.3.91, Emergency Communications Systems — Combina‐
tion.
3.3.54 Combination Fire Alarm and Guard’s Tour Box. See
3.3.12, Alarm Box.
3.3.55 Combination System. See 3.3.111, Fire Alarm System.
3.3.56 Common Talk Mode. See 3.3.301, Talk Mode.
3.3.57* Communications Center. A building or portion of a
building that is specifically configured for the primary purpose
of providing emergency communications services or public
safety answering point (PSAP) services to one or more public
safety agencies under the authority or authorities having juris‐
diction. [1221, 2016] (SIG-PRS)
3.3.58 Communications Channel. See 3.3.47, Channel.
3.3.59 Communications Circuit. Any signaling path of an
emergency communications system that carries voice, audio,
data, or other signals. (SIG-ECS)
3.3.60 Communications Cloud. The area in the communica‐
tions path that is supported by providers of communications
services not governed under the scope of NFPA 72 in which
signals travel between a protected property and a monitoring
station. Depending on the type of transmission that is used,
signals can travel on a single defined route or through various
routes depending on what is available when the signal is initi‐
ated. (SIG-SSS)
3.3.61* Condition. A situation, environmental state, or equip‐
ment state of a fire alarm or signaling system. (SIG-FUN)
3.3.61.1 Abnormal (Off-Normal) Condition. A situation, envi‐
ronmental state, or equipment state that warrants some type
of signal, notification, communication, response, action, or
service. (SIG-FUN)
3.3.61.1.1* Alarm Condition. An abnormal condition that
poses an immediate threat to life, property, or mission.
(SIG-FUN)
3.3.61.1.2* Pre-Alarm Condition. An abnormal condition
that poses a potential threat to life, property, or mission,
and time is available for investigation. (SIG-FUN)
3.3.61.1.3* Supervisory Condition. An abnormal condition
in connection with the supervision of other systems,
processes, or equipment. (SIG-FUN)
3.3.61.1.4* Trouble Condition. An abnormal condition in a
system due to a fault. (SIG-FUN)
3.3.61.2 Normal Condition. Circuits, systems, and compo‐
nents are functioning as designed and no abnormal condi‐
tion exists. (SIG-FUN)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-24
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
3.3.62 Contiguous Property. See 3.3.213, Property.
3.3.63 Control Unit. A system component that monitors
inputs and controls outputs through various types of circuits.
(SIG-PRO)
3.3.63.1* Autonomous Control Unit (ACU). The primary
control unit for an in-building mass notification system.
(SIG-ECS)
3.3.63.2 Emergency Communications Control Unit (ECCU). A
system capable of sending mass notification messages to
individual buildings, zones of buildings, individual outdoor
loudspeaker arrays, or zones of outdoor loudspeaker arrays;
or a building, multiple buildings, outside areas, or a combi‐
nation of these. (SIG-ECS)
3.3.63.3 Fire Alarm Control Unit (FACU). See 3.3.108, Fire
Alarm Control Unit (FACU).
3.3.63.4 Wireless Control Unit. A component that transmits/
receives and processes wireless signals. (SIG-PRO)
3.3.64 Day-Care Home. A building or portion of a building in
which more than 3 but not more than 12 clients receive care,
maintenance, and supervision, by other than their relative(s)
or legal guardian(s), for less than 24 hours per day. [101, 2018]
(SIG-HOU)
3.3.65 Dedicated Function Fire Alarm Control Unit. See
3.3.108, Fire Alarm Control Unit (FACU).
3.3.66 Dedicated Function Fire Alarm System. See 3.3.111,
Fire Alarm System.
3.3.67 Deficiency. A condition that interferes with the service
or reliability for which the part, system, or equipment was
intended. (SIG-TMS)
3.3.68 Delinquency Signal. See 3.3.263, Signal.
N 3.3.69* Design Professional. An individual who is registered
or licensed to practice their respective design profession as
defined by the statutory requirements of the professional regis‐
tration laws of the jurisdiction in which the project is to be
constructed, or other professional with qualifications or
credentials acceptable to the jurisdiction in which the project is
to be constructed. (SIG-ECS)
3.3.70 Detector. A device suitable for connection to a circuit
that has a sensor that responds to a physical stimulus such as
gas, heat, or smoke. (SIG-IDS)
3.3.70.1 Air Sampling–Type Detector. A detector that consists
of a piping or tubing distribution network that runs from
the detector to the area(s) to be protected. An aspiration
fan in the detector housing draws air from the protected
area back to the detector through airsampling ports, piping,
or tubing. At the detector, the air is analyzed for fire prod‐
ucts. (SIG-IDS)
3.3.70.2 Automatic Fire Detector. A device designed to detect
the presence of a fire signature and to initiate action. For
the purpose of this Code, automatic fire detectors are classi‐
fied as follows: Automatic Fire Extinguishing or Suppression
System Operation Detector, Fire–Gas Detector, Heat Detec‐
tor, Other Fire Detectors, Radiant Energy–Sensing Fire
Detector, and Smoke Detector. (SIG-IDS)
3.3.70.3 Automatic Fire Extinguishing or Suppression System
Operation Detector. A device that automatically detects the
operation of a fire extinguishing or suppression system by
means appropriate to the system employed. (SIG-IDS)
3.3.70.4* Combination Detector. A device that either
responds to more than one of the fire phenomena or
employs more than one operating principle to sense one of
these phenomena. Typical examples are a combination of a
heat detector with a smoke detector or a combination rate-
of-rise and fixed-temperature heat detector. This device has
listings for each sensing method employed. (SIG-IDS)
3.3.70.5 Electrical Conductivity Heat Detector. A line-type or
spot-type sensing element in which resistance varies as a
function of temperature. (SIG-IDS)
3.3.70.6 Fire–Gas Detector. A device that detects gases
produced by a fire. (SIG-IDS)
3.3.70.7* Fixed-Temperature Detector. A device that responds
when its operating element becomes heated to a predeter‐
mined level. (SIG-IDS)
3.3.70.8* Flame Detector. A radiant energy–sensing fire
detector that detects the radiant energy emitted by a flame.
(Refer to A.17.8.2.) (SIG-IDS)
3.3.70.9 Gas Detector. A device that detects the presence of
a specified gas concentration. Gas detectors can be either
spot-type or line-type detectors. (SIG-IDS)
3.3.70.10 Heat Detector. A fire detector that detects either
abnormally high temperature or rate-of-temperature rise, or
both. (SIG-IDS)
3.3.70.11 Line-Type Detector. A device in which detection is
continuous along a path. Typical examples are rate-of-rise
pneumatic tubing detectors, projected beam smoke detec‐
tors, and heat-sensitive cable. (SIG-IDS)
3.3.70.12* Multi-Criteria Detector. A device that contains
multiple sensors that separately respond to physical stimulus
such as heat, smoke, or fire gases, or employs more than
one sensor to sense the same stimulus. This sensor is capa‐
ble of generating only one alarm signal from the sensors
employed in the design either independently or in combina‐
tion. The sensor output signal is mathematically evaluated
to determine when an alarm signal is warranted. The evalua‐
tion can be performed either at the detector or at the
control unit. This detector has a single listing that estab‐
lishes the primary function of the detector. (SIG-IDS)
3.3.70.13* Multi-Sensor Detector. A device that contains
multiple sensors that separately respond to physical stimulus
such as heat, smoke, or fire gases, or employs more than
one sensor to sense the same stimulus. A device capable of
generating multiple alarm signals from any one of the
sensors employed in the design, independently or in combi‐
nation. The sensor output signals are mathematically evalu‐
ated to determine when an alarm signal is warranted. The
evaluation can be performed either at the detector or at the
control unit. This device has listings for each sensing
method employed. (SIG-IDS)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DEFINITIONS 72-25
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
3.3.70.14 Other Fire Detectors. Devices that detect a
phenomenon other than heat, smoke, flame, or gases
produced by a fire. (SIG-IDS)
3.3.70.15 Pneumatic Rate-of-Rise Tubing Heat Detector. A line-
type detector comprising small-diameter tubing, usually
copper, that is installed on the ceiling or high on the walls
throughout the protected area. The tubing is terminated in
a detector unit containing diaphragms and associated
contacts set to actuate at a predetermined pressure. The
system is sealed except for calibrated vents that compensate
for normal changes in temperature. (SIG-IDS)
3.3.70.16 Projected Beam–Type Detector. A type of photoelec‐
tric light obscuration smoke detector wherein the beam
spans the protected area. (SIG-IDS)
3.3.70.17 Radiant Energy–Sensing Fire Detector. A device that
detects radiant energy, such as ultraviolet, visible, or infra‐
red, that is emitted as a product of combustion reaction and
obeys the laws of optics. (SIG-IDS)
3.3.70.18* Rate Compensation Detector. A device that
responds when the temperature of the air surrounding the
device reaches a predetermined level, regardless of the rate-
of-temperature rise. (SIG-IDS)
3.3.70.19* Rate-of-Rise Detector. A device that responds
when the temperature rises at a rate exceeding a predeter‐
mined value. (SIG-IDS)
3.3.70.20 Smoke Detector. A device that detects visible or
invisible particles of combustion. (SIG-IDS)
3.3.70.21 Spark/Ember Detector. A radiant energy–sensing
fire detector that is designed to detect sparks or embers, or
both. These devices are normally intended to operate in
dark environments and in the infrared part of the spectrum.
(SIG-IDS)
3.3.70.22 Spot-Type Detector. A device in which the detect‐
ing element is concentrated at a particular location. Typical
examples are bimetallic detectors, fusible alloy detectors,
certain pneumatic rate-of-rise detectors, certain smoke
detectors, and thermoelectric detectors. (SIG-IDS)
3.3.71* Device (Class N). A supervised component of a life
safety system that communicates with other components of life
safety systems and that collects environmental data or performs
specific input or output functions necessary to the operation of
the life safety system. (SIG-PRO)
3.3.72 Digital Alarm Communicator Receiver (DACR). A
system component that accepts and displays signals from digital
alarm communicator transmitters (DACTs) sent over a
managed facilities-based voice network. (SIG-SSS)
3.3.73 Digital Alarm Communicator System (DACS). A system
in which signals are transmitted from a digital alarm communi‐
cator transmitter (DACT) located at the protected premises
through a managed facilities-based voice network to a digital
alarm communicator receiver (DACR). (SIG-SSS)
3.3.74 Digital Alarm Communicator Transmitter (DACT). A
system component at the protected premises to which initiating
devices or groups of devices are connected. The DACT seizes
the connected telephone line, dials a preselected number to
connect to a DACR, and transmits signals indicating a status
change of the initiating device. (SIG-SSS)
3.3.75 Digital Alarm Radio Receiver (DARR). A system
component composed of two subcomponents: one that
receives and decodes radio signals, the other that annunciates
the decoded data. These two subcomponents can be coresident
at the central station or separated by means of a data transmis‐
sion channel. (SIG-SSS)
3.3.76 Digital Alarm Radio System (DARS). A system in which
signals are transmitted from a digital alarm radio transmitter
(DART) located at a protected premises through a radio chan‐
nel to a digital alarm radio receiver (DARR). (SIG-SSS)
3.3.77 Digital Alarm Radio Transmitter (DART). A system
component that is connected to or an integral part of a digital
alarm communicator transmitter (DACT) that is used to
provide an alternate radio transmission channel. (SIG-SSS)
3.3.78 Display. The visible representation of output data,
other than printed copy. (SIG-NAS)
3.3.79 Distributed Recipient Mass Notification System
(DRMNS). See 3.3.90, Emergency Communications System.
3.3.80 Dormitory. A building or a space in a building in
which group sleeping accommodations are provided for more
than 16 persons who are not members of the same family in
one room, or a series of closely associated rooms, under joint
occupancy and single management, with or without meals, but
without individual cooking facilities. [101, 2018] (SIG-HOU)
3.3.81* Double Doorway. A single opening that has no inter‐
vening wall space or door trim separating the two doors.
(SIG-IDS)
3.3.82 Downlink. The radio signal from the base station trans‐
mitter to the portable public safety subscriber receiver.
(SIG-ECS)
3.3.83 Dwelling Unit. One or more rooms arranged for
complete, independent housekeeping purposes with space for
eating, living, and sleeping; facilities for cooking; and provi‐
sions for sanitation. [5000, 2018] (SIG-HOU)
3.3.83.1 Multiple Dwelling Unit. A building containing
three or more dwelling units. (SIG-HOU)
3.3.83.2 Single Dwelling Unit. A building consisting solely of
one dwelling unit. (SIG-HOU)
3.3.84 Effective Masked Threshold. The minimum sound
level at which the tone signal is audible in ambient noise.
(SIG-NAS)
3.3.85 Electrical Conductivity Heat Detector. See 3.3.70,
Detector.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-26
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
N 3.3.86 Electromechanical Releasing Device. Mechanical devi‐
ces, including fusible links, electrically monitored for contact
closure to initiate a signal to the FACU.
3.3.87* Ember. A particle of solid material that emits radiant
energy due either to its temperature or the process of combus‐
tion on its surface. (See also 3.3.282, Spark.) (SIG-IDS)
3.3.88 Emergency Command Center. See 3.3.92, Emergency
Communications System — Emergency Command Center.
3.3.89 Emergency Communications Control Unit (ECCU).
See 3.3.63, Control Unit.
3.3.90 Emergency Communications System. A system for the
protection of life by indicating the existence of an emergency
situation and communicating information necessary to facili‐
tate an appropriate response and action. (SIG-ECS)
3.3.90.1 One-Way Emergency Communications System. One-
way emergency communications systems are intended to
broadcast information, in an emergency, to people in one
or more specified indoor or outdoor areas. It is intended
that emergency messages be conveyed either by audible,
visual, or textual means, or any combination thereof.
(SIG-ECS)
3.3.90.1.1 Distributed Recipient Mass Notification System
(DRMNS). A distributed recipient mass notification system
is a system meant to communicate directly to targeted indi‐
viduals and groups that might not be in a contiguous area.
(SIG-ECS)
3.3.90.1.2 In-Building Fire Emergency Voice/Alarm Communica‐
tions System. Dedicated manual or automatic equipment for
originating and distributing voice instructions, as well as
alert and evacuation signals pertaining to a fire emergency,
to the occupants of a building. (SIG-ECS)
3.3.90.1.3 In-Building Mass Notification System. A system
used to provide information and instructions to people in a
building(s) or other space using intelligible voice communi‐
cations and including visual signals, text, graphics, tactile, or
other communication methods. (SIG-ECS)
3.3.90.1.4 Wide-Area Mass Notification System. Wide-area
mass notification systems are generally installed to provide
real-time information to outdoor areas and could have the
capability to communicate with other notification systems
provided for a campus, military base, municipality, or similar
single or multiple contiguous areas. (SIG-ECS)
3.3.90.2 Two-Way Emergency Communications System. Two-
way emergency communications systems are divided into
two categories, those systems that are anticipated to be used
by building occupants and those systems that are to be used
by fire fighters, police, and other emergency services
personnel. Two-way emergency communications systems are
used to both exchange information and to communicate
information such as, but not limited to, instructions,
acknowledgement of receipt of messages, condition of local
environment, and condition of persons, and to give assur‐
ance that help is on the way. (SIG-ECS)
3.3.91 Emergency Communications Systems — Combination.
Various emergency communications systems such as fire alarm,
mass notification, fire fighter communications, area of refuge
communications, elevator communications, or others that can
be served through a single control system or through an inter‐
connection of several control systems. (SIG-ECS)
3.3.92* Emergency Communications System — Emergency
Command Center. The room(s) or area(s) staffed during any
emergency event by assigned emergency management staff.
The room or area contains system communications and control
equipment serving one or more buildings where responsible
authorities receive information from premises sources or
systems or from (higher level) regional or national sources or
systems and then disseminate appropriate information to indi‐
viduals, a building, multiple buildings, outside campus areas, or
a combination of these in accordance with the emergency
response plan established for the premises. The room or area
contains the controls and indicators from which the ECS
systems located in the room or area can be manually controlled
as required by the emergency response plan and the emer‐
gency management coordinator. (SIG-ECS)
3.3.93* Emergency Control Function Interface Device. A
listed fire alarm or signaling system component that directly
interfaces with the system that operates the emergency control
function. (SIG-PRO)
3.3.94* Emergency Control Functions. Building, fire, and
emergency control elements or systems that are initiated by the
fire alarm or signaling system and either increase the level of
life safety for occupants or control the spread of the harmful
effects of fire or other dangerous products. (SIG-PRO)
N 3.3.95* Emergency Response Agency (ERA). Organizations
providing law enforcement, emergency medical, fire, rescue,
communications, and related support services. [1221, 2019]
(SIG-SSS)
3.3.96* Emergency Response Facility (ERF). A structure or a
portion of a structure that houses emergency response agency
equipment or personnel for response to alarms. [1221, 2019]
(SIG-PRS)
3.3.97 Emergency Response Plan. A documented set of
actions to address the planning for, management of, and
response to natural, technological, and man-made disasters
and other emergencies. (SIG-ECS)
3.3.98* Endpoint (Class N). The end of a pathway where a
single addressable device or a control unit is connected.
(SIG-PRO)
N 3.3.99* Energy Storage Systems (ESS). Equipment that
receives electrical energy and then provides a means to store
that energy in some form for later use in order to supply elec‐
trical energy when needed. The energy storage system utilizes
the technologies defined in 3.3.99.2 through 3.3.99.4.
N 3.3.99.1 Chemical Energy Storage System. Consists of hydro‐
gen storage, the hydrogen generator to supply the hydrogen
for storage, and a fuel cell power system to provide electric
energy upon demand.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DEFINITIONS 72-27
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
N 3.3.99.2 Electrochemical Energy Storage System. Consists of a
secondary battery, electrochemical capacitor, flow battery, or
hybrid battery-capacitor system that stores energy and any
associated controls or devices that can provide electric
energy upon demand.
N 3.3.99.3 Mechanical Energy Storage System. Consists of a
mechanical means to store energy such as through
compressed air, pumped water or fly wheel technologies,
and associated controls and systems, which can be used to
run an electric generator to provide electric energy upon
demand.
N 3.3.99.4 Thermal Energy Storage System. Consists of a system
that uses heated fluids such as air as a means to store energy
along with associated controls and systems, which can be
used to run an electric generator to provide electrical
energy upon demand.
3.3.100* Evacuation. The withdrawal of occupants from a
building. (SIG-PRO)
3.3.101 Evacuation Signal. See 3.3.263, Signal.
3.3.102 Executive Software. See 3.3.279, Software.
3.3.103 Exit Marking Audible Notification Appliance. See
3.3.182, Notification Appliance.
N 3.3.104 FACP. Fire Alarm Control Panel. See 3.3.108, Fire
Alarm Control Unit (FACU).
3.3.105 False Alarm. See 3.3.314, Unwanted Alarm.
3.3.106 Field of View. The solid cone that extends out from
the detector within which the effective sensitivity of the detec‐
tor is at least 50 percent of its on-axis, listed, or approved sensi‐
tivity. (SIG-IDS)
3.3.107 Fire Alarm Control Interface (FACI). See 3.3.146,
Interface.
3.3.108* Fire Alarm Control Unit (FACU). A component of
the fire alarm system, provided with primary and secondary
power sources, which receives signals from initiating devices or
other fire alarm control units, and processes these signals to
determine part or all of the required fire alarm system output
function(s). (SIG-PRO)
3.3.108.1 Master Fire Alarm Control Unit. A fire alarm
control unit that serves the protected premises or portion of
the protected premises as a local fire alarm control unit and
accepts inputs from other fire alarm control units.
(SIG-PRO)
3.3.108.2 Protected Premises (Local) Control Unit. A fire
alarm control unit that serves the protected premises or a
portion of the protected premises. (SIG-PRO)
3.3.108.2.1* Dedicated Function Fire Alarm Control Unit. A
protected premises fire alarm control unit that is intended
to operate specifically identified emergency control func‐
tion(s). (SIG-PRO)
3.3.108.2.2 Releasing Service Fire Alarm Control Unit. A
protected premises fire alarm control unit specifically listed
for releasing service that is part of a fire suppression system
and which provides control outputs to release a fire suppres‐
sion agent based on either automatic or manual input.
(SIG-PRO)
3.3.109 Fire Alarm/Evacuation Signal Tone Generator. A
device that produces a fire alarm/evacuation tone upon
command. (SIG-PRO)
3.3.110 Fire Alarm Signal. See 3.3.263, Signal.
3.3.111 Fire Alarm System. A system or portion of a combina‐
tion system that consists of components and circuits arranged
to monitor and annunciate the status of fire alarm or supervi‐
sory signal-initiating devices and to initiate the appropriate
response to those signals. (SIG-FUN)
3.3.111.1* Combination System. A fire alarm system in which
components are used, in whole or in part, in common with
a non-fire signaling system. (SIG-PRO)
3.3.111.2 Household Fire Alarm System. A system of devices
that uses a fire alarm control unit to produce an alarm
signal in the household for the purpose of notifying the
occupants of the presence of a fire so that they will evacuate
the premises. (SIG-HOU)
3.3.111.3 Municipal Fire Alarm System. A public emergency
alarm reporting system. (SIG-PRS)
3.3.111.4* Protected Premises (Local) Fire Alarm System. A
fire alarm system located at the protected premises.
(SIG-PRO)
3.3.111.4.1 Building Fire Alarm System. A protected prem‐
ises fire alarm system that includes any of the features iden‐
tified in 23.3.3.1 and that serves the general fire alarm needs
of a building or buildings and provides notification.
(SIG-PRO)
3.3.111.4.2 Dedicated Function Fire Alarm System. A protec‐
ted premises fire alarm system installed specifically to
perform emergency control function(s) where a building
fire alarm system is not required. (SIG-PRO)
3.3.111.4.3 Releasing Fire Alarm System. A protected prem‐
ises fire alarm system that is part of a fire suppression system
and/or that provides control inputs to a fire suppression
system related to the fire suppression system's sequence of
operations and outputs for other signaling and notification.
(SIG-PRO)
3.3.112* Fire Command Center. The principal attended or
unattended room or area where the status of the detection,
alarm communications, control systems, and other emergency
systems is displayed and from which the system(s) can be
manually controlled. (SIG-ECS)
3.3.113 Fire Extinguisher Electronic Monitoring Device. A
device connected to a control unit that monitors the fire extin‐
guisher in accordance with the requirements of NFPA 10.
(SIG-IDS)
3.3.114 Fire Warden. A building staff member or a tenant
trained to perform assigned duties in the event of a fire emer‐
gency. (SIG-PRO)
3.3.115 Fire Warning Equipment. Any detector, alarm, device,
or material related to single- and multiple-station alarms or
household fire alarm systems. (SIG-HOU)
3.3.116 Fire–Gas Detector. See 3.3.70, Detector.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-28
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
3.3.117 Fixed-Temperature Detector. See 3.3.70, Detector.
3.3.118 Flame. A body or stream of gaseous material involved
in the combustion process and emitting radiant energy at
specific wavelength bands determined by the combustion
chemistry of the fuel. In most cases, some portion of the emit‐
ted radiant energy is visible to the human eye. (SIG-IDS)
3.3.119 Flame Detector. See 3.3.70, Detector.
3.3.120 Flame Detector Sensitivity. The distance along the
optical axis of the detector at which the detector can detect a
fire of specified size and fuel within a given time frame.
(SIG-IDS)
3.3.121 Frequency. Minimum and maximum time between
events. (SIG-TMS)
3.3.121.1 Weekly Frequency. Fifty-two times per year, once
per calendar week.
3.3.121.2 Monthly Frequency. Twelve times per year, once
per calendar month.
3.3.121.3 Quarterly Frequency. Four times per year with a
minimum of 2 months, maximum of 4 months.
3.3.121.4 Semiannual Frequency. Twice per year with a mini‐
mum of 4 months, maximum of 8 months.
3.3.121.5 Annual Frequency. Once per year with a minimum
of 9 months, maximum 15 months.
3.3.122 Gateway. A device that is used in the transmission of
serial data (digital or analog) from the fire alarm control unit
to other building system control units, equipment, or networks
and/or from other building system control units to the fire
alarm control unit. (SIG-PRO)
3.3.123 Girder. See 3.3.40, Ceiling Surfaces.
3.3.124 Guard’s Tour Reporting Station. A device that is
manually or automatically initiated to indicate the route being
followed and the timing of a guard’s tour. (SIG-IDS)
3.3.125 Guard’s Tour Supervisory Signal. See 3.3.263, Signal.
3.3.126 Guest Room. An accommodation combining living,
sleeping, sanitary, and storage facilities within a compartment.
[101, 2018] (SIG-HOU)
3.3.127 Guest Suite. An accommodation with two or more
contiguous rooms comprising a compartment, with or without
doors between such rooms, that provides living, sleeping, sani‐
tary, and storage facilities. [101, 2018] (SIG-HOU)
3.3.128* Hearing Loss. A full or partial decrease in the ability
to detect or comprehend sounds. (SIG-HOU)
3.3.128.1 Profound Hearing Loss. A hearing threshold of
greater than 90 dB.
3.3.129 Heat Alarm. A single- or multiple-station alarm
responsive to heat. (SIG-HOU)
3.3.129.1 Mechanically Powered, Single-Station Heat Alarm. A
single-station heat alarm employing a mechanical power
source. (SIG-HOU)
3.3.130 Heat Detector. See 3.3.70, Detector.
3.3.131 High Power Loudspeaker Array (HPLA). High power
loudspeaker arrays provide capability for voice and tone
communications to large outdoor areas. (SIG-ECS)
N 3.3.132 High Volume Low Speed (HVLS) Fan. A ceiling fan
that is approximately 6 ft (1.8 m) to 24 ft (7.3 m) in diameter
with a rotational speed of approximately 30 to 70 revolutions
per minute. [13, 2016] (SIG-PRO)
3.3.133 Hotel. A building or groups of buildings under the
same management in which there are sleeping accommoda‐
tions for more than 16 persons and primarily used by transients
for lodging with or without meals. [101, 2018] (SIG-HOU)
3.3.134 Household Fire Alarm System. See 3.3.111, Fire
Alarm System.
3.3.135 Hunt Group. A group of associated telephone lines
within which an incoming call is automatically routed to an idle
(not busy) telephone line for completion. (SIG-SSS)
3.3.136* Identified (as applied to equipment). Recognizable
as suitable for the specific purpose, function, use, environment,
application, and so forth, where described in a particular Code
requirement. [70:100] (SIG-PRS)
N 3.3.137* Immediately (as used in Chapter 26). Performed
without unreasonable delay. (SIG-SSS)
3.3.138* Impairment. An abnormal condition, during either
a planned or emergency event, where a system, component, or
function is inoperable. (SIG-FUN)
3.3.139* In Writing. A form of correspondence formatted as a
letter or document that can be verified upon request.
(SIG-FUN)
3.3.140 In-Building Mass Notification System. See 3.3.90,
Emergency Communications System.
3.3.141 Initiating Device. A system component that originates
transmission of a change-of-state condition, such as in a smoke
detector, manual fire alarm box, or supervisory switch.
(SIG-IDS)
3.3.141.1 Analog Initiating Device (Sensor). An initiating
device that transmits a signal indicating varying degrees of
condition as contrasted with a conventional initiating
device, which can only indicate an on–off condition.
(SIG-IDS)
3.3.141.2 Automatic Extinguishing System Supervisory Device.
A device that responds to abnormal conditions that could
affect the proper operation of an automatic sprinkler system
or other fire extinguishing system(s) or suppression
system(s), including, but not limited to, control valves, pres‐
sure levels, liquid agent levels and temperatures, pump
power and running, engine temperature and overspeed,
and room temperature. (SIG-IDS)
3.3.141.3 Nonrestorable Initiating Device. A device in which
the sensing element is designed to be destroyed in the proc‐
ess of operation. (SIG-IDS)
3.3.141.4 Restorable Initiating Device. A device in which the
sensing element is not ordinarily destroyed in the process of
operation, whose restoration can be manual or automatic.
(SIG-IDS)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DEFINITIONS 72-29
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
3.3.141.5 Supervisory Signal Initiating Device. An initiating
device such as a valve supervisory switch, water level indica‐
tor, or low air pressure switch on a dry pipe sprinkler system
in which the change of state signals an off-normal condition
and its restoration to normal of a fire protection or life
safety system; or a need for action in connection with guard
tours, fire suppression systems or equipment, or mainte‐
nance features of related systems. (SIG-IDS)
3.3.142 Initiating Device Circuit. A circuit to which automatic
or manual initiating devices are connected where the signal
received does not identify the individual device operated.
(SIG-PRO)
3.3.143 Inspection Personnel. See 3.3.200, Personnel.
3.3.144 Intelligibility. The quality or condition of being intel‐
ligible. (SIG-NAS)
3.3.145* Intelligible. Capable of being understood; compre‐
hensible; clear. (SIG-NAS)
3.3.146 Interface.
3.3.146.1 Circuit Interface. A circuit component that inter‐
faces initiating devices or control circuits, or both; notifica‐
tion appliances or circuits, or both; system control outputs;
and other signaling line circuits to a signaling line circuit.
(SIG-PRO)
3.3.146.1.1* Emergency Control Function Interface. The inter‐
face between the fire alarm system emergency control func‐
tion interface device and the component controlling the
emergency control function. (SIG-PRO)
3.3.146.1.2 Signaling Line Circuit Interface. A system compo‐
nent that connects a signaling line circuit to any combina‐
tion of initiating devices, initiating device circuits,
notification appliances, notification appliance circuits,
system control outputs, and other signaling line circuits.
(SIG-PRO)
3.3.146.2* Fire Alarm Control Interface. The fire alarm
control interface coordinates signals to and from the fire
alarm system and other systems. (SIG-ECS)
3.3.147 Ionization Smoke Detection. See 3.3.276, Smoke
Detection.
3.3.148 Leg Facility. The portion of a communications chan‐
nel that connects not more than one protected premises to a
primary or secondary trunk facility. The leg facility includes the
portion of the signal transmission circuit from its point of
connection with a trunk facility to the point where it is termina‐
ted within the protected premises at one or more transpond‐
ers. (SIG-SSS)
3.3.149 Level Ceilings. See 3.3.38, Ceiling.
3.3.150 Life Safety Network. A type of combination system
that transmits fire and emergency communications system data
to at least one other life safety system. (SIG-PRO)
3.3.151 Line-Type Detector. See 3.3.70, Detector.
3.3.152 Living Area. Any normally occupiable space in a resi‐
dential occupancy, other than sleeping rooms or rooms that
are intended for combination sleeping/living, bathrooms,
toilet compartments, kitchens, closets, halls, storage or utility
spaces, and similar areas. [101, 2018] (SIG-HOU)
3.3.153 Loading Capacity. The maximum number of discrete
elements of fire alarm systems permitted to be used in a partic‐
ular configuration. (SIG-SSS)
3.3.154 Local Energy–Type Auxiliary Alarm System. See
3.3.221, Public Emergency Alarm Reporting System.
3.3.155* Local Operating Console (LOC). Equipment used
by authorized personnel and emergency responders to activate
and operate an in-building mass notification system. (SIG-ECS)
3.3.156 Lodging or Rooming House. A building or portion
thereof that does not qualify as a one- or two-family dwelling,
that provides sleeping accommodations for a total of 16 or
fewer people on a transient or permanent basis, without
personal care services, with or without meals, but without sepa‐
rate cooking facilities for individual occupants. [101, 2018]
(SIG-HOU)
3.3.157 Loss of Power. The reduction of available voltage at
the load below the point at which equipment can function as
designed. (SIG-FUN)
3.3.158 Low-Power Radio Transmitter/Transceiver. Any
device that communicates with associated control/receiving
equipment or other transceivers by low-power radio signals.
(SIG-PRO)
3.3.159 Maintenance. Work, including, but not limited to,
repair, replacement, and service, performed to ensure that
equipment operates properly. (SIG-TMS)
3.3.160 Malicious Alarm. See 3.3.314.1, Malicious Alarm.
3.3.161* Managed Facilities-Based Voice Network (MFVN). A
physical facilities-based network capable of transmitting real-
time signals with formats unchanged that is managed, oper‐
ated, and maintained by the service provider to ensure service
quality and reliability from the subscriber location to the inter‐
connection point with other MFVN peer networks or the super‐
vising station. (SIG-SSS)
3.3.162 Manual Fire Alarm Box. See 3.3.12, Alarm Box.
3.3.163* Manufacturer’s Published Instructions. Published
installation and operating documentation provided for each
product or component. The documentation includes direc‐
tions and necessary information for the intended installation,
maintenance, and operation of the product or component.
(SIG-TMS)
3.3.164* Mass Notification Priority Mode. The mode of oper‐
ation whereby all fire alarm occupant notification is superseded
by emergency mass notification action. (SIG-ECS)
3.3.165* Mass Notification System. See 3.3.90.1.3, In-Building
Mass Notification System. (SIG-PRO)
3.3.166 Master Box. See 3.3.12, Alarm Box.
3.3.167 Master Fire Alarm Control Unit. See 3.3.108, Fire
Alarm Control Unit (FACU).
3.3.168 Multi-Criteria Detector. See 3.3.70, Detector.
3.3.169 Multiple Dwelling Unit. See 3.3.83, Dwelling Unit.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-30
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
3.3.170 Multiple-Station Alarm. A single-station alarm capable
of being interconnected to one or more additional alarms so
that the actuation of one causes the appropriate alarm signal to
operate in all interconnected alarms. (SIG-HOU)
3.3.171 Multiple-Station Alarm Device. Two or more single-
station alarm devices that can be interconnected so that actua‐
tion of one causes all integral or separate audible alarms to
operate; or one single-station alarm device having connections
to other detectors or to a manual fire alarm box. (SIG-HOU)
3.3.172 Multiplexing. A signaling method characterized by
simultaneous or sequential transmission, or both, and recep‐
tion of multiple signals on a signaling line circuit, a transmis‐
sion channel, or a communications channel, including means
for positively identifying each signal. (SIG-SSS)
3.3.173 Multi-Sensor Detector. See 3.3.70, Detector.
3.3.174 Municipal Fire Alarm Box (Street Box). A publicly
accessible alarm box. (See 3.3.12, Alarm Box.)
3.3.175 Municipal Fire Alarm System. See 3.3.111, Fire Alarm
System.
3.3.176 Net-Centric Alerting System (NCAS). A net-centric
alerting system incorporates web-based management and alert
activation application through which all operators and adminis‐
trators could gain access to the system’s capabilities based on
the users’ permissions and the defined access policy. (SIG-ECS)
3.3.177 Network.
3.3.177.1 Wired Network (Public Emergency Alarm Reporting
Systems). The method of communications used in a public
emergency alarm reporting system that consists of two or
more points that are connected by physical conductors.
(SIG-PRS)
3.3.177.2 Wireless Network (Public Emergency Alarm Reporting
Systems). The method of communications used in a public
emergency alarm reporting system that consists of two or
more points that are not connected by physical conductors.
(SIG-PRS)
3.3.178 Network Architecture. The physical and logical
design of a network, and the inherent ability of the design to
carry data from one point to another. (SIG-ECS)
3.3.179 Noncontiguous Property. See 3.3.213, Property.
3.3.180* Nonrequired. A system component or group of
components that is installed at the option of the owner, and is
not installed due to a building or fire code requirement.
(SIG-FUN)
3.3.181 Nonrestorable Initiating Device. See 3.3.141, Initiat‐
ing Device.
3.3.182 Notification Appliance. A fire alarm system compo‐
nent such as a bell, horn, loudspeaker, visual notification appli‐
ance, or text display that provides audible, tactile, or visual
outputs, or any combination thereof. (SIG-NAS)
3.3.182.1 Audible Notification Appliance. A notification
appliance that alerts by the sense of hearing. (SIG-NAS)
3.3.182.1.1 Exit Marking Audible Notification Appliance. An
audible notification appliance that marks building exits and
areas of refuge by the sense of hearing for the purpose of
evacuation or relocation. (SIG-NAS)
3.3.182.1.2* Textual Audible Notification Appliance. A notifi‐
cation appliance that conveys a stream of audible informa‐
tion. (SIG-NAS)
3.3.182.2 Tactile Notification Appliance. A notification appli‐
ance that alerts by the sense of touch or vibration. (SIG-
NAS)
3.3.182.3 Visual Notification Appliance. A notification appli‐
ance that alerts by the sense of sight. (SIG-NAS)
3.3.182.3.1* Textual Visual Notification Appliance. A notifica‐
tion appliance that conveys a stream of visual information
that displays an alphanumeric or pictorial message.
(SIG-NAS)
3.3.183 Notification Appliance Circuit. A circuit or path
directly connected to a notification appliance(s). (SIG-PRO)
3.3.184 Notification Zone. See 3.3.328, Zone.
3.3.185 Nuisance Alarm. See 3.3.314.2, Nuisance Alarm.
3.3.186* Occupiable. A room or enclosed space designed for
human occupancy. (SIG-FUN)
3.3.187 Occupiable Area. An area of a facility occupied by
people on a regular basis. (SIG-FUN)
3.3.188* Octave Band. The bandwidth of a filter that compri‐
ses a frequency range of a factor of 2. (SIG-NAS)
3.3.188.1 One-Third Octave Band. The bandwidth of a filter
that comprises a frequency range of a factor of 21∕3.
(SIG-NAS)
Δ 3.3.189 Off-Hook. To access a communications network in
preparation for connecting a telephone. (SIG-SSS)
3.3.190 One-Third Octave Band. See 3.3.188, Octave Band.
3.3.191 One-Way Emergency Communications System. See
3.3.90, Emergency Communications System.
3.3.192 On-Hook. To disconnect from a managed facilities-
based voice network. (SIG-SSS)
3.3.193 Operating Mode.
3.3.193.1 Private Operating Mode. Audible or visual signal‐
ing only to those persons directly concerned with the imple‐
mentation and direction of emergency action initiation and
procedure in the area protected by the fire alarm system.
(SIG-NAS)
3.3.193.2 Public Operating Mode. Audible or visual signal‐
ing to occupants or inhabitants of the area protected by the
fire alarm system. (SIG-NAS)
3.3.194 Other Fire Detectors. See 3.3.70, Detector.
3.3.195* Ownership. Any property or building or its contents
under legal control by the occupant, by contract, or by holding
of a title or deed. (SIG-SSS)
3.3.196 Paging System. A system intended to page one or
more persons by such means as voice over loudspeaker, coded
audible signals or visual signals, or lamp annunciators. (SIG-
PRO)
3.3.197 Path (Pathways). Any circuit, conductor, optic fiber,
radio carrier, or other means connecting two or more loca‐
tions. (SIG-PRO)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DEFINITIONS 72-31
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
3.3.198 Pathway Survivability. The ability of any conductor,
optic fiber, radio carrier, or other means for transmitting
system information to remain operational during fire condi‐
tions. (SIG-ECS)
3.3.199 Permanent Visual Record (Recording). An immedi‐
ately readable, not easily alterable, print, slash, or punch
record of all occurrences of status change. (SIG-SSS)
3.3.200 Personnel.
3.3.200.1 Inspection Personnel. Individuals who conduct a
visual examination of a system or portion thereof to verify
that it appears to be in operating condition, in proper loca‐
tion, and is free of physical damage or conditions that
impair operation. (SIG-TMS)
3.3.200.2 Service Personnel. Individuals who perform those
procedures, adjustments, replacement of components,
system programming, and maintenance as described in the
manufacturer's service instructions that can affect any aspect
of the performance of the system. (SIG-TMS)
3.3.200.3 System Designer. Individual responsible for the
development of fire alarm and signaling system plans and
specifications in accordance with this Code. (SIG-FUN)
3.3.200.4 System Installer. Individual responsible for the
proper installation of fire alarm and signaling systems in
accordance with plans, specifications, and manufacturer's
requirements. (SIG-FUN)
3.3.200.5 Testing Personnel. Individuals who perform proce‐
dures used to determine the status of a system as intended
by conducting acceptance, reacceptance, or periodic physi‐
cal checks on systems. (SIG-TMS)
3.3.201 Photoelectric Light Obscuration Smoke Detection.
See 3.3.276, Smoke Detection.
3.3.202 Photoelectric Light-Scattering Smoke Detection. See
3.3.276, Smoke Detection.
3.3.203 Plant. One or more buildings under the same owner‐
ship or control on a single property. (SIG-SSS)
3.3.204 Pneumatic Rate-of-Rise Tubing Heat Detector. See
3.3.70, Detector.
3.3.205 Positive Alarm Sequence. An automatic sequence that
results in an alarm signal, even when manually delayed for
investigation, unless the system is reset. (SIG-PRO)
3.3.206 Power Supply. A source of electrical operating power,
including the circuits and terminations connecting it to the
dependent system components. (SIG-FUN)
3.3.207 Primary Battery (Dry Cell). A nonrechargeable
battery requiring periodic replacement. (SIG-FUN)
3.3.208 Primary Trunk Facility. That part of a transmission
channel connecting all leg facilities to a supervising or subsid‐
iary station. (SIG-SSS)
Δ 3.3.209 Prime Contractor. The listed central station or listed
alarm service local company that is contractually responsible
for providing central station services to a subscriber as required
by this Code. (SIG-SSS)
3.3.210 Private Operating Mode. See 3.3.193, Operating
Mode.
3.3.211 Profound Hearing Loss. See 3.3.128, Hearing Loss.
3.3.212 Projected Beam–Type Detector. See 3.3.70, Detector.
3.3.213 Property.
3.3.213.1 Contiguous Property. A single-owner or single-user
protected premises on a continuous plot of ground, includ‐
ing any buildings thereon, that is not separated by a public
thoroughfare, transportation right-of-way, property owned
or used by others, or body of water not under the same
ownership. (SIG-SSS)
3.3.213.2 Noncontiguous Property. An owner- or user-
protected premises where two or more protected premises,
controlled by the same owner or user, are separated by a
public thoroughfare, body of water, transportation right-of-
way, or property owned or used by others. (SIG-SSS)
3.3.214 Proprietary Supervising Station. See 3.3.290, Super‐
vising Station.
3.3.215 Proprietary Supervising Station Alarm System. See
3.3.291, Supervising Station Alarm Systems.
3.3.216 Proprietary Supervising Station Service. See 3.3.292,
Supervising Station Service.
3.3.217 Protected Premises. The physical location protected
by a fire alarm system. (SIG-PRO)
3.3.218 Protected Premises (Local) Control Unit. See 3.3.108,
Fire Alarm Control Unit (FACU).
3.3.219 Protected Premises (Local) Fire Alarm System. See
3.3.111, Fire Alarm System.
3.3.220 Public Address System. An electronic amplification
system with a mixer, amplifier, and loudspeakers, used to rein‐
force a given sound and distributing the “sound” to the general
public around a building. (SIG-ECS)
3.3.221 Public Emergency Alarm Reporting System. A system
of alarm-initiating devices, transmitting and receiving equip‐
ment, and communications infrastructure — other than a
public telephone network— used to communicate with the
communications center to provide any combination of manual
or auxiliary alarm service. (SIG-PRS)
3.3.221.1* Auxiliary Alarm System. A protected premises
fire alarm system or other emergency system at the protec‐
ted premises and the system used to connect the protected
premises system to a public emergency alarm reporting
system for transmitting an alarm to the communications
center. (SIG-PRS)
3.3.221.1.1 Local Energy–Type Auxiliary Alarm System. An
auxiliary system that employs a locally complete arrange‐
ment of parts, initiating devices, relays, power supply, and
associated components to automatically activate a master
box or auxiliary box over circuits that are electrically isola‐
ted from the public emergency alarm reporting system
circuits. (SIG-PRS)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-32
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
3.3.221.1.2 Shunt-Type Auxiliary Alarm System. An auxiliary
system electrically connected to the public emergency alarm
reporting system extending a public emergency alarm
reporting circuit to interconnect initiating devices within a
protected premises, which, when operated, opens the public
emergency alarm reporting circuit shunted around the trip
coil of the master box or auxiliary box. The master box or
auxiliary box is thereupon energized to start transmission
without any assistance from a local source of power. (SIG-
PRS)
3.3.221.2 Type A Public Emergency Alarm Reporting System. A
system in which an alarm from an alarm box is received and
is retransmitted to an emergency response facility either
manually or automatically. (SIG-PRS)
3.3.221.3 Type B Public Emergency Alarm Reporting System. A
system in which an alarm from an alarm box is automatically
transmitted to an emergency response facility and, if used, is
transmitted to supplementary alerting devices. (SIG-PRS)
3.3.222 Public Operating Mode. See 3.3.193, Operating
Mode.
3.3.223 Public Safety Agency. A fire, emergency medical serv‐
ices, or law enforcement agency. (SIG-ECS)
3.3.224 Public Safety Radio Enhancement System. A system
installed to assure the effective operation of radio communica‐
tion systems used by fire, emergency medical services, or law
enforcement agencies. (SIG-ECS)
3.3.225 Public Safety Radio System. A radio communication
system used by fire, emergency medical services, or law enforce‐
ment agencies. (SIG-ECS)
3.3.226 Public Switched Telephone Network. See 3.3.297,
Switched Telephone Network.
Δ 3.3.227 Publicly Accessible Alarm Box. See 3.3.12, Alarm
Box.
3.3.228* Qualified. A competent and capable person or
company that has met the requirements and training for a
given field acceptable to the authority having jurisdiction.
(SIG-TMS)
3.3.229 Radiant Energy–Sensing Fire Detector. See 3.3.70,
Detector.
3.3.230 Radio Alarm Repeater Station Receiver (RARSR). A
system component that receives radio signals and resides at a
repeater station that is located at a remote receiving location.
(SIG-SSS)
3.3.231 Radio Alarm Supervising Station Receiver (RASSR).
A system component that receives data and annunciates that
data at the supervising station. (SIG-SSS)
3.3.232 Radio Alarm System (RAS). A system in which signals
are transmitted from a radio alarm transmitter (RAT) located
at a protected premises through a radio channel to two or
more radio alarm repeater station receivers (RARSR) and that
are annunciated by a radio alarm supervising station receiver
(RASSR) located at the supervising station. (SIG-SSS)
3.3.233 Radio Alarm Transmitter (RAT). A system component
at the protected premises to which initiating devices or groups
of devices are connected that transmits signals indicating a
status change of the initiating devices. (SIG-SSS)
3.3.234 Radio Channel. See 3.3.47, Channel.
3.3.235* Radio Frequency. The number of electromagnetic
wave frequency cycles transmitted by a radio in 1 second.
[1221, 2016] (SIG-PRS)
3.3.236 Rate Compensation Detector. See 3.3.70, Detector.
3.3.237 Rate-of-Rise Detector. See 3.3.70, Detector.
3.3.238 Record Drawings. Drawings (as-built) that document
the location of all devices, appliances, wiring sequences, wiring
methods, and connections of the components of the system as
installed. (SIG-FUN)
3.3.239 Record of Completion. A document that acknowl‐
edges the features of installation, operation (performance),
service, and equipment with representation by the property
owner, system installer, system supplier, service organization,
and the authority having jurisdiction. (SIG-FUN)
3.3.240 Releasing Fire Alarm System. See 3.3.111, Fire Alarm
System.
3.3.241 Releasing Service Fire Alarm Control Unit. See
3.3.108, Fire Alarm Control Unit (FACU).
3.3.242 Relocation. The directed movement of occupants
from one area to another area within the same building.
(SIG-PRO)
3.3.243 Remote Supervising Station. See 3.3.290, Supervising
Station.
3.3.244 Remote Supervising Station Alarm System. See
3.3.291, Supervising Station Alarm Systems.
3.3.245 Remote Supervising Station Service. See 3.3.292,
Supervising Station Service.
3.3.246 Repeater Station. The location of the equipment
needed to relay signals between supervising stations, subsidiary
stations, and protected premises. (SIG-SSS)
3.3.247 Reset. A control function that attempts to return a
system or device to its normal, nonalarm state. (SIG-FUN)
3.3.248 Residential Board and Care Occupancy. An occu‐
pancy used for lodging and boarding of four or more residents,
not related by blood or marriage to the owners or operators,
for the purpose of providing personal care services. [101, 2018]
(SIG-HOU)
3.3.249 Residential Occupancy. An occupancy that provides
sleeping accommodations for purposes other than health care
or detention and correctional. [101, 2018] (SIG-HOU)
3.3.250* Response. Actions performed upon the receipt of a
signal. (SIG-FUN)
3.3.250.1* Alarm Response. The response to the receipt of
an alarm signal. (SIG-FUN)
3.3.250.2* Pre-Alarm Response. The response to the receipt
of a pre-alarm signal. (SIG-FUN)
3.3.250.3* Supervisory Response. The response to the
receipt of a supervisory signal. (SIG-FUN)
3.3.250.4* Trouble Response. The response to the receipt of
a trouble signal. (SIG-FUN)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DEFINITIONS 72-33
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
3.3.251 Response Time Index (RTI). A numerical value that
represents the thermal response sensitivity of the sensing
element in a heat detector, sprinkler, or other heat-sensing fire
detection device to the fire environment in terms of gas
temperature and velocity versus time. (See B.3.3.3.7.) (SIG-IDS)
3.3.252 Restorable Initiating Device. See 3.3.141, Initiating
Device.
3.3.253 Risk Analysis. A process to characterize the likeli‐
hood, vulnerability, and magnitude of incidents associated with
natural, technological, and manmade disasters and other emer‐
gencies that address scenarios of concern, their probability, and
their potential consequences. (SIG-ECS)
3.3.254 Runner. A person other than the required number of
operators on duty at central, supervising, or runner stations (or
otherwise in contact with these stations) available for prompt
dispatching, when necessary, to the protected premises.
(SIG-SSS)
3.3.255 Runner Service. The service provided by a runner at
the protected premises, including restoration, resetting, and
silencing of all equipment transmitting fire alarm or supervi‐
sory or trouble signals to an off-premises location. (SIG-SSS)
3.3.256 Secondary Trunk Facility. That part of a transmission
channel connecting two or more, but fewer than all, leg facili‐
ties to a primary trunk facility. (SIG-SSS)
3.3.257 Selective Talk Mode. See 3.3.301, Talk Mode.
Δ 3.3.258* Separate Sleeping Area. The area of a dwelling unit
where the bedrooms or sleeping rooms are located.
(SIG-HOU)
3.3.259 Service Personnel. See 3.3.200, Personnel.
3.3.260 Shapes of Ceilings. The shapes of ceilings can be clas‐
sified as sloping or smooth. (SIG-IDS)
3.3.261* Shop Drawings. Documents that provide informa‐
tion pertaining to the system necessary for installation of a fire
alarm and/or signaling system. (SIG-FUN)
3.3.262 Shunt-Type Auxiliary Alarm System. See 3.3.221,
Public Emergency Alarm Reporting System.
3.3.263* Signal. An indication of a condition communicated
by electrical, visible, visual, audible, wireless, or other means.
(SIG-FUN)
3.3.263.1* Alarm Signal. A signal that results from the
manual or automatic detection of an alarm condition.
(SIG-FUN)
Δ 3.3.263.2 Carbon Monoxide Alarm Signal. A signal indicating
a concentration of carbon monoxide at or above the alarm
threshold that could pose a risk to the life safety of the occu‐
pants and that requires immediate action. (SIG-FUN)
3.3.263.3 Delinquency Signal. A signal indicating a supervi‐
sory condition and the need for action in connection with
the supervision of guards or system attendants. (SIG-PRO)
3.3.263.4 Evacuation Signal. A distinctive alarm signal
intended to be recognized by the occupants as requiring
evacuation of the building. (SIG-PRO)
3.3.263.5* Fire Alarm Signal. A signal that results from the
manual or automatic detection of a fire alarm condition.
(SIG-FUN)
3.3.263.6* Guard’s Tour Supervisory Signal. A signal gener‐
ated when a guard on patrol has actuated a guard's tour
reporting station. (SIG-PRO)
3.3.263.7* Pre-Alarm Signal. A signal that results from the
detection of a pre-alarm condition. (SIG-FUN)
3.3.263.8 Restoration Signal. A signal that results from the
return to normal condition of an initiating device, system
element, or system. (SIG-FUN)
3.3.263.9* Supervisory Signal. A signal that results from the
detection of a supervisory condition. (SIG-FUN)
3.3.263.10* Trouble Signal. A signal that results from the
detection of a trouble condition. (SIG-FUN)
3.3.264 Signal Transmission Sequence. A DACT that obtains
dial tone, dials the number(s) of the DACR, obtains verification
that the DACR is ready to receive signals, transmits the signals,
and receives acknowledgment that the DACR has accepted that
signal before disconnecting (going on-hook). (SIG-SSS)
3.3.265 Signaling Line Circuit. A circuit path between any
combination of addressable appliances or devices, circuit inter‐
faces, control units, or transmitters over which multiple system
input signals or output signals or both are carried. (SIG-PRO)
3.3.266 Signaling Line Circuit Interface. See 3.3.146, Inter‐
face.
3.3.267 Signaling Zone. See 3.3.328, Zone.
3.3.268 Single Dwelling Unit. See 3.3.83, Dwelling Unit.
3.3.269 Single-Station Alarm. A detector comprising an
assembly that incorporates a sensor, control components, and
an alarm notification appliance in one unit operated from a
power source either located in the unit or obtained at the point
of installation. (SIG-HOU)
3.3.270 Single-Station Alarm Device. An assembly that incor‐
porates the detector, the control equipment, and the alarm-
sounding device in one unit operated from a power supply
either in the unit or obtained at the point of installation.
(SIG-HOU)
3.3.271 Site-Specific Software. See 3.3.279, Software.
3.3.272 Sloping Ceiling. See 3.3.38, Ceiling.
3.3.273 Sloping Peaked-Type Ceiling. See 3.3.38, Ceiling.
3.3.274 Sloping Shed-Type Ceiling. See 3.3.38, Ceiling.
3.3.275 Smoke Alarm. A single or multiple-station alarm
responsive to smoke. (SIG-HOU)
3.3.276 Smoke Detection.
3.3.276.1 Cloud Chamber Smoke Detection. The principle of
using an air sample drawn from the protected area into a
high-humidity chamber combined with a lowering of cham‐
ber pressure to create an environment in which the resul‐
tant moisture in the air condenses on any smoke particles
present, forming a cloud. The cloud density is measured by
a photoelectric principle. The density signal is processed
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-34
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
and used to convey an alarm condition when it meets preset
criteria. (SIG-IDS)
3.3.276.2* Ionization Smoke Detection. The principle of
using a small amount of radioactive material to ionize the
air between two differentially charged electrodes to sense
the presence of smoke particles. Smoke particles entering
the ionization volume decrease the conductance of the air
by reducing ion mobility. The reduced conductance signal is
processed and used to convey an alarm condition when it
meets preset criteria. (SIG-IDS)
3.3.276.3* Photoelectric Light Obscuration Smoke Detection.
The principle of using a light source and a photosensitive
sensor onto which the principal portion of the source emis‐
sions is focused. When smoke particles enter the light path,
some of the light is scattered and some is absorbed, thereby
reducing the light reaching the receiving sensor. The light
reduction signal is processed and used to convey an alarm
condition when it meets preset criteria. (SIG-IDS)
3.3.276.4* Photoelectric Light-Scattering Smoke Detection. The
principle of using a light source and a photosensitive sensor
arranged so that the rays from the light source do not
normally fall onto the photosensitive sensor. When smoke
particles enter the light path, some of the light is scattered
by reflection and refraction onto the sensor. The light signal
is processed and used to convey an alarm condition when it
meets preset criteria. (SIG-IDS)
3.3.276.5* Video Image Smoke Detection (VISD). The princi‐
ple of using automatic analysis of real-time video images to
detect the presence of smoke. (SIG-IDS)
3.3.277 Smoke Detector. See 3.3.70, Detector.
3.3.278 Smooth Ceiling. See 3.3.40, Ceiling Surfaces.
3.3.279 Software. Programs, instruments, procedures, data,
and the like that are executed by a central processing unit of a
product and that influences the functional performance of that
product. For the purpose of this Code, software is one of two
types: executive software and site-specific software. (SIG-TMS)
3.3.279.1 Executive Software. Control and supervisory
program that manages the execution of all other programs
and directly or indirectly causes the required functions of
the product to be performed. Executive software is some‐
times referred to as firmware, BIOS, or executive program.
(SIG-TMS)
3.3.279.2 Site-Specific Software. Program that is separate
from, but controlled by, the executive software that allows
inputs, outputs, and system configuration to be selectively
defined to meet the needs of a specific installation. Typically
it defines the type and quantity of hardware, customized
labels, and the specific operating features of a system.
(SIG-TMS)
3.3.280 Solid Joist Construction. See 3.3.40, Ceiling Surfaces.
3.3.281 Spacing. A horizontally measured dimension used as
a criterion in determining the allowable coverage of devices.
(SIG-FUN)
3.3.282* Spark. A moving particle of solid material that emits
radiant energy due to either its temperature or the process of
combustion on its surface. [654,2017] (SIG-IDS)
3.3.283 Spark/Ember Detector. See 3.3.70, Detector.
3.3.284 Spark/Ember Detector Sensitivity. The number of
watts (or the fraction of a watt) of radiant power from a point
source radiator, applied as a unit step signal at the wavelength
of maximum detector sensitivity, necessary to produce an alarm
signal from the detector within the specified response time.
(SIG-IDS)
3.3.285 Spot-Type Detector. See 3.3.70, Detector.
3.3.286 Stakeholder. Any individual, group, or organization
that might affect, be affected by, or perceive itself to be affected
by the risk. (SIG-ECS)
3.3.287 Stratification. The phenomenon where the upward
movement of smoke and gases ceases due to the loss of buoy‐
ancy. (SIG-IDS)
3.3.288 Subscriber. The recipient of a contractual supervising
station signal service(s). In case of multiple, noncontiguous
properties having single ownership, the term refers to each
protected premises or its local management. (SIG-SSS)
3.3.289 Subsidiary Station. A subsidiary station is a normally
unattended location that is remote from the supervising station
and is linked by a communications channel(s) to the supervis‐
ing station. Interconnection of signals on one or more trans‐
mission channels from protected premises with a
communications channel(s) to the supervising station is
performed at this location. (SIG-SSS)
Δ 3.3.290 Supervising Station. A facility that receives signals
from alarm systems and at which personnel are in attendance
at all times to respond to these signals. (SIG-SSS)
3.3.290.1 Central Supervising Station. A supervising station
that is listed for central station service and that also
commonly provides less stringent supervising station serv‐
ices such as remote supervising services. (SIG-SSS)
3.3.290.2 Proprietary Supervising Station. A supervising
station under the same ownership as the protected premises
fire alarm system(s) that it supervises (monitors) and to
which alarm, supervisory, or trouble signals are received and
where personnel are in attendance at all times to supervise
operation and investigate signals. (SIG-SSS)
3.3.290.3 Remote Supervising Station. A supervising station
to which alarm, supervisory, or trouble signals or any combi‐
nation of those signals emanating from protected premises
fire alarm systems are received and where personnel are in
attendance at all times to respond. (SIG-SSS)
3.3.291 Supervising Station Alarm Systems.
3.3.291.1 Central Station Service Alarm System. A system or
group of systems in which the operations of circuits and
devices are transmitted automatically to, recorded in, main‐
tained by, and supervised from a listed central station that
has competent and experienced servers and operators who,
upon receipt of a signal, take such action as required by this
Code. Such service is to be controlled and operated by a
person, firm, or corporation whose business is the furnish‐
ing, maintaining, or monitoring of supervised alarm
systems. (SIG-SSS)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DEFINITIONS 72-35
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
3.3.291.2 Proprietary Supervising Station Alarm System. An
installation of an alarm system that serves contiguous and
noncontiguous properties, under one ownership, from a
proprietary supervising station located at the protected
premises, or at one of multiple noncontiguous protected
premises, at which trained, competent personnel are in
constant attendance. This includes the protected premises
fire alarm system(s); proprietary supervising station; power
supplies; signal-initiating devices; initiating device circuits;
signal notification appliances; equipment for the automatic,
permanent visual recording of signals; and equipment for
initiating the operation of emergency building control serv‐
ices. (SIG-SSS)
3.3.291.3 Remote Supervising Station Alarm System. A protec‐
ted premises fire alarm system (exclusive of any connected
to a public emergency reporting system) in which alarm,
supervisory, or trouble signals are transmitted automatically
to, recorded in, and supervised from a remote supervising
station that has competent and experienced servers and
operators who, upon receipt of a signal, take such action as
required by this Code. (SIG-SSS)
3.3.292 Supervising Station Service.
3.3.292.1 Central Station Service. The use of a system or a
group of systems including the protected premises fire
alarm system(s) in which the operations of circuits and devi‐
ces are signaled to, recorded in, and supervised from a
listed central station that has competent and experienced
operators who, upon receipt of a signal, take such action as
required by this Code. Related activities at the protected
premises, such as equipment installation, inspection, test‐
ing, maintenance, and runner service, are the responsibility
of the central station or a listed alarm service local company.
Central station service is controlled and operated by a
person, firm, or corporation whose business is the furnish‐
ing of such contracted services or whose properties are the
protected premises. (SIG-SSS)
3.3.292.2 Proprietary Supervising Station Service. The use of
a system or a group of systems including the protected
premises fire alarm system(s) in which the operations of
circuits and devices are signaled to, recorded in, and super‐
vised from a supervising station under the same ownership
as the protected premises that has competent and experi‐
enced operators who, upon receipt of a signal, take such
action as required by this Code. Related activities at the
protected premises, such as equipment installation, inspec‐
tion, testing, maintenance, and runner service, are the
responsibility of the owner. Proprietary supervising station
service is controlled and operated by the entity whose prop‐
erties are the protected premises. (SIG-SSS)
3.3.292.3 Remote Supervising Station Service. The use of a
system including the protected premises fire alarm
system(s) in which the operations of circuits and devices are
signaled to, recorded in, and supervised from a supervising
station that has competent and experienced operators who,
upon receipt of a signal, take such action as required by this
Code. Related activities at the protected premises, such as
equipment installation, inspection, testing, and mainte‐
nance, are the responsibility of the owner. (SIG-SSS)
3.3.293 Supervisory Service. The service required to monitor
performance of guard tours and the operative condition of
fixed suppression systems or other systems for the protection of
life and property. (SIG-PRO)
3.3.294 Supervisory Signal. See 3.3.263, Signal.
3.3.295 Supervisory Signal Initiating Device. See 3.3.141,
Initiating Device.
3.3.296 Supplementary. As used in this Code, supplementary
refers to equipment or operations not required by this Code
and designated as such by the authority having jurisdiction.
(SIG-FUN)
3.3.297 Switched Telephone Network.
3.3.297.1 Loop Start Telephone Circuit. A loop start tele‐
phone circuit is an analog telephone circuit that supports
loop start signaling as specified in either Telcordia GR-506-
CORE, LATA Switching Systems Generic Requirements: Signaling
for Analog Interface, or Telcordia GR-909-CORE, Fiber in the
Loop Systems Generic Requirements. (SIG-SSS)
3.3.297.2 Public Switched Telephone Network. An assembly of
communications equipment and telephone service provid‐
ers that utilize managed facilities-based voice networks
(MFVN) to provide the general public with the ability to
establish communications channels via discrete dialing
codes. (SIG-SSS)
3.3.298 System Operator. An individual trained to operate
and/or initiate a mass notification system. (SIG-ECS)
3.3.299 System Unit. The active subassemblies at the supervis‐
ing station used for signal receiving, processing, display, or
recording of status change signals; a failure of one of these
subassemblies causes the loss of a number of alarm signals by
that unit. (SIG-SSS)
3.3.300 Tactile Notification Appliance. See 3.3.182, Notifica‐
tion Appliance.
3.3.301 Talk Mode. A means of communications within a
building normally dedicated to emergency functions.
Commonly referred to as fire fighters' phones, but can also be
used for communications with fire fighters and/or fire
wardens, including occupants, during an emergency, such as
between a fire command center and a designated location,
such as a stair, stairwell, or location of emergency equipment.
(SIG-ECS)
3.3.301.1 Common Talk Mode. The ability to conference
multiple telephones in a single conversation. This is similar
to what was referred to as a party line. (SIG-ECS)
3.3.301.2 Selective Talk Mode. The ability for personnel at
the fire command center to receive indication of incoming
calls and choose which call to answer. This includes the abil‐
ity to transfer between incoming calls and conference multi‐
ple phone locations. Selective calling can include the ability
to initiate calls to emergency phone locations. (SIG-ECS)
3.3.302 Testing Personnel. See 3.3.200, Personnel.
3.3.303 Textual Audible Notification Appliance. See 3.3.182,
Notification Appliance.
3.3.304 Textual Visual Notification Appliance. See 3.3.182,
Notification Appliance.
3.3.305 Transmission Channel. See 3.3.47, Channel.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-36
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
3.3.306 Transmitter. A system component that provides an
interface between signaling line circuits, initiating device
circuits, or control units and the transmission channel. (SIG-
SSS)
3.3.307 Transponder. A multiplex alarm transmission system
functional assembly located at the protected premises. (SIG-
SSS)
3.3.308 Trouble Signal. See 3.3.263, Signal.
3.3.309 Two-Way Emergency Communications System. See
3.3.90, Emergency Communications System.
3.3.310 Type A Public Emergency Alarm Reporting System.
See 3.3.221, Public Emergency Alarm Reporting System.
3.3.311 Type B Public Emergency Alarm Reporting System.
See 3.3.221, Public Emergency Alarm Reporting System.
3.3.312 Unintentional Alarm. See 3.3.314.3, Unintentional
Alarm.
3.3.313 Unknown Alarm. See 3.3.314.4, Unknown Alarm.
3.3.314* Unwanted Alarm. Any alarm that occurs that is not
the result of a potentially hazardous condition. (SIG-FUN)
3.3.314.1 Malicious Alarm. An unwanted activation of an
alarm initiating device caused by a person acting with
malice. (SIG-FUN)
3.3.314.2* Nuisance Alarm. An unwanted activation of a
signaling system or an alarm initiating device in response to
a stimulus or condition that is not the result of a potentially
hazardous condition. (SIG-FUN)
3.3.314.3 Unintentional Alarm. An unwanted activation of
an alarm initiating device caused by a person acting without
malice. (SIG-FUN)
3.3.314.4 Unknown Alarm. An unwanted activation of an
alarm initiating device or system output function where the
cause has not been identified. (SIG-FUN)
3.3.315 Uplink. The radio signal from the portable public
safety subscriber transmitter to the base station receiver.
(SIG-ECS)
3.3.316* Video Image Flame Detection (VIFD). The principle
of using automatic analysis of real-time video images to detect
the presence of flame. (SIG-IDS)
3.3.317 Video Image Smoke Detection (VISD). See 3.3.276,
Smoke Detection.
3.3.318 Visual Notification Appliance. See 3.3.182, Notifica‐
tion Appliance.
3.3.319 Voice Message Priority. A scheme for prioritizing
mass notification messages. (SIG-ECS)
3.3.320 WATS (Wide Area Telephone Service). Telephone
company service allowing reduced costs for certain telephone
call arrangements. In-WATS or 800-number service calls can be
placed from anywhere in the continental United States to the
called party at no cost to the calling party. Out-WATS is a serv‐
ice whereby, for a flat-rate charge, dependent on the total dura‐
tion of all such calls, a subscriber can make an unlimited
number of calls within a prescribed area from a particular tele‐
phone terminal without the registration of individual call
charges. (SIG-SSS)
3.3.321* Wavelength. The distance between the peaks of a
sinusoidal wave. All radiant energy can be described as a wave
having a wavelength. Wavelength serves as the unit of measure
for distinguishing between different parts of the spectrum.
Wavelengths are measured in microns (μm), nanometers (nm),
or angstroms (Å). (SIG-IDS)
3.3.322 Wide-Area Mass Notification System. See 3.3.90,
Emergency Communications System.
3.3.323 Wide-Area Signaling. Signaling intended to provide
alerting or information to exterior open spaces, such as
campuses, neighborhood streets, a city, a town, or a commun‐
ity. (SIG-NAS)
3.3.324 Wireless Control Unit. See 3.3.63, Control Unit.
N 3.3.325* Wireless Mesh Network (WMN) (as used in Chap‐
ter 26). A decentralized communications network made up of
radio nodes organized in a mesh topology that does not rely on
a pre-existing infrastructure. (SIG-SSS)
3.3.326 Wireless Protection System. A system or a part of a
system that can transmit and receive signals without the aid of
interconnection wiring. It can consist of either a wireless
control unit or a wireless repeater. (SIG-PRO)
3.3.327 Wireless Repeater. A component used to relay signals
among wireless devices, appliances, and control units.
(SIG-PRO)
3.3.328 Zone. A defined area within the protected premises.
A zone can define an area from which a signal can be received,
an area to which a signal can be sent, or an area in which a
form of control can be executed. (SIG-FUN)
3.3.328.1 Notification Zone. A discrete area of a building, or
defined area outside a building, in which people are inten‐
ded to receive common notification. (SIG-PRO)
3.3.328.2* Signaling Zone. An area consisting of one or
more notification zones where identical signals are activated
simultaneously. (SIG-ECS)
Chapter 4 Reserved
Chapter 5 Reserved
Chapter 6 Reserved
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-37
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Chapter 7 Documentation
7.1 Application. (SIG-FUN)
7.1.1 The documentation of the design, acceptance, and
completion of new systems required under this Code shall
comply with the minimum requirements of this chapter.
7.1.2 The documentation of the alteration, maintenance, and
testing of existing systems shall comply with the minimum
requirements of this chapter.
7.1.3* Where required by governing laws, codes, or standards,
or other parts of this Code, the requirements of this chapter, or
portions thereof, shall apply.
7.1.4 Unless noted in Chapter 29 or required by other govern‐
ing laws, codes, or standards, the documentation requirements
of this chapter shall not apply to Chapter 29.
7.1.5 This chapter outlines documentation requirements but
does not prohibit additional documentation from being provi‐
ded.
7.1.6 The requirements of Chapters 10, 12, 14, 17, 18, 21, 23,
24, 26, and 27 shall apply unless otherwise noted in this chap‐
ter.
7.2* Minimum Required Documentation. (SIG-FUN)
7.2.1* Where documentation is required by the authority
having jurisdiction, the following list shall represent the mini‐
mum documentation required for new systems and additions
or alterations to existing systems:
(1)* Written narrative providing intent and system descrip‐
tion
(2) Riser diagram
(3) Floor plan layout showing locations of all devices,
control equipment, and supervising station and shared
communications equipment with each sheet showing the
following:
(a) Point of compass (north arrow)
(b) A graphic representation of the scale used
(c) Room use identification
(d) Building features that will affect the placement of
initiating devices and notification appliances
(4) Sequence of operation in either an input/output matrix
or narrative form
(5) Equipment technical data sheets
(6) Manufacturers’ published instructions, including opera‐
tion and maintenance instructions
(7) Battery capacity and safety margin calculations (where
batteries are provided)
(8) Voltage drop calculations for notification appliance
circuits
(9) Mounting height elevation for wall-mounted devices and
appliances
(10) Where occupant notification is required, minimum
sound pressure levels that must be produced by the audi‐
ble notification appliances in applicable covered areas
(11) Locations of alarm notification appliances, including
candela ratings for visual alarm notification appliances
(12)* Pathway diagrams between the control unit and shared
communications equipment within the protected prem‐
ises
(13) Completed record of completion in accordance with
7.5.6 and 7.8.2
(14) For software-based systems, a copy of site-specific soft‐
ware, including specific instructions on how to obtain
the means of system and software access (password)
(15) Record (as-built) drawings
(16) Records, record retention, and record maintenance in
accordance with Section 7.7
(17) Completed record of inspection and testing in accord‐
ance with 7.6.6 and 7.8.2
7.2.2 System design documents shall identify the name and
contact information of the system designer.
7.2.3 All fire alarm drawings shall use symbols described in
NFPA 170 or other symbols acceptable to the authority having
jurisdiction.
7.3 Design (Layout) Documentation.
7.3.1* The requirements of Section 7.3 shall apply only where
required by other governing laws, codes, or standards; by other
parts of this Code; or by project specifications or drawings.
(SIG-FUN)
7.3.2* Where required by governing laws, codes, or standards,
or other parts of this Code, design (layout) documents shall be
prepared prior to installing new systems and additions or alter‐
ations to existing systems. (SIG-ECS)
7.3.3* Where required by governing laws, codes, or standards,
or other parts of this Code, preliminary plans shall be created.
(SIG-ECS)
N 7.3.3.1 When adesign professional is preparing design docu‐
ments that will incorporate new or modifications to a fire alarm
or emergency communication system covered by this Code,
preliminary bid documents shall be prepared in accordance
with Section 7.3.
N 7.3.3.2 The design professional shall be qualified to prepare
fire alarm design documents in accordance with 10.5.1.
N 7.3.3.3 Design documents shall incorporate performance
criteria to ensure that the system will provide a beneficial
component to the fire and life safety needs of the owner, occu‐
pants, and authority having jurisdiction.
N 7.3.3.4 Design documents shall clearly communicate the
intended performance and functionality expected by all instal‐
ling contractors.
N 7.3.3.5 For spaces designated as acoustically distinguishable
spaces (ADS) in accordance with 18.4.11, the design professio‐
nal shall coordinate with other design disciplines so that intelli‐
gibility of messages can be achieved utilizing the emergency
communications equipment as specified in the design docu‐
ments and available to contractors/installers.
7.3.4 Notification. (SIG-NAS)
7.3.4.1* The requirements of 7.3.4 shall apply only where
required by other governing laws, codes, or standards, or by
other parts of this Code.
7.3.4.2 Design documents shall include ambient sound pres‐
sure levels and audible design sound pressure levels in accord‐
ance with 18.4.1.5.4.
7.3.4.3 Analysis and design documentation for narrow band
tone signaling shall be in accordance with 18.4.7.4.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-38
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
7.3.4.4 The documentation of acoustically distinguishable
spaces (ADS) shall be in accordance with 18.4.11.
7.3.4.5 Design documents shall specify the rooms and spaces
that will have visual notification and those where visual notifica‐
tion will not be provided in accordance with 18.5.2.1.
7.3.4.6 Performance-based design alternatives for visual notifi‐
cation appliance design shall be in accordance with 18.5.5.7.2.
7.3.5 Detection. (SIG-IDS)
7.3.5.1 Heat-Sensing Fire Detectors. Heat detection design
documentation shall be provided in accordance with
Section 17.6.
7.3.5.2 Smoke-Sensing Fire Detectors. Smoke detection
design documentation shall be provided in accordance with
Section 17.7.
7.3.5.3 Radiant Energy-Sensing Fire Detectors. Radiant
energy detection design documentation shall be provided in
accordance with Section 17.8.
7.3.5.4 Gas Detectors. Gas detection design documentation
shall be provided in accordance with Section 17.10.
7.3.6* Risk Analysis Documentation. (SIG-ECS)
7.3.6.1 When a risk analysis is required to be prepared, find‐
ings and considerations of the risk analysis shall be documen‐
ted.
7.3.6.2 When determined by the stakeholders, security and
protection of the risk analysis documentation shall be in
accordance with 7.3.7 and Section 7.7.
7.3.6.3 The risk analysis documentation shall list the various
scenarios evaluated and the anticipated outcomes.
7.3.6.4 Risk analyses for mass notification systems shall be
documented in accordance with 7.3.6 and 24.3.12.
7.3.7* Performance-Based Design Documentation.
7.3.7.1 Performance-based design documentation for fire
detection shall be in accordance with Section 17.3. (SIG-IDS)
7.3.7.2 Performance-based design documentation for visual
notification appliances shall be in accordance with 18.5.5.7.2.
(SIG-NAS)
7.3.7.3 A copy of approval documentation resulting from
performance-based designs shall be included with the comple‐
tion documentation in accordance with Section 7.5. (SIG-FUN)
N 7.3.7.4 Performance-based design documentation for mass
notification systems shall be in accordance with Section 24.12.
7.3.7.5 Performance-based design documentation for signal‐
ing line circuit zoning shall be in accordance with 23.6.1.4 and
23.6.1.5. (SIG-PRO)
7.3.8 Emergency Response Plan Documentation. (SIG-ECS)
7.3.8.1 When an emergency response plan is required to be
prepared, such as for a mass notification system, findings of the
plan shall be documented.
7.3.8.2 When identified by the stakeholders, security and
protection of the emergency response plan documentation
shall be in accordance with 7.7.3.
7.3.8.3 The emergency response plan shall document the vari‐
ous scenarios evaluated and the anticipated outcomes.
7.3.9 Evaluation Documentation. (SIG-FUN)
7.3.9.1* Evaluation documentation shall include a signed
statement(s) by the person responsible for the design attesting
to the evaluation and the resultant technical decision and
deeming it reliable and acceptable for the particular applica‐
tion.
Δ 7.3.9.2 A copy of the evaluation documentation shall be
retained for the life of the system and be maintained with the
documents required by 7.7.1.6.
7.4 Shop Drawings (Installation Documentation). (SIG-FUN)
7.4.1* The requirements of Section 7.4 shall apply only where
required by other governing laws, codes, or standards; by other
parts of this Code; or by project specifications or drawings.
7.4.2* Shop drawings shall be drawn to an indicated scale, on
sheets of uniform size, with a plan of each floor.
7.4.3 Shop drawings for fire alarm and emergency communi‐
cations systems shall provide basic information and shall
provide the basis for the record (as-built) drawings required in
accordance with 7.5.2.
7.4.4 Shop drawings shall include the following information:
(1) Name of protected premises, owner, and occupant
(where applicable)
(2) Name of installer or contractor
(3) Location of protected premises
(4) Device legend and symbols in accordance with NFPA 170,
or other symbols acceptable to the authority having juris‐
diction
(5) Date of issue and any revision dates
7.4.5 Floor plan drawings shall be drawn to an indicated scale
and shall include the following information, where applicable
for the particular system:
(1) Floor or level identification
(2) Point of compass (indication of North)
(3) Graphic scale
(4) All walls and doors
(5) All partitions extending to within 15 percent of the ceil‐
ing height (where applicable and when known)
(6) Room and area descriptions
(7) System devices/component locations
(8) Locations of fire alarm primary power disconnecting
means
(9) Locations of monitor/control interfaces to other systems
(10) System riser locations
(11) Type and number of system components/devices on
each circuit, on each floor or level
(12) Type and quantity of conductors and conduit (if used)
for each circuit
(13) Identification of any ceiling over 10 ft (3.0 m) in height
where automatic fire detection is being proposed
(14) Details of ceiling geometries, including beams and solid
joists, where automatic fire detection is being proposed
(15) Where known, acoustic properties of spaces
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-39
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
7.4.6 System riser diagrams shall be coordinated with the floor
plans and shall include the following information:
(1) General arrangement of the system in building cross-
section
(2) Number of risers
(3) Type and number of circuits in each riser
(4) Type and number of system components/devices on each
circuit, on each floor or level
(5) Number of conductors for each circuit
7.4.7 Control unit diagrams shall be provided for all control
equipment (i.e., equipment listed as either a control unit or
control unit accessory), power supplies, battery chargers, and
annunciators and shall include the following information:
(1) Identification of the control equipment depicted
(2) Location(s) of control equipment
(3) All field wiring terminals and terminal identifications
(4) All circuits connected to field wiring terminals and circuit
identifications
(5) All indicators and manual controls
(6) Field connections to supervising station signaling equip‐
ment, releasing equipment, or emergency safety control
interfaces, where provided
7.4.8 Typical wiring diagrams shall be provided for all initiat‐
ing devices, notification appliances, remote indicators, annun‐
ciators, remote test stations, and end-of-line and power
supervisory devices.
7.4.9* A narrative description or input/output matrix of oper‐
ation shall be provided to describe the sequence of operation.
7.4.10 System calculations shall be included as follows:
(1) Battery calculations
(2) Notification appliance circuit voltage drop calculations
(3) Other required calculations, such as line resistance calcu‐
lations, where required
7.5 Completion Documentation.
7.5.1* The requirements of Section 7.5 shall apply only where
required by other governing laws, codes, or standards; by other
parts of this Code; or by project specifications or drawings.
(SIG-FUN)
7.5.2 Before requesting final approval of the installation, if
required by the authority having jurisdiction, the installing
contractor shall furnish a written statement stating that the
system has been installed in accordance with approved plans
and tested in accordance with the manufacturer’s published
instructions and the appropriate NFPA requirements. (SIG-
FUN)
7.5.3 All systems including new systems and additions or alter‐
ations to existing systems shall include the following documen‐
tation, which shall be delivered to the owner or the owner’s
representative upon final acceptance of the system:
(1)* An owner’s manual and manufacturer’s published
instructions covering all system equipment
(2) Record (as-built) drawings in accordance with 7.5.5
(3) A completed record of completion form in accordance
with 7.5.6
(4) For software-based systems, record copy of the site-specific
software in accordance with 7.5.7
(SIG-FUN)
7.5.4 For new emergency communications systems, an owner’s
manual shall be provided and shall contain the following docu‐
mentation:
(1) Detailed narrative description of the system inputs, evacu‐
ation signaling, ancillary functions, annunciation, inten‐
ded sequence of operations, expansion capability,
application considerations, and limitations
(2) Written sequence of operation for the system including
an operational input/output matrix
(3) Operator instructions for basic system operations, includ‐
ing alarm acknowledgment, system reset, interpretation
of system output (LEDs, CRT display, and printout), oper‐
ation of manual evacuation signaling and ancillary func‐
tion controls, and change of printer paper
(4) Detailed description of routine maintenance and testing
as required and recommended and as would be provided
under a maintenance contract, including testing and
maintenance instructions for each type of device instal‐
led, which includes the following:
(a) Listing of the individual system components that
require periodic testing and maintenance
(b) Step-by-step instructions detailing the requisite test‐
ing and maintenance procedures, and the intervals
at which those procedures shall be performed, for
each type of device installed
(c) Schedule that correlates the testing and mainte‐
nance procedures that are required by this section
(5) Service directory, including a list of names and telephone
numbers of those who provide service for the system
(6) Product data sheets for all system equipment (SIG-ECS)
7.5.5 Record Drawings (As-Builts). (SIG-FUN)
7.5.5.1 Record drawings shall consist of current updated shop
drawings reflecting the actual installation of all system equip‐
ment, components, and wiring.
7.5.5.2* A sequence of operations in input/output matrix or
narrative form shall be provided with the record drawings to
reflect actual programming at the time of completion.
7.5.5.3 Where necessary, revised calculations in accordance
with 7.4.10 shall be provided depicting any changes due to
installation conditions.
7.5.5.4 Record drawings shall be turned over to the owner
with a copy placed inside the documentation cabinet in accord‐
ance with Section 7.7.
7.5.5.5* Record drawings shall include approval documenta‐
tion resulting from variances, performance-based designs, risk
analyses, and other system evaluations or variations.
7.5.6 Record of Completion. (SIG-FUN)
7.5.6.1* The record of completion shall be documented in
accordance with 7.5.6 using either the record of completion
forms, Figure 7.8.2(a) through Figure 7.8.2(f), or an alternative
document that contains only the elements of Figure 7.8.2(a)
through Figure 7.8.2(f) applicable to the installed system.
Δ 7.5.6.2* The record of completion documentation shall be
completed by the installing contractor and submitted to the
authority having jurisdiction and the owner at the conclusion
of the job. The record of completion documentation shall be
permitted to be part of the written statement required in 7.5.2
and part of the documents that support the requirements of
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-40
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
7.5.8. When more than one contractor has been responsible
for the installation, each contractor shall complete the portions
of the documentation for which that contractor has responsibil‐
ity.
7.5.6.3* The preparation of the record of completion docu‐
mentation shall be the responsibility of the qualified and expe‐
rienced person in accordance with 10.5.2.
7.5.6.4 The record of completion documentation shall be
updated in accordance with 7.5.6.6 to reflect all system addi‐
tions or modifications.
7.5.6.5 The updated copy of the record of completion docu‐
ments shall be maintained in a documentation cabinet in
accordance with 7.7.2.
7.5.6.6 Revisions.
7.5.6.6.1 All modifications made after the initial installation
shall be recorded on a revised version of the original comple‐
tion documents, which shall serve as a supplement to the origi‐
nal, unaltered completion documents.
7.5.6.6.2 The revised record of completion document shall
include a revision date.
7.5.6.6.3* Where the original or the latest overall system
record of completion cannot be obtained, a new system record
of completion shall be provided that documents the system
configuration as discovered during the current project’s scope
of work.
7.5.6.7 Electronic Record of Completion.
7.5.6.7.1 Where approved by the authority having jurisdiction,
the record of completion shall be permitted to be filed elec‐
tronically instead of on paper.
7.5.6.7.2 If filed electronically, the record of completion docu‐
ment shall be accessible with standard software and shall be
backed up.
7.5.7 Site-Specific Software. (SIG-TMS)
7.5.7.1 For software-based systems, a copy of the site-specific
software shall be provided to the system owner or owner’s
designated representative.
7.5.7.1.1 The site-specific software documentation shall
include both the user passcode and either the system program‐
ming password or specific instructions on how to obtain the
programming password from the system manufacturer.
7.5.7.1.2 The passwords provided shall enable currently certi‐
fied qualified programming personnel to access, edit, modify,
and add to the existing system site-specific software.
7.5.7.2 A copy of the site-specific software shall be stored on-
site in nonvolatile, nonerasable, nonrewritable memory.
7.5.8* Verification of Compliant Installation. (SIG-FUN)
7.5.8.1 Where required by the authority having jurisdiction,
compliance of the completed installation with the require‐
ments of this Code shall be certified by a qualified and impar‐
tial third-party organization acceptable to the authority having
jurisdiction.
7.5.8.2 Verification of compliant installation shall be
performed according to testing requirements and procedures
specified in 14.4.1 and 14.4.2.
7.5.8.3 Verification shall ensure that:
(1) All components and functions are installed and operate
per the approved plans and sequence of operation.
(2) All required system documentation is complete and is
archived on site.
(3) For new supervising station systems, the verification shall
also ascertain proper arrangement, transmission, and
receipt of all signals required to be transmitted off-
premises and shall meet the requirements of 14.4.1 and
14.4.2.
(4) For existing supervising station systems that are extended,
modified, or reconfigured, the verification shall be
required for the new work only, and reacceptance testing
in accordance with Chapter 14 shall be acceptable.
(5) Written confirmation has been provided that any
required corrective actions have been completed.
7.5.9 Documentation of central station service shall be in
accordance with 26.3.4. (SIG-SSS)
7.5.10 Documentation of remote station service shall be in
accordance with 26.5.2. (SIG-SSS)
7.6 Inspection, Testing, and Maintenance Documentation.
(SIG-TMS)
7.6.1 Test plan documentation shall be provided in accord‐
ance with 14.2.10.
7.6.2 Acceptance testing documentation shall be provided in
accordance with 14.6.1.
7.6.3 Reacceptance test documentation shall be provided in
accordance with 14.6.1.
7.6.4 Periodic inspection and testing documentation shall be
provided in accordance with 14.6.2 through 14.6.4.
7.6.5 Impairment documentation shall be provided in accord‐
ance with Section 10.21.
7.6.6 Record of Inspection and Testing. The record of all
inspections, testing, and maintenance as required by 14.6.2.4
shall be documented using either the record of inspection and
testing forms, Figure 7.8.2(g) through Figure 7.8.2(l), or an
alternative record that includes all the applicable information
shown in Figure 7.8.2(g) through Figure 7.8.2(l).
7.7 Records, Record Retention, and Record Maintenance.
7.7.1 Records. (SIG-FUN)
7.7.1.1 A complete record of the tests and operations of each
system shall be kept until the next test and for 1 year thereafter
unless more stringent requirements are required elsewhere in
this Code.
7.7.1.2* The records shall be available for examination and, if
required, reported to the authority having jurisdiction. Archiv‐
ing of records by any means shall be permitted if hard copies of
the records can be provided promptly when requested.
7.7.1.3 If off-premises monitoring is provided, records of all
signals, tests, and operations recorded at the supervising
station, including the public emergency alarm reporting
system, shall be maintained by the off-premise monitoring serv‐
ice provider for not less than 1 year unless more stringent
requirements are required elsewhere in this Code.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-41
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
7.7.1.4 Required documents regarding system design and
function shall be maintained for the life of the system.
7.7.1.5 The emergency communications system and fire alarm
system as-built plans and other related documentation shall be
permitted to be maintained together, including the appearance
of both systems on the same drawings. (SIG-ECS)
7.7.1.6 Revisions and alterations to systems shall be recorded
and records maintained with the original system design docu‐
ments.
7.7.2 Document Accessibility. (SIG-FUN)
7.7.2.1 With every new system, a documentation cabinet shall
be installed at the system control unit or at another approved
location at the protected premises.
7.7.2.2 The documentation cabinet shall be sized so that it can
contain all necessary documentation.
7.7.2.3* All record documentation shall be stored in the docu‐
mentation cabinet. No record documentation shall be stored in
the control unit.
7.7.2.4 Where the documentation cabinet is not in the same
location as the system control unit, its location shall be identi‐
fied at the system control unit.
7.7.2.5 The documentation cabinet shall be prominently
labeled SYSTEM RECORD DOCUMENTS.
7.7.2.6* The building owner or the building owner's represen‐
tative shall, on an annual basis, review any electronic documen‐
tation media formats and associated interfacing hardware for
compatibility and update, if necessary.
7.7.2.7 The contents of the cabinet shall be accessible by
authorized personnel only.
7.7.2.8 Emergency communications system and fire alarm
system record documentation shall be permitted to be main‐
tained together in the same documentation cabinet.
7.7.3 Document Security. (SIG-ECS)
7.7.3.1 Security for system's documentation shall be deter‐
mined by the stakeholders.
7.7.3.2* Where such documents cannot be protected from
public access, it shall be permitted to remove sensitive informa‐
tion from record documents provided the owner retains
complete documentation that will be made accessible to the
authority having jurisdiction at an owner designated location.
7.8 Forms.
7.8.1 General.
7.8.1.1* The requirements of Section 7.8 shall apply only
where required by other governing laws, codes, or standards; by
other parts of this Code; or by project specifications or draw‐
ings. (SIG-FUN)
7.8.1.2 Where specific forms are required by other governing
laws, codes, or standards; by other parts of this Code; or by
project specifications or drawings, form layouts and content
that differ from those in Section 7.8 shall be permitted provi‐
ded that the minimum required content is included. (SIG-
FUN)
7.8.2 Forms for Documentation. Forms for documentation
shall be as follows:
(1)* Unless otherwise permitted or required in 7.5.6 or
7.8.1.2, Figure 7.8.2(a) through Figure 7.8.2(f) shall be
used to document the record of completion and inspec‐
tion. (SIG-FUN)
(2)* Unless otherwise permitted or required in 7.6.6 or
7.8.1.2, Figure 7.8.2(g) through Figure 7.8.2(l) shall be
used to document the record of inspection and testing.
(SIG-TMS)
(3) Where a form is required by the AHJ to document the
installation and inspection of a household fire alarm
system or single- or multiple-station alarms, Figure
7.8.2(m) can be used to document the record of comple‐
tion and inspection.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-42
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 1 of 3)	© 2018 National Fire Protection Association
SYSTEM RECORD OF COMPLETION
This form is to be completed by the system installation contractor at the time of system acceptance and approval.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Attach additional sheets, data, or calculations as necessary to provide a complete record.
Form Completion Date: Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
Description of property:
Name of property representative:
Address:
Phone: Fax: E-mail:
2. INSTALLATION, SERVICE, TESTING, AND MONITORING INFORMATION
Installation contractor:
Address:
Phone: Fax: E-mail:
Service organization:
Address:
Phone: Fax: E-mail:
Testing organization:
Address:
Phone: Fax: E-mail:
Effective date for test and inspection contract:
Monitoring organization:
Address:
Phone: Fax: E-mail:
Account number: Phone line 1: Phone line 2:
Means of transmission:
Entity to which alarms are retransmitted: Phone:
3. DOCUMENTATION
On-site location of the required record documents and site-specific software:
4. DESCRIPTION OF SYSTEM OR SERVICE
This is a: ❏ New system ❏ Modification to existing system Permit number:
NFPA 72 edition:
4.1 Control Unit
Manufacturer: Model number:
4.2 Software and Firmware
Firmware revision number:
4.3 Alarm Verification ❏ This system does not incorporate alarm verification.
Number of devices subject to alarm verification: Alarm verification set for seconds
Δ FIGURE 7.8.2(a) System Record of Completion. (SIG-FUN)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-43
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 2 of 3)	© 2018 National Fire Protection Association
SYSTEM RECORD OF COMPLETION (continued)
5. SYSTEM POWER
5.1 Control Unit
5.1.1 Primary Power
Input voltage of control panel: Control panel amps:
Overcurrent protection: Type: Amps:
Branch circuit disconnecting means location: Number:
5.1.2 Secondary Power
Type of secondary power:
Location, if remote from the plant:
Calculated capacity of secondary power to drive the system:
In standby mode (hours): In alarm mode (minutes):
5.2 Control Unit
❏ This system does not have power extender panels
❏ Power extender panels are listed on supplementary sheet A
Addressable or
Conventional	Type Quantity
Alarm or
Supervisory
Sensing
Technology
8. INITIATING DEVICES
Dual Media
Pathway	Pathway Type
Survivability
Level
Separate
Pathway Class
Signaling Line
Device Power
Initiating Device
Notification Appliance
Other (specify):
6. CIRCUITS AND PATHWAYS
Type Location
7. REMOTE ANNUNCIATORS
Manual Pull Stations
Smoke Detectors
Duct Smoke Detectors
Heat Detectors
Gas Detectors
Carbon Monoxide Detectors
Waterflow Switches
Tamper Switches
Δ FIGURE 7.8.2(a) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-44
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 3 of 3)	© 2018 National Fire Protection Association
SYSTEM RECORD OF COMPLETION (continued)
11. INTERCONNECTED SYSTEMS
❏ This system does not have interconnected systems.
❏ Interconnected systems are listed on supplementary sheet .
12. CERTIFICATION AND APPROVALS
12.1 System Installation Contractor
This system as specified herein has been installed according to all NFPA standards cited herein.
Signed: Printed name: Date:
Organization: Title: Phone:
12.2 System Operational Test
This system as specified herein has tested according to all NFPA standards cited herein.
Signed: Printed name: Date:
Organization: Title: Phone:
12.3 Acceptance Test
Date and time of acceptance test:
Installing contractor representative:
Testing contractor representative:
Property representative:
AHJ representative:
Type Quantity
Hold-Open Door Releasing Devices
HVAC Shutdown
Fire/Smoke Dampers
Door Unlocking
Elevator Recall
Elevator Shunt Trip
Audible
Visual
Combination Audible and Visual
10. SYSTEM CONTROL FUNCTIONS
Type Quantity Description
9. NOTIFICATION APPLIANCES
Δ FIGURE 7.8.2(a) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-45
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 1 of 3)	© 2018 National Fire Protection Association
EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION
This form is a supplement to the System Record of Completion. It includes systems and components
specific to emergency communications systems.
This form is to be completed by the system installation contractor at the time of system acceptance and approval.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Form Completion Date: Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. DESCRIPTION OF SYSTEM OR SERVICE
❏ Fire alarm with in-building fire emergency voice alarm communication system (EVAC)
❏ Mass notification system
❏ Combination system, with the following components:
❏ Fire alarm ❏ EVACS ❏ MNS ❏ Two-way, in-building, emergency communications system
❏ Other (specify):
NFPA 72 edition: Additional description of system(s):
2.1 In-Building Fire Emergency Voice Alarm Communications System
Manufacturer: Model number:
Number of single voice alarm channels: Number of multiple voice alarm channels:
Number of loudspeakers: Number of loudspeaker circuits:
Location of amplification and sound processing equipment:
Location of paging microphone stations:
Location 1:
Location 2:
Location 3:
2.2 Mass Notification System
2.2.1 System Type:
❏ In-building MNS–combination
❏ In-building MNS ❏ Wide-area MNS ❏ Distributed recipient MNS
❏ Other (specify):
Δ FIGURE 7.8.2(b) Emergency Communications System Supplementary Record of Completion. (SIG-FUN)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-46
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 2 of 3)	© 2018 National Fire Protection Association
EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION (continued)
2. DESCRIPTION OF SYSTEM OR SERVICE (continued)
2.2.2 System Features:
❏ Combination fire alarm/MNS ❏ MNS autonomous control unit ❏ Wide-area MNS to regional national alerting interface
❏ Local operating console (LOC) ❏ Distributed-recipient MNS (DRMNS) ❏ Wide-area MNS to DRMNS interface
❏ Wide-area MNS to high power loudspeaker array (HPLA) interface ❏ In-building MNS to wide-area MNS interface
❏ Other (specify):
2.2.3 MNS Local Operating Consoles
Location 1:
Location 2:
Location 3:
2.2.4 High Power Loudspeaker Arrays
Number of HPLA loudspeaker initiation zones:
Location 1:
Location 2:
Location 3:
2.2.5 Mass Notification Devices
Combination fire alarm/MNS visual devices: MNS-only visual devices:
Textual signs: Other (describe):
Supervision class:
2.2.6 Special Hazard Notification
❏ This system does not have special suppression predischarge notification.
❏ MNS systems DO NOT override notification appliances required to provide special suppression predischarge notification.
3. TWO-WAY EMERGENCY COMMUNICATIONS SYSTEMS
3.1 Telephone System
Number of telephone jacks installed: Number of warden stations installed:
Number of telephone handsets stored on site:
Type of telephone system installed: ❏ Electrically powered ❏ Sound powered
3.2 Area of Refuge (Area of Rescue Assistance) Emergency Communications Systems
Number of stations: Location of central control point:
Days and hours when central control point is attended:
Location of alternate control point:
Days and hours when alternate control point is attended:
Δ FIGURE 7.8.2(b) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-47
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 3 of 3)	© 2018 National Fire Protection Association
EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION (continued)
3. TWO-WAY EMERGENCY COMMUNICATIONS SYSTEMS (continued)
3.3 Elevator Emergency Communications Systems
Number of elevators with stations: Location of central control point:
Days and hours when central control point is attended:
Location of alternate control point:
Days and hours when alternate control point is attended:
3.4 Other Two-Way Communications System
Describe:
4. CONTROL FUNCTIONS
This system activates the following control functions specific to emergency communications systems:
See Main System Record of Completion for additional information, certifications, and approvals.
Type Quantity
Mass Notification Override of Alarm Signaling Systems or Appliances
Δ FIGURE 7.8.2(b) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-48
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 1 of 3)	© 2018 National Fire Protection Association
POWER SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION
This form is a supplement to the System Record of Completion. It includes systems and components specific
to power systems that incorporate generators, ESS systems, remote battery systems, or other complex power systems.
This form is to be completed by the system installation contractor at the time of system acceptance and approval.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Form Completion Date: Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. SYSTEM POWER
2.1 Control Unit
2.1.1 Primary Power
Input voltage of control panel: Control panel amps:
Overcurrent protection: Type: Amps:
Location (of primary supply panelboard):
Disconnecting means location:
2.1.2 Engine-Driven Generator
Location of generator:
Location of fuel storage: Type of fuel:
2.1.3 Energy Storage Systems
Equipment powered by ESS system:
Location of ESS system:
Calculated capacity of ESS batteries to drive the system components connected to it:
In standby mode (hours): In alarm mode (minutes):
2.1.4 Batteries
Location: Type: Nominal voltage: Amp/hour rating:
Calculated capacity of batteries to drive the system:
In standby mode (hours): In alarm mode (minutes):
2.2 In-Building Fire Emergency Voice Alarm Communications System or Mass Notification System
2.2.1 Primary Power
Input voltage of EVACS or MNS panel: EVACS or MNS panel amps:
Overcurrent protection: Type: Amps:
Location (of primary supply panelboard):
Disconnecting means location:
Δ FIGURE 7.8.2(c) Power Systems Supplementary Record of Completion. (SIG-FUN)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-49
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 2 of 3)	© 2018 National Fire Protection Association
POWER SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION (continued)
2. SYSTEM POWER (continued)
2.2.2 Engine-Driven Generator
Location of generator:
Location of fuel storage: Type of fuel:
2.2.3 Energy Storage Systems
Equipment powered by ESS system:
Location of ESS system:
Calculated capacity of ESS batteries to drive the system components connected to it:
In standby mode (hours): In alarm mode (minutes):
2.2.4 Batteries
Location: Type: Nominal voltage: Amp/hour rating:
Calculated capacity of batteries to drive the system:
In standby mode (hours): In alarm mode (minutes):
2.3 Notification Appliance Power Extender Panels
❏ This system does not have power extender panels.
2.3.1 Primary Power
Input voltage of power extender panel(s): Power extender panel amps:
Overcurrent protection: Type: Amps:
Location (of primary supply panelboard):
Disconnecting means location:
2.3.2 Engine Driven Generator
Location of generator:
Location of fuel storage: Type of fuel:
2.3.3 Energy Storage Systems
Equipment powered by ESS system:
Location of ESS system:
Calculated capacity of ESS batteries to drive the system components connected to it:
In standby mode (hours): In alarm mode (minutes):
2.3.4 Batteries
Location: Type: Nominal voltage: Amp/hour rating:
Calculated capacity of batteries to drive the system:
In standby mode (hours): In alarm mode (minutes):
Δ FIGURE 7.8.2(c) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-50
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 3 of 3)	© 2018 National Fire Protection Association
POWER SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION (continued)
2. SYSTEM POWER (continued)
2.4 Supervising Station Transmission Equipment
❏ This system does not use transmission equipment within the building powered by any other source than the alarm
system control unit.
2.4.1 Primary Power
Input voltage of shared transmission equipment:
Shared transmission equipment panel amps:
Overcurrent protection: Type: Amps:
Location (of primary supply panelboard):
Disconnecting means location:
2.4.2 Engine Driven Generator
Location of generator:
Location of fuel storage: Type of fuel:
2.4.3 Energy Storage Systems
Equipment powered by ESS system:
Calculated capacity of ESS batteries to drive the system components connected to it:
In standby mode (hours): In alarm mode (minutes):
2.4.4 Batteries
Location: Type: Nominal voltage: Amp/hour rating:
Calculated capacity of batteries to drive the system:
In standby mode (hours): In alarm mode (minutes):
See Main System Record of Completion for additional information, certifications, and approvals.
Δ FIGURE 7.8.2(c) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-51
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72	© 2018 National Fire Protection Association
NOTIFICATION APPLIANCE POWER PANEL
SUPPLEMENTARY RECORD OF COMPLETION
This form is a supplement to the System Record of Completion. It includes a list of types and locations
of notification appliance power extender panels.
This form is to be completed by the system installation contractor at the time of system acceptance and approval.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Form Completion Date: Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. NOTIFICATION APPLIANCE POWER EXTENDER PANELS
Make and Model Location Area Served Power Source
See Main System Record of Completion for additional information, certifications, and approvals.
Δ FIGURE 7.8.2(d) Notification Appliance Power Panel Supplementary Record of Completion. (SIG-FUN)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-52
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72	© 2018 National Fire Protection Association
INTERCONNECTED SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION
This form is a supplement to the System Record of Completion. It includes a list of types and locations
of systems that are interconnected to the main system.
This form is to be completed by the system installation contractor at the time of system acceptance and approval.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Form Completion Date: Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. INTERCONNECTED SYSTEMS
Description Location Purpose
See Main System Record of Completion for additional information, certifications, and approvals.
Δ FIGURE 7.8.2(e) Interconnected Systems Supplementary Record of Completion. (SIG-FUN)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-53
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72	© 2018 National Fire Protection Association
DEVIATIONS FROM ADOPTED CODES AND STANDARDS
SUPPLEMENTARY RECORD OF COMPLETION
This form is a supplement to the System Record of Completion. It enables the designer and/or installer
to document and justify deviations from accepted codes or standards.
This form is to be completed by the system installation contractor at the time of system acceptance and approval.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Form Completion Date: Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. DEVIATIONS FROM ADOPTED CODES OR STANDARDS
Description Purpose
See Main System Record of Completion for additional information, certifications, and approvals.
Δ FIGURE 7.8.2(f) Deviations from Adopted Codes and Standards Supplementary Record of Completion. (SIG-FUN)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-54
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 1 of 4)	© 2018 National Fire Protection Association
SYSTEM RECORD OF INSPECTION AND TESTING
This form is to be completed by the system inspection and testing contractor at the time of a system test.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Attach additional sheets, data, or calculations as necessary to provide a complete record.
Inspection/ Test Start Date/Time: Inspection/ Test Completion Date/Time:
Supplemental Form(s) Attached: (yes/no)
1. PROPERTY INFORMATION
Name of property:
Address:
Description of property:
Name of property representative:
Address:
Phone: Fax: E-mail:
2. TESTING AND MONITORING INFORMATION
Testing organization:
Address:
Phone: Fax: E-mail:
Monitoring organization:
Address:
Phone: Fax: E-mail:
Account number: Phone line 1: Phone line 2:
Means of transmission:
Entity to which alarms are retransmitted: Phone:
3. DOCUMENTATION
Onsite location of the required record documents and site-specific software:
4. DESCRIPTION OF SYSTEM OR SERVICE
4.1 Control Unit
Manufacturer: Model number:
4.2 Software Firmware
Firmware revision number:
4.3 System Power
4.3.1 Primary (Main) Power
Nominal voltage: Amps: Location:
Overcurrent protection type: Amps: Disconnecting means location:
Δ FIGURE 7.8.2(g) System Record of Inspection and Testing. (SIG-TMS)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-55
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 2 of 4)	© 2018 National Fire Protection Association
SYSTEM RECORD OF INSPECTION AND TESTING (continued)
4. DESCRIPTION OF SYSTEM OR SERVICE (continued)
4.3.2 Secondary Power
Type: Location:
Battery type (if applicable):
Calculated capacity of batteries to drive the system:
In standby mode (hours): In alarm mode (minutes):
5. NOTIFICATIONS MADE PRIOR TO TESTING
Monitoring organization Contact: Time:
Building management Contact: Time:
Building occupants Contact: Time:
Authority having jurisdiction Contact: Time:
Other, if required Contact: Time:
6. TESTING RESULTS
6.1 Control Unit and Related Equipment
6.2 Secondary Power
Functional
Test	Description
Visual
Inspection Comments
Control unit ❏ ❏
Lamps/LEDs/LCDs ❏ ❏
Fuses ❏ ❏
Trouble signals ❏ ❏
Disconnect switches ❏ ❏
Ground-fault monitoring ❏ ❏
Supervision ❏ ❏
Local annunciator ❏ ❏
Remote annunciators ❏ ❏
Remote power panels ❏ ❏
❏ ❏
Functional
Test	Description
Visual
Inspection Comments
Battery condition ❏ ❏
Load voltage ❏ ❏
Discharge test ❏ ❏
Charger test ❏ ❏
Remote panel batteries ❏ ❏
Δ FIGURE 7.8.2(g) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-56
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 3 of 4)	© 2018 National Fire Protection Association
SYSTEM RECORD OF INSPECTION AND TESTING (continued)
No Time	Description Yes Comments
Alarm signal ❏ ❏
Alarm restoration ❏ ❏
Trouble signal ❏ ❏
Trouble restoration ❏ ❏
Supervisory signal ❏ ❏
Supervisory restoration ❏ ❏
No Time	Description Yes Comments
Alarm signal ❏ ❏
Alarm restoration ❏ ❏
Trouble signal ❏ ❏
Trouble restoration ❏ ❏
Supervisory signal ❏ ❏
Supervisory restoration ❏ ❏
6. TESTING RESULTS (continued)
6.3 Alarm and Supervisory Alarm Initiating Device
Attach supplementary device test sheets for all initiating devices.
6.4 Notification Appliances
Attach supplementary appliance test sheets for all notification appliances.
6.5 Interface Equipment
Attach supplementary interface component test sheets for all interface components.
Circuit Interface / Signaling Line Circuit Interface / Fire Alarm Control Interface
6.6 Supervising Station Monitoring
6.7 Public Emergency Alarm Reporting System
Δ FIGURE 7.8.2(g) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-57
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
7. NOTIFICATIONS THAT TESTING IS COMPLETE
Monitoring organization Contact: Time:
Building management Contact: Time:
Building occupants Contact: Time:
Authority having jurisdiction Contact: Time:
Other, if required Contact: Time:
8. SYSTEM RESTORED TO NORMAL OPERATION
Date: Time:
9. CERTIFICATION
This system as specified herein has been inspected and tested according to NFPA 72, edition, Chapter 14.
Signed: Printed name: Date:
Organization: Title: Phone:
Qualifications (refer to 10.5.3):
10. DEFECTS OR MALFUNCTIONS NOT CORRECTED AT CONCLUSION OF SYSTEM INSPECTION,
TESTING, OR MAINTENANCE
10.1 Acceptance by Owner or Owner’s Representative:
The undersigned accepted the test report for the system as specified herein:
Signed: Printed name: Date:
Organization: Title: Phone:
NFPA 72 (p. 4 of 4)	© 2018 National Fire Protection Association
SYSTEM RECORD OF INSPECTION AND TESTING (continued)
Δ FIGURE 7.8.2(g) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-58
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 1 of 2)	© 2018 National Fire Protection Association
NOTIFICATION APPLIANCE
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING
This form is a supplement to the System Record of Inspection and Testing.
It includes a notification appliance test record.
This form is to be completed by the system inspection and testing contractor at the time of the inspection and/or test.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Inspection/Test Start Date/Time: Inspection/Test Completion Date/Time:
Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. NOTIFICATION APPLIANCE TEST RESULTS
Appliance Type Location/Identifier Test Results
Δ FIGURE 7.8.2(h) Notification Appliance Supplementary Record of Inspection and Testing. (SIG-TMS)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-59
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 2 of 2)	© 2018 National Fire Protection Association
Appliance Type Location/Identifier Test Results
NOTIFICATION APPLIANCE
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)
2. NOTIFICATION APPLIANCE TEST RESULTS (continued)
See main System Record of Inspection and Testing for additional information, certifications, and approvals.
Δ FIGURE 7.8.2(h) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-60
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 1 of 2)	© 2018 National Fire Protection Association
INITIATING DEVICE
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING
This form is a supplement to the System Record of Inspection and Testing.
It includes an initiating device test record.
This form is to be completed by the system inspection and testing contractor at the time of the inspection and/or test.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Inspection/Test Start Date/Time: Inspection/Test Completion Date/Time:
Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. INITIATING DEVICE TEST RESULTS
Device Type Location	Address Test Results
Δ FIGURE 7.8.2(i) Initiating Device Supplementary Record of Inspection and Testing. (SIG-TMS)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-61
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 2 of 2)	© 2018 National Fire Protection Association
INITIATING DEVICE
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)
2. INITIATING DEVICE TEST RESULTS (continued)
Device Type Location	Address Test Results
See main System Record of Inspection and Testing for additional information, certifications, and approvals.
Δ FIGURE 7.8.2(i) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-62
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 1 of 2)	© 2018 National Fire Protection Association
MASS NOTIFICATION SYSTEM
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING
This form is a supplement to the System Record of Inspection and Testing.
It includes a mass notification system test record.
This form is to be completed by the system inspection and testing contractor at the time of the inspection and/or test.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Inspection/Test Start Date/Time: Inspection/Test Completion Date/ Time:
Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. MASS NOTIFICATION SYSTEM
2.1 System Type
❏ In-building MNS—combination
❏ In-building MNS—stand alone ❏ Wide-area MNS ❏ Distributed recipient MNS
❏ Other (specify):
2.2 System Features
❏ Combination fire alarm/MNS ❏ MNS ACU only ❏ Wide-area MNS to regional national alerting interface
❏ Local operating console (LOC) ❏ Direct recipient MNS (DRMNS) ❏ Wide-area MNS to DRMNS interface
❏ Wide-area MNS to high-power loudspeaker array (HPLA) interface ❏ In-building MNS to wide-area MNS interface
❏ Other (specify):
3. IN-BUILDING MASS NOTIFICATION SYSTEM
3.1 Primary Power
Input voltage of MNS panel: MNS panel amps:
3.2 Engine-Driven Generator ❏ This system does not have a generator.
Location of generator:
Location of fuel storage: Type of fuel:
3.3 Energy Storage Systems ❏ This system does not have an ESS.
Equipment powered by an ESS system:
Location of ESS system:
Calculated capacity of ESS batteries to drive the system components connected to it:
In standby mode (hours): In alarm mode (minutes):
3.4 Batteries
Location: Type: Nominal voltage: Amp/hour rating:
Calculated capacity of batteries to drive the system:
In standby mode (hours): In alarm mode (minutes):
❏ Batteries are marked with date of manufacture.
Δ FIGURE 7.8.2(j) Mass Notification System Supplementary Record of Inspection and Testing. (SIG-TMS)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-63
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 2 of 2)	© 2018 National Fire Protection Association
MASS NOTIFICATION SYSTEM
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)
4. MASS NOTIFICATION EQUIPMENT TEST RESULTS
Functional
Test	Description
Visual
Inspection Comments
Functional test
Reset/power down test
Fuses
Primary power supply
ESS power test
Trouble signals
Disconnect switches
Ground-fault monitoring
CCU security mechanism
Prerecorded message content
Prerecorded message activation
Software backup performed
Test backup software
Fire alarm to MNS interface
MNS to fire alarm interface
In-building MNS to wide-area MNS
MNS to direct recipient MNS
Sound pressure levels
Occupied ❏ Yes ❏ No
Ambient dBA:
Alarm dBA:
(attach supplementary notification
appliance form(s) with locations,
values, and weather conditions)
System intelligibility
Test method: Score:
CIS value:
(attach supplementary notification
appliance form(s) with locations,
values, and weather conditions)
Other (specify):
See main System Record of Inspection and Testing for additional information, certifications, and approvals.
Δ FIGURE 7.8.2(j) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-64
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 1 of 5)	© 2018 National Fire Protection Association
EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING
This form is a supplement to the System Record of Inspection and Testing.
It includes systems and components specific to emergency communication systems.
This form is to be completed by the system inspection and testing contractor at the time of the inspection and/or test.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Inspection/Test Start Date/Time: Inspection/Test Completion Date/ Time:
Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. DESCRIPTION OF SYSTEM OR SERVICE
❏ Fire alarm with in-building fire emergency voice alarm communication system (EVAC)
❏ Mass notification system
❏ Combination system, with the following components:
❏ Fire alarm ❏ EVACS ❏ MNS ❏ Two-way, in-building, emergency communication system
❏ Other (specify):
Additional description of system(s):
2.1 In-Building Fire Emergency Voice Alarm Communication System
Manufacturer: Model number:
Number of single voice alarm channels: Number of multiple voice alarm channels:
Number of loudspeakers: Number of loudspeaker circuits:
Location of amplification and sound processing equipment:
Location of paging microphone stations:
Location 1:
Location 2:
Location 3:
2.2 Mass Notification System
2.2.1 System Type:
❏ In-building MNS—combination
❏ In-building MNS ❏ Wide-area MNS ❏ Distributed recipient MNS
❏ Other (specify):
Δ FIGURE 7.8.2(k) Emergency Communications Systems Supplementary Record of Inspection and Testing. (SIG-TMS)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-65
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 2 of 5)	© 2018 National Fire Protection Association
EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)
2. DESCRIPTION OF SYSTEM OR SERVICE (continued)
2.2.2 System Features:
❏ Combination fire alarm/MNS ❏ MNS autonomous control unit ❏ Wide-area MNS to regional national alerting interface
❏ Local operating console (LOC) ❏ Distributed-recipient MNS (DRMNS) ❏ Wide-area MNS to DRMNS interface
❏ Wide-area MNS to high-power loudspeaker array (HPLA) interface ❏ In-building MNS to wide-area MNS interface
❏ Other (specify):
2.2.3 MNS Local Operating Consoles
Location 1:
Location 2:
Location 3:
2.2.4 High-Power Loudspeaker Arrays
Number of HPLA loudspeaker initiation zones:
Location 1:
Location 2:
Location 3:
2.2.5 Mass Notification Devices
Combination fire alarm/MNS visual devices: MNS-only visual devices:
Textual signs: Other (describe):
Supervision class:
2.2.6 Special Hazard Notification
❏ This system does not have special suppression pre-discharge notification
❏ MNS systems DO NOT override notification appliances required to provide special suppression pre-discharge notification
3. TWO-WAY EMERGENCY COMMUNICATION SYSTEMS
3.1 Telephone System
Number of telephone jacks installed: Number of warden stations installed:
Number of telephone handsets stored on site:
Type of telephone system installed: ❏ Electrically powered ❏ Sound powered
3.2 Area of Refuge (Area of Rescue Assistance) Emergency Communications Systems
Number of stations: Location of central control point:
Days and hours when central control point is attended:
Location of alternate control point:
Days and hours when alternate control point is attended:
Δ FIGURE 7.8.2(k) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-66
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 3 of 5)	© 2018 National Fire Protection Association
EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)
3. TWO-WAY EMERGENCY COMMUNICATIONS SYSTEMS (continued)
3.3 Elevator Emergency Communications Systems
Number of elevators with stations: Location of central control point:
Days and hours when central control point is attended:
Location of alternate control point:
Days and hours when alternate control point is attended:
3.4 Other Two-Way Communication System
Describe:
4. TESTING RESULTS
4.1 Control Unit and Related Equipment
4.2 Secondary Power
Functional
Test	Description
Visual
Inspection Comments
Control unit ❏ ❏
Lamps/LEDs/LCDs ❏ ❏
Fuses ❏ ❏
Trouble signals ❏ ❏
Disconnect switches ❏ ❏
Ground fault monitoring ❏ ❏
Supervision ❏ ❏
Local annunciator ❏ ❏
Remote annunciators ❏ ❏
Remote power panels ❏ ❏
Other: ❏ ❏
Functional
Test	Description
Visual
Inspection Comments
Battery condition ❏ ❏
Load voltage ❏ ❏
Discharge test ❏ ❏
Charger test ❏ ❏
Remote panel batteries ❏ ❏
Δ FIGURE 7.8.2(k) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-67
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 4 of 5)	© 2018 National Fire Protection Association
EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)
4. TESTING RESULTS (continued)
4.3 Emergency Communications Equipment
4.4 Mass Notification Equipment
Functional
Test	Description
Visual
Inspection Comments
Control unit ❏ ❏
Lamps/LEDs/LCDs ❏ ❏
Fuses ❏ ❏
Secondary power supply ❏ ❏
Trouble signals ❏ ❏
Disconnect switches ❏ ❏
Ground fault monitoring ❏ ❏
Panel supervision ❏ ❏
System performance ❏ ❏
System audibility ❏ ❏
System intelligibility ❏ ❏
Other: ❏ ❏
Functional
Test	Description
Visual
Inspection Comments
Functional test ❏ ❏
Reset/Power down test ❏ ❏
Fuses ❏ ❏
Primary power supply ❏ ❏
ESS power test ❏ ❏
Trouble signals ❏ ❏
Disconnect switches ❏ ❏
Ground fault monitoring ❏ ❏
CCU security mechanism ❏ ❏
Prerecorded message content ❏ ❏
Prerecorded message activation ❏ ❏
Software backup performed ❏ ❏
Test backup software ❏ ❏
Fire alarm to MNS Interface ❏ ❏
MNS to fire alarm interface ❏ ❏
In-building MNS to wide-area MNS ❏ ❏
MNS to direct recipient MNS ❏ ❏
Δ FIGURE 7.8.2(k) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-68
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 5 of 5)	© 2018 National Fire Protection Association
EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)
4. TESTING RESULTS (continued)
4.4 Mass Notification Equipment (continued)
4.5 Two-Way Communication Equipment
Functional
Test	Description
Visual
Inspection Comments
Sound pressure levels ❏ ❏
(attach report with locations,
values, and weather conditions)
System intelligibility ❏ ❏
❏ CSI ❏ STI
(attach report with locations,
values, and weather conditions)
Other: ❏ ❏
Functional
Test	Description
Visual
Inspection Comments
Phone handsets ❏ ❏
Phone jacks ❏ ❏
Off-hook indicator ❏ ❏
Call-in signal ❏ ❏
System performance ❏ ❏
System audibility ❏ ❏
System intelligibility ❏ ❏
Other: ❏ ❏
See main System Record of Inspection and Testing for additional information, certifications, and approvals.
Δ FIGURE 7.8.2(k) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-69
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 1 of 2)	© 2018 National Fire Protection Association
INTERFACE COMPONENT
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING
This form is a supplement to the System Record of Inspection and Testing.
It includes an interface component test record for circuit interfaces, signaling line circuit interfaces, and fire alarm control interfaces.
This form is to be completed by the system inspection and testing contractor at the time of the inspection and/or test.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Inspection/Test Start Date/Time: Inspection/Test Completion Date/Time:
Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. INTERFACE COMPONENT TEST RESULTS
Interface Component Type Location	Address Test Results
Δ FIGURE 7.8.2(l) Interface Component Supplementary Record of Inspection and Testing. (SIG-TMS)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-70
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 2 of 2)	© 2018 National Fire Protection Association
INTERFACE COMPONENT
SUPPLEMENTARY RECORD OF INSPECTION AND TESTING (continued)
2. INTERFACE COMPONENT TEST RESULTS (continued)
Interface Component Type Location	Address Test Results
See main System Record of Inspection and Testing for additional information, certifications, and approvals.
Δ FIGURE 7.8.2(l) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
DOCUMENTATION 72-71
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Other:	E-Mail:
INSTALLATION AND INSPECTION FORM
SINGLE- AND MULTIPLE-STATION ALARMS AND
HOUSEHOLD FIRE ALARM SYSTEMS
1. PROPERTY INFORMATION
2. INSTALLATION, CONTRACTOR, AND MONITORING INFORMATION
3.1 Type of System
3. DESCRIPTION OF SYSTEM OR SERVICE
3.2 Number of Devices
3.3 Location (L) and Date (D) of Devices
4. PREPARED BY
2.1 Type of Off-Premises Notification
This form is to be completed at the time of installation/final inspection of any household fire alarm system and single- or
multiple-station alarms. It is be permitted to modify this form as required to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Attach additional sheets, data, or calculations as necessary to complete form.
Form Completion Date: Supplemental Pages Attached:
Property Owner:
Address:
Phone:
Other:	E-Mail:
Installation Contractor:
Address:
Phone:
Other:	E-Mail:
Monitoring Organization:
Account Number:
Single-Station Smoke Alarms: Multiple-Station Smoke Alarms:
Single-Station Heat Alarms: Multiple-Station Heat Alarms:
System Smoke Detectors: System Heat Detectors:
Waterflow Switches:
Plug in Transformer (L):
Relay for Interconnection (L):
Interfaced/Other Equipment:
Device type, location and manufacture date of devices (date shown on back of devices)
Notification Appliances: Type:
Electrical Panel (L): Breaker Number:
Alarm Control Unit (L): Battery Back-up (D):
NFPA 72 Edition:
Means of Transmission:
Address:
Phone:
Signed: Printed Name: Date:
Title: Organization:
q Single-Station q Multiple-Station q Household Fire Alarm System q Carbon Monoxide Alarm System
Single-Station Carbon Monoxide Alarms: Multiple-Station Carbon Monoxide Alarms:
NFPA 72	© 2018 National Fire Protection Association
N FIGURE 7.8.2(m) Installation and Inspection Form Single- and Multiple-Station Alarms and Household Fire Alarm Systems.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-72
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Chapter 8 Reserved
Chapter 9 Reserved
Chapter 10 Fundamentals
10.1 Application.
10.1.1 The basic functions of a complete fire alarm and/or
signaling system shall comply with the requirements of this
chapter.
•
N 10.1.2 The requirements of this chapter shall apply to systems,
equipment, and components addressed in Chapters 12, 14, 17,
18, 21, 23, 24, 26, and 27.
10.1.3 The requirements of Chapter 7 shall apply where refer‐
enced in Chapter 10.
10.2 Purpose. The purpose of fire alarm and signaling
systems shall be primarily to provide notification of alarm,
supervisory, and trouble conditions; to alert the occupants; to
summon aid; and to control emergency control functions.
10.3 Equipment.
10.3.1 Equipment constructed and installed in conformity
with this Code shall be listed for the purpose for which it is
used.
10.3.2 System components shall be installed, tested, inspected,
and maintained in accordance with the manufacturer’s
published instructions and this Code.
10.3.3* All devices and appliances that receive their power
from the initiating device circuit or signaling line circuit of a
control unit shall be listed for use with the control unit.
Δ 10.3.4 All apparatus requiring rewinding or resetting to main‐
tain normal operation shall be restored to normal after each
abnormal condition.
10.3.5 Equipment shall be designed so that it is capable of
performing its intended functions under the following condi‐
tions:
(1)* At 85 percent and at 110 percent of the nameplate
primary (main) and secondary (standby) input voltage(s)
(2) At ambient temperatures of 32°F (0°C) and 120°F (49°C)
(3) At a relative humidity of 85 percent and an ambient
temperature of 86°F (30°C)
10.4 Design and Installation.
10.4.1* All systems shall be installed in accordance with the
plans, specifications, and standards approved by the authority
having jurisdiction.
10.4.2 Devices and appliances shall be located and mounted
so that accidental operation or failure is not caused by vibra‐
tion or jarring.
10.4.3 Equipment shall be installed in locations where condi‐
tions do not exceed the voltage, temperature, and humidity
limits specified in the manufacturer's published instructions.
N 10.4.4* Unless otherwise permitted by the authority having
jurisdiction, control unit displays, visible indicators, or controls
shall be mounted such that the distance to the highest switch,
lamp, or textual display does not exceed 6 ft (1.8 m) above the
finished floor, and the lowest switch, lamp, or textual display
shall not be less than 15 in. (375 mm) above the finished floor.
10.4.5* Unless otherwise permitted by 10.4.6, in areas that are
not continuously occupied, early warning fire detection shall
be at the location of each control unit(s), notification appli‐
ance circuit power extender(s), and supervising station trans‐
mitting equipment to provide notification of fire at that
location by one of the following means:
(1) An automatic smoke detector at the location of each
control unit(s), notification appliance circuit power
extender(s), and supervising station transmitting equip‐
ment
(2) An automatic heat detector where ambient conditions
prohibit installation of an automatic smoke detector
N 10.4.6 Smoke or heat detector(s) shall not be required to be
installed at the location of dedicated function(s) fire alarm
control unit(s) that are not required to provide local or super‐
vising station notification signals.
10.4.7 Initiating Devices.
10.4.7.1 Initiating devices of the manual or automatic type
shall be selected and installed to minimize unwanted alarms.
10.4.7.2 Initiating devices shall comply with the requirements
of Chapter 17 and Chapter 23.
10.4.7.3 Manual alarms shall be initiated by one of the follow‐
ing ways:
(1) A listed manual fire alarm box
(2) A key operated means
(3) A means contained within a locked cabinet or arranged
to provide equivalent protection against unauthorized
use
10.5 Personnel Qualifications.
10.5.1 System Designer.
10.5.1.1 Plans and specifications shall be developed in accord‐
ance with this Code by persons who are experienced in the
design, application, installation, and testing of the systems.
10.5.1.2 State or local licensure regulations shall be followed
to determine qualified personnel.
10.5.1.3 Personnel shall provide documentation of their quali‐
fication by one or more of the following:
(1) Registration, licensing, or certification by a state or local
authority
(2) Certification by an organization acceptable to the author‐
ity having jurisdiction
(3) Manufacturer's certification for the specific type and
brand of system provided
10.5.1.4 The system designer shall be identified on the system
design documents.
10.5.1.5 System design trainees shall be under the supervision
of a qualified system designer.
10.5.1.6 The system designer shall provide evidence of their
qualifications and/or certifications when required by the
authority having jurisdiction.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
FUNDAMENTALS 72-73
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
10.5.2 System Installer.
10.5.2.1 Installation personnel shall be qualified or shall be
supervised by persons who are qualified in the installation,
inspection, and testing of the systems.
10.5.2.2 State or local licensure regulations shall be followed
to determine qualified personnel.
10.5.2.3 Personnel shall provide documentation of their quali‐
fication by one or more of the following:
(1) Registration, licensing, or certification by a state or local
authority
(2) Certification by an organization acceptable to the author‐
ity having jurisdiction
(3) Manufacturer's certification for the specific type and
brand of system provided
10.5.2.4 System installation trainees shall be under the super‐
vision of a qualified system installer.
10.5.2.5 The system installer shall provide evidence of their
qualifications and/or certifications when requested by the
authority having jurisdiction.
10.5.3* Inspection, Testing, and Service Personnel. (SIG-TMS)
10.5.3.1* Inspection Personnel. Inspections shall be
performed by personnel who have developed competence
through training and experience that are acceptable to the
authority having jurisdiction or meet the requirement of
10.5.3.4.
10.5.3.2* Testing Personnel. Testing personnel shall have
knowledge and experience of the testing requirements
contained in this Code, of the equipment being tested, and of
the test methods. That knowledge and experience shall be
acceptable to the authority having jurisdiction or meet the
requirement of 10.5.3.4.
10.5.3.3 Service Personnel. Service personnel shall have
knowledge and experience of the maintenance and servicing
requirements contained in this Code, of the equipment being
serviced or maintained, and of the servicing or maintenance
methods. That knowledge and experience shall be acceptable
to the authority having jurisdiction or meet the requirement of
10.5.3.4.
10.5.3.4 Means of Qualification. Qualified personnel shall
include, but not be limited to, one or more of the following:
(1)* Personnel who are factory trained and certified for the
specific type and brand of system being serviced
(2)* Personnel who are certified by a nationally recognized
certification organization acceptable to the authority
having jurisdiction
(3)* Personnel who are registered, licensed, or certified by a
state or local authority to perform service on systems
addressed within the scope of this Code, either individu‐
ally or through their affiliation with an organization
(4) Personnel who are employed and qualified by an organi‐
zation listed by a nationally recognized testing laboratory
for the servicing of systems within the scope of this Code
10.5.3.5* Programming Personnel.
10.5.3.5.1 Personnel programming a system shall be certified
by the system manufacturer.
10.5.3.5.2 System installation personnel shall be permitted to
configure systems in the field per manufacturers’ published
instructions.
10.5.3.5.3 System end users shall be permitted to manage
system operation per manufacturers’ published instructions or
training.
10.5.3.6 Evidence of Qualification. Evidence of qualifications
shall be provided to the authority having jurisdiction upon
request.
10.5.4 Plans Examiners and Inspectors.
10.5.4.1 Plans and specifications submitted for review and
approval shall be reviewed by personnel who are qualified to
review such plans and specifications.
10.5.4.2 System installations shall be inspected by personnel
who are qualified to perform such inspections.
10.5.4.3 State or local licensure regulations shall be followed
to determine qualified personnel.
10.5.4.4 Personnel shall provide documentation of their quali‐
fications by one or more of the following:
(1) Registration, licensing, or certification by a state or local
authority
(2) Meeting the requirements of NFPA 1031
(3) Assignment by the authority having jurisdiction to person‐
nel having equivalent competency with 10.5.4.4(1) or
10.5.4.4(2)
10.5.5 Supervising Station Operators. (SIG-SSS)
10.5.5.1 All operators in the supervising station shall demon‐
strate competence in all tasks required of them in Chapter 26
by one or more of the following:
(1) Certified by the manufacturer of the receiving system or
equipment or the alarm-monitoring automation system
(2)* Certified by an organization acceptable to the authority
having jurisdiction
(3) Licensed or certified by a state or local authority
(4) Other training or certification approved by the authority
having jurisdiction
10.5.5.2 Evidence of qualifications and/or certification shall
be provided when requested by the authority having jurisdic‐
tion. A license or qualification listing shall be current in
accordance with the requirements of the issuing authority or
organization.
10.5.5.3 Operator trainees shall be under the direct supervi‐
sion of a qualified operator until qualified as required by
10.5.5.1.
10.5.6 Public Emergency Alarm Reporting System Personnel
Qualification. (SIG-PRS)
10.5.6.1 System Designer.
10.5.6.1.1 Public emergency alarm reporting system plans and
specifications shall be developed in accordance with this Code
by persons who are qualified in the proper design, application,
installation, and testing of public emergency alarm reporting
systems.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-74
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
10.5.6.1.2 The system design documents shall include the
name and contact information of the system designer.
10.5.6.2 System Installer. Installation personnel shall be quali‐
fied in the installation, inspection, and testing of public emer‐
gency alarm reporting systems.
10.5.6.3 Service Personnel. Service personnel shall be quali‐
fied in the service, inspection, maintenance, and testing of
public emergency alarm reporting systems.
10.5.6.4 Qualification.
10.5.6.4.1 Personnel shall demonstrate qualification by being
trained and certified in public emergency alarm reporting
system design, installation, or service (as appropriate).
10.5.6.4.2 Personnel who are trained and certified for the
specific type of public emergency alarm reporting system and
comply with one the following shall be considered qualified:
(1) Personnel who are licensed or certified by a state or local
authority, if applicable
(2)* Personnel who are certified by a nationally recognized
certification organization acceptable to the authority
having jurisdiction
(3) Personnel who are employed and qualified by an organi‐
zation listed by a nationally recognized testing laboratory
for the design, installation, or servicing of systems within
the scope of this chapter
(4)* Personnel who are employed and certified by an equip‐
ment manufacturer for the specific type of system
10.5.6.4.3 Evidence of qualifications and/or certification shall
be provided when requested by the authority having jurisdic‐
tion. A license or qualification listing shall be current in
accordance with the requirements of the issuing authority or
organization.
10.6 Power Supplies.
Δ 10.6.1* Scope. The provisions of this section shall apply to
power supplies.
10.6.2 Code Conformance. All power supplies shall be instal‐
led in accordance with applicable requirements of NFPA 70.
10.6.3 Power Supply Sources.
10.6.3.1 Power shall be supplied in accordance with either
10.6.3.2 or 10.6.4.
10.6.3.2 Unless configured in compliance with 10.6.4, at least
two independent and reliable power supplies shall be provided,
one primary and one secondary.
10.6.3.3 Each power supply shall be of adequate capacity for
the application.
10.6.3.4 Monitoring the integrity of power supplies shall be in
accordance with 10.6.9.
10.6.4* Energy Storage Systems (ESS).
10.6.4.1 The ESS device shall be configured in compliance
with NFPA 111 for a Type O, Class 24, Level 1 system.
N 10.6.4.2 Where connected to an engine-driven generator
arranged in accordance with 10.6.11.3.1, the ESS device shall
be permitted to be configured in compliance with NFPA 111
for a Type O, Class 4, Level 1 system.
10.6.4.3 The ESS device shall comply with the requirements of
10.6.5.
10.6.4.4 Failure of the ESS shall result in the initiation of a
trouble signal in accordance with Section 10.15.
10.6.5 Primary Power Supply.
10.6.5.1 Branch Circuit.
10.6.5.1.1 The branch circuit supplying the equipment shall
be supplied by one of the following:
(1) Electric utility
(2) An engine-driven generator or equivalent in accordance
with 10.6.11.2, where a person trained in its operation is
on duty at all times
(3) An engine-driven generator or equivalent arranged for
cogeneration with an electric utility in accordance with
10.6.11.2, where a person trained in its operation is on
duty at all times
10.6.5.1.2* The branch circuit supplying the equipment shall
supply no other loads.
10.6.5.2 Circuit Identification and Accessibility.
10.6.5.2.1 The location of the branch circuit disconnecting
means shall be permanently identified at the control unit.
10.6.5.2.2* The system circuit disconnecting means shall be
marked to identify the system or equipment that it serves.
10.6.5.2.3 For fire alarm and/or signaling systems, the circuit
disconnecting means shall have a red marking.
10.6.5.2.4 The red marking shall not damage the overcurrent
protective devices or obscure the manufacturer’s markings.
10.6.5.2.5 The circuit disconnecting means shall be accessible
only to authorized personnel.
10.6.5.3 Mechanical Protection. The branch circuit(s) and
connections shall be protected against physical damage.
10.6.5.4 Circuit Breaker Lock. Where a circuit breaker is the
disconnecting means, an approved breaker locking device shall
be installed.
10.6.5.5 Overcurrent Protection. An overcurrent protective
device shall be provided in accordance with NFPA 70.
10.6.6* Continuity of Power Supplies.
10.6.6.1 The secondary power supply shall automatically
provide power to the protected premises system within
10 seconds whenever the primary power supply voltage is insuf‐
ficient for required system operation.
10.6.6.2 The secondary power supply shall automatically
provide power to the supervising station facility and equipment
within 60 seconds whenever the primary power supply voltage
is insufficient for required system operation.
10.6.6.3 Required signals shall not be lost, interrupted, or
delayed by more than 10 seconds as a result of the primary
power failure.
10.6.6.3.1 Storage batteries dedicated to the system or ESS
arranged in accordance with the provisions of NFPA 111 shall
be permitted to supplement the secondary power supply to
ensure required operation during the transfer period.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
FUNDAMENTALS 72-75
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
10.6.6.3.2 Where an ESS is employed in 10.6.6.3.1, a positive
means for disconnecting the input and output of the ESS
system while maintaining continuity of power supply to the
load shall be provided.
10.6.7 Secondary Power Supply.
10.6.7.1 Secondary Power Operation.
10.6.7.1.1 Operation on secondary power shall not affect the
required performance of a system or supervising station facility,
including alarm, supervisory, and trouble signals and indica‐
tions.
Exception: While operating on secondary power, audio amplifier moni‐
toring shall be required only when an alarm is present.
10.6.7.2* Capacity.
10.6.7.2.1 The secondary power supply shall have sufficient
capacity to operate the system under quiescent load (system
operating in a nonalarm condition) for a minimum of 24 hours
and, at the end of that period, shall be capable of operating all
alarm notification appliances used for evacuation or to direct
aid to the location of an emergency for 5 minutes, unless other‐
wise permitted or required by 10.6.7.2.1.1 through 10.6.7.2.2.
10.6.7.2.1.1* Battery calculations shall include a minimum
20 percent safety margin above the calculated amp-hour
capacity required.
10.6.7.2.1.2 The secondary power supply for in-building fire
emergency voice/alarm communications service shall be capa‐
ble of operating the system under quiescent load for a mini‐
mum of 24 hours and then shall be capable of operating the
system during a fire or other emergency condition for a period
of 15 minutes at maximum connected load.
10.6.7.2.1.3 The secondary power supply capacity for supervis‐
ing station facilities and equipment shall be capable of support‐
ing operations for a minimum of 24 hours.
10.6.7.2.1.4 The secondary power supply for high-power loud‐
speaker arrays used for wide-area mass notification systems shall
be in accordance with 24.6.5.2.
10.6.7.2.1.5 The secondary power supply for textual visual
notification appliances shall be in accordance with 24.6.10.1.
10.6.7.2.1.6 The secondary power supply capacity for emer‐
gency command centers of a wide-area mass notification
systems shall be capable of supporting operations for a mini‐
mum of 24 hours.
10.6.7.2.1.7 The secondary power supply for in-building mass
notification systems shall be capable of operating the system
under quiescent load for a minimum of 24 hours and then
shall be capable of operating the system during emergency
conditions for a period of 15 minutes at maximum connected
load.
10.6.7.2.2 The secondary power supply capacity required shall
include all power supply loads that are not automatically
disconnected upon the transfer to secondary power supply.
N 10.6.7.2.3* Where carbon monoxide detection is not moni‐
tored by a supervising station, the secondary power supply shall
have sufficient capacity to operate the carbon monoxide detec‐
tion system under quiescent load (system operating in a nona‐
larm condition) for a minimum of 24 hours and, at the end of
that period, shall be capable of operating the carbon monox‐
ide detection system and all carbon monoxide notification
appliances for 12 hours.
N 10.6.7.2.4 Where carbon monoxide detection is monitored by
a supervising station, the secondary power supply shall have
sufficient capacity to operate the carbon monoxide detection
system under quiescent load (system operating in a nonalarm
condition) for a minimum of 24 hours and, at the end of that
period, shall be capable of operating the carbon monoxide
detection system and all notification appliances for 5 minutes.
10.6.7.3* Secondary Power Supply for Protected Premises Fire
Alarm Systems and Emergency Communications Systems.
10.6.7.3.1 The secondary power supply shall consist of one of
the following:
(1) A storage battery dedicated to the system arranged in
accordance with 10.6.10
(2) An automatic-starting, engine-driven generator serving
the branch circuit specified in 10.6.5.1 and arranged in
accordance with 10.6.11.3.1, and storage batteries dedica‐
ted to the system with 4 hours of capacity arranged in
accordance with 10.6.10
10.6.7.3.2 Secondary circuits that provide power to the
control unit and are not integral to the unit shall be protected
against physical damage.
10.6.7.4 Secondary Power Supply for Supervising Station
Facilities.
10.6.7.4.1 The secondary power supply shall consist of one of
the following:
(1) Storage batteries dedicated to the supervising station
equipment arranged in accordance with 10.6.10
(2) A branch circuit of an automatic-starting, engine-driven
generator arranged in accordance with 10.6.11.3.2.1 and
10.6.11.3.2.2, and storage batteries dedicated to the
supervising station equipment with 4 hours of capacity
arranged in accordance with 10.6.10
(3) A branch circuit of multiple engine-driven generators, at
least one of which is arranged for automatic starting in
accordance with 10.6.11.3.2.1 and 10.6.11.3.2.2
10.6.7.4.2 Where a secondary power supply for supervising
station facilities in accordance with 10.6.7.4.1(3) is used, the
following shall apply:
(1) Each generator shall be capable of supplying the energy
required.
(2) Generators that are started manually shall be arranged in
accordance with 10.6.11.3.2.3 and 10.6.11.3.2.4.
(3) When manual-start generators are employed, a person
trained in the procedure of starting the generator shall
be on duty at all times.
10.6.8 Power Supply for Remotely Located Control Equip‐
ment.
10.6.8.1* Additional power supplies required for system oper‐
ation shall comply with 10.6.1 through 10.6.6 and with 10.6.9.
10.6.8.2 The location of remotely located power supplies shall
be identified at the master control unit.
10.6.8.3 The master control unit display shall be permitted to
satisfy the requirement of 10.6.8.2.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-76
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
10.6.8.4 The location of remotely located power supplies shall
be identified on the record drawings.
10.6.9 Monitoring Integrity of Power Supplies.
10.6.9.1 Unless otherwise permitted or required by 10.6.9.1.3
and 10.6.9.1.6, all primary and secondary power supplies shall
be monitored for the presence of voltage at the point of
connection to the system.
10.6.9.1.1 Failure of either the primary or secondary power
supply shall result in a trouble signal in accordance with
Section 10.15.
10.6.9.1.2 Power failure indication for a digital alarm commu‐
nicator transmitter (DACT) powered from a protected prem‐
ises fire alarm system control unit shall be in accordance with
10.6.9.1.
10.6.9.1.3 Monitoring shall not be required for a power supply
for supplementary equipment.
10.6.9.1.4 Monitoring shall not be required for the neutral of
a three-, four-, or five-wire ac or dc supply source.
10.6.9.1.5 Monitoring shall not be required for the main
power supply in a supervising station if its failure is otherwise
indicated and obvious to the operator on duty.
10.6.9.1.6 Monitoring shall not be required for the output of
an engine-driven generator that is part of the secondary power
supply, provided the generator is tested weekly in accordance
with Chapter 14.
10.6.9.2* Power supply sources and electrical supervision for
digital alarm communications systems shall be in accordance
with Section 10.6, 10.6.9, Section 10.19, and Section 12.6.
10.6.9.3* Supervising station alarm systems shall be arranged
to delay transmission of primary power failure signals for
60 minutes to 180 minutes unless a delay is not permitted by
the authority having jurisdiction.
10.6.9.4 Power supervisory devices used to monitor the integ‐
rity of power supplies shall not impair the receipt of fire alarm
or supervisory signals.
10.6.10* Storage Batteries.
10.6.10.1 Marking.
10.6.10.1.1 Batteries shall be marked with the month and year
of manufacture using the month/year format.
10.6.10.1.2 Where the battery is not marked with the month/
year by the manufacturer, the installer shall obtain the date-
code and mark the battery with the month/year of battery
manufacture.
10.6.10.2 Arrangement.
10.6.10.2.1 Storage batteries shall comply with the require‐
ments of Article 480 of NFPA 70.
10.6.10.2.2 Storage batteries shall be located so that the equip‐
ment, including overcurrent devices, is not adversely affected
by battery gases.
10.6.10.2.3 Batteries shall be insulated against ground faults.
10.6.10.2.4 Batteries shall be insulated to prevent short
circuits between multiple cells.
10.6.10.2.5 Batteries shall be protected from physical damage.
10.6.10.2.6 Battery racks shall be protected against corrosion.
10.6.10.2.7 If not located in or adjacent to the control unit,
the batteries and their charger location shall be permanently
identified at the control unit.
10.6.10.3 Battery Charging.
10.6.10.3.1 Battery charging equipment shall be provided to
keep the battery fully charged under normal conditions.
10.6.10.3.2 Battery charging equipment shall be provided to
recharge batteries within 48 hours after fully charged batteries
have been subject to a single discharge cycle as specified in
10.6.7.2.
10.6.10.3.3 The battery charging equipment operation shall
not damage the battery.
10.6.10.3.4* Batteries shall be charged by listed means.
10.6.10.3.5 Provisions for repair or replacement of failed
battery charger equipment shall be maintained at supervising
stations and used to restore operation prior to depletion of
one-half of the battery capacity.
10.6.10.4 Overcurrent Protection. Overcurrent devices shall
be provided to protect the batteries from excessive load
current.
10.6.10.5 Metering. The battery charging equipment shall
include integral meters or readily accessible terminals so that
portable meters can be used to determine battery voltage and
charging current.
10.6.10.6 Monitoring Integrity of Battery Charging Equipment.
10.6.10.6.1 Means shall be provided to detect the failure of a
battery charger.
10.6.10.6.2 Failure of the battery charger shall result in a trou‐
ble signal in accordance with Section 10.15.
10.6.11 Engine-Driven Generators.
10.6.11.1 Application and Installation. The application and
installation of engine-driven generators shall be as specified in
10.6.11.2 through 10.6.11.7.
10.6.11.2 Primary Power Supply.
10.6.11.2.1 Engine-driven generators arranged as the primary
supply shall be designed in an approved manner.
10.6.11.2.2 Engine-driven generators arranged as the primary
supply shall be installed in an approved manner.
10.6.11.3 Secondary Power Supplies.
10.6.11.3.1 Protected Premises.
10.6.11.3.1.1 Engine-driven generators used to provide secon‐
dary power for a protected premises fire alarm system or an
emergency communications system shall comply with
NFPA 110 Chapter 4, requirements for a Type 10, Class 24,
Level 1 system.
10.6.11.3.1.2 Installation of engine-driven generators used to
provide secondary power for a protected premises fire alarm
system or an emergency communications system shall be in
accordance with NFPA 70, Article 700.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
FUNDAMENTALS 72-77
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
10.6.11.3.1.3 Where survivability of circuits is required by
another section of the Code, equal protection shall be provi‐
ded for power supply circuits.
10.6.11.3.2 Supervising Station.
10.6.11.3.2.1 Automatic-starting, engine-driven generators
used to provide secondary power for a supervising station shall
comply with NFPA 110 Chapter 4, requirements for a Type 60,
Class 24, Level 2 system.
10.6.11.3.2.2 Installation of automatic-starting, engine-driven
generators used to provide secondary power for a supervising
station shall be in accordance with NFPA 70 Article 701.
10.6.11.3.2.3 Manual-starting, engine-driven generators used
to provide secondary power for a supervising station shall
comply with NFPA 110 Chapter 10, requirements for a Type M,
Class 24, Level 2 system.
10.6.11.3.2.4 Installation of manual-starting, engine-driven
generators used to provide secondary power for a supervising
station shall be in accordance with NFPA 70, Article 702.
10.6.11.4 Performance, Operation, Testing, and Maintenance.
The requirements for performance, operation, testing, and
maintenance of engine-driven generators shall conform to the
applicable provisions of NFPA 110.
10.6.11.5 Capacity. The unit shall be of a capacity that is suffi‐
cient to operate the system under the maximum normal load
conditions in addition to all other demands placed upon the
unit.
10.6.11.6 Fuel. Unless otherwise required or permitted in
10.6.11.6.1 through 10.6.11.6.3, fuel shall be available in stor‐
age sufficient for 6 months of testing plus the capacity specified
in 10.6.7.
10.6.11.6.1 For public emergency alarm reporting systems, the
requirements of Chapter 27 shall apply.
10.6.11.6.2 If a reliable source of supply is available at any
time on a 2-hour notice, it shall be permitted to have fuel in
storage sufficient for 12 hours of operation at full load.
10.6.11.6.3 Fuel systems using natural or manufactured gas
supplied through reliable utility mains shall not be required to
have fuel storage tanks unless located in seismic risk zone 3 or
greater as defined in ANSI A-58.1, Building Code Requirements for
Minimum Design Loads in Buildings and Other Structures.
10.6.11.7 Battery and Charger.
N 10.6.11.7.1 A separate storage battery and separate automatic
charger shall be provided for starting the engine-driven genera‐
tor and shall not be used for any other purpose.
N 10.6.11.7.2 The battery shall be sized in accordance with 5.6.4
of NFPA 110.
10.7 Signal Priority. The priority of signals shall be in accord‐
ance with this section.
10.7.1 ECS priority signals when evaluated by stakeholders
through a risk analysis in accordance with 24.3.12 shall be
permitted to take precedence over all other signals.
10.7.2 Fire alarm signals shall take precedence over all other
signals, except as permitted by 10.7.1 or 10.7.3.
10.7.3* Emergency mass notification signals and messages
shall be permitted to have priority over fire alarm notification
signals in accordance with the requirements of Chapter 24.
10.7.4 Emergency mass notification signals and messages shall
have priority over supervisory and trouble signals in accord‐
ance with the requirements of Chapter 24.
10.7.5 Carbon monoxide signals shall be permitted to take
precedence over supervisory and trouble signals.
10.7.6 Pre-alarm signals shall take precedence over supervi‐
sory and trouble signals.
10.7.7 Supervisory signals shall take precedence over trouble
signals.
10.7.8 Hold-up alarms or other life-threatening signals shall
be permitted to take precedence over supervisory and trouble
signals where acceptable to the authority having jurisdiction.
10.7.9* Where separate systems are installed, they shall be
permitted to achieve the priority of signals in accordance with
Section 10.7.
10.8 Detection and Signaling of Conditions.
10.8.1 Abnormal Condition Detection. Where required by
this Code, the system shall be provided with means to detect
and signal abnormal conditions.
10.8.2 Alarm Condition Detection. Where required by this
Code, the system shall be provided with means to detect and
signal alarm conditions.
10.8.2.1 Pre-Alarm Condition Detection. Where required by
this Code, the system shall be provided with means to detect
and signal pre-alarm conditions.
10.8.2.2 Supervisory Condition Detection. Where required by
this Code, the system shall be provided with means to detect
and signal supervisory conditions.
10.8.2.3 Trouble Condition Detection. Where required by this
Code, the system shall be provided with means to detect and
signal trouble conditions.
10.8.2.4 Normal Condition Detection. Where required by this
Code, the system shall generate a restoration signal when the
device or signaling system returns to normal.
10.9 Responses.
10.9.1 Alarm. The response to an alarm signal shall be in
accordance with this Code.
10.9.2 Pre-Alarm. The response to a pre-alarm signal shall be
in accordance with this Code.
10.9.3 Supervisory. The response to a supervisory signal shall
be in accordance with this Code.
10.9.4 Trouble. The response to trouble signal shall be in
accordance with this Code.
10.10 Distinctive Signals.
10.10.1 Priority alarm signals, fire alarm signals, carbon
monoxide alarm signals, supervisory signals, pre-alarm signals,
and trouble signals shall be distinctively and descriptively
annunciated.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-78
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
10.10.2 Audible alarm notification appliances for a fire alarm
system shall produce signals that are distinctive from other
similar appliances used for other purposes in the same area
that are not part of the fire alarm or emergency communica‐
tions system.
10.10.3 Audible alarm notification appliances for a carbon
monoxide alarm system shall produce signals that are distinc‐
tive from other similar appliances used for other purposes in
the same area that are not part of the carbon monoxide, fire
alarm, or emergency communications system.
10.10.4* An audible notification appliance on a control unit,
on multiple control units that are interconnected to form a
system, or at a remote location, shall be permitted to have the
same audible characteristics for all alerting functions including,
but not limited to, alarm, trouble, and supervisory, provided
that the distinction between signals shall be by other means.
10.10.5* Supervisory signals shall be distinctive in sound from
other signals, and their sound shall not be used for any other
purpose except as permitted in 10.10.4.
10.10.6 Trouble signals required to indicate at the protected
premises shall be indicated by distinctive audible signals, which
shall be distinctive from alarm signals except as permitted in
10.10.4.
10.10.7 Alarm evacuation signals shall be distinctive in sound
from other signals, shall comply with the requirements of
18.4.2, and their sound shall not be used for any other
purpose.
10.10.8 Pre-alarm signals shall be distinctive in sound from
other signals, and their sound shall not be used for any other
purpose except as permitted in 10.10.4.
N 10.10.9 Carbon monoxide alarm signals shall comply with
18.4.4.2.
10.11 Alarm Signals.
10.11.1* Actuation of alarm notification appliances or emer‐
gency voice communications, emergency control function
interface devices, and annunciation at the protected premises
shall occur within 10 seconds after the activation of an initiat‐
ing device.
10.11.2* Visual notification appliances, textual visual notifica‐
tion appliances, and loudspeaker notification appliances loca‐
ted in the same area shall be activated and deactivated as a
group unless otherwise required by an ECS emergency
response plan. (SIG-ECS)
Δ 10.11.3 Visual alarm notification appliances shall not be acti‐
vated when loudspeaker notification appliances are used as
permitted by 24.3.5 for non-emergency paging. (SIG-ECS)
10.11.4* A coded alarm signal shall consist of not less than
three complete rounds of the number transmitted.
10.11.5 Each round of a coded alarm signal shall consist of
not less than three impulses.
10.11.6* Resetting of alarm signals shall comply with 23.8.2.2.
10.11.7 The subsequent occurrence of a fault on an initiating
device circuit or a signaling line circuit used for other than the
interconnection of control units shall not affect previously
transmitted unacknowledged alarm signals.
10.11.8 An alarm signal that has been deactivated at the
protected premises shall comply with 10.11.8.1 and 10.11.8.2.
10.11.8.1 The audible and visible alarm signal at the control
unit only shall automatically reactivate every 24 hours or less
until alarm signal conditions are restored to normal.
10.11.8.2 The audible and visible alarm signal shall operate
until it is manually silenced or acknowledged.
10.12* Fire Alarm Notification Appliance Deactivation.
10.12.1 A means for turning off activated alarm notification
appliance(s) shall be permitted.
10.12.2* When an occupant notification alarm signal deactiva‐
tion means is actuated, both audible and visual notification
appliances shall be simultaneously deactivated.
10.12.3 The fire alarm notification deactivation means shall
be key-operated or located within a locked cabinet, or arranged
to provide equivalent protection against unauthorized use.
10.12.4 The means shall comply with the requirements of
10.18.1.
10.12.5 Subsequent Activation of Initiating Devices.
10.12.5.1 Subsequent activation of nonaddressable initiating
devices on other initiating device circuits shall cause the notifi‐
cation appliances to reactivate.
10.12.5.2 Subsequent activation of addressable alarm initiat‐
ing devices of a different type in the same room or addressable
alarm initiating devices in a different room on signaling line
circuits shall cause the notification appliances to reactivate.
10.12.6 A fire alarm notification deactivation means that
remains in the deactivated position when there is no alarm
condition shall operate an audible trouble notification appli‐
ance until the means is restored to normal.
N 10.13 Carbon Monoxide (CO) Notification Appliance Deacti‐
vation. A CO initiating device with an integral sounder shall
be permitted to be silenced locally if the CO alarm or supervi‐
sory status continues to be displayed at the control unit.
10.14 Supervisory Signals.
10.14.1 Self-Restoring Supervisory Signal Indication. Visible
and audible indication of self-restoring supervisory signals and
visible indication of their restoration to normal shall be auto‐
matically indicated within 90 seconds at the following locations:
(1) Fire alarm control unit for local fire alarm systems
(2) Building fire command center for in-building fire emer‐
gency voice/alarm communications systems
(3) Supervising station location for systems installed in
compliance with Chapter 26
10.14.2 Latching Supervisory Signal Indication.
10.14.2.1 Visible and audible indication of latching supervi‐
sory signals shall be indicated within 90 seconds at the loca‐
tions specified in 10.14.1.
10.14.2.2 Restoration of latching supervisory signals shall be
indicated within 90 seconds at the locations specified in
10.14.1.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
FUNDAMENTALS 72-79
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
10.14.3 Coded Supervisory Signal.
10.14.3.1 A coded supervisory signal shall be permitted to
consist of two rounds of the number transmitted to indicate a
supervisory off-normal condition.
10.14.3.2 A coded supervisory signal shall be permitted to
consist of one round of the number transmitted to indicate the
restoration of the supervisory condition to normal.
10.14.4 Combined Coded Alarm and Supervisory Signal
Circuits. Where both coded sprinkler supervisory signals and
coded fire or waterflow alarm signals are transmitted over the
same signaling line circuit, provision shall be made to obtain
either alarm signal precedence or sufficient repetition of the
alarm signal to prevent the loss of an alarm signal.
Δ 10.14.5 Supervisory Notification Appliance Location. The
audible supervisory notification appliances shall be located in
an area where they are to be heard.
10.14.6 Supervisory Signal Reactivation. A supervisory signal
that has been deactivated at the protected premises shall
comply with 10.14.6.1 and 10.14.6.2.
10.14.6.1 The audible and visible supervisory signal at the
control unit only shall automatically reactivate every 24 hours
or less until supervisory signal conditions are restored to
normal.
10.14.6.2 The audible and visible supervisory signal shall oper‐
ate until it is manually silenced or acknowledged.
10.14.7 Supervisory Notification Appliance Deactivation.
10.14.7.1 A means for deactivating supervisory notification
appliances shall be permitted.
10.14.7.2 The means shall be key-operated or located within a
locked cabinet, or arranged to provide equivalent protection
against unauthorized use.
10.14.7.3 The means for deactivating supervisory notification
appliances shall comply with the requirements of 10.18.2.
10.14.7.4 Subsequent activation of supervisory initiating devi‐
ces in other building zones shall cause supervisory notification
appliances to activate as required by the system input/output
matrix.
10.14.7.5 A means for deactivating supervisory notification
appliances that remains in the deactivated position when there
is no supervisory condition shall operate an audible trouble
notification appliance until the means is restored to normal.
10.15 Trouble Signals.
10.15.1 Trouble signals and their restoration to normal shall
be indicated within 200 seconds at the locations identified in
10.15.7 and 10.15.8.
10.15.2 Indication of primary power failure trouble signals
transmitted to a supervising station shall be in accordance with
10.6.9.3.
10.15.3 An audible trouble signal shall be permitted to be
intermittent provided it sounds at least once every 10 seconds,
with a minimum duration of 1∕2 second.
10.15.4 A single audible trouble signal shall be permitted to
annunciate multiple fault conditions.
Δ 10.15.5 The audible trouble notification appliances shall be
located in an area where they are to be heard.
10.15.6 Activated notification appliances at the protected
premises shall continue to operate unless they are manually
silenced as permitted by 10.15.10.1.
10.15.7 Visible and audible trouble signals and visible indica‐
tion of their restoration to normal shall be indicated at the
following locations:
(1) Fire alarm control unit for protected premises alarm
systems
(2) Building fire command center for in-building fire emer‐
gency voice/alarm communications systems
(3) Central station or remote station location for systems
installed in compliance with Chapter 26
10.15.8 Trouble signals and their restoration to normal shall
be visibly and audibly indicated at the proprietary supervising
station for systems installed in compliance with Chapter 26.
10.15.9* A trouble signal that has been deactivated at the
protected premises shall comply with 10.15.9.1 and 10.15.9.2.
10.15.9.1 The audible and visible trouble signal shall automat‐
ically reactivate at the control unit every 24 hours or less until
trouble signal conditions are restored to normal.
10.15.9.2 The audible and visible trouble signal associated
with signaling the depletion or failure of the primary battery of
a wireless system as required by 23.16.2(3) and (4) shall auto‐
matically resound every 4 hours or less until the depletion
signal is restored to normal.
10.15.10 Trouble Notification Appliance Deactivation.
10.15.10.1 A means for deactivating trouble notification appli‐
ances shall be permitted.
10.15.10.2 The means shall be key-operated or located within
a locked cabinet, or arranged to provide equivalent protection
against unauthorized use.
10.15.10.3 The means for deactivating trouble notification
appliances shall comply with the requirements of 10.18.2.
10.15.10.4 If an audible trouble notification appliance is also
used to indicate a supervisory condition, as permitted by
10.10.4, a trouble notification appliance deactivation means
shall not prevent subsequent actuation of supervisory notifica‐
tion appliances.
10.15.10.5 Subsequent trouble signals shall cause trouble noti‐
fication appliances to activate as required by the system input/
output matrix.
10.15.10.6 A means for deactivating trouble notification appli‐
ances that remains in the deactivated position when there is no
trouble condition shall operate an audible trouble notification
appliance until the means is restored to normal.
10.15.10.7* Unless otherwise permitted by the authority
having jurisdiction, trouble notification appliances at the
protected premises of a supervising station fire alarm system
arranged in accordance with Chapter 26, that have been
silenced at the protected premises shall automatically reactivate
every 24 hours or less until fault conditions are restored to
normal.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-80
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
10.16 Emergency Control Function Status Indicators.
10.16.1 All controls provided specifically for the purpose of
manually overriding any automatic emergency control function
shall provide visible indication of the status of the associated
control circuits.
10.16.2* Where status indicators are provided for emergency
equipment or control functions, they shall be arranged to
reflect the actual status of the associated equipment or func‐
tion.
10.17 Notification Appliance Circuits and Control Circuits.
10.17.1 An open, ground-fault, or short-circuit fault on the
installation conductors of one alarm notification appliance
circuit shall not affect the operation of any other alarm notifi‐
cation appliance circuit for more than 200 seconds regardless
of whether the short-circuit fault is present during the normal
or activated circuit state.
10.17.2* Notification appliance circuits that do not have noti‐
fication appliances connected directly to the circuit shall be
considered control circuits.
Δ 10.17.3 Control circuits used for the purpose of controlling
NAC extender panels shall comply with all of the following:
(1) The NAC extender panel(s) connected to the control
circuit shall not serve more than one notification zone
.
(2) The control circuit shall be monitored for integrity in
accordance with Section 12.6.
(3) A fault in the control circuit installation conductors shall
result in a trouble signal in accordance with
Section 10.15.
10.18 Annunciation and Annunciation Zoning.
10.18.1 Alarm Annunciation.
10.18.1.1 Where required by other governing laws, codes, or
standards, the location of an operated initiating device shall be
annunciated by visible means.
10.18.1.1.1 Visible annunciation of the location of an oper‐
ated initiating device shall be by an indicator lamp, alphanu‐
meric display, printout, or other approved means.
10.18.1.1.2 The visible annunciation of the location of oper‐
ated initiating devices shall not be canceled by the means used
to deactivate alarm notification appliances.
10.18.2 Supervisory and Trouble Annunciation.
10.18.2.1 Where required by other governing laws, codes, or
standards, supervisory and/or trouble conditions shall be
annunciated by visible means.
10.18.2.1.1 Visible annunciation shall be by an indicator lamp,
an alphanumeric display, a printout, or other means.
10.18.2.1.2 The visible annunciation of supervisory and/or
trouble conditions shall not be canceled by the means used to
deactivate supervisory or trouble notification appliances.
10.18.3* Annunciator Access and Location.
10.18.3.1 All required annunciation means shall be readily
accessible to responding personnel.
10.18.3.2 All required annunciation means shall be located as
required by the authority having jurisdiction to facilitate an
efficient response to the situation.
10.18.4 Alarm Annunciation Display. Visible annunciators
shall be capable of displaying all zones in alarm.
10.18.4.1 If all zones in alarm are not displayed simultane‐
ously, the zone of origin shall be displayed.
10.18.4.2 If all zones in alarm are not displayed simultane‐
ously, there shall be an indication that other zones are in
alarm.
10.18.5* Annunciation Zoning.
10.18.5.1 For the purpose of alarm annunciation, each floor
of the building shall be considered as a separate zone.
10.18.5.2 For the purposes of alarm annunciation, if a floor of
the building is subdivided into multiple zones by fire or smoke
barriers and the fire plan for the protected premises allows
relocation of occupants from the zone of origin to another
zone on the same floor, each zone on the floor shall be annun‐
ciated separately.
10.18.5.3 Where the system serves more than one building,
each building shall be annunciated separately.
10.19 Monitoring Integrity of In-Building Fire Emergency
Voice/Alarm Communications Systems.
10.19.1* Audio Amplifier and Tone-Generating Equipment. If
loudspeakers are used to produce audible fire alarm signals,
the required trouble signal for 10.19.1.1 through 10.19.1.3
shall be in accordance with Section 10.15.
10.19.1.1 When primary power is available, failure of any
audio amplifier shall result in a trouble signal.
10.19.1.2 When an alarm is present and primary power is not
available (i.e., system is operating from the secondary power
source), failure of any audio amplifier shall result in a trouble
signal.
10.19.1.3 Failure of any tone-generating equipment shall
result in a trouble signal, unless the tone-generating and ampli‐
fying equipment are enclosed as integral parts and serve only a
single, listed loudspeaker.
10.19.2 Two-Way Telephone Communications Circuits.
10.19.2.1 Two-way telephone communications circuit installa‐
tion conductors shall be monitored for open circuit fault
conditions that would cause the telephone communications
circuit to become fully or partially inoperative.
10.19.2.2 Two-way telephone communications circuit installa‐
tion conductors shall be monitored for short circuit fault
conditions that would cause the telephone communications
circuit to become fully or partially inoperative.
10.19.2.3 Two-way telephone communications circuit fault
conditions shall result in a trouble signal in accordance with
Section 10.15.
10.20 Documentation and Notification.
10.20.1 Documentation shall be in accordance with Chap‐
ter 7.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
CIRCUITS AND PATHWAYS 72-81
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
10.20.2 The authority having jurisdiction shall be notified
prior to installation or alteration of equipment or wiring.
10.21* Impairments.
10.21.1 The system owner or the owner’s designated represen‐
tative shall be notified when a system or part thereof is
impaired. Impairments to systems shall include out-of-service
events.
10.21.2 A record of the impairments shall be maintained by
the system owner or the owner’s designated representative for a
period of 1 year from the date the impairment is corrected.
10.21.3 The supervising station shall report to the authority
having jurisdiction any system for which required monitoring
has been terminated.
10.21.4* The service provider shall report to the authority
having jurisdiction any system that is out of service for more
than 8 hours.
10.21.5* Where required by the authority having jurisdiction,
mitigating measures shall be implemented for the period that
the system is impaired.
10.21.6 The system owner or the owner’s designated represen‐
tative and the authority having jurisdiction shall be notified
when an impairment period ends.
10.22* Unwanted Alarms. For the purpose of reporting,
alarm signals that are not the result of hazardous conditions
shall be classified as Unwanted and subclassified as one of the
following:
(1) Malicious alarm
(2) Nuisance alarm
(3) Unintentional alarm
(4) Unknown alarm
Chapter 11 Reserved
Chapter 12 Circuits and Pathways
12.1 Application.
12.1.1 Pathways (interconnections) shall be designated based
on the performance characteristics defined in this chapter.
12.1.2 The requirements of Chapter 14 shall apply.
12.2 General.
12.2.1* Performance and survivability characteristics of signal‐
ing pathways (interconnections) shall comply with the defined
designations of this chapter.
12.2.2 A pathway (interconnection) class designation shall be
dependent on the pathway (interconnection) capability to
continue to operate during abnormal conditions.
12.2.3 The installation of all pathway wiring, cable, and equip‐
ment shall be in accordance with NFPA 70 and the applicable
requirements of 12.2.3.1 through 12.2.3.3.
12.2.3.1 Optical fiber cables installed as part of the fire alarm
system shall meet the requirements of NFPA 70 Article 770, and
be protected against physical damage in accordance with
NFPA 70 Article 760.
12.2.3.2* Fire alarm system wiring and equipment, including
all circuits controlled and powered by the fire alarm system,
shall be installed in accordance with the requirements of this
Code and of NFPA 70 Article 760.
12.2.3.3* Wiring methods permitted by other sections of this
Code to resist attack by fire shall be installed in accordance
with manufacturer’s published instructions and the require‐
ments of NFPA 70 Article 760 and Article 728.
12.2.3.4* Where operational capability is required to be main‐
tained or continued during the application of a fault, the
operational capability required in 10.11.1 shall be restored
within 200 seconds from the time the fault is introduced.
12.2.4 Ground Connections.
12.2.4.1 Unless otherwise permitted by 12.2.4.2, all fire alarm
systems shall test free of grounds.
N 12.2.4.2 The requirements of 12.2.4.1 shall not be required
where parts of circuits or equipment are intentionally and
permanently grounded in order to provide ground fault detec‐
tion, noise suppression, emergency ground signals, and circuit
protection grounding.
12.2.4.3* On conductive pathways, operational capability shall
be maintained during the application of a single ground
connection.
12.3* Pathway Class Designations. Pathways shall be designa‐
ted as Class A, Class B, Class C, Class D, Class E, Class N, or
Class X, depending on their performance.
12.3.1* Class A. A pathway shall be designated as Class A
when it performs as follows:
(1) It includes a redundant path.
(2) Operational capability continues past a single open, and
the single open fault results in the annunciation of a trou‐
ble signal.
(3) Conditions that affect the intended operation of the path
are annunciated as a trouble signal.
(4) Operational capability on metallic conductors is main‐
tained during the application of a single ground fault.
(5) A single ground condition on metallic conductors results
in the annunciation of a trouble signal.
12.3.2 Class B. A pathway shall be designated as Class B when
it performs as follows:
(1) It does not include a redundant path.
(2) Operational capability stops at a single open.
(3) Conditions that affect the intended operation of the path
are annunciated as a trouble signal.
(4) Operational capability on metallic conductors is main‐
tained during the application of a single ground fault.
(5) A single ground condition on metallic conductors results
in the annunciation of a trouble signal.
12.3.3* Class C. A pathway shall be designated as Class C
when it performs as follows:
(1) It includes one or more pathways where operational capa‐
bility is verified via end-to-end communication, but the
integrity of individual paths is not monitored.
(2) A loss of end-to-end communication is annunciated as a
trouble signal.
12.3.4* Class D. A pathway shall be designated as Class D
when it has fail-safe operation, where no fault is annunciated,
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-82
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
but the intended operation is performed in the event of a path‐
way failure.
12.3.5* Class E. A pathway shall be designated as Class E
when it is not monitored for integrity.
12.3.6 Class N. A pathway shall be designated as Class N when
it performs as follows:
(1)* It includes two or more pathways where operational capa‐
bility of the primary pathway and a redundant pathway to
each device shall be verified through end-to-end commu‐
nication.
Exception: When only one device is served, only one pathway
shall be required.
(2) A loss of intended communications between endpoints
shall be annunciated as a trouble signal.
(3) A single open, ground, short, or combination of faults on
one pathway shall not affect any other pathway.
(4)* Conditions that affect the operation of the primary path‐
way(s) and redundant pathway(s) shall be annunciated as
a trouble signal when the system’s minimal operational
requirements cannot be met.
(5)* Primary and redundant pathways shall not be permitted
to share traffic over the same physical segment.
12.3.7 Class X. A pathway shall be designated as Class X when
it performs as follows:
(1) It includes a redundant path.
(2) Operational capability continues past a single open, and
the single open fault results in the annunciation of a trou‐
ble signal.
(3) Operational capability on metallic conductors continues
past a single short-circuit, and the single short-circuit fault
results in the annunciation of a trouble signal.
(4) Operational capability on metallic conductors continues
past a combination open fault and ground fault.
(5) Conditions that affect the intended operation of the path
are annunciated as a trouble signal.
(6) Operational capability on metallic conductors is main‐
tained during the application of a single ground fault.
(7) A single ground condition on metallic conductors results
in the annunciation of a trouble signal.
Δ 12.3.8* Class A, Class N, and Class X Pathway Separation.
Class A, Class N, and Class X circuits using physical conductors
(e.g., metallic, optical fiber) shall be installed so that the
primary and redundant, or outgoing and return, conductors
exiting from and returning to the control unit, respectively, are
routed separately.
12.3.8.1 The outgoing and return (redundant) circuit
conductors shall be permitted in the same cable assembly (i.e.,
multiconductor cable), enclosure, or raceway only under the
following conditions:
(1) For a distance not to exceed 10 ft (3.0 m) where the
outgoing and return conductors enter or exit the initiat‐
ing device, notification appliance, or control unit enclo‐
sures
(2) Single drops installed in the raceway to individual devices
or appliances
(3)* In a single room not exceeding 1000 ft2 (93 m2) in area, a
drop installed in the raceway to multiple devices or appli‐
ances that does not include any emergency control func‐
tion devices
12.4* Pathway Survivability. All pathways shall comply with
NFPA 70.
12.4.1 Pathway Survivability Level 0. Level 0 pathways shall
not be required to have any provisions for pathway survivability.
12.4.2 Pathway Survivability Level 1. Pathway survivability
Level 1 shall consist of pathways in buildings that are fully
protected by an automatic sprinkler system in accordance with
NFPA 13 with any interconnecting conductors, cables, or other
physical pathways protected by metal raceways or metal
armored cables.
12.4.3* Pathway Survivability Level 2. Pathway survivability
Level 2 shall consist of one or more of the following:
(1) 2-hour fire-rated circuit integrity (CI) or fire-resistive
cable
(2) 2-hour fire-rated cable system [electrical circuit protective
system(s)]
(3) 2-hour fire-rated enclosure or protected area
(4)* Performance alternatives approved by the authority
having jurisdiction
12.4.4* Pathway Survivability Level 3. Pathway survivability
Level 3 shall consist of pathways in buildings that are fully
protected by an automatic sprinkler system in accordance with
NFPA 13 and one or more of the following:
(1) 2-hour fire-rated circuit integrity (CI) or fire-resistive
cable
(2) 2-hour fire-rated cable system [electrical circuit protective
system(s)]
(3) 2-hour fire-rated enclosure or protected area
(4)* Performance alternatives approved by the authority
having jurisdiction
12.5* Shared Pathway Designations. Shared pathways shall be
designated as Level 0, Level 1, Level 2, or Level 3, depending
on their performance.
12.5.1* Shared Pathway Level 0. Level 0 pathways shall not be
required to segregate or prioritize life safety data from non–life
safety data.
12.5.2* Shared Pathway Level 1. Level 1 pathways shall not be
required to segregate life safety data from non–life safety data,
but shall prioritize all life safety data over non–life safety data.
12.5.3* Shared Pathway Level 2. Level 2 pathways shall segre‐
gate all life safety data from non–life safety data.
12.5.4* Shared Pathway Level 3. Level 3 pathways shall use
equipment that is dedicated to the life safety system.
12.6* Monitoring Integrity and Circuit Performance of Instal‐
lation Conductors and Other Signaling Channels.
12.6.1 Unless otherwise permitted or required by 12.3.1
through 12.3.7 and 12.6.3 through 12.6.13, all means of inter‐
connecting equipment, devices, and appliances and wiring
connections shall be monitored for the integrity of the inter‐
connecting conductors or equivalent path so that the occur‐
rence of a single open or a single ground-fault condition in the
installation conductors or other signaling channels is automati‐
cally indicated within 200 seconds.
12.6.2 Unless otherwise permitted or required by 12.3.1
through 12.3.7 and 12.6.3 through 12.6.13, all means of inter‐
connecting equipment, devices, and appliances and wiring
connections shall be monitored for the integrity of the inter‐
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
INSPECTION, TESTING, AND MAINTENANCE 72-83
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
connecting conductors or equivalent path so that the restora‐
tion to normal of a single open or a single ground-fault
condition in the installation conductors or other signaling
channels is automatically indicated within 200 seconds.
12.6.3 Shorts between conductors shall not be required to be
monitored for integrity, unless required by 12.6.15, 12.6.16,
and 10.19.2.
12.6.4 Monitoring for integrity shall not be required for a
noninterfering shunt circuit, provided that a fault circuit
condition on the shunt circuit wiring results only in the loss of
the noninterfering feature of operation.
12.6.5 Monitoring for integrity shall not be required for
connections to and between supplementary system compo‐
nents, provided that a single open, ground-fault, or short-
circuit conditions of the supplementary equipment or
interconnecting means, or both, do not affect the required
operation of the fire alarm and/or signaling system.
12.6.6 Monitoring for integrity shall not be required for the
circuit of an alarm notification appliance installed in the same
room with the central control equipment, provided that the
notification appliance circuit conductors are installed in
conduit or are equivalently protected against mechanical
injury.
12.6.7 Monitoring for integrity shall not be required for a
trouble notification appliance circuit.
12.6.8* Monitoring for integrity shall not be required for the
interconnection between listed equipment within a common
enclosure.
12.6.9 Monitoring for integrity shall not be required for the
interconnection between enclosures containing control equip‐
ment located within 20 ft (6 m) of each other where the
conductors are installed in conduit or equivalently protected
against mechanical injury.
12.6.10 Monitoring for integrity shall not be required for the
conductors for ground-fault detection where a single ground-
fault does not prevent the required normal operation of the
system.
12.6.11 Monitoring for integrity shall not be required for
pneumatic rate-of-rise systems of the continuous line type in
which the wiring terminals of such devices are connected in
multiple across electrically supervised circuits.
12.6.12 Monitoring for integrity shall not be required for the
interconnecting wiring of a stationary computer and the
computer’s keyboard, video monitor, mouse-type device, or
touch screen, as long as the interconnecting wiring does not
exceed 8 ft (2.4 m) in length; is a listed computer/data
processing cable as permitted by NFPA 70; and failure of cable
does not cause the failure of the required system functions not
initiated from the keyboard, mouse, or touch screen.
12.6.13 Monitoring for integrity of the installation conductors
for a ground-fault condition shall not be required for the
communications and transmission channels extending from a
supervising station to a subsidiary station(s) or protected prem‐
ises, or both, that comply with the requirements of Chapter 26
and are electrically isolated from the fire alarm system (or
circuits) by a transmitter(s).
12.6.14 Interconnection means shall be arranged so that a
single break or single ground-fault does not cause an alarm
signal.
12.6.15 A wire-to-wire short-circuit fault on any alarm notifica‐
tion appliance circuit shall result in a trouble signal in accord‐
ance with Section 10.15, except as permitted by 12.6.5, 12.6.6,
or 12.6.11.
12.6.16 Where two or more systems are interconnected, the
systems shall be connected using Class A, B, N, or X circuits as
described in Section 12.3.
12.7* Nomenclature. The following nomenclature shall be
used to identify the required properties of the system(s) inter‐
connections and survivability:
(1) System(s) interconnections
(2) Survivability levels (not required if Level 0)
(3) Shared pathway levels (not required if Level 0)
Chapter 13 Reserved
Chapter 14 Inspection, Testing, and Maintenance
14.1 Application.
14.1.1 The inspection, testing, and maintenance of systems,
their initiating devices, and notification appliances shall
comply with the requirements of this chapter.
Δ 14.1.2 The inspection, testing, and maintenance of single- and
multiple-station alarms and household alarm systems shall
comply with 14.4.5 and 14.4.6. (SIG-HOU)
14.1.3 Procedures that are required by other parties and that
exceed the requirements of this chapter shall be permitted.
14.1.4 The requirements of this chapter shall apply to both
new and existing systems.
14.1.5 The requirements of Chapter 7 shall apply where refer‐
enced in Chapter 14.
14.2 General.
14.2.1 Purpose.
14.2.1.1* The purpose for initial and reacceptance inspec‐
tions shall be to ensure compliance with approved design docu‐
ments and to ensure installation in accordance with this Code
and other required installation standards.
14.2.1.2* The purpose for initial and reacceptance tests of fire
alarm and signaling systems shall be to ensure system operation
in accordance with the design documents.
14.2.1.3* The purpose for periodic inspections shall be to
assure that obvious damages or changes that might affect the
system operability are visually identified.
14.2.1.4* The purpose for periodic testing shall be to statisti‐
cally assure operational reliability.
14.2.2 Performance.
14.2.2.1 Performance Verification. To ensure operational
integrity, the system shall have an inspection, testing, and main‐
tenance program.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-84
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
14.2.2.1.1 Inspection, testing, and maintenance programs
shall satisfy the requirements of this Code and conform to the
equipment manufacturer’s published instructions.
14.2.2.1.2* Inspection, testing, and maintenance programs
shall verify correct operation of the system.
14.2.2.2 Impairments/Deficiencies.
14.2.2.2.1 The requirements of Section 10.21 shall be applica‐
ble when a system is impaired.
14.2.2.2.2 System deficiencies shall be corrected.
14.2.2.2.3 If a deficiency is not corrected at the conclusion of
system inspection, testing, or maintenance, the system owner or
the owner’s designated representative shall be informed of the
deficiency in writing within 24 hours.
14.2.2.2.4 In the event that any equipment is observed to be
part of a recall program, the system owner or the system
owner's designated representative shall be notified in writing.
14.2.3 Responsibilities.
14.2.3.1* The property or building or system owner or the
owner’s designated representative shall be responsible for
inspection, testing, and maintenance of the system and for
alterations or additions to this system.
14.2.3.2 Where the property owner is not the occupant, the
property owner shall be permitted to delegate the authority
and responsibility for inspecting, testing, and maintaining the
fire protection systems to the occupant, management firm, or
managing individual through specific provisions in the lease,
written use agreement, or management contract.
14.2.3.3 Inspection, testing, or maintenance shall be permit‐
ted to be done by the building or system owner or a person or
organization other than the building or system owner if
conducted under a written contract.
14.2.3.4 Where the building or system owner has delegated
any responsibilities for inspection, testing, or maintenance, a
copy of the written delegation required by 14.2.3.3 shall be
provided to the authority having jurisdiction upon request.
14.2.3.5 Testing and maintenance of central station service
systems shall be performed under the contractual arrange‐
ments specified in 26.3.3.
14.2.3.6* Service Personnel Qualifications and Experience.
Service personnel shall be qualified and experienced in accord‐
ance with the requirements of 10.5.3.
14.2.4* Notification.
14.2.4.1 Before proceeding with any testing, all persons and
facilities receiving alarm, supervisory, or trouble signals and all
building occupants shall be notified of the testing to prevent
unnecessary response.
14.2.4.2 At the conclusion of testing, those previously notified
(and others, as necessary) shall be notified that testing has
been concluded.
14.2.4.3 The owner or the owner’s designated representative
and service personnel shall coordinate system testing to
prevent interruption of critical building systems or equipment.
14.2.5 System Documentation. Prior to system maintenance
or testing, the record of completion and any information
required by Chapter 7 regarding the system and system altera‐
tions, including specifications, wiring diagrams, and floor
plans, shall be provided by the owner or a designated represen‐
tative to the service personnel upon request.
14.2.5.1 The provided documentation shall include the
current revisions of all fire alarm software and the revisions of
software of any systems with which the fire alarm software inter‐
faces.
14.2.5.2 The revisions of fire alarm software, and the revisions
of the software in the systems with which the fire alarm software
interfaces, shall be verified for compatibility in accordance with
the requirements of 23.2.2.1.1.
14.2.6 Releasing Systems. Requirements pertinent to testing
the fire alarm systems initiating fire suppression system releas‐
ing functions shall be covered by 14.2.6.1 through 14.2.6.6.
14.2.6.1 Testing personnel shall be qualified and experienced
in the specific arrangement and operation of a suppression
system(s) and a releasing function(s) and shall be cognizant of
the hazards associated with inadvertent system discharge.
14.2.6.2 Occupant notification shall be required whenever a
fire alarm system configured for releasing service is being serv‐
iced or tested.
14.2.6.3 Discharge testing of suppression systems shall not be
required by this Code.
14.2.6.4 Suppression systems shall be secured from inadver‐
tent actuation, including disconnection of releasing solenoids
or electric actuators, closing of valves, other actions, or combi‐
nations thereof, for the specific system, for the duration of the
fire alarm system testing.
14.2.6.5 Testing shall include verification that the releasing
circuits and components energized or actuated by the fire
alarm system are electrically monitored for integrity and oper‐
ate as intended on alarm.
14.2.6.6 Suppression systems and releasing components shall
be returned to their functional operating condition upon
completion of system testing.
14.2.7 Interface Equipment and Emergency Control Functions.
14.2.7.1* Testing personnel shall be qualified and experi‐
enced in the arrangement and operation of interface equip‐
ment and emergency control functions.
14.2.7.2 Testing shall be accomplished in accordance with
Table 14.4.3.2.
14.2.8 Automated Testing.
14.2.8.1 Automated testing arrangements that provide equiva‐
lent means of testing devices to those specified in Table
14.4.3.2 at a frequency at least equivalent to those specified in
Table 14.4.3.2 shall be permitted to be used to comply with the
requirements of this chapter.
14.2.8.2 Failure of a device on an automated test shall result
in an audible and visual trouble signal.
14.2.9* Performance-Based Inspection and Testing. As an
alternate means of compliance, subject to the authority having
jurisdiction, components and systems shall be permitted to be
inspected and tested under a performance-based program.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
INSPECTION, TESTING, AND MAINTENANCE 72-85
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
14.2.10* Test Plan.
14.2.10.1 A test plan shall be developed to clearly establish the
scope of the testing for the fire alarm or signaling system.
14.2.10.2 The test plan and results shall be documented with
the testing records.
14.3 Inspection.
Δ 14.3.1* Unless otherwise permitted by 14.3.2, visual inspec‐
tions shall be performed in accordance with the schedules in
Table 14.3.1 or more often if required by the authority having
jurisdiction.
14.3.2 Devices or equipment that is inaccessible for safety
considerations (e.g., continuous process operations, energized
electrical equipment, radiation, and excessive height) shall be
permitted to be inspected during scheduled shutdowns if
approved by the authority having jurisdiction.
14.3.3 Extended intervals shall not exceed 18 months.
14.3.4 Initial and reacceptance inspections shall be made to
ensure compliance with approved design documents and to
ensure installation in accordance with this Code and other
required installation standards.
14.3.5 Periodic visual inspections in accordance with Table
14.3.1 shall be made to assure that there are no changes that
affect equipment performance.
14.4 Testing.
14.4.1 Initial Acceptance Testing.
14.4.1.1 All new systems shall be inspected and tested in
accordance with the requirements of Chapter 14.
14.4.1.2 The authority having jurisdiction shall be notified
prior to the initial acceptance test.
14.4.2* Reacceptance Testing.
14.4.2.1 When an initiating device, notification appliance, or
control relay is added, it shall be functionally tested.
14.4.2.2 When an initiating device, notification appliance, or
control relay is deleted, another device, appliance, or control
relay on the circuit shall be operated.
14.4.2.3 When modifications or repairs to control equipment
hardware are made, the control equipment shall be tested in
accordance with Table 14.4.3.2, items 2(a) and 2(d).
14.4.2.4 When changes are made to site-specific software, the
following shall apply:
(1) All functions known to be affected by the change, or iden‐
tified by a means that indicates changes, shall be
100 percent tested.
(2) In addition, 10 percent of initiating devices that are not
directly affected by the change, up to a maximum of 50
devices, also shall be tested and correct system operation
shall be verified.
(3) A revised record of completion in accordance with 7.5.6
shall be prepared to reflect these changes.
14.4.2.5 Changes to the system executive software shall
require a 10 percent functional test of the system, including a
test of at least one device on each input and output circuit to
verify critical system functions such as notification appliances,
control functions, and off-premises reporting.
14.4.3* Test Methods.
14.4.3.1* At the request of the authority having jurisdiction,
the central station facility installation shall be inspected for
complete information regarding the central station system,
including specifications, wiring diagrams, and floor plans that
have been submitted for approval prior to installation of equip‐
ment and wiring.
Δ 14.4.3.2* Systems and associated equipment shall be tested
according to Table 14.4.3.2.
14.4.3.3 Video image smoke and flame detectors shall be
inspected, tested, and maintained in accordance with the
manufacturer's published instructions.
14.4.3.4 Gas detectors shall be inspected, tested, and main‐
tained in accordance with manufacturers' published instruc‐
tions.
N 14.4.3.5 Testing of CO System Detectors. For all carbon
monoxide system detectors installed after January 1, 2012,
carbon monoxide tests shall be performed at initial acceptance
and annually by the introduction of carbon monoxide into the
sensing chamber or element.
14.4.4* Testing Frequency. Unless otherwise permitted by
other sections of this Code, testing shall be performed in
accordance with the schedules in Table 14.4.3.2 or more often
if required by the authority having jurisdiction.
14.4.4.1 Devices or equipment that are inaccessible for safety
considerations (e.g., continuous process operations, energized
electrical equipment, radiation, and excessive height) shall be
permitted to be tested during scheduled shutdowns if approved
by the authority having jurisdiction. Extended intervals shall
not exceed 18 months.
14.4.4.2 If automatic testing is performed at least weekly by a
remotely monitored fire alarm control unit specifically listed
for the application, the manual testing frequency shall be
permitted to be extended to annually. Table 14.4.3.2 shall
apply.
14.4.4.3* In other than one- and two-family dwellings, sensitiv‐
ity of smoke detectors shall be tested in accordance with
14.4.4.3.1 through 14.4.4.3.6.
14.4.4.3.1 Sensitivity shall be checked within 1 year after
installation.
14.4.4.3.2 Sensitivity shall be checked every alternate year
thereafter unless otherwise permitted by compliance with
14.4.4.3.3.
14.4.4.3.3 After the second required calibration test, if sensi‐
tivity tests indicate that the device has remained within its listed
and marked sensitivity range (or 4 percent obscuration light
gray smoke, if not marked), the length of time between calibra‐
tion tests shall be permitted to be extended to a maximum of 5
years.
14.4.4.3.3.1 If the frequency is extended, records of nuisance
alarms and subsequent trends of these alarms shall be main‐
tained.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-86
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Δ Table 14.3.1 Visual Inspection
Component
Initial
Acceptance
Periodic
Frequency Method Reference
1. All equipment X Annual Ensure there are no changes that affect
equipment performance. Inspect for
building modifications, occupancy
changes, changes in environmental
conditions, device location, physical
obstructions, device orientation,
physical damage, and degree of
cleanliness.
14.3.4
2. Control equipment:
(1) Fire alarm systems monitored for alarm,
supervisory, and trouble signals
Verify a system normal condition.
(a) Fuses X Annual
(b) Interfaced equipment X Annual
(c) Lamps and LEDs X Annual
(d) Primary (main) power supply X Annual
(e) Trouble signals X Semiannual
(2) Fire alarm systems unmonitored for alarm,
supervisory, and trouble signals
Verify a system normal condition.
(a) Fuses X Weekly
(b) Interfaced equipment X Weekly
(c) Lamps and LEDs X Weekly
(d) Primary (main) power supply X Weekly
(e) Trouble signals X Weekly
3. Reserved
4. Supervising station alarm systems — transmitters Verify location, physical condition, and
a system normal condition.
(1) Digital alarm communicator transmitter (DACT) X Annual
(2) Digital alarm radio transmitter (DART) X Annual
(3) McCulloh X Annual
(4) Radio alarm transmitter (RAT) X Annual
(5) All other types of communicators X Annual
5. In-building fire emergency voice/alarm
communications equipment
X Semiannual Verify location and condition.
6. Reserved
7. Reserved
8. Reserved
9.* Batteries 10.6.10
(1) Valve-regulated lead-acid (VRLA) batteries
(a) General X N/A Ensure month and year of manufacture
is marked in the month/year format
on each battery cell/unit. Verify
tightness of battery connections.
Inspect terminals for corrosion,
excessive container/cover distortion,
cracks in cell/unit or leakage of
electrolyte. Replace any battery cell/
unit if corrosion, distortion, or
leakage is observed.
(b) Marking N/A Semiannual Verify marking of the month/year of
manufacture on each battery cell/
unit. Replace any cell/unit if alarm
equipment manufacturer’s
replacement date has been exceeded.
(2) Primary (dry cell) X Semiannual Verify marking of the month/year of
manufacture. Replace if alarm
equipment/battery manufacturer’s
replacement date has been exceeded.
Replacement date not to exceed
12 months. Verify tightness of
connections. Inspect for corrosion or
leakage. Replace any battery cell/unit
if corrosion or leakage is observed.
other than those used in low-power radio (wireless)
systems in accordance with Chapter 23
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
INSPECTION, TESTING, AND MAINTENANCE 72-87
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Δ Table 14.3.1 Continued
Component
Initial
Acceptance
Periodic
Frequency Method Reference
10. Reserved
11. Remote annunciators X Semiannual Verify location and condition.
12. Notification appliance circuit power extenders X Annual Verify proper fuse ratings, if any. Verify
that lamps and LEDs indicate normal
operating status of the equipment.
10.6
13. Remote power supplies X Annual Verify proper fuse ratings, if any. Verify
that lamps and LEDs indicate normal
operating status of the equipment.
10.6
14. Transient suppressors X Semiannual Verify location and condition.
15. Reserved
16. Fiber-optic cable connections X Annual Verify location and condition.
17. Initiating devices Verify location and condition (all
devices).
(1) Air sampling
(a) General X Semiannual Verify that in-line filters, if any, are clean. 17.7.3.6
(b) Sampling system piping and sampling ports X N/A Verify that sampling system piping and
fittings are installed properly, appear
airtight, and are permanently fixed.
Confirm that sampling pipe is
conspicuously identified. Verify that
sample ports or points are not
obstructed.
17.7.3.6
(2) Duct detectors
(a) General X Semiannual Verify that detector is rigidly mounted.
Confirm that no penetrations in a
return air duct exist in the vicinity of
the detector. Confirm the detector is
installed so as to sample the airstream
at the proper location in the duct.
17.7.5.5
(b) Sampling tube X Annual Verify proper orientation. Confirm the
sampling tube protrudes into the
duct in accordance with system
design.
17.7.5.5
(3) Electromechanical releasing devices X Semiannual
(4) Fire extinguishing system(s) or suppression
system(s) switches
X Semiannual
(5) Manual fire alarm boxes X Semiannual
(6) Heat detectors X Semiannual
(7) Radiant energy fire detectors X Quarterly Verify no point requiring detection is
obstructed or outside the detector’s
field of view.
17.8
(8) Video image smoke and fire detectors X Quarterly Verify no point requiring detection is
obstructed or outside the detector’s
field of view.
17.7.7; 17.11.5
(9) Smoke detectors (excluding one- and two-family
dwellings)
X Semiannual
(10) Projected beam smoke detectors X Semiannual Verify beam path is unobstructed.
(11) Supervisory signal devices X Quarterly
(12) Waterflow devices X Quarterly
18. Reserved
19. Combination systems Verify location and condition (all types).
(1) Fire extinguisher electronic monitoring devices/
systems
X Semiannual
(2) Carbon monoxide detectors/systems X Semiannual
20. Alarm control interface and emergency control
function interface
X Semiannual Verify location and condition.
21. Guard’s tour equipment X Semiannual Verify location and condition.
22. Notification appliances Verify location and condition (all
appliances).
(1) Audible appliances X Semiannual
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-88
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Δ Table 14.3.1 Continued
Component
Initial
Acceptance
Periodic
Frequency Method Reference
(2) Loudspeakers X Semiannual
(3) Visual appliances
(a) General X Semiannual 18.5.5
(b) Candela rating X N/A Verify the appliance candela rating
marking or the FACU controlled
candela rating agrees with the
approved drawings.
18.5.5
23. Exit marking audible notification appliances X Semiannual Verify location and condition.
24. Reserved
25. Two-way emergency communications systems X Annual Verify location and condition.
26. Reserved
27. Supervising station alarm systems — receivers
(1) Signal receipt X Daily Verify receipt of signal.
(2) Receivers X Annual Verify location and normal condition.
28. Public emergency alarm reporting system transmission
equipment
Verify location and condition.
(1) Publicly accessible alarm box X Semiannual
(2) Auxiliary box X Annual
(3) Master box
(a) Manual operation X Semiannual
(b) Auxiliary operation X Annual
29. Reserved
30. Mass notification system
(1) Monitored for integrity Verify a system normal condition.
(a) Control equipment
(i) Fuses X Annual
(ii) Interfaces X Annual
(iii) Lamps/LED X Annual
(iv) Primary (main) power supply X Annual
(b) Secondary power batteries X Annual
(c) Initiating devices X Annual
(d) Notification appliances X Annual
(2) Not monitored for integrity; installed prior to
adoption of the 2010 edition
Verify a system normal condition.
(a) Control equipment
(i) Fuses X Semiannual
(ii) Interfaces X Semiannual
(iii) Lamps/LED X Semiannual
(iv) Primary (main) power supply X Semiannual
(b) Secondary power batteries X Semiannual
(c) Initiating devices X Semiannual
(d) Notification appliances X Semiannual
(3) Antenna X Annual Verify location and condition.
(4) Transceivers X Annual Verify location and condition.
Note: N/A = not applicable, no minimum requirement established.
*For other than VRLA or primary (dry) cell batteries, refer to the battery manufacturer’s published instructions or IEEE 450, Recommended Practice for
Maintenance, Testing, and Replacement of Vented Lead-Acid Batteries for Stationary Applications, for vented lead-acid batteries, and IEEE 1106, Recommended
Practice for Installation, Maintenance, Testing, and Replacement of Vented Nickel-Cadmium Batteries for Stationary Applications, for nickel-cadmium batteries.	
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
INSPECTION, TESTING, AND MAINTENANCE 72-89
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Δ Table 14.4.3.2 Testing
Component
Initial
Acceptance
Periodic
Frequency Method
1. All equipment X See Table 14.3.1.
2. Control equipment and
transponder
(1) Functions X Annually Verify correct receipt of alarm, supervisory, and trouble signals (inputs); operation
of evacuation signals and auxiliary functions (outputs); circuit supervision,
including detection of open circuits and ground faults; and power supply
supervision for detection of loss of ac power and disconnection of secondary
batteries.
(2) Fuses X Annually Verify rating and supervision.
(3) Interfaced equipment X Annually Verify integrity of single or multiple circuits providing interface between two or
more control units. Test interfaced equipment connections by operating or
simulating operation of the equipment being supervised. Verify signals required
to be transmitted at the control unit.
(4) Lamps and LEDs X Annually Illuminate lamps and LEDs.
(5) Primary (main) power supply X Annually Disconnect all secondary (standby) power and test under maximum load,
including all alarm appliances requiring simultaneous operation. Reconnect all
secondary (standby) power at end of test. Test redundant power supplies
separately.
3. Alarm control unit trouble signals
(1) Audible and visual X Annually Verify operation of control unit trouble signals. Verify ring-back feature for systems
using a trouble-silencing switch that requires resetting.
(2) Disconnect switches X Annually If control unit has disconnect or isolating switches, verify performance of intended
function of each switch. Verify receipt of trouble signal when a supervised
function is disconnected.
(3) Ground-fault monitoring
circuit
X Annually If the system has a ground detection feature, verify the occurrence of ground-fault
indication whenever any installation conductor is grounded.
(4) Transmission of signals to off-
premises location
X Annually Actuate an initiating device and verify receipt of alarm signal at the off-premises
location.
Create a trouble condition and verify receipt of a trouble signal at the off-premises
location.
Actuate a supervisory device and verify receipt of a supervisory signal at the off-
premises location. If a transmission carrier is capable of operation under a
single- or multiple-fault condition, actuate an initiating device during such fault
condition and verify receipt of an alarm signal and a trouble signal at the off-
premises location.
4. Supervising station alarm systems
— transmission equipment
(1) All equipment X Annually aTest all system functions and features in accordance with the equipment
manufacturer’s published instructions for correct operation in conformance
with the applicable sections of Chapter 26.
Except for DACT, actuate initiating device and verify receipt of the correct
initiating device signal at the supervising station within 90 seconds. Upon
completion of the test, restore the system to its functional operating condition.
If test jacks are used, conduct the first and last tests without the use of the test jack.
(2) Digital alarm communicator
transmitter (DACT)
X Annually Except for DACTs installed prior to adoption of the 2013 edition of NFPA 72 that
are connected to a telephone line (number) that is also supervised for adverse
conditions by a derived local channel, ensure connection of the DACT to two
separate means of transmission.
Test DACT for line seizure capability by initiating a signal while using the
telephone line (primary line for DACTs using two telephone lines) for a
telephone call. Ensure that the call is interrupted and that the communicator
connects to the digital alarm receiver. Verify receipt of the correct signal at the
supervising station. Verify each transmission attempt is completed within
90 seconds from going off-hook to on-hook.
Disconnect the telephone line (primary line for DACTs using two telephone lines)
from the DACT. Verify indication of the DACT trouble signal occurs at the
premises fire alarm control unit within 4 minutes of detection of the fault. Verify
receipt of the telephone line trouble signal at the supervising station. Restore
the telephone line (primary line for DACTs using two telephone lines), reset the
fire alarm control unit, and verify that the telephone line fault trouble signal
returns to normal. Verify that the supervising station receives the restoral signal
from the DACT.
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-90
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Δ Table 14.4.3.2 Continued
Component
Initial
Acceptance
Periodic
Frequency Method
Disconnect the secondary means of transmission from the DACT. Verify indication
of the DACT trouble signal occurs at the premises fire alarm control unit within
4 minutes of detection of the fault. Verify receipt of the secondary means trouble
signal at the supervising station. Restore the secondary means of transmission,
reset the fire alarm control unit, and verify that the trouble signal returns to
normal. Verify that the supervising station receives the restoral signal from the
secondary transmitter.
Cause the DACT to transmit a signal to the DACR while a fault in the telephone
line (number) (primary line for DACTs using two telephone lines) is simulated.
Verify utilization of the secondary communications path by the DACT to
complete the transmission to the DACR.
(3) Digital alarm radio
transmitter (DART)
X Annually Disconnect the primary telephone line. Verify transmission of a trouble signal to
the supervising station by the DART occurs within 4 minutes.
(4) McCulloh transmitter X Annually Actuate initiating device. Verify production of not less than three complete rounds
of not less than three signal impulses each by the McCulloh transmitter.
If end-to-end metallic continuity is present and with a balanced circuit, cause each
of the following four transmission channel fault conditions in turn, and verify
receipt of correct signals at the supervising station:
(1) Open
(2) Ground
(3) Wire-to-wire short
(4) Open and ground
If end-to-end metallic continuity is not present and with a properly balanced
circuit, cause each of the following three transmission channel fault conditions
in turn, and verify receipt of correct signals at the supervising station:
(1) Open
(2) Ground
(3) Wire-to-wire short
(5) Radio alarm transmitter
(RAT)
X Annually Cause a fault between elements of the transmitting equipment. Verify indication of
the fault at the protected premises, or transmission of trouble signal to the
supervising station.
(6) Performance-based
technologies
X Annually Perform tests to ensure the monitoring of integrity of the transmission technology
and technology
path.Where shared communications equipment is used as permitted by
26.6.3.1.14, provided secondary (standby) power sources shall be tested in
accordance with Table 14.4.3.2, item 7, 8, or 9, as applicable.
Where a single communications path is used, disconnect the communication path.
Manually initiate an alarm signal transmission or allow the check-in (handshake)
signal to be transmitted automatically. bVerify the premises unit annunciates the
failure within 200 seconds of the transmission failure. Restore the
communication path.
Where multiple communication paths are used, disconnect both communication
paths. Manually initiate an alarm signal transmission. Verify the premises control
unit annunciates the failure within 200 seconds of the transmission failure.
Restore both communication paths.
5. Emergency communications
equipment
(1) Amplifier/tone generators X Annually Verify correct switching and operation of backup equipment.
(2) Call-in signal silence X Annually Operate/function and verify receipt of correct visual and audible signals at control
unit.
(3) Off-hook indicator (ring
down)
X Annually Install phone set or remove phone from hook and verify receipt of signal at control
unit.
(4) Phone jacks X Annually Visually inspect phone jack and initiate communications path through jack.
(5) Phone set X Annually Actuate each phone set and verify correct operation.
(6) System performance X Annually Operate the system with a minimum of any five handsets simultaneously. Verify
voice quality and clarity.
6. Engine-driven generator X Monthly If an engine-driven generator dedicated to the system is used as a required power
source, verify operation of the generator and transfer switch in accordance with
NFPA 110 by the building owner.
7. Energy storage systems (ESS) X Annually If an ESS system dedicated to the system is used as a required power source, verify
by the building owner operation of the ESS system in accordance with NFPA 111.
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
INSPECTION, TESTING, AND MAINTENANCE 72-91
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Δ Table 14.4.3.2 Continued
Component
Initial
Acceptance
Periodic
Frequency Method
8. Secondary (standby) power supplyc X Annually Disconnect all primary (main) power supplies and verify the occurrence of
required trouble indication for loss of primary power. Measure or verify the
system’s standby and alarm current demand using the equipment manufacturer’s
data and verify the battery’s rated capacity exceeds the system’s power demand,
including the safety margin. Operate general alarm systems a minimum of
5 minutes and emergency voice communications systems for a minimum of
15 minutes. Reconnect primary (main) power supply at end of test.
9. VRLA battery and chargerd Prior to conducting any battery testing, verify by the person conducting the test,
that all system software stored in volatile memory is protected from loss.
(1) Temperature test X Semiannually Upon initially opening the cabinet door, measure and record the temperature of
each battery cell/unit at the negative terminal with an infrared thermometer.
Replace any battery cell/unit if the temperature is greater than 18°F (10°C)
above ambient.
(2) Charger testf X Semiannually With the battery fully charged and connected to the charger, measure the voltage
across the battery with a voltmeter. Verify the voltage is within the battery/alarm
equipment manufacturer’s recommendations. If the voltage is outside of the
specified limits, either adjust the charger to within limits or replace the charger.
(3) Cell/Unit voltage test X Semiannually With the battery fully charged and connected to the charger, measure the voltage
of each cell/unit with a voltmeter. Replace the battery when any cell/unit
measures a voltage less than 13.26 volts.
(4) Ohmic testg X N/A When the battery is installed, establish a baseline ohmic value for each battery cell/
unit or where available use baseline ohmic values provided by the battery or test
equipment manufacturer. In either case record the base line ohmic value on
each battery cell/unit.
Semiannually With the battery fully charged and connected to the charger, measure the internal
ohmic value of each battery cell/unit. Record the test date and ohmic value on
each cell/unit. Replace the battery when the ohmic measurement of any cell/
unit deviates from the established baseline by 30% or more for conductance and
40% or more for resistance or impedance. Where the battery or test equipment
manufacturer’s baseline ohmic values are used, replace the battery when any
cell/unit has an internal ohmic value outside of the acceptable range.
(5) Replacement/Load testh 3 years Replace the battery or conduct a load test of the battery capacity. Load test the
battery based on the manufacturer’s specifications for a discharge rate of 3 hours
or more by applying the current indicated for the selected hourly discharge rate
continuously, until the terminal voltage decreases to the end voltage specified by
the manufacturer. Record the test duration and calculate the battery capacity
including adjustment for ambient temperature. Replace the battery if capacity is
less than or equal to 80% or at the next scheduled test interval if battery capacity
is less than 85%.
10. Public emergency alarm reporting
system — wired system
X Daily Manual tests of the power supply for public reporting circuits shall be made and
recorded at least once during each 24-hour period. Such tests shall include the
following:
(1) Current strength of each circuit. Changes in current of any circuit exceeding
10 percent shall be investigated immediately.
(2) Voltage across terminals of each circuit inside of terminals of protective devices.
Changes in voltage of any circuit exceeding 10 percent shall be investigated
immediately.
(3)i Voltage between ground and circuits. If this test shows a reading in excess of
50 percent of that shown in the test specified in (2), the trouble shall be
immediately located and cleared. Readings in excess of 25 percent shall be given
early attention. These readings shall be taken with a calibrated voltmeter of not
more than 100 ohms resistance per volt. Systems in which each circuit is supplied
by an independent current source (Forms 3 and 4) require tests between ground
and each side of each circuit. Common current source systems (Form 2) require
voltage tests between ground and each terminal of each battery and other
current source.
(4) Ground current reading shall be permitted in lieu of (3). If this method of
testing is used, all grounds showing a current reading in excess of 5 percent of
the supplied line current shall be given immediate attention.
(5) Voltage across terminals of common battery on switchboard side of fuses.
(6) Voltage between common battery terminals and ground. Abnormal ground
readings shall be investigated immediately.
Tests specified in (5) and (6) shall apply only to those systems using a common
battery. If more than one common battery is used, each common battery shall be
tested.
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-92
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Δ Table 14.4.3.2 Continued
Component
Initial
Acceptance
Periodic
Frequency Method
11. Remote annunciators X Annually Verify the correct operation and identification of annunciators. If provided, verify
the correct operation of annunciator under a fault condition.
12. Reserved
13. Reserved
14. Reserved
15. Conductors — metallic
(1) Stray voltage X N/A Test all installation conductors with a volt/ohmmeter to verify that there are no
stray (unwanted) voltages between installation conductors or between
installation conductors and ground. Verify the maximum allowable stray voltage
does not exceed 1 volt ac/dc, unless a different threshold is specified in the
manufacturer’s published instructions for the installed equipment.
(2) Ground faults X N/A Test all installation conductors, other than those intentionally and permanently
grounded, for isolation from ground per the installed equipment manufacturer’s
published instructions.
(3) Short-circuit faults X N/A Test all installation conductors, other than those intentionally connected together,
for conductor-to-conductor isolation per the manufacturer’s published
instructions for the installed equipment. Also test these same circuits conductor-
to-ground.
(4) Loop resistance X N/A With each initiating and indicating circuit installation conductor pair short-
circuited at the far end, measure and record the resistance of each circuit. Verify
that the loop resistance does not exceed the limits specified in the
manufacturer’s published instructions for the installed equipment.
(5) Circuit integrity X N/A For initial and reacceptance testing, confirm the introduction of a fault in any
circuit monitored for integrity results in a trouble indication at the fire alarm
control unit. Open one connection at not less than 10 percent of the initiating
devices, notification appliances and controlled devices on every initiating device
circuit, notification appliance circuit, and signaling line circuit. Confirm all
circuits perform as indicated in Sections 23.5, 23.6, and 23.7.
N/A Annually For periodic testing, test each initiating device circuit, notification appliance
circuit, and signaling line circuit for correct indication at the control unit.
Confirm all circuits perform as indicated in Sections 23.5, 23.6, and 23.7.
16. Conductors — nonmetallic
(1) Fiber optics X N/A Test the fiber-optic transmission line by the use of an optical power meter or by an
optical time domain reflectometer used to measure the relative power loss of the
line. Test result data must meet or exceed ANSI/TIA 568-C.3, Optical Fiber
Cabling Components Standard, related to fiber-optic lines and connection/splice
losses and the control unit manufacturer’s published specifications.
(2) Circuit integrity X N/A For initial and reacceptance testing, confirm the introduction of a fault in any
circuit monitored for integrity results in a trouble indication at the fire alarm
control unit. Open one connection at not less than 10 percent of the initiating
devices, notification appliances, and controlled devices on every initiating device
circuit, notification appliance circuit, and signaling line circuit. Confirm all
circuits perform as indicated in Sections 23.5, 23.6, and 23.7.
N/A Annually For periodic testing, test each initiating device circuit, notification appliance
circuit, and signaling line circuit for correct indication at the control unit.
Confirm all circuits perform as indicated in Sections 23.5, 23.6, and 23.7.
17. Initiating devicesj
(1) Electromechanical releasing
device
(a) Nonrestorable-type link X Annually Verify correct operation by removal of the fusible link and operation of the
associated device.
(b) Restorable-type linkk X Annually Verify correct operation by removal of the fusible link and operation of the
associated device.
(2) Fire extinguishing system(s)
or suppression system(s) alarm
switch
X Annually Operate the switch mechanically or electrically and verify receipt of signal by the
fire alarm control unit.
(3) Fire–gas and other detectors X Annually Test fire–gas detectors and other fire detectors as prescribed by the manufacturer
and as necessary for the application.
(4) Heat detectors
