degradation of the signal in transit, which in turn would result
in either of the following:
(1) Failure of the signal to be displayed and recorded at the
supervising station
(2) Incorrect corrupted signal displayed and recorded at the
supervising station
Δ 26.6.3.11.2 Reliability of the signal shall be achieved by any of
the following:
(1) Signal repetition — multiple transmissions repeating the
same signal
(2) Parity check — a mathematically check sum algorithm of
a digital message that verifies correlation between trans‐
mitted and received message
(3) An equivalent means to 26.6.3.11.1(1) or 26.6.3.11.1(2)
that provides a certainty of 99.99 percent that the
received message is identical to the transmitted message
26.6.3.12* Sharing Communications Equipment On-Premises.
If the fire alarm transmitter is sharing on-premises communica‐
tions equipment, the shared equipment shall be listed as
communications or information technology equipment.
26.6.3.13 Secondary Power.
26.6.3.13.1* Premises Equipment. The secondary power
capacity for all transmitters and shared equipment necessary
for the transmission of alarm, supervisory, trouble, and other
signals located at the protected premises shall be a minimum
of 24 hours or as permitted by 10.6.7.3.1(2), 26.6.3.13.1.1, or
26.6.3.13.1.2.
N 26.6.3.13.1.1* Secondary power capacity for shared equip‐
ment shall be permitted to have a capacity of 8 hours where
acceptable to the authority having jurisdiction and where a risk
analysis is performed to ensure acceptable availability is provi‐
ded.
N 26.6.3.13.1.2* Secondary power capacity for shared and prem‐
ises equipment used in additional communications paths shall
not be required where the first communications path meets the
performance requirements of 26.6.3.3.
26.6.3.13.2 Supervising Station. Secondary power capacity for
all equipment necessary for reception of alarm, supervisory,
trouble, and other signals located at the supervising station
shall comply with 10.6.7.
26.6.3.14 Unique Flaws Not Covered by This Code. If a
communications technology has a unique flaw that could result
in the failure to communicate a signal, the implementation of
that technology for alarm signaling shall compensate for that
flaw so as to eliminate the risk of missing an alarm signal.
26.6.4 Digital Alarm Communicator Systems.
26.6.4.1 Digital Alarm Communicator Transmitter (DACT).
26.6.4.1.1* Managed Facilities-Based Voice Network. A DACT
shall be connected to a managed facilities-based voice network
upstream of any private telephone system at the protected
premises.
(A) The connections to a managed facilities-based voice
network shall be under the control of the subscriber for whom
service is being provided by the supervising station alarm
system.
(B) Special attention shall be required to ensure that this
connection is made only to a loop start telephone circuit and
not to a ground start telephone circuit.
Δ 26.6.4.1.2 Signal Verification. All information exchanged
between the DACT at the protected premises and the digital
alarm communicator receiver (DACR) at the supervising or
subsidiary station shall comply with 26.6.4.1.2.1 and
26.6.4.1.2.2.
N 26.6.4.1.2.1 Information exchanged shall be by digital code or
some other approved means.
N 26.6.4.1.2.2 Signal verification shall be by signal repetition,
digital parity check, or other approved means.
26.6.4.1.3* Requirements for DACTs.
(A) A DACT shall be configured so that, when it is required to
transmit a signal to the supervising station, it shall seize the
telephone line (going off-hook) at the protected premises and
disconnect an outgoing or incoming telephone call and
prevent use of the telephone line for outgoing telephone calls
until signal transmission has been completed. A DACT shall
not be connected to a party line telephone facility.
(B) A DACT shall have the means to satisfactorily obtain a dial
tone, dial the number(s) of the DACR, obtain verification that
the DACR is able to receive signals, transmit the signal, and
receive acknowledgment that the DACR has accepted that
signal. In no event shall the time from going off-hook to on-
hook exceed 90 seconds per attempt.
(C)* A DACT shall have means to reset and retry if the first
attempt to complete a signal transmission sequence is unsuc‐
cessful. A failure to complete connection shall not prevent
subsequent attempts to transmit an alarm where such alarm is
generated from any other initiating device circuit or signaling
line circuit, or both. Additional attempts shall be made until
the signal transmission sequence has been completed, up to a
minimum of 5 and a maximum of 10 attempts.
(D) If the maximum number of attempts to complete the
sequence is reached, an indication of the failure shall be made
at the premises.
26.6.4.1.4 Transmission Channels.
Δ (A) A system employing a DACT shall employ a single tele‐
phone line (number) and one of the following transmission
means:
(1) One-way private radio alarm system
(2) Two-way RF multiplex system
(3) Transmission means complying with 26.6.3
(4) A second telephone line (number), where all of the
following are met:
(a) Access to one of the technologies in (1), (2), or (3)
is not available at the protected premises.
(b) The authority having jurisdiction approves the
arrangement.
(c) The DACT is programmed to call a second DACR
line (number) when the signal transmission
sequence to the first called line (number) is unsuc‐
cessful.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
SUPERVISING STATION ALARM SYSTEMS 72-161
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(d) The DACT is capable of selecting the operable
means of transmission in the event of failure of the
other means.
(e) Each telephone line is tested in accordance with
26.6.4.1.4(B) or at alternating 6-hour intervals.
(B) The following requirements shall apply to all combina‐
tions listed in 26.6.4.1.4(A):
(1) The means for supervising each channel shall be in a
manner approved for the method of transmission
employed.
(2) If a signal has not been processed over the subject chan‐
nel in the previous 6 hours, a test signal shall be
processed.
(3) The failure of either channel shall send a trouble signal
on the other channel within 4 minutes.
(4) When one transmission channel has failed, all status
change signals shall be sent over the other channel.
(5) The primary channel shall be capable of delivering an
indication to the DACT that the message has been
received by the supervising station.
(6)* Unless the primary channel is known to have failed, the
first attempt to send a status change signal shall use the
primary channel.
(7) Simultaneous transmission over both channels shall be
permitted.
(8) Failure of telephone lines (numbers) shall be annunci‐
ated locally.
Δ 26.6.4.1.5 DACT Transmission Means. The following require‐
ments shall apply to all DACTs:
(1) A DACT shall be connected to two separate means of
transmission at the protected premises so that a single
point of failure on one means of transmission shall not
affect the second means of transmission.
(2) The DACT shall be capable of selecting the operable
means of transmission in the event of failure of the other
means.
(3) The primary means of transmission shall be a telephone
line (number) connected to a managed facilities-based
voice network.
(4)* The first transmission attempt shall utilize the primary
means of transmission.
(5) Each DACT shall be programmed to call a second
receiver when the signal transmission sequence to the
first called line (number) is unsuccessful.
(6) Each transmission means shall automatically initiate and
complete a test signal transmission sequence to its associ‐
ated receiver at least once every 6 hours.
(7) A successful signal transmission sequence of any other
type, within the same 6-hour period, shall fulfill the
requirement to verify the integrity of the reporting
system, provided that signal processing is automated so
that 6-hour delinquencies are individually acknowledged
by supervising station personnel.
(8)* If a DACT is programmed to call a telephone line
(number) that is call forwarded to the line (number) of
the DACR, a means shall be implemented to verify the
integrity of the call forwarding feature every 4 hours.
26.6.4.2 Digital Alarm Communicator Receiver (DACR).
26.6.4.2.1 Equipment.
Δ (A) Spare DACRs shall be provided in the supervising or
subsidiary station.
N (B) Spare DACRs shall be online or able to be switched into
the place of a failed unit within 30 seconds after detection of
failure.
(C) One spare DACR shall be permitted to serve as a backup
for up to five DACRs in use.
(D) The number of incoming telephone lines to a DACR shall
be limited to eight lines, unless the signal-receiving, processing,
display, and recording equipment at the supervising or subsid‐
iary station is duplicated and a switchover is able to be accom‐
plished in less than 30 seconds with no loss of signal during this
period, in which case the number of incoming lines to the unit
shall be permitted to be unlimited.
26.6.4.2.2 Transmission Channels.
Δ (A)* The DACR equipment at the supervising or subsidiary
station shall be connected to a minimum of two separate
incoming telephone lines (numbers).
N (B) The lines (numbers) shall have the following characteris‐
tics:
(1) If the lines (numbers) are in a single hunt group, they
shall be individually accessible; otherwise, separate hunt
groups shall be required.
(2) The lines (numbers) shall be used for no other purpose
than receiving signals from a DACT.
(3) The lines (numbers) shall be unlisted.
(C) The failure of any telephone line (number) connected to
a DACR due to loss of line voltage shall be annunciated visually
and audibly in the supervising station.
Δ (D)* The loading capacity for a hunt group shall be capable
of demonstrating a 90 percent probability of immediately
answering an incoming call or be in accordance with Table
26.6.4.2.2(D) and the following:
(1) Table 26.6.4.2.2(D) shall be based on an average distribu‐
tion of calls and an average connected time of 30 seconds
for a message.
(2) The loading figures in Table 26.6.4.2.2(D) shall presume
that the lines are in a hunt group (i.e., DACT is able to
access any line not in use).
(3) A single-line DACR shall not be allowed for any of the
configurations shown in Table 26.6.4.2.2(D).
(E) Each supervised burglar alarm (open/close) or each
suppressed guard’s tour transmitter shall reduce the allowable
DACTs as follows:
(1) Up to a four-line hunt group, by 10
(2) Up to a five-line hunt group, by 7
(3) Up to a six-line hunt group, by 6
(4) Up to a seven-line hunt group, by 5
(5) Up to an eight-line hunt group, by 4
(F) Each guard’s tour transmitter shall reduce the allowable
DACTs as follows:
(1) Up to a four-line hunt group, by 30
(2) Up to a five-line hunt group, by 21
(3) Up to a six-line hunt group, by 18
(4) Up to a seven-line hunt group, by 15
(5) Up to an eight-line hunt group, by 12
(G) A signal shall be received on each individual incoming
DACR line at least once every 6 hours.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-162
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(H) The failure to receive a test signal from the protected
premises shall be treated as a trouble signal.
26.6.5 Radio Systems.
26.6.5.1 Two-Way Radio Frequency (RF) Multiplex Systems.
26.6.5.1.1 Maximum Operating Time. The maximum end-to-
end operating time parameters allowed for a two-way RF multi‐
plex system shall be as follows:
(1) The maximum allowable time lapse from the initiation of
a single alarm signal until it is recorded at the supervising
station shall not exceed 90 seconds. When any number of
subsequent alarm signals occur at any rate, they shall be
recorded at a rate no slower than one every additional
10 seconds.
(2) The maximum allowable time lapse from the occurrence
of an adverse condition in any transmission channel until
recording of the adverse condition is started shall not
exceed 200 seconds for Type 4 and Type 5 systems. The
requirements of 26.6.5.1.4 shall apply.
(3) In addition to the maximum operating time allowed for
alarm signals, the requirements of one of the following
shall be met:
(a) A system unit that has more than 500 initiating
device circuits shall be able to record not less than
50 simultaneous status changes within 90 seconds.
(b) A system unit that has fewer than 500 initiating
device circuits shall be able to record not less than
10 percent of the total number of simultaneous
status changes within 90 seconds.
26.6.5.1.2 Supervisory and Control Functions. Facilities shall
be provided at the supervising station for the following supervi‐
sory and control functions of the supervising or subsidiary
station and the repeater station radio transmitting and receiv‐
ing equipment, which shall be accomplished via a supervised
circuit where the radio equipment is remotely located from the
system unit:
(1) RF transmitter in use (radiating)
(2) Failure of ac power supplying the radio equipment
(3) RF receiver malfunction
Table 26.6.4.2.2(D) Loading Capacities for Hunt Groups
System Loading at
the Supervising
Station
Number of Lines in Hunt Group
1 2 3 4 5–8
With DACR lines processed in parallel
Number of
initiating
circuits
NA 5,000 10,000 20,000 20,000
Number of
DACTs
NA 500 1,500 3,000 3,000
With DACR lines processed serially (put on hold, then
answered one at a time)
Number of
initiating
circuits
NA 3,000 5,000 6,000 6,000
Number of
DACTs
NA 300 800 1,000 1,000
NA: Not allowed.
(4) Indication of automatic switchover
(5) Independent deactivation of either RF transmitter
controlled from the supervising station
26.6.5.1.3 Transmission Channel.
(A) The RF multiplex transmission channel shall terminate in
an RF transmitter/receiver at the protected premises and in a
system unit at the supervising or subsidiary station.
Δ (B) Operation of the transmission channel shall conform to
the requirements of this Code whether channels are private
facilities, such as microwave, or leased facilities furnished by a
communications utility company.
N (C) If private signal transmission facilities are used, the equip‐
ment necessary to transmit signals shall also comply with
requirements for duplicate equipment or replacement of criti‐
cal components, as described in 26.6.6.3.
26.6.5.1.4* Categories. Two-way RF multiplex systems shall be
divided into Type 4 or Type 5 classifications based on their abil‐
ity to perform under adverse conditions.
(A) A Type 4 system shall have two or more control sites
configured as follows:
(1) Each site shall have an RF receiver interconnected to the
supervising or subsidiary station by a separate channel.
(2) The RF transmitter/receiver located at the protected
premises shall be within transmission range of at least two
RF receiving sites.
(3) The system shall contain two RF transmitters that are one
of the following:
(a) Located at one site with the capability of interrogat‐
ing all of the RF transmitters/receivers on the
premises
(b) Dispersed with all of the RF transmitters/receivers
on the premises having the capability to be interro‐
gated by two different RF transmitters
(4) Each RF transmitter shall maintain a status that allows
immediate use at all times. Facilities shall be provided in
the supervising or subsidiary station to operate any off-
line RF transmitter at least once every 8 hours.
(5) Any failure of one of the RF receivers shall in no way
interfere with the operation of the system from the other
RF receiver. Failure of any receiver shall be annunciated
at the supervising station.
(6) A physically separate channel shall be required between
each RF transmitter or RF receiver site, or both, and the
system unit.
(B) A Type 5 system shall have a single control site configured
as follows:
(1) A minimum of one RF receiving site
(2) A minimum of one RF transmitting site
26.6.5.1.5 Loading Capacities.
(A) The loading capacities of two-way RF multiplex systems
shall be based on the overall reliability of the signal receiving,
processing, display, and recording equipment at the supervis‐
ing or subsidiary station and the capability to transmit signals
during adverse conditions of the transmission channels.
(B) Allowable loading capacities shall comply with Table
26.6.5.1.5(B).
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
SUPERVISING STATION ALARM SYSTEMS 72-163
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(C) The capacity of a system unit shall be permitted to be
unlimited if the signal-receiving, processing, display, and
recording equipment are duplicated at the supervising station
and a switchover is able to be accomplished in not more than
30 seconds, with no loss of signals during this period.
26.6.5.1.6 Adverse Conditions.
Δ (A) The occurrence of an adverse condition on the transmis‐
sion channel between a protected premises and the supervising
station that prevents the transmission of any status change
signal shall be automatically indicated and recorded at the
supervising station.
N (B) The indication and recording of the adverse condition
shall identify the affected portions of the system so that the
supervising station operator will be able to determine the loca‐
tion of the adverse condition by trunk or leg facility, or both.
Δ (C) For two-way RF multiplex systems that are part of a central
station alarm system, restoration of service to the affected
portions of the system shall be automatically recorded.
N (D) When service is restoredto a two-way RF multiplex system,
the first status change of any initiating device circuit, any
initiating device directly connected to a signaling line circuit,
Table 26.6.5.1.5(B) Loading Capacities for Two-Way RF
Multiplex Systems
Trunks
System Type
Type 4 Type 5
Maximum number of alarm service
initiating device circuits per primary
trunk facility
5,120 1,280
Maximum number of leg facilities for
alarm service per primary trunk
facility
512 128
Maximum number of leg facilities for
all types of alarm service per
secondary trunk facility*
128 128
Maximum number of all types of
initiating device circuits per primary
trunk facility in any combination
10,240 2,560
Maximum number of leg facilities for
types of alarm service per primary
trunk facility in any combination*
1,024 256
System Units at the Supervising Station
Maximum number of all types of
initiating device circuits per system
unit*
10,240 10,240
Maximum number of protected
buildings and premises per system
unit
512 512
Maximum number of alarm service
initiating device circuits per system
5,120 5,120
Systems Emitting from Subsidiary
Station†
— —
*Includes every initiating device circuit (e.g., waterflow, alarm,
supervisory, guard, burglary, hold-up).
†Same as system units at the supervising station.
or any combination thereof that occurred at any of the affected
premises during the service interruption also shall be recorded.
26.6.5.2* One-Way Private Radio Alarm Systems.
26.6.5.2.1 Independent Receivers.
(A) The requirements of 26.6.5.2 for a radio alarm repeater
station receiver (RARSR) shall be satisfied if the signals from
each radio alarm transmitter (RAT) are received and super‐
vised, in accordance with Chapter 26, by at least two independ‐
ently powered, independently operating, and separately
located RARSRs or radio alarm supervising station receivers
(RASSRs), or by one of each.
(B) At least two separate paths shall be provided from a RAT
to the ultimate RASSR.
(C) Only one path to the RASSR shall be required to be
utilized in the event alarms can be transmitted from a RAT to
the RASSR and the RAT has the ability to receive a positive
acknowledgment that the RASSR has received the signal.
26.6.5.2.2* Maximum Operating Time. The end-to-end oper‐
ating time parameters allowed for a one-way radio alarm system
shall be as follows:
(1) There shall be a 90 percent probability that the time
between the initiation of a single alarm signal until it is
recorded at the supervising station will not exceed
90 seconds.
(2) There shall be a 99 percent probability that the time
between the initiation of a single alarm signal until it is
recorded at the supervising station will not exceed
180 seconds.
(3) There shall be a 99.999 percent probability that the time
between the initiation of a single alarm signal until it is
recorded at the supervising station will not exceed
7.5 minutes (450 seconds), at which time the RAT shall
cease transmitting. When any number of subsequent
alarm signals occurs at any rate, they shall be recorded at
an average rate no slower than one every additional
10 seconds.
(4) In addition to the maximum operating time allowed for
alarm signals, the system shall be able to record not less
than 12 simultaneous status changes within 90 seconds at
the supervising station.
(5) The system shall be supervised to ensure that at least two
independent RARSRs or one RARSR and one independ‐
ent RASSR are receiving signals for each RAT during
each 24-hour period.
26.6.5.2.3 Supervision.
N 26.6.5.2.3.1 Equipment shall be provided at the supervising
station for the supervisory and control functions of the super‐
vising or subsidiary station and for the repeater station radio
transmitting and receiving equipment.
N 26.6.5.2.3.2 A supervised circuit shall be provided where the
radio equipment is remotely located from the system unit and
the conditions of 26.6.5.2.3.2(A) through 26.6.5.2.3.2(C) are
met.
(A) The following conditions shall be supervised at the super‐
vising station:
(1) Failure of ac power supplying the radio equipment
(2) Malfunction of RF receiver
(3) Indication of automatic switchover, if applicable
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-164
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(B) Interconnections between elements of transmitting equip‐
ment, including any antennas, shall be supervised either to
cause an indication of failure at the protected premises or to
transmit a trouble signal to the supervising station.
• (C) Personnel shall be dispatched to arrive within 12 hours to
initiate maintenance after detection of primary power failure.
26.6.5.2.4 Transmission Channels. Transmission channels
shall comply with 26.6.5.2.4(A) through 26.6.5.2.4(F).
(A) The one-way RF transmission channel shall originate with
a RAT at the protected premises and shall terminate at the RF
receiving system of an RARSR or RASSR capable of receiving
transmissions from such transmitting devices.
(B) A receiving network transmission channel shall terminate
at an RARSR at one end and with either another RARSR or an
RASSR at the other end.
(C) Operation of receiving network transmission channels
shall conform to the requirements of this Code whether chan‐
nels are private facilities, such as microwave, or leased facilities
furnished by a communications utility company.
(D) If private signal transmission facilities are used, the equip‐
ment necessary to transmit signals shall also comply with
requirements for duplicate equipment or replacement of criti‐
cal components as described in 26.6.6.3.
(E) The system shall provide information that indicates the
quality of the received signal for each RARSR supervising each
RAT in accordance with 26.6.5.2 and shall provide information
at the supervising station when such signal quality falls below
the minimum signal quality levels set forth in 26.6.5.2.
(F) Each RAT shall be installed in such a manner so as to
provide a signal quality over at least two independent one-way
RF transmission channels, of the minimum quality level speci‐
fied, that satisfies the performance requirements in 26.6.2.3
and 26.6.6.
26.6.5.2.5 System Categories. One-way radio alarm systems
shall be divided into two categories on the basis of the follow‐
ing number of RASSRs present in the system:
(1) A Type 6 system shall have one RASSR and at least two
RARSRs.
(2) A Type 7 system shall have more than one RASSR and at
least two RARSRs.
(3) In a Type 7 system, when more than one RARSR is out of
service and, as a result, any RATs are no longer being
supervised, the affected supervising station shall be noti‐
fied.
(4) In a Type 6 system, when any RARSR is out of service, a
trouble signal shall be annunciated at the supervising
station.
26.6.5.2.6 Loading Capacities.
N 26.6.5.2.6.1 The loading capacities of one-way radio alarm
systems shall be based on the overall reliability of the signal-
receiving, processing, display, and recording equipment at the
supervising or subsidiary station and the capability to transmit
signals during adverse conditions of the transmission channels.
N 26.6.5.2.6.2 Loading capacities shall comply with
26.6.5.2.6.2(A) and 26.6.5.2.6.2(B).
(A) Allowable loading capacities shall be in accordance with
Table 26.6.5.2.6.2(A), except as modified by the following:
(1) Each guard’s tour transmitter shall reduce the allowable
RATs by 15.
(2) Each supervised burglar alarm (open/close) or each
suppressed guard’s tour transmitter shall reduce the
allowable RATs by 5.
(B) If the signal-receiving, processing, display, and recording
equipment is duplicated at the supervising station and a switch‐
over is able to be accomplished in not more than 30 seconds,
with no loss of signals during this period, the capacity of a
system unit shall be permitted to be unlimited.
26.6.5.2.7 Adverse Conditions. The system shall be supervised
to ensure that at least two independent radio alarm repeater
station receivers (RARSRs) are receiving signals for each radio
alarm transmitter (RAT) during each 24-hour period.
(A) The occurrence of a failure to receive a signal by either
RARSR shall be automatically indicated and recorded at the
supervising station.
(B) The indication shall identify which RARSR failed to
receive such supervisory signals.
(C) Received test signals shall not be required to be indicated
at the supervising station.
N 26.6.5.2.8 Wireless Mesh Networks (WMN). A wireless mesh
network utilizing listed components satisfies the requirements
of 26.6.5.2.
Table 26.6.5.2.6.2(A) Loading Capacities of One-Way Radio
Alarm Systems
Radio Alarm Repeater Station Receiver
(RARSR)
System Type
Type 6 Type 7
Maximum number of fire alarm service
initiating device circuits per RARSR
5,120 5,120
Maximum number of RATs for fire 512 512
Maximum number of all types of
initiating device circuits per RARSR
in any combination*
10,240 10,240
Maximum number of RATs for all types
of fire alarm service per RARSR in
any combination*
1,024 1,024
System Units at the Supervising Station
Maximum number of all types of
initiating device circuits per system
unit*
10,240 10,240
Maximum number of fire-protected
buildings and premises per system
unit
512 512
Maximum number of fire alarm service
initiating device circuits per system
unit
5,120 5,120
*Includes every initiating device circuit (e.g., waterflow, fire alarm,
supervisory, guard, burglary, hold-up).
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
PUBLIC EMERGENCY ALARM REPORTING SYSTEMS 72-165
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
26.6.6 Display and Recording Requirements for All Transmis‐
sion Technologies.
Δ 26.6.6.1* Any status changes, including the initiation or resto‐
ration to normal of a trouble condition, that occur in an initiat‐
ing device or in any interconnecting circuits or equipment,
including the local protected premises controls from the loca‐
tion of the initiating device(s) to the supervising station, shall
be presented in a form to expedite prompt operator interpreta‐
tion.
N 26.6.6.2 Status change signals shall provide the following
information:
(1) Identification of the type of signal to show whether it is
an alarm, supervisory, delinquency, or trouble signal
(2) Identification of the signal to differentiate between an
initiation of an alarm, a supervisory, a delinquency, or a
trouble signal and a clearing from one or more of these
conditions
(3) Identification of the site of origin of each status change
signal
(4)* Identification of specific types of signals that dictate a
different response
26.6.6.3* If duplicate equipment for signal receiving, process‐
ing, display, and recording is not provided for supervising
stations other than proprietary station systems, the installed
equipment shall be designed so that any critical assembly is
able to be replaced from on-premises spares.
N 26.6.6.4* The system shall be able to be restored to service
within 30 minutes.
26.6.6.5* Any method of recording and display or indication
of change of status signals shall be permitted, provided that the
status signals are not test signals required by 26.6.4.1.5 at a
DACR and all of the following conditions are met:
(1) Each change of status signal requiring action to be taken
by the operator shall result in an audible signal and not
less than two independent methods of identifying the
type, condition, and location of the status change.
(2) Each change of status signal shall be automatically recor‐
ded. The record shall provide the type of signal, condi‐
tion, and location, as required by 26.6.6.1, in addition to
the time and date the signal was received.
(3) Failure of an operator to acknowledge or act upon a
change of status signal shall not prevent subsequent
alarm signals from being received, indicated or displayed,
and recorded.
(4) Change of status signals requiring action to be taken by
the operator shall be displayed or indicated in a manner
that clearly differentiates them from those that have been
acted upon and acknowledged.
(5) Each incoming signal to a DACR shall cause an audible
signal that persists until manually acknowledged.
26.6.7 Testing and Maintenance Requirements for All Trans‐
mission Technologies. Testing and maintenance of communi‐
cations methods shall be in accordance with the requirements
of Chapter 14.
Chapter 27 Public Emergency Alarm Reporting Systems
27.1 Application.
Δ 27.1.1 The provisions of this chapter shall apply to the proper
configuration, performance, installation, and operation of
public emergency alarm reporting systems and auxiliary alarm
systems.
N 27.1.1.1 Public emergency alarm reporting systems shall
consist of alarm boxes and alarm processing equipment that
communicate on a wired or wireless network(s), one-way or
two-way, meeting the requirements of this chapter.
N 27.1.1.2 Public emergency alarm reporting systems shall
include systems that use a communications infrastructure that
is publicly owned, operated, and controlled or where public
emergency alarm reporting systems and equipment are used in
other applications.
27.1.2 The installation and use of public emergency alarm
reporting systems and auxiliary alarm systems shall comply with
the requirements of this chapter.
27.1.3 The requirements of this chapter shall apply to systems
and equipment for the transmission and reception of alarm
and other emergency signals, including those from auxiliary
alarm systems, connected to the public emergency alarm
reporting system.
27.1.4 The requirements of Chapters 10 and 14 shall apply
unless otherwise noted in this chapter.
27.1.5 Only those requirements from Chapter 7 that are
required by Chapter 14 shall apply.
• 27.1.6 The application of public emergency alarm reporting
systems and auxiliary alarm systems to provide defined report‐
ing functions from or within private premises shall be permit‐
ted where approved by the authority having jurisdiction.
27.1.7* Where a protected premises fire alarm system or other
emergency system at the protected premises has its signals sent
to a communications center via public emergency alarm report‐
ing system, the protected premises system shall become an
auxiliary alarm system.
27.2 General.
27.2.1* Public emergency alarm reporting systems shall be
designed, installed, operated, and maintained in accordance
with this chapter to provide reliable transmission and receipt of
alarms in a manner acceptable to the authority having jurisdic‐
tion.
27.2.2 A public emergency alarm reporting system, as descri‐
bed herein, shall be permitted to be used for the transmission
of other signals or calls of a public emergency nature, provided
that such transmission does not interfere with the transmission
and receipt of fire alarms.
27.2.3* All devices shall be designed to function satisfactorily
under the climatic and environmental conditions to which they
could be exposed.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-166
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
27.2.3.1 All devices shall be identified as suitable for the loca‐
tion and conditions for which they are installed.
27.2.4 All circuits, paths, and equipment necessary for the
receipt of signals from a protected premises shall be monitored
for integrity.
27.3 Management and Maintenance.
27.3.1 All systems shall be under the control of a designated
jurisdictional employee.
27.3.2 Maintenance by an organization or person other than
from the jurisdiction or an employee of the jurisdiction shall
be by written contract, guaranteeing performance acceptable
to the authority having jurisdiction.
27.3.3 Where maintenance is provided by an organization or
person(s) other than the jurisdiction or its employees,
complete written records of the installation, maintenance, test,
and extension of the system shall be forwarded to the designa‐
ted employee in a time period and manner approved by the
authority having jurisdiction.
27.3.4 All equipment shall be installed in locations accessible
to the authority having jurisdiction for the purpose of mainte‐
nance and inspection.
27.3.5 Records of wired public emergency alarm reporting
system circuits shall include all of the following:
(1) Outline plans showing terminals and box sequence
(2) Diagrams of applicable office wiring
(3) List of materials used, including trade name, manufac‐
turer, and year of purchase or installation
27.3.6 Public emergency alarm reporting systems as defined in
this chapter shall, in their entirety, be subject to a complete
operational acceptance test upon completion of system installa‐
tion.
27.3.6.1 The test(s) required by 27.3.6 shall be made in
accordance with the requirements of the authority having juris‐
diction; however, in no case shall the operational functions
tested be less than those stipulated in Chapter 14.
27.3.6.2 Operational acceptance tests shall be performed on
any alarm-reporting devices, as covered in this chapter, that are
installed or modified subsequent to the test required by 27.3.6.
27.3.7 Personnel Qualification. Personnel shall be qualified
and experienced in accordance with the requirements of
10.5.6.
27.4 Communications Methods.
27.4.1 Application.
27.4.1.1 A public emergency alarm reporting system shall
include wired or wireless network(s), for one-way signaling or
two-way command and control communications between alarm
boxes, alarm processing equipment, and the communications
center.
27.4.1.2 A public emergency alarm reporting system shall be
permitted to be used with emergency communications systems
covered under Chapter 24.
27.4.2 Wired Network(s). The terms wired network and public
cable plant shall be considered the same and interchangeable
throughout this chapter.
27.4.2.1 All wired networks or public cable plants shall meet
the requirements of Section 27.7.
27.4.2.1.1 Fiber-optic cabling shall be considered an accepta‐
ble transmission medium, provided that the cabling and instal‐
lation comply with the requirements of Section 27.7 and the
conversion equipment used to interface to the fiber-optic
signal complies with all applicable requirements of Chapter 27.
27.4.2.2 Alarm processing equipment at the communications
center shall meet the requirements of 27.5.2 and 27.5.4.
27.4.2.3 Alarm processing equipment at a remote communica‐
tions center shall meet the requirements of 27.4.2.2 and 27.5.3.
27.4.2.4 Alarm boxes shall meet one of the following require‐
ments:
(1) Publicly accessible boxes shall meet the requirements of
27.6.1 through 27.6.2 and 27.6.5.
(2) Auxiliary boxes shall meet the requirements of 27.6.1,
27.6.3, and 27.6.5.
(3) Master boxes shall meet the requirements of 27.6.1
through 27.6.3 and 27.6.5.
27.4.3 Wireless Network(s). The terms wireless network and
radio system shall be considered the same and interchangeable
throughout this chapter.
27.4.3.1 All wireless networks shall meet the requirements of
27.4.3.2 through 27.4.3.5.
27.4.3.2 In addition to the requirements of this Code, all wire‐
less equipment shall be designed and operated in compliance
with all applicable rules and regulations of the Federal
Communications Commission (FCC) or, where required, the
National Telecommunications and Information Administration
(NTIA).
27.4.3.3* Unlicensed radio frequencies shall not be permit‐
ted.
27.4.3.4 Fire alarm signals, other emergency alarm signals,
and monitoring for integrity signals shall be permitted on the
same radio frequency, dedicated for that purpose.
27.4.3.5 The wireless network capacity for the number of
alarm boxes permitted on a single radio frequency shall comply
with one of the following:
(1) For networks that use one-way transmission in which the
individual alarm box automatically initiates the required
message (see 27.5.5.3.3) using circuitry integral to the
alarm box, not more than 500 alarm boxes are permitted
on a single radio frequency.
(2) For networks that use a two-way concept in which inter‐
rogation signals (see 27.5.5.3.3) are transmitted to the
individual alarm boxes from the communications center
on the same radio frequency used for receipt of alarms,
not more than 250 alarm boxes are permitted on a single
radio frequency.
(3) For networks that use a two-way concept where interroga‐
tion signals are transmitted on a radio frequency that
differs from that used for receipt of alarms, not more
than 500 alarm boxes are permitted on a single radio
frequency.
27.4.3.6 Alarm processing equipment at the communications
center shall meet the requirements of 27.5.2 and 27.5.5.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
PUBLIC EMERGENCY ALARM REPORTING SYSTEMS 72-167
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
27.4.3.7 Alarm processing equipment at a remote communica‐
tions center shall meet the requirements of 27.4.3.6 and 27.5.3.
27.4.3.8 Alarm boxes shall meet one of the following require‐
ments:
(1) Publicly accessible boxes shall meet the requirements of
27.6.1 through 27.6.2 and 27.6.6.
(2) Auxiliary boxes shall meet the requirements of 27.6.1,
27.6.3, and 27.6.6.
(3) Master boxes shall meet the requirements of 27.6.1
through 27.6.3 and 27.6.6.
27.5 Alarm Processing Equipment. The alarm processing
equipment required to receive and control the public emer‐
gency alarm reporting system shall be installed in the commu‐
nications center or remote communications center used by
emergency response agencies as defined in NFPA 1221.
27.5.1 General. The requirements of 27.5.2 shall apply to all
processing equipment, wired or wireless, for a public emer‐
gency alarm reporting network.
27.5.2 Alarm Processing Equipment at Communications
Center.
27.5.2.1 Type A and Type B Systems.
27.5.2.1.1 Alarm systems shall be Type A or Type B.
27.5.2.1.2 A Type A system shall be provided where the
number of all alarms required to be retransmitted exceeds
2500 per year.
27.5.2.1.3 Where a Type A system is required, the automatic
electronic retransmission of incoming alarms shall be permit‐
ted, provided that both of the following conditions are met:
(1) Approved facilities are provided for the automatic
receipt, storage, retrieval, and retransmission of alarms in
the order received.
(2) The operator(s) of the dispatch facility has the capability
to immediately override the automatic retransmission and
revert to manual retransmission.
27.5.2.2 Visual Recording Devices.
27.5.2.2.1 Alarms from alarm boxes shall be automatically
received and recorded at the communications center.
27.5.2.2.2 A device for producing a permanent graphic
recording of all alarm, supervisory, trouble, and test signals
received or retransmitted, or both, shall be provided at each
communications center for each alarm circuit and tie circuit.
27.5.2.2.3 Reserve recording devices shall be provided in
accordance with 27.5.2.2.3.1 and 27.5.2.2.3.2.
27.5.2.2.3.1 Where each circuit is served by a dedicated
recording device, the number of reserve recording devices
required on-site shall be equal to at least 5 percent of the
circuits in service and in no case less than one device.
27.5.2.2.3.2 Where two or more circuits are served by a
common recording device, a reserve recording device shall be
provided on-site for each circuit connected to a common
recorder.
27.5.2.2.4 In a Type B wired system, one such recording
device shall be installed in each emergency response facility,
and at least one shall be installed in the communications
center.
Δ 27.5.2.2.5 Permanent visual records shall comply with
27.5.2.2.5.1 and 27.5.2.2.5.2.
N 27.5.2.2.5.1 A permanent visual record and an audible signal
shall be required to indicate the receipt of an alarm.
N 27.5.2.2.5.2 The permanent record shall indicate the exact
location from which the alarm is being transmitted.
27.5.2.2.6 The audible signal device shall be permitted to be
common to two or more box circuits and arranged so that the
emergency alarm operator is able to manually silence the signal
temporarily by a self-restoring switch.
27.5.2.2.7 Facilities shall be provided with a device that auto‐
matically records the date and time of receipt of each alarm.
27.5.2.3 System Integrity.
27.5.2.3.1 Wired circuits upon which transmission and receipt
of alarms depend shall be constantly monitored for integrity to
provide prompt warning of conditions adversely affecting relia‐
bility.
27.5.2.3.2 The power supplied to all required circuits and
devices of the system shall be constantly monitored for integ‐
rity.
27.5.2.4 Trouble Signals.
27.5.2.4.1 Trouble signals shall be indicated where there is a
trained and competent person on duty at all times.
27.5.2.4.2 Trouble signals shall be distinct from alarm signals
and shall be indicated by a visual and audible signal.
27.5.2.4.3 The audible signal shall be permitted to be
common to more than one circuit that is monitored for integ‐
rity.
27.5.2.4.4 A switch for silencing the audible trouble signal
shall be permitted, provided that the visual signal remains
operating until the silencing switch is restored to its normal
position.
27.5.2.4.5 The audible signal shall be responsive to faults on
any other circuits that occur prior to restoration of the silenc‐
ing switch to its normal position.
27.5.2.5 Power Supply.
27.5.2.5.1 Each box circuit or wireless receiving system shall
be powered by one of the following:
(1)* Form 4A, which is an inverter, powered from a common
rectifier, receiving power by a single source of alternating
current with a floating storage battery having a 24-hour
standby capacity
(2)* Form 4B, which is an inverter, powered from a common
rectifier, receiving power from two sources of alternating
current with a floating storage battery having a 4-hour
standby capacity
(3)* Form 4C, which is a rectifier, converter, or motor genera‐
tor receiving power from two sources of alternating
current with transfer facilities to apply power from the
secondary source to the system within 30 seconds
27.5.2.5.2 Form 4A and Form 4B shall be permitted to distrib‐
ute the system load between two or more common rectifiers
and batteries.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-168
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
27.5.2.5.3 The capacity of batteries, motor generators, rectifi‐
ers, or other permitted power supplies shall exceed the calcula‐
ted load of all connected circuits, so that circuits developing
grounds or crosses with other circuits each shall be able to be
supplied by an independent source to the extent required by
27.5.2.5.1.
27.5.2.5.4 Provision shall be made to connect any circuit to
any battery, generator, or rectifier, or other permitted power
supply.
27.5.2.5.5 Individual circuits supplied from common leads
shall be protected by the installation of enclosed fuses located
at the point where the circuit conductors receive their supply.
27.5.2.5.6 Local circuits at communications centers shall be
supplied in accordance with 27.5.2.5.6.1 and 27.5.2.5.6.2.
27.5.2.5.6.1 The source of power for local circuits required to
operate the essential features of the system shall be monitored
for integrity.
27.5.2.5.6.2 Local circuits at communications centers shall be
permitted to be connected to the same power source as box
circuits, wireless receiving system circuits, or a separate power
source.
27.5.2.5.7 Visual and audible means to indicate a 15 percent
or greater reduction of normal power supply (rated voltage)
shall be provided.
27.5.2.5.8 Where the electrical service/capacity of the equip‐
ment required under Section 4.7 of NFPA 1221 satisfies the
needs of equipment in this chapter, such equipment shall not
be required to be duplicated.
27.5.2.6 Rectifiers, Converters, Inverters, and Motor Genera‐
tors.
27.5.2.6.1 Rectifiers shall be supplied from the secondary of
an isolating transformer.
27.5.2.6.1.1 The primary of the isolating transformer shall be
connected to a circuit not exceeding 250 volts.
27.5.2.6.2 Complete spare units or spare parts shall be in
reserve.
Δ 27.5.2.6.3 Systems with at least one rectifier shall comply with
27.5.2.6.3.1 and 27.5.2.6.3.2.
N 27.5.2.6.3.1 One spare rectifier shall be provided for every 10
operating rectifiers on a system.
N 27.5.2.6.3.2 All systems shall have at least one spare rectifier.
Δ 27.5.2.6.4 Leads from rectifiers or motor generators that have
a float-charged battery shall be protected by fuses rated at a
minimum of 1 ampere and a maximum of 200 percent of
connected load at nominal circuit voltage.
N 27.5.2.6.5 Leads from rectifiers or motor generators that do
not have a float-charged battery shall be protected by fuses
rated at a minimum of 3 amperes and a maximum of
200 percent of connected load at nominal circuit voltage.
27.5.2.7 Engine-Driven Generators. The installation of
engine-driven generator sets shall conform to the provisions of
NFPA 37, NFPA 110, and NFPA 1221.
27.5.2.8 Float-Charged Batteries.
Δ 27.5.2.8.1 Float-charged batteries shall be of the storage type.
Primary batteries (i.e., dry cells) shall not be used.
N 27.5.2.8.1.1 Vented lead-acid batteries shall be in approved
transparent materials.
N 27.5.2.8.1.2 Other types of batteries shall be in containers
identified or approved for the purpose.
27.5.2.8.2 Float-charged batteries shall be above building
grade level.
27.5.2.8.3 Float-charged batteries shall be located on the same
floor of the building as the operating equipment.
27.5.2.8.4 Float-charged batteries shall be accessible for main‐
tenance and inspection.
27.5.2.8.5 Float-charged batteries shall be installed in accord‐
ance with Article 480 of NFPA 70.
Δ 27.5.2.8.6 Batteries shall be mounted to provide effective
isolation from the ground or working platform and from other
batteries.
N 27.5.2.8.6.1 Mounting equipment shall be listed and identi‐
fied for the location.
N 27.5.2.8.6.2 It shall be permissible for the authority having
jurisdiction to waive this requirement to allow the use of alter‐
native mounting equipment where it is assured that equivalent
objectives can be achieved.
27.5.2.8.7 Battery mounting shall be protected against deteri‐
oration and shall provide stability, especially in geographic
areas subject to seismic disturbance.
27.5.2.9 Equipment Fire Protection. Where applicable, elec‐
tronic computer/data processing equipment shall be protected
in accordance with NFPA 75.
27.5.3* Remote Communications Center. Where the commu‐
nications center is remotely located from the wired or wireless
alarm processing equipment, the requirements of 27.5.3.1
through 27.5.3.7, in addition to all of the requirements of
Section 27.5, shall apply.
27.5.3.1 All equipment shall be listed for its intended use and
shall be installed in accordance with NFPA 70.
27.5.3.2 Alarm processing equipment located remote from
the communications center shall be capable of providing basic
dispatching information independent of the communications
center.
27.5.3.3 The alarm processing equipment shall be located
where it can be monitored for alarm and trouble conditions
and shall be accessible to be manned in case of a pathway or
communications failure with the communications center.
27.5.3.4 Wired or wireless alarm repeating systems used to
repeat signals between a remote communications center and
the alarm processing equipment location shall meet the
requirements of 27.5.3.4.1 through 27.5.3.4.7.
27.5.3.4.1 There shall be a minimum of two complete and
independent alarm repeater systems, including batteries and
power supplies, to provide redundancy.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
PUBLIC EMERGENCY ALARM REPORTING SYSTEMS 72-169
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
27.5.3.4.2 If the alarm repeater system is configured with one
alarm repeater in standby mode, the system shall be capable of
detecting a communications failure and shall automatically
switch to the backup system without interruption or loss of any
alarm or trouble transmission.
27.5.3.4.3 Alarm repeater systems shall not be used for any
purpose other than alarm communications between the
communications center and the alarm processing equipment.
Δ 27.5.3.4.4 Wireless alarm repeaters shall operate on a licensed
frequency dedicated for this purpose.
N 27.5.3.4.4.1 Wireless alarm repeaters shall be licensed to a
public entity.
N 27.5.3.4.4.2 Unlicensed frequencies shall not be permitted.
27.5.3.4.5 The communications method used for the alarm
repeater, wired or wireless, shall be two-way.
27.5.3.4.6 The public emergency alarm reporting system
communications infrastructure shall be used to repeat alarm
and trouble signals between the alarm processing equipment
and a remote communications center.
27.5.3.4.7 Where it is not possible to use the public emer‐
gency alarm reporting system communications infrastructure
to provide communications between the alarm processing
equipment and the remote communications center, an alterna‐
tive repeater method shall be permitted and shall meet the
requirements of 27.5.3.4.7.1 and 27.5.3.4.7.2.
27.5.3.4.7.1 If an alternative alarm repeater method is used it
shall be publically owned, operated, and controlled.
27.5.3.4.7.2 The alternative alarm repeater method shall meet
the requirements of 27.5.3, except 27.5.3.4.2 shall not apply.
27.5.3.5 Pathways between the remote communications center
and the alarm processing equipment shall be monitored for
integrity and shall be dedicated and not used for any other
purpose.
27.5.3.6 When communications between the communications
center and the alarm processing equipment fails, the require‐
ments of 27.5.3.6.1 through 27.5.3.6.3 shall apply.
27.5.3.6.1 A pathway or communications trouble condition
shall be detected and annunciated at both the communications
center and the alarm processing equipment location within
200 seconds and shall meet the requirements of 27.5.2.4.
27.5.3.6.2 Visual and audible trouble alarm indications
pertaining to a pathway or communications failure between the
communications center and the alarm processing equipment
location shall be distinct from all other trouble alarms.
27.5.3.6.3 The alarm processing equipment shall be manned
by trained personnel until communications can be re-
established.
27.5.3.7 Power supplies shall be provided in accordance with
27.5.2.5.
27.5.4 Wired Network Systems.
27.5.4.1 System Arrangement and Operation.
27.5.4.1.1 For a Type B system, the effectiveness of noninter‐
ference and succession functions between box circuits shall be
no less than between boxes in any one circuit.
27.5.4.1.2 A metallic box open circuit condition shall cause a
warning signal in all other circuits, and, thereafter, the
circuit(s) not in the open circuit condition shall be automati‐
cally restored to operative condition.
27.5.4.1.3 Box circuits shall be sufficient in number and laid
out so that the areas that would be left without box protection
in case of disruption of a circuit do not exceed those covered
by 20 properly spaced boxes where all or any part of the circuit
is of aerial open-wire, or by 30 properly spaced boxes where the
circuit is entirely in underground or messenger-supported
cable.
27.5.4.1.4 Where all boxes on any individual circuit and asso‐
ciated equipment are designed and installed to provide for
receipt of alarms through the ground in the event of a break in
the circuit, the circuit shall be permitted to serve twice the
number of aerial open-wire and cable circuits, respectively, as
are specified in 27.5.4.1.3.
27.5.4.1.5 The installation of additional boxes in an area
served by the number of boxes spaced as indicated in 27.5.4.1.1
through 27.5.4.1.4 shall not constitute geographical overload‐
ing of a circuit.
27.5.4.1.6 Sounding devices for signals shall be provided for
box circuits.
27.5.4.1.6.1 A common sounding device for more than one
circuit shall be permitted to be used in a Type A system and
shall be installed at the communications center.
27.5.4.1.6.2 In a Type B system, a sounding device shall be
installed in each emergency response facility at the same loca‐
tion as the recording device for that circuit, unless installed at
the communications center, where a common sounding device
shall be permitted.
27.5.4.2 Constant-Current (100 milliampere) Systems.
Constant-current systems shall comply with the requirements of
27.5.4.2.1 through 27.5.4.2.6.
27.5.4.2.1 Means shall be provided for manually regulating
the current in box circuits so that the operating current is
maintained within 10 percent of normal throughout changes
in external circuit resistance from 20 percent above normal to
50 percent below normal.
27.5.4.2.2 The voltage supplied to maintain normal line
current on box circuits shall not exceed 150 volts, measured
under no-load conditions, and shall be such that the line
current cannot be reduced below the approved operating value
by the simultaneous operation of four boxes.
27.5.4.2.3 Visual and audible means to indicate a 20 percent
or greater reduction in the normal current in any alarm circuit
shall be provided.
27.5.4.2.4 All devices connected in series with any alarm
circuit shall function when the alarm circuit current is reduced
to 70 percent of normal.
27.5.4.2.5 Meters shall comply with 27.5.4.2.5.1 and
27.5.4.2.5.2.
N 27.5.4.2.5.1 Meters shall be provided to indicate the current
in any box circuit and the voltage of any power source.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-170
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
N 27.5.4.2.5.2 Meters used in common for two or more circuits
shall be provided with cut-in devices designed to reduce the
probability of cross-connecting circuits.
27.5.4.2.6 Necessary switches, testing, and signal transmitting
and receiving devices shall be provided to allow the isolation,
control, and test of each circuit up to at least 10 percent of the
total number of box and dispatch circuits, but never less than
two circuits.
27.5.4.3 Grounded Common-Current Systems. Where
common-current source systems are grounded, the require‐
ments of 27.5.4.3.1 and 27.5.4.3.2 shall apply.
27.5.4.3.1 Where common-current source systems are groun‐
ded, the resistance of the ground shall not exceed 10 percent
of resistance of any connected circuit and shall be located at
one side of the battery.
27.5.4.3.2 Visual and audible indicating devices shall be provi‐
ded for each box and dispatch circuit to give immediate warn‐
ing of ground leakage current that will have a detrimental
effect on circuit operation.
27.5.4.4 Telephone (Series) Reporting Systems.
27.5.4.4.1 A permanent visual recording device installed in
the communications center shall be provided to record all
incoming box signals.
27.5.4.4.2 A spare recording device shall be provided for five
or more box circuits.
27.5.4.4.3 A second visual means of identifying the calling box
shall be provided.
27.5.4.4.4 Audible signals shall indicate all incoming calls
from box circuits.
27.5.4.4.5 All voice transmissions from boxes for emergencies
shall be recorded with the capability of instant playback.
27.5.4.4.6 A voice-recording facility shall be provided for each
operator handling incoming alarms to eliminate the possibility
of interference.
27.5.4.4.7 Box circuits shall be sufficient in number and laid
out so that the areas that would be left without box protection
in case of disruption of a circuit do not exceed those covered
by 20 properly spaced boxes where all or any part of the circuit
is of aerial open-wire, or 30 properly spaced boxes where the
circuit is entirely in underground or messenger-supported
cable.
27.5.4.4.8 Where all boxes on any individual circuit and asso‐
ciated equipment are designed and installed to provide for
receipt of alarms through the ground in the event of a break in
the circuit, the circuit shall be permitted to serve twice the
number of aerial open-wire and cable circuits, respectively, as is
specified in 27.5.4.4.7.
27.5.4.4.9 The installation of additional boxes in an area
served by the number of boxes spaced as indicated in 27.5.4.4.7
shall not constitute geographical overloading of a circuit.
27.5.5 Wireless Network.
27.5.5.1 System Arrangement and Operation.
27.5.5.1.1* Type A systems shall comply with 27.5.5.1.1.1
through 27.5.5.1.1.7.
N 27.5.5.1.1.1 Two separate receiving networks shall be required
for each frequency.
27.5.5.1.1.2 Each receiving network shall include the follow‐
ing:
(1) Antenna
(2) RF receiver
(3) Signaling processing equipment
(4) Time/date alarm printer
(5) Audible alerting device
(6) Power supply
27.5.5.1.1.3 Both receiving networks shall be installed at the
communications center.
27.5.5.1.1.4 The failure of one receiving network shall not
interfere with the other receiving network's ability to receive
messages from boxes.
27.5.5.1.1.5 Where the system configuration is such that a
polling device is incorporated into the receiving network to
allow remote or selective initiation of box tests, a separate
device shall be included in each of the two required receiving
networks.
27.5.5.1.1.6 The polling devices shall be configured for auto‐
matic cycle initiation in their primary operating mode, shall be
capable of continuous self-monitoring, and shall be integrated
into the network(s) to provide automatic switchover and opera‐
tional continuity in the event of failure of either device.
27.5.5.1.1.7 Test signals from boxes shall not be required to
include the date as part of their permanent recording, provi‐
ded that the date is automatically printed on the recording
tape at the beginning of each calendar day.
27.5.5.1.2 Type B systems shall comply with 27.5.5.1.2.1
through 27.5.5.1.2.3.
Δ 27.5.5.1.2.1 For each frequency used, a single, complete
receiving network shall be permitted in each emergency
response facility, provided that the communications center
conforms to 27.5.5.1.1.1 through 27.5.5.1.1.3.
N 27.5.5.1.2.2 Where the jurisdiction maintains two or more
alarm reception points in operation, one receiving network
shall be permitted to be at each alarm reception point.
27.5.5.1.2.3 Where alarm signals are transmitted to an emer‐
gency response facility from the communications center using
the wireless-type receiving equipment in the emergency
response facility to receive and record the alarm message, a
second receiving network conforming to 27.5.5.1.2.1 shall be
provided at each emergency response facility, and that receiv‐
ing network shall employ a frequency other than that used for
the receipt of box messages.
27.5.5.1.3 A device for producing a permanent graphic
recording of all alarm, supervisory, trouble, and test signals
received or retransmitted, or both, shall be provided at the
communications center.
27.5.5.1.4* Where box message signals to the communications
center or acknowledgment of message receipt signals from the
communications center to the box are repeated, associated
repeating facilities shall conform to the requirements of
27.5.5.1.1.2(1), (2), (3), and (6) and include two separate
transmitters.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
PUBLIC EMERGENCY ALARM REPORTING SYSTEMS 72-171
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
27.5.5.2 Power. Power shall be provided in accordance with
27.5.2.5.
27.5.5.3 Monitoring for Integrity.
Δ 27.5.5.3.1 All wireless box systems shall comply with
27.5.5.3.1.1 and 27.5.5.3.1.2.
N 27.5.5.3.1.1 All wireless box systems shall provide constant
monitoring of each radio frequency in use.
N 27.5.5.3.1.2 Both an audible and a visual indication of any
sustained signal in excess of a 15-second duration shall be
provided for each receiving system at the communications
center.
27.5.5.3.2 The power supplied to all required circuits and
devices of the system shall be monitored for integrity.
27.5.5.3.3* Each wireless box shall automatically transmit a
test message at least once in each 24-hour period.
Δ 27.5.5.3.4 Receiving equipment associated with wireless-type
systems shall comply with 27.5.5.3.4.1 and 27.5.5.3.4.2.
N 27.5.5.3.4.1 Receiving equipment associated with wireless-type
systems, including any related repeater(s), shall be tested at
least hourly.
N 27.5.5.3.4.2 The receipt of test messages that do not exceed
60-minute intervals shall meet the requirement in 27.5.5.3.4.1.
Δ 27.5.5.3.5 Radio repeaters upon which receipt of alarms
depend shall be provided with dual receivers, transmitters, and
power supplies.
N 27.5.5.3.5.1 Failure of the primary receiver, transmitter, or
power supply shall cause an automatic switchover to the secon‐
dary receiver, transmitter, or power supply.
N 27.5.5.3.5.2 Manual switchover shall be permitted, provided
that it is completed within 30 seconds.
27.5.5.3.6 Trouble signals shall activate a sounding device
located where there is always a trained, competent person on
duty.
27.5.5.3.7 Trouble signals shall be distinct from alarm signals
and shall be indicated by a visual and audible signal.
27.5.5.3.7.1 The audible signal shall be permitted to be
common to two or more monitored circuits.
27.5.5.3.7.2 A switch for silencing the audible trouble signal
shall be permitted where the visual signal remains operating
until the silencing switch is restored to its normal position.
27.5.5.3.8 The audible signal shall be responsive to subse‐
quent faults in other monitored functions prior to restoration
of the silencing switch.
27.5.5.4 Physical Protection of Transmission Line. The
antenna transmission line between the transmitter and the
antenna shall be installed in rigid metal, intermediate metal
conduit, or electrical metallic tubing in accordance with
NFPA 70.
27.6 Alarm Boxes.
27.6.1* General. The requirements of 27.6.1.1 through
27.6.1.6 shall apply to all alarm boxes.
27.6.1.1 Concurrent operation of at least four boxes shall not
result in the loss of an alarm.
27.6.1.2 Boxes and associated equipment, when in an abnor‐
mal condition, shall not disable the public emergency alarm
reporting system circuit.
27.6.1.3 Boxes shall be designed so that recycling does not
occur when a box-actuating device is held in the actuating posi‐
tion and shall be ready to accept a new signal as soon as the
actuating device is released.
27.6.1.4* Boxes, when actuated, shall give a visual or audible
indication to the user that the box is operating or that the
signal has been transmitted to the communications center.
27.6.1.5 Box cases and parts that are accessible to the public
shall be permitted to be of nonconductive material.
27.6.1.6 Box cases and parts that are accessible to the public
and that are constructed of conductive materials shall be instal‐
led in accordance with the requirements of NFPA 70, Articles
250 and 760.
27.6.2* Publicly Accessible Alarm Boxes.
27.6.2.1 Fundamental Requirements. The requirements of
27.6.2.1.1 through 27.6.2.1.11 shall apply to all publicly accessi‐
ble alarm boxes.
27.6.2.1.1 Means for actuation of alarms by the public shall be
located where they are visible, unobstructed, and readily acces‐
sible.
27.6.2.1.2 The box housing shall protect the internal compo‐
nents and shall be identified for the location installed.
27.6.2.1.3 Doors on boxes shall remain operable under
adverse climatic conditions, including icing and salt spray.
27.6.2.1.4 Boxes shall be recognizable as such and shall have
instructions for use plainly marked on their exterior surfaces.
27.6.2.1.5 Boxes shall be securely mounted on poles, pedes‐
tals, or structural surfaces as directed by the authority having
jurisdiction.
27.6.2.1.6* The location of publicly accessible boxes shall be
designated by the authority having jurisdiction.
27.6.2.1.7 Schools, hospitals, nursing homes, and places of
public assembly shall have a box located at the main entrance,
as directed by the authority having jurisdiction.
27.6.2.1.8 Boxes shall be conspicuously visible and be high‐
lighted with a distinctive color.
27.6.2.1.9 All publicly accessible boxes mounted on support
poles shall be identified by a wide band of distinctive colors or
signs placed 8 ft (2.44 m) above the ground and visible from all
directions wherever possible.
27.6.2.1.10* Location-designating lights shall comply with
27.6.2.1.10.1 and 27.6.2.1.10.2.
N 27.6.2.1.10.1 Location-designating lights of distinctive color,
visible for at least 1500 ft (460 m) in all directions, shall be
installed over boxes.
N 27.6.2.1.10.2 The street light nearest the box, where equipped
with a distinctively colored light, shall meet 27.6.2.1.10.1.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-172
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
27.6.2.1.11 Where boxes are installed inside a structure, the
installation shall comply with 27.6.2.1.11.1 through
27.6.2.1.11.4.
27.6.2.1.11.1 The box shall be placed as close as is practicable
to the point of entrance of the circuit.
Δ 27.6.2.1.11.2* Outside plant cables entering buildings or
other structures shall be installed in rigid metal conduit, inter‐
mediate metal conduit, or electrical metallic tubing.
N 27.6.2.1.11.3 Schedule 80 PVC or RTRC rigid nonmetallic
conduit shall be permitted for underground installations,
provided that all elbows are rigid or intermediate metal
conduit.
N 27.6.2.1.11.4 The installation shall comply with the require‐
ments of the applicable raceway article of NFPA 70.
27.6.3 Auxiliary Alarm Box.
27.6.3.1 Fundamental Requirements. The requirements of
27.6.3.1.1 through 27.6.3.1.6 shall apply to all auxiliary alarm
boxes.
27.6.3.1.1 The authority having jurisdiction shall designate
the location of the auxiliary box.
Δ 27.6.3.1.2* Outside plant cables entering buildings or other
structures shall be installed in rigid metal conduit, intermedi‐
ate metal conduit, or electrical metallic tubing.
N 27.6.3.1.2.1 Schedule 80 PVC or RTRC rigid nonmetallic
conduit shall be permitted for underground installations,
provided that all elbows are rigid or intermediate metal
conduit.
N 27.6.3.1.2.2 The installation shall comply with the require‐
ments of the applicable raceway article of NFPA 70.
27.6.3.1.3* Wiring between the auxiliary alarm system and the
auxiliary alarm box or master alarm box shall be installed in
rigid metal conduit, intermediate metal conduit, or electrical
metallic tubing and shall meet the requirements of pathway
survivability Level 2 (see 12.4.3).
27.6.3.1.4 Where installed outside a structure, the require‐
ments of 27.6.2.1.2 and 27.6.2.1.5 shall apply.
27.6.3.1.5 Where the auxiliary box is a wired box, the require‐
ments of Section 27.7 shall apply.
27.6.3.1.6 Where the auxiliary box is a wireless box, the
requirements of 27.6.6 shall apply.
27.6.3.2 Auxiliary Alarm Systems.
27.6.3.2.1 Application. The equipment and circuits necessary
to connect a protected premises to a public emergency alarm
reporting system shall comply with the requirements of
27.6.3.2.
27.6.3.2.1.1 Where permitted by the authority having jurisdic‐
tion, the use of systems described in Chapter 27 shall be
permitted to provide defined reporting functions from or
within private premises.
27.6.3.2.1.2 The requirements of Section 27.7 shall also apply
to wired auxiliary alarm systems.
27.6.3.2.2 Types of Systems.
27.6.3.2.2.1 Auxiliary alarm systems shall be one of the follow‐
ing types:
(1)* Local energy–type
(a) Local energy–type systems shall be permitted to be
of the coded or noncoded type.
(b) Power supply sources for local energy–type systems
shall conform to Chapter 10.
(c) Transmitter trouble signals shall be indicated at the
control unit and the building fire command center
in accordance with 10.15.7.
(2)* Shunt-type
(a) Shunt-type systems shall be noncoded with respect
to any remote electrical tripping or activating devi‐
ces.
(b) All conductors of the shunt circuit shall be installed
in accordance with NFPA 70, Article 344, for rigid
metal conduit, or Article 358, for electrical metallic
tubing.
(c) Both sides of the shunt circuit shall be in the same
conduit.
(d) Where a shunt loop is used, it shall not exceed a
length of 750 ft (230 m) and shall be in conduit.
(e) Conductors of the shunt circuits shall not be
smaller than 14 AWG and shall be insulated as
prescribed in NFPA 70, Article 310.
(f) The power for shunt-type systems shall be provided
by the public emergency alarm reporting system.
(g)* A local system made to an auxiliary alarm system by
the addition of a relay whose coil is energized by a
local power supply and whose normally closed
contacts trip a shunt-type master box shall not be
permitted.
Δ 27.6.3.2.2.2 The interface of the two types of auxiliary alarm
systems with the three types of public emergency alarm report‐
ing systems shall be in accordance with Table 27.6.3.2.2.2.
Δ 27.6.3.2.2.3 The application of the two types of auxiliary alarm
systems shall be limited to the initiating devices specified in
Table 27.6.3.2.2.3.
27.6.3.2.3 System Arrangement and Operation.
27.6.3.2.3.1 Shunt-type auxiliary alarm systems shall be
arranged so that one auxiliary transmitter does not serve more
than 100,000 ft2 (9290 m2) total area or as otherwise permitted
by the authority having jurisdiction.
27.6.3.2.3.2 A separate auxiliary transmitter shall be provided
for each building, or where permitted by the authority having
jurisdiction, for each group of buildings of single ownership or
occupancy.
Δ Table 27.6.3.2.2.2 Application of Public Emergency Alarm
Reporting Systems with Auxiliary Alarm Systems
Reporting
Systems
Local
Energy-Type Shunt-Type
Wired Yes Yes
Wireless Yes No
Telephone series Yes No
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
PUBLIC EMERGENCY ALARM REPORTING SYSTEMS 72-173
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
27.6.3.2.3.3 The same box shall be permitted to be used as a
public emergency alarm reporting system box and as a trans‐
mitting device for an auxiliary alarm system where permitted by
the authority having jurisdiction, provided that the box is loca‐
ted at the outside of the entrance to the protected property.
27.6.3.2.3.4 Where 27.6.3.2.3.3 is applied, the authority having
jurisdiction shall be permitted to require the box to be equip‐
ped with a signal light to differentiate between automatic and
manual operation, unless local outside alarms at the protected
property serve the same purpose.
27.6.3.2.3.5 The transmitting device shall be located as
required by the authority having jurisdiction.
27.6.3.2.3.6 Unless otherwise modified by 27.6.3.2.3.7, the
system shall be designed and arranged so that a single fault on
the auxiliary alarm system shall not jeopardize operation of the
public emergency alarm reporting system and shall not, in case
of a single fault on either the auxiliary or public emergency
alarm reporting system, transmit a false alarm on either system.
N 27.6.3.2.3.7 The requirements of 27.6.3.2.3.6 shall not apply
to shunt systems complying with 27.6.3.2.2.1(2).
27.6.3.2.3.8 A means that is available only to the agency
responsible for maintaining the public emergency alarm
reporting system shall be provided for disconnecting the auxili‐
ary loop to the connected property.
27.6.3.2.3.9 Notification shall be given to the designated
representative of the property when the auxiliary box is not in
service.
Δ 27.6.3.2.3.10 An auxiliary alarm system shall be used only in
connection with a public emergency alarm reporting system
that is approved for the service.
N 27.6.3.2.3.11 A system approved by the authority having juris‐
diction shall meet the requirement in 27.6.3.2.3.10.
27.6.3.2.3.12 Permission for the connection of an auxiliary
alarm system to a public emergency alarm reporting system,
and acceptance of the type of auxiliary transmitter and its acti‐
vating mechanism, circuits, and components connected
thereto, shall be obtained from the authority having jurisdic‐
tion.
Δ 27.6.3.2.3.13 Paragraph 27.6.3.2 shall not require the use of
audible alarm signals other than those necessary to operate the
auxiliary alarm system.
N 27.6.3.2.3.14 Where it is desired to provide evacuation signals
in the protected property, the notification appliances, circuits,
Δ Table 27.6.3.2.2.3 Application of Initiating Devices with
Auxiliary Alarm Systems
Initiating
Devices
Local
Energy-Type Shunt-Type
Manually actuated alarm-
initiating device
Yes Yes
Waterflow or actuation of the
fire extinguishing system(s) or
suppression system(s)
Yes Yes
Automatic detection devices Yes No
and controls shall comply with the provisions of Chapter 23 in
addition to the provisions of 27.6.3.2.
27.6.3.2.3.15 Where an auxiliary alarm system is in an alarm
condition that has been acknowledged, deactivated, or
bypassed, subsequent actuation of initiating devices on other
initiating device circuits or subsequent actuation of addressable
initiating devices on signaling line circuits shall cause an alarm
signal to be transmitted to the communications center.
27.6.3.2.3.16 Where an auxiliary transmitter is located within
a private premises, it shall be installed in accordance with
27.6.2.1.11 and 27.7.2.
27.6.3.2.3.17 Where data communications between a
microprocessor-based control unit and an auxiliary alarm
system are utilized, they shall comply with all of the require‐
ments in 27.6.3.2.3.17(A) through 27.6.3.2.3.17(C).
(A) The monitoring for integrity shall include communica‐
tions test messages transmitted between the control unit and
the auxiliary alarm system.
(B) The communications test message shall be initiated by
either the control unit or the auxiliary alarm system and shall
require a response from the corresponding unit, and the
following shall apply:
(1) An invalid response or no response from the control unit
or the auxiliary alarm system shall be recognized as a
communications failure.
(2) A communications failure shall initiate a specific commu‐
nications failure trouble message, which shall be transmit‐
ted from the auxiliary alarm system and shall be
automatically indicated within 200 seconds at the commu‐
nications center.
(3) A trouble condition in 27.6.3.2.3.17(B)(2) shall activate
an audible and distinctive visual signal at the auxiliary
box indicating a communications failure.
(4) A trouble condition shall be indicated at the control unit
and the building fire command center in accordance with
10.15.7.
(C) Where a separate device is required to interface the
control unit to the auxiliary alarm system, all communication
paths shall be monitored for integrity and shall comply with
27.6.3.2.3.17.
27.6.4 Master Alarm Boxes. Master alarm boxes shall comply
with the requirements of 27.6.2 and 27.6.3.
27.6.5 Wired Network Boxes. The requirements of
Section 27.7 shall apply to wired network boxes.
27.6.5.1 Telephone Boxes. The requirements of Section 27.7
shall also apply to telephone boxes.
27.6.5.1.1 Where a handset is used, the caps on the transmit‐
ter and receiver shall be secured to reduce the probability of
the telephone box being disabled due to vandalism.
27.6.5.1.2 Telephone boxes shall be designed to allow the
communications center operator to determine whether or not
the telephone box has been restored to normal condition after
use.
27.6.6 Wireless Network Boxes.
27.6.6.1 In addition to the requirements of this Code, wireless
boxes shall be designed and operated in compliance with all
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-174
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
applicable rules and regulations of the Federal Communica‐
tions Commission (FCC) or, where required by other govern‐
ing laws, the National Telecommunications and Information
Administration (NTIA).
27.6.6.2* Each wireless box shall automatically transmit a test
message at least once in each 24-hour period.
27.6.6.3 Wireless network boxes shall be capable of transmit‐
ting no less than three specific signals to the communications
center, in addition to the box number, with priority as follows:
(1) Alarm
(2) Tamper
(3) Test
27.6.6.4 Wireless boxes shall transmit to the communications
center with priority as follows:
(1) No less than two repetitions for “alarm”
(2) No less than one repetition for “tamper”
(3) No less than one repetition for “test”
27.6.6.5 Where wireless network boxes transmit more than
one alarm signal, in addition to those in 27.6.6.3, each such
signal shall be individually identifiable.
27.6.6.6 Where wireless network boxes transmit more than
one alarm signal, they shall be designed to prevent the loss of
supplemental or concurrently activated signals.
27.6.6.7* Where wireless network boxes transmit more than
one alarm signal, the priority of each alarm shall be as assigned
by the authority having jurisdiction.
27.6.6.8 An actuating device held or locked in the activated
position shall not prevent the activation and transmission of
other signals.
27.6.6.9 The primary power source for wireless boxes shall be
permitted to be from one or more of the following, as
approved by the authority having jurisdiction:
(1) Utility distribution system
(2) Solar photovoltaic power system
(3) User power
(4) Self-powered, using either an integral battery or other
stored energy source
27.6.6.10 Boxes powered by a utility distribution system shall
comply with 27.6.6.10.1 through 27.6.6.10.6.
Δ 27.6.6.10.1 Boxes shall comply with 27.6.6.10.1.1 and
27.6.6.10.1.2.
N 27.6.6.10.1.1 Boxes shall have an integral standby, sealed,
rechargeable battery that is capable of powering box functions
for at least 60 hours in the event of primary power failure.
N 27.6.6.10.1.2 Transfer to standby battery power shall be auto‐
matic and without interruption to box operation.
27.6.6.10.2 A local trouble indication shall activate upon
primary power failure.
27.6.6.10.3 Boxes operating from primary power shall be
capable of operation with a dead or disconnected battery.
27.6.6.10.4 A battery charger shall be provided in compliance
with 10.6.10.3, except as modified in 27.6.6.10.
27.6.6.10.5 When the primary power has failed, boxes shall
transmit a power failure message to the communications center
as part of subsequent test messages until primary power is
restored.
27.6.6.10.6 A low-battery message shall be transmitted to the
communications center where the remaining battery standby
time is less than 54 hours.
27.6.6.11 Boxes powered by a solar photovoltaic system shall
comply with 27.6.6.11.1 through 27.6.6.11.5.
27.6.6.11.1 Solar photovoltaic power systems shall provide box
operation for not less than 6 months.
27.6.6.11.2 Solar photovoltaic power systems shall be moni‐
tored for integrity.
27.6.6.11.3 The battery shall have power to sustain operation
for a minimum period of 15 days without recharging.
Δ 27.6.6.11.4 Boxes shall comply with 27.6.6.11.4.1 and
27.6.6.11.4.2.
N 27.6.6.11.4.1 The box shall transmit a trouble message to the
communications center when the charger has failed for more
than 24 hours.
N 27.6.6.11.4.2 The trouble message shall be part of all subse‐
quent transmissions.
27.6.6.11.5 Where the remaining battery standby duration is
less than 10 days, a low-battery message shall be transmitted to
the communications center.
27.6.6.12 User-powered boxes shall have an automatic self-test
feature.
27.6.6.13 Self-powered boxes shall comply with 27.6.6.13.1
through 27.6.6.13.3.
27.6.6.13.1 Self-powered boxes shall operate for a period of
not less than 6 months.
Δ 27.6.6.13.2 Self-powered boxes shall comply with 27.6.6.13.2.1
and 27.6.6.13.2.2.
N 27.6.6.13.2.1 Self-powered boxes shall transmit a low-power
warning message to the communications center for at least 15
days prior to the time the power source will fail to operate the
box.
N 27.6.6.13.2.2 The low-power warning message shall be part of
all subsequent transmissions.
27.6.6.13.3 Self-powered boxes shall comply with 27.6.6.13.3.1
and 27.6.6.13.3.2.
N 27.6.6.13.3.1 Use of a charger to extend the life of a self-
powered box shall be permitted where the charger does not
interfere with box operation.
N 27.6.6.13.3.2 The box shall be capable of operation for not
less than 6 months with the charger disconnected.
27.7 Public Cable Plant. Metallic and fiber-optic cabling
systems and interconnections between alarm transmission
equipment and alarm-receiving equipment shall comply with
the requirements of Section 27.7.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
PUBLIC EMERGENCY ALARM REPORTING SYSTEMS 72-175
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
27.7.1 Requirements for Metallic and Fiber-Optic Systems —
Metallic and Fiber-Optic Interconnections.
27.7.1.1 Circuit Conductors and Fiber-Optic Strands.
27.7.1.1.1 Exterior metallic, fiber-optic cable and wire, other
than those provided by a public utility on a lease basis, shall
conform to International Municipal Signal Association (IMSA)
specifications or an approved equivalent.
27.7.1.1.2 Where a public box is installed inside a building,
the circuit from the point of entrance to the public box shall
be installed in rigid metal conduit, intermediate metal conduit,
or electrical metallic tubing in accordance with NFPA 70.
27.7.1.1.3 Wires and fiber-optic strands shall be terminated so
as to prevent breaking from vibration or stress.
27.7.1.1.4 Circuit conductors and fiber-optic cables on termi‐
nal racks shall be identified and isolated from conductors of
other systems wherever possible and shall be protected from
mechanical injury.
27.7.1.2 Cables. The requirements of 27.7.1.2 shall apply to
27.7.1.3 through 27.7.1.6.
27.7.1.2.1 Exterior metallic and fiber-optic cable and wire
shall conform to IMSA specifications or an approved equiva‐
lent.
27.7.1.2.2 Overhead, underground, or direct burial cables
shall be specifically approved for the purpose.
27.7.1.2.3 Metallic and fiber-optic cables used in interior
installations shall comply with NFPA 70 and shall be installed in
accordance with the manufacturer's installation instructions
and practices.
27.7.1.2.4 Conductors and/or fiber-optic strands used to
transmit signals of other systems that are under the control of a
governmental agency shall be permitted to be contained within
the same multi-conductor cable as conductors and/or fiber-
optic strands used to transmit signals of public emergency
alarm reporting systems.
27.7.1.2.5 By special permission as defined in NFPA 70, cables
not under the control of a governmental agency shall be
permitted to contain conductors and/or fiber-optic strands
used to transmit signals of a public emergency alarm reporting
system.
27.7.1.2.6 Signaling wire and fiber-optic cables containing
metallic protection or strength members shall comply with
27.7.1.2.6.1 and 27.7.1.2.6.2.
27.7.1.2.6.1 Signaling wires supplied by a power source having
a voltage and/or current rating sufficient to introduce a hazard
shall be installed in accordance with NFPA 70, Article 760,
Part II.
27.7.1.2.6.2 Fiber-optic cables containing metallic protection
or strength members shall be grounded and protected in
accordance with NFPA 70.
Δ 27.7.1.2.7 Metallic cables shall comply with 27.7.1.2.7.1 and
27.7.1.2.7.2.
N 27.7.1.2.7.1 All metallic cables, with all taps and splices made,
shall be tested for insulation resistance when installed but
before connection to terminals.
N 27.7.1.2.7.2 Tests shall indicate an insulation resistance of at
least 200 megohms per mile between any one conductor and
all other conductors, the sheath, and the ground.
27.7.1.3 Underground Cables.
27.7.1.3.1 Underground metallic and fiber-optic cables in
duct or direct burial shall be permitted to be brought above‐
ground only at locations approved by the authority having juris‐
diction.
27.7.1.3.1.1 Protection from physical damage or heat inciden‐
tal to fires in adjacent buildings shall be provided.
27.7.1.3.2 Only fiber-optic and power-limited cables and
conductors shall be permitted to be located in duct systems and
manholes that contain power-limited public emergency alarm
reporting system conductors.
27.7.1.3.3 Where located in duct systems or manholes that
contain power circuit conductors over 250 volts to ground,
metallic and fiber-optic emergency alarm cables shall be loca‐
ted as far as possible from such power cables and shall be sepa‐
rated from them by a noncombustible barrier or other means
approved by the authority having jurisdiction to protect the
emergency alarm cables from physical damage.
27.7.1.3.4 All cables installed in manholes shall be racked and
marked for identification.
27.7.1.3.5 Raceways or ducts entering buildings from under‐
ground duct systems shall be effectively sealed with an identi‐
fied sealing compound or other means acceptable to the
authority having jurisdiction to prevent the entrance of mois‐
ture or gases from the underground duct system.
27.7.1.3.6 All cable joints shall be located in manholes, emer‐
gency response facilities, or other accessible locations accepta‐
ble to the authority having jurisdiction where equivalent
protection is provided to minimize physical damage to the
cable.
27.7.1.3.6.1 Cable joints shall be made to provide and main‐
tain conductivity, optical continuity for fiber-optic cable, insula‐
tion, and protection at least equal to that afforded by the cables
that are joined.
27.7.1.3.6.2 Open cable ends shall be sealed against moisture.
27.7.1.3.7 Direct-burial cable, without enclosure in ducts, shall
be laid in grass plots, under sidewalks, or in other places where
the ground is not likely to be opened for other underground
construction.
27.7.1.3.7.1 Where splices are made, such splices shall be
accessible for inspection and tests.
27.7.1.3.7.2 Such cables shall be buried at least 18 in.
(460 mm) deep and, where crossing streets or other areas likely
to be opened for other underground construction, shall be in
duct or conduit.
27.7.1.4 Aerial Construction.
27.7.1.4.1 Cables containing conductors and/or fiber-optic
strands used to transmit signals of public emergency alarm
reporting systems shall be located below all other cables and
conductors, except those used for communications purposes.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-176
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
27.7.1.4.1.1 Precautions shall be provided where passing
through trees, under bridges, over railroads, and at other
places where subject to physical damage.
27.7.1.4.1.2 Conductors and cables for public emergency
alarm reporting system use shall not be attached to a crossarm
that carries electric light and power conductors.
N 27.7.1.4.1.3 Conductors that operate at 250 volts or less and
are part of the public emergency alarm reporting system shall
be permitted to share the crossarm with conductors and cables
for public emergency alarm reporting systems.
27.7.1.4.2 Aerial cable shall be supported by messenger wire
of approved tensile strength or shall conform to one of the
following:
(1) IMSA specifications as a self-supporting cable assembly or
an approved equivalent
(2) Fiber-optic cable with integral supporting means or all-
dielectric self-supporting (ADSS) type
Δ 27.7.1.4.3 Single wire shall comply with 27.7.1.4.3.1 and
27.7.1.4.3.2.
N 27.7.1.4.3.1 Single wire shall meet IMSA specifications and
conform to one of the following:
(1) Be at least No. 10 Roebling gauge if of galvanized iron or
steel
(2) Be at least 10 AWG if of hard-drawn copper
(3) Be at least 12 AWG if of approved copper-covered steel
(4) Be at least 6 AWG if of aluminum
N 27.7.1.4.3.2 Span lengths shall not exceed the manufacturer’s
recommendations.
27.7.1.4.4 Wires to buildings shall contact only intended
supports.
N 27.7.1.4.5 Wires to buildings shall enter through an approved
weatherhead or sleeves slanting upward and inward.
N 27.7.1.4.6 Drip loops shall be formed on wires outside of
buildings.
27.7.1.5 Leads Down Poles.
27.7.1.5.1 Leads down poles shall be protected from physical
damage. Any metallic covering shall form a continuous
conducting path to ground. Installation, in all cases, shall
prevent water from entering the conduit or box.
27.7.1.5.2 Leads to boxes shall have 600-volt insulation listed
or approved for wet locations, as defined in NFPA 70.
27.7.1.6 Wiring Inside Buildings.
27.7.1.6.1 At the communications center, all conductors,
cables, and fiber-optic cables shall extend as directly as possible
to the operations center in conduits, ducts, shafts, raceways, or
overhead racks and troughs listed or identified as suitable to
provide protection against physical damage.
27.7.1.6.2* Where installed in buildings, conductors and fiber-
optic cables shall be installed in any of the following wiring
methods:
(1) Electrical metallic tubing
(2) Intermediate metal conduit
(3) Rigid metal conduit
N 27.7.1.6.2.1 Where installed in buildings, conductors and
fiber-optic cables shall be permitted to be installed in rigid
nonmetallic conduit where approved by the authority having
jurisdiction.
Δ 27.7.1.6.3 Conductors and fiber-optic cables shall comply with
27.7.1.6.3.1 and 27.7.1.6.3.2.
N 27.7.1.6.3.1 Conductors and fiber-optic cables shall have an
approved insulation.
N 27.7.1.6.3.2 The insulation or other outer covering shall be
flame-retardant and moisture resistant.
Δ 27.7.1.6.4 Conductors and fiber-optic cables shall comply with
27.7.1.6.4.1 and 27.7.1.6.4.2.
27.7.1.6.4.1 Conductors and fiber-optic cables shall be instal‐
led as far as possible without splices or joints.
27.7.1.6.4.2 Splices or joints shall be permitted only in listed
junction or terminal boxes.
27.7.1.6.5 Enclosures shall comply with 27.7.1.6.5.1 and
27.7.1.6.5.2.
N 27.7.1.6.5.1 Enclosures containing public emergency alarm
reporting system circuits shall be provided with red covers or
doors.
N 27.7.1.6.5.2 The words “public emergency alarm reporting
system circuit” shall be clearly marked on all enclosures, termi‐
nal boxes, and junction locations to prevent unintentional
interference.
27.7.1.6.6 Wire and fiber-optic terminals, terminal boxes, spli‐
ces, and joints shall conform to NFPA 70.
N 27.7.1.6.7 Metallic and fiber-optic cables and wiring exposed
to a hazard shall be protected in an approved manner.
N 27.7.1.6.8 Metallic and fiber-optic cable terminals and cross-
connecting facilities shall be located in or adjacent to the oper‐
ations room.
27.7.1.6.9 Where signal conductors, non-dielectric fiber-optic
cables, and electric light and power wires are run in the same
shaft, they shall be separated by at least 2 in. (51 mm), or either
system shall be encased in a noncombustible enclosure.
27.7.2 Signal Transmission and Receiving Circuits. Signal
transmission and receiving circuits shall comply with the
requirements of 27.7.2.1 and 27.7.2.2.
27.7.2.1 General.
27.7.2.1.1 ANSI/IEEE C2, National Electrical Safety Code, shall
be used as a guide for the installation of outdoor circuitry.
27.7.2.1.2 Installation shall provide for the following:
(1) Continuity of service
(2) Protection from mechanical damage
(3) Disablement from heat that is incidental to fire
(4) Damage by floods, corrosive vapors, or other causes
27.7.2.1.3 Open local circuits within single buildings shall be
permitted in accordance with Chapter 23.
27.7.2.1.4 All circuits shall be routed so as to allow tracing of
circuits for trouble.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
SINGLE- AND MULTIPLE-STATION ALARMS AND HOUSEHOLD SIGNALING SYSTEMS 72-177
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Δ 27.7.2.1.5 Circuits shall not pass over, under, or through or be
attached to buildings or property not owned by or under the
control of the authority having jurisdiction or the agency
responsible for maintaining the system.
N 27.7.2.1.5.1 The requirements of 27.7.2.1.5 shall not apply
where the circuit is terminated at a public emergency alarm
reporting system initiating device on the building or property.
27.7.2.2 Interior Box Circuits.
27.7.2.2.1 A means accessible only to the authority having
jurisdiction or the agency responsible for maintaining the
public emergency alarm reporting systems shall be provided to
disconnect all circuit conductors inside a building or other
structure.
27.7.2.2.2 Definite notification shall be given to the designa‐
ted building representative when the interior box(es) is out of
service.
27.7.3* Circuit Protection.
27.7.3.1 The protective devices shall be located close to or be
combined with the cable terminals.
27.7.3.2 Surge protective devices designed and approved for
the purpose shall be installed at a location accessible to quali‐
fied persons and shall be marked with the name of the manu‐
facturer and model designation.
27.7.3.3 All surge protective devices shall be connected to a
ground in accordance with NFPA 70.
27.7.3.4 All fuses, fuseholders, and adapters shall be plainly
marked with their ampere rating. All fuses rated over
2 amperes shall be of the enclosed type.
27.7.3.5 Circuit protection required at the communications
center shall be provided in every building that houses commu‐
nications center equipment.
27.7.3.6 Each metallic conductor entering an emergency
response facility from partially or entirely aerial lines shall be
protected by a surge protective device.
27.7.3.7 All metallic conductors entering the communications
center shall be protected by the following devices, in the order
named, starting from the exterior circuit:
(1) Fuse rated at 3 amperes minimum to 7 amperes maxi‐
mum and not less than 2000 volts
(2) Surge protective device(s)
(3) Fuse or circuit breaker rated at 1∕2 ampere
27.7.3.8 In regard to 27.7.3.7, the 1∕2-ampere protection on the
tie circuits shall be omitted at subsidiary communications
centers.
Δ 27.7.3.9 Open aerial metallic conductors and metallic cable
shall comply with 27.7.3.9.1 and 27.7.3.9.2.
N 27.7.3.9.1 At junction points of open aerial metallic conduc‐
tors and metallic cable, each conductor shall be protected by a
surge protective device of the weatherproof type.
N 27.7.3.9.2 A connection shall also be between the surge
protective device ground, any metallic sheath, and the messen‐
ger wire.
27.7.3.10 Aerial open-wire and nonmessenger-supported, two-
conductor cable circuits shall be protected by a surge protec‐
tive device at intervals not to exceed 2000 ft (610 m).
27.7.3.11 Where used for aerial construction, surge protective
device, other than of the air-gap or self-restoring types, shall
not be installed in public emergency alarm reporting circuits.
27.7.3.12 All protective devices used for aerial construction
shall be accessible for maintenance and inspection.
27.8 Emergency Communications Systems (ECS).
27.8.1* Public emergency alarm reporting systems that are
capable of two-way wired or wireless communications with
command and control capabilities and/or voice communica‐
tions capabilities shall be permitted to be used as part of the
communications infrastructure of an emergency communica‐
tions system (ECS), provided that it does not interfere with the
public emergency alarm reporting system.
27.8.2 The method of interfacing and monitoring for integrity
between the public emergency alarm reporting system and the
ECS shall be in accordance with 27.6.3.2.3 and treated as an
auxiliary alarm system connected to a protected premises.
27.8.3 Wired or wireless alarm boxes shall be permitted for
shared use with an emergency communications system and
shall meet all the requirements of Chapter 27.
27.8.4 Trouble and alarm indications in the emergency
communications system shall be visually and audibly annunci‐
ated at the communications center, except under fault condi‐
tions that prevent such a notification process.
27.8.5 When a fault condition prevents communications
between the ECS and the communications center, an audible
and visual trouble indication shall be activated at the fire
command center in the protected premises.
27.8.6 Communications between the public emergency alarm
reporting system and the emergency communications system
shall be monitored for integrity, and faults shall be annunci‐
ated at the communications center, as well as at the fire
command center or the emergency command center or both,
in the protected premises.
Chapter 28 Reserved
Chapter 29 Single- and Multiple-Station Alarms and
Household Signaling Systems
29.1 Application.
Δ 29.1.1* The performance, selection, installation, operation,
and use of single- and multiple-station alarms and household
alarm systems shall comply with the requirements of this chap‐
ter.
29.1.2* Alarms shall be installed in all occupancies where
required by other governing laws, codes, or standards.
29.1.3 The requirements of Chapters 7, 10, 12, 14, 17, 18, 21,
23, 24, 26, and 27 shall not apply unless otherwise noted.
29.1.4* The requirements of this chapter shall not apply to
installations in manufactured homes.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-178
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
29.1.5 This chapter shall apply to the life safety of occupants
and not to the protection of property.
29.2* Purpose.
N 29.2.1 Fire-warning equipment for residential occupancies
shall provide a reliable means to notify the occupants of the
presence of a threatening fire and the need to escape to a
place of safety before such escape might be impeded by unten‐
able conditions in the normal path of egress.
N 29.2.2 Carbon monoxide warning equipment for residential
occupancies shall provide a reliable means to notify the occu‐
pants of the presence of carbon monoxide levels that constitute
a potential life safety risk and the need for action as a conse‐
quence of those levels.
29.3 Basic Requirements.
29.3.1 All devices, combinations of devices, and equipment to
be installed in conformity with this chapter shall be approved
or listed for the purposes for which they are intended.
29.3.2 Fire- and carbon monoxide (CO)–warning equipment
shall be installed in accordance with the listing and manufac‐
turer’s published instructions.
Δ 29.3.3* The installation of smoke, heat, fire, or carbon
monoxide (CO) alarms or systems, or combinations of these,
shall comply with the requirements of this chapter and shall
satisfy the minimum requirements for number and location of
alarms or detectors by one of the following arrangements:
(1) The required minimum number and location of detec‐
tion devices shall be satisfied (independently) through
the installation of alarms. The installation of additional
alarms shall be permitted. The installation of additional
system-based detectors, including partial or complete
duplication of the alarms satisfying the required mini‐
mum, shall be permitted.
(2) The required minimum number and location of detec‐
tion devices shall be satisfied (independently) through
the installation of system detectors. The installation of
additional detectors shall be permitted. The installation
of additional alarms, including partial or complete dupli‐
cation of the detectors satisfying the required minimum,
shall be permitted.
29.3.4 Supplementary functions, including the extension of
an alarm beyond the residential occupancy, shall be permitted
and shall not interfere with the performance requirements of
this chapter.
N 29.4 Remote Annunciation. Remote annunciation from
single- and multiple-station alarms shall be permitted, provided
signals at the remote annunciator properly identify the hazard.
N 29.5 Notification.
29.5.1* Unless otherwise permitted by 29.5.2, fire-warning
equipment to be installed in residential occupancies shall
produce the audible emergency evacuation signal described in
ANSI/ASA S3.41, American National Standard Audible Emergency
Evacuation (E2) and Evacuation Signals with Relocation Instructions
(ESRI), whenever the intended response is to evacuate the
building.
N 29.5.2 Where mechanically powered single-station heat alarms
are used as supplementary devices, unless required by applica‐
ble laws, codes, or standards, such devices shall not be required
to produce the emergency evacuation signal described in
ANSI/ASA S3.41, American National Standard Audible Emergency
Evacuation (E2) and Evacuation Signals with Relocation Instructions
(ESRI).
N 29.5.3*
N 29.5.3.1 Carbon monoxide alarms shall have a minimum
rating of 85 dBA at 10 ft (3 m).
N 29.5.3.2 Carbon monoxide–warning equipment to be installed
in residential occupancies shall produce the T-4 signal. After
the initial 4 minutes of alarm, the 5-second “off” time of the
alarm signal shall be permitted to be changed to 60 seconds
± 10 percent.
29.5.4 The audible emergency evacuation signal shall be
permitted to be used for other devices as long as the desired
response is immediate evacuation.
Δ 29.5.5* Fire-warning equipment producing the audible emer‐
gency evacuation signal shall be permitted to incorporate voice
notification under either or both of the following conditions:
(1) Where the voice message is contained completely within
the 1.5-second pause period of the audible emergency
evacuation signal
(2) Where the voice message complies with 29.5.5(2)(a) and
29.5.5(2)(b) as follows:
(a) The voice message is first preceded by a minimum
of eight cycles of the audible emergency evacuation
signal.
(b) The voice message periodically interrupts the signal
for no longer than 10 seconds, followed by a mini‐
mum of two cycles of the audible emergency evacua‐
tion signal between each voice message. The initial
eight-cycle period shall not be required to be repea‐
ted.
N 29.5.6* Carbon monoxide–warning equipment producing the
audible notification signal shall be permitted to incorporate
voice notification under either or both of the following:
(1) Where the voice message is contained completely within
the 5-second pause period of the audible notification
signal
(2) Where the voice message complies with 29.5.6(2)(a) and
29.5.6(2)(b) as follows:
(a) The voice message is first preceded by a minimum
of 6 cycles of the audible notification signal.
(b) The voice message periodically interrupts the signal
for no longer than 10 seconds, followed by a mini‐
mum of two cycles of the audible notification signal
between each voice message. The initial 6-cycle
period shall not be required to be repeated.
29.5.7 All audible notification signals installed shall meet the
performance requirements of 18.4.4, 18.4.6.1, 18.4.6.2, and
29.5.10.
Δ 29.5.8* Where visual appliances are provided, they shall meet
the requirements of Section 18.5.
N 29.5.9 Since hearing deficits are often not apparent, the
responsibility for advising the appropriate person(s) of the
existence of this deficit shall be that of the party with hearing
loss.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
SINGLE- AND MULTIPLE-STATION ALARMS AND HOUSEHOLD SIGNALING SYSTEMS 72-179
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
29.5.10 Notification appliances provided in sleeping rooms
and guest rooms for those with hearing loss shall comply with
29.5.10.1 and 29.5.10.2, as applicable.
29.5.10.1* Mild to Severe Hearing Loss. Notification applian‐
ces provided for those with mild to severe hearing loss shall
comply with the following:
(1) An audible notification appliance producing a low
frequency alarm signal shall be installed in the following
situations:
(a) Where required by governing laws, codes, or stand‐
ards for people with hearing loss
(b) Where provided voluntarily for those with hearing
loss
(2)* The low frequency alarm signal output shall comply with
the following:
(a) The waveform shall have a fundamental frequency
of 520 Hz ± 10 percent.
(b) The minimum sound level at the pillow shall be 75
dBA, or 15 dB above the average ambient sound
level, or 5 dB above the maximum sound level
having a duration of at least 60 seconds, whichever
is greater.
29.5.10.2* Moderately Severe to Profound Hearing Loss.
Visual notification appliances in accordance with the require‐
ments of 18.5.5.8 and tactile notification appliances in accord‐
ance with the requirements of Section 18.10 shall be required
for those with moderately severe to profound hearing loss in
the following situations:
(1)* Where required by governing laws, codes, or standards
for people with hearing loss
(2) Where provided voluntarily for those with hearing loss
29.5.11 Signals from notification appliances shall not be
required to be synchronized.
29.6 Assumptions.
29.6.1* Occupants.
N 29.6.1.1 The requirements of this chapter shall assume that
occupants are capable of self-rescue.
N 29.6.1.2 Occupants intimate with the ignition of a fire shall
not be assumed to be protected by the requirements of this
chapter.
29.6.2* Escape Route.
29.6.2.1 The requirements of this chapter shall assume that
the occupants have an escape plan.
29.6.2.2 An escape route shall be assumed to be available to
occupants and to be unobstructed prior to the fire or carbon
monoxide (CO) event.
29.6.2.3* The escape route shall be along the normal path of
egress for the occupancy.
29.6.3* Equipment. The performance of fire- and carbon
monoxide (CO)–warning equipment discussed in this chapter
shall depend on such equipment being properly selected,
installed, operated, tested, and maintained in accordance with
the provisions of this Code and with the manufacturer’s
published instructions provided with the equipment.
N 29.7* Carbon Monoxide Detection. The warning functions
intended in this standard shall be performed by single or
multiple-station alarms or by detectors connected to a control
unit and associated equipment.
N 29.7.1 Required Detection.
N 29.7.1.1* Where required by other governing laws, codes, or
standards for a specific type of occupancy, listed carbon
monoxide alarms or detectors shall be installed as follows:
(1) Outside of each separate dwelling unit sleeping area,
within 21 ft (6.4 m) of any door to a sleeping room, with
the distance measured along a path of travel
(2) On every occupiable level of a dwelling unit, including
basements, excluding attics and crawl spaces
(3) In all sleeping rooms and guest rooms containing instal‐
led fuel-burning appliances
(4) Other locations where required by applicable laws, codes,
or standards
N 29.7.1.2* Each alarm or detector shall be located on the wall,
ceiling, or other location as specified in the manufacturer’s
published instructions that accompany the unit.
N 29.7.2 Carbon Monoxide Alarm Interconnection. Unless
exempted by applicable laws, codes, or standards, carbon
monoxide alarms used to provide a warning function, and
where two or more alarms are installed within a dwelling unit,
suite of rooms, or similar area, shall be arranged so that the
operation of any carbon monoxide alarm causes all carbon
monoxide alarms within these locations to sound.
29.8 Detection and Notification. The use of fire alarm system
smoke detectors and notification appliances shall be permitted
to meet the fire-warning requirements for smoke alarms speci‐
fied in 29.8.1.
29.8.1* Required Smoke Detection.
29.8.1.1* Where required by other governing laws, codes, or
standards for a specific type of occupancy, listed single- and
multiple-station smoke alarms shall be installed as follows:
(1)* In all sleeping rooms and guest rooms
(2)* Outside of each separate dwelling unit sleeping area,
within 21 ft (6.4 m) of any door to a sleeping room, with
the distance measured along a path of travel
(3) On every level of a dwelling unit, including basements
(4) On every level of a residential board and care occupancy
(small facility), including basements and excluding crawl
spaces and unfinished attics
(5)* In the living area(s) of a guest suite
(6) In the living area(s) of a residential board and care occu‐
pancy (small facility)
Δ 29.8.1.2 Where the area addressed in 29.8.1.1(2) is separated
from the adjacent living areas by a door, a smoke alarm shall be
installed in the area between the door and the sleeping rooms,
and additional alarms shall be installed on the living area side
of the door as specified by 29.8.1.1 and 29.8.1.3.
29.8.1.3 In addition to the requirements of 29.8.1.1(1)
through 29.8.1.1(3), where the interior floor area for a given
level of a dwelling unit, excluding garage areas, is greater than
1000 ft2 (93 m2), smoke alarms shall be installed per 29.8.1.3.1
and 29.8.1.3.2.
Δ 29.8.1.3.1* All points on the ceiling shall have a smoke alarm
within a distance of 30 ft (9.1 m) travel distance or shall have
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-180
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
an equivalent of one smoke alarm per 500 ft2 (46 m2) of floor
area.
29.8.1.3.2 Where dwelling units include great rooms or vaul‐
ted/cathedral ceilings extending over multiple floors, smoke
alarms located on the upper floor that are intended to protect
the aforementioned area shall be permitted to be considered
as part of the lower floor(s) protection scheme used to meet
the requirements of 29.8.1.3.1.
29.8.2 Required Occupant Notification.
29.8.2.1 Fire-warning equipment used to provide required or
optional detection shall produce audible fire alarm signals that
comply with 29.8.2.1.1 or 29.8.2.1.2.
29.8.2.1.1* Interconnected Smoke and Heat Alarms. For
other than mechanically powered single-station heat alarms
and unless exempted by applicable laws, codes, or standards,
smoke or heat alarms used to provide a fire-warning function,
and where two or more alarms are installed within a dwelling
unit, suite of rooms, or similar area, shall be arranged so that
the operation of any smoke or heat alarm causes all alarms
within these locations to sound.
29.8.2.1.2 Household Fire Alarm System. Where a household
fire alarm system is used to provide a fire-warning function,
notification appliances shall be installed to meet the perform‐
ance requirements of 29.5.7.
Δ 29.8.2.2* Unless otherwise permitted by the authority having
jurisdiction, audible fire alarm signals shall sound only in an
individual dwelling unit, suite of rooms, or similar area and
shall not be arranged to operate fire-warning equipment or fire
alarm systems outside these locations.
N 29.8.2.3 Remote annunciation shall be permitted.
29.9 Power Supplies.
Δ 29.9.1 Smoke and Heat and Carbon Monoxide Alarms.
Smoke and heat and carbon monoxide alarms shall meet the
requirements of 29.8.2.1.1 and be powered by one of the
following means:
(1) A commercial light and power source along with a secon‐
dary power source that is capable of operating the device
for at least 7 days in the normal condition, followed by
4 minutes of alarm. Carbon monoxide alarms shall have
sufficient capacity to operate the alarm signal(s) for at
least 12 continuous hours.
(2) If a commercial light and power source is not normally
available, a dependable, noncommercial ac power source
along with a secondary power source that is capable of
operating the device for at least 7 days in the normal
condition, followed by 4 minutes of alarm for smoke and
heat alarms or 12 hours of alarm for carbon monoxide
alarms.
(3) A nonrechargeable, nonreplaceable primary battery that
meets the requirements of 29.9.2.
(4) If a battery primary power supply is specifically permitted,
a battery meeting the requirements of 29.9.7 or the
requirements of 29.9.2.
(5) A suitable spring-wound mechanism for the nonelectrical
portion of a listed single-station alarm with a visible indi‐
cation to show that sufficient operating power is not avail‐
able.
N 29.9.2 Primary Power Source Nonreplaceable Primary Battery.
If smoke, heat, or carbon monoxide alarms are powered by a
nonrechargeable, nonreplaceable primary battery, the battery
shall be monitored to ensure the following conditions are met:
(1) All smoke alarm power requirements are met for at least
10 years of battery life, including required periodic test‐
ing.
(2) All carbon monoxide alarm power requirements are met
for the service life of the sensor life specified by the
manufacturer’s published instructions, not to exceed 10
years.
(3) A distinctive audible trouble signal occurs before the
battery is incapable of operating the device(s) for alarm
purposes.
(4) At the battery voltage at which a trouble signal is
obtained, the unit is capable of producing a fire alarm
signal for at least 4 minutes, or a carbon monoxide alarm
signal for at least 12 continuous hours in accordance with
29.5.3, followed by not less than 7 days of trouble signal
operation.
(5) The audible trouble signal is produced at least once every
minute for 7 consecutive days.
(6) The trouble signal is allowed to be silenced for up to
12 hours.
(7) A visible "power on" indicator is provided.
Δ 29.9.3 Household Fire and Carbon Monoxide Alarm Systems.
Power for household alarm systems shall comply with the
following requirements:
(1) Household fire and carbon monoxide alarm systems shall
have two independent power sources consisting of a
primary source that uses commercial light and power and
a secondary source that consists of a rechargeable battery.
(2) The secondary source shall be capable of operating the
household alarm system for at least 24 hours in the
normal condition, followed by 4 minutes of fire alarm or
12 hours of carbon monoxide alarm.
(a) Effective January 1, 2022, the secondary power
source of the household carbon monoxide system
shall be capable of operating the system for at least
12 hours of alarm in accordance with 29.5.3.
(b) The secondary power source of a household carbon
monoxide system shall not be required to operate
the system for 12 hours of alarm if the power source
of carbon monoxide detectors and carbon monox‐
ide audible notification appliances incorporating a
low-power radio (wireless) transmitter/transceiver is
capable of providing at least 24 hours in the normal
condition, followed by 12 hours of alarm.
(3) The secondary power source shall be supervised and shall
cause a distinctive audible and visible trouble signal upon
removal or disconnection of a battery or a low-battery
condition.
(4) A rechargeable battery used as a secondary power source
shall meet the following criteria:
(a) Be automatically recharged by an ac circuit of the
commercial light and power source
(b) Be recharged within 48 hours
(c) Provide a distinctive audible trouble signal before
the battery is incapable of operating the device(s)
for alarm purposes
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
SINGLE- AND MULTIPLE-STATION ALARMS AND HOUSEHOLD SIGNALING SYSTEMS 72-181
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(5) Low-power wireless systems shall comply with the
performance criteria of Section 23.16, except as modified
by 29.10.8.1.1.
29.9.4 AC Primary Power Source. The ac power source speci‐
fied in 29.9.1 and 29.9.3 shall comply with the following condi‐
tions:
(1) A visible “power on” indicator shall be provided.
(2) All electrical systems designed to be installed by other
than a qualified electrician shall be powered from a
source not in excess of 30 volts that meets the require‐
ments for power-limited fire alarm circuits as defined in
Article 760 of NFPA 70.
(3)* A restraining means shall be used at the plug-in of any
cord-connected installation, unless the unit utilizes a
secondary (standby) power source meeting the require‐
ments of Section 29.6 and loss of the ac primary power
source results in annunciation of an audible trouble
signal meeting 29.7.6.4.
(4) AC primary (main) power shall be supplied either from a
dedicated branch circuit or the unswitched portion of a
branch circuit also used for power and lighting.
(5) Operation of a switch (other than a circuit breaker) shall
not cause loss of primary (main) power. Alarms powered
by branch circuits protected by arc-fault circuit-
interrupters (AFCI) or ground-fault circuit-interrupters
(GFCI) shall have a secondary power source.
(6) Neither loss nor restoration of primary (main) power
shall cause an alarm signal that exceeds 2 seconds.
(7) Where a secondary (standby) battery is provided, the
primary (main) power supply shall be of sufficient
capacity to operate the system under all conditions of
loading with any secondary (standby) battery disconnec‐
ted or fully discharged.
29.9.5 Secondary (Standby) Power Source. Where alarms
include a battery that is used as a secondary power source, the
following conditions shall be met:
(1) The secondary power source shall be supervised and shall
cause a distinctive audible or visible trouble signal upon
removal or disconnection of a battery or a low-battery
condition.
(2) Acceptable replacement batteries shall be clearly identi‐
fied by the manufacturer’s name and model number on
the unit near the battery compartment.
(3) A rechargeable battery used as a secondary power source
shall meet the following criteria:
(a) Be automatically recharged by the primary power
source
(b) Be recharged within 4 hours where power is provi‐
ded from a circuit that can be switched on or off by
means other than a circuit breaker, or within
48 hours where power is provided from a circuit
that cannot be switched on or off by means other
than a circuit breaker
(c) Provide a distinctive audible trouble signal before
the battery is incapable of operating the device(s)
for alarm purposes
(d) At the battery condition at which a trouble signal is
obtained, be capable of producing a fire alarm
signal for at least 4 minutes or the carbon monox‐
ide signal for 12 continuous hours, followed by not
less than 7 days of trouble signal operation
(e) Produce an audible trouble signal at least once
every minute for 7 consecutive days
(4) Where required by law for disposal reasons, rechargeable
batteries shall be removable.
29.9.6 Visual Notification Appliance (with Single- or Multiple-
Station Alarm). If a visual notification appliance is used in
conjunction with a single- or multiple-station alarm for compli‐
ance with 29.5.8, the notification appliance shall not be
required to be supplied with a secondary power source.
Δ 29.9.7 Primary Replaceable Battery, Sole Power Source
(Nonrechargeable). If alarms are powered solely by a replacea‐
ble primary battery, the battery shall be monitored to ensure
the following conditions are met:
(1) All power requirements are met for at least 1 year of
battery life, including weekly required periodic testing.
(2) A distinctive audible trouble signal before the battery is
incapable of operating the device(s) for alarm purposes.
(3) For a system-connected unit employing a lock-in alarm
feature, automatic transfer is provided from alarm to a
trouble condition when the unit has insufficient power to
support an alarm condition.
(4) At the battery voltage at which a trouble signal is
obtained, the unit is capable of producing a fire alarm
signal for at least 4 minutes or a carbon monoxide alarm
signal for at least 12 continuous hours, followed by not
less than 7 days of trouble signal operation.
(5) The audible trouble signal is produced at least once every
minute for 7 consecutive days.
(6) Acceptable replacement batteries are clearly identified by
the manufacturer’s name and model number on the unit
near the battery compartment.
(7) A noticeable, visible indication is displayed when a
primary battery is removed from the unit.
Δ 29.9.8 Primary Power Source (Rechargeable Battery). If
alarms are powered by a rechargeable battery, the following
conditions shall be met:
(1) The battery shall, with proper charging, be able to power
the alarm for a life of 1 year.
(2) The battery shall be automatically recharged by a circuit
of the commercial light and power source.
(3) The battery shall be recharged within 4 hours where
power is provided from a circuit that can be switched on
or off by means other than a circuit breaker or within
48 hours where power is provided from a circuit that
cannot be switched on or off by means other than a
circuit breaker.
(4) A distinctive audible trouble signal shall sound before the
battery is incapable of operating the device(s) for alarm
purposes.
(5) For a unit employing a lock-in alarm feature, automatic
transfer shall be provided from alarm to a trouble condi‐
tion.
(6) At the battery condition at which a trouble signal is
obtained, the unit shall be capable of producing a fire
alarm signal for at least 4 minutes or a carbon monoxide
alarm signal for 12 continuous hours, followed by not less
than 7 days of trouble signal operation.
(7) The audible trouble signal shall be produced at least
once every minute for 7 consecutive days.
(8) The battery shall be nonremoveable, or a noticeable and
visible indication shall be displayed when the battery is
removed from the unit.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-182
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Δ 29.9.9 Secondary (Standby) Non-Battery Power Source.
Where alarms include a secondary power source (non-battery),
the following conditions shall be met:
(1) The secondary power source shall be supervised and shall
cause a distinctive audible or visible trouble signal upon
depletion or failure.
(2) A distinctive audible trouble signal shall be provided
before the power source is incapable of operating the
device(s) for alarm purposes.
(3) At a power source condition at which a trouble signal is
obtained, the power source shall be capable of producing
a fire alarm signal for at least 4 minutes or a carbon
monoxide alarm signal for at least 12 continuous hours,
followed by not less than 7 days of trouble signal opera‐
tion.
(4) The audible trouble signal shall be produced at least
once every minute for 7 consecutive days.
(5) A rechargeable secondary power source shall meet the
following criteria:
(a) Be automatically recharged
(b) Be recharged within 4 hours where power is provi‐
ded from a circuit that can be switched on or off by
means other than a circuit breaker or within
48 hours where power is provided from a circuit
that cannot be switched on or off by means other
than a circuit breaker
29.10 Equipment Performance.
29.10.1 Self-Diagnostic. Any failure of any nonreliable or
short-life component that renders the detector inoperable shall
result in a trouble signal or otherwise be apparent to the occu‐
pant of the living unit without the need for test.
29.10.2* Smoke Alarms, System Smoke Detectors, and Other
Non-Heat Fire Detectors. Each device shall detect abnormal
quantities of smoke or applicable fire signature, shall operate
in the normal environmental conditions, and shall be in
compliance with applicable standards such as ANSI/UL 268,
Standard for Smoke Detectors for Fire Alarm Systems, or ANSI/
UL 217, Standard for Single and Multiple Station Smoke Alarms.
•
N 29.10.3 Carbon Monoxide Alarms and Detectors.
N 29.10.3.1* Each carbon monoxide alarm shall be in compli‐
ance with ANSI/UL 2034, Standard for Single and Multiple Station
Carbon Monoxide Alarms.
N 29.10.3.2 Each carbon monoxide detector shall be in compli‐
ance with ANSI/UL 2075, Standard for Gas and Vapor Detectors
and Sensors, and shall meet the sensitivity testing and alarm
thresholds of ANSI/UL 2034, Standard for Single and Multiple
Station Carbon Monoxide Alarms.
N 29.10.3.3 All signals produced from periodic testing of carbon
monoxide alarms or detectors shall be identical to the signal
produced when the unit is in alarm.
N 29.10.3.4 Trouble signals shall be distinctive from alarm
signals.
N 29.10.3.5 Unless otherwise recommended by the manufactur‐
er’s published instructions, carbon monoxide alarms and
detectors shall be replaced when they fail to respond to tests.
29.10.4* Heat Detectors and Heat Alarms.
29.10.4.1 Each heat detector and heat alarm, including a heat
detector or heat alarm integrally mounted on a smoke detector
or smoke alarm, shall detect abnormally high temperature or
rate-of-temperature rise, and all such detectors shall be listed
for not less than 50 ft (15.2 m) spacing.
29.10.4.2* Fixed-temperature detectors or alarms shall have a
temperature rating at least 25ºF (14ºC) above the normal ambi‐
ent temperature and shall not be rated 50ºF (28ºC) higher
than the maximum anticipated ambient temperature in the
room or space where installed.
29.10.5 Operability. Single- and multiple-station alarms,
including heat alarms, shall be provided with a convenient
means for testing its operability by the occupant, system owner,
or other responsible parties.
29.10.6 Control Unit.
Δ 29.10.6.1 The control unit shall be automatically restoring
upon restoration of electrical power.
Δ 29.10.6.2* The control unit shall be of a type that “locks in”
on an alarm condition.
N 29.10.6.3 Smoke detection circuits shall not be required to
lock in.
29.10.6.4 If a reset switch is provided, it shall be of a self-
restoring (momentary operation) type.
29.10.6.5 A means for silencing the trouble notification appli‐
ance(s) shall be permitted only if the following conditions are
satisfied:
(1) The means is key-operated or located within a locked
enclosure, or arranged to provide equivalent protection
against unauthorized use.
(2) The means transfers the trouble indication to an identi‐
fied lamp or other acceptable visible indicator, and the
visible indication persists until the trouble condition has
been corrected.
Δ 29.10.6.6 A means for turning off actuated alarm notification
appliances shall be permitted only if the following conditions
are satisfied:
(1) The means is key-operated or located within a locked
cabinet or arranged to provide equivalent protection
against unauthorized use.
(2) The means includes the provision of a visible alarm
silence indication.
(3) The silenced position is indicated by a distinctive signal.
(4) The switch is a momentary or self-restoring switch.
29.10.6.7 Initiating devices and notification appliances
connected to household control units shall be monitored for
integrity so that the occurrence of a single open or single
ground fault in the interconnection, which prevents normal
operation of the interconnected devices, is indicated by a
distinctive trouble signal.
29.10.6.8 The control unit shall be in compliance with appli‐
cable standards such as ANSI/UL 985, Standard for Household
Fire Warning System Units; ANSI/UL 1730, Standard for Smoke
Detector Monitors and Accessories for Individual Living Units of
Multifamily Residences and Hotel/Motel Rooms; or ANSI/UL 864,
Standard for Control Units and Accessories for Fire Alarm Systems.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
SINGLE- AND MULTIPLE-STATION ALARMS AND HOUSEHOLD SIGNALING SYSTEMS 72-183
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
29.10.6.9 Any data exchange between the control unit and
separate independent devices via remote access shall not
compromise the integrity of the fire alarm system.
Δ 29.10.6.10 Remote resetting and silencing of a control unit
from other than the protected premises shall be inhibited for a
minimum of 4 minutes from the initial activation of the fire
alarm signal.
N 29.10.6.11 Each electrical carbon monoxide detection system
shall have an integral test means to allow testing of the system
operation.
29.10.7 Combination System.
29.10.7.1 If designed and installed to perform additional
functions, fire- and carbon monoxide–warning equipment shall
operate reliably and without compromise to its primary func‐
tions.
29.10.7.2 Fire signals shall take precedence over any other
signal or functions, even if a non-fire signal is actuated first.
29.10.7.3 Fire and carbon monoxide signals shall be distinc‐
tive so that a fire or carbon monoxide signal can be distin‐
guished from all other signals.
N 29.10.7.4 The use of a common audible notification appliance
shall be permitted as long as distinctive signals are generated.
29.10.7.5 Faults in other systems or components shall not
affect the operation of the fire alarm system.
29.10.7.6 Where common wiring is employed for a combina‐
tion system, the equipment for other than the fire and carbon
monoxide alarm system shall be connected to the common
wiring of the system so that short circuits, open circuits,
grounds, or any fault in this equipment or interconnection
between this equipment and the fire and carbon monoxide
alarm system wiring does not interfere with the supervision of
the fire and carbon monoxide alarm system or prevent alarm
or trouble signal operation.
29.10.7.7 Audible notification signals shall be provided in the
following priority order:
(1) Fire alarm
(2) Carbon monoxide
(3) Other
Δ 29.10.7.8* Installations that include the connection of single-
or multiple-station alarms with other input or output devices
shall be permitted.
N 29.10.7.8.1 An open, ground fault, or short circuit of the
wiring connecting input or output devices to the single- or
multiple-station alarms shall not prevent operation of each
individual alarm.
29.10.7.8.2 Single- or multiple-station smoke alarms shall be
permitted to be connected to system control equipment loca‐
ted within the dwelling unit.
29.10.7.8.3 When connected, the actuation of a single- or
multiple-station smoke alarm shall initiate an alarm signal at
the system control equipment located within the dwelling unit.
29.10.7.8.4 A sprinkler waterflow alarm initiating device shall
be permitted to be connected to the multiple-station alarms or
household fire alarm system to actuate an alarm signal.
29.10.8 Wireless Devices.
29.10.8.1 Wireless Systems. Household fire alarm systems
utilizing low-power wireless transmission of signals within the
protected dwelling unit shall comply with the requirements of
Section 23.16, except as modified by 29.10.8.1.1.
29.10.8.1.1 The requirements of 23.16.4.2 shall not apply
where periodic monitoring for integrity complies with all of the
following:
(1) Each low-power transmitter/transceiver shall transmit
check-in signals at intervals not exceeding 80 minutes.
(2) Any transmission interruption between a low-power radio
transmitter/transceiver and the receiver/fire alarm
control unit exceeding 4 hours shall cause a latching
trouble signal at the household fire alarm control unit/
operator interface.
(3) Low-power transmitters/transceivers shall be limited to
serving a single initiating device; however, a single initiat‐
ing device shall be permitted to send multiple types of
alarm signals.
(4) Redundant retransmission devices (repeaters) shall be
provided such that disconnecting or failure of any single
retransmission device (repeater) does not interrupt
communications between any low-power transmitter/
transceiver and the receiver/fire alarm control unit.
29.10.8.2 Nonsupervised Wireless Interconnected Alarms.
Δ 29.10.8.2.1* To ensure adequate transmission and reception
capability, nonsupervised, low-power wireless alarms shall be
capable of reliably communicating at a distance of 100 ft
(30.5 m) indoors as tested to an equivalent open area test
distance, DEOAT, between two devices in accordance with Equa‐
tions 29.10.8.2.1a and 29.10.8.2.1b.
DEOAT
Lb
= × 




	30 5 1040	
.
where:
Lb = the building attenuation factor
L L L	b w f	= × + ×	4 2
where:
Lw = attenuation value of a wall
= 2 × L1 + L2
Lf = attenuation value of a floor
= L1 + L2 + L3 + L4
L1 = frequency-dependent attenuation value for 1/2 in.
(13 mm) drywall
L2 = frequency-dependent attenuation value for 11/2 in.
(38 mm) structural lumber
L3 = frequency-dependent attenuation value for 3/4 in.
(19 mm) plywood
L4 = frequency-dependent attenuation value for 1/2 in.
(13 mm) glass/tile floor
29.10.8.2.2 Fire alarm signals shall have priority over all other
signals.
[29.10.8.2.1a]
[29.10.8.2.1b]
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-184
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
29.10.8.2.3 The maximum allowable response delay from acti‐
vation of an initiating device to receipt and alarm/display by
the receiver/control unit shall be 20 seconds.
29.10.8.2.4* Wireless interconnected smoke alarms (in receive
mode) shall remain in alarm as long as the originating unit
(transmitter) remains in alarm.
29.10.8.2.5 The occurrence of any single fault that disables a
transceiver shall not prevent other transceivers in the system
from operating.
29.10.9 Supervising Stations.
Δ 29.10.9.1* Household alarm systems shall be permitted to be
supervised by a supervising station or by a public emergency
alarm reporting system.
N 29.10.9.1.1 Transmission of signals from single- and multiple-
station alarms to a constantly attended supervising station or
public emergency alarm reporting system shall be processed by
a household alarm system.
N 29.10.9.1.2 Where off-premises supervision is provided, the
system shall transmit at least a general alarm signal.
29.10.9.1.3 Transmission of trouble signals and supervisory
signals shall be permitted.
N 29.10.9.2* Supervising station systems and services shall meet
the requirements of Chapter 26 for the type of system and type
of service selected, except as modified by 29.10.9.5 through
29.10.9.10.
N 29.10.9.3 Public emergency alarm reporting systems shall
meet the requirements of Chapter 27, except as modified by
29.10.9.7 through 29.10.9.10.
N 29.10.9.4 Public emergency alarm reporting systems shall
transmit signals to an emergency services communications
system meeting the requirements of NFPA 1221.
29.10.9.5 Supervising station systems shall not be required to
comply with requirements for indication of central station serv‐
ice in 26.3.4.
N 29.10.9.6 Alarm, supervisory, and trouble signals shall be
permitted to be received at a listed central supervising station.
29.10.9.7* Alarm signals shall be permitted to be verified
prior to reporting them to the fire service, provided that the
verification process does not delay the reporting by more than
90 seconds.
29.10.9.8 Household fire alarm systems shall be programmed
by the manufacturer to generate at least a monthly test of the
communication or transmission means.
29.10.9.9 The activation of a keypad fire alarm signal shall
require a manual operation of two simultaneous or sequential
operations.
N 29.10.9.10 Communications methods shall comply with
29.10.9.10.1 through 29.10.9.10.6.
29.10.9.10.1 Where a digital alarm communicator transmitter
(DACT) is used, the DACT serving the protected premises shall
only require a single telephone line and shall only require a
call to a single digital alarm communicator receiver (DACR)
number.
29.10.9.10.2 Where a DACT is used, the DACT test signals
shall be transmitted at least monthly.
29.10.9.10.3 Where a communication or transmission means
other than DACT is used, only a single communication tech‐
nology and path shall be required to serve the protected prem‐
ises.
29.10.9.10.4 Where a communication or transmission means
other than DACT is used, all equipment necessary to transmit
an alarm signal shall be provided with a minimum of 24 hours
of secondary power capacity and shall report a trouble condi‐
tion indicating loss of primary power.
29.10.9.10.5 Failure of the communication path referenced in
29.10.9.10.3 shall be annunciated at the supervising station and
at the protected premises within not more than 7 days of the
failure.
29.10.9.10.6 A dedicated cellular telephone connection shall
be permitted to be used as a single means to transmit alarms to
a constantly attended remote monitoring location.
29.11 Installation.
29.11.1 General.
29.11.1.1 All equipment shall be installed in accordance with
the manufacturer’s published instructions and applicable elec‐
trical standards.
29.11.1.2 All devices shall be so located and mounted that
accidental operation is not caused by jarring or vibration.
Δ 29.11.1.3 All equipment shall be mounted so as to be suppor‐
ted independently of its attachment to wires.
Δ 29.11.1.4 The supplier or installing contractor shall provide
the system owner or other responsible parties with the follow‐
ing:
(1) An instruction booklet illustrating typical installation
layouts
(2) Instruction charts describing the operation, method, and
frequency of testing and maintenance of the warning
equipment
(3) Printed information for establishing an emergency evacu‐
ation plan
(4) Printed information to inform system owners where they
can obtain repair or replacement service, and where and
how parts requiring regular replacement, such as batter‐
ies or bulbs, can be obtained within 2 weeks
(5) Information noting both of the following:
(a) Unless otherwise recommended by the manufactur‐
er's published instructions, smoke alarms shall be
replaced when they fail to respond to tests.
(b) Smoke alarms shall not remain in service longer
than 10 years from the date of manufacture unless
otherwise provided by manufacturer's published
instructions.
(6) The instructions required in 29.14.2 and 29.14.4
29.11.2 Interconnection of Multiple-Station Alarms.
Δ 29.11.2.1* The interconnection of alarms shall comply with
the following:
(1) Alarms shall not be interconnected in numbers that
exceed the manufacturer’s published instructions.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
SINGLE- AND MULTIPLE-STATION ALARMS AND HOUSEHOLD SIGNALING SYSTEMS 72-185
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(2) In no case shall more than 18 initiating devices be inter‐
connected (of which 12 can be smoke alarms) where the
interconnecting means is not supervised.
(3) In no case shall more than 64 initiating devices be inter‐
connected (of which 42 can be smoke alarms) where the
interconnecting means is supervised.
(4) Alarms of different manufacturers shall not be intercon‐
nected unless listed as being compatible with the specific
model.
(5) When alarms of different types are interconnected, all
interconnected alarms shall produce the appropriate
audible response for the phenomena being detected or
remain silent.
29.11.2.2 A single fault on the interconnecting means
between multiple-station alarms shall not prevent single-station
operation of any of the interconnected alarms.
Δ 29.11.2.3 Remote notification appliance circuits of multiple-
station alarms shall be capable of being tested for integrity by
activation of the test feature on any interconnected alarm.
N 29.11.2.4 Activation of the test feature shall result in the oper‐
ation of all interconnected notification appliances.
29.11.3* Smoke Alarms and Smoke Detectors. Smoke alarms,
smoke detectors, devices, combination of devices, and equip‐
ment shall be installed in accordance with the manufacturer’s
listing and published instructions, and, unless specifically listed
for the application, shall comply with requirements in 29.11.3.1
through 29.11.3.4.
29.11.3.1* Peaked Ceilings. Smoke alarms or smoke detectors
mounted on a peaked ceiling shall be located within 36 in.
(910 mm) horizontally of the peak, but not closer than 4 in.
(100 mm) vertically to the peak.
29.11.3.2* Sloped Ceilings. Smoke alarms or smoke detectors
mounted on a sloped ceiling having a rise greater than 1 ft in
8 ft (1 m in 8 m) horizontally shall be located within 36 in.
(910 mm) of the high side of the ceiling, but not closer than
4 in. (100 mm) from the adjoining wall surface.
29.11.3.3* Wall Mounting. Smoke alarms or smoke detectors
mounted on walls shall be located not farther than 12 in.
(300 mm) from the adjoining ceiling surface.
29.11.3.4 Specific Location Requirements. The installation of
smoke alarms and smoke detectors shall comply with the
following requirements:
(1) Smoke alarms and smoke detectors shall not be located
where ambient conditions, including humidity and
temperature, are outside the limits specified by the
manufacturer's published instructions.
(2) Smoke alarms and smoke detectors shall not be located
within unfinished attics or garages or in other spaces
where temperatures can fall below 40ºF (4.4ºC) or
exceed 100ºF (38ºC).
(3)* Where the mounting surface could become considerably
warmer or cooler than the room, such as a poorly insula‐
ted ceiling below an unfinished attic or an exterior wall,
smoke alarms and smoke detectors shall be mounted on
an inside wall.
(4)* Smoke alarms and smoke detectors shall not be installed
within an area of exclusion determined by a 10 ft
(3.0 m) radial distance along a horizontal flow path
from a stationary or fixed cooking appliance, unless
listed for installation in close proximity to cooking appli‐
ances. Smoke alarms and smoke detectors installed
between 10 ft (3.0 m) and 20 ft (6.1 m) along a horizon‐
tal flow path from a stationary or fixed cooking appli‐
ance shall be equipped with an alarm-silencing means or
use photoelectric detection.
(5) Smoke alarms or smoke detectors that use photoelectric
detection shall be permitted for installation at a radial
distance greater than 6 ft (1.8 m) from any stationary or
fixed cooking appliance when both of the following
conditions are met:
(a) The kitchen or cooking area and adjacent spaces
have no clear interior partitions or headers.
(b) The 10 ft (3.0 m) area of exclusion would prohibit
the placement of a smoke alarm or smoke detector
required by other sections of this Code.
(6) Effective January 1, 2022, smoke alarms and smoke
detectors installed between 6 ft (1.8 m) and 20 ft (6.1 m)
along a horizontal flow path from a stationary or fixed
cooking appliance shall be listed for resistance to
common nuisance sources from cooking.
(7)* Smoke alarms and smoke detectors shall not be installed
within a 36 in. (910 mm) horizontal path from a door to
a bathroom containing a shower or tub unless listed for
installation in close proximity to such locations.
(8) Smoke alarms and smoke detectors shall not be installed
within a 36 in. (910 mm) horizontal path from the
supply registers of a forced air heating or cooling system
and shall be installed outside of the direct airflow from
those registers.
(9)* Smoke alarms and smoke detectors shall not be installed
within a 36 in. (910 mm) horizontal path from the tip of
the blade of a ceiling-suspended (paddle) fan unless the
room configuration restricts meeting this requirement.
(10) Where stairs lead to other occupiable levels, a smoke
alarm or smoke detector shall be located so that smoke
rising in the stairway cannot be prevented from reaching
the smoke alarm or smoke detector by an intervening
door or obstruction.
(11) For stairways leading up from a basement, smoke alarms
or smoke detectors shall be located on the basement
ceiling near the entry to the stairs.
(12)* For tray-shaped ceilings (coffered ceilings), smoke
alarms and smoke detectors shall be installed on the
highest portion of the ceiling or on the sloped portion
of the ceiling within 12 in. (300 mm) vertically down
from the highest point.
(13) Smoke alarms and detectors installed in rooms with
joists or beams shall comply with the requirements of
17.7.3.2.4.
(14) Heat alarms and detectors installed in rooms with joists
or beams shall comply with the requirements of 17.6.3.
29.11.4* Heat Detectors and Heat Alarms.
29.11.4.1* On smooth ceilings, heat detectors and heat alarms
shall be installed within the strict limitations of their listed spac‐
ing.
Δ 29.11.4.2* For sloped ceilings having a rise greater than 1 ft in
8 ft (1 m in 8 m) horizontally, the detector or alarm shall be
located within 36 in. (910 mm) of the peak.
N 29.11.4.3 The spacing of additional detectors or alarms, if any,
shall be based on a horizontal distance measurement, not on a
measurement along the slope of the ceiling.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-186
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
29.11.4.4* Heat detectors or alarms shall be mounted on the
ceiling at least 4 in. (100 mm) from a wall or on a wall with the
top of the detector or alarm not less than 4 in. (100 mm), nor
more than 12 in. (300 mm), below the ceiling.
N 29.11.4.5 Where the mounting surface could become consid‐
erably warmer or cooler than the room, such as a poorly insula‐
ted ceiling below an unfinished attic or an exterior wall, the
detectors or alarms shall be mounted on an inside wall.
29.11.4.6 In rooms with open joists or beams, all ceiling-
mounted detectors or alarms shall be located on the bottom of
such joists or beams.
29.11.4.7* Detectors or alarms installed on an open-joisted
ceiling shall have their smooth ceiling spacing reduced where
this spacing is measured at right angles to solid joists; in the
case of heat detectors or heat alarms, this spacing shall not
exceed one-half of the listed spacing.
29.11.5 Wiring and Equipment. The installation of wiring and
equipment shall be in accordance with the requirements of
Article 760 of NFPA 70.
N 29.11.6 Installation and Inspection Record. Where a form is
required by the AHJ to document the installation and inspec‐
tion of a household alarm system or single- or multiple-station
alarms, 7.8.2(3) shall be used to document the record of
completion and inspection.
29.12 Optional Functions. The following optional functions
of fire-warning equipment shall be permitted:
(1) Notification of the fire department, either directly or
through an alarm monitoring service
(2) Monitoring of other safety systems, such as fire sprinklers
for alarm or proper operating conditions
(3) Notification of occupants or others of potentially danger‐
ous conditions, such as the presence of fuel gases or toxic
gases such as carbon monoxide
(4) Notification of occupants or others of the activation of
intrusion (burglar alarm) sensors
(5) Any other function, safety related or not, that could share
components or wiring
29.13 Inspection, Testing, and Maintenance.
N 29.13.1 Fire and carbon monoxide alarm equipment shall be
maintained and tested in accordance with the manufacturer’s
published instructions and per the requirements of 14.4.5 and
14.4.6.
N 29.13.2 All fire and carbon monoxide alarm equipment shall
be restored to a normal condition after each alarm or test.
29.14 Markings and Instructions.
29.14.1 Alarms. All alarms shall be plainly marked with the
following information on the unit:
(1) Manufacturer’s or listee’s name, address, and model
number
(2) A mark or certification that the unit has been listed
(3) Electrical rating (where applicable)
(4) Manufacturer's published operating and maintenance
instructions
(5) Test instructions
(6) Replacement and service instructions
(7) Explanation of signal indicators, including identification
of lights, switches, meters, and similar devices, regarding
their function, unless their function is obvious
(8) Distinction between alarm and trouble signals on units
employing both
(9) The sensitivity setting for an alarm having a fixed setting
(For an alarm that is intended to be adjusted in the
field, the range of sensitivity shall be indicated. The
marked sensitivity shall be indicated as a percent per
foot obscuration level. The marking shall include a
nominal value plus tolerance.)
(10) Reference to an installation diagram and system owner’s
manual
(11) Date of manufacture in the format YEAR (in four digits),
MONTH (in letters), and DAY (in two digits) located on
the outside of the alarm
N 29.14.1.1 Where space limitations prohibit inclusion of
29.14.1(4) and 29.14.1(6), it shall be permitted to include this
information in the installation instructions instead.
N 29.14.2 Carbon Monoxide Alarm and Detector Markings. In
addition to 29.14.1, carbon monoxide alarms or detectors shall
be marked with the following information:
(1) Statement that indicates the unit is not suitable as a fire
detector
(2) Electrical rating (if applicable)
(3) Warning that carbon monoxide is odorless, colorless, and
tasteless
(4) Emergency actions to be taken
(5) Recommended replacement date
Δ 29.14.3 Household Alarm Control Unit. Unless otherwise
permitted by 29.14.4, all household alarm control units shall be
plainly marked with the following information on the unit:
(1) Manufacturer’s or listee’s name, address, and model
number
(2) A mark or certification that the unit has been listed
(3) Electrical rating (where applicable)
(4) Identification of all user interface components and their
functions (such as, but not limited to, lights, switches, and
meters) located adjacent to the component
(5) Manufacturer's published operating and maintenance
instructions
(6) Test instructions
(7) Replacement and service instructions
(8) Reference to an installation wiring diagram and home‐
owner’s manual, if not attached to control unit, by draw‐
ing number and issue number and/or date
N 29.14.4 Where space limitations prohibit inclusion of
29.14.3(5) and 29.14.3(7), it shall be permitted to include this
information in the installation instructions instead.
N 29.14.5 Carbon Monoxide Instructions. The following infor‐
mation shall be included in the instructions provided with
carbon monoxide alarms and detectors:
(1) Installation instructions
(2) Operating instructions
(3) Testing instructions
(4) Maintenance instructions
(5) Replacement and service instructions
(6) Statement indicating that smoke might not be present
during a carbon monoxide alarm condition
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-187
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(7)* Information on the actions to be taken in case of an
alarm
(8) Minimum and recommended distances from fuel-
burning appliances
Annex A Explanatory Material
Annex A is not a part of the requirements of this NFPA document but is
included for informational purposes only. This annex contains explan‐
atory material, numbered to correspond with the applicable text para‐
graphs.
A.1.2 Fire alarm systems intended for life safety should be
designed, installed, and maintained to provide indication and
warning of abnormal fire conditions. The system should alert
building occupants and summon appropriate aid in adequate
time to allow for occupants to travel to a safe place and for
rescue operations to occur. The fire alarm system should be
part of a life safety plan that also includes a combination of
prevention, protection, egress, and other features particular to
that occupancy.
A.1.2.4 The intent of this paragraph is to make it clear that
the protection requirements are derived from the applicable
building or fire code, not from NFPA 72.
A.1.6.5 Where dimensions are expressed in inches, it is inten‐
ded that the precision of the measurement be 1 in., thus plus
or minus 1∕2 in. The conversion and presentation of dimensions
in millimeters would then have a precision of 25 mm, thus plus
or minus 13 mm.
A.3.2.1 Approved. The National Fire Protection Association
does not approve, inspect, or certify any installations, proce‐
dures, equipment, or materials; nor does it approve or evaluate
testing laboratories. In determining the acceptability of installa‐
tions, procedures, equipment, or materials, the authority
having jurisdiction may base acceptance on compliance with
NFPA or other appropriate standards. In the absence of such
standards, said authority may require evidence of proper instal‐
lation, procedure, or use. The authority having jurisdiction
may also refer to the listings or labeling practices of an organi‐
zation that is concerned with product evaluations and is thus in
a position to determine compliance with appropriate standards
for the current production of listed items.
A.3.2.2 Authority Having Jurisdiction (AHJ). The phrase
“authority having jurisdiction,” or its acronym AHJ, is used in
NFPA documents in a broad manner, since jurisdictions and
approval agencies vary, as do their responsibilities. Where
public safety is primary, the authority having jurisdiction may
be a federal, state, local, or other regional department or indi‐
vidual such as a fire chief; fire marshal; chief of a fire preven‐
tion bureau, labor department, or health department; building
official; electrical inspector; or others having statutory author‐
ity. For insurance purposes, an insurance inspection depart‐
ment, rating bureau, or other insurance company
representative may be the authority having jurisdiction. In
many circumstances, the property owner or his or her designa‐
ted agent assumes the role of the authority having jurisdiction;
at government installations, the commanding officer or depart‐
mental official may be the authority having jurisdiction.
A.3.2.3 Code. The decision to designate a standard as a
“code” is based on such factors as the size and scope of the
document, its intended use and form of adoption, and whether
it contains substantial enforcement and administrative provi‐
sions.
A.3.2.5 Listed. The means for identifying listed equipment
may vary for each organization concerned with product evalua‐
tion; some organizations do not recognize equipment as listed
unless it is also labeled. The authority having jurisdiction
should utilize the system employed by the listing organization
to identify a listed product.
Δ A.3.3.6 Acoustically Distinguishable Space (ADS). All parts of
a building or area intended to have occupant notification are
subdivided into ADSs as defined. Some ADSs might be designa‐
ted to have voice communications capability and require that
those communications be intelligible. Other spaces might not
require voice intelligibility or might not be capable of reliable
voice intelligibility. An ADS might have acoustical design
features that are conducive for voice intelligibility, or it might
be a space where voice intelligibility could be difficult or impos‐
sible to achieve. Each is still referred to as an ADS.
In smaller areas, such as those under 400 ft2 (40 m2), walls
alone will define the ADS. In larger areas, other factors might
have to be considered. In spaces that might be subdivided by
temporary or movable partitions, such as ballrooms and meet‐
ing rooms, each individual configuration should be considered
a separate ADS. Physical characteristics, such as a change in
ceiling height of more than 20 percent, or a change in acousti‐
cal finish, such as carpet in one area and tile in another, would
require those areas to be treated as separate ADSs. In larger
areas, there might be noise sources that require a section to be
treated as a separate ADS. Any significant change in ambient
noise level or frequency might necessitate an area be consid‐
ered a separate ADS.
In areas of 85 dBA or greater ambient sound pressure level,
meeting the pass/fail criteria for intelligibility might not be
possible, and other means of communications might be neces‐
sary. So, for example, the space immediately surrounding a
printing press or other high-noise machine might be designa‐
ted as a separate ADS, and the design might call for some form
of effective notification but not necessarily require the ability to
have intelligible voice communications. The aisles or operator’s
control stations might be separate ADSs where intelligible voice
communication might be desired.
Significant differences in furnishings — for example, an area
with tables, desks, or low dividers adjacent to an area with high
shelving — would require separate consideration. The entire
desk area could be a single acoustic zone, whereas each area
between shelving could be a unique zone. Essentially, any note‐
worthy change in the acoustical environment within an area
will mandate consideration of that portion of the area to be
treated as an acoustic zone. Hallways and stairwells will typically
be considered as individual acoustic zones.
Spaces confined by walls with carpeting and acoustical ceil‐
ings can be deemed to be one ADS. An ADS should be an area
of consistent size and material. A change of materials from
carpet to hard tile, the existence of sound sources, such as
decorative waterfalls, large expanses of glass, and changes in
ceiling height, are all factors that might separate one ADS from
another.
Each ADS might require different components and design
features to achieve intelligible voice communication. For exam‐
ple, two ADSs with similar acoustical treatments and noise
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-188
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
levels might have different ceiling heights. The ADS with the
lower ceiling height might require more ceiling-mounted loud‐
speakers to ensure that all listeners are in a direct sound field
(see Figure A.3.3.6). Other ADSs might benefit from the use of
alternate loudspeaker technologies, such as line arrays, to
achieve intelligibility.
An ADS that differs from another because of the frequency
and level of ambient noise might require the use of loudspeak‐
ers and system components that have a wider frequency band‐
width than conventional emergency communications
equipment. However, designers should not use higher band‐
width loudspeakers in all locations, unless needed to overcome
certain acoustic and ambient conditions. This is because the
higher bandwidth appliance will require more energy to
perform properly. This increases amplifier and wire size and
power supply requirements.
In some spaces, it might be impractical to achieve intelligibil‐
ity, and, in such a case, alternatives to voice evacuation might
be required within such areas.
There might be some areas of a facility where there are
several spaces of the same approximate size and the same
acoustic properties. For example, there might be an office
space with multiple individual offices, each with one loud‐
speaker. If one or two are satisfactorily tested, there is no need
to test all of them for speech intelligibility.
N A.3.3.12.3 Manual Fire Alarm Box. The term box is currently
the term used by building codes and nationally recognized test‐
ing laboratories. They are also called manual fire alarm
stations, pull stations, and call points. (SIG-IDS)
N A.3.3.20 Ancillary Functions. Ancillary functions can include
general paging, background music, or other non-emergency
signals. (SIG-ECS)
A.3.3.30 Average Ambient Sound Level. The term average
ambient sound level is also called the equivalent A-weighted
sound level measured over t hours, where t is the time period
over which the measurement is made. The standard industry
symbol is LA.eq.t. Where a measurement is taken over a 24-hour
time period, the designation would be LA.eq.24.
N A.3.3.31 Battery. Common usage permits this designation to
be applied to a single cell used independently. Cells can be
connected in series or parallel, or both, to provide the required
operating voltage and current levels. (SIG-TMS)
A.3.3.38.3 Sloping Peaked-Type Ceiling. Refer to Figure
A.17.6.3.4(a) for an illustration of smoke or heat detector spac‐
ing on peaked-type sloped ceilings.
A.3.3.38.4 Sloping Shed-Type Ceiling. Refer to Figure
A.17.6.3.4(b) for an illustration of smoke or heat detector spac‐
ing on shed-type sloped ceilings.
A.3.3.40.3 Smooth Ceiling. Open truss constructions are not
considered to impede the flow of fire products unless the
upper member, in continuous contact with the ceiling, projects
below the ceiling more than 4 in. (100 mm).
N A.3.3.41.4 Valve-Regulated Lead-Acid (VRLA) Cell. VRLA
cells provide a means for recombination of internally gener‐
ated oxygen and the suppression of hydrogen gas evolution to
limit water consumption. (SIG-TMS)
A.3.3.47.2 Radio Channel. The width of the channel depends
on the type of transmissions and the tolerance for the
frequency of emission. Channels normally are allocated for
radio transmission in a specified type for service by a specified
transmitter.
A.3.3.51 Coded. Notification signal examples are numbered
strokes of an impact-type appliance and numbered flashes of a
visual appliance.
A.3.3.57 Communications Center. Examples of functions of a
communications center are as follows:
(1) Communications between the public and the communi‐
cations center
(2) Communications between the communications centers,
the emergency response agency (ERA), and emergency
response facilities (ERFs)
(3) Communications within the ERA and between different
ERAs
[1221:A.3.3.19]
(4) Communications with the public emergency alarm
reporting system
The central operating part of the public emergency alarm
reporting system is usually located at the communications
center.
A.3.3.61 Condition. See Figure A.3.3.61 that describes the
Condition — Signal — Response model used in this Code.
There are varying degrees of conditions that require varying
degrees of response that are initiated by various types of
signals. A condition could be present without being detected
(either because detection of the condition was not required or
was not feasible), in which case, there is no signal or response.
71.5 ft (21.8 m)
117 ft (35.7 m)
45.5 ft (13.9 m)
8.5 ft (2.6 m)
15 ft (4.6 m)
FIGURE A.3.3.6 Illustration Demonstrating the Effect of Ceiling Height. (Source: R. P. Schifiliti
Associates, Inc.)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-189
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A condition could be detected, resulting in a signal, but there
could be no required response. A signal could be generated
erroneously in the absence of a condition (due to malfunction
or other causes) resulting in an unwarranted response. The
condition is normal when no abnormal conditions are present.
A.3.3.61.1.1 Alarm Condition. When an alarm condition is
present, damage to life or property has begun or will begin.
Detection, signaling, and response, effected quickly, can limit
or prevent damage. The extent of damage is often reduced
with inverse proportion to the time required for detection,
signaling, and response. The amount of time available for
detection, signaling, and response is generally not a known
quantity and damage might not be preventable. Alarm condi‐
tions can result due to the presence of fire, chemicals, freezing
temperatures, or other circumstances.
A.3.3.61.1.2 Pre-Alarm Condition. Some examples of pre-
alarm conditions include the following: the presence of a very
small amount of visible smoke (at levels below listed initiating
device alarm thresholds), the presence of a smoke-like odor, a
somewhat elevated temperature, and a gradually increasing
temperature. Any abnormal condition that typically precedes
an alarm condition can be termed a pre-alarm condition.
The amount of time available for investigating the cause of a
pre-alarm condition is not a known quantity. If conditions dete‐
riorate to the point of alarm, time is no longer available for
investigation. Pre-alarm conditions might or might not
progress to alarm conditions.
The detection of pre-alarm conditions may be desirable in
some occupancies, particularly if environmental conditions are
ordinarily well controlled (e.g., integrated circuit fabrication
facility) and personnel are trained to respond appropriately. In
other occupancies, the detection of pre-alarm conditions may
not be desirable or necessary.
Return to normal
condition
Restoration
signal
Trouble
condition
Trouble
signal
Trouble
response
Supervisory
condition
Supervisory
signal
Supervisory
response
Alarm
condition
Alarm
signal
Alarm
response
Pre-alarm
condition
Pre-alarm
signal
Pre-alarm
response
Normal
condition
Condition
A situation,
environmental
state, or
equipment state.
Signal
A discrete
message or
status indication
communicated
by electrical
or other means.
Response
Actions or
changes of state
performed upon
the receipt of
a signal.
FIGURE A.3.3.61 Condition-Signal-Response Model.
The term pre-alarm condition is different from the terms posi‐
tive alarm sequence, alarm verification, and pre-signal.
A.3.3.61.1.3 Supervisory Condition. A supervisory condition
occurs when one system supervises another system, process, or
equipment for failure or impairment, and a functional failure
or impairment to operation of the supervised system, process
or equipment has occurred. A supervisory condition might be a
regularly occurring and expected event such as a valve closed
on a sprinkler system. A closed valve is an abnormal condition
for the sprinkler system, but it does not constitute a trouble
condition in the fire alarm or signaling system.
In some cases, a fault in one system, causing a trouble condi‐
tion in that system, results in a supervisory condition in
another system because the other system is supervising some
function of the faulted system, and the supervised function has
been impaired. In those cases, both supervisory and trouble
conditions exist at the same time.
Some examples of supervisory conditions can include the
following:
(1) An event causing the activation of a supervisory initiating
device used to monitor an environmental parameter,
system element, component, or function, whose failure
poses a risk to life, property, or mission (e.g., sprinkler
valve closed, water tank low water level, low building
temperature, ECS impairment, and so forth).
(2) The failure of a guard to remain within established
constraints while on tour, usually indicated by the
absence of a guard's tour supervisory signal within
prescribed timing requirements, or the presence of a
guard's tour supervisory signal outside of prescribed
sequencing requirements, or the presence of a delin‐
quency signal.
(3) Public safety radio communications enhancement system
antenna malfunction, signal booster failure, or battery
depletion.
(4) In some cases, the presence of smoke in an HVAC duct or
in other places as defined by the authority having jurisdic‐
tion.
A.3.3.61.1.4 Trouble Condition. A trouble condition is a fault
in the fire alarm or signaling system. The system or some aspect
of it is somehow broken. This is different from a supervisory
condition that is an abnormal condition in a system that is
supervised by the fire alarm or signaling system. Abnormal
conditions, such as a closed valve in a sprinkler system, not
caused by a fault are not considered trouble conditions.
In some cases, a fault in one system, causing a trouble condi‐
tion in that system, results in a supervisory condition because
another system is supervising some function of the faulted
system, and the supervised function has been impaired by the
fault (see A.3.3.61.1.3, Supervisory Condition). In those cases,
both supervisory and trouble conditions exist at the same time.
A.3.3.63.1 Autonomous Control Unit (ACU). Although an
ACU might incorporate provisions for messages or signals from
external sources, the ACU is fully capable of building controls
without the need for sources outside the building. An ACU is
allowed to be located within a primary building and supply
circuits to immediately adjacent support buildings such as
detached storage buildings. Larger buildings will generally
have their own ACUs to allow individual control within each
building.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-190
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
N A.3.3.69 Design Professional. An architect/engineer working
for the owner in the preparation of bid documents, overseeing
systems covered by this standard as part of a design-build
project, or an engineer performing a risk analysis, would be
considered a design professional under the requirements of
this standard. (SIG-ECS)
A.3.3.70.4 Combination Detector. These detectors do not
utilize a mathematical evaluation principle of signal processing
more than a simple “or” function. Normally, these detectors
provide a single response resulting from either sensing
method, each of which operates independent of the other.
These detectors can provide a separate and distinct response
resulting from either sensing method, each of which is
processed independent of the other.
A.3.3.70.7 Fixed-Temperature Detector. The difference
between the operating temperature of a fixed-temperature
device and the surrounding air temperature is proportional to
the rate at which the temperature is rising. The rate is
commonly referred to as thermal lag. The air temperature is
always higher than the operating temperature of the device.
Typical examples of fixed-temperature sensing elements are
as follows:
(1) Bimetallic. A sensing element comprised of two metals that
have different coefficients of thermal expansion arranged
so that the effect is deflection in one direction when
heated and in the opposite direction when cooled.
(2) Electrical Conductivity. A line-type or spot-type sensing
element in which resistance varies as a function of
temperature.
(3) Fusible Alloy. A sensing element of a special composition
metal (eutectic) that melts rapidly at the rated tempera‐
ture.
(4) Heat-Sensitive Cable. A line-type device in which the sens‐
ing element comprises, in one type, two current-carrying
wires separated by heat-sensitive insulation that softens at
the rated temperature, thus allowing the wires to make
electrical contact. In another type, a single wire is
centered in a metallic tube, and the intervening space is
filled with a substance that becomes conductive at a criti‐
cal temperature, thus establishing electrical contact
between the tube and the wire.
(5) Liquid Expansion. A sensing element comprising a liquid
that is capable of marked expansion in volume in
response to an increase in temperature.
A.3.3.70.8 Flame Detector. Flame detectors are categorized as
ultraviolet, single wavelength infrared, ultraviolet infrared, or
multiple wavelength infrared.
A.3.3.70.12 Multi-Criteria Detector. A multi-criteria detector
is a detector that contains multiple sensing methods that
respond to fire signature phenomena and utilizes mathemati‐
cal evaluation principles to determine the collective status of
the device and generates a single output. Typical examples of
multi-criteria detectors are a combination of a heat detector
with a smoke detector, or a combination rate-of-rise and fixed-
temperature heat detector that evaluates both signals using an
algorithm to generate an output such as pre-alarm or alarm.
The evaluation can be performed either at the detector or at
the control unit. Other examples are detectors that include
sensor combinations that respond in a predictable manner to
any combination of heat, smoke, carbon monoxide, or carbon
dioxide.
A.3.3.70.13 Multi-Sensor Detector. Typical examples of multi-
sensor detectors are a combination of a heat detector with a
smoke detector, or a combination rate-of-rise and fixed-
temperature heat detector that evaluates both signals using an
algorithm to generate an output such as pre-alarm or alarm.
The evaluation can be performed either at the detector or at
the control unit. Other examples are detectors that include
sensor combinations that respond in a predictable manner to
any combination of heat, smoke, carbon monoxide, or carbon
dioxide.
A.3.3.70.18 Rate Compensation Detector. A typical example
of a rate compensation detector is a spot-type detector with a
tubular casing of a metal that tends to expand lengthwise as it
is heated and an associated contact mechanism that closes at a
certain point in the elongation. A second metallic element
inside the tube exerts an opposing force on the contacts, tend‐
ing to hold them open. The forces are balanced in such a way
that, on a slow rate-of-temperature rise, there is more time for
heat to penetrate to the inner element, which inhibits contact
closure until the total device has been heated to its rated
temperature level. However, on a fast rate-of-temperature rise,
there is not as much time for heat to penetrate to the inner
element, which exerts less of an inhibiting effect so that contact
closure is achieved when the total device has been heated to a
lower temperature. This, in effect, compensates for thermal
lag.
A.3.3.70.19 Rate-of-Rise Detector. Typical examples of rate-of-
rise detectors are as follows:
(1) Pneumatic Rate-of-Rise Tubing. A line-type detector compris‐
ing small-diameter tubing, usually copper, that is installed
on the ceiling or high on the walls throughout the protec‐
ted area. The tubing is terminated in a detector unit that
contains diaphragms and associated contacts set to
actuate at a predetermined pressure. The system is sealed
except for calibrated vents that compensate for normal
changes in temperature.
(2) Spot-Type Pneumatic Rate-of-Rise Detector. A device consisting
of an air chamber, a diaphragm, contacts, and a compen‐
sating vent in a single enclosure. The principle of opera‐
tion is the same as that described for pneumatic rate-of-
rise tubing.
(3) Electrical Conductivity–Type Rate-of-Rise Detector. A line-type
or spot-type sensing element in which resistance changes
due to a change in temperature. The rate of change of
resistance is monitored by associated control equipment,
and an alarm is initiated when the rate of temperature
increase exceeds a preset value.
A.3.3.71 Device (Class N). Class N devices include compo‐
nents connected to a Class N network that monitor the envi‐
ronment (e.g., smoke, heat, contact closure, manual “in case of
fire” pull) and/or provide some output(s) (e.g., dry contact,
audible/visual alert/notification, addressable loudspeaker)
that are required to provide the real-time functionality neces‐
sary for the protection of life and property. In this way, a
component connected to the network used for noncritical
functions (i.e., maintenance) can be differentiated and exclu‐
ded from the monitoring for integrity requirements of Class N.
Also in this way, transport equipment (e.g., switches, routers,
hubs, media converters) and other equipment (e.g., printers,
storage devices) can be differentiated from the requirements
applied to Class N devices if they do not provide life safety–
specific environmental monitoring, inputs, or outputs for the
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-191
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
life safety system. This is not to say that this equipment is not
important to the overall operation of the system, just that this
equipment is not considered a “device” in the context of
Class N. Equipment that does not meet the definition of a
device cannot be specifically supervised but rather generally
supervised as they are part of the supervised pathways that serv‐
ice the Class N devices themselves.
A.3.3.81 Double Doorway. Refer to Figure 17.7.5.6.5.3(A) for
an illustration of detector location requirements for double
doors.
A.3.3.87 Ember. Class A and Class D combustibles burn as
embers under conditions where the flame typically associated
with fire does not necessarily exist. This glowing combustion
yields radiant emissions in parts of the radiant energy spectrum
that are radically different from those parts affected by flaming
combustion. Specialized detectors that are specifically designed
to detect those emissions should be used in applications where
this type of combustion is expected. In general, flame detectors
are not intended for the detection of embers.
A.3.3.92 Emergency Communications System — Emergency
Command Center. An emergency command center can also
include the mass notification system control.
A.3.3.93 Emergency Control Function Interface Device. The
emergency control function interface device is a listed relay or
other listed appliance that is part of the fire alarm system. An
example of an emergency control function interface device is
the fire alarm control relay that removes power to a fan control
unit.
A.3.3.94 Emergency Control Functions. Emergency control
functions are meant to be observed functions, not equipment
or devices. Examples of emergency control functions are fan
control (operation or shutdown), smoke damper operation,
elevator recall, elevator power shutdown, door holder release,
shutter release, door unlocking, activation of exit marking devi‐
ces, and so forth. Fans, elevators, smoke dampers, door hold‐
ers, shutters, locked doors, or exit marking devices themselves
are not emergency control functions.
N A.3.3.95 Emergency Response Agency (ERA). An ERA
includes any public, governmental, private, industrial, or mili‐
tary organization that engages in the operations specified in
the definition. [1221:A.3.3.44]
A.3.3.96 Emergency Response Facility (ERF). Examples of
ERFs include a fire station, a police station, an ambulance
station, a rescue station, a ranger station, and similar facilities.
[1221:A.3.3.45]
A.3.3.98 Endpoint (Class N). An endpoint device originates
and/or terminates a communication stream and does not
forward it to other devices.
An FACU, ACU, ECCU endpoint originates and/or termi‐
nates a communication stream with autonomy. If data is sent to
or received from other locations, that communications stream
forms a new path. The new path could even employ a different
communications protocol and, where permitted, have a differ‐
ent pathway class designation as defined in Section 12.3.
The exception in 12.3.6(1) shows Class N communication
paths do not require redundant paths when connected to a
single endpoint device. However, a connection to an FACU,
ACU, or ECCU must be redundant even when those elements
are an endpoint on a Class N communication path, with the
excepted allowance of 20 ft (6.1 m) inside a raceway or enclo‐
sure defined in 12.6.9.
N A.3.3.99 Energy Storage Systems. Electrochemical energy
storage systems include uninterruptable power supplies (UPS).
A.3.3.100 Evacuation. Evacuation does not include the reloca‐
tion of occupants within a building.
A.3.3.108 Fire Alarm Control Unit (FACU). In addition to the
functions identified in the definition, a fire alarm control unit
might have an integral operator interface, supply power to
detection devices, notification appliances, transponder(s), or
off-premises transmitter(s) or any combination of these. The
control unit might also provide transfer of condition to relay or
devices connected to the control unit. There can be multiple
fire alarm control units in a fire alarm system.
A.3.3.108.2.1 Dedicated Function Fire Alarm Control Unit. A
dedicated function fire alarm control unit could serve more
than one emergency control function, for example a dedicated
function fire alarm control unit could serve as a single control
unit for sprinkler system monitoring and elevator recall. In that
case, the control unit should be labeled as follows:
Sprinkler Waterflow AND Elevator Recall Control and Supervi‐
sory Control Unit
A.3.3.111.1 Combination System. Examples of non-fire
systems are security, card access control, closed circuit televi‐
sion, sound reinforcement, background music, paging, sound
masking, building automation, time, and attendance.
A.3.3.111.4 Protected Premises (Local) Fire Alarm System. A
protected premises fire alarm system is any fire alarm system
located at the protected premises. It can include any of the
functions identified in Section 23.3. Where signals are transmit‐
ted to a communications center or supervising station, the
protected premises fire alarm system also falls under the defini‐
tion of one of the following systems: central station service
alarm system, remote supervising station alarm system, propri‐
etary supervising station alarm system, or auxiliary alarm
system. The requirements that pertain to these systems apply in
addition to the requirements for the protected premises fire
alarm systems.
A.3.3.112 Fire Command Center. The fire command center
should contain the following features as applicable to the
specific facility:
(1) Emergency voice/alarm communications system unit
(2) Fire department communications unit
(3) Fire detection and alarm system annunciator unit
(4) Annunciator unit visually indicating the location of the
elevators and whether they are operational
(5) Status indicators and controls for air-handling systems
(6) The required fire-fighter’s control panel for smoke
control systems installed in the building
(7) Controls for unlocking stairway doors simultaneously
(8) Sprinkler valve and waterflow detector display panels
(9) Emergency and standby power status indicators
(10) Telephone for fire department use with controlled
access to the public telephone system
(11) Fire pump status indicators
(12) Schematic building plans indicating the typical floor
plan and detailing the building core, means of egress,
fire protection systems, fire-fighting equipment, and fire
department access
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-192
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(13) Worktable
(14) Generator supervision devices, manual start, and trans‐
fer features
(15) Public address system
(16) Other emergency systems identified in emergency
response plan
A.3.3.128 Hearing Loss. The severity of hearing loss is meas‐
ured by the degree of loudness, as measured in decibels, a
sound must attain before being detected by an individual.
Hearing loss can be ranked as mild, moderate, severe, or
profound. It is quite common for someone to have more than
one degree of hearing loss (e.g., mild sloping to severe). The
following list shows the rankings and their corresponding deci‐
bel ranges:
(1) Mild:
(a) For adults: between 25 and 40 dB
(b) For children: between 15 and 40 dB
(2) Moderate: between 41 and 55 dB
(3) Moderately severe: between 56 and 70 dB
(4) Severe: between 71 and 90 dB
(5) Profound: 90 dB or greater
NIOSH defines material hearing impairment as an average
of the hearing threshold levels for both ears that exceeds 25 dB
at 1000, 2000, 3000, and 4000 Hz.
The American Medical Association indicates that a person
has suffered material impairment when testing reveals a 25 dB
average hearing loss from audiometric zero at 500, 1000, 2000,
and 3000 Hz. OSHA has recognized that this is the lowest level
of hearing loss that constitutes any material hearing impair‐
ment.
A.3.3.136 Identified (as applied to equipment). Some exam‐
ples of ways to determine suitability of equipment for a specific
purpose, environment, or application include investigations by
a qualified testing laboratory (listing and labeling), an inspec‐
tion agency, or other organizations concerned with product
evaluation. [70:100, Informational Note]
N A.3.3.137 Immediately (as used in Chapter 26). Actions that
are performed “immediately” should be performed within a
maximum of 90 seconds from receipt of a signal.
A.3.3.138 Impairment. An impairment is a system component
or function that is not working properly, which can result in the
system or unit not functioning when required. This might be
due to an intentional act, such as closing a valve or disabling an
initiating device. The impairment also might be caused by a
deficiency in a piece of equipment or subsystem. An example
of emergency impairment is physical damage to a control unit
or wiring. Examples of a planned impairment include the addi‐
tion of new devices or appliances or the reprogramming of
system software.
Δ A.3.3.139 In Writing. The definition of in writing should be
applied to any documentation mandated by this Code whereby
a statement or notification, or both, is required to be provided
by the sender to a separate and distinct entity or to multiple
entities, such as between an inspection, testing, and mainte‐
nance service provider and a building owner or between a
supervising/central station provider and the authority having
jurisdiction.
Such correspondence should be authorized and recognized
by the sender as an official representation of their organization
and clearly identifiable from the recipient's perspective as
having been authorized by the sender. Examples of corre‐
spondence made in writing could include, but not be limited to,
hard copy or digital notification that includes company letter‐
head or other type of company designation, authorized signa‐
tory or signatories either in digital form or on hard copy, or in
an email signature block, or any combination thereof. Exam‐
ples where such correspondence would be required could
include, but not be limited to, test plans, inspection and testing
reports, notification of deficiencies/corrections, change of
supervising/central station providers, notification of recalled
equipment, or suspected low audibility levels for alarm signal‐
ing.
The definition of in writing should not be applied to text
messages, voice mails, notations on scratch paper, or any simi‐
lar means of notification that fail to reflect the verifiable and
authenticated nature of correspondence that is submitted in
writing, as that term is defined by this Code.
A.3.3.145 Intelligible. The term intelligible is intended to
address only the communications channel and the acoustic
environment as shown in Figure A.3.3.145. Intelligibility
assumes that the talker or recorded voice message is in a
language and using words known to the listener. It also assumes
that the listener has normal hearing.
Talker Microphone Mixer Amplifier Listener
Assumed
normal
Assumed
normal
A
Bandwidth
distortion
Noise
reverberation
echoes
Language
hearing
Bandwidth
distortion
Bandwidth
distortion
Language
speed
articulation
Intelligibility
measurements
FIGURE A.3.3.145 Voice Signal Path. (Source: K. Jacob, Bose® Professional Systems)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-193
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.3.3.146.1.1 Emergency Control Function Interface. See
Figure A.3.3.146.1.1.
A.3.3.146.2 Fire Alarm Control Interface. Some mass notifica‐
tion systems' autonomous control units (ACUs) might not be
listed to UL 864 for fire alarm service. Any component that is
connected to the fire alarm system must be connected through
a listed interface that will protect the functions of other systems
should one system experience a failure. This can be through
isolation modules, control relays, or other approved means that
are listed for the intended use. As an example, failure of a
stand-alone ACU should not affect any function of the FACU.
A.3.3.155 Local Operating Console (LOC). An LOC allows
users within a building to activate prerecorded messages,
deliver live voice messages, observe current status of the main
autonomous control unit (ACU), or have similar such ACU
operator functions at various locations within the building. An
LOC serves a similar function as a remote fire alarm annuncia‐
tor. However, there can be multiple LOC locations within a
building, such as on each floor, at each main entry point, at the
switchboard or receptionist's console, or as determined by a
risk analysis.
A.3.3.161 Managed Facilities-Based Voice Network (MFVN).
Managed facilities-based voice network service is functionally
equivalent to traditional PSTN-based services provided by
authorized common carriers (public utility telephone compa‐
nies) with respect to dialing, dial plan, call completion,
carriage of signals and protocols, and loop voltage treatment
and provides all of the following features:
(1) A loop start telephone circuit service interface.
(2) Pathway reliability that is assured by proactive manage‐
ment, operation, and maintenance by the MFVN
provider.
(3) 8 hours of standby power supply capacity for MFVN
communications equipment either located at the protec‐
ted premises or field deployed. Industry standards
followed by the authorized common carriers (public util‐
ity telephone companies), and the other communications
service providers that operate MFVNs, specifically engi‐
neer the selection of the size of the batteries, or other
permanently located standby power source, in order to
provide 8 hours of standby power with a reasonable
degree of accuracy. Of course, over time, abnormal ambi‐
ent conditions and battery aging can always have a poten‐
tially adverse effect on battery capacity. The MFVN field-
deployed equipment typically monitors the condition of
the standby battery and signals potential battery failure to
permit the communications service provider to take
appropriate action.
(4) 24 hours of standby power supply capacity for MFVN
communications equipment located at the communica‐
tions service provider’s central office.
(5) Installation of network equipment at the protected prem‐
ises with safeguards to prevent unauthorized access to the
equipment and its connections.
When providing telephone service to a new customer, MFVN
providers give notice to the telephone service subscriber of the
need to have any connected alarm system tested by authorized
fire alarm service personnel in accordance with Chapter 14 to
make certain that all signal transmission features have
remained operational. These features include the proper func‐
tioning of line seizure and the successful transmission of signals
to the supervising station. In this way, the MFVN providers
assist their new customers in complying with a testing proce‐
dure similar to that outlined in 26.2.7 for changes to providers
of supervising station service.
The evolution of the deployment of telephone service has
moved beyond the sole use of metallic conductors connecting a
telephone subscriber’s premises with the nearest telephone
service provider’s control and routing point (wire center). In
the last 25 years, telephone service providers have introduced a
variety of technologies to transport multiple, simultaneous tele‐
phone calls over shared communication pathways. In order to
facilitate the further development of the modernization of the
telephone network, the authorized common carriers (public
utility telephone companies) have transitioned their equip‐
ment into a managed facilities-based voice network (MFVN)
capable of providing a variety of communications services in
addition to the provision of traditional telephone service.
Similarly, the evolution of digital communications technol‐
ogy has permitted entities other than the authorized common
carriers (public utility telephone companies) to deploy robust
communications networks and offer a variety of communica‐
tions services, including telephone service.
These alternate service providers fall into two broad catego‐
ries. The first category includes those entities that have emula‐
ted the MFVN provided by the authorized common carriers.
The second category includes those entities that offer tele‐
phone service using means that do not offer the rigorous qual‐
ity assurance, operational stability, and consistent features
provided by an MFVN.
Fire alarm system
FACU
Emergency
control function
interface device
(3.3.93)
Emergency
control
function
(3.3.94)
Component
operating the
emergency
control function	Emergency
control function
interface circuit
3 ft (0.9 m) maximum
Δ FIGURE A.3.3.146.1.1 Emergency Control Function Interface.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-194
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
The Code intends to only recognize the use of the telephone
network transmission of alarm, supervisory, trouble, and other
emergency signals by means of MFVNs.
For example, the Code intends to permit an MFVN to
provide facilities-based telephone (voice) service that interfaces
with the premises fire alarm or emergency signal control unit
through a digital alarm communicator transmitter (DACT)
using a loop start telephone circuit and signaling protocols
fully compatible with and equivalent to those used in public
switched telephone networks. The loop start telephone circuit
and associated signaling can be provided through traditional
copper wire telephone service (POTS — “plain old telephone
service”) or by means of equipment that emulates the loop start
telephone circuit and associated signaling and then transmits
the signals over a pathway using packet switched (IP) networks
or other communications methods that are part of an MFVN.
Providers of MFVNs have disaster recovery plans to address
both individual customer outages and widespread events such
as tornados, ice storms, or other natural disasters, which
include specific network power restoration procedures equiva‐
lent to those of traditional landline telephone services.
A.3.3.163 Manufacturer’s Published Instructions. Manufac‐
turer’s applicable documentation can be subject to revision.
A.3.3.164 Mass Notification Priority Mode. Nonemergency
mass notification activations are not intended to initiate this
mode of operation.
A.3.3.165 Mass Notification System. A mass notification
system can use intelligible voice communications, visual signals,
text, graphics, tactile, or other communications methods. The
system can be used to initiate evacuation or relocation or to
provide information to occupants. The system can be intended
for fire emergencies, weather emergencies, terrorist events,
biological, chemical or nuclear emergencies, or any combina‐
tion of these. The system can be automatic, manual, or both.
Access to and control of the system can be from a single, on-site
location or can include multiple command locations, including
some remote from the area served. Systems can be wired, wire‐
less, or some combination of the two.
A.3.3.180 Nonrequired. There are situations where the appli‐
cable building or fire code does not require the installation of
a fire alarm system or specific fire alarm system components,
but the building owner wants to install a fire alarm system or
component to meet site-specific needs or objectives. A building
owner always has the option of installing protection that is
above the minimum requirements of the Code. It is the intent
of the Code that any fire alarm system, or fire alarm system
components installed voluntarily by a building owner, meet the
requirements of the applicable portions of the Code. However,
it is not the intent of the Code that the installation of a nonre‐
quired fire alarm system, or fire alarm system components, trig‐
ger requirements for the installation of additional fire alarm
system components or features. For example, the installation of
a fire alarm control unit and fire detectors to service a specific
area, such as a computer room or flammable liquid storage
room, does not trigger a requirement for audible or visual noti‐
fication appliances, manual fire alarm boxes, or other fire
alarm system features in other parts of the building.
A.3.3.182.1.2 Textual Audible Notification Appliance. An
example of a textual audible notification appliance is a an elec‐
trical acoustic transducer that reproduces a voice or tone
signal, such as a loudspeaker.
A.3.3.182.3.1 Textual Visual Notification Appliance. Textual
visual notification appliances provide temporary text, perma‐
nent text, or symbols and include, but are not limited to,
annunciators, monitors, CRTs, displays, and printers.
A.3.3.186 Occupiable. The term occupiable is used in this
Code and in other governing laws, codes, or standards to deter‐
mine areas that require certain features of a system. It is impor‐
tant for designers to understand that unless otherwise
required, spaces that are not occupiable might not require or
need coverage by initiating devices or occupant notification
appliances. For example, most closets would not be considered
to be occupiable. However, a space of the same size used as a
file room would be considered occupiable.
A.3.3.188 Octave Band. Frequencies are generally reported
based on a standard, preferred center frequency, fc. The band‐
width of a particular octave band has a lower frequency, fn, and
an upper frequency, fn+1. The relationships are as follows:
f f	n n
k
+ =	1 2	/
where:
k = 1 for octave bands
k = 1/3 for one-third octave bands
and
f f	c n	= 21 2/
For example, the 500 Hz octave band (center frequency) has
a lower limit of 354 and an upper limit of 707 Hz. The octave
band with a center frequency of 1000 Hz has a lower frequency
of 707 Hz and an upper frequency of 1414 Hz.
A.3.3.195 Ownership. Inspection, testing, and maintenance is
the responsibility of the property or building owner, or it can
be transferred by contract. Systems installed, owned, or leased
by a tenant are the responsibility of the tenant. The installing
company should provide written notice of these responsibilities
to the system user.
A.3.3.221.1 Auxiliary Alarm System. Alarms from an auxiliary
alarm system are received at the communications center on the
same equipment and by the same methods as alarms transmit‐
ted from public alarm boxes.
A.3.3.228 Qualified. Qualified might also mean that the
person has knowledge of the installation, construction, or oper‐
ation of apparatus and the hazards involved.
A.3.3.235 Radio Frequency. The present practicable limits of
radio frequency (RF) are roughly 10 kHz to 100,000 MHz.
Within this frequency range, electromagnetic waves can be
detected and amplified as an electric current at the wave
frequency. Radio frequency usually refers to the RF of the
assigned channel. [1221:A.3.3.86]
[A.3.3.188a]	Δ
[A.3.3.188b]
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-195
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.3.3.250 Response. Responses can be effected manually or
automatically. One response to a signal might be to activate
notification appliances or transmitters, which in turn generate
additional signals. See A.3.3.61.
A.3.3.250.1 Alarm Response. Examples include activation of
alarm notification appliances, elevator recall, smoke control
measures, emergency responder dispatch, and deployment of
resources in accordance with a risk analysis and the associated
emergency response plan.
A.3.3.250.2 Pre-Alarm Response. Examples include the acti‐
vation of appropriate notification appliances, dispatch of
personnel, investigation of circumstances and problem resolu‐
tion in accordance with a risk analysis and action plan, prepara‐
tion for a potential alarm response, and so forth.
A.3.3.250.3 Supervisory Response. Examples include the acti‐
vation of supervisory notification appliances, the shutdown of
machines, fan shutdown or activation, dispatch of personnel,
investigation of circumstances and problem resolution in
accordance with a risk analysis and action plan, and so forth.
A.3.3.250.4 Trouble Response. Examples include the activa‐
tion of trouble notification appliances, dispatch of service
personnel, deployment of resources in accordance with an
action plan, and so forth.
N A.3.3.258 Separate Sleeping Area. Bedrooms (or sleeping
rooms) separated by other use areas, such as kitchens or living
rooms (but not bathrooms), are considered separate sleeping
areas.
A.3.3.261 Shop Drawings. Shop drawings typically include the
property location, scaled floor plans, equipment wiring details,
typical equipment installation details, riser details, conduit/
conductor size, and routing information needed to install a fire
alarm and/or signaling system.
A.3.3.263 Signal. See A.3.3.61.
A.3.3.263.1 Alarm Signal. Examples of alarm signals include
outputs of activated alarm initiating devices, the light and
sound from activated alarm notification appliances, alarm data
transmission to a supervising station, and so forth.
A.3.3.263.5 Fire Alarm Signal. Examples include outputs
from activated fire alarm initiating devices (manual fire alarm
box, automatic fire detector, waterflow switch, etc.), the light
and sound from activated fire alarm notification appliances,
fire alarm data transmission to a supervising station, and so
forth.
A.3.3.263.6 Guard’s Tour Supervisory Signal. The term
guard's tour supervisory signal, associated with systems supporting
guard's tour supervisory service, is a message indicating that a
guard has actuated a guard's tour reporting station (not in
itself an indication of a supervisory condition). Guard's tour
supervisory signals are not a subset of the general category of
supervisory signals as used in this Code.
A.3.3.263.7 Pre-Alarm Signal. Examples include outputs of
analog initiating devices prior to reaching alarm levels, the
light and sound from activated pre-alarm notification applian‐
ces, aspiration system outputs indicating smoke at levels below
the listed alarm threshold, and so forth.
A.3.3.263.9 Supervisory Signal. Examples include activated
supervisory signal-initiating device outputs, supervisory data
transmissions to supervising stations, the light and sound from
activated supervisory notification appliances, a delinquency
signal indicating a guard's tour supervisory condition, and so
forth.
The term guard's tour supervisory signal, associated with
systems supporting guard's tour supervisory service, is a
message indicating that a guard has activated a guard's tour
reporting station (not in itself an indication of a supervisory
condition). Guard's tour supervisory signals are not a subset of
the general category of supervisory signals as used in this Code.
A.3.3.263.10 Trouble Signal. Examples include off-normal
outputs from integrity monitoring circuits, the light and sound
from activated trouble notification appliances, trouble data
transmission to a supervising station, and so forth.
A.3.3.276.2 Ionization Smoke Detection. Ionization smoke
detection is more responsive to invisible particles (smaller than
1 micron in size) produced by most flaming fires. It is some‐
what less responsive to the larger particles typical of most smol‐
dering fires. Smoke detectors that use the ionization principle
are usually of the spot type.
A.3.3.276.3 Photoelectric Light Obscuration Smoke Detection.
The response of photoelectric light obscuration smoke detec‐
tors is usually not affected by the color of smoke.
Smoke detectors that use the light obscuration principle are
usually of the line type. These detectors are commonly referred
to as projected beam smoke detectors.
A.3.3.276.4 Photoelectric Light-Scattering Smoke Detection.
Photoelectric light-scattering smoke detection is more respon‐
sive to the visible particles (larger than 1 micron in size)
produced by most smoldering fires. It is somewhat less respon‐
sive to the smaller particles typical of most flaming fires. It is
also less responsive to black smoke than to lighter colored
smoke. Smoke detectors that use the light-scattering principle
are usually of the spot type.
A.3.3.276.5 Video Image Smoke Detection (VISD). Video
image smoke detection (VISD) is a software-based method of
smoke detection that has become practical with the advent of
digital video systems. Listing agencies have begun testing VISD
components for several manufacturers. VISD systems can
analyze images for changes in features such as brightness,
contrast, edge content, loss of detail, and motion. The detec‐
tion equipment can consist of cameras producing digital or
analog (converted to digital) video signals and processing
unit(s) that maintain the software and interfaces to the fire
alarm control unit.
A.3.3.282 Spark. The overwhelming majority of applications
involving the detection of Class A and Class D combustibles
with radiant energy–sensing detectors involve the transport of
particulate solid materials through pneumatic conveyor ducts
or mechanical conveyors. It is common in the industries that
include such hazards to refer to a moving piece of burning
material as a spark and to systems for the detection of such fires
as spark detection systems.
A.3.3.314 Unwanted Alarm. Unwanted alarms are any alarms
that occur when there is no hazard condition present. These
are sometimes also called false alarms. Because the term false
has been used by many people to mean many different things,
this Code is instead using the terms unwanted, fault, nuisance,
unintentional, unknown, and malicious to categorize the different
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-196
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
types of alarms. Unwanted alarms might be intentional, unin‐
tentional, or unknown. If they were caused intentionally, they
might have been done by someone with the intent to cause
disruption and should be classified as malicious. However, an
unintentional alarm might occur when, for example, a child
actuated a manual fire alarm box not knowing the consequen‐
ces. Similarly, someone accidentally causing mechanical
damage to an initiating device that results in an alarm is caus‐
ing an unintentional alarm.
A.3.3.314.2 Nuisance Alarm. Nuisance alarms are unwanted
alarms. Sometimes nuisance alarms might be called false
alarms. In this Code, any unwanted alarm is considered false
because they are not indicative of real hazards. Because the
term false has been used by many people to mean many differ‐
ent things, this Code is instead using the terms unwanted,
nuisance, and malicious to categorize the different types of
alarms. They occur when some condition simulates a fire or
other hazardous condition. For example, cigarette smoke can
activate smoke detectors and smoke alarms. In that case, there
might not be anything wrong with the smoke detector or
smoke alarm — it is doing its job responding to the condition
or stimulus that it was designed to detect. Another example
would be a heat detector or heat alarm that activates when
someone inadvertently points a hair dryer towards it. A mali‐
cious alarm occurs when someone intentionally activates the
detector or alarm when there is no fire hazard. See the defini‐
tions of malicious, unintentional, unknown, and unwanted
alarms.
A.3.3.316 Video Image Flame Detection (VIFD). Video image
flame detection (VIFD) is a software-based method of flame
detection that can be implemented by a range of video image
analysis techniques. VIFD systems can analyze images for
changes in features such as brightness, contrast, edge content,
loss of detail, and motion. The detection equipment can
consist of cameras producing digital or analog (converted to
digital) video signals and processing unit(s) that maintain the
software and interfaces to the fire alarm control unit.
A.3.3.321 Wavelength. The concept of wavelength is
extremely important in selecting the proper detector for a
particular application. There is a precise interrelation between
the wavelength of light being emitted from a flame and the
combustion chemistry producing the flame. Specific subato‐
mic, atomic, and molecular events yield radiant energy of
specific wavelengths. For example, ultraviolet photons are emit‐
ted as the result of the complete loss of electrons or very large
changes in electron energy levels. During combustion, mole‐
cules are violently torn apart by the chemical reactivity of
oxygen, and electrons are released in the process, recombining
at drastically lower energy levels, thus giving rise to ultraviolet
radiation. Visible radiation is generally the result of smaller
changes in electron energy levels within the molecules of fuel,
flame intermediates, and products of combustion. Infrared
radiation comes from the vibration of molecules or parts of
molecules when they are in the superheated state associated
with combustion. Each chemical compound exhibits a group of
wavelengths at which it is resonant. These wavelengths consti‐
tute the chemical’s infrared spectrum, which is usually unique
to that chemical.
This interrelationship between wavelength and combustion
chemistry affects the relative performance of various types of
detectors with respect to various fires.
N A.3.3.325 Wireless Mesh Network (WMN) (as used in Chap‐
ter 26). Each node participates in routing by forwarding data
for other nodes. The data hops from node to node until it
reaches the receiving point. Which nodes forward data can be
predetermined or determination can be made dynamically on
the basis of network connectivity. Wireless mesh networks are
often designed to self-form and self-heal. Wireless mesh
networks can be implemented with various wireless technolo‐
gies. (SIG-SSS)
A.3.3.328.2 Signaling Zone. A notification zone is the smallest
discrete area used for any announcements or signaling.
Depending on the emergency response plan, a signaling zone
can encompass several notification zones. For example, in most
high-rise buildings, each single floor (fire area) is a notification
zone. Most emergency response plans call for the signaling
zone to be the fire floor, floor above, and a floor below.
For example, the floors of a high rise that are playing the
evacuation message and the “wait in place” message would be
in the same notification zone, because they are activated simul‐
taneously. The word “identical” clarifies that the notification
zone is communicating a common message.
A.7.1.3 Unless otherwise identified, only the minimum docu‐
mentation requirements of 7.2.1 apply. More stringent docu‐
mentation requirements found in other chapters and other
laws, codes, and standards, as well as project specifications,
should identify any other documentation sections in this chap‐
ter that would be applicable.
A.7.2 It is not intended that all of the details outlined in
Sections 7.3 through 7.5 be required for every project. In
general, the more complex the system, the more stringent the
requirements become for documentation. It is recognized that
some projects would require only the minimum documenta‐
tion listed in Section 7.2. Other projects might require more
detailed documentation. Sections 7.3 through 7.5 provide
menus of additional means of documenting a system. The
intent is for other governing laws, codes, or standards; other
parts of this Code; or project specifications or drawings to
select the additional specific pieces of documentation from
Sections 7.3 through 7.5.
A.7.2.1 In many cases, the installer might not have adequate
record drawings or other completion documentation for the
existing system. As an example, where a temporary school
building is being installed, the fire alarm system subpanel in
the temporary building should be fully documented, but the
fire alarm system for the entire existing school might be so old
that adequate documentation might not exist. In this example,
documentation required in Section 7.2 should be completed
only for the new subpanel and the interfaces to the existing
school fire alarm system.
A.7.2.1(1) The purpose for a written narrative is to provide a
description of the work to be performed and could be as
simple as “Install additional three smoke detectors to provide
coverage for newly installed meeting room.” However, it could
be desirable to include why or by whose direction the work is
being done, such as “at owner’s request,” “per specifications
dated …,” or “at the direction of … .” See also Section 23.3 for
additional system feature documentation requirements.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-197
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
N A.7.2.1(12) Paragraph 26.6.2.4 allows for the following three
communications pathway options when a supervising station
fire alarm system is provided:
(1) Performance-based technologies
(2) Digital alarm communicator systems
(3) Radio systems, which includes one-way private and two-
way RF systems
Chapter 26 includes several requirements specific to each of
these communications pathway alternatives. In order to verify
the provided communication path(s), and any shared equip‐
ment, comply with Code requirements, the following are exam‐
ples of information that should be submitted as the minimum
documentation for a supervising station fire alarm system:
(1) Performance-based technologies
(a) The type of performance-based transmitter(s) to be
used such as IP communicators, cellular radios, and
so forth
(b) Whether communications with the supervising
station will be via a single pathway or a multiple
pathway
(c) An indication of the use, where applicable, of
shared equipment such as routers, modems, and
LANs within the protected premises
(d) Battery calculations for the shared equipment,
which should meet the requirements of 26.6.3.13
(2) Digital alarm communicator system
(a) The primary communications pathway, which
should be a telephone line
(b) The secondary communications pathway, which
should comply with 26.6.4.1.4
(3) Radio system
(a) The type of radio system that will be used (private
one-way or two-way RF)
(b) The secondary power provided for the radio trans‐
mitter
Where the transmitter equipment is located separately from
the main fire alarm control unit, an indication of its protection
in accordance with 10.4.4 should also be provided within the
minimum documentation.
A.7.3.1 See Section 7.2 for the minimum documentation
requirements.
A.7.3.2 Design (layout) documents should contain informa‐
tion related to the system that could include specifications,
shop drawings, input/output matrix, battery calculations, noti‐
fication appliance voltage drop calculations for visual notifica‐
tion appliances and loudspeakers, and product technical data
sheets.
Design (layout) documents could include such items as
preliminary plans issued as guidance and direction, risk analy‐
sis, emergency response plan, or a combination of these.
Deviations from requirements of governing laws, codes,
standards, or preliminary plan requirements specified by an
engineer should be clearly identified and documented as such.
Documentation of equivalency, where applicable, should be
provided in accordance with Section 1.5 and be included with
the record drawings.
It is the intent that existing systems that are altered should
have design (layout) documents prepared that are applicable
only to the portion(s) of the system being altered.
A.7.3.3 Preliminary plans such as those used for bidding, solic‐
itation, or for obtaining permits could contain information as
follows:
Performance criteria required in support of alternative
means and methods for other codes, standards, or construction
features should be clearly identified on the design (layout)
documentation.
Such information should reference applicable waivers,
appeals, variances, or similarly approved deviations from
prescriptive criteria.
Preliminary documents could include the following:
(1) Specifications and narrative applicable to the project
(2) Interface requirements between systems such as fire
alarm, mass notification, security, HVAC, smoke control,
paging, background music, audio visual equipment,
elevators, access control, other fire protection systems,
and so forth
(3) Sequence of operation
(4) Survivability of system circuits and equipment, when
applicable
(5) Notification zones, when applicable
(6) Message content for voice systems
(7) Means of system monitoring that is to be provided, when
applicable
(8) Codes and editions applicable to the system(s)
(9) Special requirements of the owner, governing authority,
or insurance carrier, when applicable
(10) Voice delivery components beyond standard industry
products required to achieve intelligibility
When devices are located (spaced) on preliminary drawings,
the devices should be located (spaced) in accordance with
standards, listings, and limitations of the equipment specified.
When devices are not located (spaced) on the preliminary
documents, a note should be included directing that the spac‐
ing should be per listing(s) and this Code.
When known, acoustic properties of spaces should be indica‐
ted on the preliminary design (layout) documents.
The architect/engineer preparing bid documents should
not simply require a contractor to install a fire alarm system in
accordance with codes, but rather outline the intended mini‐
mum performance criteria to be achieved in accordance with
Section 7.3, with guidance from A.7.3.3.
A.7.3.4.1 See Section 7.2 for the minimum documentation
requirements.
A.7.3.6 The Risk Analysis Checklist in Figure A.7.3.6 is not
mandatory, but it can be used to initiate the thought process
for identifying hazards in a facility.
A.7.3.7 When a system or component is installed in accord‐
ance with performance-based design criteria, such systems
should be reviewed and acceptance tested by a design profes‐
sional to verify that performance objectives are attained.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-198
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 1 of 2)	© 2018 National Fire Protection Association
RISK ANALYSIS CHECKLIST
Facility name: Facility location:
Prepared by: Date prepared:
Title and contact information:
ECS system type:
PART ONE: Identification of Assets or Operations at Risk
Use Part One of this checklist to identify the following assets or operations at risk at your facility
❏ People
❏ Employees ❏ Emergency responders
❏ Visitors and guests ❏ Community surrounding the facility
❏ Contractors working on site
❏ Property
❏ Physical property ❏ Utilities
❏ Corporate offices ❏ Telecommunications
❏ Manufacturing facilities ❏ Electricity
❏ Call center ❏ Water
❏ Distribution centers ❏ Gas
❏ Data-processing center ❏ Steam
❏ Research and development labs ❏ Heating/ventilation/air conditioning
❏ Property on the premises of others ❏ Pollution control
❏ Vital papers, records, and drawings ❏ Sewerage system
❏ Other critical infrastructure
❏ Intellectual property
❏ Copyright and patent infringement ❏ Computers and computer networks
❏ Trademark infringement ❏ Software applications
❏ Theft of intellectual property ❏ Electronic data
❏ Theft of information
❏ Inventory
❏ Raw materials
❏ Finished product
❏ Operations
❏ Manufacturing processes ❏ Research and development
❏ Delivery of services ❏ Supply chain
❏ Administrative support services
❏ Environment
❏ Air ❏ Ground
❏ Water
❏ Organization
❏ Economic and financial condition ❏ Community relationships
❏ Licenses, patents, or trademarks ❏ Regional and national impact
❏ Reputation and image as well-managed company ❏ Regulatory compliance and relationships with vendors
❏ Contractual obligations
Δ FIGURE A.7.3.6 Risk Analysis Checklist.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-199
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 2 of 2)	© 2018 National Fire Protection Association
RISK ANALYSIS CHECKLIST (continued)
PART TWO: Determination of Facility Hazards
Use Part Two of this checklist to determine the potential hazards that may impact your facility.
❏ Natural Hazards—Geological
❏ Earthquake ❏ Landslide, mudslide, subsidence
❏ Tsunami ❏ Glacier, iceberg
❏ Volcano
❏ Natural Hazards—Meteorological
❏ Flood, flash flood, tidal surge
❏ Drought
❏ Windstorm, tropical cyclone, hurricane, tornado,
water spout, dust/sand storm
❏ Extreme temperatures (heat, cold)
❏ Natural Hazards—Biological
❏ Diseases (pandemic) ❏ Animal or insect infestation or damage
❏ Human-Caused Accidental Events
❏ Hazardous material (explosive, flammable liquid,
flammable gas, flammable solid, oxidizer, poison,
radiological, corrosive) spill or release
❏ Natural gas leak
❏ Nuclear power plant incident
❏ Hazmat incident off site
❏ Explosion/fire
❏ Wildfire (forest, range, urban, wildland,
urban interface)
❏ Transportation accident (motor vehicle, railroad,
watercraft, aircraft pipeline)
❏ Building/structure failure or collapse
❏ Human-Caused Intentional Events
❏ Terrorism (explosive, chemical, biological,
radiological, nuclear, cyber)
❏ Sabotage or vandalism
❏ Civil disturbance, public unrest, mass hysteria, riot
❏ Enemy attack, war
❏ Insurrection
❏ Strike or labor dispute
❏ Demonstration
❏ Disinformation
❏ Criminal activity (vandalism, arson, theft, fraud,
embezzlement, data theft)
❏ Electromagnetic pulse
❏ Physical or information security breach
❏ Technological-Caused Events
❏ Telecommunications ❏ Energy/power/utility
❏ Central computer, mainframe, software, or ❏ Ancillary support equipment
application (internal/external)
❏ Lightning strikes
❏ Famine
❏ Geomagnetic storm
❏ Snow, ice, hail, sleet, avalanche
❏ Entrapment
❏ Mechanical breakdown
❏ Energy/power/utility failure
❏ Fuel/resource shortage
❏ Air/water pollution, contamination
❏ Water control structure/dam/levee failure
❏ Communications systems interruptions
❏ Financial issues, economic depression, inflation,
financial system collapse
❏ Misinformation
❏ Sniper incident
❏ Crime, theft, or robbery
❏ Product defect or contamination
❏ Harassment
❏ Arson
❏ Bomb threat
❏ Lost person
❏ Child abduction
❏ Kidnap
❏ Extortion
❏ Hostage incident
❏ Workplace violence
Δ FIGURE A.7.3.6 Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-200
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Due to unique design and construction challenges, fire
protection concepts are often established on performance-
based engineering practices. When such practices have been
approved by the authority having jurisdiction, the engineer of
record should sign off on the final installation documents to
ensure that all conditions have been satisfied. Such engineer‐
ing analysis could be beyond the qualifications of the code
authority. As such, it is imperative that the engineer of record
review and accept final concepts as accepted by the authority
having jurisdiction.
A.7.3.9.1 Evaluation documentation can also include docu‐
mentation such as that associated with performance-based
alternatives and documentation related to equivalencies as well
as any other special documentation that is specific to a particu‐
lar system. Examples of where evaluations might be required
are found in 23.4.3.1 and 24.5.24.2.
A.7.4.1 See Section 7.2 for the minimum documentation
requirements.
A.7.4.2 It is important to note that shop drawings and particu‐
larly the word “sheets” do not necessarily mean physical paper
sheets, but could be on electronic media.
A.7.4.9 For an example of an input/output matrix of opera‐
tion, see A.14.6.2.4.
A.7.5.1 See Section 7.2 for the minimum documentation
requirements.
Δ A.7.5.3(1) An owner’s manual should contain the following
documentation:
(1) A detailed narrative description of the system inputs,
evacuation signaling, ancillary functions, annunciation,
intended sequence of operations, expansion capability,
application considerations, and limitations.
(2) A written sequence of operation in matrix or narrative
form.
(3) Operator instructions for basic system operations, includ‐
ing alarm acknowledgment, system reset, interpretation
of system output (LEDs, CRT display, and printout), oper‐
ation of manual evacuation signaling and ancillary func‐
tion controls, and change of printer paper.
(4) A detailed description of routine maintenance and test‐
ing as required and recommended and as would be provi‐
ded under a maintenance contract, including testing and
maintenance instructions for each type of device instal‐
led. This information should include the following:
(a) Listing of the individual system components that
require periodic testing and maintenance
(b) Step-by-step instructions detailing the requisite test‐
ing and maintenance procedures, and the intervals
at which these procedures are to be performed, for
each type of device installed
(c) A schedule that correlates the testing and mainte‐
nance procedures
(5) A service directory, including a list of names and tele‐
phone numbers of those who provide service for the
system.
A.7.5.5.2 For an example of an input/output matrix of opera‐
tion, see A.14.6.2.4.
A.7.5.5.5 It is important that the documentation required by
this section is available for technicians so they will be able to
recognize variations of system configuration during accept‐
ance, reacceptance, and periodic testing. It is also necessary for
enforcement personnel in order to prevent confusion when
they could otherwise misidentify an approved variation for
being non-code compliant. This documentation is also neces‐
sary for those who might design additions or modifications.
A.7.5.6.1 It is the intent of this section to permit using forms
other than Figure 7.8.2(a) through Figure 7.8.2(f) as long as
they convey the same information.
A.7.5.6.2 Protected premises fire alarm systems are often
installed under construction or remodeling contracts and
subsequently connected to a supervising station alarm system
under a separate contract. All contractors should complete the
portions of the record of completion documentation for the
portions of the connected systems for which they are responsi‐
ble. Several partially completed documents might be accepted
by the authority having jurisdiction provided that all portions
of the connected systems are covered in the set of documents.
Δ A.7.5.6.3 The requirements of Chapter 14 should be used to
perform the installation wiring and operational acceptance
tests required when completing the record of completion.
The record of completion form shall be permitted to be
used to record decisions reached prior to installation regarding
intended system type(s), circuit designations, device types, noti‐
fication appliance type, power sources, and the means of trans‐
mission to the supervising station.
A.7.5.6.6.3 It is the intent that if an original or current record
of completion is not available for the overall system, the instal‐
ler would provide a new record of completion that addresses
items discovered about the system. The installer will complete
the respective sections related to the overall system that have
been discovered under the current scope of work. It is not the
intent of this section to require an in-depth evaluation of an
existing system solely for the purpose of completing a system-
wide record of completion.
A.7.5.8 This section is intended to provide a basis for the
authority having jurisdiction to require third-party verification
and certification that the authority having jurisdiction and the
system owner can rely on to reasonably assure that the fire
alarm system installation complies with the applicable require‐
ments. Where the installation is an extension, modification, or
reconfiguration of an existing system, the intent is that the veri‐
fication be applicable only to the new work and that reaccep‐
tance testing be acceptable.
A.7.7.1.2 It is intended that archived records be allowed to be
stored in electronic format as long as hard copies can be made
from them when required.
Δ A.7.7.2.3 The intent is that paper and/or electronic docu‐
ments should not be stored inside the control unit because
control units are not typically approved for the storage of
combustible material.
Examples of system documents include the following:
(1) Record drawings (as-builts)
(2) Equipment technical data sheets
(3) Alternative means and methods, variances, appeals,
approvals, and so forth
(4) Performance-based design documentation in accordance
with 7.3.7
(5) Risk analysis documentation in accordance with 7.3.6
(6) Emergency response plan in accordance with 7.3.8
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-201
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(7) Evaluation documentation in accordance with 7.3.9
(8) Software and firmware control documentation in accord‐
ance with 23.2.2
A.7.7.2.6 Documentation stored in electronic media can
become obsolete, for example, 5.25 in. and 3.5 in. disks and
tape drives are not supported by current technology. Updating
the stored media to current technology concerns the programs
used to operate them, and the computer or hardware used to
interface to the system installed. Thus, it is necessary to ensure
that all components are still compatible with the installed
system.
A.7.7.3.2 It is recognized that there are circumstances in
which the security and protection of some system documents
will require measures other than that prescribed in this Code.
Since a common expectation of a mass notification system is to
function during security and/or terrorist events, it could be
crucial that system design be protected.
Where such conditions have been identified, the stakehold‐
ers should clearly identify what and how system documents
should be maintained to satisfy the integrity of this section
regarding reviews, future service, modifications, and system
support.
Due to freedom of information laws allowing for public
access to documents submitted to and retained by code offi‐
cials, it could be necessary for secure documents to be reviewed
by code officials at alternate locations. Such conditions should
be identified by the stakeholders and discussed with the author‐
ities having jurisdiction(s) in advance.
A.7.8.1.1 See Section 7.2 for the minimum documentation
requirements.
A.7.8.2(1) Examples of completed record of completion forms
are shown in Figure A.7.8.2(1)(a) through Figure A.7.8.2(1)
(f).
A.7.8.2(2) Figure 7.8.2(g) through Figure 7.8.2(l) are sample
forms intended to reflect the general information that should
be provided as part of a system inspection and test report, but
they are not intended to mandate a specific format for the
report. A report format customized to the specific system
configuration, devices, appliances, and system functions being
tested meets the intent of the requirement.
A.10.3.3 This requirement does not apply to notification
appliance circuits.
A.10.3.5(1) The requirement of 10.3.5(1) does not preclude
transfer to secondary supply at less than 85 percent of nominal
primary voltage, provided the requirements of 10.6.7 are met.
Δ A.10.4.1 Fire alarm specifications can include some or all of
the following:
(1) Address of the protected premises
(2) Owner of the protected premises
(3) Authority having jurisdiction
(4) Applicable codes, standards, and other design criteria to
which the system is required to comply
(5) Type of building construction and occupancy
(6) Fire department response point(s) and annunciator
location(s)
(7) Type of fire alarm system to be provided
(8) Calculations (e.g., secondary supply and voltage drop
calculations)
(9) Type(s) of fire alarm initiating devices, supervisory alarm
initiating devices, and evacuation notification appliances
to be provided
(10) Intended area(s) of coverage
(11) Complete list of detection, signaling, and annunciator
zones
(12) Complete list of emergency control functions
(13) Complete sequence of operations detailing all inputs
and outputs
N A.10.4.4 Switches and visible indicators referenced in 10.4.4
are those intended for use by the system owner and first
responders. It is not the intent of the committee to require all
control unit diagnostic indicators or configuration switches
used by the installation/service personnel required to be instal‐
led within these limits. Control units that do not have such
operator interface are not bound by this requirement;
however; the installer should consider best practice for ease in
serviceability.
A.10.4.5 The control units that are to be protected are those
that provide notification of a fire to the occupants and
responders. The term control unit does not include equipment
such as annunciators and addressable devices. Requiring smoke
detection at the transmitting equipment is intended to increase
the probability that an alarm signal will be transmitted to a
supervising station prior to that transmitting equipment being
disabled due to the fire condition.
CAUTION: Exception No. 1 to 10.4.5 permits the use of a
heat detector if ambient conditions are not suitable for smoke
detection. It is important to also evaluate whether the area is
suitable for the control unit.
Where the area or room containing the control unit is provi‐
ded with total smoke detection coverage, additional smoke
detection is not required to protect the control unit. Where
total smoke detection coverage is not provided, the Code
intends that only one smoke detector is required at the control
unit even when the area of the room would require more than
one detector if installed according to the spacing rules in
Chapter 17. The intent of selective coverage is to address the
specific location of the equipment.
The location of the required detection should be in accord‐
ance with 17.7.3.2.1.
A.10.5.3 It is not the intent to require personnel performing
simple inspections or operational tests of initiating devices to
require factory training or special certification, provided such
personnel can demonstrate knowledge in these areas.
A.10.5.3.1 The requirements for inspection personnel can
vary depending on the type of inspection being performed.
The purpose for initial and reacceptance inspections is to
ensure compliance with approved design documents and to
ensure installation in accordance with this Code and other
required installation standards. Therefore, the acceptance
inspection should be performed by someone who is familiar
with the specific requirements, the design documents, and the
applicable codes and standards. This implies that acceptance
inspections should be performed by the persons or entities
responsible for the system design and by authorities having
jurisdiction.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-202
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 1 of 3)	© 2018 National Fire Protection Association
SYSTEM RECORD OF COMPLETION
This form is to be completed by the system installation contractor at the time of system acceptance and approval.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Attach additional sheets, data, or calculations as necessary to provide a complete record.
Form Completion Date: Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
Description of property:
Name of property representative:
Address:
Phone: Fax: E-mail:
2. INSTALLATION, SERVICE, TESTING, AND MONITORING INFORMATION
Installation contractor:
Address:
Phone: Fax: E-mail:
Service organization:
Address:
Phone: Fax: E-mail:
Testing organization:
Address:
Phone: Fax: E-mail:
Effective date for test and inspection contract:
Monitoring organization:
Address:
Phone: Fax: E-mail:
Account number: Phone line 1: Phone line 2:
Means of transmission:
Entity to which alarms are retransmitted: Phone:
3. DOCUMENTATION
On-site location of the required record documents and site-specific software:
4. DESCRIPTION OF SYSTEM OR SERVICE
This is a: ❏ New system ❏ Modification to existing system Permit number:
NFPA 72 edition:
4.1 Control Unit
Manufacturer: Model number:
4.2 Software and Firmware
Firmware revision number:
4.3 Alarm Verification ❏ This system does not incorporate alarm verification.
Number of devices subject to alarm verification: Alarm verification set for seconds
World Storage and Transfer Headquarters
SparkeeÊs Electric
1954 Nimitz Highway, Honolulu, HI 76542
Honolulu FD
27132 Santa Anita Boulevard, Hilo, HI
Business and Office Building
Joe Bago Donits
As above
(743) 225-9768
(978) 456-9876 (978) 456-9876 shortcircuitguy@sparkee.net
JimÊs Protection, Inc.
Building Mgrs. Office Room 203
2300 Daly Boulevard, Austin, TX
(407) 738-4587 (407) 738-4598
25 January 2011
testerjim@JPI.com
Look the Other Way, Inc.
995 Highway 35W, Minneapolis, MN
IP
(412) 456-9078
56734598
11-907645
Halter Cabinet 1019-7647
7.0 B Executive Rev 9.11
(412) 456-7272
(212) 978-6576
(808) 455-5555
(212) 978-9978
Look@otherway.com
None
(743) 225-9768
2 November 2019 0
jbago@WLST.net
2019
ü
ü
Δ FIGURE A.7.8.2(1)(a) Example of Completed System Record of Completion.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-203
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 2 of 3)	© 2018 National Fire Protection Association
SYSTEM RECORD OF COMPLETION (continued)
5. SYSTEM POWER
5.1 Control Unit
5.1.1 Primary Power
Input voltage of control panel: Control panel amps:
Overcurrent protection: Type: Amps:
Branch circuit disconnecting means location: Number:
5.1.2 Secondary Power
Type of secondary power:
Location, if remote from the plant:
Calculated capacity of secondary power to drive the system:
In standby mode (hours): In alarm mode (minutes):
5.2 Control Unit
❏ This system does not have power extender panels
❏ Power extender panels are listed on supplementary sheet A
Addressable or
Conventional	Type Quantity
Alarm or
Supervisory
Sensing
Technology
8. INITIATING DEVICES
Dual Media
Pathway	Pathway Type
Survivability
Level
Separate
Pathway Class
Signaling Line
Device Power
Initiating Device
Notification Appliance
Other (specify):
6. CIRCUITS AND PATHWAYS
Type Location
7. REMOTE ANNUNCIATORS
120 VAC
Battery
Rear Yard
Breaker Panel · Room B-23 23
24
12
8
1
2
4
Addressable
Addressable
Conventional
Conventional
Conventional
15
20 Amps	Breaker
7.3 Amps
Tabular Front Lobby
Alarm
Alarm
Supervisory
Alarm
Supervisory
Photoelectric
Manual Pull Stations
Smoke Detectors
Duct Smoke Detectors
Heat Detectors
Gas Detectors
Carbon Monoxide Detectors
Waterflow Switches
Tamper Switches
X
X
X
A
B
B
1
1
1
Δ FIGURE A.7.8.2(1)(a) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-204
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 3 of 3)	© 2018 National Fire Protection Association
SYSTEM RECORD OF COMPLETION (continued)
11. INTERCONNECTED SYSTEMS
❏ This system does not have interconnected systems.
❏ Interconnected systems are listed on supplementary sheet .
12. CERTIFICATION AND APPROVALS
12.1 System Installation Contractor
This system as specified herein has been installed according to all NFPA standards cited herein.
Signed: Printed name: Date:
Organization: Title: Phone:
12.2 System Operational Test
This system as specified herein has tested according to all NFPA standards cited herein.
Signed: Printed name: Date:
Organization: Title: Phone:
12.3 Acceptance Test
Date and time of acceptance test:
Installing contractor representative:
Testing contractor representative:
Property representative:
AHJ representative:
Type Quantity
Hold-Open Door Releasing Devices
HVAC Shutdown
Fire/Smoke Dampers
Door Unlocking
Elevator Recall
Elevator Shunt Trip
Audible
Visual
Combination Audible and Visual
10. SYSTEM CONTROL FUNCTIONS
Type Quantity Description
9. NOTIFICATION APPLIANCES
18
24
6
4
2
1
2
Harry Johnson
0830 hrs. · 18 November 2019
Jim Johnson
Reginald OÊHaraquest
Danny MacIntosh
Inspector DiDonato
Principal (978) 456-9876	SparkeeÊs Electric
11 November 2019
Jim Riverbottom 14 January 2011
President	JimÊs Protection, Inc. (407) 738-4583
Δ FIGURE A.7.8.2(1)(a) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-205
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 1 of 3)	© 2018 National Fire Protection Association
EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION
World Storage and Transfer Headquarters
27132 Santa Anita Boulevard, Hilo, HI
Halter Cabinet
Fire Control Room
Fire Control Room
Security Office
1018-7648
2 0
99 12
2 November 2019
2019
This form is a supplement to the System Record of Completion. It includes systems and components
specific to emergency communications systems.
This form is to be completed by the system installation contractor at the time of system acceptance and approval.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Form Completion Date: Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. DESCRIPTION OF SYSTEM OR SERVICE
❏ Fire alarm with in-building fire emergency voice alarm communication system (EVAC)
❏ Mass notification system
❏ Combination system, with the following components:
❏ Fire alarm ❏ EVACS ❏ MNS ❏ Two-way, in-building, emergency communications system
❏ Other (specify):
NFPA 72 edition: Additional description of system(s):
2.1 In-Building Fire Emergency Voice Alarm Communications System
Manufacturer: Model number:
Number of single voice alarm channels: Number of multiple voice alarm channels:
Number of loudspeakers: Number of loudspeaker circuits:
Location of amplification and sound processing equipment:
Location of paging microphone stations:
Location 1:
Location 2:
Location 3:
2.2 Mass Notification System
2.2.1 System Type:
❏ In-building MNS–combination
❏ In-building MNS ❏ Wide-area MNS ❏ Distributed recipient MNS
❏ Other (specify):
✓
✓
r
Δ FIGURE A.7.8.2(1)(b) Example of Completed Emergency Communications System Supplementary Record of Completion.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-206
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 2 of 3)	© 2018 National Fire Protection Association
Fire Control Room
0
48
15
6
3
Security Office
✓
✓
✓
EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION (continued)
2. DESCRIPTION OF SYSTEM OR SERVICE (continued)
2.2.2 System Features:
❏ Combination fire alarm/MNS ❏ MNS autonomous control unit ❏ Wide-area MNS to regional national alerting interface
❏ Local operating console (LOC) ❏ Distributed-recipient MNS (DRMNS) ❏ Wide-area MNS to DRMNS interface
❏ Wide-area MNS to high power loudspeaker array (HPLA) interface ❏ In-building MNS to wide-area MNS interface
❏ Other (specify):
2.2.3 MNS Local Operating Consoles
Location 1:
Location 2:
Location 3:
2.2.4 High-Power Loudspeaker Arrays
Number of HPLA loudspeaker initiation zones:
Location 1:
Location 2:
Location 3:
2.2.5 Mass Notification Devices
Combination fire alarm/MNS visual devices: MNS-only visual devices:
Textual signs: Other (describe):
Supervision class:
2.2.6 Special Hazard Notification
❏ This system does not have special suppression predischarge notification.
❏ MNS systems DO NOT override notification appliances required to provide special suppression predischarge notification.
3. TWO-WAY EMERGENCY COMMUNICATIONS SYSTEMS
3.1 Telephone System
Number of telephone jacks installed: Number of warden stations installed:
Number of telephone handsets stored on site:
Type of telephone system installed: ❏ Electrically powered ❏ Sound powered
3.2 Area of Refuge (Area of Rescue Assistance) Emergency Communications Systems
Number of stations: Location of central control point:
Days and hours when central control point is attended:
Location of alternate control point:
Days and hours when alternate control point is attended:
0
Δ FIGURE A.7.8.2(1)(b) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-207
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 3 of 3)	© 2018 National Fire Protection Association
Fire Control Room
None
None
1
2
24
EMERGENCY COMMUNICATIONS SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION (continued)
3. TWO-WAY EMERGENCY COMMUNICATIONS SYSTEMS (continued)
3.3 Elevator Emergency Communications Systems
Number of elevators with stations: Location of central control point:
Days and hours when central control point is attended:
Location of alternate control point:
Days and hours when alternate control point is attended:
3.4 Other Two-Way Communications System
Describe:
4. CONTROL FUNCTIONS
This system actuates the following control functions specific to emergency communications systems:
See Main System Record of Completion for additional information, certifications, and approvals.
Type Quantity
Mass Notification Override of Alarm Signaling Systems or Appliances
Δ FIGURE A.7.8.2(1)(b) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-208
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72 (p. 1 of 3)	© 2018 National Fire Protection Association
POWER SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION
This form is a supplement to the System Record of Completion. It includes systems and components specific
to power systems that incorporate generators, ESS systems, remote battery systems, or other complex power systems.
This form is to be completed by the system installation contractor at the time of system acceptance and approval.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Form Completion Date: Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. SYSTEM POWER
2.1 Control Unit
2.1.1 Primary Power
Input voltage of control panel: Control panel amps:
Overcurrent protection: Type: Amps:
Location (of primary supply panelboard):
Disconnecting means location:
2.1.2 Engine-Driven Generator
Location of generator:
Location of fuel storage: Type of fuel:
2.1.3 Energy Storage Systems
Equipment powered by ESS system:
Location of ESS system:
Calculated capacity of ESS batteries to drive the system components connected to it:
In standby mode (hours): In alarm mode (minutes):
2.1.4 Batteries
Location: Type: Nominal voltage: Amp/hour rating:
Calculated capacity of batteries to drive the system:
In standby mode (hours): In alarm mode (minutes):
2.2 In-Building Fire Emergency Voice Alarm Communications System or Mass Notification System
2.2.1 Primary Power
Input voltage of EVACS or MNS panel: EVACS or MNS panel amps:
Overcurrent protection: Type: Amps:
Location (of primary supply panelboard):
Disconnecting means location:
World Storage and Transfer Headquarters
120 volt
Circuit Breaker
Main Electrical Room in Basement
FACU Gel Cell 24
24 15
16
None
Diesel
Panel E2 · Electric Room
20
7.3
120 volt
Circuit Breaker
Main Electrical Room in Basement
Panel E2 · Electric Room
20
8.8
27132 Santa Anita Boulevard, Hilo, HI
2 November 2019 0
Δ FIGURE A.7.8.2(1)(c) Example of Completed Power Systems Supplementary Record of Completion.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-209
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72 (p. 2 of 3)	© 2018 National Fire Protection Association
120 volt
Circuit Breaker
See Table
None
None
N/A
N/A N/A
Diesel
Diesel
20
8
POWER SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION (continued)
2. SYSTEM POWER (continued)
2.2.2 Engine-Driven Generator
Location of generator:
Location of fuel storage: Type of fuel:
2.2.3 Energy Storage Systems
Equipment powered by ESS system:
Location of ESS system:
Calculated capacity of ESS batteries to drive the system components connected to it:
In standby mode (hours): In alarm mode (minutes):
2.2.4 Batteries
Location: Type: Nominal voltage: Amp/hour rating:
Calculated capacity of batteries to drive the system:
In standby mode (hours): In alarm mode (minutes):
2.3 Notification Appliance Power Extender Panels
❏ This system does not have power extender panels.
2.3.1 Primary Power
Input voltage of power extender panel(s): Power extender panel amps:
Overcurrent protection: Type: Amps:
Location (of primary supply panelboard):
Disconnecting means location:
2.3.2 Engine-Driven Generator
Location of generator:
Location of fuel storage: Type of fuel:
2.3.3 Energy Storage Systems
Equipment powered by ESS system:
Location of ESS system:
Calculated capacity of ESS batteries to drive the system components connected to it:
In standby mode (hours): In alarm mode (minutes):
2.3.4 Batteries
Location: Type: Nominal voltage: Amp/hour rating:
Calculated capacity of batteries to drive the system:
In standby mode (hours): In alarm mode (minutes):
See Main System Record of Completion for additional information, certifications, and approvals.
ECS Panel Gel Cell 24 20
24 15
Power Panel Gel Cell 24 12
24 15
Δ FIGURE A.7.8.2(1)(c) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-210
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Once a system or a change to a system has been accepted,
the inspection needs also change. The purpose for periodic
inspections is to assure that obvious damages or changes that
might affect the system operability are visually identified. Those
persons performing periodic system inspections might or
might not be familiar with all the specific system design goals
and requirements. While many periodic inspections could
uncover design faults, the intent of this Code is for such prob‐
lems to be discovered at the acceptance inspection. The Code
does not intend to require persons performing periodic inspec‐
tions necessarily to be knowledgeable or qualified for inspect‐
ing and verifying the design of a system.
A.10.5.3.2 Testing personnel knowledge should include equip‐
ment selection, placement, and installation requirements of
this Code and the manufacturer's published documentation.
A.10.5.3.4(1) Factory training and certification is intended to
allow an individual to service equipment only for which he or
she has specific brand and model training.
A.10.5.3.4(2) Nationally recognized fire alarm certification
programs might include those programs offered by the Inter‐
national Municipal Signal Association (IMSA), National Insti‐
tute for Certification in Engineering Technologies (NICET),
and the Electronic Security Association (ESA). NOTE: These
organizations and the products or services offered by them
have not been independently verified by the NFPA, nor have
the products or services been endorsed or certified by the
NFPA or any of its technical committees.
A.10.5.3.4(3) Licenses and certifications offered at a state or
local level are intended to recognize those individuals who
have demonstrated a minimum level of technical competency
in the area of fire alarm servicing.
A.10.5.3.5 This is not intended to require certification where
it is not offered or required by the manufacturer.
NFPA 72 (p. 3 of 3)	© 2018 National Fire Protection Association
POWER SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION (continued)
2. SYSTEM POWER (continued)
2.4 Supervising Station Transmission Equipment
❏ This system does not use transmission equipment within the building powered by any other source than the alarm
system control unit.
2.4.1 Primary Power
Input voltage of shared transmission equipment:
Shared transmission equipment panel amps:
Overcurrent protection: Type: Amps:
Location (of primary supply panelboard):
Disconnecting means location:
2.4.2 Engine Driven Generator
Location of generator:
Location of fuel storage: Type of fuel:
2.4.3 Energy Storage Systems
Equipment powered by ESS system:
Calculated capacity of ESS batteries to drive the system components connected to it:
In standby mode (hours): In alarm mode (minutes):
2.4.4 Batteries
Location: Type: Nominal voltage: Amp/hour rating:
Calculated capacity of batteries to drive the system:
In standby mode (hours): In alarm mode (minutes):
See Main System Record of Completion for additional information, certifications, and approvals.
FACU Gel 12 16
24 15
120 VAC
73 amps
Breaker 20 amps
Breaker Panel B-23
Electric Room
r
Δ FIGURE A.7.8.2(1)(c) Continued
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-211
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72	© 2018 National Fire Protection Association
NOTIFICATION APPLIANCE POWER PANEL
SUPPLEMENTARY RECORD OF COMPLETION
This form is a supplement to the System Record of Completion. It includes a list of types and locations
of notification appliance power extender panels.
This form is to be completed by the system installation contractor at the time of system acceptance and approval.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Form Completion Date: Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. NOTIFICATION APPLIANCE POWER EXTENDER PANELS
Make and Model Location Area Served Power Source
See Main System Record of Completion for additional information, certifications, and approvals.
World Storage and Transfer Headquarters
27132 Santa Anita Boulevard, Hilo, HI
2 November 2019
Firelite W123
SK + ABC
3rd Floor
6th Floor
3rd Floor
6th Floor
Panel 3E
Panel 3G
0
Δ FIGURE A.7.8.2(1)(d) Example of Completed Notification Appliance Power Panel Supplementary Record of Completion.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-212
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 72	© 2018 National Fire Protection Association
World Storage and Transfer Headquarters
Fan Shutdown Roof Shut down fans on
fire alarm activation
Elevator Recall Elevator Room Recall elevators in case of
alarm on lobby smoke detectors
27132 Santa Anita Boulevard, Hilo, HI
2 November 2019
INTERCONNECTED SYSTEMS
SUPPLEMENTARY RECORD OF COMPLETION
This form is a supplement to the System Record of Completion. It includes a list of types and locations
of systems that are interconnected to the main system.
This form is to be completed by the system installation contractor at the time of system acceptance and approval.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Form Completion Date: Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. INTERCONNECTED SYSTEMS
Description Location Purpose
See Main System Record of Completion for additional information, certifications, and approvals.
Δ FIGURE A.7.8.2(1)(e) Example of Completed Interconnected Systems Supplementary Record of Completion.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-213
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
NFPA 72	© 2018 National Fire Protection Association
World Storage and Transfer Headquarters
27132 Santa Anita Boulevard, Hilo, HI
2 November 2019
DEVIATIONS FROM ADOPTED CODES AND STANDARDS
SUPPLEMENTARY RECORD OF COMPLETION
This form is a supplement to the System Record of Completion. It enables the designer and/or installer
to document and justify deviations from accepted codes or standards.
This form is to be completed by the system installation contractor at the time of system acceptance and approval.
It shall be permitted to modify this form as needed to provide a more complete and/or clear record.
Insert N/A in all unused lines.
Form Completion Date: Number of Supplemental Pages Attached:
1. PROPERTY INFORMATION
Name of property:
Address:
2. DEVIATIONS FROM ADOPTED CODES OR STANDARDS
Description Purpose
See Main System Record of Completion for additional information, certifications, and approvals.
Waterflow switch set to a 120-second trip Issue has been identified that there are water
surges during evening hours
Δ FIGURE A.7.8.2(1)(f) Example of Completed Deviations from Adopted Codes and Standards Supplementary Record of
Completion.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-214
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.10.5.5.1(2) An example of an organization providing alarm
monitoring operator training is the Central Station Alarm Asso‐
ciation (CSAA). Note that this reference is for information
purposes only, information concerning the product or service
has been provided by the manufacturer or other outside sour‐
ces, and the information concerning the product or service has
not been independently verified nor has the product or service
been endorsed or certified by the NFPA or any of its technical
committees.
A.10.5.6.4.2(2) An example of an organization providing
public emergency alarm reporting system certification is the
International Municipal Signal Association. Note that this refer‐
ence is for information purposes only. Information concerning
the product or service has been provided by the manufacturer
or other outside sources, and the information concerning the
product or service has not been independently verified, nor
has the product or service been endorsed or certified by NFPA
or any of its technical committees.
A.10.5.6.4.2(4) Factory training and certification are intended
to allow individuals to service only the equipment for which
they have specific brand and model training.
N A.10.6.1 Exceptions exist in Chapter 23 for low-power wireless
systems and in Chapter 29 for household low-power wireless
systems and smoke alarms.
N A.10.6.4 ESS classifications are found in NFPA 111. Previous
editions of NFPA 72 referenced uninterruptible power supplies
(UPS) systems, which is one type of an ESS.
N A.10.6.5.1.2 Multiple pieces of system equipment can be
connected to a branch circuit, subject to the current capacity of
the circuit. It is not intended that a branch circuit be limited to
a single piece of equipment. It is not intended that the circuit
supply power to other than system equipment. For example, a
branch circuit could power both a fire alarm control unit and
an NAC power supply, but it could not power both a fire alarm
control unit and a sprinkler system air compressor.
Δ A.10.6.5.2.2 The purpose of this requirement is to ensure that
circuit disconnecting means for fire alarm and signaling
systems are readily identifiable so that users will not mistakenly
disconnect the power to the system or so that they can quickly
disconnect power without having to search the electrical panel‐
board chart to identify the circuit. The intent of this require‐
ment is not to require specific text for identification. Marking
can include one of the following:
(1) “FIRE ALARM” for fire alarm systems
(2) “EMERGENCY COMMUNICATIONS” for emergency
communications systems
(3) “FIRE ALARM/ECS” for combination fire alarm and
emergency communications systems
(4) “CARBON MONOXIDE” for carbon monoxide detection
systems
It would be acceptable to show the text using upper and/or
lower case, such as “fire alarm,” or “Fire Alarm,” or “FIRE
ALARM.”
A.10.6.6 Where a computer system of any kind is used to
receive and process alarm or supervisory signals, an ESS with
sufficient capacity to operate the system until the secondary
supply is capable of operating the fire alarm system might be
required in order to prevent signal loss or a greater than 10-
second signal delay.
ESS equipment often contains an internal bypass arrange‐
ment to supply the load directly from the line. These internal
bypass arrangements are a potential source of failure. ESS
equipment also requires periodic maintenance. It is, therefore,
necessary to provide a means of promptly and safely bypassing
and isolating the ESS equipment from all power sources while
maintaining continuity of power supply to the equipment
normally supplied by the ESS.
A.10.6.7.2 When a fire alarm system is used to alert occupants,
the associated premises are generally evacuated during
prolonged power outages. When this is not the case, as in
emergency shelters or certain government facilities, additional
secondary power should be required to address a more
prolonged outage. These outages might be expected to result
from weather or earthquake in locations subject to these
events. Reasonable judgment should be employed when requir‐
ing additional secondary capacity.
When a fire alarm system is used to protect property, the
associated premises might be vacant for prolonged periods
(weekend, long holiday) or in very remote locations. When this
is the case, and when the risk of loss is significant, additional
secondary power should be required to address a more
prolonged outage. These outages might be expected to result
from weather or earthquake in locations subject to these
events. Reasonable judgment should be employed when requir‐
ing additional secondary capacity.
Δ A.10.6.7.2.1.1 The 20-percent safety margin is intended to
address normal aging effects on battery capacity. As a battery
ages, rated capacity will decrease to 80 percent, which is consid‐
ered the end of service life. As a minimum, a 20-percent correc‐
tion factor should be applied for aging to ensure the battery
can meet its current demand at the end of service life. At initial
installation, battery capacity can be as low as 90 percent and
should gradually increase when it is subjected to several deep
discharge/charging cycles or when it remains on float-charge
for several weeks. For additional information on battery sizing
considerations refer to IEEE 485, Recommended Practice for Sizing
Lead-Acid Batteries for Stationary Applications.
N A.10.6.7.2.3 For combination systems, such as a combination
carbon monoxide and fire alarm system, where the carbon
monoxide notification appliances are capable of being oper‐
ated separately from the fire alarm system notification applian‐
ces, only the carbon monoxide notification appliances are
required to operate for 12 hours.
A.10.6.7.3 The secondary power supply is not required to
supply power to the fire alarm system through parallel distribu‐
tion paths. Automatic transfer switches are commonly used to
allow secondary power to be supplied over the same distribu‐
tion system as the primary power.
The generator does not need to be dedicated to the fire
alarm system.
A.10.6.8.1 Examples include the following:
(1) A building lighting power supply required for illumina‐
tion in a required video image smoke detection means
(2) A notification appliance circuit power supply located
remotely
(3) A power supply for transmitter required to transmit
signals off premises
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-215
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(4) Power over ethernet (PoE), where provided for control
units, circuit interfaces, or other equipment essential to
system operation, and located remotely from the main
control unit
A.10.6.9.2 Because digital alarm communicator systems estab‐
lish communications channels between the protected premises
and the central station via the public switched telephone
network, the requirement to supervise circuits between the
protected premises and the central station (see 12.6.1 and
12.6.2) is considered to be met if the communications channel
is periodically tested in accordance with 26.6.4.1.5.
A.10.6.9.3 This requirement is intended to prevent all of the
supervising station alarm systems in a given geographic area
from transmitting simultaneous trouble signals (and over‐
whelming the associated supervising stations) in the event of a
widespread power failure. A trouble signal is not intended to
be transmitted if primary power is restored within the time
delay.
A.10.6.10 The valve-regulated lead-acid (VRLA) battery type
of rechargeable battery is currently used in protected premises
applications.
This rechargeable-type battery is generally used in place of
primary batteries in applications that have a relatively high
current drain or that require the extended standby capability
of much lower currents. The nominal voltage of a single
starved electrolyte cell is 2 volts, and the battery is available in
multiples of 2 volts (e.g., 2, 4, 6, 12). Batteries should be stored
according to the battery manufacturer’s published instructions.
These batteries are often incorrectly referred to as “sealed lead-
acid,” “gel” or “maintenance-free batteries.”
There are two technologies available. The most common
type is referred to as “absorbed glass mat” or AGM. In this tech‐
nology, the electrolyte is immobilized by being absorbed into
fiberglass mats that surround the plates. Nearly all VRLA
batteries in use in U.S. fire protection applications are AGM.
The second technology is referred to as gelled electrolyte. In
this technology, the electrolyte is immobilized in a silica gel.
This technology is predominately seen in European applica‐
tions. While some manufacturers refer to the battery as a gel
battery in the literature, this needs to be confirmed by the tech‐
nician. Gel batteries require higher float voltages than AGM,
and floating an AGM battery at gel voltages will shorten the
battery life.
A.10.6.10.3.4 The circuitry and methods for charging batter‐
ies of various types are to be evaluated by a nationally recog‐
nized testing laboratory to ensure they are appropriate for the
purpose. During primary power use, batteries are trickle-
charged if they are off-line and waiting to be put under load in
the event of a loss of power.
Float-charged batteries are fully charged and connected
across the output of the rectifiers to smooth the output and to
serve as a standby source of power in the event of a loss of line
power. Other charging methods are used to restore capacity to
a battery after it has been utilized during a loss of primary
power.
A.10.7.3 Mass notification signals might, at times, be more
important to the building or area occupants than the fire alarm
signal. Stakeholders should perform a risk analysis in accord‐
ance with 24.3.12 to determine which, if any, messages should
receive priority.
A.10.7.9 In addition, the override of circuits should be indica‐
ted at the control panel of each system to ensure signals are
restored to normal.
A.10.10.4 Control unit signals can be audible, visual, or both
for any particular function. Some older systems used only audi‐
ble indicators that had to be coded for users to know what the
signal meant. Where a control unit uses both audible and visual
indicators, the purpose of the audible signal is to get someone's
attention. In large system configurations, there might be multi‐
ple control units with audible signals. Also, there might be
several different functions requiring an audible alert as a part
of the whole signal. Thus, there could be several different audi‐
ble signals. It is not the intent of this Code to have separate and
distinct audible signals where clear visual distinction provides
the user with the needed information. Visual signals, whether a
lamp with a text label, an LCD screen, a computer monitor, or
other textual visual appliances, are better forms of human
interface.
A.10.10.5 A valve supervisory, a low-pressure switch, or
another device intended to cause a supervisory signal when
activated should not be connected in series with the end-of-line
supervisory device of initiating device circuits, unless a distinc‐
tive signal, different from a trouble signal, is indicated.
A.10.11.1 Activation of an initiating device is usually the
instant at which a complete digital signal is achieved at the
device, such as a contact closure. For smoke detectors or other
automatic initiating devices, which can involve signal process‐
ing and analysis of the signature of fire phenomena, activation
means the instant when the signal analysis requirements are
completed by the device or fire alarm control unit software.
A separate fire alarm control unit contemplates a network of
fire alarm control units forming a single large system as
defined in Section 23.8.
For some analog initiating devices, activation is the moment
that the fire alarm control unit interprets that the signal from
an initiating device has exceeded the alarm threshold program‐
med into the fire alarm control unit.
For smoke detectors working on a system with alarm verifica‐
tion, where the verification function is performed in the fire
alarm control unit, the moment of activation of smoke detec‐
tors is sometimes determined by the fire alarm control unit.
It is not the intent of this paragraph to dictate the time
frame for the local fire safety devices to complete their func‐
tion, such as fan wind-down time, door closure time, or eleva‐
tor travel time.
A.10.11.2 The intent of this requirement is to ensure that
persons who are deaf or hard of hearing are alerted to seek
additional information regarding an emergency situa‐
tion. Persons who are deaf or hard of hearing are not always
alerted by the loudspeakers that provide evacuation tones or
voice instructions. It is intended that the loudspeakers and
visual notification appliances located in the same area be acti‐
vated together whenever tones, recorded voice instructions, or
live voice instructions are being provided. (SIG-ECS)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-216
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.10.11.4 The recommended coded signal designations for
buildings that have four floors and multiple basements are
provided in Table A.10.11.4.
A.10.11.6 Resetting of alarm signals should not require the
simultaneous operation of multiple reset switches or the
disconnection of any wiring or equipment to reset the alarm
condition.
A.10.12 It is the intent that both visual and audible appliances
are shut off when the notification appliance silence feature is
activated on the fire alarm control unit.
Per the ADA, it is important not to provide conflicting
signals for the hearing or visually impaired.
A.10.12.2 Where it is desired to deactivate the notification
appliances for fire service operations inside the building and
signal evacuated occupants that an alarm is still present, it is
recommended that a separate non-silenceable notification
zone be provided on the exterior of the building. The audible
and visual notification appliances located at the building
entrances could serve as a warning to prevent occupant re-
entry.
A.10.15.9 The purpose of automatic trouble re-sound is to
remind owners, or those responsible for the system, that the
system remains in a fault condition. A secondary benefit is to
possibly alert occupants of the building that the fire alarm
system is in a fault condition.
A.10.15.10.7 In large, campus-style arrangements with propri‐
etary supervising stations monitoring protected premises
systems, and in other situations where off-premises monitoring
achieves the desired result, the authority having jurisdiction is
permitted to allow the reactivation to occur only at the super‐
vising station. Approval by the authority having jurisdiction is
required so it can consider all fire safety issues and make a
determination that there are procedures in place to ensure
that the intent is met; in other words, someone is available to
take action to correct the problem.
A.10.16.2 The operability of controlled mechanical equip‐
ment (e.g., smoke and fire dampers, elevator recall arrange‐
ments, and door holders) should be verified by periodic
testing. Failure to test and properly maintain controlled
mechanical equipment can result in operational failure during
an emergency, with potential consequences up to and includ‐
ing loss of life.
A.10.17.2 Initially this requirement was meant to apply to noti‐
fication appliance circuits (NACs) emanating from a single fire
alarm control unit and did not contemplate the use of NAC
extender panels. Acknowledging the control circuit concept
Δ Table A.10.11.4 Recommended Coded Signal Designations
Location
Coded
Signal
Fourth floor 2–4
Third floor 2–3
Second floor 2–2
First floor 2–1
Basement 3–1
Sub-basement 3–2
allows NAC extender panels and relays to be connected to a
control circuit.
A.10.18.3 The primary purpose of annunciation is to enable
responding personnel to quickly and accurately determine the
status of equipment or emergency control functions that might
affect the safety of occupants.
A.10.18.5 Fire alarm system annunciation should, as a mini‐
mum, be sufficiently specific to identify a fire alarm signal in
accordance with the following:
(1) If a floor exceeds 22,500 ft2 (2090 m2) in area, the floor
should be subdivided into detection zones of 22,500 ft2
(2090 m2) or less, consistent with the existing smoke and
fire barriers on the floor.
(2) If a floor exceeds 22,500 ft2 (2090 m2) in area and is undi‐
vided by smoke or fire barriers, detection zoning should
be determined on a case-by-case basis in consultation with
the authority having jurisdiction.
(3) Waterflow switches on sprinkler systems that serve multi‐
ple floors, areas exceeding 22,500 ft2 (2090 m2), or areas
inconsistent with the established detection system zoning
should be annunciated individually.
(4) In-duct smoke detectors on air-handling systems that
serve multiple floors, areas exceeding 22,500 ft2
(2090 m2), or areas inconsistent with the established
detection system zoning should be annunciated individu‐
ally.
(5) If a floor area exceeds 22,500 ft2 (2090 m2), additional
zoning should be provided. The length of any zone
should not exceed 300 ft (91 m) in any direction. If the
building is provided with automatic sprinklers through‐
out, the area of the alarm zone should be permitted to
coincide with the allowable area of the sprinkler zone.
A.10.19.1 Amplifiers generally require significant power
regardless of load. To reduce the secondary power demand,
there is no requirement to monitor the integrity of amplifiers
during non-alarm operation on secondary power. This allows
the amplifiers to be shut down while the system is operating on
secondary power until an alarm occurs. When an alarm occurs,
monitoring of integrity must resume so that an operator is
aware of current conditions and so that any backup amplifiers
can be engaged.
Backup amplifying and evacuation signal–generating equip‐
ment is recommended with automatic transfer upon primary
equipment failure to ensure prompt restoration of service in
the event of equipment failure.
A.10.21 The term impairments encompasses a broad range of
circumstances wherein a system or portion thereof is taken out
of service for a variety of reasons. Systems are routinely
impaired to allow hot work (e.g., open flame operations) to be
performed in areas with automatic detection, construction,
painting, and so forth, as well as to conduct normal system
maintenance and testing. Impairments can be limited to
specific initiating devices and/or functions (e.g., disconnecting
the supervising station connection during system testing), or
they can involve taking entire systems or portions of systems
out of service. Section 10.21 is intended to help building
owners control impairments of the system(s) in their build‐
ing(s) and to ensure that systems are restored to full operation
and/or returned to service afterward.
Additional requirements for impairments and out-of-service
conditions are in 14.2.2.2.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-217
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.10.21.4 It is important for the authority having jurisdiction,
typically the local fire official, to be informed when systems
have been out of service for more than 8 hours so that appro‐
priate measures can be taken. The term out of service is meant to
refer to the entire system or a substantial portion thereof.
A.10.21.5 The need for mitigating measures is typically deter‐
mined on a case-by-case basis. This considers the building,
occupancy type, nature and duration of impairment, building
occupancy level during impairment period, active work being
conducted on the fire alarm system during the impairment,
condition of other fire protection systems and features (i.e.,
sprinklers, structural compartmentation, etc.), and hazards and
assets at risk.
Appropriate mitigating measures range from simple occu‐
pant notification to full-time fire watch. Determining factors
vary from testing-related impairments and maintenance activi‐
ties during normal business through extensive impairments to
high-value, high-hazard situations.
A.10.22 See 3.3.314 for the definitions of unwanted alarms.
A.12.2.1 In the 2007 edition of NFPA 72, initiating device
circuit, signaling line circuit, and notification appliance circuit
performance class/style tables were rooted in “copper” wiring
methods. Fire alarm control units use new communications
technologies, such as Ethernet, fiber optics, and wireless, which
do not fit in the “copper” wiring methods.
Δ A.12.2.3.2 Fire alarm systems include fire detection and alarm
notification, guard’s tour, sprinkler waterflow, and sprinkler
supervisory systems. Circuits controlled and powered by the fire
alarm system include circuits for the control of building
systems safety functions, elevator capture, elevator shutdown,
door release, smoke doors and damper control, fire doors and
damper control, and fan shutdown, but only where these
circuits are powered by and controlled by the fire alarm system.
[70:760.1 Informational Note No. 1]
Class 1, 2, and 3 circuits are defined in Article 725 (of
NFPA 70). [70:760.1 Informational Note No. 2]
A.12.2.3.3 It is important for the intended functionality of
circuit integrity cable or electrical circuit protective systems to
follow manufacturer’s installation instructions. An electrical
circuit protective system has detailed installation requirements,
and additional requirements can be found in the manufactur‐
er’s installation instructions, NFPA 70 or the listing organiza‐
tions' guide information.
A.12.2.3.4 In the event of an introduction of a fault and subse‐
quent alarm condition, operational ability should be restored
within 200 seconds, and the alarm condition received at the
fire alarm control unit is to be within 10 seconds after the expi‐
ration of the 200 seconds. Any subsequent alarms initiated after
the initial 200-second window should be actuated in accord‐
ance with 10.11.1.
A.12.2.4.3 Technologies that do not use metallic conductors
(e.g., wireless or optical fiber) are not affected by ground
connections.
A.12.3 The intent of the circuit designations is not to create a
hierarchal ranking; rather it is to provide guidance on the
levels of performance.
Users of the Chapter 12 designations should review whether
there are other abnormal conditions not specified in Chap‐
ter 12 that the pathways need to annunciate and operate
through for their application.
A.12.3.1 Fiber-optic or wireless pathways are examples of
Class A circuitry not impaired by earth ground connection or
short-circuits and therefore do not annunciate those conditions
as a fault.
A.12.3.3 Class C is intended to describe technologies that
supervise the communication pathway by polling or continuous
communication “handshaking,” such as the following:
(1) Fire alarm control unit or supervising station connections
to a wired LAN, WAN, or Internet
(2) Fire alarm control unit or supervising station connections
to a wireless LAN, WAN, and Internet
(3) Fire alarm control unit digital alarm communicator trans‐
mitter or supervising station digital alarm communicator
receiver connections to the public switched telephone
network
Individual pathway segments are not required to be moni‐
tored. Supervision is accomplished by end-to-end communica‐
tions.
A.12.3.4 Class D is intended to describe pathways that are not
supervised but have a fail-safe operation that performs the
intended function when the connection is lost. Examples of
such pathways include the following:
(1) Power to door holders where interruption of the power
results in the door closing
(2) Power to locking hardware that release upon an open
circuit or fire alarm operation
A.12.3.5 Class E is intended to describe pathways that do not
require supervision as described in Section 12.6.
Δ A.12.3.6(1) The Class N pathway designation is added to
specifically address the use of modern network infrastructure
when used in fire alarm and emergency communication
systems.
Class N networks can be specified for ancillary functions but
are not required for supplemental reporting described in
23.12.4. [See Figure A.23.12.4.]
Ethernet network devices are addressable but with an impor‐
tant distinction from device addresses on a traditional SLC
multi-drop loop. A device with an Ethernet address is, in most
cases, a physical endpoint connected to a dedicated cable.
Traditional SLC devices are all wired on the same communica‐
tion line (in parallel), similar to an old party-line telephone
system. By comparison, Ethernet’s network switches direct each
data packet to its intended recipient device like our modern
phone systems.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-218
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Class N uses redundant paths as a means to compensate for
Ethernet wiring that does not report a single connection to
ground, a basic requirement of Class B. Thus, the physical sepa‐
ration of Class A and Class X, and equipment redundancy
described in 12.3.7, is not inherently required of Class N. In
other words, failure of a single switch is permitted take down a
class N segment and is only required to report the loss of
communication. Where redundant path segments are intended
to have survivability similar to Class A or Class X, the physical
separation requirements and overall equipment redundancy
must be specified in addition to the Class N designation.
As a visual model, Class N could be likened to a redundant
pathway backbone, allowed to have Class C branch paths to
single endpoint devices. Therefore, every effort is made in this
section to clearly distinguish the single endpoint device from
the transport equipment required to have redundant paths.
Class N requires redundant, monitored pathway segments to
and from control equipment (fire alarm control units, ACUs,
or ECCUs) where any interruption in communications could
potentially affect multiple endpoint devices. Typically, intercon‐
nected communications equipment such as Ethernet switches,
wireless repeaters, or media converters are used in combina‐
tion to create pathways. Chapter 12 describes the required
behavior of Class N pathways. All equipment must meet the
requirements of other chapters in NFPA 72 (such as, but not
limited to, requirements pertaining to secondary power
supplies, equipment listings, and environment conditions).
Redundant pathways, isolated from ground, are actually
common practice in robust Ethernet designs. Managed
network switches commonly have specific uplink ports that are
intended for load sharing and allow two parallel connections.
For compliance with Class N, a trouble must be reported if
either of these connections fails. [See Figure A.12.3.6(1)(a) and
Figure A.12.3.6(1)(b).]
Class N pathways can use metallic conductor communica‐
tions cable, such as a 100 ohm balanced twisted pair (e.g., Cate‐
gory 5E), including single-pair or multi-pair cable, or other
communications media, such as optical fiber cable or wireless
transmission, or a combination of two or more such transport
mediums.
Where a conductor-based media is used for Class N, the
intention is not to monitor faults on individual conductors but
rather to monitor the operational capability and performance
of the pathway as a whole. Similar to Class C, end-to-end verifi‐
cation is used in Class N.
Primary and required redundant pathways are independ‐
ently and continuously verified for their ability to support end-
to-end communications to and from each endpoint device and
its associated control equipment. Pathway segments that service
more than one device must have at least one verified redun‐
dant pathway segment. Should any primary pathway segment
fail, communication is supported by the redundant pathway
segment(s.) Failure of either a primary or redundant pathway
will indicate a trouble.
Redundant pathway segments are generally independent
and do not normally share media with the primary pathways.
However, there are exceptions, such as different frequencies
for wireless components, or ring topologies. [See Figure
A.12.3.6(5).]
A Class N network can be made more reliable with physically
distinct pathway segments (i.e., an alternate conduit, or cable
tray route, or wireless transmission frequency range, or a
combination of distinct media). In addition to the required
primary segments and redundant segments, a Class N pathway
is permitted to have nonrequired segments. [See Figure
A.12.3.6(1)(c).] Additional nonrequired pathway segments are
allowed to be connected and not independently monitored for
integrity as long as two paths are monitored to meet the redun‐
dancy requirement of Class N.
Traditionally, NFPA has used the word device for input
components and the term appliance for components used in
notification. With respect to Class N, the term device includes
appliances and other intelligent, addressable components that
perform a programmable input or output function. Examples
of Class N devices include the following:
(1) Input components such as alarm initiating modules
switches and sensors
(2) Output components such as output modules, Ethernet
loudspeakers (i.e., IEEE 802.3af PoE loudspeakers), intel‐
ligent visual notification appliances (strobes), textual
signage, and intelligent audio amplifiers
Transmission equipment components (e.g., media convert‐
ers, Ethernet switches, patch panels, cross-connects) are
connected to the Class N pathway merely to transport instruc‐
tions between other equipment. As such, they are not consid‐
ered devices with respect to Class N pathways.
The audio amplifier listed above is an example of an
addressable device that can receive a digital audio input from
the Class N pathway and then provide a notification appliance
circuit (NAC) output with Class A, B, or X pathways. Other
endpoint devices can similarly provide alternate class pathways
for visual notification appliances (strobes) (NACs) or initiating
devices (IDCs). From the perspective of the Class N pathway,
communications terminate at this endpoint device. However,
since these types of endpoints can support multiple notification
appliance devices or initiating devices, path segments are
subject to the redundant pathway requirement unless protec‐
ted in an enclosure or raceway less than 20 ft (6 m) in length.
(See 12.6.9.) [See Figure A.12.3.6(1)(c).]
Class N connections between control equipment are
required to have redundant monitored pathway segments if a
failure of a primary pathway segment in between control equip‐
ment could impair the operation of the control equipment.
[See Figure A.12.3.6(1)(d).]
Class N is also permitted to include dual port devices that
provide both transmission and input/output functions.
Endpoint devices can have multiple connection ports and
support dual pathway segment connections; thus the term
endpoint device is not intended to prohibit more than one
connection to a device. Even with dual connections, where
other devices depend on the path, primary and redundant
paths are required. But, where an endpoint device has two
connection ports, and when a secondary nonrequired connec‐
tion is added, there is no requirement to separately supervise
the nonrequired redundant pathway segment. [See Figure
A.12.3.6(1)(e).]
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-219
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Switch
FACU,
ACU, or
ECCU
Switch
Redundant cables must have special functionality in order to
monitor integrity when a secondary path is not in use.
Endpoint devices
FIGURE A.12.3.6(1)(a) Class N Pathway Block Diagram – Example 1.
Switch	FACU,
ACU, or
ECCU
Switch
Endpoint devices
Endpoint devices
Switch Switch
Endpoint devices
Nonrequired redundant
path segment
FIGURE A.12.3.6(1)(b) Class N Pathway Block Diagram – Example 2.
FACU,
ACU, or
ECCU
Switch Switch
20 ft (6 m) maximum inside
enclosure or raceway
20 ft (6 m) maximum inside
enclosure or raceway	Primary and
redundant paths
Endpoint
device
Amp
Network
interface
Loudspeaker
appliances
Same enclosure or interconnected
raceways within 20 ft (6 m)
Δ FIGURE A.12.3.6(1)(c) Class N Pathway to Endpoint with Multiple Devices.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-220
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.12.3.6(4) Operational conditions of the pathway include
factors such as latency, throughput, response time, arrival rate,
utilization, bandwidth, and loss. Life safety equipment connec‐
ted to a Class N network actively monitors some or all of the
pathway’s operational conditions so that an improperly instal‐
led or configured pathway or a subsequently degraded pathway
or segment is detected by the life safety equipment and repor‐
ted as a trouble. The trouble condition is reported when opera‐
tional conditions of the pathway(s) have deteriorated to the
point where the equipment is no longer capable of meeting its
minimum performance requirements, even if some level of
communication to devices is still maintained. Performance
requirements include the activation of an alarm within
10 seconds, the reporting of a trouble signal within
200 seconds, and delivery of audio messages with required
intelligibility. End-to-end communications might be opera‐
tional under system idle conditions, but in the event of an
alarm, the increased load on a degraded pathway could cause a
partial or complete failure to deliver required life safety signals.
Such predictable failure must be actively detected and repor‐
ted.
A.12.3.6(5) Devices with dual path connections are permitted
to be connected in a daisy-chain of devices on a ring. Again,
where Class N pathway segments support multiple devices, veri‐
fied redundant pathway segment(s) are required. This can be
accomplished with a ring topology, as long as each segment of
the ring is verified as functional, and the failure of any one
segment does not result in the loss of functionality of more
FACU,
ACU, or
ECCU
FACU,
ACU, or
ECCU
FACU,
ACU, or
ECCU
Switch
Switch
20 ft (6 m) maximum inside
enclosure or raceway
Switch
FIGURE A.12.3.6(1)(d) Class N Pathway Block Diagram
with Multiple Control Units.
To FACU
Switch
Endpoint devices
A nonrequired redundant cable to an endpoint device is
permitted and does not require separate supervision.
FIGURE A.12.3.6(1)(e) Class N Pathway Block Diagram with
Device with Dual Pathway Connection.
than one device. In this arrangement, primary and redundant
pathway segments share the same media, and provide two
possible directions of communications in a ring topology [see
Figure A.12.3.6(5)]. This daisy-chain configuration is also
permitted between multiple control units that require verified
primary and redundant pathway segments.
A.12.3.8 A goal of 12.3.8 is to provide adequate separation
between the outgoing and return cables. This separation is
required to help ensure protection of the cables from physical
damage. The recommended minimum separation to prevent
physical damage is 12 in. (300 mm) where the cable is installed
vertically and 48 in. (1.22 m) where the cable is installed hori‐
zontally.
A.12.3.8.1(3) This exception would not permit an entire room
of emergency control function interface devices controlled by
the fire alarm system to be installed on a circuit where the feed
and return legs are installed in the same raceway for rooms
smaller than 1000 ft2 (93 m2) in area.
Where a circuit enters a room that contains emergency
control function interface devices (e.g., control modules/relays
connected to and programmed to shut down HVAC units and
other fire and life safety control functions), loss of both “legs”
of this circuit could disable important fire and life safety
control functions that might be essential for prevention of
circulation of smoke or another required operation, such as
elevator recall functions.
A.12.4 The intent of the pathway survivability designation is to
provide options for the protection of the pathway circuits and
not to create a hierarchical ranking. Other chapters within
NFPA 72 or other code-making jurisdictions can select the
survivability option that best meets their needs.
A.12.4.3 Methods of survivability protection might alternate
within a protected premise. For example, 2-hour fire-resistive
cable might extend from a 2-hour fire-resistance-rated enclo‐
sure.
Fire alarm system notification appliances, control modules,
jacks, and initiating devices are not capable of resisting attack
by fire. Connecting these devices to circuits that require surviv‐
ability and span multiple zones or floors, will result in a circuit
that is no longer survivable. For example, two-way, in-building
communications system (fire fighter’s telephone) jacks that are
connected to a circuit serving multiple floors could be shorted
by the fire. It is recommended that a Level 2 or Level 3 surviva‐
ble circuit serving multiple zones or floors be installed as
Class X or Class N or those circuits be designed to serve a
single fire zone.
A.12.4.3(4) A performance-based alternative is needed
because it is possible to construct a nonsprinklered,
To FACU
Endpoint devices
with dual pathway
connectors
Switch	Switch
Communications continue from either direction in a ring topology.
FIGURE A.12.3.6(5) Class N Pathway Block Diagram with
Daisy-Chained Devices with Dual Pathway Connection.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-221
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Type V(000) building that employs relocation or partial evacua‐
tion (e.g., a single-story ambulatory health care occupancy)
that would not warrant either a 2-hour fire-resistive-rated enclo‐
sure or a 2-hour cable. Examples of performance alternatives
that might be considered in a design for survivability are a stra‐
tegic application of Class A, Class X, or Class N segments and
also wireless communications pathways.
N A.12.4.4 See A.12.4.3.
A.12.4.4(4) A performance-based alternative is needed
because it is possible to construct a sprinklered single-story
Type V(111) or multistory Type II(111) building that employs
relocation or partial evacuation (e.g., a health care occupancy)
that would not warrant either a 2-hour fire-resistive-rated enclo‐
sure or a 2-hour cable (a 1-hour enclosure would suffice).
Examples of performance alternatives that might be consid‐
ered in a design for survivability are a strategic application of
Class A, Class X, or Class N segments and also wireless commu‐
nications pathways.
A.12.5 Shared pathway designations propose a list of shared
pathways, some of which are only allowable for nonrequired
functions. Other sections of this Code determine which of the
shared pathways are allowed to be used as paths for required
fire alarm signaling. Refer to 23.8.2.6 for shared communica‐
tions requirements.
A.12.5.1 In a Shared Pathway Level 0, common equipment
can be used to establish life safety and non–life safety pathways.
A.12.5.2 In a Shared Pathway Level 1, common equipment
can be used to establish life safety and non–life safety pathways.
A.12.5.3 In a Shared Pathway Level 2, common equipment
can be used to establish life safety and non–life safety pathways.
A.12.5.4 In a Shared Pathway Level 3, life safety equipment is
not shared with equipment of non–life safety systems.
A.12.6 The provision of a double loop or other multiple path
conductor or circuit to avoid electrical monitoring is not
acceptable.
A.12.6.8 This Code does not have jurisdiction over the moni‐
toring integrity of conductors within equipment, devices, or
appliances.
A.12.7 The nomenclature described in Section 12.7 can be
found on drawings, specifications, and the actual installed
circuits. Some examples of the nomenclature are X.2.3, A, B.3.
A.14.2.1.1 Initial and re-acceptance inspections are
performed to ensure compliance with approved design docu‐
ments whatever the quality or origin. This involves inspection
to ensure that the correct equipment has been used and prop‐
erly located and installed. Ensuring compliance helps to assure
both operational reliability and mission reliability. This concept
applies to any type of system, not just fire alarm and signaling
systems. At this stage of a system’s life, the responsibilities for
such inspections rest with the designers of the systems and with
the various applicable authorities having jurisdiction.
A.14.2.1.2 If a system is designed to meet a specific mission or
set of goals, then operational testing will assure that the system
has mission reliability. For example, during acceptance testing,
the design ambient noise level might not be present. Authori‐
ties having jurisdiction and technicians should not be trying to
achieve the +5/15 dB or +5/10 dB requirements at acceptance,
as they might not know what the maximum average or peak
noise levels are. They need only measure the system and deter‐
mine if it meets the required design level. Therefore, the
design level needs to be documented and communicated to
them.
Acceptance and re-acceptance testing includes proper opera‐
tion, and non-operation, of the fire alarm or signaling system’s
ability to properly interface to other systems. The best way to
ensure a proper interface operation is to observe the actual
operation of the interfaced system. However, exercising an
emergency control function every time a related initiating
device is actuated might not be desirable or practical, or in
some cases may not even be permitted. NFPA 72 permits testing
of the fire alarm or signaling system up to the end point
connection to the interfaced system or emergency control
function. Refer to A.14.4.3.2 Table 14.4.3.2 Item 24.
A.14.2.1.3 Visual inspections contribute to the assurance of
operational and mission reliability but do not ensure either.
A.14.2.1.4 Periodic testing of fire alarm and signaling systems
is not necessarily done as a complete system test. NFPA 72
requires parts of the systems to be tested at different frequen‐
cies. At any one particular test, only a fraction of the system can
be tested. Periodic testing contributes to the assurance of
operational and mission reliability but does not ensure either.
Periodic testing of the interface between a fire alarm or
signaling system in some other system or emergency control
function is permitted by NFPA 72 to be performed without
actually operating the interfaced system or function. Refer to
A.14.4.3.2 Table 14.4.3.2 Item 24.
N A.14.2.2.1.2 Testing should be performed in such a way that
testing personnel can promptly respond to signals as they are
initiated during testing and can ensure that devices are report‐
ing with the correct locations and addresses, programming
errors are not overlooked, ground faults are acknowledged
promptly, and fire and trouble/supervisory signals are respon‐
ded to immediately when signals are not related to the testing
taking place.
A.14.2.3.1 See definition of Ownership in 3.3.195.
A.14.2.3.6 Service personnel should be able to do the follow‐
ing:
(1) Understand the requirements contained in NFPA 72 and
the fire alarm requirements contained in NFPA 70
(2) Understand basic job site safety laws and requirements
(3) Apply troubleshooting techniques, and determine the
cause of fire alarm system trouble conditions
(4) Understand equipment specific requirements, such as
programming, application, and compatibility
(5) Read and interpret fire alarm system design documenta‐
tion and manufacturer’s inspection, testing, and mainte‐
nance guidelines
(6) Properly use tools and test equipment required for test‐
ing and maintenance of fire alarm systems and their
components
(7) Properly apply the test methods required by NFPA 72
A.14.2.4 Prior to any scheduled inspection or testing, the serv‐
ice company should consult with the building or system owner
or the owner’s designated representative. Issues of advance
notification in certain occupancies, including advance notifica‐
tion time, building posting, systems interruption and restora‐
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-222
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
tion, evacuation procedures, accommodation for evacuees, and
other related issues, should be agreed upon by all parties prior
to any inspection or testing.
A.14.2.7.1 As an example, testing of the elevator fire service
and shutdown functions will usually require a coordinated
multi-discipline effort with presence of qualified service person‐
nel for the fire alarm system, the elevator system, and other
building systems. The presence of inspection authorities might
also be needed in some jurisdictions. The development of a test
plan should be considered to ensure that the testing of these
features is accomplished in a coordinated and timely manner.
This plan should also ensure that all appropriate parties and
personnel are present when needed, and that the testing
requirements for both the fire alarm system and the elevator
system are fulfilled. See Section 21.3 and Section 21.4 for
specific elevator emergency control functions.
A.14.2.9 This section provides the option to adopt a
performance-based inspection and testing method as an alter‐
nate means of compliance for Sections 14.3 and 14.4. The
prescriptive test and requirements contained in this Code are
essentially qualitative. Equivalent or superior levels of perform‐
ance can be demonstrated through quantitative performance-
based analyses. This section provides a basis for implementing
and monitoring a performance-based program acceptable
under this option (provided that approval is obtained by the
authority having jurisdiction). The concept of a performance-
based inspection and testing program is to establish the
requirements and frequencies at which inspection and testing
must be performed to demonstrate an acceptable level of
operational reliability. The goal is to balance the inspection
and testing frequency with proven reliability of the system or
component. The goal of a performance-based inspection
program is also to adjust inspection and testing frequencies
commensurate with historical documented equipment
performance and desired reliability. Frequencies of inspection
and testing under a performance-based program might be
extended or reduced from the prescriptive inspection and test‐
ing requirements contained in this Code when continued
inspection and testing has been documented indicating a
higher or lower degree of reliability as compared to the author‐
ity having jurisdiction's expectations of performance. Addi‐
tional program attributes should be considered when adjusting
inspection and testing.
A fundamental requirement of a performance-based
program is the continual monitoring of fire system/component
failure rates and determining if they exceed the maximum
allowable failure rates as agreed upon with the authority having
jurisdiction. The process used to complete this review should
be documented and be repeatable. Coupled with this ongoing
review is a requirement for a formalized method of increasing
or decreasing the frequency of inspection and testing when
systems exhibit either a higher than expected failure rate or an
increase in reliability as a result of a decrease in failures. A
formal process for reviewing the failure rates and increasing or
decreasing the frequency of inspection and testing must be well
documented. Concurrence from the authority having jurisdic‐
tion on the process used to determine test frequencies should
be obtained in advance of any alterations to the inspection and
testing program. The frequency required for future inspections
and tests might be reduced to the next inspection frequency
and maintained there for a period equaling the initial data
review or until the ongoing review indicates that the failure
rate is no longer being exceeded — for example, going from
an annual to a semiannual testing when the failure rate
exceeds the authority having jurisdiction's expectations, or
from annual to every 18 months when the failure trend indi‐
cates an increase in reliability.
See also NFPA 551 for additional guidance.
Δ A.14.2.10 The test plan is intended to clarify exactly what is to
be tested and how it is to be tested. Testing of fire alarm and
signaling systems is often done in a segmented fashion to
accommodate the availability of testing or other personnel or
to minimize the interruption of building operations. Where a
building owner has contracted the performance of inspection,
testing, and maintenance activities to outside entities, the test
plan, what will and will not be tested, should be reviewed by
those parties. Building operations can be affected by testing of
the fire alarm or signaling system itself and by the operation of
emergency control functions actuated by the fire alarm or
signaling system. The boundary of the fire alarm or signaling
system extends up to and includes the emergency control func‐
tion interface device. The testing requirements prescribed in
NFPA 72 for fire alarm and signaling systems end at the emer‐
gency control function interface device. The purpose of the
test plan is to document what devices will and will not actually
be tested.
The testing of emergency control functions, releasing
systems, or interfaced equipment is outside the scope of
NFPA 72. Requirements for testing other systems are found in
other governing laws, codes, or standards. Requirements for
integrated testing of combined systems also fall under the
authority of other governing laws, codes, standards, or author‐
ity having jurisdiction. NFPA 3 provides guidance for such test‐
ing. NFPA 3 recognizes the importance of the development of
an integrated testing plan.
Further information on testing associated with emergency
control functions can be found in Table 14.4.3.2, Item 24 and
its related annex material in A.14.4.3.2.
A.14.3.1 Equipment performance can be affected by building
modifications, occupancy changes, changes in environmental
conditions, device location, physical obstructions, device orien‐
tation, physical damage, improper installation, degree of clean‐
liness, or other obvious problems that might not be indicated
through electrical supervision.
The intent of 14.3.1 is to prevent an inspection being made
at intervals exceeding those allowed by Table 14.3.1. Annual
inspections should be made every 12 months; monthly inspec‐
tions should be made every 30 days, and so forth. For example,
it is not acceptable to conduct an annual inspection in January
of year one, and December of year two (23 month frequency)
just because Table 14.3.1 requires an inspection once each year.
A.14.4.2 Reacceptance testing is performed to verify the
proper operation of added or replaced devices, appliances,
emergency control function devices, control equipment, and so
forth. It is not the intent of the committee to unduly burden
the system owner with increased costs for repeated testing of
devices not directly affected by the replacement of devices with
like devices.
For example, if a 2 amp fuse is replaced with another 2 amp
fuse in the fire alarm control unit, verification of the circuit(s)
served by the fused supply is required, but it would not be
necessary to test 10 percent of initiating devices not directly
affected by replacing the fuse. Likewise, it is not necessary to
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-223
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
test all these initiating devices whenever a smoke detector is
replaced with a like smoke detector.
When wiring changes are made to correct improperly super‐
vised circuits, a test of the affected device or appliance is
required, but not a test of 10 percent of initiating devices not
directly affected.
A.14.4.3 Fire alarm system testing can be conducted using
silent testing and the bypassing of emergency control func‐
tions. All input signals should be verified according to the
system matrix of operation to ensure they create the appropri‐
ate outputs. Tests of audible notification appliances and emer‐
gency control functions should be conducted at the conclusion
of satisfactory tests of all inputs.
The intent is to reduce the amount of time spent causing
audible and visual occupant notification during tests in an
occupied building. This reduction will help reduce the nega‐
tive (cry wolf) impact on occupants caused by excessive opera‐
tion of notification appliances. System printouts or history logs
are an effective way of verifying the correct receipt of signals.
However, many outputs such as occupant notification and
emergency control functions are tested for correct operation,
because logs do not necessarily verify operation of the system
output. Operation of audible and visual notification appliances
could be accomplished in a lump sum fashion after all inputs
are proven correct by silent testing. All inputs tested in this
manner must be proved to cause the appropriate signal by veri‐
fying alarm receipt at the controls as each device is actuated.
Manufacturer-specific protocols such as “walk test” or “alarm
bypass” are an acceptable means of testing under this section.
Other methods of mitigating the negative impact include off-
hours tests when the building is not occupied.
A.14.4.3.1 If the authority having jurisdiction strongly suspects
significant deterioration or otherwise improper operation by a
central station, a surprise inspection to test the operation of
the central station should be made, but extreme caution
should be exercised. This test is to be conducted without advis‐
ing the central station. However, the communications center
must be contacted when manual alarms, waterflow alarms, or
automatic fire detection systems are tested so that the fire
department will not respond. In addition, persons normally
receiving calls for supervisory alarms should be notified when
items such as gate valves and functions such as pump power are
tested. Confirmation of the authenticity of the test procedure
should be obtained and should be a matter for resolution
between plant management and the central station.
Δ A.14.4.3.2 Table 14.4.3.2 Item 9(4). Ohmic testing is a means
to determine the state of health of a VRLA battery’s cells by
measuring some form of a cell’s internal resistance. Typically
ohmic testing equipment uses one of three techniques —
conductance, impedance, or resistance — to make these meas‐
urements.
In simplest technical terms, ohmic technology is based on
Ohm’s Law, which expresses the relationship between volts,
amperes, and ohms in an electrical circuit. Ohmic testing
attempts to use voltage and current to determine the resistive
characteristic of a battery’s cells. As the cells in a battery age
and start to lose capacity, the internal components of the
battery are undergoing a degradation process. The degrada‐
tion of these components (plates, grids, internal connection
straps) within the battery’s cells causes an increased resistance
in the conduction paths of the cell, which in turn causes a
change in the internal ohmic values. A measured increase in
impedance or resistance, or a decrease in conductance, indi‐
cates the battery is losing its ability to produce the energy it was
designed to deliver when called upon to support the connected
loads.
The key to effective application of ohmic testing is the
appropriate trending of test results over time compared to a
baseline or reference value. Studies have demonstrated that an
individual battery produces a unique ohmic "signature" and
the use of ohmic testing equipment to trend changes in this
signature from installation through the life of the battery is the
most effective use of the technology. A program that involves
ohmic testing on a regular interval to note changes in the
battery is a good maintenance practice.
An ohmic baseline reference value is a benchmark value
based on data collected from known good batteries. Reference
values can be determined from site-specific measurement, or
from testing a sample of new healthy batteries, or by using a
generic baseline value to get started.
(1) The best baseline is one established on the installed
battery within three to six months after installation and
trend accordingly using good record keeping. Ideally the
individual ohmic value should be measured at installation
and again after the battery has been on float charge for at
least 72 hours in order for it to reach a high state of stabi‐
lization. These initial “site-specific” values should be
recorded and permanently affixed to the battery as a
baseline for subsequent tests over the life of the battery.
The ohmic value will typically increase for conductance
and decrease for resistance and impedance between the
initial installation and after being on float-charge for 90
to 180 days (10 percent to 15 percent depending on
battery type and size). Six months after installation meas‐
ure and compare the ohmic readings to the readings
taken at installation. Use whichever value is greater for
conductance or lower for resistance and impedance as
the baseline for that particular battery at that site going
forward.
(2) A sample of new healthy batteries in a fully charged state
can be tested to obtain a baseline value representative of
a new battery. A sample size of at least 30 batteries from
one manufacturer with the same make, model, amp-hour
rating, age (within 6 months), and manufacturing lot is
recommended. Record the following information for the
batteries:
(a) Battery manufacturer
(b) Model number
(c) Date of manufacture
(d) Manufacturing lot number (if available)
(e) Battery temperature
(f) Whether or not the battery has had a freshening
charge
(g) Battery voltage
(h) Ohmic test value
Calculate the average ohmic value of the batteries. Do
not include batteries that deviate more than 30 percent
from the average because they could be outside of an
acceptable range. Use the average value as a baseline
starting point for this model battery.
(3) A generic baseline value for a specific battery model can
often be found by contacting the ohmic test equipment
manufacturer or from the battery manufacturer. While it
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-224
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
is important to note that the use of generic reference
values might not be as accurate, it is still possible to iden‐
tify grossly failed batteries and significant changes in
battery condition by applying this method. Generic base‐
line values are typical averages to be used as general
guidelines and should only be used when no other data is
available. When testing older batteries for which no initial
site-specific ohmic value is available, reference values can
be obtained in the following ways:
(a) Contact the equipment or battery manufacturer for
assistance.
(b) Consult your company documentation to see if
reference values were created for the battery you
are testing.
(c) Using ohmic readings of recently installed batteries
of the same manufacturer and model of the battery,
manufacturer and model of the alarm panel/
system, charging circuit, and temperature at time of
measurements, calculate the average ohmic value of
the best 8 to 10 batteries and use this value as a
baseline reference.
As a battery ages and loses capacity, the internal ohmic
values change. Although the change might not be
perfectly consistent over all battery models and sizes,
experience and extensive test data shows that a deviation
of ohmic values from the established baseline by
30 percent or more for conductance and 40 percent or
more for resistance or impedance indicates that the
actual battery capacity has dropped to 80 percent or
lower. (For lead-acid batteries, capacity drops off rapidly
once the 80 percent capacity point is reached in the life‐
time curve, so this is known as the “knee” of the capacity
vs. lifetime curve). This 80 percent capacity is the level at
which battery manufacturers recommend battery replace‐
ment. Figure A.14.4.3.2 illustrates an ohmic trend of a
5-year design life battery with an actual expected service
life of 3 years. Note that while battery Unit #1 still has
good ohmic readings, semiannual measurements show
Unit #2 failing prematurely. For this case, it is desirable to
replace both units at the same time. If one unit fails at
21∕2 years, it is likely the second unit will fail in one of the
next semiannual tests. Full replacement ensures that all
units will “float” together. One exception might be when
a unit fails in the first year.
Ohmic testing can be a safe, simple, accurate, and reliable
means of determining the state of health of VRLA batteries. It
is important however to understand the following basic guide‐
lines in order to maximize the benefits and avoid possible
misleading test results:
(1) Follow safety regulations: wear eye protection and
remove metal jewelry, and so forth prior to working with
batteries.
(2) Conduct a visual inspection prior to testing. A cracked
case, leaking terminal or post, or bulging battery should
be replaced, not tested.
(3) Temperature changes affect measured ohmic values and
battery capacity. Ohmic measurements should be taken
at 77°F (25°C) ±13°F (7°C).
(4) For maximum accuracy and consistency, batteries should
be tested when in a fully charged state.
(5) Check the battery charging current prior to test. The
charging current should be stable and be within the
normal float current recommendations of the battery
manufacturer for the battery model. If it is not, it is
likely that the batteries have recently been discharged
and a test is not appropriate until this float current
stabilizes.
(6) Whenever possible, ohmic readings should be taken
each time with the same instrument, but as a minimum
with the same model. Changing models will skew the
data and require re-establishing the baseline.
(7) When test equipment is provided with an alert, set the
ohmic baseline and/or thresholds prior to beginning
the test to provide an indication of any deviations from
baseline.
(8) It is essential to take ohmic measurements at the battery
terminal or post. For consistency and accuracy, subse‐
quent tests should always have probes or clamps placed
at the same point while avoiding battery hardware such
as bolt heads or washers. Connecting on the hardware
will influence the readings and could cause replacement
of a healthy battery.
(9) Maintain good contact at the test point for the duration
of the test. If the probe or clamp slips off during the test,
an incorrect reading will result.
(10) For batteries with fully insulated quick disconnect
connectors, the battery should be taken offline by
removing the quick disconnects from the battery termi‐
nals and then measuring and recording the internal
ohmic value of the battery.
(11) Do not condemn a battery based upon results of a single
test without any trending data or an established baseline
for that specific battery.
(12) When one or more units in a battery falls outside the
acceptable range from baseline, replace the entire
string.
(13) A battery tested online can display a different value than
when tested offline due to the charger circuit and load
being across the battery. Always test the same way, either
online or offline, to have consistent and meaningful
results. When ohmic testing is performed online, a
change in current occurs due to the ohmic test set signal
that could impact battery voltage readings. Because
battery float voltage is directly tied to float current, the
sum of the voltages of each battery cell/unit have to
equal the charger float voltage of the battery string. If a
load is applied from the ohmic test set that depresses
one cell/unit, then the others have to rise somewhat to
offset it. As ohmic testing progresses through the battery
string, each cell/unit gets pulled down by the ohmic test
set somewhat, and the charger must boost the string
current to maintain the voltage, raising the voltage of
the cells/units that have not yet been tested. For this
reason, voltage readings should be taken with a voltme‐
ter prior to performing ohmic testing online.
Table 14.4.3.2 Item 9(5). Battery capacity is determined by
the mass of active material contained in the battery and is a
measure of the battery’s stored energy. The rated capacity of
small VRLA batteries used in fire alarm and signaling system
applications is typically measured in ampere-hours (Ah) where
the ampere-hour rating is based on the battery’s capability to
provide a constant current at the nominal battery voltage for
20 hours. The rated capacity might vary from manufacturer to
manufacturer.
The actual battery capacity during service life, often referred
to as the state of charge (SOC), can vary significantly from rated
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-225
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
capacity due to aging, charge and discharge cycles, tempera‐
ture, and other factors. The unique failure modes of VRLA
batteries due to aging and internal degradation are attributed
for a high failure rate where the actual battery capacity has
degraded to 80 percent of the manufacturer’s rated capacity. As
a result, battery manufacturers often recommend replacement
much sooner than the rated design life for critical systems.
A test of battery capacity is designed to determine if the
battery is capable of continuing to deliver the voltage level
specified by the manufacturer. The results of a capacity test can
also be used to estimate where the battery is in its service life. A
test of capacity is performed by applying a constant current
load to the battery based on the manufacturer’s published
discharge rates until voltage falls to specified levels. Although
discharging the battery for capacity testing concerns some,
VRLA batteries are designed to handle numerous discharges
within the limits established by the battery manufacturer.
The discharge rate selected for testing should be representa‐
tive of the battery duty cycle. At shorter test times, the test dura‐
tion has a greater effect on the capacity calculation. For
example, a 1-minute difference in actual test time for a
5-minute discharge rate compared to a 3-hour discharge rate
will result in a greater deviation of the calculated capacity. The
battery is also operating less efficiently at shorter discharge
rates and the effects of aging and degradation might not be as
prevalent during shorter discharges.
Fire alarm and signaling system loading is typically insuffi‐
cient for the practical application of a battery load test because
the system load cannot be varied to maintain a constant
current equal to the battery manufacturer’s published
discharge rates. The fixed load applied by the system will result
in final voltage levels that are deceptively high. Battery sizing is
also a factor. The calculated system loads for the battery duty
cycle (e.g., 24 hours standby followed by 5 minutes in an
alarm) will rarely align with published discharge rates necessary
for load testing. In many applications where the battery size is
large in comparison to the required system current, the system
loading could be too small to accurately determine battery
capacity. In these cases, a battery near failure could conceivably
satisfy the low discharge rate applied by the fire alarm or signal‐
ing system.
In order to satisfy the load test requirements of Table
14.4.3.2, battery capacity testing can be performed in the
following manner or in accordance with other methods such as
those identified in IEEE Std TM 1188, Recommended Practice for
Maintenance, Testing, and Replacement of Valve-Regulated Lead-Acid
(VRLA) Batteries for Stationary Applications:
(1) Referring to the battery manufacturer’s specifications,
determine the load current for the 3-hour battery rating
to the selected end voltage, typically 1.67 volts per cell
(10.2 volts for a 12-volt system or 20.4 volts for a 24-volt
system).
(2) Record the battery temperature at the negative terminal.
(3) Disconnect the charger and connect a load bank to the
battery terminals.
(4) Apply the constant current specified for the 3-hour rate
to the battery. Once the constant current is applied,
continue the test until the battery terminal voltage
decreases to the specified end voltage.
(5) Stop the test when the selected end voltage is reached.
(6) Record the actual test duration in minutes.
(7) Disconnect the load bank and reconnect the charger.
(8) Calculate percent battery capacity as follows:
% Capacity = [Tactual/(180 × KT)] × 100
where:
Tactual = the test duration in minutes
KT = the temperature correction factor for the actual battery
temperature at the start of the test from Table 14.4.3.2. Addi‐
tional temperature correction factors can be obtained from
IEEE 1188.
(9) Replace the battery if the battery capacity is less than or
equal to 80 percent. Replace the battery at the next scheduled
test interval if the battery capacity is less than 85 percent.
As a good practice, a new battery should be fully charged
and then load tested following the battery manufacturer’s
recommendations prior to installation. A new fully charged
battery should have a capacity of at least 90 percent.
Table 14.4.3.2, Item 17. Where the manufacturer publishes
limits of accuracy for the operation of an initiating device, the
test method should verify actuation is within the tolerances
provided.
Table 14.4.3.2 Item 22(1) and 22(2). If, during the course of
the periodic test of audible appliances, it is suspected that
alarm sound levels could be lower than the required minimum,
the system owner or the system owner's designated representa‐
tive should be notified in writing. Such notification will allow
the building owner or designated building representative to
determine whether sound pressure level readings should be
taken for the area(s) in question.
Table 14.4.3.2, Item 24. The extent of testing of a fire alarm
or signaling system, including devices that were not tested,
should be documented in accordance with the test plan in
14.2.10. NFPA 72 does not require testing of an emergency
control function, such as elevator recall, but does require test‐
ing of the emergency control function interface device, such as
the relay powered by the fire alarm or signaling system. Where
the emergency control function is not being tested concurrent
with the fire alarm or signaling system testing, measurement of
the emergency control function interface device output should
be verified using the proper test devices. This might require
reading or observing the condition of a relay, a voltage meas‐
urement, or the use of another type of test instrument. Once
testing is complete, verification that any disabled or disconnec‐
ted interface devices have been restored to normal is essential,
and this verification should be documented in the testing
results.
Testing of the emergency control functions themselves is
outside of the scope of NFPA 72. A complete end-to-end test
that demonstrates the performance of emergency control func‐
tions actuated by the fire alarm or signaling system might be
required by some other governing laws, codes, or standards, or
the authority having jurisdiction. In that situation, other appli‐
cable installation standards and design documents, not
NFPA 72, would address testing and performance of the emer‐
gency control functions. NFPA 4 provides requirements for
integrated (end-to-end) system testing.
It is important to note that the appropriate NFPA standard
would provide the acceptance criteria for the overall emer‐
gency control function operation requirements, including
performance and test methods, while NFPA 72 covers the
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-226
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
required performance and testing of the emergency function
interface device.
For instance, if an end-to-end test for a building with an
engineered smoke control system is required by some other
governing laws, codes, standards, or the authority having juris‐
diction, the test protocol would have unique criteria for the
smoke control system design, and a special inspector would be
responsible for the overall operation and performance of the
smoke control system in accordance with the appropriate
standard (NFPA 92 and NFPA 101) during the testing, includ‐
ing measuring pressure differentials and ensuring proper fan
and damper operation. Refer to the following extract from
NFPA 101 on smoke control:
9.3.2 System Design. The engineer of record shall clearly
identify the intent of the system, the design method used, the
appropriateness of that method used, and the required means
of inspecting, testing, and maintaining the system. [101: 9.3.2]
9.3.3 Acceptance Testing. Acceptance testing shall be
performed by a special inspector in accordance with
Section 9.13. [101: 9.3.3]
Even though the fire alarm or signaling system initiating
device might actuate the smoke control system, the actual test‐
ing of the dampers and fan operation would be as required by
the smoke control design and not part of the fire alarm or
signaling system.
Other emergency control operation requirements might be
as follows: For fan shutdown and smoke damper operation, the
fan and damper operations would be in accordance with
NFPA 90A and NFPA 105 respectively, and those equipment
operations would be verified by those responsible for HVAC
systems in combination with the fire alarm system personnel.
Guidance for elevator inspection and testing can be found in
ASME A.17.2, Guide for Inspection of Elevators, Escalators and
Moving Walks. For elevator systems, the recall function, elevator
power shutdown, and hat illumination would be done with the
elevator mechanics present during the test. This operational
test is often accomplished during routine periodic fire alarm
testing. For fire door holder and fire shutter release, it would
be expected that the emergency control function operation of
the doors/shutters would be verified in accordance with
NFPA 80 and NFPA 101 during the test. In some cases, the door
manufacturer representative might need to be present to reset
the equipment.
A.14.4.4 It is suggested that the annual test be conducted in
segments so that all devices are tested annually.
The intent of 14.4.4 is to prevent a test from being made at
intervals exceeding those allowed by Table 14.4.3.2. Annual
tests should be made every 12 months; monthly tests should be
made every 30 days, and so forth. For example, it is not accept‐
able to conduct an annual test in January of year one, and
December of year two (23-month frequency), just because
Table 14.4.3.2 requires a test once each year. See the definition
of frequency in 3.3.121 for minimum and maximum time
between testing events.
A.14.4.4.3 Detectors that cause unwanted alarms should be
tested at their lower listed range (or at 0.5 percent obscuration
if unmarked or unknown). Detectors that actuate at less than
this level should be replaced.
A.14.4.4.6 It is not intended to require testing the pathways at
every device or circuit junctions.
A.14.4.5.3 It is intended that smoke alarms and connected
appliances be considered as a “fire protection system” for the
purpose of applying the responsibility provisions in 14.2.3.
•
N A.14.4.5.4 Permanent occupants (whether renters or owners)
of a dwelling unit should be provided with training and infor‐
mation sufficient to operate, inspect, test, and maintain their
own alarms. The information should cover basic maintenance
requirements, testing, and troubleshooting procedures, and
contact information for further support. It is not intended that
occupants be trained to a level similar to a factory technician or
to qualify them to redesign, program, or extend their alarms
without further training.
N A.14.4.6.3 Permanent occupants (whether renters or owners)
of a dwelling unit should be provided with training and infor‐
mation sufficient to operate, inspect, test, and maintain their
own household alarm system. The information should cover
basic maintenance requirements, testing and troubleshooting
procedures, and contact information for further support. It is
not intended that occupants be trained to a level similar to a
factory technician or to qualify them to redesign, program, or
extend their systems.
N A.14.4.8.1.3 Permanent occupants (whether renters or
owners) of a dwelling unit should be provided with training
and information sufficient to operate, inspect, test, and main‐
N Table A.14.4.3.2 Temperature Correction Factors
Temperature
°F (°C) KT
65 18.3 0.92
66 18.9 0.927
67 19.4 0.935
68 20 0.942
69 20.6 0.948
70 21.1 0.955
71 21.7 0.96
72 22.2 0.97
73 22.8 0.975
74 23.4 0.98
75 23.9 0.985
76 24.5 0.99
77 25 1
78 25.6 1.002
79 26.1 1.007
80 26.7 1.011
81 27.2 1.017
82 27.8 1.023
83 28.3 1.03
84 28.9 1.035
85 29.4 1.04
86 30 1.045
87 30.6 1.05
88 31.1 1.055
89 31.6 1.06
90 32.2 1.065
95 35 1.09
100 37.8 1.112
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
72-227	ANNEX A
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
tain their own alarm systems. The training should cover basic
maintenance requirements, testing and troubleshooting proce‐
dures, and contact information for further support. It is not
intended that occupants be trained to a level similar to a
factory technician or to qualify them to redesign, program, or
extend their systems.
A.14.4.11 See Annex D, Speech Intelligibility.
A.14.6.1 For final determination of record retention, see
14.4.4.3 for sensitivity options.
A.14.6.1.2 With many software-based fire systems, a copy of
the site-specific software is required to restore system operation
if a catastrophic system failure should occur. Without a back-up
copy readily available on site, recovery of system operation by
authorized service personnel can be substantially delayed.
The intent of this requirement is to provide authorized serv‐
ice personnel with an on-site copy of the site-specific software.
The on-site copy should provide a means to recover the last
installed and tested version of the site-specific operation of the
system. This typically would be an electronic copy of the source
files required to load an external programming device with the
site-specific data. This requirement does not extend to the
system executive software, nor does it require that the external
programmer software if required be stored on site.
It is intended that this copy of the software be an electronic
version stored on a nonrewritable media containing all of the
file(s) or data necessary to restore the system and not just a
printed version of the operation stored on electronic media.
One example of a nonrewritable medium is a CD-R.
A.14.6.2.4 One method used to define the required sequence
of operations and to document the actual sequence of opera‐
tions is an input/output matrix (see Figure A.14.6.2.4).
N A.17.1.1 Examples of initiating devices include, but are not
limited to, fire detection devices, carbon monoxide or other
gas detection devices, devices that detect the operation of fire
suppression and extinguishing systems, waterflow detectors,
pressure switches, manual fire alarm boxes, and other supervi‐
sory signal–initiating devices (including guard tour reporting)
used to ensure timely warning for the purposes of life safety
and the protection of a building, a space, a structure, an area,
or an object.
A.17.1.2 The initiating devices chapter does not specify
requirements for having or using any particular type of initiat‐
ing device for a particular application. The requirements to
have certain initiating devices are found in other NFPA codes
and standards, or in other governing laws, codes, or standards.
In a few instances other parts of this Code might require some
minimal complement of initiating devices. For example, 10.4.5
requires a smoke detector at control unit locations but does
not require complete smoke detection of any particular area.
Similarly, 23.8.5.1.2 requires at least one manual fire alarm box
on any fire alarm system that is connected to a supervising
station and that also employs automatic fire detectors or water‐
flow detection devices. Thus, a system that might be required
solely for the purpose of monitoring a sprinkler system and
sending a signal off premises would still require a smoke detec‐
tor at any control unit locations as well as a single manual pull
station.
A.17.3 Annex B, Engineering Guide for Automatic Fire Detec‐
tor Spacing, provides a detailed design guide for the imple‐
mentation of the performance-based design of fire alarm
systems.
N A.17.4.2.3 Situations exist where supplemental enclosures are
necessary to protect the physical integrity of an initiating
device. Protective enclosures should not interfere with the
performance characteristics of the device. If the enclosure
degrades the performance, methods should be detailed in the
manufacturer's published instructions of the protection device
that clearly identify the degradation. In some cases, adjust‐
Years in Service
Install
-30
% Deviation from Baseline
-20
-10
0
10
20
30
40
50
Unit #1 Unit #2
-40
-50 0.5 1.0 1.5 2.0 2.5 3.0 3.5 4.0 4.5 5.0
Typical impedance/resistance trend
Replace Units #1 and #2
Baseline
Replace Units #1 and #2
Typical conductance trend
N FIGURE A.14.4.3.2 Example Ohmic Trend Analysis for a 24-Volt Battery Made Up of Two
12-Volt Units.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-228
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
ments to initiating device sensitivity or range of operation are
necessary to ensure the objective and performance of the
system.
A.17.4.5 The monitoring of circuit integrity relies on the
interruption of the wiring continuity when the connection to
the initiating device is lost. Terminals and leads, as illustrated
in Figure A.17.4.5(a) and Figure A.17.4.5(b), monitor the pres‐
ence of the device on the initiating device circuit.
A.17.4.6.1 Embossed plastic tape, pencil, ink, or crayon
should not be considered to be a permanently attached plac‐
ard.
A.17.4.7 Some applications that do not require full area
protection do require detection to initiate action when specific
objects or spaces are threatened by smoke or fire, such as at
elevator landings that have ceilings in excess of 15 ft (4.6 m)
and for protection of fire alarm control units. In high-ceiling
areas, to achieve the desired initiation, such as for elevator
recall and protection of fire alarm control units (FACUs),
detection should be placed on the wall above and within 60 in.
(1.52 m) from the top of the elevator door(s) or FACU.
A.17.5.2 This requirement is based on the generally accepted
principle that the ceiling jet is approximately 10 percent of the
distance from the base of the fire to the ceiling. To this figure,
an additional safety factor of 50 percent has been added.
Performance-based methods are available to predict the impact
of partitions on the flow of smoke to detectors and can be used
to substantiate a less restrictive design criterion.
A.17.5.3 The requirement of 17.5.3 recognizes that there are
several different types of detector coverage.
A.17.5.3.1 The degree of detection coverage is generally a
design issue. Usually the design of detection correlates with the
smoke compartmentation of the building.
Vertical spaces such as stairways and elevator shafts are often
difficult design challenges. For elevator shafts, Section 21.4
provides design criteria to achieve correlation with ASME
A17.1/CSA B44, Safety Code for Elevators and Escalators.
Stairways can be equipped with smoke detection but the
number and location are determined by the design of the stair‐
way.
Generally at least one smoke detector should be located at
the top of the stairway. Additional detectors should be located
on additional floors to achieve design objectives.
A.17.5.3.1.4 Total coverage requires that a fire above the
suspended ceiling be detected. Detector spacing and location
for above ceiling spaces are addressed in 17.7.3.5.2. If that
above-ceiling space is used as an air return plenum, this detec‐
tion can be provided either by smoke detectors placed in
accordance with 17.7.4.2 or where the air leaves the smoke
compartment in accordance with 17.7.5.4.2.2.
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20
21
22
23
24
25
26
27
28
29
30
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20
21
22
23
24
25
26
27
28
29
30
Manual fire alarm boxes – 1st floor
Manual fire alarm boxes – 2nd floor
Manual fire alarm boxes – 3rd floor
Smoke detectors – 1st floor
Smoke detectors – 1st floor elev. lobby
2nd floor computer rm. smoke det.-zone 2
In-duct smoke detector – supply fan 1
In-duct smoke detector – 1st floor return
Heat detectors – 1st floor mech. rm.
Heat detectors – 2nd floor storage room
Heat detectors – 3rd floor janitor's closet
Waterflow – 1st floor
Waterflow – 2nd floor
Sprinkler control valve – 1st floor
Fire pump running
Fire pump power failure/phase reversal
Fire alarm ac power failure
Fire alarm system low battery
Open circuit
Ground fault
Notification appliance circuit short
A B C D E F G H I J K L M N O P Q R S T U V W X Y Z AA BB CC DD EE FF GG
A B C D E F G H I J K L M N O P Q R S T U V W X Y Z AA BB CC DD EE FF GG
System Inputs
Smoke detectors – 3rd floor
Smoke detectors – 1st floor
2nd floor computer rm. smoke det.-zone 1
In-duct smoke detector – supply fan 2
In-duct smoke detector – 2nd floor return
In-duct smoke detector – 3rd floor return
Waterflow – 3rd floor
Sprinkler control valve – 2nd floor
Sprinkler control valve – 3rd floor
Initiate suppression system releasing sequence	
Actuate common alarm signal indicator
	Actuate audible alarm signal
	Actuate common supervisory signal indicator
	Actuate audible supervisory signal
	Actuate audible common trouble signal
	Actuate 1st floor (zone 1) alarm indicator
	Actuate 1st floor evacuation signals
	Display/print change of status	
Transmit fire alarm signal to supervising station
	Transmit supervisory signal to supervising station
	Transmit trouble signal to supervising station
	Release magnetically held smoke doors
	Recall elevators to primary recall floor
	Close smoke/fire dampers in rated walls
	Actuate 1st floor smoke exhaust
	Unlock exits
	Actuate suppression system predischarge alarms
	Energize releasing solenoids
	Actuate graphics system – display floor map
	Pressurize stairwells
	Shutdown process #1	
Actuate exterior visual notification appliance at f.d.
	response point	
Actuate common trouble signal indicator
Control Unit Annunciation 	Notification 	Required Fire Safety Control 	Supplementary
System Outputs
Actuate 1st floor (zone 2) alarm indicator
	Actuate 1st floor (zone 3) alarm indicator
	Actuate 2nd floor evacuation signals
	Actuate 3rd floor evacuation signals
Recall elevators to alternate recall floor
	Actuate 2nd floor smoke exhaust
	Actuate 3rd floor smoke exhaust
	Shutdown process #2
	Shutdown process #3
Δ FIGURE A.14.6.2.4 Typical Input/Output Matrix.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-229
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Incorrect
Incorrect wiring method — two-wire detectors
Circuit wiring
looped under
one terminal
One splice lead
connected, other
taped and not used
Circuit wire looped
under terminal;
wire run not broken
End-of-line
resistor
End-of-line
resistor
Duplicate
terminals
Splices
Single terminal
notched clamping plate	Duplicate
leads
Duplicate
terminals
Correct wiring method — two-wire detectors
Control
unit
initiating
device
circuit
Control
unit
initiating
device
circuit
Out	In
In Out	In Out
Correct — separate incoming and outgoing conductors
Circuit wire bent
back on itself and
secured in one notch
D D	D D
D D	D D
FIGURE A.17.4.5(a) Correct (and Incorrect) Wiring Methods.
End-of-line
device
Power supervisory
relay
D	D	D	D
Outgoing power
supply leads
Incoming power
supply leads
Detector
power
supply
Control
unit
initiating
device
circuit
Illustrates four-wire smoke detector employing a three-wire connecting arrangement. One side of power supply is connected to one side of
initiating device circuit. Wire run broken at each connection to smoke detector to provide supervision.
End-of-line
device
Power supervisory
relay
D	D	D	D
Outgoing power
supply leads
Incoming power
supply leads
Detector
power
supply
Control
unit
initiating
device
circuit
D = Detector
Illustrates four-wire smoke detector employing a four-wire connecting arrangement. Incoming and outgoing leads or terminals for both initiating
device and power supply connections. Wire run broken at each connection to provide supervision.
FIGURE A.17.4.5(b) Wiring Arrangements for Four-Wire Detectors.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-230
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.17.5.3.2 If there are no detectors in the room or area of fire
origin, the fire could exceed the design objectives before being
detected by remotely located detectors. When coverage other
than total coverage is required, partial coverage can be provi‐
ded in common areas and work spaces such as corridors,
lobbies, storage rooms, equipment rooms, and other tenantless
spaces. The intent of selective coverage is to address a specific
hazard only.
Where a specific area is to be protected, all points within
that area should be within 0.7 × the adjusted detector spacing
for spot-type detectors as required by 17.6.3 and 17.7.3.2. Note
that an area does not necessarily mean an entire room. It is
possible to provide properly spaced detectors to provide detec‐
tion for only part of a room. Similarly, the Code permits protec‐
tion of a specific hazard. In that case, detectors within a radius
of 0.7 × the adjusted detector spacing from the hazard provide
the required detection. An example of protection of specific
risk is the smoke detector required by Section 21.3 to be within
21 ft (6.4 m) of an elevator, where elevator recall is required.
It should also be noted that fire detection by itself is not fire
protection. Also, protection goals could be such that detection
being provided for a specific area or hazard might require a
form of total coverage for that particular area or hazard. That
is, it might be necessary to provide detectors above suspended
ceilings or in small closets and other ancillary spaces that are a
part of, or an exposure to, the area or hazard being protected.
A.17.5.3.3 The requirement of 17.5.3.3 recognizes there will
be instances where, for example, a facility owner would want to
apply detection to meet certain performance goals and to
address a particular hazard or need, but that detection is not
required. Once installed, of course, acceptance testing, annual
testing, and ongoing maintenance in accordance with this
Code is expected. The intent of this section is to allow the use
of a single detector, or multiple detectors provided for specific
protection, with spacing to meet specific fire safety objectives as
determined in accordance with 17.6.1.1 and 17.7.1.1.
A.17.6.1.1 The performance objective statement should
describe the purpose of the detector placement and the inten‐
ded response of the fire alarm control unit to the detector acti‐
vation. This statement can include a narrative description of
the required response time of the detectors, a narrative of the
sequence of operations, a tabular list of programming require‐
ments or some other method.
The performance objective of a fire detection system is
usually expressed in terms of time and the size fire the system is
intended to detect, measured in British thermal units per
second (Btu/sec) or kilowatts (kW). Typically, the fire alarm
system designer does not establish this criterion. It is usually
obtained from the design documentation prepared by the
designer responsible for the strategy of the structure as a
whole. Where a prescriptive design is being provided, this
requirement is fulfilled by stating in the design documentation
that the design conforms to the prescriptive provisions of this
Code.
A.17.6.1.3 In a performance-based design environment, the
performance objectives for the fire alarm system are not estab‐
lished by the fire alarm system designer.
A fire protection strategy is developed to achieve those goals.
General performance objectives are developed for the facility.
These general objectives give rise to specific performance
objectives for each fire protection system being employed in
the facility. Consequently, the performance objectives and crite‐
ria for the fire alarm system are part of a much larger strategy
that often relies on other fire protection features, working in
concert with the fire alarm system to attain the overall fire
protection goals for the facility.
In the performance-based design environment, the designer
uses computational models to demonstrate that the spacing
used for automatic fire detectors connected to the fire alarm
system will achieve the objectives established by the system, by
showing that the system meets the performance criteria estab‐
lished for the system in the design documentation. Conse‐
quently, it is imperative that the design objectives and
performance criteria to which the system has been designed
are clearly stated in the system documentation.
A.17.6.1.5 In order to predict the response of a heat detector
using current fire modeling programs and currently published
equations describing plume dynamics, two parameters must be
known: operating temperature and response time index (RTI).
The RTI is the quantification of the rate of heat transfer from
the ceiling jet to the detector sensing element per unit of time,
expressed as a function of ceiling jet temperature, ceiling jet
velocity, and time. Spot-type heat detectors manufactured prior
to July 1, 2008, were not required to be marked with an RTI.
A.17.6.2.3 Detectors should be selected to minimize this
temperature difference in order to minimize response time.
However, a heat detector with a temperature rating that is
somewhat in excess of the highest normally expected ambient
temperature is specified in order to avoid the possibility of
premature operation of the heat detector to non-fire condi‐
tions. Heat-sensing fire detectors of a low temperature classifi‐
cation per Table 17.6.2.1 are intended only for installation in
areas where the ambient temperature is controlled.
A.17.6.3.1.1 Maximum linear spacings on smooth ceilings for
spot-type heat detectors are determined by full-scale fire tests.
[See Figure A.17.6.3.1.1(c).] These tests assume that the detectors
are to be installed in a pattern of one or more squares, each
side of which equals the maximum spacing as determined in
the test, as illustrated in Figure A.17.6.3.1.1(a). The detector to
be tested is placed at a corner of the square so that it is posi‐
tioned at the farthest possible distance from the fire while
remaining within the square. Thus, the distance from the
detector to the fire is always the test spacing multiplied by 0.7
and can be calculated as shown in Table A.17.6.3.1.1.
Figure A.17.6.3.1.1(b) illustrates the smooth ceiling spacing
layout for line-type heat detectors.
Once the correct maximum test distance has been deter‐
mined, it is valid to interchange the positions of the fire and
the detector. The detector is now in the middle of the square,
and the listing specifies that the detector is adequate to detect
a fire that occurs anywhere within that square — even out to
the farthest corner.
In laying out detector installations, designers work in terms
of rectangles, as building areas are generally rectangular in
shape. The pattern of heat spread from a fire source, however,
is not rectangular in shape. On a smooth ceiling, heat spreads
out in all directions in an ever-expanding circle. Thus, the
coverage of a detector is not, in fact, a square, but rather a
circle whose radius is the linear spacing multiplied by 0.7.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-231
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
This is graphically illustrated in Figure A.17.6.3.1.1(d). With
the detector at the center, by rotating the square, an infinite
number of squares can be laid out, the corners of which create
the plot of a circle whose radius is 0.7 times the listed spacing.
The detector will cover any of these squares and, consequently,
any point within the confines of the circle.
So far this explanation has considered squares and circles. In
practical applications, very few areas turn out to be exactly
square, and circular areas are extremely rare. Designers deal
generally with rectangles of odd dimensions and corners of
rooms or areas formed by wall intercepts, where spacing to one
wall is less than one-half the listed spacing. To simplify the rest
of this explanation, the use of a detector with a listed spacing
of 30 ft × 30 ft (9.1 m × 9.1 m) should be considered. The prin‐
ciples derived are equally applicable to other types.
Figure A.17.6.3.1.1(g) illustrates the derivation of this
concept. In Figure A.17.6.3.1.1(g), a detector is placed in the
center of a circle with a radius of 21 ft (0.7 × 30 ft) [6.4 m
(0.7 × 9.1 m)]. A series of rectangles with one dimension less
than the permitted maximum of 30 ft (9.1 m) is constructed
within the circle. The following conclusions can be drawn:
(1) As the smaller dimension decreases, the longer dimen‐
sion can be increased beyond the linear maximum spac‐
ing of the detector with no loss in detection efficiency.
(2) A single detector covers any area that fits within the
circle. For a rectangle, a single, properly located detector
may be permitted, provided the diagonal of the rectangle
does not exceed the diameter of the circle.
(3) Relative detector efficiency actually is increased, because
the area coverage in square meters is always less than the
900 ft2 (84 m2) permitted if the full 30 ft × 30 ft (9.1 m ×
9.1 m) square were to be utilized. The principle illustra‐
ted here allows equal linear spacing between the detector
and the fire, with no recognition for the effect of reflec‐
tion from walls or partitions, which in narrow rooms or
corridors is of additional benefit. For detectors that are
not centered, the longer dimension should always be
used in laying out the radius of coverage.
Areas so large that they exceed the rectangular dimensions
given in Figure A.17.6.3.1.1(g) require additional detectors.
Often proper placement of detectors can be facilitated by
breaking down the area into multiple rectangles of the dimen‐
sions that fit most appropriately [see Figure A.17.6.3.1.1(e) and
Figure A.17.6.3.1.1(f)]. For example, refer to Figure
A.17.6.3.1.1(h). A corridor 10 ft (3.0 m) wide and up to 82 ft
(25.0 m) long can be covered with two 30 ft (9.1 m) spot-type
detectors. An area 40 ft (12.2 m) wide and up to 74 ft (22.6 m)
long can be covered with four spot-type detectors. Irregular
areas need more careful planning to make certain that no spot
on the ceiling is more than 21 ft (6.4 m) away from a detector.
These points can be determined by striking arcs from the
remote corner. Where any part of the area lies beyond the
circle with a radius of 0.7 times the listed spacings, additional
detectors are required.
Figure A.17.6.3.1.1(h) illustrates smoke or heat detector
spacing layouts in irregular areas.
A.17.6.3.1.3.1 Figure A.17.6.3.1.3.1 illustrates the proper
mounting placement for detectors.
Table A.17.6.3.1.1 Test Spacing for Spot-Type Heat Detectors
Test Spacing
Maximum Test Distance
from Fire to Detector
(0.7D)
ft m ft m
50 × 50 15.2 × 15.2 35.0 10.7
40 × 40 12.2 × 12.2 28.0 8.5
30 × 30 9.1 × 9.1 21.0 6.4
25 × 25 7.6 × 7.6 17.5 5.3
20 × 20 6.1 × 6.1 14.0 4.3
15 × 15 4.6 × 4.6 10.5 3.2
S
¹⁄₂ S
¹⁄₂ S
S S S
S
S
S
0.7S 0.7S
= Heat detector
= Space between detectors
¹⁄₂ S
¹⁄₂ S
FIGURE A.17.6.3.1.1(a) Spot-Type Heat Detectors.
Line-type
detector
S	S	S
0.7S 0.7S
S = Space between detectors
0.7S 0.7S	¹⁄₂ S ¹⁄₂ S
¹⁄₂ S ¹⁄₂ S
¹⁄₂ S
FIGURE A.17.6.3.1.1(b) Line-Type Detectors — Spacing
Layouts, Smooth Ceiling.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-232
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.17.6.3.2 In addition to the special requirements for heat
detectors that are installed on ceilings with exposed joists,
reduced spacing also could be required due to other structural
characteristics of the protected area, such as possible drafts or
other conditions that could affect detector operation.
See Figure A.17.6.3.2 for an example of reduced spacing for
solid joist construction.
A.17.6.3.3 The location and spacing of heat detectors should
consider beam depth, ceiling height, beam spacing, and fire
size.
If the ratio of beam depth (D) to ceiling height (H), (D/H),
is greater than 0.10 and the ratio of beam spacing (W) to ceil‐
F
50 ft (15.2 m)
40 ft (12.2 m)
30 ft (9.1 m)
20 ft (6.1 m)
10 ft
(3.1 m)
F = Test fire, denatured alcohol, 190 proof. Pan located
approximately 36 in. (0.9 m) above floor.
= Indicates normal sprinkler spacings on 10 ft (3.1 m)
schedules.
= Indicates normal heat detector spacing on various
spacing schedules.
S S
S S
S
FIGURE A.17.6.3.1.1(c) Fire Test Layout.
A	B	C
A B C
A
B
C	A
B
C
FIGURE A.17.6.3.1.1(d) Detector Covering any Square Laid
Out in Confines of Circle in Which Radius Is 0.7 Times Listed
Spacing.
ing height (H), (W/H), is greater than 0.40, heat detectors
should be located in each beam pocket.
If either the ratio of beam depth to ceiling height (D/H) is
less than 0.10 or the ratio of beam spacing to ceiling height
(W/H) is less than 0.40, heat detectors should be installed on
the bottom of the beams.
A.17.6.3.4 Figure A.17.6.3.4(a) illustrates smoke or heat detec‐
tor spacing for peaked-type sloped ceilings.
Figure A.17.6.3.4(b) illustrates smoke or heat detector spac‐
ing for shed-type sloped ceilings.
Δ A.17.6.3.5.1 Both 17.6.3.5.1 and Table 17.6.3.5.1 are construc‐
ted to provide detector performance on higher ceilings [to
30 ft (9.1 m) high] that is essentially equivalent to that which
would exist with detectors on a 10 ft (3.0 m) ceiling. Table
17.6.3.5.1 is only applicable to spot-type heat detectors.
The Fire Detection Institute Fire Test Report [see
I.1.2.18(10)] is used as a basis for Table 17.6.3.5.1. The report
does not include data on integration-type detectors. Pending
development of such data, the manufacturer’s published
instructions will provide guidance.
30
20
10
0
25 35
25 × 25
20 × 29.1
15 × 32
10 × 33.9
5 × 35
35.4
30 ft Detector curve 40 ft Detector curve 50 ft Detector curve
25 ft Detector curve
20
10
0
20 30
20 × 20
15 × 23.9
10 × 26.4
5 × 27.8
28.3
20 ft Detector curve
20
10
0
15 25
15 × 15
10 × 18.7
5 × 20.6
21.2
15 ft Detector curve
30
20
10
0
30 40
30 × 30
25 × 34.2
20 × 37.9
15 × 40.9
10 × 41.2
5 × 42.1
42.4
40
30
20
10
0
40 50
40 × 40
35 × 44.4
30 × 47.9
25 × 50.7
20 × 52.9
15 × 54.5
10 × 55.6
5 × 56.2
56.6
50
40
30
20
10
0
50 60 70
50 × 50
45 × 54.5
40 × 58.3
35 × 61.4
30 × 64
25 × 66.1
20 × 67.8
15 × 69.1
10 × 70
5 × 70.5
70.7
Note: All measures are in feet.
FIGURE A.17.6.3.1.1(e) Typical Rectangles for Detector
Curves of 15 ft to 50 ft.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-233
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Table 17.6.3.5.1 provides for spacing modification to take
into account different ceiling heights for generalized fire
conditions. Information regarding a design method that allows
the designer to take into account ceiling height, fire size, and
ambient temperatures is provided in Annex B.
A.17.6.3.5.3 The width of uniform temperature of the plume
when it impinges on the ceiling is approximately 0.4 times the
height above the fire, so reducing spacing below this level will
not increase response time. For example, a detector with a
listed spacing of 15 ft (4.6 m) or 225 ft2 (21 m2) need not be
spaced closer than 12 ft (3.7 m) on a 30 ft (9.1 m) ceiling, even
though Table 17.6.3.5.1 states that the spacing should be 0.34 ×
15 ft (0.34 × 4.6 m), which equals 5.1 ft (1.6 m).
A.17.6.3.6 The linear space rating is the maximum allowable
distance between heat detectors. The linear space rating is also
a measure of the heat detector response time to a standard test
fire where tested at the same distance. The higher the rating,
the faster the response time. This Code recognizes only those
heat detectors with ratings of 50 ft (15.2 m) or more.
9.1
6.1
3.0
0
7.6 10.7
7.6 × 7.6
6.1 × 8.9
4.6 × 9.8
3.0 × 10.3
1.5 × 10.7
10.8
9.1 m Detector curve 12.2 m Detector curve
Note: All measures are in meters.
15.2 m Detector curve
7.6 m Detector curve
6.1
0
6.1 9.1
6.1 × 6.1
4.6 × 7.3
3.0 × 8.0
1.5 × 8.5
8.6
6.1 m Detector curve
6.1
3.0 3.0
0
4.6 7.6
4.6 × 4.6
3.0 × 5.7
1.5 × 6.3
6.5
4.6 m Detector curve
9.1
6.1
3.0
0
9.1 12.2
9.1 × 9.1
7.6 × 10.4
6.1 × 11.6
4.6 × 12.5
3.0 × 12.6
1.5 × 12.8
12.9
12.2
9.1
6.1
3.0
0
12.2 15.2
12.2 × 12.2
10.7 × 13.5
9.1 × 14.6
7.6 ×
15.5
6.1 × 16.1
4.6 × 16.6
3.0 × 16.9
1.5 × 17.1
17.3
15.2
12.2
9.1
6.1
3.0
0
15.2 18.3 21.3
15.2 × 15.2
13.7 × 16.6
12.2 × 17.8
10.7 ×
18.7
9.1 ×
19.5
7.6 × 20.1
6.1 × 20.7
4.6 × 21.1
3.0 × 21.3
1.5 × 21.5
21.6
FIGURE A.17.6.3.1.1(f) Typical Rectangles for Detector
Curves of 4.6 m to 15.2 m.
A	B
	C
D
A B C D Listed
spacing
D¢ C¢ B¢ A¢
A = 10 ft ¥ 41 ft = 410 ft2 (3.1 m ¥ 12.5 m = 38 m2)
B = 15 ft ¥ 39 ft = 585 ft2 (4.6 m ¥ 11.9 m = 54 m2)
C = 20 ft ¥ 37 ft = 740 ft2 (6.1 m ¥ 11.3 m = 69 m2)
D = 25 ft ¥ 34 ft = 850 ft2 (7.6 m ¥ 10.4 m = 79 m2 )
Listed spacing for = 30 ft ¥ 30 ft = 900 ft2 (9.1 m ¥ 9.1 m = 84 m2)
heat detectors only
A¢ B¢ C¢ D¢
Rectangles
Note: Smoke detectors are not listed for spacing. Use manufacturer's
coverage recommendations and this figure.
FIGURE A.17.6.3.1.1(g) Detector Spacing, Rectangular
Areas.
10 ft (3.1 m)
20 ft (6.1 m)
37 ft (11.3 m)	18¹⁄₂ ft
(5.6 m)
	40 ft (12.2 m)
74 ft (22.6 m)
20¹⁄₂ ft
(6.3 m)
20¹⁄₂ ft
( 6.3 m)	41 ft (12.5 m)
82 ft (25 m)
= Smoke detector or heat detector
21 ft
(6.4 m)
21 ft
(6.4 m)
21 ft
(6.4 m)
21 ft
(6.4 m)
21 ft
(6.4 m)
21 ft
(6.4 m)
21 ft
(6.4 m)
18¹⁄₂ ft
(5.6 m)
10 ft (3.1 m)
10 ft (3.1 m)
21 ft
(6.4 m)
21 ft
(6.4 m)
FIGURE A.17.6.3.1.1(h) Smoke or Heat Detector Spacing
Layout in Irregular Areas.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-234
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.17.7.1.1 The performance objective statement should
describe the purpose of the detector placement and the inten‐
ded response of the fire alarm control unit to the detector acti‐
vation. This statement can include a narrative description of
the required response time of the detectors, a narrative of the
sequence of operations, a tabular list of programming require‐
ments, or some other method.
The performance objective of a fire detection system is
usually expressed in terms of time and the size fire the system is
intended to detect, measured in British thermal units per
second (Btu/sec) or kilowatts (kW). Typically, the fire alarm
system designer does not establish this criterion. It is usually
obtained from the design documentation prepared by the
designer responsible for the strategy of the structure as a
whole. Where a prescriptive design is being provided, this
requirement is fulfilled by stating in the design documentation
that the design conforms to the prescriptive provisions of this
Code.
Ceiling
Acceptable here
Never here
Top of detector
acceptable here
Sidewall
4 in. (100 mm)
4 in.
(100 mm)
minimum
12 in.
(300 mm)
maximum
Note: Measurements shown are to
the closest edge of the detector.
FIGURE A.17.6.3.1.3.1 Example of Proper Mounting for
Heat Detectors.
¹⁄₂ S ¹⁄₂ S
¹⁄₂ S
¹⁄₂ S
¹⁄₄ S
Solid joists
Detectors on
bottom of
joists S
S = Space between detectors
FIGURE A.17.6.3.2 Detector Spacing Layout, Solid Joist
Construction.
A.17.7.1.2 The person designing an installation should keep
in mind that, in order for a smoke detector to respond, the
smoke has to travel from the point of origin to the detector. In
evaluating any particular building or location, likely fire loca‐
tions should be determined first. From each of these points of
origin, paths of smoke travel should be determined. Wherever
practicable, actual field tests should be conducted. The most
desired locations for smoke detectors are the common points
of intersection of smoke travel from fire locations throughout
the building.
NOTE: This is one of the reasons that specific spacing is not
assigned to smoke detectors by the testing laboratories.
A.17.7.1.3 In a performance-based design environment, the
performance objectives for the fire alarm system are not estab‐
lished by the fire alarm system designer.
A fire protection strategy is developed to achieve those goals.
General performance objectives are developed for the facility.
These general objectives give rise to specific performance
¹⁄₂ S
Anywhere in
this area
S S
36 in.
(910 mm)
¹⁄₂ S
= Space between detectors
= Smoke detector or heat detector
S
Not in this area
4 in.
(100 mm)
36 in.
(910 mm)
FIGURE A.17.6.3.4(a) Smoke or Heat Detector Spacing
Layout, Sloped Ceilings (Peaked Type).
36 in. (910 mm)
maximum
S S S S S
¹⁄₂S
= Space between detectors
= Smoke detector or heat detector
S
FIGURE A.17.6.3.4(b) Smoke or Heat Detector Spacing
Layout, Sloped Ceilings (Shed Type).
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-235
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
objectives for each fire protection system being employed in
the facility. Consequently, the performance objectives and crite‐
ria for the fire alarm system are part of a much larger strategy
that often relies on other fire protection features, working in
concert with the fire alarm system to attain the overall fire
protection goals for the facility.
In the performance-based design environment, the designer
uses computational models to demonstrate that the spacing
used for automatic fire detectors connected to the fire alarm
system will achieve the objectives established by the system, by
showing that the system meets the performance criteria estab‐
lished for the system in the design documentation. Conse‐
quently, it is imperative that the design objectives and
performance criteria to which the system has been designed
are clearly stated in the system documentation.
Δ A.17.7.1.8 Product-listing standards include tests for tempo‐
rary excursions beyond normal limits. In addition to tempera‐
ture, humidity, and velocity variations, smoke detectors should
