operate reliably under such common environmental conditions
as mechanical vibration, electrical interference, and other envi‐
ronmental influences. Tests for these conditions are also
conducted by the testing laboratories in their listing program.
In those cases in which environmental conditions approach the
limits shown in Table A.17.7.1.8, the detector manufacturer's
published instructions should be consulted for additional infor‐
mation and recommendations.
N A.17.7.1.9 The velocities indicated in individual duct detector
listings are based on applicable standards such as ANSI/
UL 268A, Standard for Smoke Detectors for Duct Application.
A.17.7.1.10 Smoke detectors can be affected by electrical and
mechanical influences and by aerosols and particulate matter
found in protected spaces. The location of detectors should be
such that the influences of aerosols and particulate matter
from sources such as those in Table A.17.7.1.10(a) are mini‐
mized. Similarly, the influences of electrical and mechanical
factors shown in Table A.17.7.1.10(b) should be minimized.
While it might not be possible to isolate environmental factors
totally, an awareness of these factors during system layout and
design favorably affects detector performance.
A.17.7.1.11 Stratification of air in a room can hinder air
containing smoke particles or gaseous combustion products
from reaching ceiling-mounted smoke detectors or fire–gas
detectors.
Stratification occurs when air containing smoke particles or
gaseous combustion products is heated by smoldering or burn‐
ing material and, becoming less dense than the surrounding
cooler air, rises until it reaches a level at which there is no
longer a difference in temperature between it and the
surrounding air.
Stratification also can occur when evaporative coolers are
used, because moisture introduced by these devices can
condense on smoke, causing it to fall toward the floor. There‐
fore, to ensure rapid response, it might be necessary to install
smoke detectors on sidewalls or at locations below the ceiling.
In installations where detection of smoldering or small fires
is desired and where the possibility of stratification exists,
consideration should be given to mounting a portion of the
detectors below the ceiling. In high-ceiling areas, projected
beam–type or air sampling–type detectors at different levels
also should be considered. (See Figure A.17.7.1.11.)
Table A.17.7.1.10(a) Common Sources of Aerosols and
Particulate Matter Moisture
Moisture Humid outside air
Humidifiers
Live steam
Showers
Slop sink
Steam tables
Water spray
Combustion products
and fumes
Chemical fumes
Cleaning fluids
Cooking equipment
Curing
Cutting, welding, and brazing
Dryers
Exhaust hoods
Fireplaces
Machining
Ovens
Paint spray
Atmospheric
contaminants
Corrosive atmospheres
Dust or lint
Excessive tobacco smoke
Heat treating
Linen and bedding handling
Pneumatic transport
Sawing, drilling, and grinding
Textile and agricultural processing
Engine exhaust Diesel trucks and locomotives
Engines not vented to the outside
Gasoline forklift trucks
Heating element with
abnormal conditions
Dust accumulations
Improper exhaust
Incomplete combustion
Δ Table A.17.7.1.8 Environmental Conditions that Influence Smoke Detector Response
Detection
Protection
Air Velocity
>300 ft/min
(>91.44 m/min)
Altitude
>3000 ft
(>914.4 m)
Humidity
>93% RH
Temperature
<32°F >100°F
(<0°C >37.8°C)
Color of
Smoke
Ion X X X X O
Photo O O X X X
Beam O O X X O
Air sampling O O X X O
X: Can affect detector response. O: Generally does not affect detector response.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-236
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.17.7.1.12 Construction debris, dust (especially gypsum dust
and the fines resulting from the sanding of drywall joint
compounds), and aerosols can affect the sensitivity of smoke
detectors and, in some instances, cause deleterious effects to
the detector, thereby significantly reducing the expected life of
the detector.
A.17.7.2 Throughout this Code, smoke detector sensitivity is
referred to in terms of the percent obscuration required to
alarm or produce a signal. Smoke detectors are tested using
various smoke sources that have different characteristics (e.g.,
color, particle size, number of particles, particle shape). Unless
otherwise specified, this Code, the manufacturers, and the list‐
ing agencies report and use the percent obscuration produced
using a specific type of gray smoke. Actual detector response
will vary when the characteristics of the smoke reaching the
detector are different from the smoke used in testing and
reporting detector sensitivity.
A.17.7.2.1 The production sensitivity range should only be
used as a benchmark for testing and should not be used as the
sole basis for selection of devices. The percent per foot sensitiv‐
ity marked on the smoke detector is derived from testing in a
smoke chamber, usually referred to as the ANSI/UL 268
Smoke Box. The measurements derived from this measure‐
ment apparatus are only valid in the context of the apparatus
and cannot be used outside the context of the smoke box. The
Δ Table A.17.7.1.10(b) Sources of Electrical and Mechanical
Influences on Smoke Detectors
Electrical Noise
and Transients Airflow
Vibration or shock Gusts
Radiation Excessive velocity
Radio frequency
Intense light
Lightning
Electrostatic discharge
Power supply
Smoke detectors below ceiling
36 in. (910 mm) minimum
High ceiling area CROSS-SECTION A-A
A A
Smoke detectors at ceiling
FIGURE A.17.7.1.11 Smoke Detector Layout Accounting for
Stratification.
polychromatic light source employed in the smoke box results
in measurements that are highly dependent upon smoke color
and does not account for variations in light transmission as a
function of wavelength that occurs as fuels and fire ventilation
rates change or as smoke ages. Furthermore, the measurement
apparatus uses a measurement of light obscuration by smoke to
infer a measure of light reflectance when there is no correla‐
tion between these two optical characteristics.
A.17.7.3.1 Except in the case of smoldering, low-energy fires,
all smoke detectors, regardless of the type of technology,
usually rely on the plume and ceiling jet produced by the fire
to transport the smoke upward and across the ceiling to the
detector, sampling port, or projected sensing light beam. Once
sufficient concentration is attained at the detector, sampling
port, or sensing light beam location and, in the case of spot-
type detectors, sufficient flow velocity is attained to overcome
the flow resistance into the sensing chamber, the detector
responds with an alarm signal. Detectors are usually mounted
at the ceiling plane to take advantage of the flow provided by
the plume and the ceiling jet. A hot, energetic fire produces
large plume velocities and temperatures and hot, fast ceiling
jets. This minimizes the time it takes for the smoke to travel to
the detector. A smoldering fire produces little, if any, plume
and no appreciable ceiling jet. Far more time elapses between
ignition and detection under this circumstance.
A.17.7.3.2 In high-ceiling areas, such as atriums, where spot-
type smoke detectors are not accessible for periodic mainte‐
nance and testing, projected beam–type or air sampling–type
detectors should be considered where access can be provided.
A.17.7.3.2.1 Refer to Figure A.17.7.3.2.1 for an example of
proper mounting for detectors. Sidewall detectors mounted
closer to the ceiling will respond faster.
A.17.7.3.2.2 Figure A.17.7.3.2.2 illustrates underfloor mount‐
ing installations.
A.17.7.3.2.3.1 The 30 ft (9.1 m) spacing is a guide for
prescriptive designs. The use of such a spacing is based upon
customary practice in the fire alarm community.
Ceiling
Acceptable
Top of detector
acceptable here
Sidewall
12 in.
(300 mm)
maximum
Note: Measurements shown are to
the closest edge of the detector.
FIGURE A.17.7.3.2.1 Example of Proper Mounting of
Smoke Detectors.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-237
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Where there are explicit performance objectives for the
response of the smoke detection system, the performance-
based design methods outlined in Annex B should be used.
For the purposes of this section, “nominal 30 ft (9.1 m)”
should be determined to be 30 ft (9.1 m) ±5 percent [±18 in.
(460 mm)].
A.17.7.3.2.3.1(2) This is useful in calculating locations in
corridors or irregular areas [see 17.6.3.1.1 and Figure
A.17.6.3.1.1(h)]. For irregularly shaped areas, the spacing
between detectors can be greater than the selected spacing,
provided the maximum spacing from a detector to the farthest
point of a sidewall or corner within its zone of protection is not
greater than 0.7 times the selected spacing (0.7S).
A.17.7.3.2.4 Detectors are placed at reduced spacings at right
angles to joists or beams in an attempt to ensure that detection
time is equivalent to that which would be experienced on a flat
ceiling. It takes longer for the combustion products (smoke or
heat) to travel at right angles to beams or joists because of the
phenomenon wherein a plume from a relatively hot fire with
significant thermal lift tends to fill the pocket between each
beam or joist before moving to the next beam or joist.
Though it is true that this phenomenon might not be signifi‐
cant in a small smoldering fire where there is only enough ther‐
mal lift to cause stratification at the bottom of the joists,
reduced spacing is still recommended to ensure that detection
time is equivalent to that which would exist on a flat ceiling,
even in the case of a hotter type of fire.
A.17.7.3.2.4.2(3) The geometry and reservoir effect is a signifi‐
cant factor that contributes to the development of velocity,
temperature, and smoke obscuration conditions at smoke
detectors located on the ceiling in beam pocket areas or at the
bottom of beams as smoke collected in the reservoir volume
spills into adjacent pockets. The waffle- or pan-type ceiling
created by beams or solid joists, although retarding the initial
flow of smoke, results in increased optical density, temperature
rise, and gas velocities comparable to unconfined smooth ceil‐
ings.
For waffle- or pan-type ceilings with beams or solid joists, an
alternative smoke detector grid arrangement (such as a shifted
grid), with detectors located to take advantage of the channel‐
ing effect due to the reservoirs created by the beam pockets,
will improve detector response and might allow greater spac‐
ing. See Figure A.17.7.3.2.4.2(3)(a) and Figure
A.17.7.3.2.4.2(3)(b) for an example of shifted grids. The alter‐
native smoke detector grid arrangement and spacing should be
justified by an engineering analysis comparing the alternative
smoke detector grid arrangement with the performance of
smoke detectors on a level ceiling of equal height using 30 ft
(9.1 m) smoke detector spacing.
Figure A.17.7.3.2.4.2(3)(a) illustrates the reservoir and chan‐
neling effect that results from the deep beam configuration.
The strongest gas flows occur in a direction perpendicular to
the beam opposite the fire location. The weaker flow occurs in
a directional 45 degrees off the beam grid; however, the reser‐
voir effect accounts for higher concentrations of smoke eventu‐
ally flowing from the strong area reservoirs into the weak area
reservoirs.
Figure A.17.7.3.2.4.2(3)(b) is a generic example illustrating
how a smoke detection grid using 30 ft (9.1 m) spacing can be
shifted to take advantage of the channeling and reservoir effect
to optimize detection response. In the circle, the fire is split
into four beam bays that must fill with smoke before apprecia‐
ble flows occur into the next adjoining eight beam bays. This
FMC or EMT
FMC or EMT
Smoke detector
Raised floor
panel
FMC or EMT
Smoke detector
EMT
Clamp
Raised floor
panel
Box secured
to structure
Steel angle or
channel support
Underfloor mounting orientations — permitted
Junction box secured
at floor support
FMC or
EMT
Underfloor mounting orientations — not permitted
FMC or
EMT
FIGURE A.17.7.3.2.2 Mounting Installations Permitted (top) and Not Permitted (bottom).
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-238
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
represents the worst case scenario for smoke to reach the
detectors on the circle. The three other fire locations shown
require the fire to initially fill only one or two bays before spill‐
ing to adjacent bays.
A.17.7.3.2.4.2(4) Corridor geometry is a significant factor that
contributes to the development of velocity, temperature, and
smoke obscuration conditions at smoke detectors located along
a corridor. This is based on the fact that the ceiling jet is
confined or constrained by the nearby walls without opportu‐
nity for entrainment of air. For corridors of approximately 15 ft
(4.6 m) in width and for fires of approximately 100 kW or
greater, modeling has demonstrated that the performance of
smoke detectors in corridors with beams has been shown to be
comparable to spot smoke detector spacing on an unconfined
smooth ceiling surface.
A.17.7.3.2.4.3 A smoke detector should be placed within each
beam channel. Computer modeling has shown that parallel
beams (upslope) are very effective at channeling smoke, and
smoke spillover is rarely detectable in adjacent parallel pockets.
A
C
B
X
Y24
Y21
Shifted array — keyed to X locations
FIGURE A.17.7.3.2.4.2(3)(b) Shifted Smoke Detection Grid
to Optimize Detection for Deep Beam Effects.
A.17.7.3.2.4.4 Irregular area spacing guidance for level beam
ceilings can be used. Computer modeling has shown that spot-
type detectors should be located on the bottom of perpendicu‐
lar beams.
A.17.7.3.2.4.5 Computer modeling has shown that spot-type
detectors should be located on the bottom of perpendicular
beams and should be aligned with the center of pocket, as
shown, in Figure A.17.7.3.2.4.5.
A.17.7.3.3 Refer to Figure A.17.6.3.4(a).
A.17.7.3.4 Refer to Figure A.17.6.3.4(b).
•
N A.17.7.3.6.1.1 For an air sampling–-type smoke detector, the
sensitivity at the detector is not equal to sensitivity at the
sampling port. Sampling port sensitivity is dependent on two
main factors:
(1) The number of sampling ports in the piping network
(2) The set alarm sensitivity of the detector
In the absence of performance-based criteria, the sensitivity
at each sampling port of an air sampling-type smoke detector
should not exceed the 4 percent ft obscuration criteria of a
spot-type smoke detector.
N A.17.7.3.6.2.6 Identification can include means such as mark‐
ing or use of a configuration management program that identi‐
fies locations.
N A.17.7.3.6.2.7 A benchmark test point should be provided at
the furthest end of each pipe run, opposite the end of the air
Upslope
D/H £ 0.1 D/H > 0.1
FIGURE A.17.7.3.2.4.5 Spot-Type Detector Spacing for
Sloping Ceilings with Beam Pockets.
Slice under ceiling Slice at bottom of beam
12 ft × 12 ft (3.7 m × 3.7 m), 24 in. (610 mm) deep beams, 180 sec
Strong flow
0.00
0.56
0.64
0.72
0.32
0.40
0.48
0.80
Slice
ext
1/m
0.08
0.16
0.24
Weak flow
FIGURE A.17.7.3.2.4.2(3)(a) Reservoir and Channeling Effect of Deep Beams.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-239
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
sampling–type smoke detector apparatus. This remote test
point is intended to benchmark system performance at the
time of initial commissioning and during routine test and
inspection. The test point should be labeled to document
benchmark system performance at the time of commissioning,
using manufacturer-supplied labels intended for this purpose.
Benchmark labels should be placed just above test points and
be positioned so that they are visible without obstruction.
N A.17.7.3.6.2.9 Where installed in areas having environmental
conditions such as high temperature or humidity, radiation or
corrosive atmospheres, all pipe network materials should be
suitable for the specific environmental conditions anticipated.
N A.17.7.3.6.3.1 Where the pipe network connects to the detec‐
tor, refer to the manufacturer's published instructions for
implementation of this connection.
N A.17.7.3.6.3.3 Care should be exercised when attaching
clamps to ensure that the pipe is not damaged and to allow for
expansion and contraction of the pipe.
N A.17.7.3.6.4.2 Electrical equipment cabinets are commonly
ventilated vertically (bottom to top passive cooling) or horizon‐
tally (front to back passive cooling) or are fully enclosed with
active internal cooling. For passively cooled applications, the
sampling pipe can be located external to the cabinet with
sampling ports directly in the main airflow of the exhaust vents
or in the cabinet with the sampling port(s) located within 1 in.
to 2 in. (25 mm to 50 mm) of the cabinet top. For fully
enclosed cabinets, the sampling port is located in the cabinet
within 1 in. to 2 in. (25 mm to 50 mm) from the cabinet top. In
either case, the manufacturer’s published installation instruc‐
tions should be followed.
A.17.7.3.7 On smooth ceilings, a spacing of not more than
60 ft (18.3 m) between projected beams and not more than
one-half that spacing between a projected beam and a sidewall
(wall parallel to the beam travel) should be used as a guide.
Other spacing should be determined based on ceiling height,
airflow characteristics, and response requirements.
In some cases, the light beam projector is mounted on one
end wall, with the light beam receiver mounted on the opposite
wall. However, it is also permitted to suspend the projector and
receiver from the ceiling at a distance from the end walls not
exceeding one-quarter the selected spacing (S). (See Figure
A.17.7.3.7.)
A.17.7.3.7.8 Where the light path of a projected beam–type
detector is abruptly interrupted or obscured, the unit should
not initiate an alarm. It should give a trouble signal after verifi‐
cation of blockage.
A.17.7.4.1 Detectors should not be located in a direct airflow
or closer than 36 in. (910 mm) from an air supply diffuser or
return air opening. Supply or return sources larger than those
commonly found in residential and small commercial establish‐
ments can require greater clearance to smoke detectors. Simi‐
larly, smoke detectors should be located farther away from high
velocity air supplies. See B.4.10.
A.17.7.4.4 Smoke might not be drawn into the duct or
plenums when the ventilating system is shut down. Further‐
more, when the ventilating system is operating, the detector(s)
can be less responsive to a fire condition in the room of fire
origin due to dilution by clean air.
A.17.7.5 Refer to NFPA 101 for the definition of smoke
compartment; NFPA 90A for the definition of duct systems; and
NFPA 92, for the definition of smoke zone.
A.17.7.5.1 Smoke detectors located in an open area(s) should
be used rather than duct-type detectors because of the dilution
effect in air ducts. Active smoke management systems installed
in accordance with NFPA 92 should be controlled by total
coverage open area detection.
A.17.7.5.2 Dilution of smoke-laden air by clean air from other
parts of the building or dilution by outside air intakes can allow
high densities of smoke in a single room with no appreciable
smoke in the air duct at the detector location. Smoke might
not be drawn from open areas if air-conditioning systems or
ventilating systems are shut down.
A.17.7.5.3 Smoke detectors can be applied in order to initiate
control of smoke spread for the following purposes:
(1) Prevention of the recirculation of dangerous quantities of
smoke within a building
(2) Selective operation of equipment to exhaust smoke from
a building
(3) Selective operation of equipment to pressurize smoke
compartments
(4) Operation of doors and dampers to close the openings in
smoke compartments
A.17.7.5.4.2 Smoke detectors are designed to sense the pres‐
ence of particles of combustion, but depending on the sensing
technology and other design factors, different detectors
respond to different types of particles. Detectors based on ioni‐
zation detection technology are most responsive to smaller,
invisible sub-micron sized particles. Detectors based on photo‐
electric technology, by contrast, are most responsive to larger
visible particles.
It is generally accepted that particle size distribution varies
from sub-micron diameter particles predominant in the prox‐
imity of the flame of a flaming fire to particles one or more
orders of magnitude larger, which are characteristic of smoke
from a smoldering fire. The actual particle size distribution
depends on a host of other variables including the fuel and its
physical make-up, the availability of oxygen including air
Projector
S
Receiver	Projector
Receiver	¹⁄₂ S
¹⁄₄ S
¹⁄₂ S
S = Selected detector spacing
¹⁄₄ S
FIGURE A.17.7.3.7 Maximum Distance at Which Ceiling-
Suspended Light Projector and Receiver Can Be Positioned
from End Wall Is One-Quarter Selected Spacing (S).
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-240
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
supply and fire–gas discharge, and other ambient conditions,
especially humidity. Moreover, the particle size distribution is
not constant, but as the fire gases cool, the sub-micron particles
agglomerate and the very large ones precipitate. In other
words, as smoke travels away from the fire source, the particle
size distribution shows a relative decrease in smaller particles.
Water vapor, which is abundantly present in most fires, when
cooled sufficiently will condense to form fog particles — an
effect frequently seen above tall chimneys. Because water
condensation is basically clear in color, when it is mixed with
other smoke particles, it can be expected to lighten the color of
the mixture.
In almost every fire scenario in an air-handling system, the
point of detection will be some distance from the fire source;
therefore, the smoke will be cooler and more visible because of
the growth of sub-micron particles into larger particles due to
agglomeration and recombination. For these reasons, photo‐
electric detection technology has advantages over ionization
detection technology in air duct system applications.
A.17.7.5.4.2.2 Detectors listed for the air velocity present can
be permitted to be installed at the opening where the return
air enters the common return air system. The detectors should
be installed up to 12 in. (300 mm) in front of or behind the
opening and spaced according to the following opening
dimensions [see Figure A.17.7.5.4.2.2(a) through Figure
A.17.7.5.4.2.2(c)]:
(1) Width.
(a) Up to 36 in. (910 mm) — One detector centered in
opening
(b) Up to 72 in. (1.83 m) — Two detectors located at
the one-quarter points of the opening
(c) Over 72 in. (1.83 m) — One additional detector for
each full 24 in. (610 mm) of opening
(2) Depth. The number and spacing of the detector(s) in the
depth (vertical) of the opening should be the same as
those given for the width (horizontal) in
A.17.7.5.4.2.2(1).
(3) Orientation. Detectors should be oriented in the most
favorable position for smoke entry with respect to the
direction of airflow. The path of a projected beam–type
detector across the return air openings should be consid‐
ered equivalent in coverage to a row of individual detec‐
tors.
Additional duct smoke detection is not required where the
air leaves each smoke compartment or in the duct system
before the air enters the return air system in the return air of a
smoke compartment provided with total (complete) smoke
detection compliant with 17.5.3 because the addition of duct
smoke detection would essentially not add any substantial
detection benefit.
A.17.7.5.5.2 Where duct detectors are used to initiate the
operation of smoke dampers, they should be located so that
the detector is between the last inlet or outlet upstream of the
damper and the first inlet or outlet downstream of the damper.
In order to obtain a representative sample, stratification and
dead air space should be avoided. Such conditions could be
caused by return duct openings, sharp turns, or connections, as
well as by long, uninterrupted straight runs.
In return air systems, the requirements of 17.7.5.4.2.2 take
precedence over these considerations. [See Figure
A.17.7.5.5.2(a) and Figure A.17.7.5.5.2(b).]
Usually, it is necessary to manage smoke flow in buildings.
Duct smoke detectors are used to shut down HVAC systems or
initiate smoke management.
Filters have a serious effect on the performance of duct
smoke detectors. The location of the detector relative to the
filter and the source of smoke must be considered during the
design process. Where smoke detectors are installed down‐
stream from filters, they should be deemed to serve the
purpose of providing an alarm indication of the occurrence of
¹⁄₂ d
Depth
up to
36 in.
(910 mm)
18 in.
(460 mm)
maximum 72 in. (1.83 m)
24 in.
(610 mm)
Detectors
evenly spaced
Depth up
to 36 in.
(910 mm)
One detector
for each full
24 in. (610 mm)
of additional
opening width
Width up to
72 in. (1.83 m)
Width up to
36 in.
(910 mm)
18 in. (460 mm)
maximum
¹⁄₄ w ¹⁄₄ w	¹⁄₂ w
¹⁄₂ d
¹⁄₂ d
d
w
= Smoke detector
= Depth
= Width
S
S	S	S
S
S	S
FIGURE A.17.7.5.4.2.2(a) Location of Smoke Detector(s) in
Return Air System Openings for Selective Operation of
Equipment.
Ceiling	Nonducted return
air system
Smoke detector(s) here
[see Figure A.17.7.5.4.2.2(a) or 17.7.5.5.2]
Smoke detector
anywhere here
	Ducted return
air system
Smoke barrier
Common return air system serving
more than one smoke compartment
FIGURE A.17.7.5.4.2.2(b) Location of Smoke Detector(s) in
Return Air Systems for Selective Operation of Equipment.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-241
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
a fire in the HVAC unit (filters, belts, heat exchangers, etc.).
These detectors usually serve the purpose of protecting build‐
ing occupants from the smoke produced by an HVAC unit fire,
or smoke ingress via the fresh air intake for the unit. They
cannot be expected to serve the purpose of providing detection
for the return side of the system.
Where return side detection is required, that requirement
should be fulfilled with separate detectors from those monitor‐
ing the supply side. In order to be effective, return air duct
smoke detectors should be located such that there are no filters
between them and the source of the smoke.
Sampling tubes should be oriented to overcome thermal
stratification due to buoyancy of the smoke in the upper half of
the duct. This condition occurs where duct velocities are low,
buoyancy exceeds flow inertia, or the detector is installed close
to the fire compartment. A vertical orientation of sampling
tubes overcomes the effects of differential buoyancy.
Where a detector is installed on a duct serving a single fire
compartment, where the buoyancy exceeds the flow inertia of
the air in the duct and the sampling tube cannot be oriented
vertically, then the effects of thermal stratification can be mini‐
mized by locating the detector sampling tube in the upper half
of the duct.
The thermal stratification is not a concern where the detec‐
tor is installed far from the fire compartment or where the
smoke is at or close to the average temperature in the duct.
Smoke
compartment 3
Smoke
compartment 2
Ceiling
Smoke barrier
Smoke
compartment 1
Common return air system
Preferred location of the detector in the duct;
more than one detector location is not required
Acceptable location for a smoke
detector in an air duct
FIGURE A.17.7.5.4.2.2(c) Detector Location in Duct that
Passes Through Smoke Compartments Not Served by Duct.
Air duct
Access
panel door
Conduit
Electrical box
Detector
Independent support (unless box is listed
for pendant mounting)
FIGURE A.17.7.5.5.2(a) Pendant-Mounted Air Duct
Installation.
A.17.7.5.6.5.1(C) If the depth of wall section above the door is
60 in.(1.52 m) or greater, additional detectors might be
required as indicated by an engineering evaluation.
A.17.7.6.1.2 Airflow through holes in the rear of a smoke
detector can interfere with smoke entry to the sensing cham‐
ber. Similarly, air from the conduit system can flow around the
outside edges of the detector and interfere with smoke reach‐
ing the sensing chamber. Additionally, holes in the rear of a
detector provide a means for entry of dust, dirt, and insects,
each of which can adversely affect the detector’s performance.
A.17.7.6.2 For the most effective detection of fire in high-rack
storage areas, detectors should be located on the ceiling above
each aisle and at intermediate levels in the racks. This is neces‐
sary to detect smoke that is trapped in the racks at an early
stage of fire development when insufficient thermal energy is
released to carry the smoke to the ceiling. Earliest detection of
smoke is achieved by locating the intermediate level detectors
adjacent to alternate pallet sections as shown in Figure
A.17.7.6.2(a) and Figure A.17.7.6.2(b). The detector manufac‐
turer’s published instructions and engineering judgment
should be followed for specific installations.
A projected beam–type detector can be permitted to be used
in lieu of a single row of individual spot-type smoke detectors.
Sampling ports of an air sampling–type detector can be
permitted to be located above each aisle to provide coverage
that is equivalent to the location of spot-type detectors. The
manufacturer’s published instructions and engineering judg‐
ment should be followed for the specific installation.
N A.17.7.6.3.1 Detectors provided for the control of smoke
spread are covered by the requirements of 17.7.5.
A.17.7.6.3.3 Smoke detector spacing depends on the move‐
ment of air within the room.
A.17.7.7.3 Facility owners and managers might desire to use
cameras and their images for purposes other than smoke detec‐
tion. The intent of this paragraph is not to prohibit additional
uses, but to ensure the integrity of the life safety smoke detec‐
tion mission of the equipment.
Tube support hole only for ducts
more than 36 in. (910 mm) wide
Duct width
Insert a plug in this
end of inlet tube.
Expected airflow
direction
Airflow direction
Return tube slant cut face
oriented downstream
of airflow
Do not insert a plug in
the return (exhaust) tube.
Inlet tube
holes face
upstream
of airflow.
FIGURE A.17.7.5.5.2(b) Inlet Tube Orientation.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-242
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.17.7.7.4 Video image smoke detection control and software
should be protected from tampering by passwords, software
keys, or other means of limiting access to authorized/qualified
personnel. Component settings include any control or
programming that might affect the operation of coverage of
the detection. This includes, but is not limited to, camera
focus, field of view, motion sensitivity settings, and change of
camera position. Any changes in component settings or ambi‐
ent conditions that affect the design performance of the detec‐
tor should initiate a trouble signal.
A.17.8.1 For the purpose of this Code, radiant energy includes
the electromagnetic radiation emitted as a by-product of the
combustion reaction, which obeys the laws of optics. This
includes radiation in the ultraviolet, visible, and infrared
portions of the spectrum emitted by flames or glowing embers.
These portions of the spectrum are distinguished by wave‐
lengths as shown in Table A.17.8.1.
A.17.8.2 Following are operating principles for two types of
detectors:
(1) Flame Detectors. Ultraviolet flame detectors typically use a
vacuum photodiode Geiger–Muller tube to detect the
ELEVATION
PLAN
Detectors on ceiling
Detectors on racks
(upper intermediate level)
Detectors on racks
(lower intermediate level)
FIGURE A.17.7.6.2(a) Detector Location for Solid Storage
(Closed Rack) in Which Transverse and Longitudinal Flue
Spaces Are Irregular or Nonexistent, as for Slatted or Solid
Shelved Storage.
ultraviolet radiation that is produced by a flame. The
photodiode allows a burst of current to flow for each
ultraviolet photon that hits the active area of the tube.
When the number of current bursts per unit time reaches
a predetermined level, the detector initiates an alarm. A
single wavelength infrared flame detector uses one of
several different photocell types to detect the infrared
emissions in a single wavelength band that are produced
by a flame. These detectors generally include provisions
to minimize alarms from commonly occurring infrared
sources such as incandescent lighting or sunlight. An
ultraviolet/infrared (UV/IR) flame detector senses ultra‐
violet radiation with a vacuum photodiode tube and a
selected wavelength of infrared radiation with a photocell
ELEVATION
PLAN
Detectors on ceiling
Detectors in racks at upper
intermediate level
Detectors in racks at lower
intermediate level
FIGURE A.17.7.6.2(b) Detector Location for Palletized
Storage (Open Rack) or No Shelved Storage in Which Regular
Transverse and Longitudinal Flue Spaces Are Maintained.
Table A.17.8.1 Spectrum Wavelength Ranges
Radiant Energy μm
Ultraviolet 0.1–0.35
Visible 0.36–0.75
Infrared 0.76–220
Conversion factors: 1.0 μm = 1000 nm = 10,000 Å.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-243
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
and uses the combined signal to indicate a fire. These
detectors need exposure to both types of radiation before
an alarm signal can be initiated. A multiple wavelength
infrared (IR/IR) flame detector senses radiation at two or
more narrow bands of wavelengths in the infrared spec‐
trum. These detectors electronically compare the emis‐
sions between the bands and initiate a signal where the
relationship between the two bands indicates a fire.
(2) Spark/Ember Detectors. A spark/ember-sensing detector
usually uses a solid state photodiode or phototransistor to
sense the radiant energy emitted by embers, typically
between 0.5 microns and 2.0 microns in normally dark
environments. These detectors can be made extremely
sensitive (microwatts), and their response times can be
made very short (microseconds).
A.17.8.2.1 The radiant energy from a flame or spark/ember is
comprised of emissions in various bands of the ultraviolet, visi‐
ble, and infrared portions of the spectrum. The relative quanti‐
ties of radiation emitted in each part of the spectrum are
determined by the fuel chemistry, the temperature, and the
rate of combustion. The detector should be matched to the
characteristics of the fire.
Almost all materials that participate in flaming combustion
emit ultraviolet radiation to some degree during flaming
combustion, whereas only carbon-containing fuels emit signifi‐
cant radiation at the 4.35 micron (carbon dioxide) band used
by many detector types to detect a flame. (See Figure A.17.8.2.1.)
The radiant energy emitted from an ember is determined
primarily by the fuel temperature (Planck’s law emissions) and
the emissivity of the fuel. Radiant energy from an ember is
primarily infrared and, to a lesser degree, visible in wavelength.
In general, embers do not emit ultraviolet energy in significant
quantities (0.1 percent of total emissions) until the ember
achieves temperatures of 3240°F (1727°C or 2000°K). In most
cases, the emissions are included in the band of 0.8 microns to
2.0 microns, corresponding to temperatures of approximately
750°F to 1830°F (398°C to 1000°C).
Most radiant energy detectors have some form of qualifica‐
tion circuitry within them that uses time to help distinguish
between spurious, transient signals and legitimate fire alarms.
These circuits become very important where the anticipated
fire scenario and the ability of the detector to respond to that
anticipated fire are considered. For example, a detector that
uses an integration circuit or a timing circuit to respond to the
flickering light from a fire might not respond well to a defla‐
gration resulting from the ignition of accumulated combustible
vapors and gases, or where the fire is a spark that is traveling up
to 328 ft/sec (100 m/sec) past the detector. Under these
circumstances, a detector that has a high-speed response capa‐
bility is most appropriate. On the other hand, in applications
where the development of the fire is slower, a detector that uses
time for the confirmation of repetitive signals is appropriate.
Consequently, the fire growth rate should be considered in
selecting the detector. The detector performance should be
selected to respond to the anticipated fire.
The radiant emissions are not the only criteria to be consid‐
ered. The medium between the anticipated fire and the detec‐
tor is also very important. Different wavelengths of radiant
energy are absorbed with varying degrees of efficiency by mate‐
rials that are suspended in the air or that accumulate on the
optical surfaces of the detector. Generally, aerosols and surface
deposits reduce the sensitivity of the detector. The detection
technology used should take into account those normally
occurring aerosols and surface deposits to minimize the reduc‐
tion of system response between maintenance intervals. It
should be noted that the smoke evolved from the combustion
of middle and heavy fraction petroleum distillates is highly
absorptive in the ultraviolet end of the spectrum. If using this
type of detection, the system should be designed to minimize
the effect of smoke interference on the response of the detec‐
tion system.
The environment and ambient conditions anticipated in the
area to be protected impact the choice of detector. All detec‐
tors have limitations on the range of ambient temperatures
over which they will respond, consistent with their tested or
approved sensitivities. The designer should make certain that
the detector is compatible with the range of ambient tempera‐
tures anticipated in the area in which it is installed. In addition,
rain, snow, and ice attenuate both ultraviolet and infrared radi‐
ation to varying degrees. Where anticipated, provisions should
be made to protect the detector from accumulations of these
materials on its optical surfaces.
A.17.8.2.2 Normal radiant emissions that are not from a fire
can be present in the hazard area. When selecting a detector
for an area, other potential sources of radiant emissions should
be evaluated. Refer to A.17.8.2.1 for additional information.
A.17.8.3.1.1 All optical detectors respond according to the
following theoretical equation:
S kP
d
e d
=
− ζ
2
where:
S = radiant power reaching the detector
k = proportionality constant for the detector
P = radiant power emitted by the fire
e = Naperian logarithm base (2.7183)
ζ = extinction coefficient of air
d = distance between the fire and the detector
[A.17.8.3.1.1]
NO, NO2, N2O
CO
CO2
C−H
C−C H2O/CO2
Infrared	Visible	Ultraviolet
Relative intensity
0.1 0.5 1.0 2.0 3.0 4.0 5.0 6.0 7.0
Wavelength (μm)
FIGURE A.17.8.2.1 Spectrum of Typical Flame (Free-
Burning Gasoline).
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-244
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
The sensitivity (S) typically is measured in nanowatts. This
equation yields a family of curves similar to the one shown in
Figure A.17.8.3.1.1.
The curve defines the maximum distance at which the detec‐
tor consistently detects a fire of defined size and fuel. Detectors
should be employed only in the shaded area above the curve.
Under the best of conditions, with no atmospheric absorp‐
tion, the radiant power reaching the detector is reduced by a
factor of 4 if the distance between the detector and the fire is
doubled. For the consumption of the atmospheric extinction,
the exponential term zeta (ζ) is added to the equation. Zeta is
a measure of the clarity of the air at the wavelength under
consideration. Zeta is affected by humidity, dust, and any other
contaminants in the air that are absorbent at the wavelength in
question. Zeta generally has values between -0.001 and -0.1 for
normal ambient air.
A.17.8.3.2.1 The following are types of application for which
flame detectors are suitable:
(1) High-ceiling, open-spaced buildings such as warehouses
and aircraft hangars
(2) Outdoor or semioutdoor areas where winds or drafts can
prevent smoke from reaching a heat or smoke detector
(3) Areas where rapidly developing flaming fires can occur,
such as aircraft hangars, petrochemical production areas,
storage and transfer areas, natural gas installations, paint
shops, or solvent areas
(4) Areas needing high fire risk machinery or installations,
often coupled with an automatic gas extinguishing system
(5) Environments that are unsuitable for other types of detec‐
tors
Some extraneous sources of radiant emissions that have
been identified as interfering with the stability of flame detec‐
tors include the following:
16
15
14
13
12
11
10
9
8
7
6
5
4
3
2
1
Normalized fire size
Distance and size
criteria for application
should fall in shaded
area.
1 2 3 4 5
Normalized distance between detector and fire
FIGURE A.17.8.3.1.1 Normalized Fire Size vs. Distance.
(1) Sunlight
(2) Lightning
(3) X-rays
(4) Gamma rays
(5) Cosmic rays
(6) Ultraviolet radiation from arc welding
(7) Electromagnetic interference (EMI, RFI)
(8) Hot objects
(9) Artificial lighting
A.17.8.3.2.3 The greater the angular displacement of the fire
from the optical axis of the detector, the larger the fire must
become before it is detected. This phenomenon establishes the
field of view of the detector. Figure A.17.8.3.2.3 shows an exam‐
ple of the effective sensitivity versus angular displacement of a
flame detector.
A.17.8.3.2.4 Virtually all radiant energy–sensing detectors
exhibit some kind of fuel specificity. If burned at uniform rates
[W (J/sec)], different fuels emit different levels of radiant
power in the ultraviolet, visible, and infrared portions of the
spectrum. Under free-burn conditions, a fire of given surface
area but of different fuels burns at different rates [W (J/sec)]
and emits varying levels of radiation in each of the major
portions of the spectrum. Most radiant energy detectors
designed to detect flame are qualified on the basis of a defined
fire under specific conditions. If employing these detectors for
fuels other than the defined fire, the designer should make
certain that the appropriate adjustments to the maximum
distance between the detector and the fire are made consistent
with the fuel specificity of the detector.
A.17.8.3.2.6 This requirement has been satisfied by the follow‐
ing means:
(1) Lens clarity monitoring and cleaning where a contamina‐
ted lens signal is rendered
(2) Lens air purge
The need to clean detector windows can be reduced by the
provision of air purge devices. These devices are not foolproof,
however, and are not a replacement for regular inspection and
testing. Radiant energy–sensing detectors should not be placed
in protective housings (e.g., behind glass) to keep them clean,
unless such housings are listed for the purpose. Some optical
materials are absorptive at the wavelengths used by the detec‐
tor.
60°
45°
30°
15° 0° 15°
30°
45°
60°
1.0 0.75 0.50 0.25 0.25 0.50 0.75 1.0
Normalized distance
from detector
Angle of incidence
with radiant
power constant
Normal
FIGURE A.17.8.3.2.3 Normalized Sensitivity vs. Angular
Displacement.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-245
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.17.8.3.3.1 Spark/ember detectors are installed primarily to
detect sparks and embers that could, if allowed to continue to
burn, precipitate a much larger fire or explosion. Spark/ember
detectors are typically mounted on some form of duct or
conveyor, monitoring the fuel as it passes by. Usually, it is neces‐
sary to enclose the portion of the conveyor where the detectors
are located, as these devices generally require a dark environ‐
ment. Extraneous sources of radiant emissions that have been
identified as interfering with the stability of spark/ember
detectors include the following:
(1) Ambient light
(2) Electromagnetic interference (EMI, RFI)
(3) Electrostatic discharge in the fuel stream
A.17.8.3.3.2 There is a minimum ignition power (watts) for all
combustible dusts. If the spark or ember is incapable of deliver‐
ing that quantity of power to the adjacent combustible material
(dust), an expanding dust fire cannot occur. The minimum
ignition power is determined by the fuel chemistry, fuel parti‐
cle size, fuel concentration in air, and ambient conditions such
as temperature and humidity.
A.17.8.3.3.4 As the distance between the fire and the detector
increases, the radiant power reaching the detector decreases.
Refer to A.17.8.3.1.1 for additional information.
A.17.8.3.3.5 The greater the angular displacement of the fire
from the optical axis of the detector, the larger the fire must
become before it is detected. This phenomenon establishes the
field of view of the detector. Figure A.17.8.3.2.3 shows an exam‐
ple of the effective sensitivity versus angular displacement of a
flame detector.
A.17.8.3.3.6 This requirement has been satisfied by the follow‐
ing means:
(1) Lens clarity monitoring and cleaning where a contamina‐
ted lens signal is rendered
(2) Lens air purge
A.17.8.5.3 Facility owners and managers might desire to use
cameras and their images for purposes other than flame detec‐
tion. The intent of this paragraph is not to prohibit additional
uses, but to ensure the integrity of the life safety flame detec‐
tion mission of the equipment.
A.17.8.5.4 Video image flame detection control and software
should be protected from tampering by passwords, software
keys, or other means of limiting access to authorized/qualified
personnel. Component settings include any control or
programming that might affect the operation of coverage of
the detection. This includes, but is not limited to, camera
focus, field of view, motion sensitivity settings, and change of
camera position. Any changes in component settings or ambi‐
ent conditions that affect the design performance of the detec‐
tor should initiate a trouble signal.
A.17.10.2.4 The engineering evaluation should include, but is
not limited to, the following:
(1) Structural features, size, and shape of the rooms and bays
(2) Occupancy and uses of areas
(3) Ceiling heights
(4) Ceiling shape, surface, and obstructions
(5) Ventilation
(6) Ambient environment
(7) Gas characteristics of the gases present
(8) Configuration of the contents in the area to be protected
(9) Response time(s)
A.17.11.2 Examples of such combustion effects are water
vapor, ionized molecules, or other phenomena for which they
are designed. The performance characteristics of the detector
and the area into which it is to be installed should be evaluated
to minimize nuisance alarms or conditions that would interfere
with operation.
N A.17.12.1(1) Carbon monoxide detectors are located on the
ceiling above permanently installed fuel-burning appliances
because of the buoyancy of the heated combustion gases as
compared to normal ambient temperatures. Detectors should
be located as close as practical to the permanently installed
fuel-burning appliance consistent with considerations of detec‐
tor accessibility, sources of detector contamination, and
nuisance sources. Siting considerations can include transient
backdrafting spillage of flue gases during startup and ventila‐
tion supply or exhaust vents.
N A.17.12.1(2) The purpose of detectors centrally located on
every habitable level is to detect the migration of carbon
monoxide from permanently installed fuel-burning appliances
and other sources of carbon monoxide. Other sources of
carbon monoxide can include vehicles or other equipment that
uses an internal combustion engine, barbecue grills, propane
operated equipment, and systems used to generate hydrogen.
Detector location and spacing should be based on an engineer‐
ing evaluation that considers potential sources and migration
of carbon monoxide. HVAC systems should be considered in
the locating of carbon monoxide detectors because the HVAC
systems provide a good means of mixing and the migration of
carbon monoxide. Other considerations when locating carbon
monoxide detectors are areas with closed doors and rated
demising walls, which can isolate or separate areas within
HVAC zones. Additional information for the location of carbon
monoxide detectors is available in the Fire Protection Research
Foundation (FPRF) technical report, “Development of a Tech‐
nical Basis for Carbon Monoxide Detector Siting.”
A.17.13.1 Piping between the sprinkler system and a pressure
actuated alarm-initiating device should be galvanized or of
nonferrous metal or other approved corrosion-resistant mate‐
rial of not less than 3∕8 in. (9.5 mm) nominal pipe size.
A.17.13.2 The waterflow device or the combination of the
waterflow devices and fire alarm system should be field configu‐
rable so that an alarm is initiated no more than 90 seconds
after a sustained flow of at least 10 gpm (40 L/min).
Features that should be investigated to minimize alarm
response time include the following:
(1) Elimination of trapped air in the sprinkler system piping
(2) Use of an excess pressure pump
(3) Use of pressure drop alarm-initiating devices
(4) A combination thereof
Care should be used when choosing waterflow alarm-
initiating devices for hydraulically calculated looped systems
and those systems using small orifice sprinklers. Such systems
might incorporate a single point flow of significantly less than
10 gpm (40 L/min). In such cases, additional waterflow alarm-
initiating devices or the use of pressure drop-type waterflow
alarm-initiating devices might be necessary.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-246
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Care should be used when choosing waterflow alarm-
initiating devices for sprinkler systems that use on–off sprin‐
klers to ensure that an alarm is initiated in the event of a
waterflow condition. On–off sprinklers open at a predeter‐
mined temperature and close when the temperature reaches a
predetermined lower temperature. With certain types of fires,
waterflow might occur in a series of short bursts of a duration
of 10 seconds to 30 seconds each. An alarm-initiating device
with retard might not detect waterflow under these conditions.
An excess pressure system or a system that operates on pressure
drop should be considered to facilitate waterflow detection on
sprinkler systems that use on–off sprinklers.
Excess pressure systems can be used with or without alarm
valves. The following is a description of one type of excess pres‐
sure system with an alarm valve.
An excess pressure system with an alarm valve consists of an
excess pressure pump with pressure switches to control the
operation of the pump. The inlet of the pump is connected to
the supply side of the alarm valve, and the outlet is connected
to the sprinkler system. The pump control pressure switch is of
the differential type, maintaining the sprinkler system pressure
above the main pressure by a constant amount. Another switch
monitors low sprinkler system pressure to initiate a supervisory
signal in the event of a failure of the pump or other malfunc‐
tion. An additional pressure switch can be used to stop pump
operation in the event of a deficiency in water supply. Another
pressure switch is connected to the alarm outlet of the alarm
valve to initiate a waterflow alarm signal when waterflow exists.
This type of system also inherently prevents false alarms due to
water surges. The sprinkler retard chamber should be elimina‐
ted to enhance the detection capability of the system for short
duration flows.
A.17.14 Alarm initiation can be accomplished by devices that
detect the following:
(1) Flow of water in foam systems
(2) Pump activation
(3) Differential pressure
(4) Pressure (e.g., clean agent systems, carbon dioxide
systems, and wet/dry chemical systems)
(5) Mechanical operation of a release mechanism
A.17.15.8 Protective covers, also called pull station protectors
can be installed over manually actuated alarm initiating devices
to provide mechanical protection, environmental protection,
and to reduce the likelihood of accidental or malicious activa‐
tion. The protective covers must be listed to ensure that they
do not hinder the operation of the pull stations and to ensure
that they meet accessibility requirements for activation by
persons with physical disabilities. The Code explicitly permits
installing them over single- or double-action devices. When
installed over a double-action device, the assembly effectively
becomes a triple-action device. Some units include battery-
operated audible warning signals that have been shown to
deter malicious activations. To be effective, it is important that
the regular staff or occupants be aware of the sound and inves‐
tigate immediately in order to catch someone who might other‐
wise actuate the device without cause or to ensure that the
device is actuated if there is a legitimate reason.
A.17.15.9.3 In environments where red paint or red plastic is
not suitable, an alternative material, such as stainless steel,
could be used as long as the box meets the requirements of
17.15.9.2.
A.17.15.9.5 It is not the intent of 17.15.9.5 to require manual
fire alarm boxes to be attached to movable partitions or to
equipment, nor to require the installation of permanent struc‐
tures for mounting purposes only.
N A.17.17.2.2.2 Some dry pipe systems use lower air pressures in
the range of 8 psi to 15 psi (0.5 bar to 1.0 bar), instead of the
traditional 40 psi (2.7 bar). A plus or minus value of 10 psi
(0.7 bar) is not appropriate for these systems and could result
in dry pipe valve actuation prior to transmission of a low air
pressure supervisory signal.
A.18.1 Notification appliances should be sufficient in quantity,
audibility, intelligibility, and visibility so as to reliably convey the
intended information to the intended personnel during an
emergency.
Notification appliances in conventional commercial and
industrial applications should be installed in accordance with
the specific requirements of Sections 18.4 and 18.5.
The Code recognizes that it is not possible to identify
specific criteria sufficient to ensure effective occupant notifica‐
tion in every conceivable application. If the specific criteria of
Sections 18.4 and 18.5 are determined to be inadequate or
inappropriate to provide the performance recommended,
approved alternative approaches or methods are permitted to
be used.
Designers and AHJs are advised to consider alternative
means in occupancies that have individuals with cognitive disa‐
bilities. In addition, persons responsible for evacuation plan‐
ning should consider specific training for individuals with
cognitive disabilities to familiarize them with audible and visual
signals and what responses are necessary based on their capa‐
bilities and any alternative means used.
A.18.1.5 Chapter 18 establishes the means, methods, and
performance requirements of notification appliances and
systems. Chapter 18 does not require the installation of notifi‐
cation appliances or identify where notification signaling is
required. Authorities having jurisdiction, other codes, other
standards, and chapters of this Code require notification signal‐
ing and might specify areas or intended audiences.
For example, Chapter 10 requires audible and visible trouble
signals at specific locations. A building or fire code might
require audible and visual notification throughout all occupia‐
ble areas. In contrast, a building or fire code might require
complete coverage with audible signaling, but might only
require specific areas or spaces to have visual signaling. It is
also possible that a referring code or standard might require
compliance with mounting and notification appliance perform‐
ance requirements without requiring complete notification
signaling system performance. An example might be where an
appliance is specifically located to provide information or noti‐
fication to a person at a specific desk within a larger room.
A.18.3.3.2 The intent is to prohibit labeling that could give an
incorrect message. Wording such as “Emergency” would be
acceptable for labeling because it is generic enough not to
cause confusion. Fire alarm systems are often used as emer‐
gency notification systems, and therefore attention should be
given to this detail.
Combination audible and visual notification appliances are
permitted to have multiple visual elements each labeled differ‐
ently or not labeled at all.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-247
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.18.3.4 Situations exist where supplemental enclosures are
necessary to protect the physical integrity of a notification
appliance. Protective enclosures should not interfere with the
performance characteristics of the appliance. If the enclosure
degrades the performance, methods should be detailed in the
manufacturer's published instructions of the enclosure that
clearly identify the degradation. For example, where the appli‐
ance signal is attenuated, it might be necessary to adjust the
appliance spacings or appliance output.
A.18.3.6 For hardwired appliances, terminals or leads, as
described in 18.3.6, are necessary to ensure that the wire run is
broken and that the individual connections are made to the
leads or other terminals for signaling and power.
A common terminal can be used for connection of incoming
and outgoing wires. However, the design and construction of
the terminal should not permit an uninsulated section of a
single conductor to be looped around the terminal and to
serve as two separate connections. For example, a notched
clamping plate under a single securing screw is acceptable only
if separate conductors of a notification circuit are intended to
be inserted in each notch. [See Figure A.17.4.5(a).]
Another means to monitor the integrity of a connection is to
establish communication between the appliance and the
control unit. The integrity of the connection is verified by the
presence of communication. Monitoring integrity in this fash‐
ion might not require multiple terminals or leads, as previously
described.
It should be noted that monitoring the integrity of the instal‐
lation conductors and their connection to an appliance does
not guarantee the integrity of the appliance or that it is opera‐
tional. Appliances can be damaged and become inoperable or
a circuit can be overloaded, resulting in failure when the appli‐
ances are called upon to work. Presently, only testing can estab‐
lish the integrity of an appliance.
A.18.4.1.1 The Code does not require that all audible notifica‐
tion appliances within a building be of the same type. However,
a mixture of different types of audible notification appliances
within a space is not the desired method. Audible notification
appliances that convey a similar audible signal are preferred.
For example, a space that uses mechanical horns and bells
might not be desirable. A space that is provided with mechani‐
cal horns and electronic horns with similar audible signal
output is preferred.
However, the cost of replacing all existing appliances to
match new appliances can impose substantial economic impact
where other methods can be used to avoid occupant confusion
of signals and signal content. Examples of other methods used
to avoid confusion include, but are not limited to, training of
occupants, signage, consistent use of temporal code signal
pattern, and fire drills.
Hearing protection can attenuate both the ambient noise
level and the audible signal. Specifications from hearing
protection manufacturers might allow the effect of hearing
protection devices to be evaluated. In spaces where hearing
protection is worn due to high ambient noise conditions, visual
notification appliances should be considered.
In addition, where hearing protection is worn due to high
ambient noise conditions, the audible signal and ambient noise
measurements can be analyzed and the audible signal can be
adjusted to account for attenuation caused by the hearing
protection devices.
•
N A.18.4.1.2 The maximum sound pressure level permitted in a
space is 110 dBA. In the 2007 edition, this was reduced from
120 dBA in previous editions. The change from 120 dBA to
110 dBA was made to coordinate with other laws, codes, and
standards.
In addition to the danger of exposure to a high sound level,
long-term exposure to lower levels could also be a problem
when, for example, occupants must traverse long egress paths
to exit or technicians test large systems over extended time
periods.
This Code does not presume to know how long a person will
be exposed to an audible notification system. The limit of
110 dBA has been set as a reasonable upper limit for the
performance of a system. For workers who could be exposed to
high sound levels over the course of a 40-year employment
history, OSHA (Occupational, Health and Safety Administra‐
tion) has established a maximum permitted dose before a hear‐
ing conservation program must be implemented. A worker
exposed to 120 dBA for 7.5 minutes a day for 40 years might be
in danger of suffering a hearing impairment. The OSHA regu‐
lation includes a formula to calculate a dose for situations
where a person is exposed to different sound levels for differ‐
ent periods of time. The maximum permitted by the regulation
is an 8-hour equivalent dose of 90 dBA. It is possible to calcu‐
late the dose a person experiences when traversing an egress
path where the sound pressure level varies as he/she passes
close to, then away from, audible appliances. Table A.18.4.1.2
depicts OSHA permissible noise exposures.
A.18.4.1.3 In determining maximum ambient sound levels,
sound sources that should be considered include air-handling
equipment and background music in a typical office environ‐
ment, office cleaning equipment (vacuum cleaner), noisy chil‐
dren in a school auditorium, car engines in an auto shop,
conveyor belts in a warehouse, and a running shower and fan
in a hotel bathroom. Temporary or abnormal sound sources
that can be excluded would include internal or external
construction activities (i.e., office rearrangements and
construction equipment).
Table A.18.4.1.2 Permissible Noise Exposures
Duration (hr) LA (dBA)
8 90
6 92
4 95
3 97
2 100
1.5 102
1 105
0.5 110
0.25 115
0.125 (7.5 minutes) 120
Source: OSHA, 29 CFR 1910.5, Table G-16, Occupational Noise
Exposure.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-248
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.18.4.1.5.1 Audibility of a fire or emergency signal might not
be required in all rooms and spaces. For example, a system that
is used for general occupant notification should not require
audibility of the signal in closets and other spaces that are not
considered as occupiable spaces. However, a space of the same
size used as a file room would be considered occupiable and
should have coverage by notification appliances. Also, signaling
intended only for staff or emergency forces might only have to
be effective in very specific locations.
A.18.4.1.5.2 See 3.3.186 for the definition of occupiable.
A.18.4.1.6 Because voice is composed of modulated tones, it is
not valid to compare loudness measurements of tone signals
with loudness measurements of voice signals. A voice signal
that is subjectively judged to be equally as loud as a tone signal
will actually produce a dB reading below that of the tone
signal. The modulated tones of a voice signal can have the
same or greater peak amplitude as that of a tone signal.
However, because they are modulated meters with fast or slow
time, constants will show a lower dB or dBA reading.
A voice signal must have sufficient audibility to result in
intelligible communication. Intelligibility modeling/measure‐
ments (subject based and instrument based) include audibility
as well as many other factors when determining whether a voice
signal is adequate or not adequate.
A.18.4.2.1 Section 10.10 requires that alarm signals be distinc‐
tive in sound from other signals and that this sound not be
used for any other purpose. The use of the distinctive three-
pulse temporal pattern signal required by 18.4.2.1 became
effective July 1, 1996, for new systems installed after that date. It
is not the intent to prohibit continued use of an existing consis‐
tent evacuation signaling scheme, subject to approval by the
authority having jurisdiction. It is also not the intent that the
distinct pattern be applied to visible appliances.
Prior to the 2013 edition, the use of the temporal code 3
distinctive evacuation signal was intended only where evacua‐
tion of the building was the intended response. In order to
eliminate the need for additional signals to mean “relocate,”
the signal is now permitted to be used where relocation or
partial evacuation is the intended response. The simple result
is people should not be in any area where the signal is sound‐
ing and that it is safe to be anywhere that signal is not sound‐
ing.
The temporal pattern can be produced by any audible notifi‐
cation appliance, as illustrated in Figure A.18.4.2.1(a) and
Figure A.18.4.2.1(b).
A.18.4.2.4 Coordination or synchronization of the audible
signal within a notification zone is needed to preserve the
temporal pattern. It is unlikely that the audible signal in one
evacuation/notification zone will be heard in another at a level
On
Off
0 2 4 6 8 10 Time
(sec)
FIGURE A.18.4.2.1(a) Temporal Pattern Imposed on
Signaling Appliances That Emit Continuous Signal While
Energized.
that will destroy the temporal pattern. Thus, it would not
normally be necessary to provide coordination or synchroniza‐
tion for an entire system. Caution should be used in spaces
such as atriums, where the sounds produced in one notification
zone can be sufficient to cause confusion regarding the tempo‐
ral pattern.
A.18.4.4 The typical average ambient sound level for the occu‐
pancies specified in Table A.18.4.4 are intended only for design
guidance purposes. The typical average ambient sound levels
specified should not be used in lieu of actual sound level meas‐
urements.
Sound levels can be significantly reduced due to distance
and losses through building elements. Every time the distance
from the source doubles, the sound level decreases by about
6 decibels (dB). Audible notification appliances are typically
rated by manufacturers' and testing agencies at 10 ft (3 m)
from the appliance. Subsequently, at a distance of 20 ft (6.1 m)
from an audible appliance rated at 84 dBA, the sound level
might be reduced to 78 dBA. At a closed door, the loss might
be about 10 dB to 24 dB or more depending on construction.
If the opening around the door is sealed, this might result in a
loss of 22 dB to 34 dB or more.
0 2 4 6 8 10 Time (sec)
Off
On
FIGURE A.18.4.2.1(b) Temporal Pattern Imposed on Single-
Stroke Bell or Chime.
Δ Table A.18.4.4 Average Ambient Sound Level According to
Location
Location
Average Ambient
Sound Level
(dBA)
Business occupancies 54
Educational occupancies 45
Industrial occupancies 88
Institutional occupancies 50
Mercantile occupancies 40
Mechanical rooms 91
Piers and water-surrounded structures 40
Places of assembly 60
Residential occupancies 35
Storage occupancies 30
Thoroughfares, high-density urban 70
Thoroughfares, medium-density urban 55
Thoroughfares, rural and suburban 40
Tower occupancies 35
Underground structures and windowless
buildings
40
Vehicles and vessels 50
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-249
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Δ A.18.4.4.1 Audio levels are commonly measured using units of
decibels, or 1∕10 Bell, abbreviated dB. When measured using a
sound level meter, the operator can select either an A-weigh‐
ted, B-weighted, or C-weighted measurement. The C-weighted
measurement is nominally flat from 70 Hz to 4000 Hz, and the
B-weighted measurement is nominally flat from 300 Hz to
4000 Hz. The A-weighted measurement filters the input signal
to reduce the measurement sensitivity for frequencies to which
the human ear is less sensitive and is relatively flat from 600 Hz
to 7000 Hz. This results in a measurement that is weighted to
simulate the segment of the audio spectrum that provides the
most significant intelligibility components heard by the human
ear. The units used for measurement are still dB, but the short‐
hand for specifying use of the A-weighted filter is typically dBA.
The difference between any two sound levels measured on the
same scale is always expressed in units of dB, not dBA.
The constantly changing nature of pressure waves, which are
detected by ear, can be measured by electronic sound meters,
and the resulting electronic waveforms can be processed and
presented in a number of meaningful ways. Most simple sound
level meters have a fast or slow time constant (125 ms and
1000 ms, respectively) to quickly average a sound signal and
present a root mean square (RMS) level to the meter move‐
ment or display. This is the type of measurement used to deter‐
mine the maximum sound level having a duration of at least
60 seconds. Note that Chapter 14 requires this measurement to
be made using the FAST time setting on the meter. However,
this quick average of impressed sound results in fast move‐
ments of the meter’s output that are best seen when talking
into the microphone; the meter quickly rises and falls with
speech. However, when surveying the ambient sound levels to
establish the increased level at which a notification appliance
will properly function, the sound source needs to be averaged
over a longer period of time. See 3.3.30, Average Ambient
Sound Level. Moderately priced sound level meters have such a
function, usually called Leq or equivalent sound level. For exam‐
ple, an Leq of speech in a quiet room would cause the meter
movement to rise gradually to a peak reading and slowly fall
well after the speech is over. Leq measurements are made over a
specified time period and reported as Leq,t, where t is the time
period. For example, a measurement taken over 24 hours is
reported as Leq24.
Leq readings can be misapplied in situations where the back‐
ground ambient noises vary greatly during a 24-hour period.
Leq measurements should be taken over the period of occu‐
pancy. This is clarified by the definition of average ambient
sound level (see 3.3.30). Note that average in this context is the
integrated average at a particular measurement location, not
the average of several readings taken at different locations. For
example, it would be incorrect to take a reading in a quiet
bathroom and average it with a reading taken near a noisy
machine to get an average to use for the alarm signal design.
The alarm would probably be excessively loud in the quiet
bathroom and not loud enough near the noisy machine.
In areas where the background noise is generated by machi‐
nery and is fairly constant, a frequency analysis can be warran‐
ted. It might be found that the high sound levels are
predominantly in one or two frequency bandwidths — often
lower frequencies. Notification appliances producing sound in
one or two other frequency bandwidths can adequately pene‐
trate the background noise and provide notification. The
system would still be designed to produce or have a sound level
at the particular frequency or frequency bandwidth of at least
15 dB above the average ambient sound level or 5 dB above the
maximum sound level having a duration of at least 60 seconds,
whichever is greater.
In very high noise areas, such as theaters, dance halls, night‐
clubs, and machine shops, sound levels during occupied times
can be 100 dBA and higher. Peak sounds might be 110 dBA or
greater. At other occupied times, the sound level might be
below 50 dBA. A system designed to have a sound level of at
least 15 dB above the average ambient sound level or 5 dB
above the maximum sound level having a duration of at least
60 seconds might result in a required sound pressure level in
excess of the maximum of 115 dBA. A viable option is to
reduce or eliminate the background noise. Professional thea‐
ters or other entertainment venues can have road show connec‐
tion control units (see Section 520.50 of NFPA 70) to which
troupes can connect their light and sound systems. These
power sources can be controlled by the system. In less formal
applications, such as many nightclubs, designated power
circuits could be controlled. Diligence needs to be exercised to
ensure that the controlled circuits are used.
Also, in occupancies such as machine shops or other produc‐
tion facilities, care must be exercised in the design to ensure
that the removal of power to the noise source does not create
some other hazard. As with other emergency control functions,
control circuits and relays would be monitored for integrity in
accordance with Chapter 10, Chapter 12, and Chapter 23.
Appropriate audible signaling in high ambient noise areas is
often difficult. Areas such as automotive assembly areas,
machining areas, paint spray areas, and so on, where the ambi‐
ent noise is caused by the manufacturing process itself, require
special consideration. Adding additional audible notification
appliances that merely contribute to the already noisy environ‐
ment might not be appropriate. Other alerting techniques
such as visual notification appliances, for example, could be
more effectively used.
Other codes, standards, laws, or regulations, and the author‐
ity having jurisdiction determine where a signal must be audi‐
ble. This Code section describes the performance requirement
needed for a signal to be considered reliably audible.
A.18.4.5.1 See A.18.4.4.1 for additional information on sound
measurements and weighting scales.
A.18.4.5.2 For example, in critical care patient areas, it is
often desirable to not have an audible notification even at
reduced private mode levels. Each case requires consideration
by the governing authority. Another example would be high
noise work areas where an audible signal needed to overcome
background noise at one time of day would be excessively loud
and potentially dangerous at another time of lower ambient
noise. A sudden increase of more than 30 dB over 0.5 seconds
is considered to cause sudden and potentially dangerous fright.
A.18.4.6.1 See A.18.4.4.1 for additional information on sound
measurements and weighting scales.
A.18.4.6.3 The intent of this section is to require the use of
the low frequency signal in areas intended for sleeping and in
areas that might reasonably be used for sleeping. For example,
this section requires a low frequency audible signal in a
bedroom of an apartment and also in the living room area of
an apartment as it might have sleeping occupants. However, it
would not be required to use the low frequency signal in the
hallways, lobby, and other tenantless spaces. In hotels, the guest
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-250
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
rooms would require use of the low frequency signals, but
other spaces that might require audible signals could use any
listed audible appliances regardless of the frequency content of
the signal being produced. This chapter of the Code addresses
notification appliances connected to and controlled by a fire
alarm or emergency communications system. This chapter does
not address dwelling unit protection such as smoke alarms and
their audible signal characteristics. Requirements for single-
and multiple-station alarms and household fire alarm systems
can be found in Chapter 29.
It is not the intent of this section to preclude devices that
have been demonstrated through peer-reviewed research to
awaken occupants with hearing loss as effectively as those using
the frequency and amplitude specified in this section.
Non-voice (e.g., horns) notification appliances should be
listed as a “low frequency alarm” alarm appliance. Voice appli‐
ances and systems should be capable of 520 Hz ±10 percent
with the appropriate harmonics.
For increased protection in the sleeping area, tactile notifica‐
tion in accordance with Section 18.10 might be an effective
means of awakening those who have normal hearing, as well as
those who are hearing impaired.
A.18.4.6.3(2) For the purposes of awakening, the low
frequency signal can be produced by a listed stand-alone appli‐
ance or by a listed system consisting of a recorded waveform
delivered through an amplifier and loudspeaker.
A.18.4.7 This subsection permits a more rigorous analysis and
design for audible signaling. Acoustic design practice and
psychoacoustic research have long recognized that for a signal
to be audible, it need only penetrate the background noise in a
one-third or a one octave band. The averaging resulting from
A-weighted analysis and design is a simplification that often
results in systems being overdesigned. This overdesign is not
dangerous but can be costly and is certainly not needed for
effective system performance.
A.18.4.7.2 Noise at a lower frequency can mask a signal at an
adjacent higher frequency. Thus, it is necessary to calculate the
effective masked level of the noise in accordance with estab‐
lished procedures. Figure A.18.4.7.2 shows an example of an
octave band analysis of noise along with the calculated effective
masked threshold and the proposed alarm signal.
A.18.4.8.1 The sound content of directional sounders is very
different from that of the traditional fire alarm audible notifi‐
cation appliances. Traditional fire alarm audible notification
appliances have a strong tonal content, usually centered near
the 3 kHz region. Directional sounders use broadband
frequency content, usually covering most of the human audible
frequency range, 20 Hz to 20 kHz. Figure A.18.4.8.1(a)
compares the frequency content of a traditional fire alarm
audible notification appliance to a directional sounder. This
figure shows that while the fire alarm audible notification appli‐
ance clearly dominates the 3 kHz and upper harmonics, the
broadband content of the directional sounder is 20 dB to
30 dB in other frequency bands or ranges. The fire alarm has
an overall A-weighted sound level greater than the directional
sounder and will be perceived as being louder. However, since
the directional sounder has a wide spectral range, the signal
penetrates the fire alarm signal in several other frequency
bands as permitted by 18.4.7.
There are three main types of information that allow the
brain to identify the location of a sound. The first two are
known as binaural cues because they make use of the fact that
we have two ears, separated by the width of our head. A sound
that emanates from either side of the mid-line will arrive first at
the ear closer to it and will be loudest at the ear closer to it. At
low frequencies the brain recognizes differences in the arrival
time of sound between the ears (interaural time differences).
At higher frequencies the salient signal is the loudness/inten‐
sity difference between the sounds at each ear (interaural
LN, Oct
LT, Oct
Alarm Signal
Frequency (Hz)
10
35
Sound pressure level (dB)
40
45
50
55
60
65
70
100 1000 10,000
At the first octave band center frequency, the masked threshold of hearing, LT, Oct is equal to the
noise level. For each subsequent center frequency, LT, Oct is the greater of either the noise level at
that octave band, LN, Oct, or the masked threshold of the previous band less 7.5 dB.
75
FIGURE A.18.4.7.2 Threshold Masking Level Example.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-251
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
intensity differences). Refer to Figure A.18.4.8.1(b). For single
frequencies, these cues are spatially ambiguous.
The inherent ambiguity has been described as the “cone of
confusion.” This arises from the fact that for any given
frequency there are numerous spatial positions that generate
identical timing/intensity differences. These can be graphically
represented in the form of a cone, the apex of which is at the
level of the external ear. The cone of confusion is the main
reason for our not being able to localize pure tones.
The final piece of sound localization information processed
by the brain is the head-related transfer function (HRTF). The
HRTF refers to the effect the external ear has on sound. As a
result of passing over the bumps or convolutions of the pinna,
the sound is modified so that some frequencies are attenuated
and others are amplified. Refer to Figure A.18.4.8.1(c).
Although there are certain generalities in the way the pinnae
modify sound, the HRTF is unique to each individual. The role
of the HRTF is particularly important when determining
whether a sound is in front of or behind us. In this instance the
timing and intensity differences are negligible, and there is
consequently very little information available to the central
nervous system on which to base this decision. To locate the
direction of a sound source, the larger the frequency content
to overcome the ambiguities inherent to single tones, the
better the accuracy.
A.18.4.8.2 ITD: A difference in arrival times of waveform
features (such as peaks and positive-going zero crossings) at the
two ears is known as the interaural time difference, or ITD.
The binaural physiology is capable of using phase information
from ITD cues only at low frequencies below about 1500 Hz.
However, the binaural system can successfully register an ITD
that occurs at a high frequency such as 4000 Hz if the signal is
modulated. The modulation, in turn, must have a rate that is
less than about 1000 Hz.
ILD: Comparison between intensities in the left and right
ears is known as the interaural level difference, or ILD. ILD
cues exist physically only for frequencies above about 500 Hz.
They become large and reliable for frequencies above 3000 Hz,
making ILD cues most effective at high frequencies.
ATF: The anatomical transfer function (ATF), also known as
the head-related transfer function (HRTF), is used by listeners
100
110
90
80
70
60
50
40
30
20
10
0 5,000 10,000 15,000 20,000
0
Frequency (Hz)
dB
3 kHz fire alarm
Directional sounder
* Measured at 10 ft in an anechoic room.
Directional sound = 66 dB(A)*; Fire alarm = 86 dB(A)*
FIGURE A.18.4.8.1(a) Comparison of Frequency Content of
a Traditional Fire Alarm Audible Notification Appliance to a
Directional Sounder.
to resolve front–back confusion and to determine elevation.
Waves that come from behind tend to be boosted in the
1000 Hz frequency region, whereas waves that come from the
forward direction are boosted near 3000 Hz. The most
dramatic effects occur above 4000 Hz.
These localization cues can be implemented simultaneously
when the source signal is a broadband sound containing a
range of low to high frequencies. For example, octave bands of
1 kHz (707–1414 Hz) for ITD, 4 kHz (2828–5856 Hz) for ILD,
and 8 kHz (5657–11,314 Hz) for ATF would fall within the
effective frequency ranges required in 18.4.7.
Additional information on sound localization and auditory
localization cues is contained in the following article: http://
www.aip.org/pt/nov99/locsound.html, I.1.2.16.1.
The ability to pinpoint the location of a sound source is
based on the physics of sound and the physiology of the human
hearing mechanism. The brain processes a large amount of
neural signals, some of which provide cues to the sound sour‐
ce's location. People are able to hear sound ranging from
about 20 Hz to 20,000 Hz. Unfortunately, pure tones in this
frequency range provide only limited localization information.
The primary localization cues are provided by interaural time
differences (ITDs) (lower frequencies), interaural intensity
differences (IIDs) (mid to higher frequencies), and the head-
related transfer function (HRTF) (higher frequencies). In
enclosed spaces that can be somewhat reverberant, the prece‐
dence effect (PE) also provides directional information.
The interaural time difference (ITD) and interaural inten‐
sity difference (IID) are termed binaural cues because they
depend on both ears separated by the width of the head. At
lower frequencies (longer wavelength), the time delay between
Interaural Time Differences
Sources off to one side (B) arrive sooner at the closer ear.
A
B
Shadowed ear
Shadowed ear
Closer ear
Directly
irradiated ear
Shadowed
Time
Time
Closer	ITD
IID
Interaural Intensity Differences
Sources off to one side (B) are louder at the closer ear
due to head shadowing.
FIGURE A.18.4.8.1(b) Interaural Time and Intensity
Differences of Sound.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-252
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
arriving sound signals is detectable. ITD is most evident in
frequencies below about 500 Hz with clicks or short bursts of
sound. At higher frequencies (shorter wavelength), the loud‐
ness/intensity differences between the ears is more noticeable
because of partial shielding of the more distant ear by the
head. IID is most evident for frequencies above 3000 Hz.
The head-related transfer function (HRTF) relies on the
effect of the external ear on perceived sound. The HRTF
describes the transforming effect of the head, torso, and exter‐
nal ear on sound as it travels from the sound source to the ear
canals. The HRTF changes depending on sound source loca‐
tion, providing an additional localization cue. HRTF operates
over a range of frequencies but seems to be most effective in
the 5000 Hz to 10,000 Hz range. Combined with the listener's
head motion, HRTF provides an independent localization
method to complement ITD and IID capabilities.
The precedence effect (PE) is important for discriminating
between the direct sound signal and reflected sound, a
common situation within buildings. The ear is capable of
discerning and fixating on the first sound received (line-of-
sight direct signal) and disregarding later signals (reflected
sound). The acoustical signal arriving first at the ears
suppresses the ability to hear other signals (including reverber‐
ation) that arrive up to about 40 milliseconds after the initial
signal.
All of the preceding cues are utilized simultaneously when
the source signal is broadband sound containing a range of low
and high frequencies, and when the sound arrives in bursts
rather than as steady state sound. The combination of different
cues provides reinforcement and redundancy of information to
enhance the ability to locate the sound source. Broadband
sound tends to eliminate potential ambiguities that occur for
pure tone or narrowband sound sources.
Other types of sound patterns can be used as directional
sounders that can be used for audible exit marking. Some
scientific research has been performed to develop a directional
sounder that utilizes a tonal sound different from the example
above. As with the directional sound example presented above,
the development of this alternative signal is similarly rooted in
the vast research data that exists for sound localization and
directional auditory cues.
An example of an alternative directional sound signal can be
a sequence of two harmonic two-tone complexes. This
sequence starts with a complex of low fundamental frequencies
of 262 and 330 Hz having duration of 200 ms. This sound is
then followed by a 200-ms silence. Next the sequence continues
with a second sound that is a complex of low fundamental
frequencies of 330 and 392 Hz having a duration of 200 ms.
After another 200-ms silence, this whole pattern is repeated.
Localizability was ensured by the dense harmonic structure
of the signal, with closely spaced harmonics up to 20 kHz. In
addition sharp signal onsets were included to aid the detection
of interaural time differences, thus increasing localizability.
A.18.4.8.5 Where directional sounders are used, they should
not be located on only a single exit. They should be located at
all of the identified exits in the building. This is to ensure that
in an evacuation or relocation the occupants utilize all of the
exits and areas of refuge, not just those that have directional
sounders located near them. Some examples of exits would
include the following:
(1) Code-complying exterior doors and exit discharge
(2) Code-complying exit passageway
(3) Code-complying interior stairs, including smokeproof
enclosures
(4) Code-complying outside stairs
(5) Code-complying ramps
(6) Code-complying fire escapes
(7) Code-complying horizontal exits
A.18.4.11 See Annex D, Speech Intelligibility.
A.18.4.11.1 See the definition of acoustically distinguishable
space in 3.3.6.
Frequency (kHz)
Amplitude (dB)
4 6 8 10 12
–30
–20
–10
0
15 18
Front
Frequency (kHz)
Amplitude (dB)
4 6 8 10 12
–30
–20
–10
0
15 18
Behind
Frequency (kHz)
Amplitude (dB)
4 6 8 10 12
–30
–20
–10
0
15 18
Above
Frequency (kHz)
Amplitude (dB)
4 6 8 10 12
–30
–20
–10
0
15 18
Original signal
FIGURE A.18.4.8.1(c) Examples of Frequency-Dependent Attenuation for Sources in Front,
Above, and Behind Listener.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-253
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.18.4.11.3 For example, based on the system design the
following locations might not require intelligibility. See also
Annex D.
(1) Private bathrooms, shower rooms, saunas, and similar
rooms/areas
(2) Mechanical, electrical, elevator equipment rooms, and
similar rooms/areas
(3) Elevator cars
(4) Individual offices
(5) Kitchens
(6) Storage rooms
(7) Closets
(8) Rooms/areas where intelligibility cannot reasonably be
predicted
A.18.4.11.4 ADS assignments should be a part of the original
design process. See the discussion in A.3.3.6. The design draw‐
ings should be used to plan and show the limits of each ADS
where there is more than one.
All areas that are intended to have audible occupant notifi‐
cation, whether by tone only or by voice should be designated
as one or more ADSs. Drawings or a table listing all ADSs
should be used to indicate which ADSs will require intelligible
voice communications and those that will not. The same draw‐
ings or table could be used to list audibility requirements
where tones are used and to list any forms of visual or other
notification or communications methods being employed in
the ADS.
A.18.5 The mounting height of the appliances affects the
distribution pattern and level of illumination produced by an
appliance on adjacent surfaces. It is this pattern, or effect, that
provides occupant notification by visual appliances. If mounted
too high, the pattern is larger but at a lower level of illumina‐
tion (measured in lumens per square foot or foot-candles). If
mounted too low, the illumination is greater (brighter) but the
pattern is smaller and might not overlap correctly with that of
adjacent appliances.
A qualified designer could choose to present calculations to
an authority having jurisdiction showing that it is possible to
use a mounting height greater than 96 in. (2.44 m) or less than
80 in. (2.03 m), provided that an equivalent level of illumina‐
tion is achieved on the adjacent surfaces. This can be accom‐
plished by using listed higher intensity appliances or closer
spacing, or both.
Engineering calculations should be prepared by qualified
persons and should be submitted to the authority having juris‐
diction, showing how the proposed variation achieves the same
or greater level of illumination provided by the prescriptive
requirements of Section 18.5.
The calculations require knowledge of calculation methods
for high-intensity visual notification appliances. In addition, the
calculations require knowledge of the test standards used to
evaluate and list the appliance.
A.18.5.1 There are two methods of visual signaling. These are
methods in which notification of an emergency condition is
conveyed by direct viewing of the illuminating appliance or by
means of illumination of the surrounding area.
Visual notification appliances used in the public mode must
be located and must be of a type, size, intensity, and number so
that the operating effect of the appliance is seen by the inten‐
ded viewers regardless of the viewer’s orientation.
A.18.5.1.2 Visual notification appliances for fire or emergency
signaling might not be required in all rooms or spaces. For
example, a system that is used for general occupant notification
should not require visual signaling in closets and other spaces
that are not considered as occupiable areas. However, a space
of the same size used as a file room could be considered occu‐
piable and should have coverage by notification appliances.
Also, signaling intended only for staff or emergency forces
might only have to be effective in very specific locations.
A.18.5.2.2 Occupant notification by visual signaling is not
required by NFPA 72 except in high noise areas (see 18.4.1.1).
Just as with audible occupant notification, the requirement to
have such signaling originates from other governing laws,
codes, or standards. Those other governing laws, codes, or
standards specify the areas or spaces that require either audi‐
ble, visual, or both types of occupant notification. NFPA 72
then provides the standards for those systems.
•
N A.18.5.3.3 Research indicates that equivalent indirect alerting
is obtained between 0.1 milliseconds to 20 milliseconds. Testing
above 20 milliseconds indicates that the effective candela must
be increased to obtain equivalent alerting capability to that of
shorter light pulse durations of 20 milliseconds or less. The
effective candela rating should be increased by the value in
Table A.18.5.3.3 to achieve equivalent alerting capability.
A.18.5.3.5 Effective intensity is the conventional method of
equating the brightness of a flashing light to that of a steady-
burning light as seen by a human observer. The units of effec‐
tive intensity are expressed in candelas (or candlepower, which
is equivalent to candelas). For example, a flashing light that has
an effective intensity of 15 cd has the same apparent brightness
to an observer as a 15 cd steady-burning light source.
Measurement of effective intensity is usually done in a labo‐
ratory using specialized photometric equipment. Accurate field
measurement of effective intensity is not practical. Other units
of measure for the intensity of flashing lights, such as peak
Table A.18.5.3.3 Visual Notification Appliance Rating
Multipliers for Equivalent Alerting Capability
Rated Light Pulse Duration
(milliseconds) Rating Multiplier
20 1.00
25 1.22
30 1.43
35 1.64
40 1.83
45 2.02
50 2.20
55 2.37
60 2.54
65 2.70
70 2.85
75 3.00
80 3.14
85 3.28
90 3.41
95 3.54
100 3.67
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-254
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
candela or flash energy, do not correlate directly to effective
intensity and are not used in this Code.
Visual notification appliances might be used to signal fire or
other emergencies and might be intended to initiate evacua‐
tion, relocation, or some other behavior. Lights intended to
initiate evacuation due to fire are required by the Code to be
clear or white. Colored lights, such as amber/yellow lights,
might be used in a combination system for any emergency
(fire, bomb, chemical, weather, etc.) when the intent is for the
signal recipient to seek additional information from other sour‐
ces (voice, text displays, and so on).
Example Scenario 1: A building has a fire alarm system used
for general evacuation. A separate mass notification system is
used to provide voice instructions and information in the event
of non-fire emergencies. The fire alarm system would have
white/clear visual notification appliances intended to alert
occupants of the need to evacuate. The mass notification
system would have amber/yellow visual notification appliances
that are intended to signal the need to get additional informa‐
tion from either audible voice announcements, text or graphi‐
cal displays, or other information sources controlled or
operated from the mass notification system. In the event that
both systems are activated at the same time, the visual notifica‐
tion appliances should be synchronized per 18.5.5.5.2.
Example Scenario 2: A building has a mass notification
system that provides information and instructions for a variety
of emergency situations, including fire. Fire alarm initiation
might be by a stand-alone fire detection system or might be an
integral part of the mass notification system. In the event of an
emergency, textual audible appliances are used to provide
information. Visual signaling could be accomplished using one
set of clear or colored visual notification appliances to indicate
the need to get additional information. Visual textual informa‐
tion can be provided by text or graphic display or other visual
information appliances. The content of the audible and visual
messages will vary depending on the emergency.
A.18.5.3.7 It is not the intent to establish viewing and synchro‐
nization requirements for viewing locations outdoors. As an
example, there is no need for Floor No. 1 to be synchronized
with Floor No. 2 if there is no visual coupling as in an atrium.
Studies have shown that the effect of visual notification
appliances on photosensitive epilepsy lessens with distance and
viewing angle.
As long as the composite flash rate is no greater than that
produced by two listed visual notification appliances as allowed
by 18.5.5.5.2, compliance is achieved.
Example: A ballroom has multiple synchronized visual notifi‐
cation appliances operating during an emergency, the doors
exiting the ballroom are opened, and the visual notification
appliances outside in the lobby and corridor are also operating.
The visual notification appliances in the corridor and lobby are
synchronized with each other, but the visual notification appli‐
ances outside the ballroom are not synchronized with the visual
notification appliances inside the ballroom. This would be an
acceptable application because the composite flash rate does
not exceed that allowed by 18.5.5.5.2.
A.18.5.4 The prescriptive requirements of Section 18.5 assume
the use of appliances having very specific characteristics of light
color, intensity, distribution, and so on. The appliance and
application requirements are based on extensive research.
However, the research was limited to typical residential and
commercial applications such as school classrooms, offices,
hallways, and hotel rooms. While these specific appliances and
applications will likely work in other spaces, their use might not
be the most effective solution and might not be as reliable as
other visual notification methods.
For example, in large warehouse spaces and large distribu‐
tion spaces such as super stores, it is possible to provide visual
signaling using the appliances and applications of this chapter.
However, mounting visual notification appliances at a height of
80 in. to 96 in. (2.03 m to 2.44 m) along aisles with rack storage
subjects the visual notification appliances to frequent mechani‐
cal damage by forklift trucks and stock. Also, the number of
appliances required would be very high. It might be possible to
use other appliances and applications not specifically
addressed by this chapter at this time. Alternative applications
must be carefully engineered for reliability and function and
would require permission of the authority having jurisdiction.
Tests of a system in large warehouse/super stores designed
using the prescriptive approach of 18.5.5.5 showed that high
ambient light levels resulted in both indirect and direct signal‐
ing effects. The signal-to-noise ratio produced by the operating
visual notification appliances was low in many locations.
However, with visual notification appliances located over the
aisles or unobstructed by stock, indirect and some direct notifi‐
cation was sometimes achieved. Direct notification occurs even
when occupants do not look up toward the ceiling-mounted
visual notification appliances due to the extended cone of
vision shown in Figure A.18.5.4(a). The visual notification
appliance intensity and spacing resulting from the prescriptive
design was generally sufficient for occupant notification by a
combination of direct and indirect signaling. Testing showed
that the best performance was achieved where visual notifica‐
tion appliances were directly over aisles or where visual notifica‐
tion appliances in adjacent aisles were not obstructed by stock.
The performance-based design method will almost always
result in aisles not having a line of visual notification appliances
in them, because the spacing of visual notification appliances
can be greater than the spacing of aisles. Also, it is recognized
that aisles might be relocated after installation of the system.
Good design practice is to place visual notification appliances
over aisles, especially those that are likely to remain unchanged
such as main aisles, and over checkout areas. Where reorgani‐
zation of aisles results in visual notification appliances not in or
over an aisle, or where that is the base design, it is important to
have a clear view from that aisle to a nearby visual notification
appliance. See Figure A.18.5.4(b). Some spaces might have
marginal visual notification appliance effect (direct or indi‐
rect). However, occupants in these large stores and storage
occupancies move frequently and place themselves in a posi‐
tion where they receive notification via the visual notification
appliances. In addition, complete synchronization of the visual
notification appliances in the space produced a desirable
effect.
Visual notification using the methods contained in 18.5.5.5
is achieved by indirect signaling. This means the viewer need
not actually see the appliance, just the effect of the appliance.
This can be achieved by producing minimum illumination on
surfaces near the appliance, such as the floor, walls, and desks.
There must be a sufficient change in illumination to be notice‐
able. The tables and charts in Section 18.5 specify a certain
candela-effective light intensity for certain size spaces. The data
were based on extensive research and testing. Appliances do
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-255
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
not typically produce the same light intensity when measured
off-axis. To ensure that the appliance produces the desired illu‐
mination (effect), it must have some distribution of light inten‐
sity to the areas surrounding the appliance. ANSI/UL 1971,
Standard for Signaling Devices for the Hearing Impaired, specifies
the distribution of light shown to provide effective notification
by indirect visual signaling.
A.18.5.5.1 The requirements for the location of appliances
within a building or structure are intended to apply to visual
notification appliances applied in accordance with 18.5.5.5,
18.5.5.6, and 18.5.5.8. The mounting and location of applian‐
ces installed using the performance-based alternative of
18.5.5.7 can be located differently, provided they meet the
intended performance requirements. Other appliances, such
as graphic displays, video screens, and so on, should be located
so that they meet their intended performance.
Where low ceiling heights or other conditions do not permit
mounting at a minimum of 80 in. (2.03 m), visual notification
appliances can be mounted at a lower height. However, lower‐
ing the mounting height reduces the area of coverage for that
visual notification appliance. The performance-based methods
of 18.5.5.7 can be used to determine the area of coverage.
Visual notification appliance mounting height should not be
lowered below the plane of normal human viewing [approxi‐
mately 5 ft (1.5 m)] except where ceiling heights limit the
mounting position.
The mounting height requirement of 80 in. to 96 in. (2.03 m
to 2.44 m) does not address the possibility of conditions where
ceiling heights are less than 80 in. (2.03 m). The range that is
permitted [80 in. to 96 in. (2.03 m to 2.44 m)] ensures that
visual notification appliances are not mounted too high, which
would result in lower levels of illumination on surrounding
walls and on the floor. The lower limit of the range ensures
that a minimum percentage of the surrounding surfaces is illu‐
minated and that the top of the illuminated pattern is at or
above the plane of normal human viewing [approximately 5 ft
(1.5 m)]. Wall mounting of visual notification appliances,
which are listed only for wall mounting, can result in little or
no illumination above the plane of the visual notification appli‐
ance. In the case of lower ceiling heights and mounting close
to the ceiling, the level of illumination on the floor and
surrounding walls is not reduced but the walls have a near
100 percent illuminated or “painted” area because the visual
notification appliance is close to the ceiling. That is, there is
little or no wall surface above the plane of the visual notifica‐
tion appliance that is not illuminated when the visual notifica‐
tion appliance is mounted close to the ceiling. Thus, when a
visual notification appliance is mounted lower than the mini‐
mum [80 in. (2.03 m)] but still close to the ceiling, the only
loss of signal is the smaller pattern produced on the horizontal
plane (floor).
In the case where the only change is a lower mounting
height due to a lower ceiling height, the room size covered by a
visual notification appliance of a given value should be reduced
by twice the difference between the minimum mounting height
of 80 in. (2.03 m) and the actual, lower mounting height. For
example, if a 15 cd effective visual notification appliance that
normally covers a 20 ft (6.1 m) square space is being used and
the height of the space is 63 in. (1.6 m) and the visual notifica‐
tion appliance is mounted at 59 in. (1.5 m), the visual notifica‐
Peripheral
vision
Acute, focused viewing angle —15 degrees
FIGURE A.18.5.4(a) Extended Cone of Vision. (Courtesy of R. P. Schifiliti Associates, Inc.)
Prescriptive or performance-based strobe spacing
Coverage depends on spacing, rack/shelf sizes,
and relative heights of strobes and stock.
Indirect
signaling
Direct
signaling
Shelving
or racks
FIGURE A.18.5.4(b) Visual Notification Appliances in Stores. (Courtesy of R. P. Schifiliti Associates, Inc.)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-256
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
tion appliance can only cover a 16.5 ft (5.0 m) square space:
20 ft −2 (80 in. − 59 in.) (1 ft/12 in.) = 16.5 ft (5.0 m).
The room size reduction assumes that the horizontal pattern
on each side of the visual notification appliance is reduced by
the same amount that the visual notification appliance height is
reduced.
A.18.5.5.4 Visual notification appliances must be listed for
either wall mounting or ceiling mounting. The effectiveness of
ceiling-mounted appliances does not depend on them being
mounted on a surface. Therefore, the Code permits them to be
suspended below the ceiling using proper electrical installation
methods. Appliances mounted parallel to the floor, whether on
a ceiling or suspended, can sometimes significantly reduce
installation costs and provide better coverage.
In convention spaces and areas with racking and shelving,
wall-mounted appliances are frequently obstructed or subjected
to mechanical damage. Ceiling mounting (or suspending) the
appliances can prevent problems and increases the ability for
the appliance to cover the floor area through direct and indi‐
rect signaling. See A.18.5.4.
A.18.5.5.5 The visual notification appliance intensities listed
in Table 18.5.5.5.1(a) or Table 18.5.5.5.1(b), 18.5.5.6, or Table
18.5.5.8.3 or determined in accordance with the performance
requirements of 18.5.5.7 are the minimum required intensities.
It is acceptable to use a higher intensity visual notification
appliance in lieu of the minimum required intensity.
Areas large enough to exceed the rectangular dimensions
given in Figure A.18.5.5.5(a) through Figure A.18.5.5.5(c)
require additional appliances. Often, proper placement of
appliances can be facilitated by breaking down the area into
multiple squares and dimensions that fit most appropriately [see
Figure A.18.5.5.5(a) through Figure A.18.5.5.5(d)]. An area that is
40 ft (12.2 m) wide and 80 ft (24.4 m) long can be covered with
two 60 cd appliances. Irregular areas and areas with dividers or
partitions need more careful planning to make certain that at
least one 15 cd appliance is installed for each 20 ft × 20 ft
(6.1 m × 6.1 m) area and that light from the appliance is not
blocked.
N A.18.5.5.5.1 In rooms with an average ambient level greater
than 500 lx, visual notification appliance spacing should be
reduced by 30 percent (i.e., listed spacing × 0.7) or the
required effective candela should be increased by 100 percent
(i.e., effective candela × 2.0).
Ambient light levels have an effect on the proper candela
ratings in indirect viewing of visual notification appliances. The
amount of ambient light is normally from two sources: artificial
lighting and natural light from outside.
In rooms or areas requiring artificial illumination, the ambi‐
ent lux value for selecting candela values should be based on
the maximum light intensity that the artificial light sources
provide.
In rooms or areas that have natural outside light, the ambi‐
ent lux value should be that of the maximum light level with
the shades or curtains fully open during daylight hours and
with the artificial lighting illuminated.
Ambient light can be measured using a calibrated light
meter in the approximate center of the room, 4 ft (1.2 m)
above the floor, with the sensor facing upward. The light meter
should measure light level from 0 to 10,000 lx with a precision
accuracy of ±5 percent.
For design purposes, typical ambient illumination for various
locations and activities are shown in Table A.18.5.5.5.1 and can
be used as a guide for the selection of appropriate visual signal
intensity.
A.18.5.5.5.2(2) The field of view is based on the focusing capa‐
bility of the human eye specified as 120 degrees in the Illumi‐
nating Engineering Society (IES) Lighting Handbook Reference and
Application. The apex of this angle is the viewer’s eye. In order
to ensure compliance with the requirements of 18.5.5.5.2, this
angle should be increased to approximately 135 degrees.
Testing has shown that high flash rates of high-intensity
visual notification appliances can pose a potential risk of seiz‐
ure to people with photosensitive epilepsy. To reduce this risk,
more than two visual notification appliances are not permitted
in any field of view unless their flashes are synchronized. This
does not preclude synchronization of appliances that are not
within the same field of view.
A.18.5.5.5.6 This subsection is also intended to permit ceiling-
mounted visual notification appliances to be suspended below
the ceiling, provided the visual notification appliance height is
not below the viewing plane for any ceiling height.
22 ft (6.7 m)
40 ft (12.2 m)
10 ft (3.1 m)
Correct
30 ft (9.1 m)
Incorrect
22 ft (6.7 m)
10 ft (3.1 m)
30 ft (9.1 m)
40 ft (12.2 m)
Note: Broken lines represent imaginary walls.
FIGURE A.18.5.5.5(a) Irregular Area Spacing.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-257
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.18.5.5.6 Because the occupants are usually alert and
moving, and because their vision is focused by the narrowness
of the space, corridor signaling is permitted to be by direct
viewing of lower-intensity (15 cd) appliances. That is, the alert‐
ing is intended to be done by direct viewing of the visual notifi‐
cation appliance, not necessarily by its reflection off of surfaces
(indirect viewing) as required for rooms in 18.5.5.5.
Note that it is acceptable to use 18.5.5.5 (Spacing in Rooms)
to determine the number and location of visual notification
appliances in corridors. If 18.5.5.5 is used, it is not necessary to
have a corridor visual notification appliance within 15 ft
(4.6 m) of the end of the corridor.
See Figure A.18.5.5.6 for corridor spacing for visual notifica‐
tion appliances.
15 cd
15 cd
20 ft
(6.1 m)
74 ft (22.6 m)
80 ft (24.4 m)
40 ft (12.2 m)
40 ft (12.2 m)
60 cd
60 cd
40 ft (12.2 m)
Note: Broken lines represent imaginary walls.
20 ft
(6.1 m)
FIGURE A.18.5.5.5(b) Spacing of Wall-Mounted Visual
Notification Appliances in Rooms.
50 ft (15.2 m)
30 cd
Coverage
of strobe in
LRH corner
Visual
notification
appliance
(typical)
properly
located
Δ FIGURE A.18.5.5.5(c) Room Spacing Allocation — Correct.
A.18.5.5.6.5 Visual notification appliances in corridors are
permitted to be mounted on walls or on ceilings in accordance
with 18.5.5.6. Where there are more than two appliances in a
field of view, they need to be synchronized.
Note that it is acceptable to use 18.5.5.5 (Spacing in Rooms)
to determine the number and location of visual notification
appliances in corridors. If 18.5.5.5 is used, it is not necessary to
have a corridor visual notification appliance within 15 ft
(4.5 m) of the end of the corridor. It is not the intent of this
section to require visual notification appliances at or near every
exit or exit access from a corridor.
Δ A.18.5.5.7 A design that delivers a minimum illumination of
0.0375 lumens/ft2 (footcandles) [0.4036 lumens/m2 (lux)] to
all occupiable spaces where visual notification is required is
considered to meet the minimum light intensity requirements
of 18.5.5.5.2(1). This level of illumination has been shown to
alert people by indirect viewing (reflected light) in a large vari‐
ety of rooms with a wide range of ambient lighting conditions.
The illumination from a visual notification appliance at a
particular distance is equal to the effective intensity of the
appliance divided by the distance squared (the inverse square
law). Table 18.5.5.5.1(a) and Table 18.5.5.5.1(b) are based on
30 ft (9.1 m)
50 ft (15.2 m)
Visual notification appliance
	Visual notification appliance
30 ft
(9.1 m)
50 ft
(15.2 m)
30 cd
30 cd
30 cd
30 cd
Visual notification appliance
improperly located
Visual notification appliance
Δ FIGURE A.18.5.5.5(d) Room Spacing Allocation —
Incorrect.
Table A.18.5.5.5.1 Typical Ambient Illumination for Various
Locations
Locations
Illumination
(lx)
Unoccupied rooms
(only emergency lighting active) 100–150
Warehouses, homes, theaters, archives 150
Classrooms 250
Normal offices, study library, show rooms,
laboratories 500
Supermarkets, mechanical workshops 750
Detailed work spaces, operating rooms 1000
Note: Table derived from “Recommended Light Levels,” published by
National Optical Astronomy Observatory.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-258
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
applying the inverse square law to provide an illumination of at
least 0.0375 lumens/ft2 (0.4037 lumens/m2) throughout each
room size. For example, a 60 cd effective intensity appliance in
a 40 ft × 40 ft (12.2 m × 12.2 m) room produces
0.0375 lumens/ft2 (0.4037 lumens/m2) on the opposite wall
40 ft (12.2 m) away [60 ÷ (40 ft)2 or (60 ÷ (12.2 m)2)]. This
same 60 cd effective intensity appliance produces 0.0375
lumens/ft2 (0.4037 lumens/m2) on the adjacent wall 20 ft
(6.1 m) away [60 × 25% ÷ (20 ft)2 or (60 × 25% ÷ (12.2 m)2)]
where the minimum light output of the appliance at 90 degrees
off-axis is 25 percent of rated output per ANSI/UL 1971, Stand‐
ard for Signaling Devices for the Hearing Impaired. Similarly, a 110
cd visual notification appliance will produce at least 0.0375
lumens/ft2 (0.4037 lumens/m2) in a 54 ft × 54 ft (16.5 m ×
16.5 m) room. Calculated intensities in Table 18.5.5.5.1(a) and
Table 18.5.5.5.1(b) have been adjusted to standardize the
intensity options of presently available products and take into
account additional reflections in room corners and higher
direct viewing probability when there is more than one appli‐
ance in a room.
The application of visual notification appliances in outdoor
areas has not been tested and is not addressed in this Code.
Visual notification appliances that are mounted outdoors
should be listed for outdoor use (under ANSI/UL 1638, Visible
Signaling Devices for Fire Alarm and Signaling Systems, Including
Accessories, for example) and should be located for direct view‐
ing because reflected light will usually be greatly reduced.
Δ A.18.5.5.8.3 For sleeping areas, the use of visual notification
appliances with other intensities at distances greater than 16 ft
(4.9 m) has not been researched and is not addressed in this
Code.
This section on visual notification appliances for alerting
sleeping persons intends that stand-alone visual notification
appliances be located in accordance with 18.5.5. If the visual
notification appliance is an integral part of a smoke detector or
20 ft
(6.1 m)
15 ft
(4.6 m)
100 ft (30.5 m)
20 ft
(6.1 m)
20 ft
(6.1 m)
Visual
notification
appliance
Visual
notification
appliance
Δ FIGURE A.18.5.5.6 Corridor Spacing for Visual
Notification.
smoke alarm, the unit must be mounted in accordance with the
requirements for the smoke detector or smoke alarm. In either
case (stand-alone or combination), Table 18.5.5.8.3 is then
consulted to determine the minimum required intensity.
Where the appliance is mounted less than 24 in. (610 mm)
from the ceiling, it must have a minimum 177 cd effective
rating because it might be in a smoke layer at the time it is
called upon to operate. If the appliance is 24 in. (610 mm) or
more from the ceiling, it is permitted to be rated 110 cd effec‐
tive or more. Note that the requirement for increasing the
intensity when mounted close to the ceiling applies only to
visual notification appliances used in sleeping areas to awaken
sleeping people. It is assumed that in nonsleeping situations, a
visual notification appliance is not needed to alert someone if
there is a developing smoke layer.
A.18.6 Though the number of visual notification appliances
might be reduced in private operating mode settings, visual
notification appliances might still need to be considered in
spaces occupied by the public or the hearing impaired or
subject to other laws or codes.
A.18.8.1.2 The tone signal is used to evaluate the sound pres‐
sure level produced by loudspeaker appliances because of the
fluctuating sound pressure level of voice or recorded messages.
A.18.9 Textual and graphical visual appliances are selected
and installed to provide temporary text, permanent text, or
symbols. Textual and graphical visual appliances are most
commonly used in the private mode for fire alarm systems. The
use of microprocessors with computer monitors and printers
has resulted in the ability to provide detailed information in
the form of text and graphics to persons charged with directing
emergency response and evacuation. Textual and graphical
visual appliances are also used in the public mode to communi‐
cate emergency response and evacuation information directly
to the occupants or inhabitants of the area protected by the
system. For both private mode and public mode signaling, text
and graphic annunciators can provide information about pre-
alarm, alarm, trouble, and supervisory conditions. Because
textual and graphical visual appliances do not necessarily have
the ability to alert, they should only be used to supplement
audible or visual notification appliances.
Textual and graphical visual information should be of a size
and visual quality that is easily read. Many factors influence the
readability of textual visual appliances, including the following:
(1) Size and color of the text or graphic
(2) Distance from the point of observation
(3) Observation time
(4) Contrast
(5) Background luminance
(6) Lighting
(7) Stray lighting (glare)
(8) Shadows
(9) Physiological factors
While many of these factors can be influenced by the equip‐
ment manufacturer and by the building designers, there is no
readily available method to measure legibility.
Δ A.18.9.4 Parts of this section on text characteristics are based
on Section 703.5 of the updated accessibility guidelines in the
U.S. Access Board’s ADA-ABA-AG.
A.18.9.4.2 Signs are more legible for persons with low vision
when characters contrast as much as possible with their back‐
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-259
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
ground. Additional factors affecting the ease with which the
text can be distinguished from its background include shadows
cast by lighting sources, surface glare, and the uniformity of the
text and its background colors and textures.
Stroke width-to-height ratios are an important part of charac‐
ter legibility and are affected by contrast. Ratios for light char‐
acters on a dark background and dark characters on a light
background differ because light characters or symbols tend to
spread or bleed into the adjacent dark background. To accom‐
modate these differences, recommendations for symbol stroke
width-to-character height ratios are as follows:
(1) Positive image — Dark characters on a light background,
ratio of 1:6 to 1:8
(2) Negative image — Light characters on a dark back‐
ground, ratio of 1:8 to 1:10
Source: Federal Aviation Administration (FAA) Human
Factors Awareness Course available at http://www.hf.faa.gov/
webtraining/Intro/Intro1.htm.
A.18.9.4.4 The use of all uppercase characters in messages
should be avoided as it decreases legibility. The exception is
one- or two-word commands or statements such as stop, go, or
exit stair.
Δ A.18.9.4.7 Paragraph 18.9.4.7 and the associated table does
not apply to text and graphics displayed on desktop monitors.
The Code does not list any specific sizing requirements for
desktop monitors. However, 18.9.3 does require them to be
clear and legible at the intended viewing distance. Other
requirements in 18.9.4 such as contrast, sans serif fonts, and so
forth should still apply to desktop displays. The specific
requirements of Table 18.9.4.7 are taken directly from
Section 703.5 of the updated accessibility guidelines in the U.S.
Access Board’s ADA-ABA-AG. The table has been reformatted
to be consistent with other parts of NFPA 72.
A.18.9.4.8 The minimum height for textual and graphic visual
appliances is given as 40 in. (1.02 m) above the ground or
finished floor. However, the character or symbol sizes should be
based on the height of the highest character or symbol
displayed by the appliance.
A.18.10.2 Notification appliances are available for the deaf
and hard of hearing. These appliances include, but are not
limited to, supplemental tactical notification appliances. Such
tactile notification appliances can be capable of awakening
people. Tactile appliances can initiate in response to the activa‐
tion of an audible smoke alarm, through hard wiring into the
fire alarm system or by wireless methods.
Some tests show that visual notification appliances might not
be effective in awakening some sleeping individuals during an
emergency. Some tactile devices can be more effective in awak‐
ening individuals, regardless of hearing levels, from sleep.
A.18.11 Standard Emergency Service Interface. Annunciators,
information display systems, and controls for portions of a
system provided for use by emergency service personnel should
be designed, arranged, and located in accordance with the
needs of the organizations intended to use the equipment.
Where annunciators, information display systems, and
controls for portions of the system are provided for use by
emergency service personnel, these should have a common
design and operation to avoid confusion of users.
A.21.1 Fire alarm systems, signaling systems, and emergency
communications systems are often part of a large, integrated
system serving a building or area. Figure A.21.1 shows examples
of individual systems that might be part of an integrated
system.
A fire alarm system might monitor the status of one of the
other individual systems or provide a form of output to control
another individual system, such as a smoke control system or an
elevator controller.
In some cases, the fire alarm system shares information and
control in two directions with another individual system.
NFPA 72 covers only the fire alarm or signaling system in the
circuits powered by it, not any part of the other individual
systems.
See NFPA 3 and NFPA 4 for additional information on inte‐
grated systems.
A.21.2.1 The performance of automatic emergency control
functions refers to their normal operation. For instance, it is all
right to shut down elevator mainline power when the system
has been designed to do so.
A.21.2.4 Emergency control function interface devices can be
located far from the device to be actuated, such as air-handling
units and exhaust fans located on the roof. The requirement
for monitoring installation wiring for integrity only applies to
the wiring between the fire alarm control unit and the emer‐
gency control function interface device. For example, it does
not apply to the wiring between the emergency control func‐
tion interface device and a motor stop/start control relay, or
between the emergency control function interface device and
the equipment to be controlled (e.g., air-handling units and
exhaust fans). The location of the emergency control function
interface device within 3 ft (910 mm) applies to the point of
interface and not to remotely located equipment.
Elevators,
fire doors,
dampers,
etc.
Smoke or
HVAC
control
Automatic
sprinkler
Supervising
station
alarm
system
Emergency
comm.
system
Fire and
smoke
doors,
dampers,
etc.
Fire alarm
or
signaling
system
Typical one-way
physical system
connection
Typical two-way
physical system
connection
Typical one-way wireless
system connection
An integrated system might rely on the
performance of individual systems
with no direct connection to other
individual systems
Individual systems are each
covered by other specifications,
governing laws, codes, or
standards.
INTEGRATED SYSTEMS
Other
monitored
system
Typical
individual
system
Δ FIGURE A.21.1 Integrated Systems. (Courtesy of R.P. Schifiliti
Associates, Inc.)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-260
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Where Class D circuits are utilized to actuate emergency
control functions (such as but not limited to door closers, AHU
shutdown, and damper controls), the fire alarm control point
is not required to be within 3 ft (910 mm) of the interface
point to the system or device to be controlled. It is important to
note that in some cases these control circuits are not part of
the fire alarm system but rather part of the other systems
performing the functions. See Figure A.3.3.146.1.1 for addi‐
tional details.
Δ A.21.3 The terms machinery space, control space, machine room,
and control room are defined in NFPA 70 and ASME A17.1/CSA
B44, Safety Code for Elevators and Escalators.
A.21.3.2 In facilities without a building alarm system, dedica‐
ted function fire alarm control units are required by 21.3.2 for
elevator recall in order that the elevator recall systems be moni‐
tored for integrity and have primary and secondary power
meeting the requirements of this Code.
The fire alarm control unit used for this purpose should be
located in an area that is normally occupied and should have
audible and visible indicators to annunciate supervisory (eleva‐
tor recall) and trouble conditions; however, no form of general
occupant notification or evacuation signal is required or inten‐
ded by 21.3.2.
A.21.3.5 Smoke detectors should not be installed in outdoor
locations or locations that are open to the weather (such as
unenclosed elevator lobbies in open parking structures),
because such environments can exceed the parameters of the
detector listing and can result in unwanted alarms. (See
21.3.10.)
N A.21.3.7 Since it is permitted by ASME A17.1/CSA B44, Safety
Code for Elevators and Escalators, to have access for fire alarm
initiating devices installed inside elevator hoistways, the follow‐
ing are examples for proposed methods for providing such
access (other methods could be acceptable if approved by the
authority having jurisdiction):
(1) Provide an access hatch door and associated protective
guard for a spot type fire detector, where the fire detector
is installed within the protective guard.
(2) Provide an air sampling-type detector as specified in
17.7.3.6 installed outside the hoistway with its sampling
tube installed to sample the air within the hoistway.
(3) If heat detection is required, linear heat detectors with
connection points located outside the hoistway or spot
type heat detectors installed in accordance with
A.21.3.7(1) are acceptable.
A.21.3.8 This requirement applies to smoke and heat detec‐
tors installed in the hoistway. It is important to note that the
hoistway includes the pit. The location of smoke or heat detec‐
tors will, most likely, require special consideration in order to
provide the intended response of early detection of fire in the
elevator pit. The location of these detectors will likely need to
be below the lowest level of recall in order to provide an
adequate response. Since there is no real ceiling at this loca‐
tion to allow installation using the spacing provisions of Chap‐
ter 17, the provisions of 17.7.3.1.3 and 17.4.7 should be
considered, which allows detectors to be placed closer to the
hazard in a position where the detector can intercept the
smoke or heat. Also refer to A.21.3.14.2(3).
A.21.3.9 It should be noted that smoke detectors installed in
hoistways can be a source of nuisance activation. Therefore,
hoistways need smoke detectors specifically intended for those
types of spaces (environments).
Δ A.21.3.10 The objective of elevator Phase I Emergency Recall
Operation is to have the elevator automatically return to the
recall level before fire can affect the safe operation of the eleva‐
tor. This includes both the safe mechanical operation of the
elevator, as well as the delivery of passengers to a safe lobby
location. Where ASME A17.1/CSA B44, Safety Code for Elevators
and Escalators, specifies the use of fire alarm initiating devices
used to initiate Phase I Emergency Recall Operation, these
devices are expected to provide the earliest response to situa‐
tions that would require Phase I Emergency Recall Operations.
The use of other automatic fire detection is only intended
where smoke detection would not be appropriate due to the
environment. Where ambient conditions prohibit the installa‐
tion of smoke detectors, the selection and location of other
automatic fire detection should be evaluated to ensure the best
response is achieved. When heat detectors are used, considera‐
tion should be given to both detector temperature and time lag
characteristics (Response Time Index). The consideration of a
low temperature rating alone might not provide the earliest
response. It should be noted that smoke detectors installed in
hoistways can be a source of nuisance activation. Therefore,
hoistways need smoke detectors specifically intended for those
types of spaces (environments). Performance-based selection of
specific automatic fire detection suitable for elevator hoistways
can be based on Annex Bas acceptable to the authority having
jurisdiction.
N A.21.3.14.1 Refer to the definition of Group Automatic Opera‐
tion in ASME A17.1/CSA B44, Safety Code for Elevators and Escala‐
tors.
In addition to performing elevator Phase I Emergency Recall
Operation to the Designated Level, the elevator system, upon
receiving the fire alarm system output specified in 21.3.14.1(1),
21.3.14.1(2), or 21.3.14.1(3), will also actuate the elevator car
visual signal (fire fighter’s hat) in accordance with ASME
A17.1/CSA B44, Safety Code for Elevators and Escalators.
N A.21.3.14.2 Refer to for the definition of Group Automatic Oper‐
ation in ASME A17.1/CSA B44, Safety Code for Elevators and Esca‐
lators.
In addition to preforming elevator Phase I Emergency Recall
Operation to the Alternate Level, the elevator system, upon
receiving the fire alarm system output specified in 21.3.14.2(1),
21.3.14.2(2), or 21.3.14.2(3) will also actuate the elevator car
visual signal (fire fighter’s hat) in accordance with ASME
A17.1/CSA B44, Safety Code for Elevators and Escalators.
Δ A.21.3.14.2(3) Where initiating devices are located in the
elevator hoistway at or below the lowest level of recall, ASME
A17.1/CSA B44, Safety Code for Elevators and Escalators, requires
that the elevator be sent to the upper recall level. Note that the
lowest level of recall could be the designated level or alternate
level as determined by the local authority for the particular
installation. Also note that the elevator hoistway, as defined in
ASME A17.1, includes the elevator pit.
•
Δ A.21.4.1 When determining desired performance, considera‐
tion should be given to the temperature and response time
characteristics/index (RTI) of both the sprinkler and the heat
detector to ensure that the heat detector will operate prior to
the sprinkler, because a lower temperature rating alone might
not provide earlier response.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-261
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Δ A.21.4.2 The purpose of spacing heat detectors in close prox‐
imity to each sprinkler is to ensure the operation of the discon‐
necting means upon heat detection prior to the operation of
any sprinkler installed in those locations. Spot-type heat detec‐
tors or linear heat detectors are acceptable.
Δ A.21.4.3 Care should be taken to ensure that elevator power
cannot be interrupted due to water pressure surges in the
sprinkler system. The intent of the Code is to ensure that the
switch and the system as a whole do not have the capability of
introducing a time delay into the sequence. The use of a switch
with a time delay mechanism set to zero does not meet the
intent of the Code, because it is possible to introduce a time
delay after the system has been accepted. This might occur in
response to unwanted alarms caused by surges or water move‐
ment, rather than addressing the underlying cause of the
surges or water movement (often due to air in the piping).
Permanently disabling the delay in accordance with the manu‐
facturer’s printed instructions should be considered accepta‐
ble.
A.21.4.4 Figure A.21.4.4 illustrates one method of monitoring
elevator shunt trip control power for integrity.
•
N A.21.5 The continuous monitoring of smoke and temperature
is to allow the responding fire fighters to know when the
tenability conditions at the floor elevator lobbies are changing.
This can be accomplished at a minimum by monitoring eleva‐
tor lobbies, machine rooms, control rooms, machinery spaces,
or control spaces smoke detector(s) for the presence of smoke
and a minimum of three ranges of temperature in the elevator
Shunt trip
disconnecting
means
Supervisory signal
to fire alarm
control unit
R1
R2
EOL
EOL	
*
*
Hot Neutral
120 volt ac
circuit
(Power to operate
the shunt trip
disconnecting
means)
* Relay contacts shown
de-energized
Supervised elevator
power circuit from
fire alarm system
R1 = Relay 1
R2 = Relay 2
EOL = End-of-line device
To initiating
device circuit
FIGURE A.21.4.4 Typical Method of Providing Elevator
Power Shunt Trip Supervisory Signal.
lobbies, machine rooms, machinery spaces, or control rooms
that provide full bodily access for fire fighters, as follows:
(1) Normal ≤90°F (32°C)
(2) Monitoring (supervisory) between 90°F (32°C) and 135°F
(57°C)
(3) Unsafe (alarm) above 135°F (57°C)
Indications at the fire alarm control unit would typically be
as follows:
For smoke:
(1) No indication for normal
(2) Red/alarm messaging or unsafe
For heat:
(1) Green (no indication on fire alarm control unit) for a
normal range
(2) Amber/yellow/supervisory messaging for monitor range
(3) Red/alarm messaging for unsafe
Note 1: Temperature monitoring should not be required in
areas or locations not accessible to fire fighters, such as elevator
control spaces and elevator machinery spaces located inside
the elevator hoistway.
Note 2: If fire service access elevators or occupant evacuation
elevators are provided in buildings not provided with a fire
command center, such as low-rise buildings, the required
annunciator(s) should be installed in another approved loca‐
tion as determined by the authority having jurisdiction.
In most cases, a separate annunciator would be recommen‐
ded to provide an overall status of the elevator lobbies,
machine rooms, or control rooms that provide full bodily
access for fire fighters in the building.
The lowest temperature defined in Table 17.6.2.1, Tempera‐
ture Classification and Color Code for Heat-Sensing Fire Detec‐
tors, is 100°F (38°C), so a thermostat or other approved heat
sensor(s) should be used to monitor temperatures less than
100°F (38°C).
N A.21.6 Refer to the applicable building code for application
requirements and definitions related to occupant evacuation
elevators (OEE). OEE are not required by code, and they will
be provided for a relatively limited number of buildings, mainly
office use high‐rise buildings over 420 ft (128 m) in lieu of a
required additional stairway as a building code exception. They
could also be provided on a voluntary basis in other buildings
due to ADA or mobility of occupants concerns. It is highly
recommended that those involved with design and installation
of these systems become familiar with available information
such as ASME A17.1/CSA B44, Safety Code for Elevators and Esca‐
lators, Section 2.27, regarding occupant evacuation operation
(OEO) and its nonmandatory Appendix V, “Building Features
for Occupant Evacuation Operation.” It will be imperative that
a great amount of coordination and performance-based design
be done between elevator and fire alarm system designers,
installation contractors, and the authority having jurisdiction.
Figure A.21.6 demonstrates the basics of OEO. This is a
simplified flowchart and is not intended to show all required
inputs, outputs, or interfaces. This figure demonstrates some
functions that are dictated by ASME A17.1/CSA B44 for refer‐
ence only. Inclusion of elevator system operations in this figure
is not intended to suggest that the fire alarm system is responsi‐
ble for the feature.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-262
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
N A.21.6.2.1.1 The term groupautomatic operation is defined in
ASME A17.1/CSA B44, Safety Code for Elevators and Escalators.
Other terms such as elevator group or group of elevators are used
in Section 26.6 to refer to those elevators sharing a common
landing call operation. For instance, if an elevator landing call
is registered on a particular floor, any elevator that could
respond to that call would be considered in that elevator
group. Elevators in an elevator group typically share a lobby,
hoistway, and/or machine/control room or control space.
N A.21.6.2.1.2 When OEO is actuated either manually or auto‐
matically, it is applicable to all elevators serving the floors of
the elevator evacuation zone. However, when a single elevator
or elevator group is placed on manual Elevator Phase I Emer‐
gency Recall Operation, OEO continues to operate for the
other elevator groups serving the elevator evacuation zone.
Similarly, when a fire alarm initiating device(s) described in
21.3.14.1 and 21.3.14.2 is actuated, Elevator Phase I Emergency
Recall Operation will cause recall only to the elevator group
and not to all elevators in the elevator evacuation zone not
associated with that group of recalled elevators. See also
21.6.2.8.
N A.21.6.2.3.1 This signal to the elevator system is caused by the
activation of a fire alarm initiating device other than that which
is described in 21.3.14.1 and 21.3.14.2.
N A.21.6.2.3.2 The elevator evacuation zone would typically be
the floor of an active alarm plus two floors above and two floors
below the floor with the active alarm for a total of five floors or
as otherwise determined by the authority having jurisdiction.
N A.21.6.2.3.3 The elevator discharge level is considered the
same level as the designated level of elevator recall for an indi‐
vidual elevator or a group of elevators. More than a single
elevator discharge level can exist in a building.
N A.21.6.2.3.6 If there are different elevator discharge levels in
the building, then separate signals from the fire alarm system
should be sent to each elevator group serving the active alarm
floors to allow for OEO operation of those elevators when the
alarm is not at the elevator discharge level. The fire alarm
system should not send signal(s) to the elevator system to
initiate OEO for a group of elevators when the first active
alarm is at the discharge level for that group. Subsequent active
alarms at any levels should not cause the fire alarm system to
send signal(s) to the elevator system to initiate OEO for that
group of elevators. When the first active alarm is not on the
Scenario 1
Automatic activation of a fire
alarm initiating device
Scenario 3
Manual activation of total building
evacuation from the FCC
Definitions:
OEO – Occupant Evacuation Operation
FCC – Fire Command Center
Elevator Evacuation Zone – Zone
comprises five floors: the floor with
an active alarm and two floors above
and two floors below.
FA – Fire Alarm
The FA system sends a
signal to the elevator
system indicating an active
alarm on the floor with the
active fire alarm initiating
device or the floor manually
selected from the FCC.
Scenario 2
Manual activation of OEO from
the FCC (floor selection)
Manual activation of
Elevator Phase I Emergency
Recall Operation with a Group
FIRE Recall Key
Recall
associated
elevators.
Activate automatic
Elevator Phase I
Emergency Recall
Operation.
OEO is prohibited
or terminated.
YES
YES
END
NO
NO
OEO continues
until there is no
more elevator
demand.
Is this fire alarm
initiating device
located in the elevator lobby,
elevator machine room, control room,
control space,
machinery space,
or hoistway?
Elevator System OEO Priorities:
1. First floor with an active alarm
2. Subsequent floors with active
alarms in order of activation
3. Manually selected floors from
the FCC
4. Highest floor in the elevator
evacuation zone when total
building evacuation is selected
The FA system expands the
elevator evacuation zone to
include all floors between the
floors with active alarms plus
two floors above and two
floors below the floors with
active alarms.
Start OEO using all available elevators based on preassigned OEO priorities.
–The elevator system indicates on the variable message signs that elevators
are available for evacuation and their estimated arrival time in minutes.
–The FA system sends coordinated audio messages to the elevator
evacuation zone indicating that elevators and stairs are available for evacuation.
–The FA system sends coordinated messages to other floors outside the elevator
evacuation zone that are served by the elevators in OEO operation indicating
that elevators are not available.
The elevator system sends a signal to the FA system indicating that
all elevators are out of service and are not available for OEO.
–The elevator system indicates on the variable message signs that
elevator(s) are not available – use stairs to evacuate.
–The FA system sends coordinated audio messages indicating that
elevators are not available for evacuation – use stairs to evacuate.
Is at least one
elevator available
for OEO?
Has the FA system
been RESET?
Was a subsequent
fire alarm initiating
device activated on
another floor?
NO
NO
YES
YES
FIGURE A.21.6 Simplified Occupant Evacuation Operation (OEO) (Elevator system interface with the building fire alarm system
based on ASME A17.1, Section 2.27.11, and NFPA 72, Section 21.6).
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-263
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
discharge level, the fire alarm system should send signals to the
elevator system to initiate OEO for that group of elevators and
all subsequent active alarms, including at the elevator discharge
level.
N A.21.6.2.4 The manual selection means such as a switch or a
push button for each floor is intended in lieu of automatic
initiating devices that could be impaired or out of service and
would otherwise have actuated to provide automatic initiation
in accordance with 21.6.2.3. Manual fire alarm boxes are not
included because they are typically actuated at locations
remote from the fire. The manual selection means could also
serve to evacuate the building or portions of the building for
non‐fire-related emergencies. The manual selection means is
required to provide a maintained nonlatching output(s) from
the fire alarm system to the elevator system to prevent the need
for fire alarm system reset upon a wrong or unwanted manual
selection of a floor(s).
N A.21.6.2.5 The fire alarm system uses the floor identification
to automatically establish an elevator evacuation zone for voice
messaging purposes. The elevator system also uses the floor
identification to determine the contiguous block of floors to be
evacuated (elevator evacuation zone, see A.21.6.2.3.2). The
elevator evacuation zone is updated to reflect changing condi‐
tions as indicated by the output signal(s). This information is
sent to the elevator system and also used for occupant notifica‐
tion. The output signals from the fire alarm system can be in
the form of contact closures or serial communications or other
approved means. Coordination needs to be provided between
the fire alarm system installer, the elevator system installer, and
the authority having jurisdiction.
Δ A.21.6.2.6 Prerecorded automatic voice messages provided by
the in‐building fire emergency voice/alarm communications
system need to be coordinated with the variable message signs
provided separately by the elevator system to all affected eleva‐
tor lobbies and floors served by the elevator(s) operating in
OEO so that occupants will understand what to expect and how
to react. Additional visual information will be provided in each
affected elevator lobby by the elevator system to further inform
occupants of the status of the elevators. Refer also to 24.3.6 and
associated Annex A material (Messages for One‐Way Emer‐
gency Communications Systems) for additional information. It
is important to note that all elevator lobbies served by eleva‐
tor(s) operating in OEO, both within the elevator evacuation
zone and on other floors outside that zone, will be considered
as affected lobbies, and they will be provided with variable
messages controlled by the elevator system. The fire alarm
system will not provide automatic voice messages in the affec‐
ted elevator lobbies, but rather it will provide automatic
messages to all floors having those affected lobbies via audible
appliances located outside those lobbies. The messages provi‐
ded by the fire alarm system and the elevator system on the
affected floors and lobbies must be coordinated so as not to
conflict with each other. It is especially important to address
additional automatic or manual alarm actuation(s) and the
impact on expanding the elevator evacuation zone and the
corresponding voice messaging that has to adjust to the
change. Table A.21.6.2.6 gives sample voice message content to
be added to normal messaging (to be coordinated with the
variable message display provided by the elevator contractor).
Voice messaging is permitted to all other floor(s) in the build‐
ing not in the elevator evacuation zone and not served by eleva‐
tor(s) performing OEO in accordance with the facility
emergency response plan approved by the authority having
jurisdiction. For further information on voice messaging strat‐
egies refer to NIST Technical Note 1779, General Guidance on
Emergency Communication Strategies for Buildings and FPRF Elevator
Messaging Strategies.
A.21.6.2.6.3 This new message will require a signal(s) from
the elevator system to the fire alarm system. This signal(s) will
indicate to the fire alarm system that all elevators serving an
elevator evacuation zone are not available due to Elevator
Phase I Emergency Recall Operation or due to other elevator
condition(s) such as inspection, operation, and malfunction.
N A.21.6.2.6.4 The emergency voice/alarm communications
system’s loudspeaker(s) located in each OEE lobby are not
permitted to transmit automatic voice messages since they
could interrupt occupants using the required OEE elevator
lobby two-way communication system. Therefore, manual
paging zones are required for those loudspeakers by applicable
building code(s). The specific zone selection will be performed
from a fire alarm system paging panel located in the FCC.
Since a very large number of individual paging zones could be
required, it is permitted to group all OEE lobbies’ loudspeak‐
ers per floor or vertically per elevator group as a single paging
zone. The OEE lobby paging zone will be dedicated to loud‐
speakers that only serve OEE lobbies and will be separate from
all other loudspeakers outside of an OEE lobby.
N A.21.6.2.8 Suspension of OEO can occur when an individual
elevator or group of elevators is recalled by fire fighters using
key operated switch(es). It is important to recognize that OEO
continues operation using the available elevator(s). The affec‐
ted elevator(s) will return to OEO operation when fire fighters’
emergency operation has been reset.
N A.21.6.2.9 Partial termination can occur when a particular
group of elevators has been taken out of service because they
have been recalled under automatic Elevator Phase I Emer‐
gency Recall Operation, but other elevator(s) in the elevator
evacuation zone are still available for evacuation.
N A.21.6.2.10 OEO will not actuate if no elevators are available.
There are several instances where signals must be received
from the elevator system. One of these is when the Elevator
Phase I Emergency Recall key switch is used to manually
initiate recall for all elevators. Another situation requiring a
signal from the elevator system is when the elevator system
N Table A.21.6.2.6 Sample Voice Message Content
Condition Sample Voice Message
Specific block of floors being
evacuated
“Elevators and stairs are
available for evacuation.”
Floors not in the elevator
evacuation zone within an
elevator group performing
OEO
“Elevators are not available;
they are temporarily
dedicated to other floors.”
On the discharge level “Elevators are dedicated to
evacuation. Do not enter
elevator.”
If some elevators have been
recalled but other
elevator(s) are still available
“Elevators and stairs are
available for evacuation.”
If all elevators serving a floor
or elevator evacuation zone
are recalled
“Elevators are out of service.
Use stairs to evacuate.”
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-264
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
cannot provide the intended operation. In this case the fire
alarm system needs to know so it does not provide incorrect
messaging to a floor(s). See also A.21.6.2.6.3.
A.21.7.2 This Code does not specifically require detection
devices used to cause the operation of HVAC system smoke
dampers, fire dampers, fan control, smoke doors, or fire doors
to be connected to the fire alarm system.
A.21.10.1 Doors are commonly locked for various security
reasons. Though doors are permitted to be locked to prevent
ingress, doors are generally not permitted to be locked to
restrict egress unless specifically permitted by governing laws,
codes, and standards. Examples of special locking arrange‐
ments include delayed egress locking and access control lock‐
ing. Approved locking requirements by governing laws, codes,
and standards can vary extensively. For example, some might
require all fire alarm initiating devices to immediately unlock
electrically locked egress doors, while others might permit such
doors to remain locked when a single manual fire alarm box is
actuate. Some codes might also permit electrically locked doors
to remain locked when a single smoke detector has actuated.
These allowances are typically permitted only in sprinklered
buildings and are generally used as additional safeguards to
counter efforts to breach security, without compromising occu‐
pant safety.
A.21.10.3 A problem could exist when batteries are used as a
secondary power source if a fire alarm control unit having
24 hours of standby operating power were to lose primary
power and be operated for more than 24 hours from the secon‐
dary power source (batteries). It is possible that sufficient volt‐
age would be available to keep the doors locked, but not
enough voltage would be available to operate the fire alarm
control unit to release the locks.
A.21.11 When a fire alarm evacuation signal actuates, the exit
marking system will be actuated. In some cases, the activation
might be sequenced to meet the fire safety plan of the prop‐
erty.
Δ A.23.1.1 Chapter 23 is intended to cover alarm and signaling
systems and their components, such as fire alarm, mass notifica‐
tion, carbon monoxide, and other signaling systems.
A.23.2.1 Systems can be installed for the purposes of life
safety, property protection, or both. Evacuation or relocation is
not a required output action for every system installed in
accordance with Chapter 23.
A.23.2.2.1.1 Compatibility between software systems is neces‐
sary to ensure that the systems can communicate correctly and
that the overall system can function as intended. Unfortunately,
software that is compatible can become incompatible when the
software is updated. Newer revisions of software might not
maintain compatibility with older revisions. This paragraph
requires that the fire alarm software or firmware that interfaces
with software or firmware in another system is compatible. An
example might be a smoke control system that gets information
from the fire alarm system. The term “required” indicates that
this compatibility requirement is intended for required func‐
tions (e.g., smoke control) and not for supplemental functions
that are not part of the required operation of the fire alarm
system. An example of a supplemental function might be an
RS-232 port that connects to a terminal emulator program used
for maintenance purposes. The term “functionally” is intended
to ensure that the intended functionality is maintained by the
software. It is trying to avoid a situation where a change in soft‐
ware revision might still be compatible but changes the availa‐
ble functionality so that the two systems no longer perform the
intended functions, even though the software communicates
correctly.
A.23.2.2.1.2 Compatibility between systems will be documen‐
ted in one or the other (or both) of the manufacturer’s installa‐
tion documents for the compatible products and controlled by
the listings agencies. This documentation will be referenced in
the marking on the product. The documentation might be
paper copy or electronic media (disk, website, etc.). When a
software revision changes, the documentation can be consulted
to ensure that it is still compatible with the software or firm‐
ware on the other side of the interface.
A.23.2.2.2 A commonly used method of protecting against
unauthorized changes can be described as follows (in ascend‐
ing levels of access):
(1) Access Level 1. Access by persons who have a general
responsibility for safety supervision, and who might be
expected to investigate and initially respond to a fire
alarm or trouble signal
(2) Access Level 2. Access by persons who have a specific
responsibility for safety, and who are trained to operate
the control unit
(3) Access Level 3. Access by persons who are trained and
authorized to do the following:
(a) Reconfigure the site-specific data held within the
control unit, or controlled by it
(b) Maintain the control unit in accordance with the
manufacturer’s published instructions and data
(4) Access Level 4. Access by persons who are trained and
authorized either to repair the control unit or to alter its
site-specific data or operating system program, thereby
changing its basic mode of operation
N A.23.3.1 Building codes provide requirements for systems
such as sprinklers, fire alarm systems, standpipe systems, and so
forth.
These requirements are based on the occupancy of a build‐
ing. Inspection and testing verifies compliance to the code(s).
Upon completion of all inspection and testing, the authority
having jurisdiction will issue an occupancy permit, allowing
people to utilize the building for its intended use.
Once the occupancy permits have been granted, these
systems are not allowed to be removed or modified without the
approval of the property or building or system owner or the
owner’s designated representative. See 23.6.3.5.
This can create issues when there is not a clear understand‐
ing of the separation between the fire protection system and
the tenant equipment. Class N shared pathways allow for Level
1 or Level 2 pathways to be shared with life safety and non–life
safety equipment as long as the criteria outlined in 23.6.3 is
met. The building system is allowed to leverage the tenant’s
equipment, and in this case the tenant is not allowed to remove
or modify that equipment.
The use of Ethernet (wired or wireless) is an example where
the tenant might have installed an Ethernet infrastructure that
could easily be leveraged for the installation of additional fire
alarm system capacity, but once that system is installed, tested,
and inspected per the code, the IT team can no longer remove
or modify the system without the approval of the property or
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-265
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
building or system owner or the owner’s designated representa‐
tive.
A.23.3.2 Nonrequired fire alarm features are defined in
3.3.180. These are fire alarm systems or components that are
not required by the building or fire codes and are installed
voluntarily by a building owner to meet site-specific fire safety
objectives. There is a need to properly document the nonre‐
quired system and components. Nonrequired components
must be operationally compatible in harmony with other
required components and must not be detrimental to the over‐
all system performance. It is for this reason that 23.3.2.1
mandates that nonrequired (voluntary) systems and compo‐
nents meet the applicable installation, testing, and mainte‐
nance requirements of this Code. It is not the intent of the
Code to have the installation of nonrequired (voluntary)
systems or components trigger a requirement for the installa‐
tion of additional fire alarm components or features in the
building. For example, if a building owner voluntarily installs a
fire alarm control unit to transmit sprinkler waterflow signals to
a central station, that does not trigger a requirement to install
other fire alarm system components or features, such as
manual fire alarm boxes, occupant notification, or electronic
supervision of sprinkler control valves. See also A.17.5.3.3 and
A.18.1.5.
Alternatively, supervision and power requirements are
required to be taken into account for the nonrequired compo‐
nents/systems on the required fire alarm systems.
Δ A.23.3.3.1 The following functions are included in Annex A to
provide guidelines for utilizing building systems and equip‐
ment in addition to proprietary fire alarm equipment in order
to provide life safety and property protection. Building func‐
tions that should be initiated or controlled during a fire alarm
condition include, but should not be limited to, the following:
(1) Elevator operation consistent with ASME A17.1/CSA B44,
Safety Code for Elevators and Escalators
(2) Unlocking of stairwell and exit doors (see NFPA 80 and
NFPA 101)
(3) Release of fire and smoke dampers (see NFPA 90A and
NFPA 90B)
(4) Monitoring and initiating of self-contained automatic fire
extinguishing system(s) or suppression system(s) and
equipment (see NFPA 11, NFPA 12, NFPA 12A, NFPA 13,
NFPA 14, NFPA 15, NFPA 17, NFPA 17A, and NFPA 750)
A.23.3.3.2 Examples of dedicated function fire alarm systems
would include an elevator recall control and supervisory
control unit, as addressed in 21.3.2, or a system used specifi‐
cally to monitor sprinkler waterflow and supervisory functions.
A.23.4.2.2 The intent of this paragraph is to prevent situations
where the signaling line circuit to a device is required to be
one class of operation, while the power circuits, running in the
same raceways and subject to the same threats, are wired to a
lower class of operation. This means that it is possible to have
power wiring connected to a device that is of a different class
than the signaling line or initiating device circuits. One exam‐
ple of where meeting the same minimum performance require‐
ments would still allow different classes of wiring is where the
performance requirements are based on distance or the
number of devices attached to the wires. For example, if the
signaling line circuit supplies 200 devices and the performance
requirement is that not more than 10 devices be lost to a wiring
fault, then the class of wiring on the signaling line circuit will
be Class A, with isolators to protect against shorts. Where the
power wires never supply more than 10 devices, the power
wires could be wired as Class B.
A.23.6.1 The intent of 23.6.1 applies to both short-circuit
faults and open-circuit faults.
Fire alarm and signaling system communications technolo‐
gies have evolved to the point that SLCs are now the prevalent
means of monitoring initiation devices, controlling output devi‐
ces, and communicating between panels, annunciators, and
controllers.
The extent of coverage of traditional IDCs is inherently limi‐
ted based on the quantity of powered initiation devices or code
limitations. Similarly, the extent and coverage of NACs also are
limited by the power required to operate the devices. SLCs,
unlike IDCs and NACs, have few limitations, and it is now
common that a single SLC can monitor and control more than
250 devices. In addition, a single SLC can be the only pathway
by which alarms are initiated, emergency control functions are
controlled, and audible and visual notification appliances are
actuated.
A total catastrophic failure of a fire alarm and life safety
system due to a single open or short on an SLC can negate
most, if not all, of this Code’s requirements for specifying an
acceptable minimum level of performance and reliability for
the protection of life and property from fire.
Designers should carefully consider the potential that a
single SLC short or open caused by a fire or inadvertent
damage to the SLC could disable an entire SLC prior to the
activation of an alarm condition along with the subsequent
alarm signaling and emergency control functions.
With traditional IDCs and NACs, a single open, ground, or
short fault on one circuit could not affect the performance of
other IDCs, NACs, and emergency control circuits. As such, the
occurrence of a single short or open could limit the extent of
the failure to a particular zone or area.
One method for providing an acceptable level of perform‐
ance and reliability of SLCs is to limit the potential catastrophic
failure to one zone, in a way similar to how traditional IDCs
and NACs have been and are now required to do.
A single zone could be designated in the following ways:
(1) By floor where an SLC would not span multiple floors
(2) By floor area, where a large floor would be split into
multiple zones based on a maximum floor area size (e.g.,
22,500 ft2)
(3) By fire barrier or smoke barrier compartment bounda‐
ries, which an SLC would not cross
(4) By maximum length or circuit, where an SLC would not
be longer than a predetermined length (e.g., 300 ft)
See the definition of zone (3.3.324) and Figure A.23.6.1(a)
through Figure A.23.6.1(d) for additional clarification.
Figure A.23.6.1(a) depicts a Class B SLC with four zones.
Wiring of more zones would require one isolator for each addi‐
tional zone. The isolator can be integrated into the device or a
separate component. If a single short or open occurs beyond
the isolators, only one zone will be affected.
Figure A.23.6.1(b) depicts a Class A SLC with four zones.
Wiring of more zones would require one isolator for each addi‐
tional zone. The isolator can be integrated into the device or a
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-266
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
separate component. If a single short or open occurs, only one
zone will be affected. If a single open occurs, no devices will be
affected.
Figure A.23.6.1(c) depicts a hybrid Class A SLC loop with
Class B SLC branches serving four zones that is designated as a
Class B SLC. Wiring of more zones would require one isolator
for each additional zone. The isolator can be integrated into
the device or a separate component. If a single short occurs,
only one zone will be affected. If a single open occurs, it might
affect only one zone.
Figure A.23.6.1(d) depicts an incorrect Class B SLC configu‐
ration with four zones. If a single short or open occurs, one or
more zones could be affected depending on the location of the
single short.
A.23.6.1.3 The intent is to clarify that the requirement identi‐
fied in 23.6.1 applies only to SLCs that connect to addressable
devices and not to SLCs that interconnect fire alarm control
units (FACU) or transponders.
N A.23.6.1.3(3) In many cases, existing systems are partially
modified with addressable devices being added as a part of the
scope of work. In this case the SLC might not have been instal‐
led in a manner that could be easily modified to accommodate
isolation modules and/or keep a single SLC loop confined to a
single zone. This condition makes it clear that the require‐
ments of SLC zones do not apply to existing systems that were
not required to meet the zoning requirements of 23.6.1 when
originally installed.
A.23.6.1.5 Possible scenarios in which a designer might
choose to permit loss of more than one zone include a multi‐
story building with a small floor plan footprint where a limited
number of addressable devices are located on the floor (e.g.,
one manual fire alarm box and two automatic fire detection
See Note Floor 1
FACU ISO ISO ISO ISO
Floor 2
Floor 3
Floor 4
S	F	S
S	F	S
S	F	S
S	F	S
ISO Isolation module
Note: Paragraph 23.6.1.3(2) allows an un-isolated circuit in metallic raceway or
other equivalently protected method that does not exceed 3 ft (0.9 m) in length.
Δ FIGURE A.23.6.1(a) Class B Isolation Method.
ISO ISO See Note
Floor 1
Floor 2
Floor 3
Floor 4
S	F	S
S	F	S
S	F	S
S	F	S
ISO Isolation module
Note: The two isolation modules shown at the FACU are not required if the
panel SLC controller is internally isolated from shorts between outgoing
and return termination points.
FACU
ISO
ISO
ISO
Δ FIGURE A.23.6.1(b) Class A Isolation Method.
ISO ISO See Note
Floor 1
Floor 2
Floor 3
Floor 4
S	F	S
S	F	S
S	F	S
S
ISO Isolation module
Note: The two isolation modules shown at the FACU are not required if the
panel SLC controller is internally isolated from shorts between outgoing
and return termination points.
FACU
ISO
S F
ISO
ISO
Δ FIGURE A.23.6.1(c) Hybrid Isolation Method.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-267
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
devices). In this scenario, the designer might choose to include
multiple floors of devices on the same signaling line circuit
because the loss of such devices due to a single SLC short or
open would disable a limited number of devices.
Another scenario could include buildings with a small vesti‐
bule at the top of a stair that exits onto the roof of a building.
The vestibule might contain one manual fire alarm box and
one or two automatic fire detection devices that could be
connected to the signaling line circuit on the floor below and
considered the same zone.
Designers providing documents for upgrades to an existing
building where the control units and all fire alarm system devi‐
ces are being replaced but some portion of the existing circuits
are being reused might, because of constructability reasons, opt
for combining zones and the associated risk of the loss of those
devices due to a single SLC short or open.
The intent of 23.6.1.5 is not to impose an unnecessary
burden on building owners with existing systems undergoing
renovations, upgrades, or replacements. In these scenarios as
well as others, the designer would be required to provide a
documented, performance-based design approach to justify
why the loss of more than one zone is acceptable. Documenta‐
tion must be composed in accordance with 23.6.2.4 and be
submitted in accordance with 7.3.7.5.
N A.23.6.2 Class N systems should mitigate risk that could be
present when a zone or area is serviced by a single Class N
device. However, 23.6.2 is not intended to automatically
require the installation of twice as many (or more) Class N
devices as compared to a design based on Class A, B, or X path‐
ways. The risks inherent to Class N are different from the risks
inherent to Class A, B, or X.
Floor 1
Floor 2
Floor 3
Floor 4
S	F	S
S	F	S
S	F	S
S
ISO Isolation module
FACU
S F
ISO
ISO
ISO
FIGURE A.23.6.1(d) Incorrect Use of Isolators on an SLC.
Class A and B pathways are permitted to lose devices in a
zone (see Section 23.6) upon a multiple ground-fault pathway
failure. Class A and B pathways require a single ground to be
annunciated as a trouble signal. The requirement is to annun‐
ciate the first ground fault and alert the user so that the
ground fault can be addressed before a possible second ground
fault occurs. Note that a second ground fault is also annunci‐
ated at the systems operator interface because communication
is lost.
Class X pathways are not permitted to lose devices in a zone
(see Section 23.6) upon a multiple ground-fault pathway failure
that results in a short circuit across the pathway. Class X path‐
ways require a single ground to be annunciated as a trouble
signal. The requirement is to annunciate the first ground fault
and alert the user so that the ground fault can be addressed
before a possible second ground fault occurs.
By contrast, Class N is not required to report a trouble
condition at the occurrence of the first ground fault because it
limits the loss to a single device if another ground occurs. A
second ground fault in the Class N pathway, like Class A and B
pathways, annunciates a trouble condition at the systems opera‐
tor interface because communication is lost.
In summary, the potential risk of a loss of fire alarm function
in an area must be considered in Class N network design.
Multiple ground faults might cause such a loss in an area, espe‐
cially after no one was alerted of a trouble condition at the first
ground fault.
The term “device” in this context should be understood in
conjunction with the definition of Device (Class N) 3.3.71 and
the associated annex material A.3.3.71. An area is a separated
space within a zone where initiating devices or notification
appliances are required. Examples include an office, confer‐
ence rooms, or temporary partitioned banquet rooms where
alarm notification is required. Factors to consider when deter‐
mining the need for multiple Class N devices within an area or
zone include the following: whether the space is acoustically
and/or visually isolated; specific audible and visual indication
of trouble to the occupants in that area for a related ground-
fault pathway failure of any device/appliance in that area; the
pathways to devices in the area are not susceptible to ground
faults such as fiber or wireless pathways.
Also, multiple devices are not required when devices/appli‐
ances are connected by redundant pathways. For example,
consider the dual port devices deployed as per A.12.3.6(5). For
example, the failure of a sole Class N initiating device might
delay or prevent the timely initiation of an alarm.
Depending on the facility and the risks for that occupancy,
areas serviced by single devices, without redundant pathways,
that are susceptible to ground faults should be established by
the system designer and approved by the authority having juris‐
diction.
N A.23.6.2.3 This requirement is to ensure that devices without
redundant pathways are not used to terminate additional
equipment such that a loss of the pathway would result in more
than one device failure to communicate and operate as inten‐
ded. This stipulation does not apply to dual port devices as
described in A.12.3.6(5), because these devices support redun‐
dant pathways. A dual port device that is used to daisy-chain
additional devices without a redundant pathway would be
prohibited.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-268
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
The term “device” in this context should be understood in
conjunction with the definition of Device (Class N) 3.3.71 and
the associated annex material A.3.3.71.
A network-based audio amplifier is an example of an
addressable device that can receive a digital audio input from
the Class N pathway and then provide a notification appliance
circuit (NAC) output with Class A, B, or X pathways. Other
endpoint devices can similarly provide alternate class pathways
for visual notification appliances (strobes) (NACs) or initiating
devices (IDCs). From the perspective of the Class N pathway,
communications terminates at this endpoint device. However,
since these types of endpoints can support multiple notification
appliance devices or initiating devices, Class N path segments
are still subject to the redundant pathway requirement unless
protected in an enclosure or raceway less than 20 ft (6 m) in
length. [See Figure A.12.3.6(1)(c).]
N A.23.6.2.4 This clause is a consequence of the definition of
Class N, which permits a single pathway to be used when only
one device is served. [See 12.3.6(1).] This exception to the
requirement of redundant pathways allows for the loss of
operational capability to a single device. Unplugging, ground‐
ing, or cutting any single Ethernet cable or conductor cannot
affect more than one Ethernet device and cannot affect addi‐
tional devices, Ethernet or otherwise, in the system.
N A.23.6.3.3 All shared pathways defined as Class N should be
documented, including all equipment connected to the shared
pathways, interconnecting methods identifying required redun‐
dant communication pathways, end points, techniques used for
proper supervision, and possible risk due to shared pathway
failures. As an example, for wired Ethernet, the designer might
want to use cabling techniques identified in standards such as
ISO/IEC 14763-3, Informational technology — Implementation and
operation of customer premises cabling — Part 3: Testing of optical
fibre cabling, to satisfy the requirements of the authority having
jurisdiction.
N A.23.6.3.3.1.2 Cable installations should be tested with appro‐
priate field test measurement equipment in accordance with
applicable standards such as TIA 526, Standard Test Procedures for
Fiber Optic Systems, or other standards acceptable to the author‐
ity having jurisdiction. For example, testing requirements for
Category 5 or higher balanced twisted-pair cabling should
include the following:
(1) Wire map (e.g., continuity, pairing)
(2) Length
(3) Insertion loss
(4) NEXT loss
(5) ACR-F (formerly called ELFEXT)
(6) Propagation delay and delay skew
(7) Return loss
(8) Power sum near-end crosstalk (PSNEXT) loss
(9) PSACR-F (formerly called PSELFEXT)
Testing requirements for optical fiber cabling should include
the following:
(1) Attenuation
(2) Optical bandwidth
(3) Length
N A.23.6.3.3.2 All ports need to be properly identified and
labeled. For example, Class N switches should be permanently
labeled “LIFE SAFETY EQUIPMENT – NO UNAUTHORIZED
USE,” or plugs should be used to prevent access.
N A.23.6.3.3.3.2 Life safety Class N network cabling, equipment,
and infrastructure might include (but is not limited to) Ether‐
net switches, media converters, uninterruptible power supplies,
separate life safety network dedicated branch circuit power,
cabling cross connects, and both copper and fiber cabling.
N A.23.6.3.5.1 Regular inspection, testing, and maintenance are
conducted on life safety systems. In traditional systems a single
certified entity was typically capable of servicing the fire alarm
control unit, transport equipment, and/or wiring associated
with it. Class N systems will often use modern network infra‐
structure that might fall outside the expertise of the life safety–
certified entity, or other building systems could share the infra‐
structure used to create the Class N network. The property or
building or system owner or the owner’s designated representa‐
tive has responsibility to maintain a list of certified entities that
are capable of servicing and maintaining the life safety system
and the Class N network. This is what NFPA 72 refers to as a
management organization. For example, if the Class N network
runs through Ethernet switches and routers, the premises IT
infrastructure should be maintained by service personnel as
referenced in 10.5.3.3.
N A.23.6.3.5.2 During inspection, testing, or maintenance it
could be necessary to temporarily disable or test part of a life
safety system. The management organization is responsible to
ensure that other affected entities are notified and action plans
put in place to ensure appropriate life safety coverage is main‐
tained and appropriate notification is given to other entities
such as the fire or security monitoring services.
N A.23.6.3.6.1 When shared pathway Level 1 or Level 2 is
employed, care should be taken to ensure that the life safety
system(s) traffic has priority over other systems sharing the
Class N network to maintain the required bandwidth. Other
systems might have unspecified or unpredictable bandwidth
usage (such as a manually controlled security camera); there‐
fore, the analysis should specify the method(s) used to ensure
the required life safety bandwidth is maintained under all
circumstances. The network design analysis should show this
and be signed by the property or building or system owner or
the owner’s designated representative responsible for the
design for the authority having jurisdiction to review.
N A.23.6.3.6.2 Primary and backup power should meet the
requirements of NFPA 72. Life safety equipment and their
connected equipment (Class N transport devices when not
powered by the FACU) should utilize dedicated branch circuits
for primary power. This is to prevent other loads from tripping
a circuit breaker connected to the FACU and to prevent inad‐
vertent disconnecting of primary power to the FACU.
The branch circuit disconnecting means (circuit breakers)
should be clearly labeled and made only accessible to author‐
ized personnel.
FACUs are required to have a secondary power source that
must last for 24 hours of standby (nonalarm) power followed
by either 5 (non-voice systems) or 15 (voice systems) minutes of
alarm power. This is typically accomplished by backup batteries
or by an emergency generator. All transport equipment not
powered by the FACU has the same requirement. The analysis
should document the calculation of all power requirements
(standby and alarm) of the FACU and transport equipment to
ensure that the system can meet this requirement. To meet this
requirement, non–life safety systems could be disconnected
from the secondary power source.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-269
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
N A.23.6.3.7.1 Maintenance is a critical aspect of fire alarm
systems, and a plan needs to be in place to empower continued
operation of the fire alarm system. Shared Class N pathways
present a unique concern in that non–fire alarm technicians
could perform maintenance or changes to the Class N equip‐
ment or pathways. For example, routine updates to software in
the routers and switches or upgrades to address new non–fire
alarm needs. This could result in outages of the portions of the
fire alarm system or affect the subsequent operation of the fire
alarm system. It is crucial that the maintenance plan address
policy and procedure to monitor, maintain, and test per Chap‐
ter 14 and control change of the shared pathways to contribute
to continued intended operation of the fire alarm system. For
example, 14.4.2.5 states that changes to system executive soft‐
ware require a 10 percent functional test of the system, includ‐
ing typical network infrastructure such as routers and switches
that now need consideration as part of the life safety network
maintenance plan.
N A.23.6.3.7.2 Written procedures should address who can
access the Class N network; how the procedures will be imple‐
mented; the level of retesting of the system needed when soft‐
ware updates to the Class N network infrastructure such as
routers and switches are made; and the effect of changes on
system response times to ensure required time limits are main‐
tained.
A.23.6.3.7.2(3) The planned impairment process is used to
control change in the system and inform stakeholders. Any
activities that can affect the performance of the network or
impact conclusions of a risk analysis should be presented to the
organization referred to in 23.6.3.5 for approval. The organiza‐
tion should have a name (e.g., Life Safety Network Manage‐
ment Group). All stakeholders who could be affected by
network outages should have representation in the organiza‐
tion.
A committee made up of members of the organization
should meet on a regular basis and report to the organization.
All planned impairments should have 7 days’ notice. An emer‐
gency impairment (one with less than 7 days’ notice) should
meet very stringent standards for urgency. Outages and repair
operations are dealt with on a case by case basis with the fire
marshal’s office, and the Department of Public Safety is inclu‐
ded based on the operational impact.
All proposed changes and outages are to be presented to the
organization for authorization, scheduling, and coordination.
Once a change has been authorized and scheduled, an impair‐
ment notification is issued notifying all affected users. If
specific mitigation actions, such as fire watch, are required,
they are to be included in the impairment notification.
Impairment notifications are issued through the fire
marshal’s office, the Department of Public Safety, the Power
Outages Group, or other groups depending on the systems
affected.
A “login banner” is a programmable option for network
switches and routers. This banner is the first thing that comes
up on the screen when you log into the equipment. Where
practical, network equipment used in life safety systems should
have a login banner to notify service personnel that the
network is a part of an active life safety system and any impair‐
ment should be coordinated with the named organization.
N A.23.6.3.8 Although this section outlines some specific criteria
and/or limitations, each application should be based on recog‐
nized performance-based design practices and the emergency
response plan developed for the specific facility. Here are the
general categories of questions that might be presented to the
stakeholders responsible for Class N shared network design
decisions. The actual questions for each project must be tail‐
ored to the area, the building, the campus, and the culture of
the user organization and the nature of how the network is
being shared. The requirements for the life safety network
should be evaluated with respect to the types of emergency
events and emergency response plan. The potential impact of
these events upon the life safety network also should be evalu‐
ated.
(1) What types of emergency events could affect the life safety
network (e.g., fire, security, safety, health, environmental,
geological, meteorological, utility service disruption, or
other types of events)?
(2) What is the anticipated or expected severity of the emer‐
gency events, that is, how will they impact the facility and
its functions? Are they expected to be extreme, severe,
and so forth?
(3) What is the certainty of the emergency event, that is, is it
happening now, is it very likely to occur, is it likely to
occur, is it possible that it will occur in the future, is it
unlikely to occur, or is its occurrence unknown?
(4) Natural hazards: What are the network risks to the imple‐
mentation of the emergency response plan in response to
natural hazard events? What are the types of emergency
events that could be predicted to result from natural
hazard events? For example, if flooding is possible in the
surrounding area, how would a flood affect the life safety
network while operating in its normal, monitored state?
What would happen if a fire alarm occurred during a
flood? How likely is it that a flood could damage the life
safety network? What related events might impact the life
safety network and equipment, such as a power outage?
(5) Human caused: What are the network risks to the imple‐
mentation of the emergency response plan in response to
accidents or intentional acts? What are the types of emer‐
gency events that could be predicted from both within
and outside the protected premises? What type of related
damage might be expected to impact the life safety
network and equipment, such as explosions?
(6) Technological caused: What are the network risks to the
implementation of the emergency response plan in
response to technologically caused events or failures and
the types of emergency events that could be predicted to
result from a technologically caused event both within
and outside the protected premises. What type of related
damage might be expected to impact the life safety
network and equipment, such as a network attack?
(7) Network maintenance risks: What are the network risks to
the implementation of the emergency response plan in
response to a degradation of network software perform‐
ance (e.g., an unintended degradation of performance
due to software updates) or a degradation of physical
network performance or implementation (e.g., physical
damage, system modifications)? What types of emergency
events could be predicted to result from a degradation of
the life safety network? What type of related impairments
might be expected to impact the components of the life
safety network and equipment, such as environmental
controls?
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-270
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
The questions suggested in items (1) through (7) are
offered for consideration, and not all of them might be appro‐
priate for every life safety network installation.
A.23.8.1.1 A system provided with an alarm verification
feature as permitted by 23.8.5.4.1 is not considered a presignal
system, since the delay in the signal produced is 60 seconds or
less and requires no human intervention.
A.23.8.1.2.1.1(6) “Immediately actuated” means there are no
delays imposed by the system other than the processing of the
signal in accordance with 23.8.1.1.
A.23.8.1.2.1.2 The bypass means is intended to enable auto‐
matic or manual day, night, and weekend operation.
A.23.8.2 This Code addresses field installations that intercon‐
nect two or more listed control units, possibly from different
manufacturers, that together fulfill the requirements of this
Code.
Such an arrangement should preserve the reliability,
adequacy, and integrity of all alarm, supervisory, and trouble
signals and interconnecting circuits intended to be in accord‐
ance with the provisions of this Code.
Where interconnected control units are in separate build‐
ings, consideration should be given to protecting the intercon‐
necting wiring from electrical and radio frequency
interference.
A.23.8.2.7.4 Where interconnected fire alarm control units
have unsupervised form C contacts that change status during a
trouble condition, annunciators installed at each control unit
provide status indication.
A.23.8.4.1 The provisions of 23.8.4.1 apply to types of equip‐
ment used in common for fire alarm systems, such as fire
alarm, sprinkler supervisory, or guard's tour service, and for
other systems, such as burglar alarm or coded paging systems,
and to methods of circuit wiring common to both types of
systems. The intent of connecting non-fire systems with the fire
alarm system is often to cause the non-fire systems to react
appropriately when signaled by the fire alarm system.
N A.23.8.4.2.1 Buildings are advancing with technologies in
HVAC, security, elevators, energy controls, and lighting. Build‐
ing operators and designers expect to be able to integrate vari‐
ous building systems with human interfaces.
First responders are embracing new technologies, and the
fire life safety systems have a lot of information to assist them in
emergency response and also system evaluation.
For the first time, NFPA 72 introduces the use of the
common PC workstation technology having the UL listing for
“shock and hazard” to be a part of the total building system
without the UL 864 listing, which was a hindrance to the
advancements in technologies.
N A.23.8.4.2.2.2 When the BSIU is not available to control the
fire alarm system, the FACU within the room must be able to
perform all the necessary controls of the fire alarm system with‐
out relying on the BSIU.
A.23.8.4.4 For systems such as carbon monoxide detection,
fire extinguisher electronic monitoring device, emergency
communications (mass notification), or intrusion, much of the
benefit of a combination system comes from being able to use
common wiring. If the equipment in the combination system is
of equivalent quality to fire alarm equipment, and the system
monitors the wiring and equipment in the same way as fire
alarm equipment, then sharing of wiring is permitted. If the
equipment is not of equivalent quality, isolation between the
systems would be required.
A.23.8.4.7 Examples of signal classification are provided in
Table A.23.8.4.7. This is not all-inclusive or prescriptive but is
meant to illustrate a potential classification scheme. Actual
schemes might vary depending upon the emergency response
plan and/or requirements of the authority having jurisdiction.
Mass notification systems are allowed to take priority over the
fire alarm audible notification message or signal. This is inten‐
ded to allow the mass notification system to prioritize emer‐
gency signals on the basis of risk to building occupants. The
designer should specify the desired operation, in particular, as
to what should occur immediately after the mass notification
message has completed.
A.23.8.4.9 See NFPA 720 for more information.
A.23.8.4.9.2 Response to carbon monoxide alarm signals
could include, but not be limited to, any one of the following:
immediate evacuation of occupants, immediate call to the fire
department or other responding authorities, relocation of
occupants to another portion of the building, investigation of
the area identified, and/or opening of all doors and windows
to the outside in the area identified.
A.23.8.4.10 See NFPA 10 for more information on portable
fire extinguishers.
A.23.8.5.1.2 The manual means required by 23.8.5.1.2 is
intended to provide a backup means to manually actuate the
fire alarm system when the automatic fire detection system or
waterflow devices are out of service due to maintenance or test‐
Table A.23.8.4.7 Examples of Signal Classification
Life Safety Property Protection Trouble Other
Fire alarm signals Security signals Battery fault HVAC signals
Carbon monoxide alarm
signals
Supervisory signals AC power failure Occupancy
Code blue signals Access control IDC faults
Panic alarms NAC faults
Hazmat signals SLC faults
Severe weather warnings
Flood alarms
Mass notification signals
Holdup alarm signals
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-271
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
ing, or where human discovery of the fire precedes automatic
sprinkler system or automatic detection system activation.
The manual fire alarm box required by 23.8.5.1.2 should be
connected to a separate circuit that is not placed “on test”
when the detection or sprinkler system is placed “on test.” The
manual means is only intended for use by the system technician
or the building owner and should be located by the sprinkler
riser or fire alarm control unit.
A.23.8.5.3.2 Where power is supplied separately to the individ‐
ual initiating device(s), multiple initiating circuits are not
prohibited from being monitored for integrity by a single
power supervision device.
A.23.8.5.4.1 The alarm verification feature should not be used
as a substitute for proper detector location/applications or
regular system maintenance. Alarm verification features are
intended to reduce the frequency of false alarms caused by
transient conditions. They are not intended to compensate for
design errors or lack of maintenance.
A.23.8.5.4.6.3 Where a separate power source is provided for a
duct smoke detector, consideration should be given to provide
a secondary power source for the duct detector power source as
a power failure to the duct detector will (or should) indicate a
trouble condition on the fire panel. If the system is connected
to an off-premises monitoring station, a trouble signal will be
sent immediately upon power failure. This is in contrast to the
intent and requirements to delay the off-premises reporting of
primary power failures.
A.23.8.5.5 This Code does not specifically require a waterflow
alarm initiating device to be connected to the building fire
alarm system. Connection to the building fire alarm system
would be determined by the requirements established by the
authority having jurisdiction. See A.1.2.4.
A.23.8.5.5.3 Circuits connected to a signaling line circuit
interface are initiating device circuits and are subject to these
limitations.
A.23.8.5.6 This Code does not specifically require supervisory
signal initiating devices to be connected to the building fire
alarm system. Connections to the building fire alarm system
would be determined by the requirements established by the
authority having jurisdiction. See A.1.2.4. Some systems utilize
nonelectrical methods to supervise conditions of the system
such as chains on sprinkler control valves.
Supervisory signals are not intended to provide indication of
design, installation, or functional defects in the supervised
systems or system components and are not a substitute for regu‐
lar testing of those systems in accordance with the applicable
standard. Supervised conditions should include, but not be
limited to, the following:
(1) Control valves 11∕2 in. (38.1 mm) or larger
(2) Pressure, including dry pipe system air, pressure tank air,
preaction system supervisory air, steam for flooding
systems, and public water
(3) Water tanks, including water level and temperature
(4) Building temperature, including areas such as valve closet
and fire pump house
(5) Electric fire pumps, including running (alarm or supervi‐
sory), power failure, and phase reversal
(6) Engine-driven fire pumps, including running (alarm or
supervisory), failure to start, controller off “automatic,”
and trouble (e.g., low oil, high temperature, overspeed)
(7) Steam turbine fire pumps, including running (alarm or
supervisory), steam pressure, and steam control valves
A.23.8.5.6.3 Circuits connected to a signaling line circuit
interface are initiating device circuits and are subject to these
limitations.
A.23.8.5.6.4 Some ball valves installed on air pressure lines
connected to a pressure switch for dry pipe sprinkler systems or
certain types of preaction sprinkler systems will cause the air
pressure that is trapped in the line between the valve and the
supervisory signal initiating device to bleed off when the valve
is turned to isolate the initiating device. This will cause the
initiating device to operate and signal the low air supervisory
condition. The arrangement is permitted by other standards
and provides a fail-safe way to test a low air pressure signal with‐
out risking activation of the system.
A.23.8.5.8 See A.23.8.5.6.
A.23.8.6.2 The general purpose of the fire alarm audible and
visual notification appliances is to alert occupants that there is
a fire condition and for occupants to exit from the building.
Once the occupants are in the exit enclosures, high noise
levels and light intensity from notification appliances could
cause confusion and impede egress. There could be conditions
that warrant the installation of notification appliances in exit
passageways, but careful analysis is necessary to avoid impeding
exiting from the building.
N A.23.8.6.3.3 The building’s emergency response plan might
specify occupant notification only in the area(s) of initiation
and at the control panel. Whole building evacuation might not
be specified in the emergency response plan.
Δ A.23.10.2 One or more of the following means might be
considered acceptable to provide a level of survivability consis‐
tent with the intent of this requirement:
(1) Installing a fire alarm system in a fully sprinklered build‐
ing in accordance with NFPA 13
(2) Routing notification appliance circuits separately
(3) Using short-circuit fault-tolerant signaling line circuits for
controlling evacuation signals
The requirement for notification appliances to operate in
those notification zones that are not attacked by fire will also
require that circuits and equipment that are common to more
than one signaling zone be designed and installed such that
the fire will not disable them. For instance, a signaling line
circuit used to control notification appliances in multiple noti‐
fication zones should be properly designed and installed so
that one fire would not impair more than one notification
zone. Power supply requirements of Chapter 10 apply to these
systems. The secondary power supply requirements of that
chapter meet the intent of these survivability requirements.
A.23.11.7 Automatic fire suppression systems referred to in
23.11.7 include, but are not limited to, preaction and deluge
sprinkler systems, carbon dioxide systems, Halon systems, and
dry chemical systems.
A.23.12.4 Off-site logging of fire alarm data can be useful to
preserve information in the face of fire or building failure to
facilitate accurate reconstruction of the event. It can also be
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-272
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
beneficial to send data off-premises to incident command
personnel to enhance situational awareness and response deci‐
sions and to maintain safe and efficient operations. Figure
A.23.12.4 shows an example of a network to accomplish these
goals.
A.23.16 The term wireless has been replaced with the term low-
power radio to eliminate potential confusion with other trans‐
mission media such as optical fiber cables.
Low-power radio devices are required to comply with the
applicable low-power requirements of Title 47, Code of Federal
Regulations, Part 15.
A.23.16.1 Equipment listed solely for dwelling unit use would
not comply with this requirement.
A.23.16.2 This requirement is intended to limit the impact
from the failure of a battery operated receiver/transmitter in a
given space. This requirement is not intended to prevent a
single device that contains multiple function elements, such as
a combination carbon monoxide and smoke detector, a detec‐
tor with an independently controllable sounder, a notification
appliance with visible and audible elements, and so forth. This
requirement is intended to limit the number of functional
elements to one of each independent type. For example, two
manual fire alarm boxes could not rely on a single battery.
A.23.16.3.1 This requirement is not intended to preclude veri‐
fication and local test intervals prior to alarm transmission.
•
N A.23.16.3.1.3 This requirement ensures that an alarm is
received in the rare event that the RF channel experiences
interference.
N A.23.16.3.1.5 Trouble and supervisory signals are not required
to latch. Self-restoring trouble and supervisory signals are
acceptable.
A.24.1.2 An emergency communications system could target
the general building, area, space, campus, or region.
A.24.3.1.1 In certain situations, it is important to provide a
distributed sound level with minimal sound intensity variations
to achieve an intelligible voice message. This differs from past
fire alarm design practice that used fewer notification applian‐
ces but with each having greater sound pressure output levels.
Nonemergency system design practice is to use more loud‐
speakers and less sound intensity from each loudspeaker.
Besides improving intelligibility of the message, this approach
minimizes annoyance to building occupants from the system
and lessens the likelihood of tampering with the system by
occupants because of loudspeakers being too loud. In other
applications, such as outdoor signaling where reverberation is
not a problem, intelligibility can be achieved by using fewer
appliances or clusters of appliances covering larger areas.
Intelligibility is a complex function of the source audio, the
acoustic response of the architectural features and materials of
the immediate vicinity, and the dynamics created by the room’s
occupants. Refer to Annex D for more information on speech
intelligibility and how it is predicted. Spacing loudspeakers
closely can be an intelligibility-enhancing technique but can
occasionally lead to opposite results when improperly
designed. There are several techniques using directionality
features that do not use closely spaced loudspeakers but rather
use the room/space acoustic response in their favor.
To FACU
Computer 1
Computer 2
Handheld
Ethernet
Ethernet
Ethernet
Ethernet
Ethernet
To listed
monitoring
Fire alarm
control unit
brand Y
To listed
monitoring
Fire alarm
control unit
brand Z
To listed
monitoring
Fire alarm
control unit
brand X
Ethernet network
FIGURE A.23.12.4 Supplemental Reporting Network.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-273
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.24.3.1.2 In certain acoustically challenging areas, listed fire
alarm loudspeakers might not be capable of producing an
intelligible message. Non–fire alarm listed loudspeakers are
permitted to be installed in these limited areas. A failure of a
non-listed loudspeaker should not disrupt the operation of
listed fire alarm loudspeakers and operation of the fire alarm
or mass notification control equipment. Typically, a dedicated
loudspeaker circuit and other audio components such as
amplifiers could be necessary to meet this functionality.
Δ A.24.3.2 Users who speak too softly, too loudly, or who hold a
microphone too close, too far, or at an incorrect angle can
introduce distortion or cause reduced intelligibility of the
spoken message. The characteristics of the system microphone
are important ergonomic factors that affect voice intelligibility.
Some microphones need to be held close to the mouth,
perhaps an inch or less. Others need to be three or four inches
away. How is the user to know what’s ideal? A simple diagram
next to the microphone can help. Some microphones are very
directional and must be held flat in front of the mouth. These
microphones are useful in small command centers, since they
are less likely to pick up conversations off to the sides. On the
other hand, microphones with a wider polar sensitivity are
more forgiving for a user to hold comfortably while moving
and doing other tasks. Their downside is that they will pick up
extraneous noise in poorly designed command centers intro‐
duced into the microphone.
A.24.3.3 The requirements found in NFPA 70 Article 708,
should be considered for emergency communications systems
that are installed in vital infrastructure facilities classified as a
designated critical operations area (DCOA). This includes
facilities that, if destroyed or incapacitated, would disrupt
national security, the economy, public health or safety and
where enhanced electrical infrastructure for continuity of oper‐
ation has been deemed necessary by governmental authority.
A.24.3.4 The features for a nonrequired system should be
established by the system designer on the basis of the goals and
objectives intended by the system owner.
A.24.3.5.2 Dedicated in-building fire emergency voice/alarm
communications systems are not required to monitor the integ‐
rity of the notification appliance circuits while active for emer‐
gency purposes. However, these circuits have to be monitored
for integrity while active for non-emergency purposes. The
building operator, system designer, and authority having juris‐
diction should be aware that, in some situations, such a system
could be subject to deliberate tampering. Tampering is usually
attempted to reduce the output of a sound system that is in
constant use, such as background music or a paging system,
and that could be a source of annoyance to employees.
The likelihood of tampering can be reduced through proper
consideration of loudspeaker accessibility and system opera‐
tion.
Access can be reduced through the use of hidden or
nonadjustable transformer taps (which can reduce playback
levels), use of vandal-resistant listed loudspeakers, and place‐
ment in areas that are difficult to access, such as high ceilings
(any ceiling higher than could be reached by standing on a
desk or chair). Non-emergency operation of the system should
always consider that an audio system that annoys an employee
potentially reduces employee productivity and can also annoy
the public in a commercial environment. Most motivations for
tampering can be eliminated through appropriate use of the
system and employee discipline. Access to amplification equip‐
ment and controls should be limited to those authorized to
make adjustments to such equipment. It is common practice to
install such equipment in a manner that allows adjustment of
non-emergency audio signal levels while defaulting to a fixed,
preset level of playback when operating in emergency mode.
Under extreme circumstances, certain zones of a protected
area might require a dedicated in-building fire emergency
voice/alarm communications zone.
A.24.3.6.1 See Annex G.
A.24.3.6.2 See Annex G.
A.24.3.6.3 See Annex G.
A.24.3.7 One-way emergency communications systems are
intended to broadcast information, in an emergency, to person‐
nel in one or more specified indoor or outdoor areas. It is
intended that emergency messages be conveyed either by audi‐
ble or visual textual means or both. This section does not apply
to bells, horns, or other sounders and visual notification appli‐
ances, except where used in conjunction with the desired oper‐
ation of emergency messages and signaling.
Two-way emergency communications systems are divided
into two categories, those systems that are anticipated to be
used by building occupants and those systems that are to be
used by fire fighters, police, and other emergency services
personnel. Two-way emergency communications systems are
used both to exchange information and to communicate infor‐
mation, such as, but not limited to, instructions, acknowledge‐
ment of receipt of messages, condition of local environment,
and condition of persons, and to give assurance that help is on
its way.
NFPA 72 contains requirements that can impact the applica‐
tion of emergency communications systems. For instance, coor‐
dination of the functions of an emergency communications
system with other systems that communicate audibly and/or
visibly [such as fire alarm systems, security systems, public
address (PA) systems] is essential in order to provide effective
communication in an emergency situation. Conflicting or
competing signals or messages from different systems could be
very confusing to occupants and have a negative impact on the
intended occupant response. Where independent systems
using audible and/or visual notification are present, the emer‐
gency communications system needs to interface with those
systems to effect related control actions such as deactivating
both audible and visual notification appliances. The use of a
single integrated combination system might offer both
economic and technical advantages. In any case, coordination
between system functions is essential. The coordination of
emergency communications systems with other systems should
be considered part of the risk analysis for the emergency
communications system. (See Figure A.24.3.7.)
Additional documents such as ANSI/NEMA Standard SB-40,
Communications Systems for Life Safety in Schools, can also be used
as supplemental resources to provide help with risk assessment
and application considerations.
N A.24.3.7.1 Other codes reference NFPA 72 with respect to the
emergency voice alarm communications (EVAC) systems or
design and installation requirements. If EVAC systems are
required, they are also required to be listed per UL 864, Stand‐
ard for Control Units and Accessories for Fire Alarm Systems.
However, owners or designers might identify risks in addition
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-274
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
to fire that might also require additional emergency communi‐
cations systems such as in-building mass notification system
(MNS), wide-area MNS, or distributed recipient MNS. If an
MNS is included in the design, a risk analysis is required by
24.3.12. In consideration of the risk analysis, related design
could include combinations of the emergency communications
systems options presented in 24.3.7.1. For example, depending
on the specifics of the facility under consideration, the design
could include combination systems or other combinations of
separate EVAC UL 864 and equipment listed per UL 2572,
Mass Notification Systems, as long as these systems are inter‐
faced in compliance with Chapter 24 and are approved by the
AHJ.
A.24.3.8 The layers can be used in combination. In all cases,
the system design needs to follow the risk analysis and be inte‐
grated into the emergency response plan. Research has shown
that more than one layer has been used to be effective. Multi‐
ple layers provide an extra level of notification (a safety net).
The overall MNS application is likely to exploit a number of
public and individual systems or components that combine to
produce a reliable and robust solution to achieve emergency
notification objectives.
Layer 1 could consist of elements such as the following:
(1) Emergency voice/alarm communications systems
(EVACS)
(2) In-building mass notification system (MNS)
(3) One-way voice communication systems (PA)
(4) Two-way voice communication systems
(5) Visual notification appliances
(6) Textual/digital signage/displays
Layer 2 could consist of elements such as the following:
(1) Wide-area outdoor MNS
(2) High power loudspeaker arrays (HPLAs)
Layer 3 could consist of elements such as the following:
(1) Short message service (SMS)
(2) Email
(3) Computer pop-ups
(4) Smartphone applications (apps)
(5) Reverse 911/automated dialing
Layer 4 could consist of elements such as the following:
(1) Radio broadcast (satellite, AM/FM)
(2) Television broadcast (satellite, digital)
(3) Location specific messages/notifications
(4) Weather radios
(5) Social networks
Also see Optimizing Fire Alarm Notification for High Risk Groups
research project.
A.24.3.9 The design documents might include, but are not
limited to, shop drawings, input/output matrix, battery calcula‐
tions, notification appliance voltage drop and wattage calcula‐
tions for visual notification appliances and loudspeakers, and
product data sheets.
A.24.3.10 Fire emergency voice/alarm communications
systems (EVACS) that are listed in accordance with ANSI/
UL 864, Standard for Control Units and Accessories for Fire Alarm
One-way
ECS
Two-way
in-building ECS
Info command
and control
Section 24.11
Performance-
based design
Section 24.12
In-building fire
EVACS
Section 24.4
Distributed
recipient MNS
Section 24.7
Wide-area
MNS
Section 24.6
In-building
MNS
Section 24.5 Combination
systems
PA systems
used for MNS
Interfaces with
MNS
Two-way wired
emergency
services ECS
Section 24.8
Two-way radio
enhancement
system
Section 24.9
Area of refuge
ECS
Section 24.10
Elevator
Landing ECS
Section 24.10
Emergency communications
systems (ECS)
Chapter 24
Stairway ECS
Section 24.10
Occupant
Evacuation
Elevator
Lobby ECS
Section 24.10
Δ FIGURE A.24.3.7 Emergency Communications Systems.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-275
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Systems, can be used for MNS. A control unit only listed in
accordance with ANSI/UL 2572, Mass Notification Systems,
cannot be used as a fire alarm control unit.
A.24.3.12 There are many credible risk assessment methodol‐
ogies that can be utilized and/or referenced in conducting the
risk assessment required in 24.3.12, some of which are listed as
follows:
(1) CARVER — Target Analysis and Vulnerability Assessment
Methodology, Washington, DC: U.S. Department of
Defense (see Field Manual 34-36, Special Operation
Forces Intelligence and Electronics Warfare Operation,
Sept. 30, 1991), www.defense.gov
(2) General Security Risk Assessment Guidelines. Alexandria, VA:
American Society for Industrial Security International,
www.asisonline.org
(3) NFPA 1600 Quincy, MA: National Fire Protection Associa‐
tion, www.nfpa.org
(4) NFPA 730 Quincy, MA: National Fire Protection Associa‐
tion, www.nfpa.org
(5) Responsible Care Code, Washington, DC: American Chemis‐
try Council, www.americanchemistry.com
(6) Risk and Resilience Management of Water & Wastewater
Systems, Denver, CO: American Water Works Association,
www.awwa.org
(7) VAMCAP® Vulnerability Assessment Methodology for Critical
Asset Protection, Wilmington, DE: SafePlace Corporation,
www.safeplace.com
(8) Vulnerability Assessment Methodologies, Albuquerque, NM:
Sandia National Laboratories, www.sandia.gov
Refer to A.7.8.2(1) and Figure A.7.3.6 for a risk analysis
checklist.
A.24.3.12.1 Although this chapter outlines some specific crite‐
ria and/or limitations, each application should be based on
recognized performance-based design practices and the emer‐
gency response plan developed for the specific facility.
Here are the general categories of questions that might be
presented to the senior manager responsible for mass notifica‐
tion decisions. The actual questions for each project must be
tailored to the area, the building, the campus, and the culture
of the user organization. Following is a brief description of
potential content within the mass notification event questions:
(1) What is the type of emergency event — that is, is it fire,
security, safety, health, environmental, geological, mete‐
orological, utility service disruption, or another type of
event?
(2) What is the urgency of the emergency event — that is,
does it represent immediate danger, has it already occur‐
red, is it expected to occur soon, is it expected to occur in
the future, or is its occurrence unknown?
(3) What is the anticipated or expected severity of the emer‐
gency event that is, how will it impact our facility and its
functions, is it expected to be extreme, severe, etc.?
(4) What is the certainty of the emergency event that is, is it
happening now, is it very likely to occur, is it likely to
occur, is it possible that it will occur in the future, is it
unlikely to occur, or is its occurrence unknown?
(5) What is the location of the event, or from what direction
is the emergency event approaching — that is, has it or
will it be approaching from the north, south, east, or
west?
(6) What zone or areas should receive the emergency
message(s) — that is, is it a floor of a building, multiple
floors of a building, the entire building, multiple build‐
ings, a campus of buildings, an entire town or city, an
entire state, an entire region of states, or an entire coun‐
try?
(7) What is the validity of the emergency event — that is, has
the emergency event been investigated and/or
confirmed?
(8) What instructions should we send to our personnel —
that is, should they evacuate the facility, should they
shelter-in-place, should they shelter-in-place at a special
location, should they proceed to a safe haven area, and
other action oriented items?
(9) Are there any special instructions, procedures, or special
tasks that we need to remind personnel about or to
accomplish — that is, close your office door, open your
office door, stay away from windows, do not use elevators,
and other information relating to personnel actions?
The questions suggested in items (1) through (9) are
offered for consideration, and not all of them might be appro‐
priate for every mass notification system installation. It is
important to remember that when an emergency event occurs,
the response must be immediate and deliberate. Therefore,
there is no time for indecision. So the questions selected to
reside in the emergency messaging decision tree illustrated in
items (1) through (9) must be straightforward and as simple as
possible. They must also be tailored to the specific organiza‐
tion, culture, site, and unique requirements of each local envi‐
ronment.
A.24.3.13 The emergency response plan should include, but
not be limited to, the following elements:
(1) Emergency response team structure
(2) Emergency response procedures, as follows:
(a) Building system related emergencies
(b) Human-related emergencies
(c) Terrorism-related emergencies
(d) Weather-related emergencies
(3) Emergency response equipment and operations
(4) Emergency response notification, as follows:
(a) Emergency message content
(b) Emergency notification approval process
(c) Emergency notification initiation process
(5) Emergency response training and drills, as follows:
(a) Classroom training
(b) Table-top training
(c) Live drills
A.24.3.14.3 This section is not meant to preclude a
performance-based pathway survivability approach. As with
most performance-based approaches, documentation should
be provided by the designer and maintained with system docu‐
mentation for the life of the system. Written documentation of
the approval from the authority having jurisdiction should also
be maintained. A performance-based approach to pathway
survivability could be equivalent to, less stringent than, or more
stringent than the prescriptive approach in 24.3.14. Often a
performance-based approach will result from a risk analysis.
This section is also not meant to preclude less stringent path‐
way survivability requirements supported by a risk analysis for
those unique occupancies that employ emergency voice alarm/
emergency communication systems for relocation or partial
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-276
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
evacuation as part of their fire safety plan where relocation or
partial evacuation could be readily superseded by total evacua‐
tion and where buildings are of a type other than Type I or
Type II (222) construction where the pathway survivability
performance requirement does not need to be for two hours.
Examples include low-rise education and day-care occupancies,
nursing homes, ambulatory health care occupancies, hotel and
dormitory occupancies, and residential board and care occu‐
pancies.
Refer to Annex F for previous nomenclature and cross-
reference.
• A.24.3.14.9 Although in some instances areas of refuge (areas
of rescue assistance) might be installed in buildings that use
general evacuation and not relocation/partial evacuation, it is
still crucial that people awaiting assistance can communicate
with emergency responders to facilitate their evacuation. Thus,
their evacuation time might be prolonged, and therefore the
emergency communications systems should be capable of oper‐
ating reliably during a fire incident.
A.24.4 Where used, recorded voice messages for fire emer‐
gency alarm systems should be prepared in accordance with
this Code by persons who are experienced with the operation
of building fire emergency alarm systems and are knowledgea‐
ble of the building’s construction, layout, and fire protection
plan, including evacuation procedures. The proposed voice
messages should be approved by the authority having jurisdic‐
tion prior to being implemented. Persons who record the
messages for fire emergency alarm systems should be able to
read and speak the language used for the message clearly,
concisely, and without an accent that would have an adverse
effect on intelligibility.
It is not the intention that in-building fire emergency voice/
alarm communications service be limited to English-speaking
populations. Emergency messages should be provided in the
language of the predominant building population. If there is a
possibility of isolated groups that do not speak the predomi‐
nant language, multilingual messages should be provided. It is
expected that small groups of transients unfamiliar with the
predominant language will be picked up in the traffic flow in
the event of an emergency and are not likely to be in an isola‐
ted situation.
A.24.4.2.2.2 Generally speaking, in a standard building config‐
uration with normal ceiling height [8 ft to 12 ft (2.4 m to
3.7 m)], normal ceiling construction (e.g., drop acoustical ceil‐
ing tiles), standard wall configurations, and finishes and carpe‐
ted floors, ceiling-mounted loudspeakers should be installed in
all normally occupiable spaces and in corridors spaced at a
maximum of twice the ceiling height or as determined by a
commercially available computer acoustical/loudspeaker
modeling program. Where wall-mounted loudspeakers are
used, manufacturer recommendations should be reviewed
and/or computer modeling should be employed. One of the
goals of loudspeaker placement is to provide the shortest prac‐
tical distance from the source (loudspeaker) to the recipient
(person hearing the signal). In many applications, a combina‐
tion of wall- and ceiling-mounted loudspeakers might be
required. The audibility and intelligibility of the loudspeakers
can be impacted by the tap/setting at which the loudspeaker is
connected and should meet the audibility requirements of the
Code while still having the message intelligible. Connecting to
a high setting to meet the audibility requirements of the Code
could distort the intelligibility of the signal.
In an ADS that is a non-acoustically challenging area, design‐
ing for audibility will typically result in an intelligible system
provided minimum loudspeaker guidelines are followed. Areas
typically considered to be non-acoustically challenging include
traditional office environments, hotel guest rooms, dwelling
units, and spaces with carpeting and furnishings.
Special attention must be given to acoustically challenging
ADSs. Such areas might incorporate appreciable hard surfaces
(e.g., glass, marble, tile, metal, etc) or appreciably high ceilings
(e.g., atriums, multiple ceiling heights). These conditions will
require more stringent design guidelines to ensure intelligibil‐
ity (e.g., a closer than normal loudspeaker spacing with lower
taps). This can help reduce the effect of excessive reverbera‐
tion and result in better intelligibility. In extreme cases there
could be areas where intelligibility is not attainable, but this
can be acceptable if there is an ADS within 30 ft (9.1 m) where
the intelligibility of the system is deemed adequate.
In an ADS where the ambient noise level exceeds 85 dB it is
acknowledged that intelligibility might not be attainable and an
alternate means of notification is required.
Design guidance is provided in the NEMA Standards Publi‐
cation SB 50-2008, Emergency Communications Audio Intelligibility
Applications Guide.
A.24.4.4.2 The intent of this low frequency tone is to accom‐
modate those with mild to severe hearing loss. See also 18.4.6,
A.18.4.6.1, and A.29.5.10.2. The effective date listed in Chap‐
ter 18 for using a low frequency signal has not been allowed in
24.4.4 because voice systems are easily adapted to comply,
whereas the requirements of 18.4.6 also apply to stand-alone
tone signaling appliances.
A.24.4.4.3 Sleeping accommodations are provided in occu‐
pancies such as healthcare, detention and correction, and
other occupancies where it would not be necessary to utilize a
low frequency tone that awakens those sleeping. For example,
in a hospital, the voice message is used to notify staff members
who are already awake. The staff will then respond to the
appropriate location in the hospital to carry out their duties
that could include awakening and relocating patients who
could be in danger. In addition, fire drills are required to be
conducted on a regular basis and providing a low frequency
tone could unnecessarily awaken patients, which would be
detrimental to their care.
A.24.4.5.1 The choice of the location(s) for the in-building
fire emergency voice/alarm communications control equip‐
ment should also take into consideration the ability of the fire
alarm system to operate and function during any probable
single event. Although NFPA 72 does not regulate either build‐
ing construction or contents, system designers should consider
the potential for an event that could damage the equipment,
including remotely located control devices, to disable the
system or a portion thereof. Where practical, it is prudent to
minimize unnecessary fire exposures of fire alarm control
equipment through the use of fire-rated construction or enclo‐
sures, by limiting adjacent combustibles and ignition sources,
or other appropriate means.
A.24.4.6.1 Loudspeakers located in the vicinity of the in-
building fire emergency voice/alarm communications control
equipment or MNS equipment should be arranged so they do
not cause audio feedback when the system microphone is used.
Loudspeakers installed in the area of two-way telephone
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-277
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
stations should be arranged so that the sound pressure level
emitted does not preclude the effective use of the two-way tele‐
phone system. Circuits for loudspeakers and telephones should
be separated, shielded, or otherwise arranged to prevent audio
cross-talk between circuits.
A.24.4.7.1 Special suppression systems that are delivered
through a total flooding or localized application include, but
are not limited to, carbon dioxide, clean agents, halons, and
other extinguishing agents. Special suppression systems require
audible and visual warning alarms to provide personnel the
opportunity to evacuate or to alert personnel not to enter the
area of discharge that could be hazardous to life. A special
suppression system discharge can be a life-threatening hazard
for personnel who are not notified and, therefore, fail to react
to the pre-discharge alarm. In such cases, pre-discharge and
discharge alarms should be independent of the fire alarm loud‐
speakers that are used as part of the mass notification system. A
special suppression system discharge could pose a greater
threat to personnel that are located in the protected area, or
that could enter the protected area, if the local signals were to
be overridden and they did not receive the appropriate warn‐
ing.
Δ A.24.4.8 When a fire or other emergency occurs in a building,
the usual goal is to evacuate the occupants or relocate them so
that they are not exposed to hazardous conditions. The excep‐
tion occurs in occupancies using stay-in-place/defend-in-place
(SIP/DIP) [1] strategies. It might also be necessary to alert and
provide information to trained staff responsible for assisting
evacuation or relocation. Figure A.24.4.8 shows several key
steps in a person’s reaction and decision-making process [2].
Occupants rarely panic in fire situations [3,4]. The behavior
that they adopt is based on the information they have, the
perceived threat, and the decisions they make. The entire deci‐
sion path is full of thought and decisions on the part of the
occupant, all of which take time before leading to the develop‐
ment of adaptive behavior. In hindsight, the actions of many
occupants in real fires are sometimes less than optimal.
However, their decisions might have been the best choices
given the information they had. Fire alarm systems that only
use audible tones and/or flashing visual notification appliances
impart only one bit of information: fire alarm. It has long been
recognized that environments having complex egress situations
or high hazard potentials require occupant notification systems
that provide more than one bit of information [5]. To reduce
the response time of the occupants and to effect the desired
behavior, the message should contain several key elements
[3,6].
The key elements include the following:
(1) Tell occupants what has happened and where
(2) Tell occupants what they should do
(3) Tell occupants why they should do it
There does not seem to be any research that has tested
actual message content to determine the best way to inform
occupants. The problem is that each building and each fire is
unique. Messaging is further complicated by the need to give
different information to different people, depending on their
location relative to the fire, their training, and their physical/
mental capabilities.
Messages should use positive language and avoid negative
instructions that could be misinterpreted due to unintelligible
communications. For example, if you want people to leave an
area, say so: “A fire has been reported in the area. For your
safety, use the stairs to evacuate the area immediately.” A bad
example is: “The signal tone you have just heard indicated a
report of an emergency. If your floor evacuation signal sounds
after this message, do not use the elevator, walk to the nearest
stairway and leave the floor. While the report is being verified,
occupants on other floors should await further instructions.”
This message is too long, ambiguous, and subject to misunder‐
standing if not heard clearly. The word “not” might not be
heard clearly, or it might be heard to apply to the entire
remaining sentence. Similarly, care should be used in selecting
and clearly enunciating words such as “fifth” and “sixth,” which
can sound the same if the system and environment lead to low
intelligibility.
See A.24.3.6.1 for more information on methodology for
improved message content, structure, and intelligibility. Refer
to Annex D for more information on speech intelligibility and
how it is predicted.
Content of the message should be predicated on the emer‐
gency response plan, the nature of the building and its occu‐
pants, the design of the fire alarm system, and testing of the
occupant reaction to the message. Caution is advised that the
fire alarm system operation and message actuation might be
initiated by a manual pull station or detector remote from the
fire.
[1] Schifiliti, R. P., “To Leave or Not to Leave — That is the
Question!”, National Fire Protection Association, World Fire
Safety Congress & Exposition, May 16, 2000, Denver, CO.
[2] Ramachandran, G., “Informative Fire Warning Systems,”
Fire Technology, vol. 47, no. 1, February 1991, National Fire
Protection Association, 66–81.
[3] Bryan, J., “Psychological Variables That May Affect Fire
Alarm Design,” Fire Protection Engineering, Society of Fire Protec‐
tion Engineers, Issue No. 11, Fall 2001.
[4] Proulx, G., “Cool Under Fire,” Fire Protection Engineering,
Society of Fire Protection Engineers, Issue No. 16, Fall 2002.
[5] General Services Administration, Proceedings of the
Reconvened International Conference on Fire Safety in High
Rise Buildings, Washington, D.C., October 1971.
[6] Proulx, G., “Strategies for Ensuring Appropriate Occu‐
pant Response to Fire Alarm Signals,” National Research Coun‐
cil of Canada, Ottawa, Ontario, Construction Technology Update,
No. 43, 1–6, December 2000.
A.24.4.8.6.1 Along with the pathway survivability require‐
ments, one or more of the following means could be consid‐
ered acceptable to provide a level of survivability consistent
with the intent of this requirement:
(1) Routing notification appliance circuits separately
(2) Using short-circuit, fault-tolerant signaling line circuits
for controlling evacuation signals
The requirement for notification appliances to operate in
those signaling zones that are not attacked by fire will also
require that circuits and equipment that are common to more
than one signaling zone be designed and installed such that
the fire will not disable them. For instance, a signaling line
circuit used to control notification appliances in multiple
signaling zones should be properly designed and installed so
that one fire would not impair the signaling line circuit,
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-278
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
rendering the notification appliances serving more than one
signaling zone inoperative.
A.24.4.8.6.3 Paragraph 24.4.8.6.3 requires the protection of
circuits as they pass through fire areas other than the one
served. The purpose of this is to delay possible damage to the
circuits from fires in areas other than those served by the
circuits and to increase the likelihood that circuits serving areas
remote from the original fire will have the opportunity to be
actuated and serve their purpose. Note that the protection
requirement would also apply to a signaling line circuit that
extends from a master fire alarm control unit to another
remote fire alarm control unit where notification appliance
circuits might originate.
A.24.4.9.1 Paragraph 24.4.9.1 does not prohibit the provision
of multiple notification appliance circuits within a notification
zone.
A.24.5 This section covers the application, installation, loca‐
tion, performance, and maintenance of mass notification
systems used for emergency purposes.
An in-building mass notification system is considered to be a
system used to provide information and instructions to people
in a building(s) or other space using intelligible voice commu‐
nications and including visual signals, text, graphics, tactile, or
other communication methods.
Mass notification systems can consist of fully independent
systems with minimal or no interface with the building fire
alarm system, systems that report trouble and supervisory
signals through the fire alarm system, systems that share audi‐
ble and visual notification circuits and appliances with the fire
alarm system, or combination mass notification and fire alarm
systems.
A.24.5.1 Although some minimum criteria are outlined for a
particular feature, the feature might not be applicable for every
project.
The information and instructions delivered by a mass notifi‐
cation system could be initiated manually by an operator or
Seek additional
information?
Decision to evacuate
response time
Type of evacuation
response choice time
Message
identification
time
Information
acquisition
time
Perceived warning
Warning reception
Decision to evacuate
or relocate
Evacuation behavior
(exit route)
FIGURE A.24.4.8 Key Steps in Person’s Reaction.
automatically by sensors or other systems and might be deliv‐
ered to the target audience using prerecorded messages or live
messages, or both, tailored to the situation and the audience.
Each mass notification system could be different, depending
on the anticipated threat and the level of protection intended.
As an example, a particular project might not require secure
radio transmissions. As such, criteria for such would not apply.
However, if the authority having jurisdiction or design profes‐
sional has specified secure radio transmissions, the minimum
applicable criteria within this document would be required.
Deviation from these minimum criteria would require approval
of the stakeholders.
Mass notification systems can consist of fully independent
systems with minimal or no interface with the building fire
alarm system, systems that report trouble and supervisory
signals through the fire alarm system, systems that share audi‐
ble and visual notification circuits and appliances with the fire
alarm system, or combination mass notification and fire alarm
systems.
A.24.5.1.2(6) Other systems could include wide-area mass
notification, distributed recipient mass notification, and
regional and national alerting.
A.24.5.2.1 Authorized personnel could include building occu‐
pants who can readily access and originate messages in emer‐
gency situations. Depending on the individual facility, use of
the mass notification system to originate non-emergency
messages could also be permitted. The selection of authorized
personnel should be based on a risk assessment and the build‐
ing emergency response plan.
A.24.5.2.2 Authorized personnel could initiate message signal‐
ing over the mass notification system from either an emergency
command center or a secondary (backup) control station(s).
In cases where clusters of facilities within the same geographi‐
cal region exist, one or more regional control stations could
initiate message signaling. The mass notification system could
permit activation of messages originated by mobile sentries and
roving patrols using wireless activation devices. Since it is
common practice to allow mass notification systems to be
utilized for “nonemergency” messages, the emergency
command center should incorporate a clearly marked and easy
to operate means to distinguish between emergency and none‐
mergency use. Comprehensive training and a fail-safe default
to the emergency mode of operation should be employed to
ensure that no actual emergency message gets transmitted as a
nonemergency broadcast.
A.24.5.2.3 As a general practice, the number of message selec‐
tion switches included as part of the operating controls should
be limited, so that authorized personnel can utilize the system
with only minimal familiarity. This, of course, could be a differ‐
ent matter on an industrial or college campus where trained
individuals are likely to be very familiar with the operation and
use of the system. In that case, more selection switches could be
beneficial.
A.24.5.2.5 It is recognized that there can be benefit for users
at the ACU to identify which specific location is currently in
control. This can be indicated through visual means or
through an audible location code. This can be especially useful
for emergency responders utilizing the ACU to know which
remote location is in control. If incorporated into a system,
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-279
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
such features can be enabled or disabled by authorized person‐
nel or as directed through the risk analysis.
A.24.5.2.10 During emergencies, building occupants should
periodically receive an audible clue that the emergency notifi‐
cation given by the mass notification system is still in effect.
This also can help building occupants and emergency response
personnel recognize that the mass notification system is over‐
riding fire alarm notification appliances. The audible signal
could consist of a simple signal such as a chirp of sufficient
duration to be recognized by the usual building occupants and,
typically, by occupants who are not hearing disabled.
A.24.5.3.1 The mass notification system could permit activa‐
tion of messages originated by mobile sentries and roving
patrols using wireless activation devices.
A.24.5.3.4 Generally, each separate building should be provi‐
ded with a separate in-building mass notification system;
however, some facilities (such as a campus-type high school
with multiple separate buildings) might be more effectively
served by a single in-building mass notification system. Alter‐
nately, a risk analysis could determine that a wide-area mass
notification system provides the optimal capability for mass
notification.
A.24.5.4.1 Alternate methods that achieve the desired statisti‐
cal availability could be deemed acceptable in lieu of monitor‐
ing the integrity of circuits, signaling channels, or
communication pathways where consistent with the risk analy‐
sis and emergency response plan.
An example of an alternate method could include an attend‐
ant monitored system, which is a device or system intended to
be constantly operated and maintained by competent and
experienced personnel either locally or from a remote station.
ANSI/NEMA SB-40, Communications Systems for Life Safety in
Schools, references “operational integrity” in relation to systems
that are used regularly for routine purposes and suggests that
such systems would be statistically more available due to a lower
risk of falling into a state of disrepair. ANSI/NEMA SB-40 also
addresses system readiness in relation to constant use, and
recommends that, to the greatest extent possible, equipment
used in emergency communication should be used daily in
routine situations. Therefore, it is important to consider the
level to which a system is constantly operated and the level of
operator training when preparing a risk analysis. Based on the
occupancy of the premise, the risk analysis, and the emergency
response plan, the designer and authority having jurisdiction
can more easily determine whether it is appropriate for loud‐
speaker circuits to utilize alternate methods for equivalency.
Such a constantly operated system could be determined to
achieve a statistically significant availability to satisfy an author‐
ity having jurisdiction.
A.24.5.7 The risk analysis should identify what emergency
situations will take priority over the fire alarm evacuation
signal. Should a tornado warning for the area take priority over
an active fire in the building? Should a breach of security at the
campus entry gate take priority over an active fire in the build‐
ing? If a manual fire alarm pull box has been actuated, it might
be a terrorist action to have people leave the building and walk
into an exterior threat. In such a case, mass notification input
is intended to override the fire alarm evacuation signals to redi‐
rect the occupants based on the conditions.
A.24.5.9.2 Devices such as gas or chemical sensors and detec‐
tors, weather alert signals, or other such signals can be desira‐
ble to connect to the mass notification system to provide a
faster response to emergency conditions.
A.24.5.10 Refer to 24.5.2 for requirements related to opera‐
tion of the system by authorized personnel. It is recognized
that, based on the risk analysis, control equipment and circuits
could need different levels of protection for different facilities.
Access to the fire alarm/mass notification interface should be
consistent with the action outlined in the emergency response
plan. It could have been prior practice in some jurisdictions to
locate the fire alarm control unit in the main lobby of a facility.
However, it might not be appropriate to locate the mass notifi‐
cation system autonomous control unit within the lobby if the
general public would have access to deactivate mass notifica‐
tion system components. Based on the risk analysis, it could be
appropriate to locate the autonomous control unit within a
secured room while providing local operating consoles for use
by other authorized personnel.
A.24.5.12.1 Mass notification systems can include a system
local operating console(s) for authorized occupants to readily
access and originate messages in emergency and non-
emergency situations. The quantity and location(s) of an
LOC(s) should be determined by the risk analysis and the
facilities emergency response plan.
A.24.5.13.1 The following is an example scheme for message
prioritization, from highest (1) to lowest (5), for consideration
during the risk analysis:
(1) Live voice messages from personnel in the building
should be the highest priority. If systems provide control
locations that are usable by nonauthorized personnel,
these controls should be disabled or overridden during
emergency operations.
(2) Automatic fire alarm messages/other high priority
messages as determined by risk analysis criteria.
(3) External messages originated by a wide-area mass notifica‐
tion system.
(4) Message priority for emergency conditions such as severe
weather warnings, gas leaks, chemical spills, and other
hazardous conditions should be determined by risk analy‐
sis criteria and defined in the emergency response plan.
(5) Non-emergency messages, such as general announce‐
ments and time function signaling (work breaks, class
change, etc.), should have the lowest priority.
A.24.5.13.6(2) Unless the risk analysis determines otherwise,
the fire alarm system should always be automatically returned
to normal functionality. If the fire alarm system is automatically
returned to normal functionality, the building emergency
response plan should state that no user intervention is
required. When manual intervention is required to return the
fire alarm system to normal, specific instructions should be in
place in the emergency response plan explaining how the fire
alarm system notification appliances should be reactivated.
These instructions should be located at the fire alarm and mass
notification control units. Individuals responsible for manually
returning the fire alarm system to normal should be properly
trained in the procedure.
A.24.5.14 Control functions need to be accessible for those
intended to use them. This requirement is not intended to
require that the control enclosure be within the dimensions,
but rather the respective buttons, latches, microphone, and
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-280
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
other items the user will need to have within reach and view.
Figure A.24.5.14(a) applies when the horizontal reach is less
than 10 in. (254 mm). Figure A.24.5.14(b) applies when the
horizontal reach is between 10 in. (254 mm) and 24 in.
(610 mm).
A.24.5.18 Care in location and placement is critical to the
survivability of the textual visual appliance and maximizing its
effectiveness. Locate the textual visual appliance away from
direct sunlight or direct local area lighting. Avoid locating the
textual visual appliance near heating and air-conditioning
ducts.
A.24.5.18.2 The requirement of 24.5.18.2 does not imply that
multiple primary methods of visual appliances cannot exist in a
common area. Both visual notification appliance and graphical
or textual appliances are designated as primary where the
authority having jurisdiction declares both to be required.
When textual audible notification is required, consideration is
warranted for high-noise areas and for a person who is deaf or
hard of hearing being capable of clearly receiving instructions.
As mass notification systems are deployed, the more complex
emergency management communication requirements that go
Operable
buttons,
switches,
microphones,
levers,
latches
Controls
elevation
<10 in.
(254 mm)
40 in.
(1.02 m)
48 in.
(1.22 m)
36 in.
(910 mm)
60 in.
(1.52 m)
Labels, screens,
lamps, etc., visible
from hatched area
Visual
elevation
Δ FIGURE A.24.5.14(a) Horizontal Reach of Less Than 10 in.
(254 mm).
beyond what can be indicated by a visual notification appliance
and a tone are being addressed. The intelligibility require‐
ments of an MNS/ECS are a direct reflection of this reality.
However, for a person who is deaf or hard of hearing, no
degree of intelligibility might be sufficient. Additionally, there
are physical spaces where intelligibility is impossible or imprac‐
tical to provide. In designating a primary visual notification
appliance, it is easy to assume that a visual notification appli‐
ance is sufficient and all other visual notification is automati‐
cally supplemental.
However, where the risk analysis and an emergency response
plan require the communication of MNS textual audible
instructions for occupants, a visual notification appliance
should not be considered a sufficient primary notification
appliance where intelligibility cannot be achieved or where
consideration for lone individuals or groups of individuals who
are deaf or hard of hearing might prevent them from respond‐
ing appropriately to emergency instructions.
A.24.5.20 The video display can be a video appliance used to
facilitate mass notification. Information displayed could be
video, graphic, text, or audio. Information can be transmitted
over a video distribution network, MATV, or CATV system.
These messages can be standardized or customized for specific
Operable
buttons,
switches,
microphones,
levers,
latches
Controls
elevation
10–24 in.
(254–610 mm)
40 in.
(1.02 m)	42 in.
(1.07 m)
60 in.
(1.52 m)
28 in.
(711 mm)
Labels,
screens,
lamps, etc.,
visible
from
hatched
area
Visual
elevation
Δ FIGURE A.24.5.14(b) Horizontal Reach of 10 in. (254 mm)
to 24 in. (610 mm).
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-281
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
applications or situations. Dynamic text elements can be
derived from secure data or updated in real time, either locally
or remotely. Messages can be controlled by authorities to
update and alter content with manual overrides from author‐
ized security, police, and so forth to ensure up-to-date and real-
time information. The same can be accomplished with remote
control from an emergency command center. Examples of
interfaces used for real-time control include USB, Ethernet,
RS-232, and GPI.
A.24.5.22.1.3 Where automatic transmission is required to a
supervising station, it should be performed in accordance with
the emergency response plan. The purpose for disabling or
overriding the fire alarm system notification appliances during
simultaneous fire and mass notification events is so that occu‐
pants will not receive conflicting messages and fail to respond
correctly. Fire alarm notification that should be overridden
during a mass notification system activation could include audi‐
ble notification appliances, visual notification appliances,
textual notification appliances, and video notification applian‐
ces.
A.24.5.22.3.1 As part of the risk analysis and emergency
response plan, consideration should be given to future inter‐
facing in-building mass notification systems with a wide-area
mass notification system if it does not presently exist. In-
building mass notification systems should be designed to allow
future interface with a wide-area mass notification system.
A.24.5.23.1 A combined system can include an autonomous
control unit and fire alarm control unit supplied from different
manufacturers or placed in separate equipment enclosures;
however, the autonomous control unit and fire alarm control
unit should be integrated in their controls and performance to
meet the requirements of this Code.
N A.24.5.24.2 When a professional-grade public address system,
an engineered sound reinforcement system, or a pro-audio
sound system does not meet all the performance requirements
of Chapter 24, it can still be evaluated and documented with a
risk analysis and permitted for use as an emergency communi‐
cations system with the approval of the authority having juris‐
diction. For example, consider a professional-grade public
address system that includes outdoor-class loudspeakers not
listed for fire. In the risk analysis, an argument could be made
that the system is allowable for use during a non-fire-related
evacuation of the structure, a lock-down or lock-out condition,
or a reverse evacuation.
Another example could be an attendant monitored system,
which is a device or system intended to be constantly operated
and maintained by competent and experienced personnel
either locally or from a remote station. Consider a professional-
grade public address system, an engineered sound reinforce‐
ment system, or a pro-audio sound system that has a history of
reliability, is used regularly by trained personnel, but does not
support the monitoring for integrity requirements of NFPA 72.
When coupled with appropriate equivalency information provi‐
ded within the risk analysis, such a system could be deemed
acceptable to an authority having jurisdiction for specific occu‐
pancies and uses.
The risk analysis should also consider the need for secon‐
dary power. Typically, public address systems, engineered sound
reinforcement systems, and pro-audio sound systems do not
include integrated secondary power. So, if the application
requires secondary power, it would usually need to be provided
through an alternate means such as backup generator or an
ESS. For an ESS in particular, care should be taken to deter‐
mine the required capacity to support a minimally acceptable
operational period. See Section 10.6, Power Supplies, which
highlights concerns and issues such as continuity, capacity, and
various options.
A.24.6 Wide-area mass notification systems are generally instal‐
led to provide real-time information to outdoor areas. These
systems are normally provided with, and operated from, two or
more emergency command centers. Communications between
emergency command centers and in-building mass notification
systems is provided. Communications between the emergency
command centers and regional or national command systems
could also be provided. Wide-area mass notification systems are
often those such as campus giant voice systems, military base
public address systems, civil defense warning systems, large
outdoor visual displays, and so forth.
A.24.6.2 A commonly used method of protecting against
unauthorized changes using multiple levels of password protec‐
tion can be described as follows (in ascending levels of access):
(1) Access Level 1. Access by persons who have a general
responsibility for safety supervision, and who might be
expected to investigate and initially respond to an alarm
or trouble signal.
(2) Access Level 2. Access by persons who have a specific
responsibility for safety, and who are trained to operate
the control unit.
(3) Access Level 3. Access by persons who are trained and
authorized to take control over a given area of a site to
allow local paging, which might be different from that of
another area. Note: This might require a higher form of
access to the local control.
(4) Access Level 4. Access by persons that serve in a system
administrator capacity and are authorized to make
changes to the system and its associated software.
A.24.6.3 A wide-area mass notification system could have the
capability to communicate with other notification systems on
the site, such as the telephone alerting system, paging system,
cell phone, pager, PDA activation, e-Blast, message scrolling,
reverse 911, fax transmission, and highway advisory radio and
sign control system (used for dynamic control of radio informa‐
tion and traffic signs for emergency information and traffic
management).
A.24.6.5 High power loudspeaker arrays should be designed
with directional characteristics that will minimize the distortion
of voice signals by interface from other zones and will minimize
the transmission of voice or tone signals into environmentally
sensitive areas or off the site.
A.24.6.5.1(B) Refer to Annex D for more information on
speech intelligibility and how it is predicted.
Normal weather conditions should be specified as appropri‐
ate for the geographic location.
In outdoor areas, such as in industrial areas with many multi-
story buildings, the maximum distance of personnel from an
outdoor loudspeaker often has to be significantly reduced to
retain acceptable intelligibility of the voice message. Loud‐
speakers that provide directional capability should be used.
These can be mounted on building exteriors if the loudspeak‐
ers do not radiate unacceptable levels of sound into the build‐
ing on which they are mounted.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-282
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
At some sites, it could be necessary to control the amount of
sound that propagates in undesirable directions, such as into
civilian communities adjacent to the site boundaries or into
wildlife areas with protected or endangered animal species.
Additionally, in some areas, it might be necessary to mount
wide-area mass notification loudspeakers on the side of a build‐
ing while simultaneously preventing an unacceptable increase
in that building’s interior noise levels.
A.24.6.5.4 At a minimum, the high power loudspeaker array
controller should be located above known high water level
during historic floods. In northern states, the high power loud‐
speaker array should be located above known snow levels.
When selecting high power loudspeaker arrays, care should be
taken to ensure the equipment is rated to operate between the
high and low temperature range and other anticipated envi‐
ronmental conditions for the geographical location of installa‐
tion. The system designer should inquire about this
information as part of the risk analysis.
A.24.6.7.2 High power loudspeaker arrays should be mounted
not to exceed the OSHA and FEMA Publication CPG-17,
Outdoor Warning Systems Guide, for occupational noise exposure
limits or an absolute limit of 123 C-weighted decibels (dBC) as
referenced in FEMA to anyone in the immediate vicinity of the
appliances.
A.24.6.9 High power loudspeaker arrays and their supporting
structures should have a minimum design wind speed of
100 miles/hr [161 km/hr (86.8 kn)]. The supporting structure
should be sized to accommodate the static and dynamic loads
produced by the sound systems and all attachments. Seismic
loads are generally site specific.
Δ A.24.7 Distributed recipient mass notification systems are
enterprise-class systems for the management of, and mass distri‐
bution of, emergency notification messages within buildings,
throughout installations, across entire geographical regions, or
throughout a worldwide military command. Using distributed
recipient mass notification systems, designated system opera‐
tors would be able to rapidly and reliably inform appropriate
personnel of homeland security levels (including chemical,
biological, radiological, and nuclear threats; hazardous weather
conditions; and many other critical events), possibly with near
real-time response capability.
A distributed recipient mass notification system is meant to
communicate to a wide range of targeted individuals and
groups. These systems might use mass dialing systems, includ‐
ing reverse 911, email, SMS, or other directed communications
methods to broadcast information. They might also use wired
or wireless networks for one- or two-way communications
and/or control between a building or area and an emergency
services organization (information, command, and control).
Although classified as one-way ECS, distributed recipient
mass notification systems could be capable of centrally track‐
ing, in real time, all alerting activities for each individual recipi‐
ent, including sending, receiving, and responding to alerts, and
be able to generate reports based on tracked information.
Distributed recipient mass notification systems could be able to
provide ability to collect and report user responses to alerts,
such as "I am safe," "I need assistance," and "I am not in affec‐
ted area."
Distributed recipient mass notification systems could incor‐
porate a predefined library of signals and messaging appropri‐
ate for, but not limited to, the following:
(1) Presidential alert message
(2) Homeland security levels
(3) Terrorism threats, watches, or warnings
(4) Evacuation routes
(5) Emergency directives
(6) Personnel recall requirements
(7) Federal, DOD, police, fire, local, or installation-specific
warning and notification requirements
(8) Amber alerts
The distributed recipient mass notification system could be
capable of monitoring emergency notifications from multiple
data sources [such as Wireless Emergency Alert (WEA),
National Weather Service, Emergency Managers Weather Infor‐
mation Network (EMWIN), Naval Meteorology and Oceanogra‐
phy (METOC), and others as determined locally] and
automatically sending out notifications to designated facilities
and personnel based on predefined rules.
A mass notification system could also be capable of reaching
out to all online personnel by leveraging a highly secure,
redundant, Web-based IP network architecture to manage the
entire mass notification process. Agencies and organizations
can create role-based uses such as operators, administrators,
and recipients, based on their access rights across multiple
facilities, campuses, and installations. System rules could be
established to determine operator permissions and actions
such as creating and activating scenarios, as well as the extent
and geography of alerts and delivery systems and devices that
should be used. Such a Web-based mass notification system
would employ an open, standards-based architecture. The
system could be integrated with existing user directories to
support organizational hierarchy and emergency response
groups. It could be structured to allow emergency criteria–
based targeting of emergency alerts.
Additionally, this annex material provides information on
ongoing development of system requirements for net-centric
alerting systems (NCAS) that will be based on IP technologies.
This annex is not mandatory, but is provided to stimulate devel‐
opment of suitable requirements and standards. Consequently,
user suggestions and feedback on this annex are highly encour‐
aged and requested. Methods to ensure reliability and robust‐
ness in off-normal or emergency conditions are of particular
concern. The required amount of and method for isolating
alerting functions from normal, non-alerting system functions
needs development.
NCAS leverage the IP network infrastructure to instantly
reach those personnel who have access to nearly any IP-
connected devices [such as pop-up alerts on personal comput‐
ers (PC), text messages to cellular telephones, electronic mail
messages, and voice messages to voiceover-IP (VoIP) tele‐
phones and PCs]. Additionally, NCAS could be used to actuate,
through a single user interface, other (IP based and non-IP
based) alerting systems, such as wide-area alerting systems and
traditional dial-up telephone alerting systems.
NCAS can be installed independently or at a central loca‐
tion. In a centrally managed NCAS configuration, personnel
and facilities in the regional operations center’s particular area
of coverage could be alerted instantly by events, either from
any individual installation, or centrally from the regional oper‐
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-283
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
ations center. Using management tools, designated operators
from each installation in the region could log in via a web
browser and have complete access to their own portion of the
NCAS. The regional operations center would retain the ability
to centrally monitor and manage all portions of the system,
including supervisory and trouble conditions of the different
system components and integrated components.
The NCAS would incorporate a Web-based management and
alert activation application through which all operators and
administrators could gain access to the system’s capabilities,
based on the users’ permissions and the defined access policy.
Such a management application would incorporate manage‐
ment of the alert activation flow through all delivery methods,
as well as end-user management, operators’ permission and
access, tracking and reporting, and all administrative aspects of
the system.
Distributed recipient mass notification systems could inter‐
face and interoperate with other types of mass notification
capabilities, including wide-area and in-building mass notifica‐
tion systems. During emergencies, systems operators should not
need to send notifications using multiple alerting systems. The
distributed recipient mass notification system, particularly
NCAS, might be able to provide the capability to integrate user
interfaces and consolidate access to multiple mass notification
and alerting systems.
A.24.7.1 Distributed recipient mass notification systems could
enable the management of the notification flow, including
users’ management, groups targeting, operators’ permissions,
access policies, predefined emergency scenarios, and response
tracking and reporting.
A.24.7.2 Distributed recipient mass notification systems could
be capable of sending alert messages in a prioritized method to
target recipients according to the following:
(1) Hierarchical organizational structure (as would be impor‐
ted from an active directory)
(2) Organizational roles
(3) Specific distribution lists [e.g., hazardous materials
(HAZMAT) response teams]
(4) Specific distribution (e.g., person who is deaf or hard of
hearing or others with disabilities that warrant prioritized
notification)
(5) Dynamic groups created through on-the-fly queries of the
user directory
(6) Geographical locations (e.g., entire bases, zones within
bases)
(7) IP addresses (required for targeting devices in specific
physical locations)
Distributed recipient mass notification systems should
provide mechanisms to update user and targeting data(e.g.,
user data import, integration with personnel directories, and
self-user registration).
Distributed recipient mass notification systems could use a
Web-based user interface, support locally designated standard
network ports and protocols, and provide open interfaces to
support interoperability, such as eXtensible markup language
(XML) and common alerting protocol (CAP) based emer‐
gency messages. (See OASIS Standard CAP-V1.2, OASIS Common
Alerting Protocol version 1.2.)
•
A.24.7.5 Distributed recipient mass notification systems would
be capable of sending alert messages to end-users (recipients)
via multiple delivery methods, including the following:
(1) Audio-visual network alerts to desktops and laptops via
desktop pop-up
(2) Text alerts to mobile phones and pagers
(3) Text alerts to electronic mail (e-mail) clients
(4) Text alerts to social networks
(5) Audio alerts to phones
(6) Audio alerts to existing wide-area or building voice and or
mass notification systems
(7) Network alerts to any other IP-connected devices via
standard XML and CAP protocols
The system could be extendable to support additional deliv‐
ery methods in the future as this technology develops.
A.24.7.6 A distributed recipient mass notification system could
support multiple server and multiple site configurations to
achieve a “hot standby” failover configuration (i.e., no down
time in case of failure in a single server), as well as to support
higher load scenarios (e.g., more users). This could be accom‐
plished with premises-based systems or hosted configurations.
Backup configuration can either be a net-centric system
architecture located behind internet firewalls or hosted off-site,
outside the owner’s internet firewall utilizing a hosted software
and hardware configuration operated and maintained by
DRMNS provider(s), or incorporate features of both configura‐
tions.
A.24.8 Two-way, in-building emergency services communica‐
tions systems are used by fire fighters, police, and other emer‐
gency services personnel. This does not preclude equipment
outside of the protected premises.
A.24.8.6 Consideration should be given to the type of tele‐
phone handset that fire fighters use in areas where high ambi‐
ent noise levels exist or areas where high noise levels could
exist during a fire condition. Push-to-talk handsets, handsets
that contain directional microphones, or handsets that contain
other suitable noise-canceling features, can be used.
A.24.8.19 Two-way, in-building wired emergency services
communications systems are intended to provide emergency
service personnel and designated building occupants with a
supervised, reliable communication system that is completely
independent of other in-building communication systems. The
survivability of two-way, in-building wired emergency services
communications systems is paramount as they are intended for
use during and throughout the duration of a fire or other
emergency event. This kind of functionality requires that meas‐
ures are taken to ensure that the system is designed, installed,
and maintained in such a manner that they can survive and
function under extreme conditions.
A.24.10 Generally, an area of refuge (area of rescue assis‐
tance) two-way emergency communications system, a stairway
communications system, an elevator landing communications
system, and an occupant evacuation elevator lobby communica‐
tions system are all members of the same system type fulfilling
the same functions in different locations. These systems are
required to be installed in different buildings by applicable
building codes, and they are considered as life-safety emer‐
gency communication systems to be used by building occu‐
pants during fire and non-fire emergencies. Because they are
similar and all are two-way emergency communications systems,
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-284
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
it is appropriate that they are mandated by a common set of
requirements. These systems are different in nature from the
two emergency communications systems specified in
24.3.7.2(1) and 24.3.7.2(2) that are meant to be used by fire
fighters or other first responders or emergency personnel.
“Areas of refuge” or “areas of rescue assistance” are areas
that have direct access to an exit, where people who are unable
to use stairs can remain temporarily in safety to await further
instructions or assistance during emergency evacuation or
other emergency situations. It is, therefore, important that a
method to communicate exists between that remote location
and a constantly attended location either within the building
or at an off-site remote location where appropriate action for
assistance can be initiated by trained personnel.
Stairway communications systems are typically provided in
high-rise buildings between the fire command center and
remote points located at not less than every fifth floor in stair‐
ways where the stairway doors are locked from the stair side to
prevent building re-entry. It is important that a method to
communicate exists between that remote location in the stairs
and a constantly attended location either within the building
or at an off-site remote location so that appropriate action for
assistance can be initiated.
Elevator car communications systems should not be
confused with an elevator landing communications system, or
an occupant evacuation elevator lobby communications
system. The elevator car two-way communications system is
installed in accordance with the requirements of ASME
A17.1/CSA B44, Safety Code for Elevators and Escalators. Inspec‐
tion and testing of elevator car two-way communications
systems is performed in accordance with ASME A17.2, Guide for
Inspection of Elevators, Escalators and Moving Walks.
•
N A.24.10.2 The remote communications stations are also
known as “call boxes.” The master control unit is the main
control unit for the system, which includes a visual display of
the specific remote communications station location(s). Large
systems with numerous remote communications stations might
also include additional (sub) control unit(s) that could expand
the overall capacity of the system. The secondary power supply
is required in case of a loss of the primary power supply.
N A.24.10.2.2 The central control point is typically the fire
command center in high-rise buildings or any other approved
location in low-rise or other buildings not provided with a fire
command center.
N A.24.10.2.3 Typically the fire command center is not occupied
during non-fire emergencies, and therefore the master control
unit should have dial-out capability to an off-site constantly
attended monitoring station. During fire emergencies, fire
fighters will be in the fire command center, and they will be
able to provide assistance and guidance to occupants in need.
Δ A.24.10.5 To ensure a timely response to a call for assistance,
the call is to be forwarded to an approved off-site constantly
attended location, such as a supervising station, 911 communi‐
cations center, or other monitoring location. Typically, when
the person in need is able to communicate, it is expected that
the monitoring personnel can quickly establish the exact loca‐
tion of the building and the location within the building the
call was made from and communicate this information to the
emergency responders. However, if the person initiating the
call is unable to provide the specific location within the build‐
ing (or unable to communicate at all), the appropriate emer‐
gency responders will be dispatched to the specific building
address. They should be able to locate the master control unit
at the building’s central control point and establish the exact
call location within the building on the master control unit
display.
•
N A.24.10.6 One method by which a signal is transmitted to the
off-site monitoring station utilizes telephone connections in
conjunction with caller ID to identify the phone number and a
name associated with the building. The call is initially identi‐
fied at the off-site monitoring location via caller ID information
(provided by the telephone service), a prerecorded message, or
other approved means, prior to initiating the two-way commu‐
nications. Information provided can be used to access a data‐
base of building addresses and other related information to aid
emergency responders attending the location. The intention of
this section is to ensure that off-site monitoring personnel have
instant access to the building address so that emergency
responders can be immediately dispatched to the correct loca‐
tion.
N A.24.10.7 Generally, the building code, specification engineer,
or system designer will identify the proposed locations of the
remote communications stations, as well as the master control
unit. These locations should be submitted for approval by the
authority having jurisdiction based on Chapter 7 requirements.
Requirements found in Section 24.10 should be coordinated
with the requirements of the building code in force.
N A.24.10.11 Generally, an area of refuge (area of rescue assis‐
tance) two-way emergency communications system, a stairway
communications system, an elevator landing communications
system, and an occupant evacuation elevator lobby communica‐
tions system are members of the same type of system. Since it is
common to install these different systems in the same building,
there is no prohibition against any combination of these
systems being installed in a common building as a single
combination system with a single master control unit and
remotely located communications stations.
A.24.11 An emergency communications system information,
command, and control is intended to include wired or wireless
networks for one- or two-way communications and/or control
between a building or area and an emergency command center
and could include an emergency services organization or
public alarm reporting system. In a very basic configuration, a
system and the receiving facility could be a supervising station
system. However, there can be more complex systems that allow
control of building systems and communications to building
occupants from a remote location, including a municipal or
other public alarm reporting command center or possibly even
from a mobile command vehicle using secure communications.
A.24.11.1 For the purposes of this chapter, an emergency
command center is considered to be a mass notification system
facility(s), with communications and control equipment serv‐
ing more than one building, where responsible authorities
receive information from premises sources or systems, or from
(higher level) regional or national sources or systems, and then
disseminate appropriate information to a building, multiple
buildings, outside campus areas, municipalities, or a combina‐
tion of these in accordance with the emergency response plan
established for the premises. A mass notification system could
include at least one emergency command center with optional
secondary/alternate emergency command centers.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-285
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.24.11.1.1 The location of the emergency command center
should be coordinated with the first responders. The primary
emergency command center should be located at the
command post, emergency operations center, or some such
similar location. A redundant emergency command center, if
required, should be located at a physically separate location,
such as a police station, fire station, or similar facility.
Generally, the primary emergency command center should
be housed in a building or portion of a building separated
from the rest of the facility and having a 2-hour fire-resistive-
rated separation.
The mass notification system might require activation of
messages originated by mobile sentries and roving patrols using
wireless activation devices. In cases where clusters of facilities
within the same geographical region exist, one or more
regional control stations might also exercise control.
A.24.11.1.4 The emergency command center should be staf‐
fed by qualified personnel who would monitor the system and
take action appropriate to the emergency response plan estab‐
lished for the specific premises.
A.24.11.1.5 It is imperative that individuals expected to
initiate or deliver emergency messages be properly trained in
the expected operations. Individuals must be familiar with the
equipment, its location, and functions if they will be expected
to react properly in an emergency. In an emergency situation.
people only react according to instinct or habit. If the individ‐
ual has not had proper and repeated training over the emer‐
gency expectations, they could lack the proper instinct or
habit.
Reading an employee manual is generally not an effective
means of training for an emergency. To be effective, training
must be reinforced with multiple means such as text, audio,
visual, and, most importantly, hands-on experience. Regular
drills allowing for delivery of live messages indicating an emer‐
gency condition is important. Many people have a very difficult
time communicating clearly and effectively in an emergency
situation when they are excited or fearful. If live messages are
to be effective, they must be short, to the point, and in a calm
tone conveying exactly what is expected. Screaming into the
microphone, for instance, would not be appropriate. Actual
message content will depend on the emergency response plan
in place for the respective business and the response to an
unfolding event. Situations such as an intruder in a building
have become more common today and, as such, should be
considered and planned for.
A.24.11.3 Different messages or signals could be prerecorded
or live voice, tones, and so forth.
A.24.11.6 Text notification via wireless devices and desktop
computer notification could be an effective means for deliver‐
ing mass notification messages to multiple recipient groups.
Supplementary wireless text messaging could be effective in
reaching remote personnel. Desktop notification is particularly
effective when more complex information must be conveyed,
and it can be a cost-effective interim solution prior to, but not
in lieu of, installing an in-building mass notification system.
A.24.12 The risk analysis forms the basis for the emergency
response plan.
Ensuring accurate information dissemination to the right
people, at the right place, and at the right time is essential to
the mitigation of threat actions and consequences. Trained
personnel are charged with making such decisions in real time.
Quite often, the instructions provided to personnel in affected
areas pertain to acting in specific defensive ways so as not to
expose them to danger. A typical example is the case of a chem‐
ical or biological agent attack wherein the right response is to
relocate to secure areas within the building while sealing doors
and windows and shutting down air intakes, rather than to
leave the building and be exposed to the attacking agent.
In cases of bomb threats, where specific information is avail‐
able, directions for evacuation are to be given; these directions
require more specificity than simply the instruction “Evacuate
the building.” In most cases, the evacuation route might
depend on threat intelligence and is likely to be different from
that specified in an emergency response plan. Most people can
tell where the fire comes from but do not always know where
the bomb is. Automatic evacuation of a building, a common
procedure in cases of a fire, is to be avoided, since it might
expose personnel to even greater danger.
One of the reasons for implementing a mass notification
system is the threat of terrorism. Terrorism attacks tend to be
well organized and are often planned with details to inflict the
widest degree of damage that is possible. The mass notification
system must be designed to withstand various attack scenarios
and survive even if some damage has already occurred.
Each design of a mass notification system should be specific
to the nature and anticipated risks of each facility for which it is
designed. Although this chapter outlines some specific criteria
and/or limitations, each design should be based on recognized
performance-based design practices.
The mass notification system should take into account vari‐
ous considerations, such as those indicated in this chapter. The
particular design might or might not incorporate these provi‐
sions.
Considerations for developing a mass notification system are
as follows:
(1) Specific design for the facility
(2) Account for anticipated risks
(3) Use of live and/or prerecorded messaging
(4) Interfacing with other building emergency communica‐
tions systems
(5) Interfacing with wide-area notification systems
(6) Ability to control the HVAC and access control systems
(7) Access to system components
(8) Survivability of the system
(9) Communication link redundancy and security
(10) Redundancy and security of the emergency command
center
(11) Ability to customize and add to prerecorded message
library
(12) Messages should be tailored to the situation and audi‐
ence
(13) Scripted messages for live voice messages
(14) Proper training of individuals that operate the system
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-286
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.24.12.2 The design professional(s) as part of the design
team should be experienced in multiple areas considered
essential for conducting the risk analysis and performance
design based on the scope and size of the project. Areas of
experience can include, but are not limited to:
(1) Applying recognized performance-based design concepts,
(2) Conducting hazard and operability studies
(3) Technical aspects of fire alarm system design
(4) Technical aspects of emergency communication systems
(5) Security risks and/or terrorist threats
(6) Building code requirements and limitations with respect
to egress
(7) Human response to emergency conditions
(8) Development of emergency response plans
(9) Other qualifications relative to the needs of the user/risk
The design professional(s) will often be a part of the engi‐
neering design team preparing project documents and specifi‐
cations. However, the design professional can work for or be
obtained by a qualified installation company. The design
professional should be bound by professional licensing guide‐
lines to ensure that the risk analysis is conducted in an objec‐
tive manner based on user needs and not based on product or
employment.
A.24.12.6.3 Communication and coordination between and
among the various members of the design team is an important
element to achieving the goals for performance of the system.
Δ A.24.12.6.6 The SFPE Engineering Guide to Performance-Based Fire
Protection provides guidance on the elements of a design brief.
A.26.1 Table A.26.1 provides a tool for users of the Code to
easily and systematically look up requirements for protected
premises, central station service, remote supervising station,
and proprietary supervising station alarm systems.
A.26.1.1 Supervising station alarm systems include the equip‐
ment at the protected premises as well as the equipment at the
supervising station itself. While the operational requirements
relating to the signals sent off-premises fall under the scope of
Chapter 26, the requirements of Chapter 23 also apply. For
example, for protected premises fire alarm systems, refer to
Figure A.26.1.1.
A.26.2.1.2 The term immediately in this context is intended to
mean “without unreasonable delay.” Routine handling should
take a maximum of 90 seconds from receipt of an alarm signal.
N A.26.2.1.3(3) Events can be general alarm signals or other fire
alarm signals not identified individually by point or zone.
A.26.2.2 The term immediately in this context is intended to
mean “without unreasonable delay.” Routine handling should
take a maximum of 90 seconds from receipt of an alarm signal
or at the end of the verification time by the supervising station
until the initiation of retransmission to the communications
center.
A.26.2.2(1) It is recognized that individual fire departments
will have a preference on whether verification is used in certain
occupancies based on many variables such as department-
specific staffing or response protocols, occupancy staffing, and
occupancy risk. This section allows the fire authority to specifi‐
cally select those occupancies where verification is allowed. It
should be understood that the use of the alarm verification
process could delay the response to the alarm by up to an addi‐
tional 90 seconds.
A.26.2.2(4) The 90-second allowance for a supervising station
to call the protected premise to verify the validity of the
received alarm signal is in addition to the time allowed for the
supervising station to initiate the retransmission to the commu‐
nications center.
A.26.2.2(6) It is important to notify the communications
center that an alarm signal was verified and that fire conditions
exist at the protected premises or that some other type of an
emergency exists. Fire departments typically have a substan‐
tially larger response for confirmed structure fires.
A.26.2.2(7) If an alarm signal cannot be reliably confirmed as
a nuisance alarm, then it should be immediately retransmitted.
This might include situations where no contact is made within
the premises, or where the persons within the premises cannot
verify the source of the alarm within the allowable 90 seconds,
or other related scenarios.
A.26.2.2(8) When verification of a fire alarm signal results in a
signal not being reported to the communications center, it is
important that fire department personnel be made aware of
the alarm and the reason for nondispatch so that problematic
systems can be identified.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-287
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Δ Table A.26.1 Alarm System Performance Criteria
Attribute
Protected
Premises
Fire Alarm System
Central Station
Service
Alarm System
Remote Supervising Station
Alarm System
Proprietary
Supervising Station
Alarm System
Applicability All fire alarm systems Supervising station
service provided by a
prime contractor.
There is a subscriber
(26.3.2, 26.3.3, and
26.3.4).
Where central station
service is neither
required nor elected,
properties under
various ownership
monitored by a remote
supervising station
(26.5.1.1 and 26.5.1.2)
Supervising station monitoring
contiguous or
noncontiguous properties
under one ownership and
responsible to the owner of
the protected property
(26.4.2.1 and 26.4.2.2)
Listing Equipment listed for
the use intended
(10.3)
Equipment listed for the
use intended (10.3).
Compliance
documentation (26.3.4).
Equipment listed for use
intended (10.3)
Equipment listed for use
intended (10.3)
Design According to Code by
experienced persons
(10.5.1)
According to Code by
experienced persons
(10.5.1)
According to Code by
experienced persons
(10.5.1)
According to Code by
experienced persons
(10.5.1)
Compatibility Detector devices
pulling power from
initiating or
signaling circuits
listed for control
unit (10.3.3)
Detector devices pulling
power from initiating
or signaling circuits
listed for control unit
(10.3.3)
Detector devices pulling
power from initiating
or signaling circuits
listed for control unit
(10.3.3)
Detector devices pulling power
from initiating or signaling
circuits listed for control unit
(10.3.3)
Performance
and
limitations
85% and 110% of the
nameplate rated
input voltage, 32°F
(0°C) and 120°F
(49°C) ambient
temperature, 85%
relative humidity at
86°F (30°C) (10.3.5)
85% and 110% of the
nameplate rated input
voltage, 32°F (0°C) and
120°F (49°C) ambient
temperature, 85%
relative humidity at
86°F (30°C) (10.3.5)
85% and 110% of the
nameplate rated input
voltage, 32°F (0°C) and
120°F (49°C) ambient
temperature, 85%
relative humidity at
86°F (30°C) (10.3.5)
85% and 110% of the
nameplate rated input
voltage, 32°F (0°C) and
120°F (49°C) ambient
temperature, 85% relative
humidity at 86°F (30°C)
(10.3.5)
Documentation Authority having
jurisdiction notified
of new or changed
specifications, wiring
diagrams, battery
calculations, floor
plans. Statement
from contractor that
system meets
manufacturer’s
published
instructions and
NFPA requirements
(7.5.2). Record of
completion (7.5.6).
Results of evaluation
required in 23.4.3.1
(23.4.3.3).
Authority having
jurisdiction notified of
new or changed
specifications, wiring
diagrams, battery
calculations, floor
plans. Statement from
contractor that system
meets manufacturer’s
published instructions
and NFPA
requirements (7.5.2).
Record of completion
(7.5.6). Results of
evaluation required in
23.4.3.1 (23.4.3.3).
Authority having
jurisdiction notified of
new or changed
specifications, wiring
diagrams, battery
calculations, floor
plans. Statement from
contractor that system
meets manufacturer’s
published instructions
and NFPA
requirements (7.5.2).
Record of completion
(7.5.6). Results of
evaluation required in
23.4.3.1 (23.4.3.3).
Authority having jurisdiction
notified of new or changed
specifications, wiring
diagrams, battery
calculations, floor plans.
Statement from contractor
that system meets
manufacturer’s published
instructions and NFPA
requirements (7.5.2). Record
of completion (7.5.6). Results
of evaluation required in
23.4.3.1 (23.4.3.3).
Supervising
station
facilities
None UL 827-compliant for the
supervising station and
any subsidiary station
(26.3.5.1 and 26.3.5.2)
Communications centers
or other location
acceptable to the
authority having
jurisdiction (26.5.3)
Fire-resistive, detached
building or cut-off room not
near or exposed to hazards.
Access restricted, NFPA 10,
26-hour emergency lighting
(26.4.3).
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-288
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Δ Table A.26.1 Continued
Attribute
Protected
Premises
Fire Alarm System
Central Station
Service
Alarm System
Remote Supervising Station
Alarm System
Proprietary
Supervising Station
Alarm System
Testing and
maintenance
Chapter 14 Chapter 14. Pass code
must be provided to
place system into test
mode (26.3.8.3.5.6).
Chapter 14 Chapter 14
Runner service No Yes
Alarm –– arrive at the
protected premises
within 2 hours where
equipment needs to be
reset.
Guard's tour ––
30 minutes.
Supervisory –– 2 hours.
Trouble — 4 hours.
(26.3.8)
No Yes
Alarm — arrive at the
protected premises within
2 hours where equipment
needs to be reset.
Guard's tour — 30 minutes.
Supervisory— 2 hours.
Trouble — 4 hours.
(26.4.6.1.6)
Operations and
management
requirements
None Prime contractor
provides all elements of
central station service
under a variety of
contractual
arrangements (26.3.3)
None Supervising station is under
same ownership and
management responsibility
as premises being
supervised(26.4.2.1)
Staff None Minimum of two persons
on duty at supervising
station. Operation and
supervision primary
task (26.3.7).
Minimum of two persons
on duty at supervising
station at all times.
Other duties permitted
per the authority
having jurisdiction
(26.5.5).
Two operators of which one
may be the runner. When
runner is not in attendance
at station, time between
contact not to exceed
15 minutes. Primary duties
are monitoring alarms and
operations of station (26.4.5).
Monitor
supervisory
signals
Control unit and
command center
(10.14.1 and 10.14.2)
Control unit, command
center, and central
station (10.14.1 and
10.14.2)
Control unit, command
center, and remote
supervising station
(10.14.1 and 10.14.2)
Control unit, command center,
and proprietary supervising
station (10.14.1 and 10.14.2)
Retransmission
of signals
None Alarm to public service
communications center
and subscriber.
Supervisory, trouble,
and guard service to
designated personnel
(26.3.8).
Alarm to public service
communications center
when monitored
privately. Supervisory
and trouble signals to
owner's designated
representative (26.5.6).
Alarm to public service
communications center and
plant brigade. Supervisory,
trouble, and guard service to
designated personnel
(26.4.6.1.6).
Retransmission
time
None Alarm — immediate.
Supervisory —
immediate.
Guard's tour
supervisory — without
unreasonable delay.
Trouble — immediate.
(26.3.8)
Alarm — immediate.
Supervisory —
immediate.
Trouble — immediate.
(26.5.6)
Alarm — immediate.
Supervisory — immediate.
Guard's tour supervisory —
at once.
Trouble — immediate.
(26.4.6.1.6)
Records Current year and 1
year after (7.7.1)
Complete records of all
signals received must
be retained for at least
1 year. Reports
provided of signals
received to authority
having jurisdiction in a
form it finds acceptable
(26.3.9).
At least 1 year (26.5.8.1). Complete records of all signals
received shall be retained for
at least 1 year. Reports
provided of signals received
to authority having
jurisdiction in a form it finds
acceptable (26.4.7).
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-289
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Transmitter
Fire alarm systems where the master control
unit is neither integral to nor collocated with
the supervising station.
Note: Transmitter might be integrated with the control.
Transmission
channel
Transmission channel
Supervising
station
Subsidiary
station
(where used)
Initiating device
circuits
Signaling line
circuit
Signaling line
circuit interface
Control
unit
Master
control
unit
Communications
channel
Chapter 23 Chapter 26
Master
control
unit
Fire alarm systems where the master control
unit is integral to or collocated with the
supervising station at the protected premises.
Supervising Station
Alarm System
Supervising Station
Alarm System
Supervising
station
Signaling line
circuit
Initiating device
circuits
Signaling line
circuit
Signaling line
circuit interface
Control
unit
Signaling line
circuit
Chapter 23 Chapter 26
FIGURE A.26.1.1 Supervising Station Alarm System.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-290
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
N A.26.2.4.1.3 If a carbon monoxide detector cannot be reset in
accordance with Chapter 14, it could indicate that carbon
monoxide is still present in the premises. Until such time that
carbon monoxide can be excluded as the source of the alarm,
the assumption should be that carbon monoxide is present and
appropriate life safety precautions should be followed.
A.26.2.5.2.2 Scheduled impairments include interruptions
caused by construction or building damage. In addition, natu‐
ral disasters can result in long-term system impairments that
are not intended to require 24-hour reminders.
A.26.2.7 Changing where signals go from an existing to a new
or different supervising station facility is sometimes done
simply by changing a call-forward phone number. Or, within a
supervising station, a new receiving computer and software can
be constructed and lines changed over. Often, the account data
are manually entered into the new system. Sometimes the data
are transferred electronically. Errors can be made, causing the
supervising station to get undefined alarms or incorrect
account data, resulting in incorrect response by the supervising
station. When such changes are made, the only viable way to
ensure correct operation is to conduct an end-to-end test.
A.26.2.7.1 The phrase “notified in writing” can include any
form of correspondence that can be verified upon request,
such as a letter, fax, email or other means of documented trans‐
fer of information from one entity to another.
A.26.3.2 There are related types of contract service that often
are provided from, or controlled by, a central station but that
are neither anticipated by, nor consistent with, the provisions
of 26.3.2. Although 26.3.2 does not preclude such arrange‐
ments, a central station company is expected to recognize,
provide for, and preserve the reliability, adequacy, and integrity
of those supervisory and alarm services intended to be in
accordance with the provisions of 26.3.2.
A.26.3.4 The terms certificated and placarded, which appeared
in previous editions of NFPA 72, were considered by some to be
too specific to two listing organizations and were replaced with
more generic wording. The concept of providing documenta‐
tion to indicate ongoing compliance of an installed system
continues to be reflected by the current language.
There are two distinct services offered by organizations that
list fire alarm service provided by prime contractors and central
stations. The first is the listing of these alarm services, which
requires the companies to demonstrate they have the knowl‐
edge and ability to install, test, service, and maintain central
station alarm systems and/or monitor and appropriately
retransmit on receipt of various signals from protected prem‐
ises alarm systems.
The second part of the service provided by listing organiza‐
tions is the certification of individual protected premises fire
alarm systems to bring the alarm systems under their ongoing
audit inspection program or systematic follow-up program.
Under this program, systems are certified by the listing organi‐
zation, and documentation of this is to be provided, posted,
and handled as described in 26.3.4 through 26.3.4.8. The
method used to document compliance with this portion of the
program varies among listing organizations and includes the
issuance of certificates, placards, or other documentation.
There is nothing in this Code that requires all protected
premises alarm systems monitored by a listed central station to
be tested, maintained, serviced, monitored, and responded to
in accordance with Section 26.3. This is often misunderstood
by code users, owners, and AHJs, who think that merely specify‐
ing that these systems be monitored by a central station with a
fire alarm listing gets them full central station service. Full
compliance with central station alarm system requirements
involves using alarm companies with fire alarm listings and
having the listing organization certify the protected premises
alarm system.
N A.26.3.4.1 The documentation in this section should not be
confused with the documentation required in Chapter 7, which
is typically provided by the alarm company and covers the
design, acceptance, and completion of new systems. Instead the
documentation in this section is provided by the listing organi‐
zation and could be in the form of a certificate, placard, or
other document used by the listing organization.
A.26.3.4.2(2) The record of completion (see Chapter 10) can be
used to fulfill this requirement.
A.26.3.4.5 It is the prime contractor’s responsibility to remove
all compliance markings (certification markings or placards)
when a service contract goes into effect that conflicts in any way
with the requirements of 26.3.4.
A.26.3.4.6 The prime contractor should be aware of statutes,
public agency regulations, or certifications regarding alarm
systems that might be binding on the subscriber. The prime
contractor should identify for the subscriber which agencies
could be an authority having jurisdiction and, if possible, advise
the subscriber of any requirements or approvals being manda‐
ted by these agencies.
The subscriber has the responsibility for notifying the prime
contractor of those private organizations that are being desig‐
nated as an authority having jurisdiction. The subscriber also
has the responsibility to notify the prime contractor of changes
in the authority having jurisdiction, such as where there is a
change in insurance companies. Although the responsibility is
primarily the subscriber’s, the prime contractor should also
take responsibility for seeking out these private authority(ies)
having jurisdiction through the subscriber. The prime contrac‐
tor is responsible for maintaining current records on the
authority(ies) having jurisdiction for each protected premises.
The most prevalent public agency involved as an authority
having jurisdiction with regard to alarm systems is the local fire
department or fire prevention bureau. These are normally city
or county agencies with statutory authority, and their approval
of alarm system installations might be required. At the state
level, the fire marshal’s office is most likely to serve as the
public regulatory agency.
The most prevalent private organizations involved as authori‐
ties having jurisdiction are insurance companies. Others
include insurance rating bureaus, insurance brokers and
agents, and private consultants. It is important to note that
these organizations have no statutory authority and become
authorities having jurisdiction only when designated by the
subscriber.
With both public and private concerns to satisfy, it is not
uncommon to find multiple authorities having jurisdiction
involved with a particular protected premises. It is necessary to
identify all authorities having jurisdiction in order to obtain all
the necessary approvals for a central station alarm system instal‐
lation.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-291
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
The phrase “in writing” can include any form of correspond‐
ence that can be verified upon request, such as a letter, fax,
email or other means of documented transfer of information
from one entity to another.
A.26.3.6.6 Two telephone lines (numbers) at the central
station connected to the public switched telephone network or
a managed facilities-based voice network, each having its own
telephone instrument connected, and two telephone lines
(numbers) available at the communications center to which a
central station operator can retransmit an alarm meet the
intent of this requirement.
A.26.3.8.3.1(1) Nothing in this section is intended to prevent
communication with the subscriber in less than 15 minutes
from the receipt of the signal.
A.26.3.8.3.3 It is anticipated that the central station will first
attempt to notify designated personnel at the protected prem‐
ises. When such notification cannot be made, it might be
appropriate to notify law enforcement or the fire department,
or both. For example, if a valve supervisory signal is received
where protected premises are not occupied, it is appropriate to
notify the police.
A.26.3.8.3.3(1) The term immediately in this context is inten‐
ded to mean “without unreasonable delay.” Routine handling
should take a maximum of 4 minutes from receipt of a supervi‐
sory signal by the central station until the initiation of commu‐
nications with a person(s) designated by the subscriber.
A.26.3.8.3.4(1) The term immediately in this context is inten‐
ded to mean “without unreasonable delay.” Routine handling
should take a maximum of 4 minutes from receipt of a trouble
signal by the central station until initiation of the investigation
by telephone.
A.26.3.8.3.5.3 The term immediately in this context is inten‐
ded to mean “without unreasonable delay.” Routine handling
should take a maximum of 4 minutes from receipt of a trouble
signal by the central station until initiation of the investigation
by telephone.
A.26.4.3.1 Consideration should be given to providing the
following features for a proprietary supervising station location:
(1) Fire resistive construction meeting the requirements of
adopted building codes
(2) Air handling systems isolated from common building
systems
As a useful guide for determining the nature of the design
and integrity necessary to achieve proper protection, the
proprietary supervising station building or that portion of a
building occupied by a proprietary supervising station should
compare the construction, fire protection, restricted access,
emergency lighting, and power facilities to the requirements
stated in the latest edition of ANSI/UL 827, Standard for Central-
Station Alarm Services.
A.26.4.3.6 It is the intent of this Code that the operator within
the proprietary supervising station should have a secure means
of immediately retransmitting any signal indicative of a fire to
the public fire department communications center. Automatic
retransmission using an approved method installed in accord‐
ance with Sections 26.3 through 26.5, and Chapter 27 is the
best method for proper retransmission. However, a manual
means can be permitted to be used, consisting of either a
manual connection following the requirements of Section 26.3,
Section 26.5, and Chapter 27, or, for proprietary supervising
stations serving only contiguous properties, a means in the
form of a municipal fire alarm box installed within 50 ft
(15.2 m) of the proprietary supervising station in accordance
with Chapter 27 can be permitted.
N A.26.4.4.1.3 Depending on a building's size and configura‐
tion, specific location information received by the proprietary
supervising station could be warranted. This information could
assist responding individuals by allowing them to respond
directly to areas of the building where signals have been initi‐
ated. An example of a building where this might be beneficial
might be a multi-floor building or one with a large building
footprint. Signals from smaller buildings, such as a fast food
restaurant or a gas station convenience store, would likely only
need to be general in nature. It should be noted that this
section does not specifically call for point identification, but
the specific device location information provided by such a
system would meet the requirements of the section.
A.26.4.4.3 Proprietary station procedures should include peri‐
odic review of nonrestored signals. One method for such a
review could be by the use of equipment that would automati‐
cally redisplay the information.
A.26.4.6.1.3.3 Regardless of the type of retransmission facility
used, telephone communications between the proprietary
supervising station and the fire department should be available
at all times and should not depend on a switchboard operator.
A.26.4.6.1.6.3(5) The phrase “written notice” can include any
form of correspondence that can be verified upon request,
such as a letter, fax, email or other means of documented trans‐
fer of information from one entity to another.
A.26.5.2.2(1) Chapter 14 permits the building owner or his
designated representative to perform these services if they are
qualified. In this situation, the documentation could be a
declaration of qualification signed by the building owner.
Multiple service providers are permitted.
A.26.5.3 As a minimum, the room or rooms containing the
remote supervising station equipment should have a 1-hour fire
rating, and the entire structure should be protected by an
alarm system complying with Chapter 23.
As a useful guide for determining the nature of the design
and integrity necessary to achieve proper protection, the
remote supervising station building or that portion of a build‐
ing occupied by a remote supervising station should compare
the construction, fire protection, restricted access, emergency
lighting, and power facilities to the requirements stated in the
latest edition of ANSI/UL 827, Standard for Central-Station Alarm
Services.
If the remote supervising station is located within an emer‐
gency response agency (ERA), the ERA should consider meet‐
ing the requirements of Chapter 4 of NFPA 1221.
A.26.5.3.1.4 A listed central station might be considered an
acceptable alternate location for receipt of fire alarm, supervi‐
sory, and trouble signals.
A.26.5.3.2 A listed central station might be considered an
acceptable alternate location for receipt of trouble signals.
A.26.6.1 Refer to Table A.26.6.1 for communications methods.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-292
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Δ Table A.26.6.1 Communications Methods for Supervising Stations
Criteria
Performance-Based
Technologies 26.6.3
Digital Alarm Communicator
Systems
26.6.4
Two-Way Radio Frequency
(RF) Multiplex Systems
26.6.5.1
One-Way Private Radio
Alarm Systems 26.6.5.2
FCC approval when
applicable
Yes Yes Yes Yes
Conform to NFPA 70 Yes Yes Yes Yes
Monitoring for integrity of
the transmission and
communications channel
Monitor for integrity Both the premises unit and
the system unit monitor for
integrity in a manner
approved for the means of
transmission employed. A
single signal received on
each incoming DACR line
once every 6 hours.
Systems are periodically
polled for end-to-end
communications
integrity.
Test signal from every
transmitter once every
24 hours
Annunciate, at the
supervising station, the
degradation and
restoration of the
transmission or
communications channel
Within 60 minutes for a
single communication
path and within 6 hours
for multiple
communication paths
Within 4 minutes using
alternate phone line to
report the trouble
Not exceed 90 seconds
from the time of the
actual failure
Only monitor the quality of
signal received and
indicate if the signal falls
below minimum signal
quality specified in Code
Redundant communication
path where a portion of
the transmission or
communications channel
cannot be monitored for
integrity
Employ a combination of two
separate transmission
channels alternately tested
at intervals not exceeding
6 hours
Redundant path not
required — supervising
station always indicates a
communications failure
Minimum of two
independent RF paths
must be simultaneously
employed
Interval testing of the
backup path(s)
When two phone lines are
used, test alternately every
6 hours. Testing for other
back-up technologies, see
26.6.4.1.4(B).
Backup path not required No requirement, because
the quality of the signal
is continuously
monitored
Annunciation of
communication failure or
ability to communicate at
the protected premises
Systems where the
transmitter at the local
premises unit detects a
communication failure,
the premises unit will
annunciate the failure
within 200 seconds of the
failure
Indication of failure at
premises due to line failure
or failure to communicate
after from 5 to 10 dialing
attempts
Not required — always
annunciated at the
supervising station that
initiates corrective action
Monitor the
interconnection of the
premises unit elements
of transmitting
equipment, and indicate
a failure at the premises
or transmit a trouble
signal to the supervising
station.
Time to restore signal-
receiving, processing,
display, and recording
equipment
Where duplicate equipment
not provided, spare
hardware required so a
repair can be effected
within 30 minutes.
Spare digital alarm
communicator receivers
required for switchover to
backup receiver in
30 seconds. One backup
system unit for every five
system units.
Where duplicate
equipment not
provided, spare
hardware required so a
repair can be effected
within 30 minutes
Where duplicate
equipment not
provided, spare
hardware required so a
repair can be effected
within 30 minutes
Loading capacities for
system units and
transmission and
communications channels
512 independent alarm
systems on a system unit
with no backup.
Unlimited if you can
switch to a backup in
30 seconds.
See Table 26.6.4.2.2(D) for
the maximum number of
transmitters on a hunt
group in a system unit
512 buildings and premises
on a system unit with no
backup. Unlimited if you
can switch to a backup in
30 seconds.
512 buildings and premises
on a system unit with no
backup. Unlimited if you
can switch to a backup
in 30 seconds.
End-to-end communication
time for an alarm
90 seconds from initiation of
alarm until displayed to
the operator and recorded
on a medium from which
the information can be
retrieved
Off-hook to on-hook not to
exceed 90 seconds per
attempt. 10 attempts
maximum. 900 seconds
maximum for all attempts.
90 seconds from initiation
until it is recorded
90% probability to receive
an alarm in 90 seconds,
99% probability in
180 seconds, 99.999%
probability in
450 seconds
Record and display rate of
subsequent alarms at
supervising station
Not slower than one every 10
additional seconds
Not addressed When any number of
subsequent alarms come
in, record at a rate not
slower than one every
additional 10 seconds
When any number of
subsequent alarms come
in, record at a rate not
slower than one every
additional 10 seconds
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-293
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.26.6.2.2 It is not the intent of Section 26.6 to limit the use of
listed equipment using alternate communications methods,
provided these methods demonstrate performance characteris‐
tics that are equal to or superior to those technologies descri‐
bed in Section 26.6. Such demonstration of equivalency is to be
evidenced by the equipment using the alternate communica‐
tions methods meeting all the requirements of Chapter 10,
including those that deal with such factors as reliability, moni‐
toring for integrity, and listing. It is further expected that suita‐
ble proposals stating the requirements for such technology will
be submitted for inclusion in subsequent editions of this Code.
A.26.6.2.3 The communications cloud is created by multiple
telephone lines and multiple paths on the Internet. Under
Δ Table A.26.6.1 Continued
Criteria
Performance-Based
Technologies 26.6.3
Digital Alarm Communicator
Systems
26.6.4
Two-Way Radio Frequency
(RF) Multiplex Systems
26.6.5.1
One-Way Private Radio
Alarm Systems 26.6.5.2
Signal error detection and
correction
Signal repetition, parity
check, or some equivalent
means of error detection
and correction must be
used.
Signal repetition, digital parity
check, or some equivalent
means of signal verification
must be used.
Not addressed Not addressed
Path sequence priority No need for prioritization of
paths. The requirement is
that both paths are
equivalent.
The first transmission attempt
uses the primary channel.
Not addressed Not addressed
Carrier diversity Where long distance service
(including WATS) is used,
the second telephone
number must be provided
by a different long distance
service provider where
there are multiple providers.
Not addressed Not addressed
Throughput probability Demonstrate 90% probability
of a system unit immediately
answering a call or follow
the loading in Table
26.6.4.2.2(D). One-way
radio backup demonstrates
90% probability of
transmission.
Not addressed 90% probability to receive
an alarm in 90 seconds,
99% probability in
180 seconds, 99.999% in
probability 450 seconds
Unique premises identifier If a transmitter shares a
transmission or
communication channel
with other transmitters, it
must have a unique
transmitter identifier.
Yes Yes Yes
Unique flaws From time to time, there
may be unique flaws in a
communication system.
Unique requirements
must be written for these
unique flaws.
If call forwarding is used to
communicate to the
supervising station, verify
the integrity of this feature
every 4 hours.
None addressed None addressed
Signal priority If the communication
methodology is shared
with any other usage, all
alarm transmissions must
preempt and take
precedence over any other
usage. Alarm signals take
precedence over
supervisory signals.
Chapter 1 on fundamentals
requires that alarm signals
take priority over
supervisory signals unless
there is sufficient repetition
of the alarm signal to
prevent the loss of an alarm
signal.
Chapter 1 on fundamentals
requires that alarm
signals take priority over
supervisory signals
unless there is sufficient
repetition of the alarm
signal to prevent the loss
of an alarm signal.
Chapter 1 on
fundamentals requires
that alarm signals take
priority over supervisory
signals unless there is
sufficient repetition of
the alarm signal to
prevent the loss of an
alarm signal.
Sharing communications
equipment on premises
If the transmitter is sharing
on-premises
communications
equipment, the shared
equipment must be listed
for the purpose
(otherwise the transmitter
must be installed ahead of
the unlisted equipment).
Disconnect outgoing or
incoming telephone call
and prevent its use for
outgoing telephone calls
until signal transmission has
been completed.
Not addressed Not addressed
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-294
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
these circumstances, the requirements of Chapters 10 and 14,
as required by 26.1.2, do not apply to devices comprising the
communications cloud.
A.26.6.3 Certain legacy technologies (active multiplex, McCul‐
loh, directly connected non-coded and private microwave)
have been removed from the text of the document. Existing
systems utilizing these technologies are acceptable, because all
these technologies also comply with the general provisions of
26.6.3.
The object of 26.6.3 is not to give details of specific technolo‐
gies but rather give basic operating parameters of the transmis‐
sion supervision rates of technologies. The following list
represents examples of current technologies that can be config‐
ured to meet the requirements and the intent of 26.6.3:
(1) Transmitters using IP (Internet Protocol)
(2) IP transmission over the public open Internet or over
private IP facilities maintained by an organization for its
own use
(3) Transmitters using various (non-dialup) digital cellular
technology
Wired IP Transmission. There are two types of wired IP trans‐
mission devices. One where the IP network is connected
directly to the fire alarm control unit (integrated IP or native
IP). The second uses an intermediary module that can include
the following:
(1) IP dialer capture module
(2) IP data capture module (such as RS-232, keypad bus,
RS-485)
(3) Relay contact monitoring module
Devices referred to as “IP dialer capture modules” (an IP
communicator used with a DACT) are transmission devices that
connect to the DACT output of the fire alarm control unit and
convert the output data stream to IP (Internet protocol). As
such, they are considered to use IP technology in their connec‐
tion to the IP network. Therefore they should be treated in this
Code under the requirements of 26.6.3, performanced-based
technologies, and not under the requirements of 26.6.4, digital
alarm communicator systems.
Digital Cellular. To accommodate an increase in the demand
for mobile wireless communications as well as introducing new
services over that same network, wireless voice communications
no longer utilizes dedicated connections to pass voice band
frequencies. Current ubiquities methods such as 2G and 3G
have established a new and different environment to operate.
In place of the voice band, the voice conversation is converted
into a stream of bits and packaged within data packets that
conform to messaging protocols, packets are addressed to a
destination point, delivered into the network, received by the
destination point, and are converted back into an intelligible
voice-grade message. The message exchange through this wire‐
less data network is done through well known defined proto‐
cols such as “Global System for Mobile” communications
(GSM) for voice communications as well as Code Division
Multiple Access (CDMA) for both voice and data and General
Packet Radio Service (GPRS) mobile data services. These
protocols have been developed to operate in an optimal way
for the intended application. For example, GSM is used to effi‐
ciently establish voice-grade connections that deliver an appro‐
priate level of intelligible voice quality, but might not be good
enough to pass tones that represent data. Data transmission is
better served by GPRS and CDMA where a connection into the
wireless network is always available without having to “dial,”
and large amounts of data can be efficiently transmitted.
However the data passed using GPRS or CDMA is not that of
coded tones such as DTMF (Contact ID), but is computer type
messages similar to IP.
When using digital cellular, a DACT might or might not be
used.
For example, the digital cellular device might be used to
backup the DACT or, if properly supervised, be used as a stand-
alone device. If used, the DACT is connected to a digital cellu‐
lar radio device that connects to the cellular network by means
of an antenna. The digital cellular radio device is constantly
connecting to the wireless network and is always ready to
attempt to transmit to a destination address without having to
“dial” a number. The radio device recognizes that the alarm
panel is attempting to place a call by the DACT’s “off-hook”
signaling. The radio device accepts the DACT tone signaling,
converts it into a packeted data stream, and sends the packets
into the wireless network for delivery to a pre-assigned destina‐
tion address.
A.26.6.3.5 When considering a fire alarm system utilizing a
single communication path to the supervising station, consider‐
ation should be given to the risk exposure that results from the
loss of that path for any period of time and for any reason.
Some of these outages can be regular and predicable and
others transitory.
One example of a single technology used to produce two
paths is the use of a digital cellular premises unit communicat‐
ing with two or more cell towers. In this case, the supervising
station and the protected premises must be made aware if
communications degrades to below two towers. Another exam‐
ple is the use of two different cellular carriers to produce the
two paths. Similarly, in this case the supervising station and the
protected must be made aware if communications degrades to
one carrier.
A.26.6.3.12 Most communications equipment is not specifi‐
cally listed for fire alarm applications, but is listed in accord‐
ance with applicable product standard for general
communications equipment and is acceptable.
•
N A.26.6.3.13.1 Shared equipment owned by or under the
control of the subscriber should provide 24 hours of secondary
standby power.
N A.26.6.3.13.1.1 Shared equipment owned by or under the
control of an approved managed facilities-based voice network
provider should supply 8 hours of secondary power.
N A.26.6.3.13.1.2 The requirement in 26.6.3.13.1.2 does not
exempt first communications path transmitters and first
communications path shared equipment necessary for the
transmission of alarm, supervisory, trouble, and other signals
located at the protected premises from the secondary power
capacity requirements of 26.6.3.13. This section does not
permit the communications paths to be considered multiple
communication paths under 26.6.3.4.
A.26.6.4.1.1 Special care should be used when connecting a
DACT to a digital service such as DSL or ADSL. Filters or other
special equipment might be needed to communicate reliably.
A.26.6.4.1.3 To give the DACT the ability to disconnect an
incoming call to the protected premises, telephone service
should be of the type that provides for timed-release discon‐
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-295
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
nect. In some telephone systems (step-by-step offices), timed-
release disconnect is not provided.
A.26.6.4.1.3(C) A DACT can be programmed to originate calls
to the DACR telephone lines (numbers) in any alternating
sequence. The sequence can consist of single or multiple calls
to one DACR telephone line (number), followed by transmis‐
sions on the alternate path or any combination thereof that is
consistent with the minimum/maximum attempt requirements
in 26.6.4.1.3(C).
A.26.6.4.1.4(B)(6) Where two telephone lines (numbers) are
used, care should be taken to assign the primary DACT tele‐
phone line (number) to a nonessential telephone line
(number) at the protected premises so that the primary line
used in the premises is not unnecessarily interrupted.
A.26.6.4.1.5(4) Where two telephone lines (numbers) are
used, care should be taken to assign the primary DACT tele‐
phone line (number) to a nonessential telephone line
(number) at the protected premises so that the primary line
used in the premises is not unnecessarily interrupted.
A.26.6.4.1.5(8) Because call forwarding requires equipment at
a telephone company central office that could occasionally
interrupt the call forwarding feature, a signal should be initi‐
ated whereby the integrity of the forwarded telephone line
(number) that is being called by DACTs is verified every
4 hours. This can be accomplished by a single DACT, either in
service or used solely for verification, that automatically
initiates and completes a transmission sequence to its associ‐
ated DACR every 4 hours. A successful signal transmission
sequence of any other type within the same 4-hour period
should be considered sufficient to fulfill this requirement.
Call forwarding should not be confused with WATS or 800
service. The latter, differentiated from the former by dialing
the 800 prefix, is a dedicated service used mainly for its toll-free
feature; all calls are preprogrammed to terminate at a fixed
telephone line (number) or to a dedicated line.
A.26.6.4.2.2(A) The timed-release disconnect considerations
as outlined in A.26.6.4.1.3 apply to the telephone lines
(numbers) connected to a DACR at the supervising station.
It might be necessary to consult with appropriate telephone
service personnel to ensure that numbers assigned to the
DACR can be individually accessed even where they are
connected in rotary (a hunt group).
A.26.6.4.2.2(D) In determining system loading, Table
26.6.4.2.2(D) can be used, or it should be demonstrated that
there is a 90 percent probability of incoming line availability.
Table 26.6.4.2.2(D) is based on an average distribution of calls
and an average connected time of 30 seconds per message.
Therefore, where it is proposed to use Table 26.6.4.2.2(D) to
determine system loading, if any factors are disclosed that
could extend DACR connect time so as to increase the average
connect time, the alternate method of determining system
loading should be used. Higher (or possibly lower) loadings
might be appropriate in some applications.
(1) Some factors that could increase (or decrease) the
capacity of a hunt group are as follows:
(a) Shorter (or longer) average message transmission
time can influence hunt group capacity.
(b) The use of audio monitoring (listen-in) slow-scan
video or other similar equipment can significantly
increase the connected time for a signal and reduce
effective hunt group capacity.
(c) The clustering of active burglar alarm signals can
generate high peak loads at certain hours.
(d) Inappropriate scheduling of 6-hour test signals can
generate excessive peak loads.
(2) Demonstration of a 90 percent probability of incoming
line availability can be accomplished by the following in-
service monitoring of line activity:
(a) Incoming lines are assigned to telephone hunt
groups. When a DACT calls the main number of a
hunt group, it can connect to any currently availa‐
ble line in that hunt group.
(b) The receiver continuously monitors the “available”
status of each line. A line is available when it is wait‐
ing for an incoming call. A line is unavailable for
any of the following reasons:
i. Currently processing a call
ii. Line in trouble
iii. Audio monitoring (listen-in) in progress
iv. Any other condition that makes the line input
unable to accept calls
(c) The receiver monitors the “available” status of the
hunt group. A hunt group is available when any line
in it is available.
(d) A message is emitted by the receiver when a hunt
group is unavailable for more than 1 minute out of
10 minutes. This message references the hunt
group and the degree of overload.
A.26.6.5.1.4 The intent of the plurality of control sites is to
safeguard against damage caused by lightning and to minimize
the effect of interference on the receipt of signals. The control
sites can be co-located.
A.26.6.5.2 Originally the concept of one-way private radio was
codified for a one-way system requiring at least two receiving
towers or repeaters. Other similar systems have been developed
that use this basic principle. Among them is the concept of the
“mesh network” where a premises transmitter can access multi‐
ple nearby transmitters.
It is difficult to reliably test redundant paths on a mesh radio
network without significant impact on the system and consider‐
able efforts of time and personnel.
A remedy is to have the mesh network system equipment
generate a report at the protected premises or supervising
station showing redundant pathways. Additionally, the mesh
system equipment at the protected premises and at the super‐
vising station periodically determine the number of viable
redundant paths and generate a trouble signal whenever the
number falls below two paths, as is required by 26.6.5.2.
A.26.6.5.2.2 It is intended that each RAT communicate with
two or more independently located RARSRs. The location of
such RARSRs should be such that they do not share common
facilities.
NOTE: All probability calculations required for the purposes
of Chapter 17 should be made in accordance with established
communications procedures, should assume the maximum
channel loading parameters specified, and should further
assume that 25 RATs are actively in alarm and are being
received by each RARSR.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-296
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.26.6.6.1 The signal information can be permitted to be
provided in coded form. Records can be permitted to be used
to interpret these codes.
A.26.6.6.2(4) Any signal that would dictate a different
response, such as carbon monoxide alarms or mass notification
alarms, should be individually identifiable so the appropriate
response to the event can be initiated. There are more types of
alarms and other signals that are being received at supervising
stations and that require different responses by supervising
station operators. These signals could be other than fire, but
still life safety in nature, and must be uniquely identified
because their signal is indicative of a different response.
A.26.6.6.3 An example of a critical assembly is an assembly in
which a malfunction prevents the receipt and interpretation of
signals by the supervising station operator.
N A.26.6.6.4 In order to expedite repairs, it is recommended
that spare modules, such as printed circuit boards, displays, or
printers, be stocked at the supervising station.
A.26.6.6.5 For all forms of transmission, the maximum time to
process an alarm signal should be 90 seconds. The maximum
time to process a supervisory signal should be 4 minutes. The
time to process an alarm or supervisory signal is defined as that
time measured from receipt of a signal until retransmission or
subscriber contact is initiated.
When the level of traffic in a supervising station system
reaches a magnitude such that delayed response is possible,
even if the loading tables or loading formulas of this Code are
not exceeded, it is envisioned that it will be necessary to
employ an enhanced method of processing.
For example, in a system where a single DACR instrument
provided with fire and burglar alarm service is connected to
multiple telephone lines, it is conceivable that, during certain
periods of the day, fire alarm signals could be delayed by the
security signaling traffic, such as opening and closing signals.
Such an enhanced system would perform as follows, upon
receipt of a signal:
(1) Automatically process the signals, differentiating between
those that require immediate response by supervising
station personnel and those that need only be logged
(2) Automatically provide relevant subscriber information to
assist supervising station personnel in their response
(3) Maintain a timed, unalterable log of the signals received
and the response of supervising station personnel to such
signals
A.27.1.7 Auxiliary alarm systems include the equipment at the
protected premises as well as the equipment connecting it to
the public emergency alarm reporting system. While the opera‐
tional requirements relating to the signals sent off-premises fall
under the scope of Chapter 27, the requirements of Chapter 23
also apply.
A.27.2.1 When choosing from available options to implement
a public emergency alarm reporting system, the operating
agency should consider which of the choices would facilitate
the maximum reliability of the system, where such a choice is
not cost prohibitive.
A.27.2.3 Consideration should be given to the fact that devices
could be installed in areas that are exposed to higher or lower
temperatures, moisture, or other environmental conditions
that could be more severe than ambient conditions found in a
typical building. As an example, equipment could be installed
inside a building in a boiler room, basement, attic, and so
forth, where temperatures actually exceed ambient conditions
outside the building. It is recommended that the authority
having jurisdiction consider all possible installation locations
and environmental conditions and that the equipment selected
be designed to operate within the most extreme conditions to
which it could be exposed.
A.27.4.3.3 Nonfederal radio frequencies are licensed by the
Federal Communications Commission. Federal radio frequen‐
cies are assigned by the NTIA. Most frequencies available for
FCC licensing require frequency coordination in order to limit
interference from other users. Authorities having jurisdiction
should use licensed, coordinated radio frequencies for wireless
networks in order to minimize interference.
Outside of the United States similar regulatory bodies
provide coordination and licensing such as Industry Canada.
A.27.5.2.5.1(1) Figure A.27.5.2.5.1(1) illustrates a Form 4A
arrangement.
A.27.5.2.5.1(2) Figure A.27.5.2.5.1(2) illustrates a Form 4B
arrangement.
A.27.5.2.5.1(3) Figure A.27.5.2.5.1(3) illustrates a Form 4C
arrangement. Refer to NFPA 1221.
A.27.5.3 Subsection 27.5.3 provides requirements for circum‐
stances in which a municipality or government agency has situ‐
ated a communications center at a location remote from the
alarm processing equipment for the public emergency alarm
reporting system. This might occur when the municipality or
government agency has moved the communications center to
combine services with other emergency dispatching, such as
police emergency and medical services, or to combine with
neighboring towns or cities (regionalization). In such cases, it
might be impractical to relocate the alarm processing equip‐
ment.
A.27.5.5.1.1 Figure A.27.5.5.1.1 illustrates a Type A receiving
network.
24-hour
battery
Rectifier
or
motor
generator
ac
Inverter
or
converter
Inverter
or
converter
Inverter
or
converter
To box
circuit 1
−
+
−
+
−
+
−
Utility
distribution
system or
engine-driven
generator
To box
circuit 2
To alarm
circuit 1
FIGURE A.27.5.2.5.1(1) Form 4A.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-297
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.27.5.5.1.4 Figure A.27.5.5.1.4 illustrates the separate func‐
tional requirements and power source requirements for
systems that function with wireless network repeater systems in
accordance with 27.5.5.1.4.
A.27.5.5.3.3 See A.27.6.6.2.
Δ A.27.6.1 There are three types of alarm boxes covered under
Chapter 27. They are the publicly accessible box, auxiliary box,
and master box.
(1) The publicly accessible box has a manual control that can
be operated by the public. This type of alarm box is typi‐
cally located outside on a pole or building and was previ‐
ously called a street box. The box type was renamed
because it is not necessarily located on or near a street.
(2) An auxiliary box is part of an auxiliary alarm system and
can be automatically activated either by initiating devices
in limited applications or by a protected premises alarm
system (Chapter 23). An auxiliary box can be located
inside or outside a building.
4-hour
battery
Rectifier
or
motor
generator
+
−
ac
Engine-driven
generator
Utility
distribution
system
Manual or
automatic
transfer
Inverter
or
converter
Inverter
or
converter
Inverter
or
converter
To box
circuit 1
To box
circuit 2
To alarm
circuit 1
+
−
+
−
+
−
FIGURE A.27.5.2.5.1(2) Form 4B.
Rectifier
or
motor
generator
To box
circuit 1
To box
circuit 2
To alarm
circuit 1
+
−
+
−
+
−	
Engine-driven
generator
Engine-driven
generator
Utility
distribution
system or
engine-driven
generator
Automatic
transfer
ac
Automatic
transfer
Rectifier
or
motor
generator
Rectifier
or
motor
generator
FIGURE A.27.5.2.5.1(3) Form 4C.
(3) The master box is a combination box that can be
manually operated (publicly accessible) and automatically
activated by the auxiliary alarm system (auxiliary box).
The master box is typically located outside on a pole or
building.
Receiver or
transceiver
Signal
processing
equipment
Graphic
recording
Power
supply
Receiver or
transceiver
Signal
processing
equipment
Graphic
recording
Power
supply
To power source
Poling
device
Poling
device
System No. 1 System No. 2
Antenna Antenna
Poling required for transpondence-type (two-way) systems only.
FIGURE A.27.5.5.1.1 Type A System Receiving Networks.
Receiver
Antenna
Transmitter
Processor
Power
supply
Power
source
(secondary)
Power
source
(primary)
Receiver
Antenna
Transmitter
Processor
Power
supply
Power
source
(secondary)
Power
source
(primary)
FIGURE A.27.5.5.1.4 Repeater Wireless Network/System.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-298
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.27.6.1.4 If the operating mechanism of a box creates suffi‐
cient sound to be heard by the user, the requirements are satis‐
fied.
A.27.6.2 Publicly accessible alarm boxes were commonly refer‐
red to as “street boxes” in previous editions of the Code. Appli‐
cations of these boxes are no longer limited to street locations.
A.27.6.2.1.6 Where the intent is for complete coverage, it
should not be necessary to travel in excess of one block or
500 ft (150 m) to reach a box. In residential areas, it should not
be necessary to travel in excess of two blocks or 800 ft (240 m)
to reach a box.
A.27.6.2.1.10 The current supply for designating lights at
boxes should be secured at lamp locations from the local elec‐
tric utility company.
Alternating-current power can be permitted to be superim‐
posed on metallic fire alarm circuits for supplying designating
lamps or for control or activation of equipment devices for fire
alarm or other emergency signals, provided that the following
conditions exist:
(1) Voltage between any wire and ground or between one
wire and any other wire of the system does not exceed
150 volts, and the total resultant current in any line
circuit does not exceed 1∕4 ampere.
(2) Components such as coupling capacitors, transformers,
chokes, or coils are rated for 600-volt working voltage and
have a breakdown voltage of at least twice the working
voltage plus 1000 volts.
(3) There is no interference with fire alarm service under any
conditions.
A.27.6.2.1.11.2 Environmental and ambient conditions should
be considered in the selection of the wiring method to be
employed.
A.27.6.3.1.2 Environmental and ambient conditions should be
considered in the selection of the wiring method to be
employed.
A.27.6.3.1.3 Figure A.27.6.3.1.3 shows the interconnecting
wiring that is intended to meet Level 2 survivability.
A.27.6.3.2.2.1(1) The local energy-type system [see Figure
A.27.6.3.2.2.1(1)(a) and Figure A.27.6.3.2.2.1(1)(b)] is electrically
isolated from the public emergency alarm reporting system and
has its own power supply. The tripping of the transmitting
device does not depend on the current in the system. In a
wired circuit, receipt of the alarm by the communications
center when the circuit is accidentally opened depends on the
design of the transmitting device and the associated communi‐
Auxiliary alarm
control unit
Auxiliary box
or master box
Interconnecting wiring
(minimum level 2 survivability)
FIGURE A.27.6.3.1.3 Interconnecting Wiring from Auxiliary
Alarm System to Auxiliary Box or Master Box Installed in Rigid
Metal Conduit, Intermediate Metal Conduit, or Electrical
Metallic Tubing.
cations center equipment (i.e., whether or not the system is
designed to receive alarms through manual or automatic
ground operational facilities). In a radio box–type system,
receipt of the alarm by the communications center depends on
the proper operation of the radio transmitting and receiving
equipment.
A.27.6.3.2.2.1(2) The shunt-type system [see Figure
A.27.6.3.2.2.1(2)(a) and Figure A.27.6.3.2.2.1(2)(b)] is electrically
connected to, and is an integral part of, the public emergency
alarm reporting system. A ground fault on the auxiliary circuit
is a fault on the public emergency alarm reporting system
circuit, and an accidental opening of the auxiliary circuit sends
a needless (or false) alarm to the communications center. An
open circuit in the transmitting device trip coil is not indicated
either at the protected property or at the communications
center. Also, if an initiating device is operated, an alarm is not
transmitted, but an open circuit indication is given at the
communications center. If a public emergency alarm reporting
system circuit is open when a connected shunt-type system is
operated, the transmitting device does not trip until the public
emergency alarm reporting system circuit returns to normal, at
which time the alarm is transmitted, unless the auxiliary circuit
is first returned to a normal condition.
Additional design restrictions for shunt-type systems are
found in laws or ordinances.
A.27.6.3.2.2.1(2)(g) See Figure A.27.6.3.2.2.1(2)(b).
Manual
Trouble
Trouble
circuit
Automatic
+	−	Signal
contacts
Trip
coil
Radio or wired alarm circuit
Local
energy
relay
FIGURE A.27.6.3.2.2.1(1)(a) Local Energy-Type Auxiliary
Alarm System –– Radio or Wired.
Manual
Trouble
circuit 
Automatic
+	-
Signal
contacts
Trip
coil
Radio or wired alarm circuit
Trouble circuit
Supply
relay
Alarm
relay
Alarm signal
circuit
End-of-line
resistor
	Trouble relay
Local
energy
FIGURE A.27.6.3.2.2.1(1)(b) Local Energy-Type Auxiliary
Alarm System with Supply and Alarm Relay –– Radio or Wired.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-299
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.27.6.6.2 The transmission of an actual emergency-related
message, initiated at the same time it is preselected for a test
message, and, in turn, preempts said test message, must satisfy
the intent of 27.6.6.2.
A.27.6.6.7 Examples of priority levels as follows:
(1) Priority 1 — fire
(2) Priority 2 — ECS
(3) Priority 3 — medical
(4) Priority 4 — supervisory
(5) Priority 5 — monitored for integrity signals
(6) Priority 6 — tamper
(7) Priority 7 — test
Additionally, within each signal category, additional priori‐
ties can be required such as Fire 1, Fire 2, Fire 3, and so forth.
A.27.7.1.6.2 There could be environmental conditions that
necessitate the use of rigid nonmetallic conduit.
A.27.7.3 All requirements for circuit protection do not apply
to coded radio reporting systems. These systems do not use
metallic circuits.
A.27.8.1 The public emergency alarm reporting system infra‐
structure can be used to facilitate the operation of wide-area
signaling, which might include voice, and which some
communities now use for emergency notifications to the
public.
A.29.1.1 Chapter 29 does not attempt to cover all equipment,
methods, and requirements that might be necessary or advanta‐
geous for the protection of lives and property from fire.
Wired alarm circuit 30 ohms maximum
Automatic
(waterflow only)
	#14
Signal
contacts
Trip
coil
Manual
FIGURE A.27.6.3.2.2.1(2)(a) Shunt-Type Auxiliary Alarm
System (Permitted).
Manual
Trouble
circuit 
Automatic
+	−
Signal
contacts
Trip
coil
Radio or wired alarm circuit
Alarm
relay
Alarm signal
circuit
End-of-line
resistor
	Trouble relay
Local
energy (Not permitted)
FIGURE A.27.6.3.2.2.1(2)(b) Shunt-Type Auxiliary Alarm
System (Not Permitted).
NFPA 72 is a “minimum code.” This chapter provides a
number of requirements related to single- and multiple-station
alarms and household fire alarm systems that are deemed to be
the practical and necessary minimum for average conditions at
the present state of the art.
Currently Available Smoke Alarm Technology. The technologies
used in currently available smoke alarms include ionization
smoke detection and photoelectric detection. These detection
types are defined in 3.3.276.2 and 3.3.276.4 and are further
explained in A.3.3.276.2 and A.3.3.276.4. Ionization smoke
detection is more responsive to invisible particles produced by
most flaming fires. Photoelectric smoke detection is more
responsive to the visible particles produced by most smoldering
fire. Residential smoke alarms and commercial smoke detec‐
tors are currently available with either ionization technology or
photoelectric technology or a combination of both technolo‐
gies. The use of both technologies generally offers the advant‐
age of providing a faster response to both flaming and
smoldering fires, and is recommended for those who desire a
higher level of protection than the minimum requirements of
this Code.
Fatal home fires involving smoldering fires and flaming fires
occur at night and during the day. It is not possible to reliably
predict what type of fire will occur or at what hour of the day it
will occur. Therefore, the preference of one technology over
the other on the basis of the expectation of a particular type of
fire (predominately smoldering or flaming) is not a sound basis
for selection. While the current consensus of experts suggests
that neither technology offers an advantage when the fire type
is not known, there is a consensus that there would be a benefit
to having both technologies since the type of fire cannot be
predicted.
Based on recent analysis of the full scale fire tests documen‐
ted by the National Institute of Standards and Technology in
Report TN 1455-1-2008, Performance of Home Smoke Alarms, Anal‐
ysis of the Response of Several Available Technologies in Residential
Fire Settings, the minimum provisions of the Code using either
technology are considered to provide an adequate level of
protection for most individuals who are not intimate with the
fire and are capable of self rescue. This would include occu‐
pants in the room of fire origin for both flaming and smolder‐
ing fires who escape through the normal path of egress.
Protection beyond the minimum provisions of the Code using
both technologies should be considered for situations involving
individuals who are not capable of self rescue or who might
need additional time for escape. These situations might
include families where extra time is needed to awaken or assist
others.
While it is true that ionization detection technology is more
susceptible to nuisance alarms due to cooking, the use of this
technology should not be dismissed, particularly where the
additional protection of both technologies is suggested. In
addition, there is no substantial evidence that suggests that
either technology is more susceptible to nuisance alarms from
bathroom steam. Provisions and guidance have been added to
29.11.3.4 to help minimize nuisance alarms from both sources.
This is important since smoke alarms that are disabled due to
frequent nuisance alarms offer no protection whatsoever. A
higher level of protection would be afforded by using both
technologies in all locations required by this Code with addi‐
tional locations in other rooms of the dwelling. In considering
this, pending the availability of smoke alarms specifically
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-300
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
designed for nuisance alarm immunity, additional locations
within 20 ft of a cooking appliance should be minimized, espe‐
cially for smoke alarms using ionization technology.
While these considerations reflect the consensus of experts
based on currently available test data that allows analysis of
tenability along with alarm response, full scale fire testing and
nuisance alarm testing of current technologies has continued
and analysis of this data will also continue. In addition, new
technologies are being considered with the prospect of
enhanced detection response along with a higher immunity to
nuisance activations. The work of the industry and the NFPA
technical committee responsible for smoke alarm provisions
will be ongoing.
A.29.1.2 An example of the applicable code within the NFPA
set of codes and standards is NFPA 101. Other codes such as
local building codes are other examples to be considered.
The requirements of Chapter 29 are intended to apply to
installations in the following new and existing locations:
(1) One- and two-family dwelling units
(2) Sleeping rooms of lodging and rooming houses
(3) Individual dwelling units of apartment buildings
(4) Guest rooms, sleeping rooms, and living areas within
guest suites of hotels and dormitories
(5) Day-care homes
(6) Residential board and care facilities
(7) Other locations where applicable laws, codes, or stand‐
ards specify a requirement for the installation of smoke
alarms
A.29.1.4 Installations in manufactured homes are under the
jurisdiction of The Department of Housing and Urban Devel‐
opment (HUD). The rules for installation are addressed in the
Federal Manufactured Housing Construction Safety Standards
(available at http://www.hud.gov/offices/hsg/sfh/mhs/
mhshome.cfm).
Δ A.29.2 Fire Danger in the Home. In 2009, fire was the third lead‐
ing cause of unintentional injury deaths in the home and the
sixth leading cause of unintentional injury deaths overall
(Injury Facts, 2011, National Safety Council).
Seventy-nine percent of the fire fatalities in 2015 resulted
from residential fires — 82.7 percent resulted from fires in one-
and two-family dwellings, including manufactured homes;
15.5 percent were caused by apartment fires; and 1.7 percent
resulted from fires in other residential occupancies (“Fire Loss
in the United States during 2015,” Hylton J.G. Haynes, NFPA
Fire Analysis and Research Division).
Approximately half (52 percent) of the home (dwellings and
apartments) fire fatalities resulted from fires reported between
11:00 p.m. and 7:00 a.m., the common sleeping hours (“Home
Structure Fires,” Marty Ahrens, NFPA Fire Analysis and
Research Division, September 2016).
Almost three-quarters (71 percent) of all reported fire inju‐
ries occurred in the home, with more than one-half
(73 percent) in one- and two-family dwelling units (including
manufactured housing), and more than one-fifth (27 percent)
apartments (“Fire Loss in the United States During 2015,”
Hylton J.G. Haynes, NFPA Fire Analysis and Research Division).
It is estimated that each household will experience five
(usually unreported) fires per lifetime and one in four fires
serious enough to report to a fire department per lifetime (“A
Few Facts at the Household Level,” NFPA Fire Analysis Division,
July 2009).
Fire Safety in the Home. NFPA 72 is intended to provide reason‐
able safety for persons in family living units. Reasonable fire
safety can be produced through the following three-point
program:
(1) Minimizing fire hazards
(2) Providing fire-warning equipment
(3) Having and practicing an escape plan
Minimizing Fire Hazards. This Code cannot protect all persons
at all times. For instance, the application of this Code might
not provide protection against the following three traditional
fatal fire scenarios:
(1) Smoking in bed
(2) Leaving children home alone
(3) Cleaning with flammable liquids such as gasoline
However, Chapter 29 can lead to reasonable safety from fire
when the three-point program is observed.
Fire-Warning Equipment. There are two types of fire to which
household fire-warning equipment needs to respond. One is a
rapidly developing, high-heat fire. The other is a slow, smolder‐
ing fire. Either can produce smoke and toxic gases.
Family Escape Plan. There is often very little time between the
detection of a fire and the time it becomes deadly. This interval
can be as little as 1 or 2 minutes. Thus, this Code requires
detection means to give a family some advance warning of the
development of conditions that become dangerous to life
within a short period of time. Such warning, however, could be
wasted unless the family has planned in advance for rapid exit
from their residence. Therefore, in addition to the fire-warning
equipment, this Code assumes that the residents have devel‐
oped and practiced an exit plan.
Planning and practicing for fire conditions with a focus on
rapid exit from the residence are important. Drills should be
held so that all family members know the action to be taken.
Each person should plan for the possibility that exit out of a
bedroom window could be necessary. An exit out of the resi‐
dence without the need to open a bedroom door is essential.
Household fires are especially dangerous at night when the
occupants are asleep. Fires produce smoke and deadly gases
that can overcome occupants while they are asleep. Further‐
more, dense smoke reduces visibility. Most fire casualties are
victims of smoke and gas inhalation rather than burns. To warn
against a fire, Chapter 29 provides smoke detector (alarm)
requirements in accordance with 29.8.1, and the associated
annex recommends heat or smoke detectors (alarms) in all
other major areas.
A.29.3.3 This Code establishes minimum standards for the use
of fire-warning equipment. The use of additional alarms or
detectors over and above the minimum standard is encour‐
aged. The use of additional devices can result in a combination
of equipment (e.g., a combination of single- and multiple-
station alarms or a combination of smoke alarms or smoke
detectors that are part of a security/fire system and existing
multiple-station alarms). Though a combination is allowed, one
type of equipment must independently meet the requirements
of the Code. Compliance with the requirements of the Code
cannot rely on the combination of the following fire-warning
equipment:
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-301
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(1) Single-station alarms
(2) Multiple-station alarms
(3) Household fire alarm system (includes a security/fire
system with smoke alarms or smoke detectors)
It is encouraged that the highest level of protection be used
where possible. For example, if multiple-station alarms are
added to an occupancy with compliant single-station alarms,
the multiple-station alarms should be installed to replace all of
the single-station alarms. Similarly, if a monitored household
fire alarm system is added to a house that has compliant
multiple-station alarms, monitored smoke alarms or smoke
detectors should be installed to replace the multiple-station
alarms or be installed to provide the same required coverage.
The responsiveness of ionization- and photoelectric-type
smoke alarms depends on a number of factors, including the
type of fire (smoldering, flaming), the chemistry of materials
involved in the fire, and the properties of the resulting smoke.
Several fire safety organizations recommend that a consumer
utilize both ionization and photoelectric technologies in their
home smoke alarm systems to permit the longest potential
escape times for nonspecific fire situations. This will not
preclude the development of new technology with equivalent
performance.
Δ A.29.5.1 The use of the distinctive three-pulse temporal
pattern fire alarm evacuation signal has been recommended by
this Code since 1979. It has since been adopted as both an
American National Standard [ANSI/ASA S3.41, American
National Standard Audible Emergency Evacuation (E2) and Evacua‐
tion Signals with Relocation Instructions (ESRI)] and an Interna‐
tional Standard (ISO 8201, Audible Emergency Evacuation Signal).
Copies of both of these standards are available from:
Standards Publication Fulfillment, P.O., Box 1020, Sewickly,
PA 15143-9998, Tel. 412-741-1979.
For information about the Acoustical Society of America, or
for how and why the three-pulse temporal pattern signal was
chosen as the international standard evacuation signal, contact
Standards Secretariat, Acoustical Society of America, 35 Pine‐
lawn Road, Suite 114E, Melville, NY 11747, Tel. 531-490-0215,
Email: asastds@aip.org.
The standard fire alarm evacuation signal is a three-pulse
temporal pattern using any appropriate sound. The pattern
consists of the following in this order:
(1) An “on” phase lasting 0.5 second ±10 percent.
(2) An “off” phase lasting 0.5 second ±10 percent for three
successive “on” periods.
(3) An “off” phase lasting 1.5 seconds ±10 percent [see Figure
A.29.5.1(a) and Figure A.29.5.1(b)]. The signal should be
repeated for a period appropriate for the purposes of
evacuation of the building, but for not less than
180 seconds. A single-stroke bell or chime sounded at
“on” intervals lasting 1 second ±10 percent, with a 2-
second ±10 percent “off” interval after each third “on”
stroke, is permitted [see Figure A.29.5.1(c)].
The minimum repetition time is permitted to be manually
interrupted.
N A.29.5.3 The four pulse temporal pattern is illustrated in
Figure A.29.5.3.
A.29.5.5 It is recommended that the voice notification
message be intelligible, audible, and appropriate for the
hazard. Care should be taken to avoid excessive silence during
the message. Figure A.29.5.5(a) through Figure A.29.5.5(c)
provide examples of acceptable combinations of the emer‐
gency evacuation signal and voice messages.
N A.29.5.6 Temporal pattern parameters with voice allowance
are shown in Figure A.29.5.6(a), Figure A.29.5.6(b), and Figure
A.29.5.6(c).
A.29.5.8 Low frequency or tactile notification appliances such
as bed shakers have been shown to be effective in waking those
with normal hearing to profound hearing loss [CSE NIH
report, 2005; Bruck and Thomas, 2009; Bruck, Thomas, and
Ball, NFPA RF report, 2007].
A.29.5.10.1 As an example, governing laws, codes, or stand‐
ards might require a certain number of accommodations be
equipped for those with hearing loss or other disability.
A.29.5.10.1(2) It is not the intent of this section to preclude
devices that have been demonstrated through peer-reviewed
research to awaken occupants with hearing loss as effectively as
those using the frequency and amplitude specified in this
section.
A.29.5.10.2 Tactile notification appliances such as bed shakers
have been shown to be effective in waking those with normal
On
Off
(a) (b) (a) (a)	(b) (a)	(c)
Time (sec)	Cycle
Key:
Phase (a) signal is on for 0.5 sec ±10%
Phase (b) signal is off for 0.5 sec ±10%
Phase (c) signal is off for 1.5 sec ±10% [(c) = (a) + 2(b)]
Total cycle lasts for 4 sec ±10%
FIGURE A.29.5.1(a) Temporal Pattern Parameters.
On
Off
0 2 4 6 8 10 Time
(sec)
FIGURE A.29.5.1(b) Temporal Pattern Imposed on
Signaling Appliances That Emit Continuous Signal While
Energized.
0 2 4 6 8 10 Time (sec)
Off
On
FIGURE A.29.5.1(c) Temporal Pattern Imposed on Single-
Stroke Bell or Chime.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-302
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
hearing to profound hearing loss [Ashley et al., 2005, UL 1971,
1991]. Tactile signaling has been studied and found to be an
effective way to alert and notify sleeping persons. However,
there are many variables that have not been tested that might
affect the reliability of their performance. Some of the appli‐
ance variables include the mass of the appliance, frequency of
vibration, and the throw or displacement of the vibrating mass.
Occupant variables that might affect the reporting of test
results and the effectiveness of the appliance include the
person’s age, how long a person has lived with their hearing
loss, and what sleep stage the person is experiencing when the
appliance operates. The type of mattress might also have an
effect of the performance of certain tactile appliances. Mattress
variables can include thickness, firmness, memory foam, pillow
tops, water beds, air beds, and motion isolation mattresses.
Users of tactile appliances should be cautioned to test how well
they might sense the effect of the appliance.
The Code requires both visual notification appliances and
tactile appliances. Visual notification appliances can awaken
sleeping persons, provide verification that there is a fire alarm
condition, and serve to alert persons when they are not in
contact with a tactile appliance.
A.29.5.10.2(1) As an example, governing laws, codes, or stand‐
ards might require a certain number of accommodations be
equipped for those with hearing loss or other disability.
A.29.6.1 Working smoke alarms cut the risk of dying in repor‐
ted home structure fires in half. Victims who are intimate with
the fire or are incapable of taking action to escape might not
benefit from the early warning. For these people, other strat‐
egies such as protection in-place or assisted escape or rescue
would be necessary.
A.29.6.2 Family Escape Plan. There often is very little time
between the detection of a fire and the time it becomes deadly.
This interval can be as little as 1 or 2 minutes. Thus, this Code
requires detection means to give a family some advance warn‐
ing of the development of conditions that become dangerous
to life within a short period of time. Such warning, however,
could be wasted unless the family has planned in advance for
rapid exit from their residence. Therefore, in addition to the
On
Off
(a) (b) (a) (a)	(b) (a)	(c)
Time (sec)	T3 cycle
Key:
Phase (a) signal is on for 0.5 sec ±10%
Phase (b) signal is off for 0.5 sec ±10%
Phase (c) signal is off for 1.5 sec ±10% [(c) = (a) + 2(b)]
Phase (c) signal can incorporate voice notification.
Total cycle lasts for 4 sec ±10%
FIGURE A.29.5.5(b) Temporal Pattern Parameters with 1.5-
Second Voice Allowance.
On
Off
(a)	(a) (b) (b)	(b) (b)	(a) (a)	(c)
Key
Phase (a) = 100 milliseconds (±10%).
Phase (b) = 100 milliseconds (±10%).
Phase (c) = 5 seconds (±10%), may increase to 60 seconds after 4 minutes.
Time (sec)
	4 pulse (T4) CO alarm sound pattern cycle
(a)	(a)
Δ FIGURE A.29.5.3 Four Pulse Temporal Pattern.
T3 cycle T3 cycle T3 cycle T3 cycle T3 cycle T3 cycle T3 cycle T3 cycle T3 cycle T3 cycle	Voice — 10-sec maximum
Two T3 cycles minimum — repeat as desired.	Alarm initiation — eight T3 cycles minimum.
(1) (2) (3) (4) (5) (6) (7) (8) (1) (2)
FIGURE A.29.5.5(a) Temporal Pattern Parameters with 10-Second Voice Allowance.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
ANNEX A 72-303
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
fire-warning equipment, this Code requires exit plan informa‐
tion to be furnished.
Planning and practicing for fire conditions with a focus on
rapid exit from the residence are important. Drills should be
held so that all family members know the action to be taken.
Each person should plan for the possibility that exit out of a
bedroom window could be necessary. An exit out of the resi‐
dence without the need to open a bedroom door is essential.
Special Provisions for the Disabled. For special circumstances
where the life safety of an occupant(s) depends on prompt
rescue by others, the fire-warning equipment should include
means of prompt automatic notification to those who are to be
depended on for rescue.
A.29.6.2.3 The normal path of egress does not include
windows or other means of escape.
A.29.6.3 Assumptions — equipment is as follows:
T3 cycle
with voice
T3 cycle
with voice
T3 cycle
with voice
T3 cycle
with voice
T3 cycle
with voice
T3 cycle
with voice
T3 cycle
with voice
T3 cycle
with voice Voice — 10-sec maximum
Two T3 cycles minimum — repeat as desired.	Alarm initiation — eight T3 cycles minimum. Optional voice allowed in any T3 cycle.
T3 cycle
with voice
T3 cycle
with voice
(1) (2) (3) (4) (5) (6) (7) (8) (1) (2)
FIGURE A.29.5.5(c) Temporal Pattern Parameters with 10-Second Voice Allowance.
T4 cycle T4 cycle T4 cycle T4 cycle T4 cycle T4 cycle T4 cycle T4 cycle
(1) (2) (3) (4) (5) (6)
Alarm initiation — Six T4 cycles (30 seconds minimum) Two T4 cycles minimum — repeat as desired
(1) (2)
Voice — 10-seconds maximum
FIGURE A.29.5.6(a) Temporal Pattern Parameters with 10-second Voice Allowance.
On
Off
(a)	(a) (b) (b)	(b) (a) (b)	(a) (a)	(c)
Key
Phase (a) = 100 milliseconds (±10%)
Phase (b) = 100 milliseconds (±10%)
Phase (c) = 5 seconds (±10%)
Phase (c) = cycle can incorporate voice notification
Total cycle lasts 5.8 seconds ±10%
Time (sec)	4 pulse (T4) CO alarm sound pattern cycle
(a)
Δ FIGURE A.29.5.6(b) Temporal Pattern Parameters with 1.5-second Voice Allowance.
Alarm initiation — Six T4 cycles minimum.
Optional voice allowed in any T4 cycle.
Two T4 cycles minimum — repeat as desired
Voice — 10-seconds maximum T4 cycle
with voice
T4 cycle
with voice
T4 cycle
with voice
T4 cycle
with voice
T4 cycle
with voice
T4 cycle
with voice
T4 cycle
with voice
T4 cycle
with voice
FIGURE A.29.5.6(c) Temporal Pattern Parameters with 10-second Voice Allowance.
FOR INDIVIDUAL USE ONLY
Copyright 2019 National Fire Protection Association (NFPA®). Licensed by agreement to Carl Weaver FOR INDIVIDUAL USE ONLY and downloaded on 11/05/2019. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact licensing@nfpa.org.
{C56A4DC7-64F7-4C88-B368-41DE5BD47BC8}
===PAGE_BREAK===
NATIONAL FIRE ALARM AND SIGNALING CODE	72-304
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(1) Maintenance. Good fire protection requires that the
equipment be maintained periodically. If the system
owner or responsible party is unable to perform the
required maintenance, a maintenance agreement should
be considered.
(2) Reliability of fire alarm systems. Fire alarm systems loca‐
ted in dwelling units and having all of the following
features are considered to have a functional reliability of
95 percent:
(a) Utilizes a control unit
(b) Has at least two independent sources of operating
power
(c) Monitors all initiating and notification circuits for
integrity
(d) Transmits alarm signals to a constantly attended,
remote monitoring location
(e) Is tested regularly by the homeowner and at least
every 3 years by a qualified service technician
(3) Reliability of fire alarm systems without remote monitor‐
ing or with wireless transmission. Fire alarm systems for
