# Layout, Detail, and Calculations of Fire Sprinkler Systems

OCR transcription from the source PDF. Page order is preserved; OCR may misread text, and diagrams or other page graphics are not reproduced.

## Page 1

LAYOUT, DETAIL AND CALCULATION OF FIRE SPRINKLER SYSTEMS NATIONAL FIRE SPRINKLER ASSOCIATION, INC. Edited by Kenneth E. Isman, P.E.

## Page 2


## Page 3

[No OCR-readable text on this page.]

LAYOUT, DETAIL AND CALCULATION OF FIRE SPRINKLER SYSTEMS 0 2006 National Fire Sprinkler Association, P.o. Box 1000, Patterson, NY 12563 (845) 878-4200 [www.nfsa.org] Portions of this workbook have been reprinted with permission from NFPA 13 — Standard for Installation of Automatic Sprinkler Systems 2002 edition by the National Fire Protection Association, Quincy, MA 02269. This reprinted material is not the complete and official position of the National Fire Protection Association, on the referenced subject, which is represented only by the standard in its entirety.

## Page 4

Acknowledgments Any undertaking of this size cannot be performed by one or two people. The entire Engineering department of the National Fire Sprinkler Association has worked tirelessly in the development of this exciting new text. Never before have the rules for performing the layout, detailing and hydraulic calculations for fire sprinkler systems been compiled in such an easy to use format. The following individuals are responsible for the success of this text: Russell P. Fleming, P.E. Kenneth E. P.E. Victoria B. Valentine, P,E, Kevin J. Kelly, P.E. Cecil Bilbo, Jr. Michael Friedman, P.E. Diana Romano Nicole Sprague Executive Vice President Assistant Vice President of Engineering Manager of Product Standards National Codes Manager Director of Teclmical Services Consultant Assistant to the Executive Vice President Engineering Department Assistant About the Seminar/Classroom This text was written to work in conjunction with a 10-day program offered by the National Fire Sprinkler Association several times each year for beginning technicians. In addition, this text is suitable for use in a number of different college courses that teach the basic layout and detail of fire sprinkler systems. Supplemental material is being developed so that this text will be all that is needed in the future for a full two-year course of study in the layout and detail work associated with fire sprinkler systems.

## Page 5

Layout, Detail and Calculation of Fire Sprinkler Systems Table of Contents Chapter 1 — History of Fire Sprinklers Chapter 2 — The Role of the Fire Sprinkler Technician Chapter 3 — Introduction to NFSAs NICET and Other Organizations Chapter 4 -- Rules Governing Installation Chapter 5 — Construction Specifications Chapter 6 Contracts Chapter 7 — Basic Mathematics for Sprinkler Systems Chapter 8 — Physical Science Chapter 9 — Principles of Combustion and Fundamentals of Extinguishment Chapter 10 The Layout Process Chapter 11 — Drafting and Fire Protection Symbols Chapter 12 — Types of Construction Chapter 13 — Types of Sprinkler Systems Chapter 14 — Common Components and Connections Chapter 15 — Hazard and Commodity Classifications Chapter 16 — Water Supply Requirements and Testing Chapter 17 -- Underground Piping Chapter 18 — Backflow Prevention Chapter 19 Sprinkler Spacing Chapter 20 Obstructions.to Sprinklers Chapter 21 — Extended Coverage Sprinklers Chapter 22 — Pipe and Fittings Chapter 23 — System Configurations Chapter 24 — B asic Hydraulics Chapter 25 — Hydraulic Calculation Theory Chapter 26 Hydraulic Calculation Fonns, NFPA 13 Rules And First Hydraulic Calculation Chapter 27 - Hangers and Hanging Chapter 28 Seismic Considerations Chapter 29 Project Scheduling 1 11 13 21 37 43 51 71 73 85 101 115 125 139 157 163 191 199 207 245 257 267 273 281 301 333 375 385 387

## Page 6

Chapter 30 Job Site Surveys and Coordination Chapter 31 Residential Sprinkler Systems Chapter 32 — Standpipe SystemS Chapter 33 — Introduction to Fire Pumps Chapter 34 — Water Tanks for Fire Protection Chapter 35 System Alarms and Supervision Chapter 36 Inspection, Testing and Maintenance of Fire Sprinkler Systems Chapter 37 — Storage Chapter 38 — Rack Storage Chapter 39 Answers to Odd Numbered Questions Annex A — Wet Pipe Sprinkler System Example Annex B Dry Pipe Sprinkler System Infomation Annex C — Single Family Dwelling System Annex D Hotel Sprinkler System Annex E — Standpipe System 393 395 401 409 473 491 499 533 575 605 631 645 669 673 675

## Page 7

CHAPTER 1 HISTORY OF FIRE SPRINKLERS Fire sprinklers have a long and successful history of protecting lives and property from fire. The chronological history of automatic fire sprinklers began a few centuries ago, This chapter will detail the people involved and the technological advances that have taken place to arrive at the systems that are installed today, The first records of any type of fixed fire protection system appear in 1723. Ambrose Godfrey used a stationary cask of water with a pewter chamber of gunpowder attached. The chamber was attached to a system of fuses stretched throughout the room, When a fire occurred, the hope was that it would ignite one of the fuses and burn towards the gunpowder. The gunpowder would then explode, breaking the cask open and distributing thé water around the room. Similar to Godfrey's invention, Figure 1-1 shows another water-based fire protection system idea of the early 18th Century, a barrel filled with water that also has a fuse and gunpowder attached. In the event of a fire, the fuse could be lit and rolled toward the fire. The fuse will burn to the gunpowder, explode and distribute the water directly on the fire, assuming that the barrel roll could be timed correctly. It is clear to see why these devices did not catch on and gain widespread public acceptance. In the years that followed the technology improved and inventors continued to come up with original ideas for protecting people and property from fire. Some of the major developments in the 1800s include perforated pipes fusible cords and fusible -caps.- In the early 19th Century, John Carey developed a system of pipes with holes in them that came to be known as a perforated pipe system, The pipes were connected to a water supply on the roof of the building. A series of ropes attached to Figure '1-1: Rolling a cask of water into the weights were scattered around the building and fire to distribute water at the source. 1

## Page 8

connected to a stopper at the bottom of the tank as shown in Figure 1-2. If a fire occuLTed, it would bum through the rope, causing the weight attached to the rope to fall and pull the stopper out of the tank. The water would then be released to flow through the pipes and out of the holes. Carey's system had the advantage of being automatic and having relatively reliable (and non-explosive) parts. Since all of the holes were open, the water would be distributed everywhere, similar to what is now a deluge system, but potentially wasting the water on locations nowhere near the fire. 'c; dÄé CAQELY wrieg s-• Figure 'i-2: Carey's perforated pipe system in 1805 Figure 4-3: Early gorm of a manual deluge sys- tem typically found in mills during the '1 BDDs, Throughout the latter half of the 19th Century, a variety of manual and automatic perforated pipe systems were developed and used extensively in the textile mills of New England. Figure 1-3 shows a building with a manual perforated piping system. In the event of fire, the valves that control the flow of water could be opened. Each floor of the facility also has its own riser so that water flow on one level would not affect the other floors, which was an early attempt to limit water delivery to the area that actually had the fire. Throughout the 19th Century, different size holes and angles were tried to improve the performance of perforated pipe systems as shown in Figures 1-4(a) and 1-4(b), 100 mm 76tnm 1850's -Mr.-James Francais Locks and Canals Company Lowell, Massachusetts o ISOmm (G In) Spray Density 1.8 mnitmln (0.044 qpm1112) Holes 2.5 mm (0.1 In) 150 mm Figure '1.4 (a): Francais' perforated pipe design. 2s mm holo 1.0 mm bolo holo Whlltng Grlnnoll Froncat3 Locks & Con019CO. Pjovldonco Steam & Factory Mutuol Co. 1070's Goa PIPO co. 1850's 1013 Figure '1,4 (b): Francais, Grinnell, and Whiting per- forated pipe designs. 2

## Page 9

The names of those who designed the perforated pipe systems in Figure 1-4(b) may seem familiar, The Grinnell Company has merged with many other firrns to become one of the largest providers of fire protection in the world today. Also, Factory Mutual has been an insurance company that has promoted fixed fire protection systems for the properties that they insure and sponsored fire research to improve those systems for over 130 years now. Other advancements that were made during the 1800' s include fantail deflectors, a rotating pipe system, a steam system and improyements on the perforated piping systems. The fantail deflectors were one of the early steps to creating a spray pattern that had a planned distribution pattem of the water on the hazard. The rotating pipe system was also an improvement that aimed to get water spread farther in the building by spinning the pipe and in turn, throwing the water. The changes to the perforated pipe system included making the automatic function more reliable, removing the need for manual intervention. While the system shown in Figure 1.2 developed by Carey was automatic, it was impractical given the ropes involved and the need to burn through before starting the water flow, so most early perforated pipe systems were manual as shown in Figure 1-3. In the late developed a pelforated pipe system with fusible links spaced along the ropes (as shown in Figure 1-5) that melt when they reach a specific temperature. The weights that are attached to the rope then fall, pulling the valve open and allowing water to flow into the pipe and onto the fire. The advantage to Pratt's design was that the links melted much sooner than waiting for the whole rope to burn through. ieue•u .18.72 MAGS, Figure '1-5: Pratt's system with valve oper- ated by weights. Perhaps the most important technological advance of the 18001s was the development of the automatic sprinkler that improved fire protection in two respects. First, it could hold back water within the pipe until such time that the sprinkler was activated by the heat from the fire, allowing the water to be distributed only near the fire. Second, the sprinkler broke the water streams into droplets where the surface area of the droplet increased the efficiency of water delivery and its cooling capabilities, According to Nash and Young, Major A, Stewart Harrison invented the first automatic sprinkler in 1864 in London. This design consisted of a spherical brass shell with an orifice plugged by a rubber valve and attached to a string, when the string bumed it released the valve allowing water to flow. The need for this type of device was not readily seen by the public and Harrison's invention was not widely used. But it remains as the first known design of a device that could be described as a "fire sprinkler" Henry Parmalee is credited with developing the first "widely used" sprinkler in 1874. Parmalee was the President of the Mathusek Piano Works, (that continues today as the 3

## Page 10

Baldwin Piano Company), which suffered a fire in t.heir piano factory in New Haven, CT. Parmalee then set out to rebuild and find a way to prevent a loss of the same scale in his factory, After several designs, Parmalee developed a perforated shell covered by a brass cap soldered to a heavy base. The solder melted at 1600F and the water pressure forced the cap off to permit flowing water. In 1878 he improved the distribution characteristics of the sprinkler by installing a small rotating turbine. Parmalee met up with Frederick Grinnell, owner of the Providence •Steam and Gas Pipe Company. As an installer of pipe for gas and steam systems, Grinnell was familiar with putting pipe together, and had installed several pelforated pipe fire protection systems. Grimell agreed to install fire sprinkler systems using Parmalee's sprinklers. By the 1880's, Grinnell staffed to develop his own sprinklers. Examples of early sprinklers are displayed in Figures 1-6. On the left is an early Grinnell model, developed by Frederick Grinnell, and on the right is a Parmalee sprinkler, which is also called a saltshaker sprinkler due to its shape and size. Figure 1-7 is a cross section of a Parmalee sprinkler showing where the cap is soldered to the sprinkler and that the entire cap will fall away when the sprinkler is activated. Figure 1-6: Grinnell (left) and Parmalee (right) sprin- kiers were two of the first models developed for auto- Figure 4-7: Section view of a Par- malee sprinkler. This cleariy shows In the early 1900' s glass bulbs were placed in sprinklers as another type of link, However, this development did not catch on in the United States as installers were leery of the new technology, Frederick Grinnell met with Sir William Mather of England and, since the glass bulb technology was not catching on in the United States, gave him the rights to produce glass bulb sprinklers in•Europe where they proved to be much more popular. Matherts company, Mather & Platte, manufactured sprinklers for years in Europe. They were bought out by Wormald, and in the 198(Ys Tyco (the parent company of Grinnell) bought Wormald. It took about 100 years for Grinnell to again hold the patent on the glass bulb sprinkler that they developed. In the 1980's glass bulbs started to make a comeback in the United States, and their use continues to be on the rise, It should be noted that today the majority of the glass bulbs used for sprinklers are made in Germany by the Job company. 4

## Page 11

Figures 1-8 and 1-9 show a type of sprinkler called a ' 'link and lever sprinkler". These models are no longer produced, but the concept of a lever, keeping the sprinkler link under stress and, once activated, sweeping away the pieces of the link so that the orifice will be clear of obstructions for water distribution, is still used today. The design of early .sprinklers shows that from the beginning, consideration has been given to making sure that water is distributed in all directions from the sprinkler. With the specific design shown in Figure 1-10, there are many small holes allowing water to spray in many directions. These holes could easily get plugged from pipe scale and sediment that may build up with time and effect the flow of water from the sprinkler. With time the concern over corrosion lead to sprinklers having larger orifices. With the developments and advancements of the automatic sprinkler it becaine possible to design the piping system differently than the open perforated pipe systems. The assumption that only one floor would be involved should a fire start, and the ability to control water flowing by activating only those devices in the area of the fire, allowed designers to supply the entire-system with a single riser, and still mind the owner's desire to place water only where the fire is located. On these risers was the early form of an alarm check valve. It was installed and attached through a bell or whistle by using a lever extending through the valve casing to signal thé flow of water, The practice of using the hot water or steam pipes used for heating the building as piping for the sprinlder systems also became popular in the late 1800's. From this early time, it was recognized that some buildings could take advantage of the efficiency in using water distribution piping in buildings for multiple purposes. These systems became the circulating closed loop systems in use today, Because of the climate in the New England area where sprinkler systems first gained popularity, it became apparent that the freezing of piping would cause problems in fire sprinlder systems. The Parmalee systems often ran 5 Figure '1-8: Early link and lever type sprinkler, Figure 4-9: Another example of an early link and lever type sprinkler. Figure I-IO: Early spriHkler that sprayed water in many directions,

## Page 12

steam through the piping to keep the water in the pipe from freezing and also heat the building. The sprinklers were attached to inverted U pipes that trapped enough water not to heat the sprinkler link and result in false operation. Prior to the development of dry-pipe valves, Osmund Williams patented an antifreeze solution to be used for sprinkler systems. The first actual mechanically operated dry valve was attached to a cord that would melt at temperatures between 900 and 1200F. The fusing of the cord released a hammer mechanism that Opened a valve on the sprinkler supply piping. In 1885 Grinnell patented the bellows differential dry valve that utilized air pressure to hold back the water below the clapper and its subsequent improvements are the forerunners of today's dry-pipe valves. By the late 1800's, fire sprinkler systems were so popular and reliable, that most insurance companies were offering significant discounts for owners of warehouses and factories that would install the systems. Unfortunately, each insurance company had its own mles for the installation of fire sprinkler systems, leading to confusion in the industry and concern over the lack of standardization for manufacturers and installers. In the 1890's, members of the fire sprinkler industry joined with members of the insurance community and the fire service to forni the National Fire Protection Association (NFPA). One of the first tasks of the NFPA was to produce a document to standardize the installation of fire sprinkler systems, This first edition of NFPA 13, Standard for the Installation of Automatic Sprinkler Systems was published in 1896, The committee that wrote the first edition of NFPA 13 included Frederick Grinnell, Everett Hugh Crosby (with one of the stock insurance companies), Uberto C. Crosby (also with one of the stock insurance companies), W.H. Stratton of the FIA (an insurance industry association), John R. Freeman of Factory Mutual and Elliott Cabot of the Boston Board of Fire Underwriters. Prior to NFPA 13, there were some manufacturer installation guidelines such as the one published by James Francis for perforated pipe systems and one written by Frederick Grinnell for installing Pannalee sprinkler systems in accordance with a pipe schedule, But after NFPA 13 was issued in 1896, most insurance companies and manufacturers dropped their special rules and adopted the NFPA standard. The early 1900's saw many developments in the sprinkler industry. With the introduction of different fusible links, Grinnell and Globe were able to make sprinklers more sensitive, decreasing the time for them to react to the heat of a fire. The Grinnell Duraspeed was, and is still is, one of the fastest responding standard spray sprinklers in use, Preaction valves, which along with deluge valves had been used since the early 1900's were developed in 1933 when modifications to the valves allowed for a supervisory alarm when the piping had been damaged or the air pressure had been released, "Conventional" or "old-style" sprinklers, shown in Figure were used exclusively prior to 1955. These sprinklers sprayed approximately 50 to 70 percent of their discharge down towards the floors and the rest up against the ceiling to help cool the 6

## Page 13

building's structural members. In 1955, as a result of extensive research at Factory Mutual, the sprinkler underwent a drastic modification to the deflector. These modifications provided a more finely dispersed and more uniform downward pattem to the sprinkler's discharge. The new sprinklers produced smaller water droplets that stayed near the ceiling and absorbed the heat from a fire and protected the structure, while also producing medium and large water droplets to cool the surface of the fuel and pre-wet adjacent combustibles. These new sprinklers became known as the "standard spray sprinklers" (see Figure I-I I(a))and quickly replaced the older models in the United States. Outside the United States, conventional sprinklers continue to be the sprinkler of choice in many countries, especially where combustible ceilings are presenti cr;iLtun I'L'UDEIJT rylq• FLOOR Standard Sprinklers lt1STht.i.r:D UJ'II)C.U' Dikhvnje Coding, Leor DIOP) CLOOR Conventional Sprinklers Figure •I-ld (a): Standard spray sprinklers distrib- Figure (b): Conventional spray sprinklers dis- uting '100% of the Water towards the floor. tributing 50-70% of the water towards the floor. Figure 1.11 (a) shows a common spray pattern for standard spray sprinklers, where 100% of the water is thrown downward to target the fire and pre-wet the uninvolved commodity. Figure 1.11(b) shows the conventional or old style sprinklers where 50% of the water is thrown up to cool the ceiling and 50% thrown down to target the fire. Testing has shown that as long as the standard spray sprinkler is within 12 inches of the ceiling there is enough cooling from the presence of water to prevent fire spread along the ceiling. By the latter half of the 20th century, fire sprinklers had gained widespread acceptance for use in factory, industrial, warehouse and commercial occupancies. But concem over extensive water damage kept sprinklers from being installed in some occupancies that were sensitive-to. the excess flow of water. To eliminate the concem over excess water damage, a cycling valve with a heat detector activated control valve was developed in 1967, and the on-off sprinkler was developed in 1972. Figure '1•12: On-off sprinkler models. Both sprinklers shown in Figure 1-12 are on/off sprinklers. The sprinkler on the right hand side is a bimetallic disk (made by Central). When activated, the fuse melts and the disk allows water to flow, When the water has sufficiently cooled the area, the disk snaps into the

## Page 14

off position stopping the flow of water. The sprinkler on the left hand side is a wax motor (made by Grinnell) and functions in the same manner being able to stop the water flow when the fire has been controlled. These types of sprinklers are no longer manufacturer. While these sprinklers were being produced, installation was common in libraries, computer rooms and similar occupancies where water damage was a concern, During the late 1970's and early 1980's the fire sprinkler industry, developed a new kind of sprinkler specifically for residential occupancies, This special sprinkler had a fast link similar to a quick response sprinkler, but also had a different deflector to distribute water more efficiently thamthe spray .sprinklerand with higher wall-wetting gharaqteristics. In 1980, UL issued a tentative liéting Oiiteitia for ieéidential sprinklefs" and the first residential sprinkler listing was issued to Grinnell in 1981. A picture of this first listed residential sprinkler is shown in Figure 1-13, The fins on the activation link increase the surface area, which in turn decreases the reaction time of the sprinkler. The spring that is below the fins is to clear all Figure 4-43: A residential sprinkler pieces of the element so that water may flow without manufactured by Grinnell. obstacles disrupting the spray pattern. After the residential sprinkler was developed, the fast acting link was placed in the standard spray sprinkler in order to create a commercial sprinkler that was faster to respond to fire than the sprinklers that were then on the market, This sprinkler came to be known as the Quick Response (QR) sprinkler. The first sprinkler to obtain the QR listing was the Grinnell F931 sprinkler. These sprinklers have the same deflector as the standard spray sprinkler, and are considered as a special type of standard spray sprinkler, It is just their activation link that is different, having a faster response characteristic. Figure 1-14: Prototype Early Suppression Fast Response sprinkler. Another significant change in 1972 occurred with the listing of the first extended coverage sprinklers. This listing resulted in a change in the 1973 edition of NFPA 13, allowing for larger coverage areas in accordance with the sprinklers listing up to 400 ft2. This category now contains over 100 different listed sprinklers that can be used to cover greater areas than the standard spray sprinkler limits in NFPA 13. In order to protect the growing number of large warehouses that could generate large fires a research program was initiated at Factory Mutual Research Corp. in the 1980's to improve the sprinkler discharge penetration of 8

## Page 15

the fire plume. The result wag the large drop sprinkler. This, sprinkler, with its larger droplet spray, is able to deliver more water to the seat of the fire. The next step in the development of sprinklers for warehouse occupancies was to improve the mass and velocity of the water droplets so that the sprinkler would be ablve to suppress a fire, not just control it. In 1983, Factory Mutual introduced the concept of the Early Suppression Fast Response (ESFR) sprinkler. In 1989, UL and FM listed the first two available ESFR sprinklers. The first prototype can be seen in Figure 1-14, which shows the stream of water visibly being broken into large water droplets as well as the significant discharge from this sprinkler. From its early beginnings in the 19th century to today, the fire sprinkler has changed little in design concept. This relatively simple device has proven itself by standing the test of time. By opening only when heated by a fire, and minimizing the water damage that occurs) fire sprinklers continue to protect both lives and property} and will continue to do so well into the 21st century, For More Information on the History of Sprinlder Systems I. 2. 3. 4. 5. Bryan, j. L. Automatic Sprinkler & Standpipe Systems. National Fire Protection Association, Boston, MA, 1976. Nash, P., BSc, AFRAeS, FIFireE and Young, R.A. Automatic Sprinkler Systems for Fire Protection, 1st Edition. Victor Green Publications Limited, London, England, circa 1980. NFPA 13: Standard for the Installation of Sprinkler Systems, 2002 Edition. National Fire Protection Association, Quincy, MA, 2002, "The Grinnell Patriarchy and the Founding Fathers, Sprinkler Quarterly, National Fire Sprinkler Association, Fall 1984. Dana, Gorham. Automatic Sprinkler Protection, John Wiley and Sons, New York, 1919. Test Yourself I-I) Who invented the first comrnonly used sprinkler? ov A 1-2) What is a perforated pipe system? 1-3) In what year was the 1st Edition of NFPA 13 published? 1-4) Sprinklers were developed to be used in what type of occupancy? 1-5) Name two fixed fire protection systems used prior to the development of sprinkler

## Page 16

This page left. intentionally blank 10

## Page 17

CHAPTER 2 THE ROLE OF THE FIRE SPRINKLER TEC}NICIAN The Fire Sprinkler Technician is a critical member of a fire sprinkler contractor's or- ganization that includes sales, fabrication, installation, supervision, administration and manage- ment. Each of these functions is interdependent on the others, and without full communication and cooperation it is difficult, if not impossible, to bring a project to successful, profitable com- pletion. The job title is something that bears discussion. Over the years, the people who lay out sprinkler systems have been called designers, engineers, sprinkler designers, technicians, and a long list of combinations of these words. The department they work in has been called Engi- neering or Design. It is now a reality that the Professional Engineering community has taken an adversarial position on the use of the words design and engineering unless a person is registered as a Professional Engineer. That doesn't mean the individuals who layout sprinkler systems are any less talented or knowledgeable, It means that there is a legally recognized definition of the practice of engineering and engineering technicians play a vital and important role in the design process. The technician performs his or her job following recognized standards and is subject to being under the supervision of a design professional. We could go on with this topic for many hours, but suffice it to say that urdess you are a registered professional engineer, when you per- form layout and produce shop drawings you are doing technicians work. The correct job title for you would be as stated in the title of this section, Fire Sprinkler Design Technician or Fire Protection Engineering Technician (FPET). The goal of the FPET is to produce unambiguous plans that result in the lowest installed cost of a fire sprinkler system consistent with project specifications, applicable requirements of codes and standards, and quality for the customer. There are a number of job responsibilities and activities that allow this to happen: Examination of sales estimate compared to specifications and conformance to codes and standards. Consider alternate system layouts to produce the most efficient installation. Factors include building structure, type of materials, expertise of installation personnel, and coordination with other trades, 11

## Page 18

Make the shop drawings a communication channel, A shop drawing is a just another communication device that issues instructions on how to assemble a system. Shop drawings must be complete and independent so that each person who views them does not have to use multiple sources to complete their job. The installer needs to know how and where to hang and join pipe, AHJ's need to be able to understand the system fea- tures, spacing, devices and calculations, other trades must know where the sprinkler piping is being run. Establish contact with the fire/code official before layout begins to verify specification requirements. Maintain the contact and be available to answer questions during the ap- proval process. Field-check all project segments before stock listing and fabrication. Maintain continual communication with the field and prepare as-built drawings as the system is being installed. Maintain records and files for the project including updated contract drawings, change order requests, field changes, and shop drawings from other trades that were used for coordination. The above description is not complete as each project and company is organized differ- ently. The Fire Protection Engineering Technician can expect added responsibilities to be as- signed as he or she gains experience and knowledge. However, the items listed above are cen- tral to helping a FPET meet the goal of being a valued member of the contracting team. 12

## Page 19

CHAPTER 3 INTRODUCTION TO NFSA, NICET AND OTHER ORGANIZATIONS This text will make specific reference to a number of different organizations that are somehow involved with the fire sprinkler industry. Some of these organizations directly affect the industry by writing rules that are adopted into laws in many jurisdictions. Other organizations represent different elements of the fire sprinkler industry or provide some service to the industry. A basic description of each organization is included here along with a Sholt history of how that organization became involved in fire protection and the fire sprinkler industry. National Fire Sprinlder Association (NFSA) Organized in 1905, the National Fire Sprinkler Association (NFSA) is a trade association representing all of the elements of the fire sprinkler industry including manufacturers, contractors (union and non-union), suppliers, professionals (engineers and architects) and authorities (fire, building and insurance) that wish to stay informed on the progress of the fire sprinkler industry. The Mission Statement of the NFSA is to "Support the widespread acceptance of competently installed fire sprinkler systems in all buildings from homes to high-rise." In order to complete this mission statement, the NFSA provides services to its members in four distinct areas: engineering, training and education, labor relations and marketing. The engineering functions of the NFSA include representing the membership on the various committees of the organizations that write codes and standards such as the NFPA and the ICC. Some of the organizations that write model codes do not allow the NFSA to have a vote on their committees because they only want public officials to have a say in the language of their codes. In these cases, the NFSA remains active in the process by submitting proposals and comments and by working with the public officials that do get to vote so that they understand the concerns of the fire sprinkler industry. Another function of the engineering depattment is to offer interpretations of the standards and codes, acting as an impartial third party that can settle disputes between contractors and local authorities. Many times, the NFSA staff, being involved in the development of codes and 13

## Page 20

standards is in a position to give deeper understanding to the requirements of the codes and standards, With this deeper understanding, disputes over the application of specific rules can be settled to everyone's satisfaction. The advantage of this approach to clarifying the codes and standards is that it can usually be completed in a single business day rather than waiting several months for the code making body to issue a Fomal Interpretation, The training and education functions of the NFSA focus on keeping the members up-to-date on the changes in the fire sprinkler industry. Every diree years, a new set of codes and standards is released with many technical changes. In addition, new products are always, being developed with their own special installation instructions. The members of the NFSA rely on the association to keep abreast of the most recent rules in our fast-changing industry. In addition, the training and education department helps to train the plan review officials that are responsible for ultimately deciding whether or not fire sprinkler plans get approved. Lastly, the training and education department maintains a series of seminars for training and upgrading the skills of technicians in the industry so that the members always have an appropriate pool of skilled workers to meet the demand. The labor relations function of the NFSA allows the union contractors to negotiate with the sprinkler fitter locals in a collective bargaining fashion. By bargaining as a unit, the industry remains stable with uniform wage rates in any area regardless of the company selected for a specific job. Non-union contractors benefit from this collective bargaining because it stabilizes the wage rates in any area as well as creating a distinct classification for individuals installing sprinkler systems. Without the labor unions recognizing sprinkler installation as a separate and unique function of construction, sprinkler work would be absorbed as just another type of mechanical work or plumbing work and non-union contractors would lose their identity as well. Even though the non-union members benefit from the NFSA labor relations functions, they do not pay för these ftnctions. The dues of the NFSA are structured so that union contractors pay for the labor relations activities and that none of the dues from non-union members go to this ftnction. From a marketing perspective, the NFSA spends a great deal of time trying to get the public to understand how fire sprinklers work and get them to expect sprinklers everywhere they live, work and play, While the concept of sprinkler protection in high-rise buildings is generally accepted by the public, the expectation of fire sprinklers in low-rise residential construction and other occupancies is not as high as the NFSA would hope. The marketing ftnction of the NFSA is directed at raising the expectations of the public so that they choose to live in sprinklered homes, work in sprinklered properties, and recreate in sprinklered amusement halls and assembly buildings. National Fire Protection Association (NFPA) Because their names are very similar, the National Fire Protection Association (NFPA) is often confused with the NFSA, but the two organizations are very different and operate independently. 14

## Page 21

The NFPA was organized in 1896 for the purpose of developing a single consensus standard for the installation of fire sprinkler systems and a unified national electrical code. Prior to the development of the NFPA, individual insurance companies and other authorities were writing their own standards for both fire sprinklers and electrical installations. The need for clear, consensus documents on these two subjects led to the formation of the NFPA and remains the focus of the organization to this day. The NFPA has branched out well beyond just fire sprinklers and electricity, but these two documents remain the two most popular they produce. The Mission Statement of the NFPA is to "reduce the worldwide burden of fire and other hazards on the quality of life by providing and advocating scientifically-based consensus codes and standards, research, training, and education." In working to fulfill its mission, the NFPA has established a large staff to meet the needs of its 70,000 members worldwide. One of the most important functions of the NFPA is to develop over 300 codes, standards and recommended practices regarding the installation of fire protection systems in buildings and the construction requirements for those buildings. Since the mission of the NFPA and the mission of the NFSA overlap where it comes to fire sprinkler systems, the two organizations work together on a number of projects including the development of textbooks and training materials. Many NFSA staff and members sit on NFPA technical committees helping to write the codes, standards and recommended practices that affect the fire sprinkler industry. Having NFSA staff and members sit on NFPA committees often leads to confusion and people thinking that the organizations are linked some how (or even the same), but they are completely independent. More information on the NFPA can be found in Chapter 4 of this text titled Rules Governing Installation, National Institute for Certification in Engineering Technologies (NICET) Organized in 1961, the National Institute for Celtification in Engineering Technologies (NICET) is a branch of the National Society of Professional Engineers (NSPE). The purpose of the NICET organization is to recognize technicians that are capable of performing layout and detail work on building and structure plans under the supervision of a Professional Engineer. Note that the teclmician is not required or expected to be an engineer. Instead, the technician is the individual that interprets the engineer's design and applies the design concepts by preparing working drawings. Technically, this is not the practice of engineering and can be performed by an individual (technician) that is not a Professional Engineer, but still needs to be performed by a knowledgeable individual. NICET offers a way of identifying these knowledgeable individuals. Certification by NICET is obtained through passing a series of examinations and providing proof of work experience. NICET breaks the material that the technician needs to know down into discrete subject categories called "Work Elements", Each Work Element represents an area of knowledge that the technician will need to prove that they know something about. A short exam Will need to be passed for each Work Element, In addition to passing the exam, the candidate needs to provide proof to NICET that they actually work in the field, performing the 15

## Page 22

tasks described in the Work Element. Only after passing the exam, and verifying the work experience, will NICET provide credit to the candidate for passing the Work Element. NICET certification is available in 30 categories of technology including Geotechnical Engineering Technology and Transportation Engineering Technology. NICET did not always certify people in the field of fire protection. In fact, for the first 100 years of the fire sprinkler industry, it was not necessary to certify individuals in the area of preparing fire sprinkler drawings. Instead, the general public relied on the insurance authorities to approve the plans for fire sprinkler systems because the insurance authorities were responsible for the sprinklers being required in the building, or were expected to give some reduction In insurance for the system. So, the insurance authority had the most direct concerns about the sprinkler system being installed corectly. With this third party review, sprinkler contractors were forced to draw (and many times redraw) plans to make the insurance company happy, Most of the insurance companies did not perform the review of the sprinkler plans themselves; they relied on the Insurance Services Office (ISO) to review and approve the plans for them. In 1975, ISO announced that it would no longer approve plans for fire sprinkler systems. ISO agreed to continue to review plans to determine insurance credits for sprinkler systems, but would no longer determine if those systems complied with NFPA 13. There were a number of reasons for ISO's decision, but a few of the reasons had to do with the large number of sprinkler systems being installed (ISO could not hire enough engineers to review the plans) and the fact that sprinklers were being mandated more by codes that were outside the jurisdiction of the insurance industry. With ISO backing out of the process of approving plans, many local authorities went looking for methods of protecting the public by making sure that individuals preparing working plans for sprinkler systems had the knowledge to do so. While it is true that the plans would have to be submitted for plan review in the local jurisdiction, but the problem was that most of the plan reviewers did not know as much about sprinkler systems and they needed to know to perform a complete review. Many plan review authorities looked to the sprinkler industry to develop a plan for identifying knowledgeable and competent individuals. The NFSA responded by working with NICET to develop the certification programs. Of most direct interest to those individuals in the fire sprinkler industry are the four categories (subfields) in which NICET ceftifies Fire Protection Engineering Technicians: 1) Automatic Sprinkler System Layout and Detail 2) Fire Alarm Systems 3) Special Hazard Systems 4) Inspection and Testing of Water-B ased Systems Most of the NICET subfields have four different levels of certification. Level I (Student Technician) certification is intended to be an entry level for people just getting started in the field, Typically, Level I technicians perform their work under supervision of higher-level 16

## Page 23

technicians. To achieve Level I certification, the candidate needs to pass a few basic Work Elements demonstrating that they know a little bit about the fire sprinkler business. Level II is considered the Associate Engineering Technician level and demonstrates a basic understanding of the subject material. Level II technicians can work on simple systems. In the Automatic Sprinkler Layout and Detail certification program, Level II technicians are considered the minimum level to work on residential sprinkler systems on their own and supervision is still needed for Level II technicians to work on commercial systems. In the Inspection and Testing program, Level II is considered the minimum level of certification for an individual to inspect or test basic fire protection systems on their own. Level II certification generally requires two years of work experience along with passing the Work Element tests. Level III certification is for the Engineering Technician. In the Automatic Sprinkler System Layout and Detail program, the Level III technician can work on their own on commercial systems. Level III is the highest level of certification available in the Inspection and Testing program, being designated for senior inspectors that have knowledge of complex systems. Level III certification generally requires five years of work experience along with passing the requisite Work Elements. Level IV ceftification is for Senior Engineering Technicians and is available for all of the fire protection subfields of celtification except the Inspection and Testing program. In addition to the testing and experience, the technician wishing a Level IV certification in Automatic Sprinkler Layout and Detailing needs to document a project where they are in responsible charge of fire protection system layout and detail from initial working plan preparation through final installation and acceptance testing. Level IV certification generally requires ten years of work experience along with passing the requisite Work Elements. For more information on NICET, visit the NICET website at www.nicetaoro. To determine which elements need to be passed in order to achieve any specific level of certification, download the Program Detail Manual for the subfield in question from the NICET website. The Program Detail Manual will explain which Work Elements are required and which choices the candidate has to achieve certification at each level in the program. The International Code Council (ICC) The ICC is the newest of the organizations discussed here, but its roots go back almost 100 years. While the NFPA developed standards flu•oughout the century dealing with the installation of fire protection systems and electrical systems, other organizations were writing building codes, fire codes} mechanical codes and plumbing codes, Although many different organizations wrote building and fire codes during the 20th Century, by the 1980's tlu•ee organizations pretty much dominated the code arena: 1) Building Officials and Code Administrators (BOCA) 2) International Conference of Building Officials (ICBO) 3) Southern Standard Building Code Congress International (SBCCI) 17

## Page 24

Each of the three different code organizations discussed above was used in a specific region of the country. As such, the early version of their codes tended to focus on different building problems related to their region. The BOCA Codes were primarily used in the Midwest and Atlantic regions of the United States (Illinois, Ohio, Virginia, Maryland, New Jersey and New England) and focused on issues like snow loads common to these regions, although they certainly covered other requirements for buildings. The ICBO Codes were used mostly west of the Mississippi River and focused on seismic issues. Even though many of the states that used the ICBO Codes were not in active seismic zones, the state of California was one of the prime movers in the ICBO code development process and made sure that the seismic provisions in that code were as comprehensive as possible although they certainly covered other requirements for buildings. The SBCCI Codes were used primarily tlroughout the southeast portion of the United States (North Caroline through Florida). Not surprisingly, these codes focused on the need to design buildings to withstand significant wind forces in order to minimize damage from hurricanes, although they certainly covered other requirements for buildings. Toward the end of the Century, it became clear that the three different sets of Codes had each expanded to the point where all of the different subjects were being handled comprehensively in all of the Codes. At that point, some forward-thinking individuals proposed that the three code organizations should merge and develop a single set of codes and the ICC was born. Each of the individual code organizations agreed to stop developing their own codes and participate in the development of the ICC codes instead. Today, the ICC publishes the International Building Code, International Fire Code, International Mechanical Code and International Plumbing Code. Plans are underway for an International Existing Buildings Code and an International Performance-Based Code as well. A deeper discussion of building codes is found in Chapter 4 of this text, Rules Governing Installation. Summary Engineering technicians will encounter many different organizations throughout their careers. Each organization fills a different role in the fire protection community. While some organizations write the codes and standards that are adopted by law, others work to insure that the industry is represented and that the public can identify knowledgeable individuals. The National Fire Sprinkler Association (NFSA) and the National Fire Protection Association (NFPA) are different organizations. Even though their names are the same, and they have a similar goal of reducing the damage done by fire, they are completely separate companies. In the interest of conserving resources and saving money, the two organizations work closely together on many different projects. Members and staff of the NFSA frequently sit on the committees established by the NFPA to write codes and standards. While sitting on these committees, the members and staff of the NFSA are not acting as agents of the NFPA. Rather, they are representing the interests of the NFSA membership in establishing the rules that will eventually be adopted into law. 18

## Page 25

Test Yourself Multiple 3-1) The National Fire Sprinkler Association was established in: d) 1975 c) 1961 b) 1905 a) 1896 e) 1999 3-2) The National Fire Protection Association was established in: e) 1999 d) 1975 c) 1961 b) 1905 a) 1896 3-3) The acronym ISO stands for: a) Institute of Sprinkler Organizations b) Insurance Sprinkler Organization c) Internet Standards Office d) Insurance Standards Organization e) Insurance Services Office 3-4) Which of the following is a true statement about the National Fire Sprinkler Association? a) Only union contractors are allowed to join the NFSA. b) The NFSA is a chapter of the National Fire Protection Association c) The NFSA mission is to, "Suppolt the widespread acceptance of competently installed fire sprinkler systems in all buildings from homes to high-rise." d) The NFSA establishes committees to write codes and standards for fire protection. e) The NFSA provides certification for engineering technicians, Test Yourself - Essay/Calculation Questions 3-5) Describe why the codes developed by the ICBO were not acceptable for use in Florida during the early part of the Century, 3-6) Define a "Work Element" as the term is used by NICET. 19

## Page 26

This page left intentionally blank 20

## Page 27

CHAPTER 4 RULES GOVERNING INSTALLATION As you have read in previous chapters, there are many different people or bodies that will review or approve the work you do. There are municipal or governmental authorities, such as Fire Departments and Building Departments. There are project authorities, such as the owner, the architect} the engineer, the builder and the insurance company. There are authorities within your own organization, such as the design manager, the general manager and the company owner. Any of these authorities that have jurisdiction over your company's work may be called an Authority Having Jurisdiction or, more simply, the must follow when detailing a sprinkler system can be found in a wide variety of sources, Learning how to apply these rules Can be a daunting task for the new design technician. Let's hope this chapter helps you understand what some of these mles are and how you might apply them. Here is a brief list of the types of rules you will be expected to follow: Building Codes (C Installation Standards Local Ordinances Insurance Requirements Product Listings & Approvals Project Specifications Federal Government Recommended Practices Manuals & Guides 21

## Page 28

Codes and Standards There are two very different types of documents that will generally guide your design work: standards and codes. The NFPA defines them this way: Standard "A document, the main text of which contains only mandatory provisions using the word "shall" to indicate requirements and which is in afonn generally suitable for mandatory reference by another standard or code or for adoption i.nlo law. Non-ntandatory provisions shall be located in an appendix, footnote, or fine- print note and are not to be considered a part of the requirements ofa standard. "l Code — "14 standard that is an extensive compilation of provisions covering broad subject matter or that is suitable for adoption into law independently of other codes and standards. " 2 Not everyone takes the same opinion about the distinction between codes and standards as the NFPA. Since both Codes and Standards contain mandatory requirements that are written in a form that can be legally adopted and enforced, it is difficult to tell the difference between the two. For many of the code-writing organizations, a code is a document that determines what kind of systems and equipment need to be inst.alled in any given type of building. A standard generally informs the user on how to arrange the equipment required by a code, For example, a building code or fire code might state that all hospitals are required to have a fire sprinkler system. But the fire code should not contain requirements on how far apart the sprinklers need to be installed or how much water needs to discharge from the sprinklers if there is a fire, A standard should cover the concepts of sprinkler spacing and required discharge. Codes generally include references to standards, interlocking their requirements and making standards a subset of the rules expressly written in the codes. Unfortunately, the line between codes and standards isn't as clean as described above. Building codes and fire codes have taken issue with some of the rules in standards and gotten into the business of determining how to install some systems. On the other hand, some' standards have taken to calling themselves "Codes" because of the name recognition that goes along with the marketing of such documents, For example, NFPA 72 is a standard that describes how to install fire alarm and detection systems. But the document has been titled the National Fire Alarm Code for many years now because the NFPA feels that it is easier to market the document under this kind of title. Codeg and Standards must be written in language that is legally enforceable, without any ambiguity in the text. Lawyers have determined that the word "shall" needs to be used to make sure that the requirement is clear. Words like "should" "can" and 'Cmay" are not allowed to be used in the body of the text because they have multiple meanings and can be taken different ways when trying to enforce the rules, There is a difference between saying, "the maximum distance between sprinklers shall be 10 ft" and "the maximum distance between sprinklers should be 10 ft." The first statement is much more enforceable than the second. 22

## Page 29

The Building Codes According to the International Code Council (ICC), Building Codes provide comprehensive and compatible regulatory system for the built environment, through consistent petfomance-based regulations that are effective, efficient and meet government, industry and public needs," The ICC oversees the development of a ' 'model building code" (the International Building Code) that, by itself, has no force and effect in law. In other words, there is no requirement for anybody to follow a model code just because it has been produced by the •ICC. However, Federal, State and Local Authorities adopt building codes by passing laws that architects and engineers must then follow when they design a building. Rather than write their own code from scratch, the state or the municipality usually adopts one of the "model') building codes as law, They often amend that model code to better reflect local practices$ traditions, and political environments. The ICC's International Building Code is the most predominant code being used today. Before the ICC was formed, there were three different organizations that were writing model building codes and fire prevention, mechanical and plumbing codes to go with them. The ün•ee model code organizations were: Building Officials and Code Administrators International (BOCA), responsible for the National Building Code and before that, the Basic Building Code. These codes were used extensively throughout the Midwest and Northeast portions of the United States, International Conference of Building Officials (ICBO), responsible for the Uniform Building Code, used mostly west of the Mississippi River. Southern Building Code Congress International (SBCCI), responsible for the Standard Building Code, used throughout the Southeast portion of the United States. Each of the regional model code organizations was formed to deal with specific problems in their respective regions. The initial focus of the Uniform Building Code was to protect structures from damage due to earthquake. The initial focus of the Standard Building Code was the wind loads associated hurricanes. initial focus of the National Building Code (and its predecessor, the Basic Building Code) was snow loads, Over time, these codes grew to handle all of the structural and life safety concerns necessary for a building. Each code expanded to adequately handle earthquakes, snow loads, wind •loads and all of the other issues necessary for a building. As the codes started to address all of the same issues, some forward-thinking individuals got together and laid out plans for merging the organizations. In 1997, the three model building code developing bodies began an effort to consolidate the model building codes. The combined committees developed and produced the 2000 edition of the International Building Code (IBC), and they stopped producing their own codes. By 2005, some form of the IBC has been adopted in at least 45 states in 23

## Page 30

the USA. The older model codes are now referred to as the ' 'legacy codes" and are still being .enforced in some portions of the United States that have not yet adopted a new code since 2000, The building code is generally the document that mandates what kind of fire protection system is required in a building, The building codes are often the original source for determining when a fire sprinkler system is required in the built environment. "Trade-ups" in the built environment (alternative Lilles for other fire protection features when sprinklers are installed in the building) may bé allowed when a fire sprinkler system is installed, The building codes recognize that a fire sprinkler system dramatically increases life safety in a building, So when an owner or architect installs fire sprinklers in a building, the building code allows them to build larger, taller buildings of different types of construction. The code committees understand that life safety is not compromised in larger, taller buildings when fire sprinkler systems are present, Another organization that creates model codes is the National Fire Protection Association (NFPA). The NFPA is an international nonprofit organization with more than 75,000 members from around the world and at least 80 national trade and professional organizations. The NFPA's stated mission is "to reduce the worldwide burden of fire and other hazards on the quality of life by providing and advocating scientifically-based consensus codes and standards, research, training and education." See Chapter 1 of this text for more infomation on the founding of the NFPA and the role that fire sprinklers played in helping to form this organization. For more than 50 years, the NFPA has written the Life Safety Code (NFPA 101). This document is not a building code and does not have requirements for structural loads. The Life Safety Code actually started out as the Building Exits Code and focused on safe egress systems for buildings, making sure that everyone that was in a building could get out safely in case of fire or other emergency. Over the years, requirements for other life safety systems were added to the Building Exits Code and its name was changed to the Life Safety Code, Although the Life Safety Code is not a building code, it is used by many jurisdictions as a basis for writing their own building code or it is incorporated into a fire prevention code. Federal govemment agencies have adopted the Life Safety Code as a minimum level of performance for buildings. The General Services Administration (GSA) asks that office buildings that are purchased or leased for federal employees meet the Life Safety Code. And the federal agency responsible for Medicare and Medicaid requires that hospitals and health-care facilities that want to be reimbursed by these programs must comply with the Life Safety Code, At the beginning of the 218t century, the NFPA decided that they wanted to include a building code in their set of codes and standards. Using the Life Safety Code as a base, and then adding the other necessary structural and other issues that a building code has to cover, the NFPA created NFPA 5000, the Building Construction and Safety Code. The first edition of NFPA 5000 was published in 2003 and an update was published in 2006, Since the Life Safety Code is still used by many agencies and jurisdictions, the decision was made to continue to produce the Life Safety Code in addition to NFPA 5000. 24

## Page 31

The NFPA Standards As stated earlier, standards generally tell us how to fulfill the requirements mandated by the Codes. The standards most often used in the fire sprinkler industry are created and published by the National Fire Protection Association (NFPA). The following NFPA Standards are used frequently in the work you will be doing as a layout technician: NFPA 13, Standard for the Installation of Sprinkler Systems NFPA 13D, Standard for the Installation of Sprinkler Systerns in One- and Two- Family Dwellings and Manufactured Homes NFPA 13R, Standard for the Installation of Sprinkler Systems in Residential Occupancies up to and Including Four Stories in Height NFPA 14, Standard for the Installation of Standpipe and Hose Systems NFPA 15, Standard for Water Spray Fixed Systems for Fire Protection NFPA 16, Standard for the Installation. of Foam-Water Sprinkler and Foam-Water Spray Systems NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection NFPA 25, Standard for the Inspection, Testing and Maintenance of Water-Bajed Fire Protection Systems The codes and standards produced by the NFPA are "consensus based", meaning that many affected stakeholders with different opinions, ideas and interests work together to create the best set of standards that will apply to everyone. A code or standard must be consensus based if it is to receive approval from the American National Standards Institute (ANSI). All of the NFPA codes and standards meet the criteria to be ANSI standards. The NFPA has a long history of bringing various interests together to establish the best possible installation rules. The Standards Making Process Currently, hundreds of committees made up of roughly 6,000 NFPA members have been established to write documents on specific areas of fire protection. It all begins with the NFPA Board of Directors that appoints the thirteen members of the NFPA Standards Council. The Standards Council oversees the process and appoints the individual members of the Technical Committees (TC's). The TC's are the basic groups that get the major work done in writing the codes, standards, recommended practices and guides, Where multiple committees work on the same document, or where multiple documents need to be coordinated so that there are minimal conflicts, the TC' s report to a Technical Correlating 25

## Page 32

Committees (TCC) that works to keep the document(s) consistent. TC's and TCC's often fonn ta•sk groups to investigate and address specific issues relevant to their scope of work. The maximum number of people that are appointed to an NFPA committee is 30. There are a few situations where the NFPA has permitted a committee to exceed 30 members, but these are rare situations where all of the people on a committee are interested (and affected) parties to a document, but a group can make a case that their interests are not being served by a current committee member. In such rare cases, the NFPA might appoint additional member(s) to a committee to make sure that all interested parties have some form of representation. Each member is also allowed to have an alternat% making the total possible committee roster 60 people plus a staff liaison. In order to make sure that no single interest group can take over a committee, the NFPA places each potential committee member into one of nine different interest categories, According to the NFPA regulations, each committee is not allowed to have any more than one-third of its members from any single interest category. Since it takes two- thirds of the committee to make a change to any document, this rule makes sure that no single group can force rules into the document. The interest categories are: e Consumer — the ultimate purchaser of a product that is also not considered a "User" as defined below. o Enforcer — for people that enforce the requirements of the document such as fire and building officials. o Installer/Maintainer — for people that work to put together or care for systems in the scope of the document. Insurance — for representatives of companies that provide insurance coverage for people or property.. o Labor a representative of the people performing work related to the scope of the document who, among other related factors, is concerned with safety in the workplace. o Manufacturer for producers of the products in the scope of the document. o Research and Testing — a representative of an independent laboratory or applied research organization that promulgates or enforces standards. o Special Expen — a person that does not meet any of the other categories in this list, but has »ecial expertise in the scope of the committee. • User — an entity subject to the provisions of the document, or who voluntarily decides to comply with the document. 26

## Page 33

The NFPA makes an attempt to get members from each interest group onto each committee responsible for writing documents. However, since the partieipatiön in the process is voluntary, and since it is difficult to find interested parties in each category, there are many committees that do not have every one of these interest groups covered. Still, each committee has a broad group of interests represented and no interest group has any more than a third of the membership of any given committee, In the rare occasion where a committee is out of balance due to a resignation by a member, the NFPA actively solicits membership applications from other interest groups to get the committee back in balance. In many cases, there are waiting lists or people wanting to get on committees that are full, so it is not difficult to take people off of the waiting list and get them on the committee. The Technical Correlating Committee on Automatic Sprinkler Systems oversees the work of the that develop NFPA 13, NFPA 13R, NFPA 13D , NFPA 16 and NFPA 24. The four TC's responsible for various portions of NFPA 13 are: Technical Committee on Hanging and Bracing of Water-Based Fire Protection Systems is responsible for Chapter 9 of NFPA 13, which is also referenced by other water-based standards like NFPA 14. Technical Committee on Private Water Supply Piping Systems is responsible for Chapter 10 of NFPA 13 and the entire NFPA 24, Technical Committee on Sprinkler System Discharge Criteria is responsible for Chapters 5, 11 and 12 of NFPA 13 in the 2002 edition, In the 2007 edition of NFPA 13, the number of chapters will expand to cover the same material in a more organized fashion. Technical Committee on Sprinkler System Installation Criteria is responsible for the rest of the standard not covered by any of the other committees discussed above. The NFPA has a formal process for revising existing documents on a regular time- table. For the creation of new documents, the process is the same, but there are extra steps in the beginning for the committee to create a draft version of the document and then start the process of revising the draft just like they would if they were revising an existing document. Each NFPA document is currently in a revision schedule every 3 years, 4 years or 5 years. NFPA 13, NFPA 13R, NFPA 13D and NFPA 24 are all in 3 year revision cycles, meaning that there will be a new standard every 3 years. The next edition of these standards will be the 2007 edition, and the next edition after that will be the 2010 edition, barring some unforeseen circumstance. The following is a summary of the revision process that each NFPA document goes through: 1, The committee makes a call for proposals to change the document. Anyone can submit a proposal. Every NFPA standard has a form that you can use to submit a proposal. You do not need to be a member of the NFPA to submit 27

## Page 34

a proposal, you only need to be able to explain what you would like to change and why you want to change it, 2. The Committee then acts Oli the proposals, While meeting to act on the proposals received from the public, the committee is allowed to create their own proposals as well. The committee must deal with every proposal that they receive before the proposal closing deadline. The committee has the following choices in dealing with each proposal: a. Accept the proposal — do exactly what the submitter asked with exactly the language proposed by the submitter, b. Accept the proposal in principle — do what the submitter asked, but rephrase the language or place the language in a different location than was proposed by the submitter. The committee must justify in an official statement why they made changes or moved the text to a different location. c. Accept the proposal in part — do some of what the submitter proposed, but not all of it. The portion that gets accepted goes into the standard in exactly the location proposed by the submitter and with exactly the same words proposed by the submitter. The committee is required to explain in an official statement why they did not accept the whole proposal, d. Accept the proposal in palt and in principle — do some of what the submitter proposed with revised language or revised location, but do not do the rest of the proposal. Once again, the committee must explain in an official statement why they revised or moved the text as well as why they did not make some of the changes requested by the submitter. e. Reject the proposal — Do not do make any changes to the standard on this subject. The con•mittee is required to explain in an official statement why they did not make any of the changes proposed by the submitter. 3. The committee generally meets (face-to-face) to establish the actions as described above for each proposal, but these meetings are not the official position of the committee, After the meeting, the actions of the committee are submitted to an official letter ballot of each member. In order for an action be approved, it must have at least two-thirds of the voting members agree with the action, Once the committee has voted, the NFPA compiles all of the actions on the proposals into a single book called the ' 'Report on Proposals", also known as the ROP. 4. The ROP is published and distributed by the NFPA. In the written form, it is available from the NFPA for free. In an electronic form, it can be 28

## Page 35

downloaded by any member of the public from the NFPA website (www.nfpa.org) for free. The public usually has several months to review the ROP. 5. The public is then allowed to make comments on the ROP. Any member of the public is pemitted to submit a comment, The comment must be connected to a proposal in order to be valid. Ifthe comment deals with a subject that was not included in the ROP, it will be considered out of order and would only be appropriate to be considered in the next cycle of the document. 6. The Conunittee must take action on each public comment. The committee is also permitted to develop its own comments. The actions that are permitted on the comments are the same as the actions that were permitted on the proposals, with the addition of the action "Hold for Further Study". The Hold for Further.Study action is appropriate for items that include new subject material or subject material that is so complex, the committee will not be able to handle it in their allotted timeframe. The Hold for Further Study action is treated the same as a "Reject", but is automatically slated for discussion as a new proposal in the next cycle of the document without the submitter needing to resubmit. 7. The committee actions are then submitted to a formal letter ballot. At least two-thirds of the voting members are required to agree with an action in order for it to pass. 8. The NFPA compiles all of•the actions on comments into a book called the "Report on Comments", also known as the ROC. 9. The ROC is published and distributed by the NFPA. In the written form, it is available from the NFPA for free. In an electronic fonn, it can be downloaded by any member of the public from the NFPA website (www.nfpa.org) for free. 10. The NFPA recently added this new step in the process. If you wish to change or disagree with any action of the committee as printed in the ROP or ROC, you have to file a "Notification of Intent to Make a Motion" (NITMAM) within 60 days of the Annual Association Technical Meeting. 11, The NFPA membership gathers at the World Fire Safety Congress and Exhibition to discuss the issues on which NITMAM's have been filed. If no NITMAM's have been filed, the report of the TC goes directly to the NFPA Standards Council for issuance 12. Decisions of the NFPA membership can be appealed to the Standards Council. The Council meets about 6 weeks after the NFPA membership and then votes, taking action on the documents and any pending appeals. They may make changes to the document and then issue it, issue the 29

## Page 36

document as voted on by the membership, or send the document back to the responsible committee for further processing. Once the Standards Council issues a document, it becomes part of the NFPA set of Codes, Standards, Recommended Practices and Guides that are collectively known as the NFPA Fire Codes. 13. Decisions of the NFPA Standards Council can be appealed to the NFPA Board of Directors, This is very rare, but occasionally there are some parties that feel that they want this extra level of review and oversight over the Standards Council. Using the International Building Code The Codes and Standards are the most often used "Rules Governing Installation". It is important that the technician be familiar with the location and contents of the vast amount of combined knowledge found within these documents. When the A&E Team (Architect and Engineer) designs a building, they are governed first by the building code. As dis•cussed previously, the most frequently used building code in the United States is the International Building Code (IBC). It is within the building code that we find out if sprinklers will be required. The process usually stans with the architect or engineer establishing the use of the building. Chapter 3 of the IBC, "Use and Occupancy Classification", tells us how to classify buildings. Chapter 4, "Special Detailed Requirements Based on Use and Occupancy", covers special situations for certain occupancies or building features and does include some requirements for sprinkler protection. Chapter 5, "General Building Heights and Areas", contains the requirements for the maximum size of buildings and their maximum height. This chapter allows buildings to be larger or taller when sprinklers are installed. Chapters 6 "Types of Construction", 7 "Fire Resistance Rated Construction" and 8 "Interior Finishes", contain requirements for fire resistance ratings for portions of the building and sometimes permit reduction of the rating required when sprinklers are installed. All of these Chapters require a system in accordance with Section 903.3.1.1" be installed in the built environment. This is where we would find which NFPA standard will apply to the layout and installation of the sprinkler system. Chapter 9 of the IBC is titled "Fire Protection Systems" and the third section of that chapter (903) is titled, "Automatic Sprinkler Systems". While this is where the bulk of the sprinkler requirements are located, there are other sections of Chapter 9 that effect our work. For example, Section 907 is titled, "Standpipe Systems". Browsing through these chapters of the building code is a great "first step". However, if you are going to be a productive layout technician, you will have to read through these chapters in-depth to understand the requirements and allowances. 30

## Page 37

Using NFPA 13 Knowing the layout of NFPA 13 can be extremely useful in finding a particular rule or requirement, While some people are frustrated by the size and complexity of the document, it is not too difficult to find a specific requirement if you just take a moment and consider the layout of the standard. The committees responsible for writing NFPA 13 have tried to take the approach that you generally move du•ough the document from beginning to end, starting with the basic information and moving to the more specific requirements. The first four chapters of NFPA 13 are the same as every NFPA document, with Administration, Referenced Publications, Definitions and General Requirements. From there, the standard moves on to identifying the hazard (Chapter 5), understanding the limitations of components and knowing the rules for installing the system (Chapters 6-10), After that, the rules continue for determining the Discharge Requirements (Chapters 11, 12 and 13), pelfonning the Hydraulic Calculations to compare to the Water Supply (Chapters 14 and 15), Finally, the document is concerned with conducting the Acceptance Test (Chapter 16). A chapter that was tacked on to the end of NFPA 13 a few years ago was Chapter 17 for Marine Systems. This chapter was originally part of the U.S. Coast Guard rules and was published under the Code of Federal Regulations (CFR). The public that needed these rules had a hard time finding the correct CFR regulations and had a difficult time convincing the Coast Guard (and the U.S. Congress) each time they wanted to make minor changes. Under an agreement between the NFPA and the Coast Guard, the NFPA added this extra chapter to NFPA 13 and the Coast Guard agreed to enforce NFPA 13 instead of their own CFR. The absolute last Chapter in NFPA 13 is a simple statement to inspect, test and maintain the sprinkler system after it is installed in accordance with NFPA 25. The chapters of NFPA 13 are as follows: Chapter I -- Administration Chapter 2 - Referenced Publications Chapter 3 -- Definitions Chapter 4 - General Requirements Chapter 5 - Classification of Occupancies and Commodities Chapter 6 System Components and Hardware Chapter 7 System Requirements Chapter 8 Installation Requirements Chapter 9 - Hanging, Bracing, and Restraint of System Piping Chapter IO - Underground Piping Chapter 11 - Design Approaches Chapter 12 - Storage Chapter 13 - Special Occupancy Requirements Chapter 14 Plans and Calculations Chapter 15 Water Supplies Chapter 16 - System Acceptance Chapter 17 - Marine Systems Chapter 18 System Inspection, Testing, and Maintenance Annexes - Explanatory Material, Miscellaneous Topics, Test Data, Info from NFPA 101 31

## Page 38

If you know the Chapter titles, it is easier to find information. This is an important point that many experienced designers have overlooked. You will notice that many of the people in the office where you work tum immediately to the index to find references for the information they need. However, if you take the time to learn how the chapters are organized, you will find everything you need quickly and easily. As an example, some of the rules governing installation concern the types of pipe that may be used. Where might we find his information in NFPA 13? If you look at the table of contents in NFPA 13, or the chapters listed above, you can see that Chapter 6 is titled, "System Components and Hardware". This is the quickest indication of where you may find the requirements for the materials used in fire sprinkler systems. There are also specific mles for spacing and positioning sprinklers in NFPA 13. Most of the rules for sprinkler locations are found in Chapter 8. But, there is a bit more to know than that. Beginning with section 8,5, the chapter is organized with sections based on the type of sprinkler being used. Chapter 8.5 is titled, "Position, Location, Spacing, and Use of Sprinklers". This section applies to all types of sprinklers except as modified in the sections that immediately follow. Sections 8.6 du•ough 8,12 address specific types of sprinklers as listed below: 8.6 Standard Pendent and Upright Spray Sprinklers. 8.7 Sidewall Standard Spray Sprinklers. 8.8 Extended Coverage Upright and Pendent Spray Sprinklers. 8.9 Extended Coverage Sidewall Spray Sprinklers. 0 8.10 Residential Sprinklers. 0 8.11 Large Drop Sprinklers in All Applications and Other Specific Application Sprinklers Used for Storage Protection. 8.12 Early Suppression Fast-Response Sprinklers. These sections are all written in a similar format. The first subsection is titled ' 'General". The second subsection is titled "Protection Areas per Sprinkler", For all of sections 8.5 through 8.12, the pattern is the same. The following example illustrates this pattern. If we needed to find the maximum allowable distance between Standard Pendent and Upright Spray Sprinklers we would start by looking in the section for these type sprinklers (8.6), where we would find that the title for 8.6.3.1 is "Maximum distance between sprinklers". Therefore, it would be reasonable to expect that the subsection for each type of sprinkler would always be the portion of the chapter that deals with maximum allowable distance between sprinklers, And so it follows that we know the "Maximum distance between sprinklers" for Extended Coverage Sidewall Spray Sprinklers will be found in chapter 8,9.3.1. 32

## Page 39

Local Authorities There are many different kinds of local authorities that may be an AHJ on a project that you are involved with. One of the first steps on any project is to find out which governmental authority has jurisdiction over the project. You will need to know if the project is required to comply with the lilles of a local jurisdiction, state or federal entity. The local jurisdiction rules could come from one or more of the following: village, township, city, or county govemment. Some projects are subject to more than one of these authorities at a time. In that case, the more stringent requirements will always apply. At the local level, you may have to submit your plans to a building code department, fire department, fire prevention bureau or fire marshal's office. At the state level you may have to submit plans to a state building department, fire marshal's office, public health department, or a public school department. At the federal level, you may be required to submit plans to the Army Corps of Engineers, the Naval Facilities Division (NAVFAC), the General Services Administration (GSA), or the Department of Health and Human Services. Nearly every level of authority we have discussed will require that you use the NFPA Standards when laying out a fire sprinkler system. However, many of these authorities have modified some of the NFPA requirements. At the end of this Chapter, we have included some samples of tules from these authorities that modify the NFPA Standards, Why would they amend the requirements of the NFPA documents? Each local authority has special considerations when it comes to protecting life and property in their jurisdiction. It will take some time to learn the various requirements of the local authorities where you will be submitting plans. This is one of the things your mentor or other designers in the office will be able to help you understand. When your office does work in a new location for the first time, you should contact the local authorities to ensure•that you will meet any criteria they have for projects under their jurisdiction. The same can be said for any complex systems you may find yourself involved in. Always contact the local authority to ensure you meet any special requirements they might have. Insuring Authorities There are a few insuring Authorities that will require you to submit your plans to them as• well. Some of the insuring companies that will review your plans include: Swiss Re (the old Industrial Risk Insurers), Factory Mutual, Kemper Insurance, and Liberty Mutual Insurance. All of these authorities will have some requirements that will vary from the NFPA Standards, Some have even published their changes to NFPA Standards as "interpretive guides". As an example, Factory Mutual publishes Data Sheet 2-8N that is a complete version of NFPA 13 with their modified requirements highlighted throughout the document. This helps to know which modified rules will apply to your projects. Insurers also employ engineers to evaluate the specific risks involved on a project and make 33

## Page 40

recommendations on how best to protect the project, You should receive documentation from the building owner that has the insuring company's requirements for your project. You should always contact the engineer responsible for the account to discuss any additional requirements for your project. For most insurance companies, you will need to provide the project account number to discuss the project with them, Product Standards and Approvals For any given type of material used in a fire sprinkler system, there are many documents indicating how they are to be tested for listing, used, and manufactured. There are several laboratories that provide a "listing" for a product. The two most widely used in the fire protection industry are Underwriter's Laboratories (UL) and Factory Mutual (FM). Standards and manufacturing specifications are also produced by ASTM, ANSI, and ASME Architects and Engineers often refer to these standards when specifying which materials may be used on a project. NFPA 13 also references these standards to determine what •materials are appropriate for 'use on sprinkler systems, In order for a device to be considered as "listed" it needs to be tested by a laboratory approved by the Authority Having Jurisdiction, The laboratory not only needs to test one of the devices, but it needs to follow up with tests of the quality control in the factory where the objects are produced in order to make sure that each device is made to the same specifications as •the device that was tested originally. Factory Mutual tends to use the term "approved" to refer to the devices that they will pennit to be installed on systems for customers that they insure. Because of the procedure that Factory Mutual uses to conduct their decision for approval, most AHJ's agree that the Factory Mutual "approval" meets the NFPA definition of "listed". Project Specifications Nearly every project you work on will have a set of criteria specifying the rules for you to follow when detailing the fire sprinkler system. The A&E Team (Architect and Engineer) try very hard to develop a precise document that will specify the way a built environment is to be created. These criteria are compiled in the documents known as the "Project Specifications". They have requirements that are specific to a given project and are often more stringent than the requirements of the Codes and Standards, You will be able to recall the requirements of a project specification by memory as you grow in your career. This is likely the first document you will read as you begin a new project, We will continue this discussion about project specifications in more detail in the next chapter. 34

## Page 41

Local Rules Example The following is an example of a local authority adopting their own requirements that go beyond the requirements of the NFPA Standards. This example comes'from the Wheeling, IL Fire Department and was obtained from their website in 2006. The NFSA does not endorse this policy by reprinting it in this book. We simply want to show an example of a requirement adopted by a local jurisdiction. The Wheeling Fire Department wants a hydraulic calculation minimum safety factor of: 0 5 psi for commercial, industrial and multifamily occupancies 2 psi for detached single family, attached single family, and pre- manufactured single family The YVheeling, IL website goes on to state, "For those proposals for which consensus is not achieved at the Code Development Hearing, the final decision rests with those with no vested interest others than health, safety and welfare," References 1 National Fire Protection Association, Regulations Governing Committee Projects, NFPA Directory — 2006, Quincy, MA, p. 50. 2 National Fire Protection Association, Regulations Governing Committee Projects, NFPA Directory — 2006, Quincy, MA, p. 50. 3 National Fire Protection Association, Regulations Governing Committee Projects, NFPA Directory — 2006, Quincy, MA, p. 5. 4 Bugbee, Percy, "Men Against Fire. The Stow of the National Fire Protection Association. 1896-1971 NFPA, Quincy, MA 1971 Test Yourself (Multiple Choice Questions) 4-1) Which of the following documents mandates when fire sprinklers will be installed? a) NFPA 13, Standard for the Installation of Sprinkler Systems b) NFPA 15, Fixed Water Spray Systems c) The Intemational Building Code d) NFPA 14, Standard for the Installation of Standpipe Systems 35

## Page 42

4-2) Which of the following is not an AHJ? a) Building Owner b) Chief of the Fire Department c) City Plans Examiner d) HVAC Contractor 4-3) Which chapter of the IBC tells us which NFPA Standard to follow when installing a fire sprinkler system? a) Chapter 3, "Use and Occupancy Classification" b) Chapter 9, "Fire Protection Systems" c) Chapter 7 "Fire Resistance Rated Construction" d) Chapter 4, "Special Detailed Requirements Based on Use and Occupancy" 36

## Page 43

CHAPTER 5 CONSTRUCTION SPECIFICATIONS When we think of construction specifications (specs) we generally move right to the technical requirements that govern the materials we use and the methods of installation that are mandated by architects and engineers. In reality, the specifications cover much more than that. This section will provide a general overview of what construction specifications include, who prepares them, and what are the various types we might see in the normal course of business. What is Included Let's look at what we might find in the "spec" book for a typical project, First we might find the actual contract in the book, but most often the contract document itself will be separate. See Chapter 6 of this textbook for more information on Contracts. The specifications do include sections called General Conditions and Special Conditions that are the administrative guidelines on how the contract will be performed and interpreted. These sections spell out details such as how many copies of submittals and drawings need to be made and the format such as hard copies or reproducible transparencies or disks. They will describe procedures for settling disputes and who has the final authority on the job. They may also describe priority of the documents. An example would be a statement that says details take precedence over small-scale drawings and specification descriptions take precedence over drawings if there is a conflict between the two. In essence these sections govern the conduct of the job, set reporting responsibilities and the procedures that tell how the various parties to the contract relate to each other. The General Conditions also describe requisition and pay procedures and insurance requirements. In essence these sections cover your rights, responsibilities, and, in the Special Conditions, any modifications to the General Conditions that are specific to the project. The Technical Specifications are what the FP Engineering Technician will use the most. This section contains the formal, detailed description of the work. It includes a definition of all materials to be used, as well as, any particular methods of installation. This is where the quality of the finished product is established. When it gets down to specifying any particular item, there are two types of specifications: Open and Closed. 37

## Page 44

Types of Specifications Open specifications are general in nature, and act as guidelines that give the contractor flexibility and choices. Items might be specified as to size, finish, function, and several brand names might be given as well as an ending statement, "or approved equal". For instance the specifications might be as general as saying sprinklers shall be spray pendent, chrome plated, temperature rating of 165 OF, and then give several manufacturers. Another example would be that, "a wet pipe sprinkler system is to be installed throughout in accordance with NFPA 13 — 2002". The requirement for the contractor is to provide an approved system using the kinds of materials listed and referred to. Closed specifications also establish the quality of the finished product. However, when it gets down to specifying any particular item there will be only one choice, the exact product that is in the specs. There are no substitutions allowed. The Architect and Engineer, by law, in every state, have the absolute right to determine what they want installed, and the qontractor must install them, as long as their use is in accordance with applicable codes and the materials are available. There are ways to negotiate for the use of non-specified material, but that is not for this course. Let's look at the examples cited in the previous paragraph and see how they would differ: the spec for the sprinkler might read, "Sprinkler heads shall be spray pendent, chrome plated, temperature rating of 165 OF, recessed model XXX, manufactured by ABC Sprinkler Company." The system example would be that, "a wet pipe sprinkler system is to be installed throughout in accordance with NFPA 13 — 2002" and Factory Mutual standard 8-2N. All piping shall be schedule 40 with threaded ends for 2" and smaller, and schedule 40 with cut groove ends for 2 h" and larger". The requirement for the contractor is to bid and provide exactly what is written in the specification, Who Prepares Specifications In most instances, specifications will be prepared by a Design Professional. By definition a Design Professional is a person or organization qualified by education, experience, and licensure to make design and engineering judgments. They determine level of protection and administer the design, are responsible for construction oversight of the entire project, and render decisions on conflicts that arise during the course of the work. These people may be from a small, one-man firm or part of a large organization. The specifications may be developed for the specific project or come from the organizations "library of standard specs". In some instances the professional may have limited knowledge of the trade and will rely on the contractor's expertise to get the job done, It must be remembered that setting the level of hazard and protection requirement is a registered engineer's job. Most codes require the design professional to be the responsible party, The contractor's job is to make sure that all specified work is in compliance with NFPA and other AHJ requirements and confonn to the local code. In that respect the contractor ftnctions as a check of the professional. 38

## Page 45

CSI Master specs Specifications for construction of an entire building can be huge documents with hundreds of thousands of pieces of infonnation. Without some organization, the specifications would be impossible to read because individual contractors responsible for different parts of the work would not be able to find the specifications that apply to the work that they need to do. The Construction Specification Institute (CSI) writes a Master Specification document to standardize how the specifications are organized. Different subjects are placed in "Divisions" that are like chapters in a book. As long as the architects and engineers that write specifications follow the Master Format} the subjects .that a sprinkler contractor needs to know will always be found in the same Division. Within each division, there are subdivisions that cover specific topics within the subject, The CSI Master Format that many architects and engineers are using was written in 1997. The different divisions are as follows: Division 1 General Division 2 - Site Work Division 3 Concrete Division 4 - Masonry Division 5 - Metals Division 6 - Wood and Plastic Division 7 - Themal & Moisture Protect. Division 8 - Doors & Windows Division 9 - Finishes Division 10 - Specialties Division 11 - Equipment Division 12 - Furnishings Division 13 Special Construction Division 14 - Conveying Systems Division 15 Mechanical Division 16 - Electrical 39

## Page 46

In the list of Divisions on the previous page, Division 13 — Special Construction is in bold type because this is where fire sprinkler system specifications are supposed to be found. Many architects and engineers end up putting fire sprinkler system information in Diviéion 15 — Mechanical Systems because they feel that the sprinkler system is just another mechanical system in the building. But fire sprinkler systems are not just another mechanical system. They need to be integrated with other fire protection equipment. Fire sprinkler system specifications were specifically moved out of Division 15 and into Division 13 in the 1997 Master Format. But Division 13 is not the only place that sprinkler system contractors need to look for specification information, Other features in the building need to be coordinated with the sprinkler system. The contractor will also need to understand the general construction schedule, which can be better understood by reading all of the specifications. The following is a list of the other specifications that will contain important information for the sprinkler contractor: Division 2 - Trench Work Division 3 - Valves & Pits Division 4 - Dry Valve Enclosures Division 9 - Painting Division 15 - Mechanical Division 16 - Air Compressors, Pump Controllers The CSI re-wrote the Master Format in 2004 and spread out the subjects into 49 different divisions, with some of them being reserved for different types of systems that are not yet common enough to warrant their own division yet. A list of the new divisions is included in Figure 5-1 on the next page, Fire sprinkler systems are now in their own division, Division 21 along with other fire suppression systems. Even though this new Master Format was released by the CSI in 2004, it has not yet met with widespread acceptance from the architect and engineering community. With fire suppression systems having their own Division, the fire sprinkler industry is better positioned to have more complete and easier to find specifications. We continue to encourage architects and engineers to upgrade their specification wfiting to use the new Master Format, 40

## Page 47

A'IoSttuiForina(TM 2004 Edition Numbers & Titles Division Numbers and Titles PROCUREMENT ANb CONTRACTING REQUIREMENTS GROUP Division OD Procurement and Contracting Requirements Division Numbers & Titles SPECIFICATIONS GROUP GENERAL REQUIREMENTS SUBGROUP Division Of General Requirements FACILITY CONSTRUCTION SUBGROUP SITE AND INFRASTRUCTURE SUBGROUP Division 02 Division 03 Division 04 Division 05 Division 06 Dlvlsfon 07 Division 08 Divisioh 09 Dlvision IO Division 'ti Division 42 Division '(3 Division 44 DJvjsIon 15 Division 46 Division 17 Division 18 Dlvislon Existing Conditions Concrete Masonry Metals Wood, Plastics, and Composites Thermal and Moisture Protection Openings Finishes Specialties Equipment Furnishings Special Construction Cpnveying Equipment Reserved Reserved Reserved Resewed Division 80 Dfvieiöh 3'1 Division 32 Division 33 Division 34 Division 35 Division 36 Division 37 Division 38 Division 30 Reserved Earthwork Exterior Improvements Utilities Transportation Waterway and Marine Construction Reserved Resetved Resewed Reserved PROCESS EQUIPMENT SUBGROUP FACILITY SERVICES SUBGROUP Division 20 Division 21 Division 22 Division 23 Division 24 Division 25 Division 26 Division 27 Division 28 Div/slon 29 Reserved Fire Suppression Plumbing Heating, Ventilating, and Alr Conditioning Resetved integrated Automation Elecfrlcal Communications Electronic Safety and Security Reserved Div Numbers - d Division 40 Division Dlvigion 42 Division 43 Division 44 Division 45 Division 46 Division 47 Division 4b Dlvjsion 49 Process Integration Material Processing and Handling Equipment Process Heating, Cooling, and Drying Equipment Process Gas and Liquid Handling, Purification, and Storage Equipment Pollution Control Equipment Industry-Specifjc Manufacturing Equipment Reserved Resewed Electrical Power Generation Reserved Ati contents copyright@ 2004. Tte Canstructlon Specificatlons Inslliute and Construction Specificatlong Canada. All rights reserved, Figure 5-1 CSI Master Format 2004 41

## Page 48

Test Yourself — Essay Question Handling Conflicts Between Documents The specifications for fire protection are contained in the mechanical division and reference to the mechanical general requirements section is stated. The sprinkler technical section states that all work shall be installed in compliance witli the requirements of NFPA 13 and all materials shall be listed accordingly. However, ghe mechanical general requirements spell out hanger types, all of which are more stringent than NFPA 13 requires, Upon presentation, the Architect has taken the position that the rnechanical requirements govern the nature of the specific reference; and furthermore, that the documents state where inconsistencies exist, the more stringent and/or expensive shall govern. What do you do? 42

## Page 49

CHAPTER 6 CONTRACTS Before discussing the concepts •of a contract, we first must discuss the people involved in entering into contracts and the methods they use for managing the project of constructing a building and/or putting a sprinkler system into a building Most building owners will begin a construction project by hiring a design professional, We will define a design professional as, "A person qualified by education, experiences and licensure to make design and engineering judgments." The function of the design professional is to: Determine level of protection and administer the design Act as the ownerls representative Conduct invitation to bid Receive bids Award contracts Responsible for construction oversight of entire project Render decisions on conflicts that arise during the course of the work There are a number of different types of organizations that can provide these design professional capabilities. These include architectural firms, engineering firms, combination architecture/engineering firms, and general contractors. Architectural firms provide fom and substance to the construction project. Often, the smaller firms limit their practice to specific occupancies such as churches or schools. As the need arises, they may hire additional engineers or architects to complete the project design work. There are generally two different types of engineering firms. The large firms are sometimes known as General Consultants and usually have total in-house capabilities to provide structural, electrical, sanitary, mechanical and fire protection design services all using employees of the firm. Smaller firms are generally specialists, limiting their practice to one of the major disciplines. These firmy act as consultants to architects and other design professionals. 43

## Page 50

Combined architectural/engineering (A&E) firms tend to be the larger organizations with full in-house capabilities. With a full staff of professionals that are skilled in almost every aspect of the design process, these firms can generally handle all of the responsibilities of the design professional. However, these firms will occasionally hire specialists to handle specific poltions of the design process for an unusual situation where the specific expertise necessary is not contained in-house. Contractors can also perfonn the responsibilities of the design professional. These contractors have licensed engineers or architects on their staff that are needed when the permit process requires a Professional Engineer's seal. The engineers on staff will review and supervise all of the in-house work. In the larger firms, there are sufficient engineers with enough experience in varied subjects to provide in-house design capabilities. Obtaining and Managing the Project The design professional can help the building owner make decisions regarding which installer that they will use for different portions of the construction. In general, a building owner, with the design professional, will let potential installers know about the project by extending an offer for the installer to present a bid on how they would complete the services requested and how much they would ask for in compensation. These bid offers can be either "open" or "closed". Most bid situations are competitive, meaning that more than one installing contractor will be trying to secure the work. "Open bids" are general announcements made in public publications allowing any contractor to submit a bid. Open bids can be placed in advertising sections of local newspapers or in special publications specific to the construction industry. Open bids are common for government contracts where the public's money is being spent in order to make sure that there is no impropriety in dealing with public funds. Often, open bids will include minimum requirements that the bidding firm will have to meet in order to be awarded the bid. It is the responsibility of the bidding contractor to respond to the bid with sufficient detail to make sure the owner understands that they meet the requirements of the bid. "Closed bids" are those that only go to specific installing contractors that are hand picked by the owner or the owner's desigtl professional. Closed bids usually go to small number of contractors that the owner (or their design professional) is interested in having perform the work, Each of these contractors is usually known to the owner or their design professional, so there are usually less conditions that the contractor has to prove in a response to a bid. It is possible for an owner to request that a single contractor perform the work, rather than send out a closed bid to multiple contractors. These situations are generally not considered "closed bid" because there is no competition for the job. Instead, these solicitations are generally considered "single-source contracts" or "negotiated work." Most building owners will only consider asking a contractor to perform negotiated work if they have some son of relationship with the contractor. The relationship might be personal 44

## Page 51

knowledge of the individuals running the company, or it might be prior work experience with the contractor. In general, an owner only asks a contractor to perform negotiated work if they believe that they will get superior work performed rather than put the job out to bid. This kind of work is generally more expensive than putting a job out to bid, but the higher quality work is considered a reasonable trade-off. In the past, the typical process for constructing a building was for the design for most of the building structure and systems to be completed before construction begins. But increasingly, owners are ina huge hurry to get their building finished. To keep up with this trend of finishing buildings sooner, the concept of "fast tracking" has been established. In a fast track situation, consffuction proceeds along with the development of the drawings. As each trade's work is designed, bidding is accomplished and contracts are awarded. A variation of the fast track concept is the "design build" trend, Here, a firm will bid on the total building design and construction. These firms will usually be •the larger E&E firms that include construction capabilities or contractors that have A&E capabilities, If the firms are missing specific areas of expertise, they can engage others to work with them on the constluction. The owner of a building will usually need some help in managing the constmction project. There are a number of different methods that can be used for sending out the bids, receiving the bids and evaluating the bids in order to make a determination as to which contractor will be awarded the contract. While the owner will provide the funding for construction and be the ultimate decision maker, the owner will usually delegate many of the decisions regarding managing the bids in one of the following manners: Hire a General Contractor — This will be a person or firm involved in the construction for this panicular building that will subcontract work on the other portions of the project. The General Contractor will be responsible to the owner and will, for the subcontracted work, obtain the bids, award the contracts, coordinate the trades and settle any job disputes. Hire a Construction Manager This will usually be a person that is familiar with the consåuction process, but will not be involved in actually constructing this particular building. Instead, the Consttuction Manager assigns the trades their specific jobs, administer the documentation, enforce the coordination and make sure that the contracted trades understand their respective responsibilities. Elfre and Architect/Engineering Firm In this case, the A&E firm will act as the owner's agent, being the final interpreter of the intent of the documents, handling all bids and approving all work, 45

## Page 52

The Contract The contract is not actually a single document, but a series of documents that include the following parts: Agreement or Contract Plans and Addenda (dated and enumerated) Specifications: General Conditions Special Conditions Technical Specifications Shop Drawings Documents developed during the execution of the work A contract covering construction activities has a number of purposes including procedures for administering the relationship between the parties to the document. The document itself is commonly referred to as either the contract or the agreement. The first thing we need to do is to define what it is intended to do: The intent of a contract is to define the work to be performed and to assign responsibility for the execution of the work covered. The document also defines risk assumption. If you remember your high school English class, a good way to remember what a contract does is to think of it as a document that defines, "who, what, when, where and how work is to be performed. In essence, a Contract is an agreement between parties to perform services or provide products for a stipulated sum in accordance with agreed-to terms and conditions. Types of Contracts There are contracts commonly called Standard Form. These are preprinted documents that have been prepared by trade assöciations to cover a wide range of relationships. The most common standard fonns are those published by the American Institute of Architects (AIA). There are those that relate to the Owner and the General or Prime Contractor (AIA 101), and those that relate to the relationship between the General Contractor and the Subcontractor (AIA 401). The General and Special Conditions are covered in another standard form, AIA 201. Another organization, Associated General Contractors (AGC), also publishes a set of standard forms including AGC 640 and AGC 650/655, These were developed by AGC to provide better protection to the general contractor by causing liability to be shifted away from the GC. 46

## Page 53

In addition there are Proprietary Contracts, which are developed by individual companies. These tend to be one-sided in nature and again shift liability away from the company that developed the agreement, Care needs to be taken to examine how much risk is shifted to your company when executing AGC and proprietary agreements, Contents All items that are necessary to desclibe a party's responsibility are included in the contract, A number of them are included by reference. For instance, if the specifications are separately published, they would be referenced by title, date and reference number if appropriate. The contract drawings, •likewise, would be referenced by a drawing list and date of issue. The form of the contract amount would be included. Contract drawings are depictions of the construction sufficient for the bidding and decision making regarding the award of the bid. The drawings need to include: e Graphic representation of the work to be done o Graphically depict locations of HVAC, lighting, walls, structural, conveyors, piping systems, etc. May not be detailed enough for fabrication, assembly or erection o More detailed drawings will be needed for construction, these will be the shop drawings prepared by the contractor responsible for installing the particular system There are a number of ways that set the price of the work. The following outline some of the methods that are used to establish payment, but there are other variations. The common methods include: o Lump Sum — The contractor agrees to do all the specified work for a fixed price regardless of any errors of omission during the bid phase. e Time and Materials or Cost Plus — In this form the contractor submits invoices based on cost of materials and labor and an agreed percentage mark-up above all recognized costs. o Guaranteed Maximum — This is a variation of either Lump Sum or Cost Plus used when not all owners requirements are known when the contract begins. The contractor would analyze the projected completion and estimate how much more than the original sum would need to be added. o Fixed Fee— In another variation of Cost Plus; the contractor agrees to do the work for a fee that does not change regardless of the accumulation.of costs. 47

## Page 54

Some additional terms of interest are: Addendum - This is a supplemental document from the Architect or Engineer prior to the bid date, which can be corrections or modifications to drawings and specifications. Addendums may also be issued to extend bid dates or to modify Terms and Conditions Alternate These are used to create a Base Price with separate process for Substitutionsi Additions or Deletions to the base bid. An example would be to include a separate price for painting the sprinkler pipe or doing all wiring for i10 V service for the air compressor. Allowances These are basically Unit Prices for variations in design and/or specified quantities. An example would be The design professional's preliminary design specifies 400 sprinklers and the sprinkler contractor is required to give a price for sprinklers both under and over the 400 sprinklers specified, General Conditions and Special Conditions These are the administrative guidelines on how the contract will be performed and interpreted. These sections spell out details such as how many copies of submittals and drawings need to be made and the format such as hard copies or reproducible transparencies or disks. They will describe procedures for settling disputes and who has the final authority on the job. They may also describe priority of the documents. An example would be a statement that says details take precedence over small-scale drawings and specification descriptions take precedence over drawings if there is a conflict between the two. In essence these sections govem the conduct of the job, set reporting responsibilities and the procedures that tell how the various parties to the contract relate to each other. The General Conditions also describe requisition and pay procedures and insurance requirements. As stated in the beginning of this chapter a contract also defines the assumption of risk, This is most apparent in the sections of the contract dealing with Indemnification and Hold Harmless, These terms are usually found in the Insurance paragraph. As an example let's look at Indenmification. There are tlu•ee forms of this action which deal with the assignment of responsibility for property damage and personal injury should an accident or negligent action occur on a job. rlhe three forms are Limited, Intermediate and Broad. In as simple language as can be stated, in the Limited form, if an accident occurs the party responsible for the act that caused the damage will pay. In the intermediate form, even if there is shared responsibility, the subcontractor will pay. And in the Broad form it doesn't matter who caused the damage, even if wholly by the Prime Contractor, the subcontractor will pay just because he is on the job, As you can see, this clause can have a considerable effect on the conduct of a relationship. These risks are insurable, and most contractors have the insurance coverage, However, eventually, the cost of business is affected as insurance premiums are related to loss experience, In essence the General and Special Conditions sections cover your rights, responsibilities and establish a risk bearing relationship. The Special Conditions contain any modifications to the General Conditions that are specific to the project. 48

## Page 55

Summary Contracts define the who, what when where and how work is to be performed. A contract also defines: Quantity - which is the scope of the work. Quality -- which is defined in the specifications Anangement — which states and shows where to put features Time — which defines the job schedule o Risk — which defines who will bear financial responsibility of all actions and incidents throughout the project. 49

## Page 56

This page left intentionally blank 50

## Page 57

CHAPTER 7 BASIC MATHEMATICS FOR SPRINKLER SYSTEMS Mathematics is an essential foundation to the layout and detailing of a fire sprinkler system. This chapter will review the basic concepts of algebra, geometry, trigonometry and exponents. There is no way that every mathematical concept necessary for the fire sprinkler industry can be covered in this one chapter. Instead, this chapter will be a summary of the basic concepts. Additional information can be found in any high school algebra and geometry textbook. Notation Expression of numbers assists in the communication of concepts. Fractions versus decimals or percentages can vary the ease of comprehension on the end user. The desired notation may also vary with the use of the number, For example, details on plans may indicate a 3/8-inch rod being used for a hanger. If this information was presented as 0.375 inches it may slow the understanding even though % is equal to 0.375 the notation customarily used is the fraction, and consistency promotes ease of comprehension. With the increased use of computers for the layout of sprinkler systems, decimals are most commonly used as input although fractions may be used in dimensions or material notations. Therefore, it becomes important to know how to conven from one to the other. In order to convert a fraction to a decimal, the denominator or value below the fraction bar gets divided into the numerator or number above the fraction bar. For example: Example #1: 5 — is 16)3 which is 0.3125 16 To reverse the process, the number following the decimal would be used as the numerator and the place of the last decimal would determine the denominator. Once a fraction is created, it can then be reduced by common factors. In other words, if the top and bottom are divisible by the same number, it can be factored out. Here is an example: 51

## Page 58

Example 205 5 41 0.205 = 1000 5 200 Percentages can easily be transferred to decimal form by dividing the percent value by 100. This gets commonly used when entering calculators or computers. For example, if a dry system requires a 30% design area increase on a base value of 1500 fc2, then 1500 needs to be multiplied by 1.30 (representing 130%) to alTive at 1950 fc2. For scenarios where there are very large or very small numbers, scientific notation can be used. This is where one number is prior to the decimal and 2 to 4 digits follow it on average. The number of decimal places that the decimal point is moved are counted and used as an' exponent for the factor of 10. Negative exponents are used when the decimal is moved to the right and positive exponents are used when the decimal is moved to the left. This concept is more clearly understood using an example: Example : 0.000325 is 3.25 x 104 3,025,000 is 3.025K106 In general, it is good to be flexible with the notations used and learn how to convert from one to another. It is also important to recognize and become familiar with which notations will help move the job along the quickest. Metrication The metric system is used globally. Even the United States declared it the preferred system of measurement in 1988. The construction industry, however, tends to remain using the traditional English units (also known as the ft-pound units). Interestingly, the federal government has declared that plans for all federal jobs are expected to be in metric. Metric is also referred to as SI units or the International System of Units. It is a decimal based system of measurement, which makes it simpler than the English units to use measurements. Lengths, for example, are based on meters (m), When items require smaller measurements, millimeters (mm) or centimeters (cm) are used. When items require larger measurements, decameters (dm) or kilometers (km) are used. In order to convert from one length to another factors of 10 are used, which allows the units to be changed by moving the decimal point. For example, 10 meters is equal to 0.010 kilometers or 10,000 millimeters. The sprinlder industry more commonly uses the English system of measurement, so it becomes necessary to convert from metric to English or vice-versa. There are two forms to do this, one is "hard metrication" and the other is "soft metrication". Hard metrication is where the metric values used are rounded to the nearest metric unit. Examples would be making rooms 5m x 5m x 3m high instead of 16 ft x 16 ft x 10 ft or spacing sprinklers 3m x 3m instead of 10 ft x 10 ft. Soft metrication is found by taking the English units and multiplying by appropriate conversions. 52

## Page 59

The examples discussed above as soft metric conversions would be, 4.877m x 4.877m xeL914m for the 16 ft x 16 ft x 10 ft room and the sprinklers spacing would be expressed as 3.048m K 3.048m rather than 10 ft x 10 ft. As more buildings and systems are done in metric, it will become more common to use hard metrication where the values are rounded. Table 7-1 contains basic conversion factors useful to the sprinkler industry. Table 7.1: Common Conversion Factors En lish 1 inch 1 foot 1 yard 0.3937 inches 3.281 feet 1 s uare inch Metric Length 2.540 centimeters 0.3048 meters 0.9 meters 1 centimeter 1 meter 100cz Area 645.2 s uare millimeters 0.1550 s uare inches Volume 1 cubic foot 0.06102 cubic inches 1 allon 0.26 gallons Wei ht 1 ounce 1 ound 2.205 ounds 1 s uare centimeter 0.02832 cubic meters 1 cubic centimeter 3.8 liters 1 liter 28.349527 rams 0.4536 kilograms 1 kilogram 1 si 1 lb/s . ft Pressure 703.1k s . m 0.04788 kilo ascal Becoming more familiar with the metric measurements has global incentives. It allows for technology and tools to be more readily shared tlu•oughout the global community. Another benefit of using metric is that fractions become antiquated. At times using fractions on plans or drawings can be confusing. It is possible to interpret the fraction bar as the number one, For example, one- half, h, written in some fonts may be read as, one hundred twelve, 112. This sizable difference can cause large errors on any job. A decimal based system offers relief from this error as long as people don't misread the decimal point or assume that a stray mark on the paper is a decimal point. For field scenarios, the only new tool that would be required is a new measuring tape. Nominal names may also change as metric becomes more dominant in the industry but it is not as if entirely new skills need to be learned in order to layout or install a sprinkler system. It will take time to gain a comfort level with metric lengths and sizes, and practice is the only way to achieve it. Therefore, the metric system and conversions should be reviewed just prior to use and implementation, including units, common material sizes, and converting units from English to metric. 53

## Page 60

In order to convert values, it is necessary to use equivalencies such as those shown in Table 7-1, For example, convert 3 ft to meters. It is possible to start by converting feet to inches, then inches to centimeters, and finally centimeters to meters. It would look like this: Example (a): 12in = 36in 3 ft Ift 2.54cm _ 91. 36in * lin 1m = 0.91m 9 lcm * 100cm It would also be possible to convert in one step from feet directly to meters if the equivalency is known. With the 3 feet example it would look like this: ;30H4 Example 0.3048m = 0.9144m 3 ft* Ift The point is that either path will arrive at the same answer, as long as each equivalency is used appropriately. One method to convert is by setting up the equivalencies in fractional form. This creates a scenario where multiplying by the equivalency alters the units of the original value without changing the physical amount. The new or desired tmits should be placed in the numerator or the fraction so the starting units will cancel out. Refer to Table 7-1 for common conversions and the math supplement following this chapter. As far as new equations for metric units that would apply to sprinkler system layout, there are variations on ones that may already be familiar. For example, the subscript M is sometimes used to represent the metric values in an equation. The basic equation for flow from a sprinkler is: where: QM is the flow from a sprinkler in liters/min 1/2 KM is the sprinkler orifice constant in liters/min/bar 1/2 PM is the water pressure at the sprinkler in bar The metric K-factor (KM) is equal to the English unit K-factor K (in units of gpm/psil/2) times founeen, (KM = K x 14) rounded to the nearest multiple of 80. Table 7-2 expresses the conversions to metric K values. The metric K value (KM) ends up in units of liters per minute per bar raised to the h power (L/min/barh) or (lpm/barh). Note that this metric value only works if the If pressure is expressed in terms of MegaPascals, a user expresses pressure in terms of "bar". different version of the K-factor needs to be used in metric calculations. 54

## Page 61

Table 7-2: K-factor 5.6 8.0 11.2 S rinkler K-Factors in Metric KM- Exact (liter/min/barlh) 78.4 112 156.8 196 KM Nominal (literhnin/bar'h) 80 110 160 200 The metric system does not create any new methods for the sprinkler industry, just new units. Review should occur just prior to use. The best way to become familiar with the metric system and gain efficiency with it is to use it. Algebra Algebra can be defined as "formulas or equations where part of the information is known/given and part is unknown." The goal is to manipulate the equations in such a fashion that the unknown information can be resolved. The uasic rules qf algebra begin with working left Lo right in the equation. The ncxt rule is to evaluate terms inside brackets and/or parentheses first. The third major guideline for algebra is that terms should be combined by performing functions in the following order: 1) multiply, 2) divide, 3) add, then 4) subtract. Here is an example: Example #5: parenthesis multiply divide add x = (13 + 8) (7 3) / 12 + 58 x = (21) (4) / 12 + 58 x = 84/12+58 x=7+58 x = 65 (1) (2) (3) (4) (5) If the 58 was added to the 12 first in line 2 then the correct answer would not be achieved. Therefore, the rules in the above paragraph must be closely followed. Manipulation of an equation can be necessary to solve for an unknown in the equation. It can assist in solving an equation more easily. When manipulating an equation. it is important to make sure both sides of an equation (a side being separated by an equal sign, are treated the same. Whatever is done to one side must be done to the other, Special attention should be given to division, making sure that each term is being divided by the same chosen value and that the value being divided by both sides is not zero. Division by zero is not possible and invalidates the entire equation. Consider the following example, where the activity performed in each step is underlined for easy identification: 55

## Page 62

Example RIX +62 = 178-X 7X+62+x=178-X+X 8X + 62 = 178 — 62 8X + 62 - 62 178 116 116 8 8 14.5 (1) (2) (3) (4) (5) (6) (7) In order to find a value for X, All tenns that use X need to be placed on the same side of the equation and combined, if possible. Looking at line 2 of Example the "X" on the right side of the equation needs to be combined with the "7X" on the left. To do this, add the "X" to both sides. By performing the opposing function, the "X" cancels from the right side and can be combined with the "7X" to arrive at "8X" found in line 3. The same procedure is used to combine the 62 and 178, resulting in line 5. The next step is to isolate the variable. In order to do this, the term must be divided by the coefficient, 8. Both sides of the equation must be treated equally, which results in X equal to 14.5. The same procedures are used for solving any equation. Example #7 demonstrates the process when an equation with multiple variables is rearranged to solve for a specific variable. Example Solve for "Z": +18=423-5Y (3Y+3Z) +18 (3Y +3Z)+36X = 846X -IOXY 3Y +3Z +36X = -IOXY -3Y +3Z +36X -36X = 846X -IOXY -3Y -36X 3Z = 810X -IOXY -3Y 3Z (810X -IOXY-3Y) 3 3 10 3 (1) (2) (3) (4) (5) (6) (7) (8) Pay attention to line 2 where "2X" is multiplied by each side of the equation. Notice that each individual term is affected. Once the equation has been solved for Z, it is then simpler for the user to compute the value with known X and Y values, It should also be mentioned that IOXY 10 and the value of that term will be the same. — XY could also be written as 3 3 56

## Page 63

Sample Exercise 1: Apply the material from this section to the following problem: Make up 100 gallons of an ethylene glycol anti-freeze solution in order to fill a sprinkler system with a volume of 100 gallons. The mixing will be done when all the fluids are 70 OF. The final solution weighs 8.9 lbs/gallon to protect down to —40 OF, how many gallons of pure ethylene glycol and how many gallons of water should you mix? Water weighs 8.33 lbs per gallon and pure ethylene glycol weighs 9.3 lbs per gallon. Solution: Let x = gal of ethylene glycol and (100-x) = gal. of water 100 * 8.9= x * 9.3 + (100-x) * 8.33 lbs lbs lbs gal — = gal * — + gal * — gal gal gal 890= 9.3 x + 833-8.33 x 57 = .97 x 57 x — = 57.8gal _ ethylene 0.97 100-x = 42.2 gal water Geometry Math dealing with properties and measurements of points, lines, angles, surfaces, and solids is "geometry". Most commonly, people in the fire sprinkler business will need to use geometry to calculate areas and volumes. Calculation of the coverage area of each sprinkler, the gallon capacity of a dry pipe system, and the design fire area, all use geometry. Starting with two-dimensional calculations, the following Figure 7-1 displays areas and their equations for some common shapes. Two Dimensional *Triangles *Circles *Rectangles •+•Sqtiareé NOTE: 3.14 A = 1/2 bh A = TCI:2: A = bd A — b2 h d b b b Figure 7-1 Area Equations. 57

## Page 64

Many equations in mathematics resolve around Pi It is a term developed in ancient mathematics. Pi is the relationship between the diameter and circumference of a circle and is always a constant equal to approximately 3.141592654 and continuing on. For most circumstances, 3.14 will be sufficient for the calculations we need to perform. Also, scientific calculators will have built in so that the user has access to a more precise value. Figure 7-2 shows the calculation for volume for a number of different shapes. Three Dimensional *Blocks + Cubes Cylinders Spheres V bill where V = 111011 V = 4/31tr3 1 h b Figure 7-2 Volume Equations Sample Exercise 2: Apply this section to the following problem: A valve manufacturing plant has decided to purchase scrap metal as a base material for the differential plate in a dry pipe valve. One company has offered to sell their scraps for $5 per sheet, The scrap metal will be the amount left over after 49 circles of 5 inch diameter are taken from a 35 inch x 35 inch sheet of metal as shown below: 35" -——-...-.-..-—-+ btd&ddo 58

## Page 65

a) What is the area of the scrap metal? b) Assume that each sheet has a depth of 3.25 inches, what is the volume of scrap metal? c) If it takes 6 sheets (melted and remolded) to make the valve plate and the remainder of the valve costs $275 in materials, how much profit can be made selling the valve for $425? Solution: The area of each sheet is square with each side equaling 35 inches. The total area can be found as follows: 2 Atotal = S2 = 35 1225 in (1) The first question asked for the area of the scrap metal*. The area of each circle can be found from its diameter, 5 inches as d = 2r. . • 2=19.635in2 Acircle = Tt r2 = (2 5 In) (2) Next the area of scrap can be tallied from the total area minus the area of all of the circles. A Atotal ¯ (7 X 7) Aciicle scrap - 1225 in2 - 49 (19.635 in2) = 262.885 in2 In part b), a thickness was given so the volume of metal could be calculated. Vmetal = As X depth crap = 262.885 in2 x 3.25 in = 854.376 in3 (3) (4) (5) (6) (7) (8) Part c) questions if this purchase is worthwhile for the manufacturing plant. Six sheets of scrap will cost the plant $30. Adding that to the other materials, the cost is $305. This means that $120 profit is made over material costs. However, this profit has to cover labor, equipment and overhead costs. The purchase may or may not be valuable to the company, but these types of evaluations drive product costs across the board. Trigonometry Trigonometry is the study of the properties of triangles and their functions. It should be noted that every triangle is comprised of 3 sides or legs joined together to form a complete shape with tlu•ee angles between the legs. The sum of all 3 angles will always be 1800 Triangles come in many shapes and sizes, Triangles can be given different names based on the length of the sides of the triangle. A scalene triangle is one with 3 different length legs. An isosceles triangle has 2 legs of equal length and one of different length. An equilateral triangle is made of 3 legs of all equal lengths. 59

## Page 66

Triangles can also be given names based on the measurement of the angles forming the triangles. An acute triangle means that all 3 angles are smaller than 900. An obtuse triangle is when one of the angles is greater than 900. A right triangle means that one of the angles is equal to 900. It is impottant to recognize that any triangle can be divided in order to create a right triangle as shown in Figure 7-3. Also, notice the small square at the 900 angle, indicating these lines create a perpendicular intersection. Identifying right triangles is important because the trigonometric rules following in this section can be applied only to right triangles. Figure 7-3 Right Triangles The Greek mathematician, Pythagoras and his followers developed the Pythagorean Theorem by studying many right triangles. The theorem states that the sum of the squares of the two shorter sides of a right triangle equals the square of the one side, the hypotenuse. Basically, it allows the user to calculate the third side of the triangle when the lengths of the other two legs are known. Using Figure 7-4, the equation is a + b2 = c2. Figure 7-4 Pythagorean Theorem The value ' 'c" represents the hypotenuse of the triangle. The hypotenuse is always the leg opposite the 900 angle (or right angle). See Figure 7-5. 60

## Page 67

Figure 7-5 Hypotenuse ofa Right Triangle For this equation the other two sides can be labeled a or b and the answer will be independent of that selection. Here is an example: Example #8: Find the length of the third side. 'C 120 inches 10/0 7ft 120 inches = 10 ft (7 ft)2 + (10 ft)2 = c2 149 ft2 = c2 c+ 149ft2 =122ft (1) (2) (3) (4) (5) The first reminder is to watch the units. All lengths for this example need to be either feet or inches, it does not matter which is used but all need to be the same when applying the theorem. The side that needed to be found is the hypotenuse of the triangle and is therefore represented by "c" in line 3. Also, pay attention to the algebra of solving for "c" when it was initially squared. It should be noted that to solve the algebra in line 4 a square root, the inverse of raising a value to the second power needs to be applied. As with solving any equation, it needs to be applied to both sides. The process of solving for "c" is to apply the inverse exponent; in this case it would be h, which is the same as the square root When thinking of trigonometry, it is common to think of sine, cosine, and tangent. These functions also only apply to right triangles. The following Figure 7-6 expresses to equations for sine, cosine, and tangent in relation to the shown triangle. 61

## Page 68

Tligonometric Functions opposite sin (9 — hypoi.ent/ß•e adjacent, cos (9 = hypotenuse opposite tan 0 = adjacent a a b c a b c. b Figure 7-6 Trigonometric Functions Relating the length of the sides to the angles allows the user to calculate values for the unknown sides by knowing the length of one side and one of the angles (in addition to the 900). In Figure 7-6, 0 (pronounced theta) represents the known angle. The term opposite refers to the leg across from the known angle or that opposing the angle. The term adjacent identifies the leg that helps to create the known angle. It is important to be able to pick out the sides of the triangle with relation to the angle in order to appropriately apply the trigonometric functions. Example #9: 280 x 13ft Find X. opposite sino = 13ftO sin 280 — 13ft 27.7 fio sin 280 62 (1) (2) (3)

## Page 69

Exponents Exponents are a superscripted number or symbol to indicate raising that value to a power. It is a shorthand method of expressing the multiplication of a number times itself. If 54 is written, then it means 5 x 5 x 5 x 5. The same is true if a variable is used in place of the number. In order to properly handle exponents there are many rules that need to be followed. To begin, variables can only be combined with similar variables. This leads to the cliché that apples and oranges cannot be brought together. When [he same variable is to be multiplied together then the exponents get added, see Example #10. Example #10: When the variables are divided then the exponents are subtracted, as shown in Example #11. Example#11 : There may also be the occasion that a number or variable that already has an exponent needs to be raised to another power. In this case, the exponent values would be multiplied together, as in Example #12. Example #12: The inverse of raising a value to a power is to take the root of the variable. If it was desired to take the cubed root of a variable, then in actuality the value being sought is a variable that if it were raised to the third power would result in the starting value, such as = Example #13: When multiple variables are in the same equations, it is important to look at each variable individually. It is possible to combine the same variables ümroughout an equation, as shown in Example #14. 63

## Page 70

Example #14: (54 3750CD3 As exemplified above, it should be noted that any variable that does not have a written exponent, tillly has the exponent of 1, In addition, any variable or number raised to the power of 0 is equal to 1. Adding or subtracting terms requires that all of the variables are identical in order to combine them. This is seen in the following example. Example #15: D+D3 +5D-6D2 =6D-6D2 +1)3 Only the terms that have "D" in them could be combined. Those with exponents of 2 and 3 cannot be combined with any other terms. Summary Mathematics is full of details that need special attention. Practicing the skills involved in math will help the user to increase speed and ease of use. These concepts are regularly used throughout the layout process and consistently through the hydraulics of sprinkle! systems. Test Yourself 7-1) Convert the following to percentages (%): a. 0.826 52 51 d. 3.325 64

## Page 71

7-2) Convert the following to decimals: 5 16 427 b. 362 d, 426% e. 5.29 x 10 4 7-3) Provide the scientific notation for each of the following: a. 4,762,923 b. 0.000584 c. 71200 d. 0.000012 7-4) Solve for x . a. 4x+37 = 343-2x (2x-71) 23 12-17 —x = 10x—1.5 c. 32+ 10 8x d, z+ y+x-243 22=89-12y e. 6z—3x+ 7 65

## Page 72

7-5) Calculate the area of the following: 6 ds 3ft b. (the area of the shaded space) 4cm : 12cm 2 ft 0.7 m 66

## Page 73

7-6) Calculate the following volumes: where: r=60", 1=17' Where: B=2', 1—250 cm, H=30" 7-7) Solve the following: 70 52" 67

## Page 74

340 12" IT' 68

## Page 75

7-8) Reduce the following: a. 82 = b. 133 *222-513+74 = xyz d. 37 2 +4q2 e. (227+3)+214 25 62 69

## Page 76

This page left intentionally blank. 70

## Page 77

CHAPTER 8 PHYSICAL SCIENCE This chapter is currently not available. 71

## Page 78

This page left intentionally blank. 72

## Page 79

CHAPTER 9 PRINCIPLES OF COMBUSTION AND FUNDAMENTALS OF EXTINGUISHMENT Principles of Combustion Combustion is the process that a product goes üu•ough when it burns, By exact definition it is either "the process of burning" or ' 'a chemical change, especially oxidation, accompanied by the production of heat and light." [1] The concept is tillly the study of fire and how it burns and grows. This information is of great value as it is necessary to understand the animal before you can control it, To begin, it is important to review its basic characteristics. Then many agents will be reviewed that can be used to either control or suppress the fire. Fire, itself, is a rapid exothermic oxidation reaction. This means that it is fast growing, gives off heat and uses oxygen to chemically decompose fuel. The speed of a fire is often overlooked thanks to the many myths created by movies and television where the amount of smoke, visibility and fire growth are rarely shown in an accurate fashion. Also, the heat that is produced by the fire will vary depending on the fuel that is burning. The definition above leads to the conclusion that fuel, heat, and oxygen are necessary in order to have a fire. In addition, there is a chain reaction that occurs chemically with the combination of an ion comprised of oxygen and hydrogen (OH). This is chemical combination, which can occur from the negatively charged ion, such as 01-1-, bonding with the fuel as it breaks down during combustion. Examining the combustion process should include a review of the states of matter. There are three states of matter as follows: o Solids Liquids o Gasses Objects can move from one state to another under different heat and pressure situations. (For a more in-depth review, see Chapter 8 of this text, Physical Science,) Even though there are three states of matter, it is important to know that solids and liquids do not burn. Only gasses 73

## Page 80

burn! This might sound like an outrageous statement. You may even think of flammable liquids and solids that you think will burn. For example, wood is a solid and fuel oil is a liquid, and these products are generally considered "combustible". So how can we make the statement that only gasses can burn? The answer is that the solids and liquids need to go through a physical change to a gas before they can bum. Wood, oil and other combustible materials are those materials that easily make the transition from a solid or liquid to a gas when heat is nearby. During the fire process, chemical decomposition of solids and liquids occurs through the application of heat. This is called "pyrolysis", although it is sometimes also known as "gasification". These gasses then combine witli oxygen and give off heat as a by-product of the fire. A case where pyrolysis can be visualized is with a candle flame as shown in Figure 9-1. When a candle is first lit, the wax has to melt and pyrolyze. Once there are sufficient gasses to hold the flame, the heat produced by that flame continues the process. The wick of the candle gives the flame a location to attach to. Heat from the flame travels back to the wax via electromagnetic waves pyrolyzing the wax, allowing the wax fumes to mix the oxygen in the air, and permitting combustion. The flame from this combustion travels back to the wax and continues the cycle of combustion. Figure 9-1: Candleflame demonstrating pyrolysis Heat is created by many sources. Since heat is one of the key elements needed to have a fire, it will be valuable to know where heat originates in order to control a fire, or prevent a fire from occurring. The sources of heat include chemical, mechanical, electrical and nuclear. Chemical heat energy can come from common fuel sources such as oil, wood and even food. The heat energy is released when a reaction occurs between chemicals that get mixed, or when a chemical spontaneously breaks down due to some instability. Mechanical heat energy can be created by the friction of objects rubbing against one another. For example, if you rub your hands together for a minute, the warmth can be readily felt. This is heat produced from the friction between the skin on your hands as you rub them together. The old story of Boy Scouts starting a fire by rubbing two sticks together is a true story. Although it takes some time, and the sticks have to be moving very quickly, it is possible 74

## Page 81

to generate sufficient heat to start a fire by rubbing two sticks together and creating mechanical energy. Electrical heat energy sources include electricity and lighting. Heat is created by the movement of electrons around an electrical circuit. When the circuit gets broken, the electron flow stops. But if a person or an object touches the open electrical circuit, they allow the flow of electrons to continue and potentially allow sufficient heat to start a fire. Finally, nuclear energy heat sources include both fission and fusion, thc splitting or combining of atoms on a molecular level. Nuclear power plants take advantage of the energy released by radioactive substances in order to generate electricity. The ultimate example of fire created by nuclear heat is the nuclear bomb. Once sources of heat energy are established, the next step is to examine how the heat moves beyond its area of origin. There are three methods of heat transfer, all of which are important to understand because fire does not grow and cause problems without some form of heat transfer. The three methods of heat transfer are: Conduction Convection Radiation Conduction is the transfer of heat through bodies that are in contact with each other. An example of this is hot coffee in a mug. The exterior of the mug is not the same temperature as the coffee but warmth, or some of the heat from the coffee is transferred dlrough the ceramic. The heat is carried from one molecule to the next of any material in contact with the hot substance, continually warming cooler areas. In a fire, heat is often conducted through a wall or ceiling. The fire heats up the wall and ceiling in the room of the fire's origin. This heat moves (conducts) through the wall and warn-is up the surface of the wall in the next room over and the floor of the next room above the fire. If this heat increases sufficiently in•the rooms adjacent to the fire, objects in the room begin to undergo pyrolysis and the fire can spread to these rooms without physically burning through the wall or ceiling. Convection is the transfer of heat through the air. Air movement is a continuous part of a growing fire. As hot gases rise they come in contact with cooler neighboring air and the contact warms the cooler air. Heat is always transferred from the hotter to the colder air, fluid or object. Similar to conduction the transfer is from one molecule to the next, but instead of a solid material, the heat transfer is through the fluid air. A fire gives off many hot gasses as it bums. This makes convection the chief method of heat transfer for a fire. It is a physical fact that hot gasses rise above cooler gasses (called the buoyancy principle). During a fire, the convection heat transfer occurs mostly above the fire. The fire plume (hot gasses from the fire) only moves approximately 20% horizontally for every 100% that it moves up. This means that a fire occurring on the floor of a room that is 10 ft high to the ceiling will have hot gasses extended out about 2 ft from the side of the fire when the hot gasses hit the ceiling, 75

## Page 82

Radiation is the third component of heat transfer. This method is the same as the sun warming the earth. By definition, radiation is "emission and propagation of energy in the form of rays or waves" [1]. The flames of the fire provide the radiation to heat other parts of the room/space. The waves can transmit heat to any object within direct view of the flames. When you stmt a fire in your fireplace, the wannth that you feel standing in front of the fireplace is from radiation. As explained in the previous paragraph, most of the heat from the fire is going up the chimney as convection. Recognizing that much of the heat is being lost, some chimney builders have started to include heat exchanger fans that capture some of the wannth going up the chimney as convective heat transfer and blow that heat back into the room. Assuming that you do not have one of these heat exchangers, the only heat you get in the room from a fireplace is dirough radiation. Radiation is not a very efficient mechanism for heat transfer. The effect of radiation diminishes exponentially as the object gets farther away from the heat source. Fire growth can occur in a space due to any or all of the three methods of heat transfer. Consider a fire in a compartment. As the fire grows, the temperature in the compartment rises. When the temperature in the compartment has risen to the point where all the possible fuels are at or above their ignition temperatures (undergoing pyrolysis and giving off enough vapors to support combustion) the fire spreads to every surface in the compartment. Once the fire reaches this stage, the amount of burning is completely controlled by the amount of oxygen that can get into Lhe room. The instant that everything in the room is pyrolyzing and giving off enough gasses to support combustion, and everything starts to burn, is called "flashover". Once flashover has occurred, the fire will only burn as it gets oxygen into the room, so we call this kind of fire a "ventilation controlled fire". Flashover is a very serious event that kills people every year. The goal of fire sprinklers is to make sure that flashover does not occur in sprinklered rooms. In order to understand flashover better fire tests are conducted in rooms without fire sprinklers, and in rooms with fire sprinklers. When conducting these fire tests, a ball of newspaper is usually set on the floor. As the fire grows in the room, it pyrolyzes the fuel in the room from the top down. The definition of the moment of flashover is usually the moment when the newspaper on the floor ignites. At this point in time, everything in the room from the top down is usually burning. Successful sprinkler tests do not allow the fire to get anywhere near the stage where pyrolysis of the majority of fuels in the room is occurring. Consider a cigarette fire started in a chair in a comfortable living room like the one shown in Figure 9-2. As the fire starts to burn, the hot gasses rise and are confined by the ceiling and walls of the compartment, With the passing of time, the fire continues to grow as convection heats up portions of the chair higher than the start of the fire, as conduction heats up portions of the chair in contact with the fire and as radiation heats up objects near the fire. The growing fire produces more hot gasses and a layer of smoke and hot gasses will begin to descend from the ceiling. As the layer of hot gasses comes down from the ceiling, radiation will begin to cause pyrolysis of all the objects in the room from the top down such as the lamp shade, the paintings on the wall and the entertainment center. Once these are giving off sufficient gasses to sustain combustion, the heat in the room will increase and the hot gasses will drop to the point where they are causing pyrolysis of the couch and carpet. Once these start to burn, flashover will occur. 76

## Page 83

dii;-iff:,;_• Figure 9-2 Living room with fire ignited at the pentagon on. the chair The Fire Tetrahedron There was a time in the 1960's when fire protection professionals considered heat, oxygen and fuel the as only elements necessary for fire to sustain itself. They put these three elements together in a pictorial representation called the "Fire Triangle" as shown in Figure 9-3. Each leg of the Fire Triangle represented one of the elements necessary to sustain combustion. The theory went that if you removed any single leg of the Fire Triangle, the fire would go out. Heat Oxygen Fuel Figure 9-3 The Fire Triangle 77

## Page 84

The problem with the Fire Triangle is that when Halon (a family of gasses that extinguish fires) was invented, no one could completely explain how it extinguished the fire. It did not remove the fuel. It did not displace the oxygen (it extinguished fires in rooms where the concentration of oxygen should have been sufficient to allow combustion) and it did not cool the fuel. A new understanding of fire was necessary to completely explain the process of combustion. As previously mentioned in this paragraph, in addition to the fuel, heat, and oxygen necessary to sustain combustion, there is also the sustained chain reaction that is necessary for fire to exist. In order to represent these four elements in a single object where all of the elements touch each other, the Fire Tetrahedron was born. A tetrahedron is a three-dimensional object consisting of four faces with each face as a triangle (kind of a three sided pyramid). See Figure 9-4 for a picture of the Fire Tetrahedron in which the Chain Reaction and Fuel faces are visible in the picture, The Oxygen face is opposite of the camera and the Heat face is down on the floor. In order to put out any fire, remove any one of the four elements represented by a face of the tetrahedron: Fuel, Oxygen, Heat or the Chain Reaction. Figure 9-4 Fire tetrahedron depicting the four necessary elements to sustain afire Remove the Heat There are a few options in order to remove the heat from a fire. The first is to cool the flame. The next is to cool the fuel. Either option is generally accomplished by using a gaseous or liquid agent that is capable of absorbing heat. An excellent method of cooling either the flame or the fuel is to apply water, which is capable of absorbing huge amounts of heat as it goes from being a liquid to a gas, The most efficient mechanism for delivering water is to break the water up into droplets to increase the surface area of the water that is touching the hot material. This is the job of the sprinkler deflector on a sprinkler, to break up the stream of water into efficient water droplets to absorb the heat of the fire, cool the surface of the burning fuel, and to cool the surface of objects around the fire so that they do not start to pyrolyze. 78

## Page 85

Another way to remove the heat is to diffuse the heat source. Diffusing the heat source uses a material to conduct heat away from the fire. For example, placing a wire mesh over a fire source will dissipate the heat and put out the fire. These methods will reduce temperatures and eventually get the fuel below its ignition point stopping the fire. Remove the Oxygen The next method to look at for extinguishing a fire is depleting the oxygen source. One way to remove oxygen is to cover or smother the fuel. The fastest way to put out a fire in a pan on the stove is to cover Che pan with a tightly fitting lid. The fire will consume the oxygen under the lid and then go out because there will not be any more oxygen. Unfortunately, when the fire consumes the oxygen in this situation, it creates a vacuum, sealing the lid to the pan. You may never be able to separate the lid from the pan, but you put the fire out. Another method of smothering a fire is covering it with a noncombustible product like sand or baking soda. Figure 9-5 shows baking soda being poured on a grease fire to smother the flames. Figure 9-5 Baking soda being poured on a grease pan fire on a stove Another way to remove the oxygen is to add another gas to the air, which will displace the oxygen in the same room as the fire and reduce the oxygen concentration. It is important that the added gas be inelt so that it will not add to the fire hazard. Nitrogen and carbon dioxide are both éxamples of gases used in fire protection to displace the oxygen. Another gas commonly used in fire protection is called Inergen, which is a combination of nitrogen, argon and carbon dioxide, all inert gasses that will not burn and will displace the oxygen in a room. It should be noted that the use of carbon dioxide as an oxygen displacement mechanism is very hazardous to people. In order for the oxygen to be displaced by the carbon dioxide sufficiently to extinguish a fire, the oxygen content left in the room is so low that it cannot support human life. In other words, if you were in a room where a carbon dioxide fire extinguishing system went off, and you did not get out of the room immediately, you would literally drown in carbon dioxide. Over the years, several deaths have occurred during the accidental tripping of carbon dioxide fire protection systems, or during the testing of carbon dioxide systems. Carbon dioxide fire protection systems should only be used in spaces where there are not going to be any people, such as the underfloor portions of computer rooms where

## Page 86

fire might occur in the space reserved for cables, Even in such spaces, the computer room above should have a specific alann that wams people that the carbon dioxide system below has activated and that they should leave the room. NFPA 12, the standard for the design of carbon dioxide fire extinguishing systems allows these systems to be installed in rooms with people, however, in such cases, it requires a delay in activation of the carbon dioxide system and an alarm must sound during the delay. People in the room with the carbon dioxide system need to be lrained to know that when this alann sounds, they .must leave the room immediately. Typically, the alarm gives people about 60 seconds to exit before dumping the carbon dioxide into the room. Some building owners put oxygen masks in these rooms so that people have a better chance to escape. But given all of the other options available in this day and age, it does not seem to make sense to design a carbon dioxide system for a room that will have people in it. The extra cost for the equipment described above, plus the extra concerns about life safety, make this choice of systems undesirable when people are going to be in the space, Remove the Fuel The third way to stop a fire is to remove the fuel. An example of removing the fuel source would be to use a high pressure spray that would push the flame and fire off of the fuel. Another simple method is to shut off the fuel supply, such as closing a valve on a gas line. When you blow on a candle flame to put out the candle, you are really removing the fuel. Technically, you are blowing hard enough to move the flame away from the fuel. Without the flame being in close proximity to the fuel, heat does not travel back to pyrolyze the surface and sustain the combustion. In a large scale manner, this is how dynamite is used to put out oil well fires. During the first Gulf War, when the Iraqi army pulled out of Kuwait, they set fire to thousands of oil wells, Most of these fires were extinguished with the use of dynamite. The charge of dynamite was set at the head of the well and used to blow the flame away from the opening of the well. Interrupting the Chain Reaction The final piece of the fire tetrahedron, the chain reaction, can also be used to extinguish a fire. This can be done by either mechanically or chemically preventing the chain reaction from occurring. Mechanically inhibiting the chain reaction can be done with either sound or electromagnetic waves that prevent the heat from a fire from getting back to pyrolyze the fuel surface, This method of fire extinguishment is mostly theoretical, with limited sizes and types of fires that have been actually extinguished in this manner. The chemical means of interrupting the chain reaction is done by an agent combining with the OH- ion produced during combustion. The chemical decomposition that occurs in a fire is producing these OH- ions. An agent that works in this fashion is Halon. As explained earlier 80

## Page 87

in this chapter, it was the study of Halon, trying to understand exactly how that agent controls the fire, that helped to discover the sustained chain reaction and its effect on the fire. Halon prevents the founation of the OH - ion necessary for the pyrolyzed gasses to mix with oxygen to form combustion. Unfortunately, Halon has a ten•ible side effect of being oneof a family of chemicals that is depleting the Earth's ozone layer. Since we need ozone in the upper atmosphere of the Ealth to suwive, and since there are other alternatives, there are very few people around the world using Halon gas for fire protection anymore. You may run across it in your career if you find an old system that has not been converted to another gas yet, or you may find one of the few applications where the government allows the use of Halon because there is no other substitute that will do as well. Classes of Fuels and Agents to Extinguish Them In order to understand the science of combustion and controlling or extinguishing fires, one also needs to understand the different classifications of fuels. There are four (4) main classes of fuel, designated A through D. Class A is ordinary combustibles, which includes wood, cloth, plastics, and most common products. Class B fuels are more hazardous than Class A and are basically flammable and combustible liquids. Class B fuels have been given their own classification because there are different agents used to protect the fuel. Many flammable liquids float on water, making it difficult to extinguish fires of Class B with a stream of water. However, when water is broken up into droplets, as from a sprinkler, it is still possible to extinguish a Class B fire. Class C consists of energized electrical equipment. Once again, this class was considered separate from Class A because of the concern over the use of extinguishing agents that would conduct electricity. One way to deal with this problem is to cut off the power. Once the equipment is no longer energized, a Class C fire becomes a Class A fire. Class D includes combustible metals. There are a number of special metals that will undergo combustion when exposed to other chemicals. Some metals burn when exposed to air. Other metals burn when exposed to water. Knowledge of the specific metal and what it will react with is necessary in order to extinguish a Class D fire. Some classification lists for fuels also include a fifth class, Class K for kitchen hazards such as grease fires. This is more of a marketing scheme for specific hand-held extinguishers than it is a different class of fuel. Since kitchen grease fires are really flammable liquids, we will consider Class K the same as Class B for the discussion in this textbook. With many fire protection agents on the market, it can be difficult to choose one agent for the job. Each agent has suitability for different types of hazards and applications. The following table shows a number of different agents, their method of extinguishment, suitability for different hazards and some typical applications. 81

## Page 88

Table 9-1: Fire Protection Agents Agent Acidic Ammonium Phosphate Powder (ABC) Carbon Dioxide (COD Sodium Bicarbonate Base Powder (Dry Powder) Protein Foam Fluoroprotein Foam Aqueous Film Forming Foam (AFFF) Film Forming Fluoro rotein (FFFP) Alcohol Type Concentrate (ATC Foam) High Expansion Foam Granular Graphite (Metal X) Halon Class B, Class C Nitrogen Water Spray Method of Extin uishment Inhibition of chain reaction Reduce oxygen, some cooling Reduce oxygen, of chain reaction Cooling, separation of fuel from oxygen Cooling, separation of fuel from oxygen Cooling, separation of fuel from oxygen Cooling, reduce oxygen Covering h)hibition of chain reaction Reduce oxygen Cooling, reduce ox en Suitability Class A, Class B, Class C; may control some Class D Class B, Class C Class B, Class C Class A, Hydrocarbon Class B, some soluble Class Class A, Hydrocarbon Class B, some polar solvent Class B, Tytanium Limited Class A, Hydrocarbon Class B, water soluble Class B, and some Class D Class A, high flashpoint Class B, some Class C, some Class D Class D Class A, Class B, Class C Applications Portable fire extinguishers, small fixed systems Telephone switch rooms, computer rooms, printing presses, flammable li uid storage flammable liquid storage Storage tanks for flammable liquids, aircraft hangers, oil bath transformers Air crash rescue, foam water sprinklers Water soluble flammable liquids High piled stock, aircraft hangars, storage Combustible metals Computer rooms, aircraft, racecars, transformers Telephone switch rooms, small electrical service rooms Offices, homes, warehouses Class A, 82 Class B

## Page 89

Agents can be broken down into three categories: clean agents, dilty agents, and aqueous agents. Clean agents are typically gases and include halon, nitrogen and specially listed inert gases. Dirty agents imply that clean up will be necessary after the fire has been extinguished in the space. Dilly agents include dry powder or wet chemical. Aqueous agents are water-based agents for fire protection. These include water, foam and potassium chloride. The maintenance required by a system should also be reviewed when selecting an agent for any application. For example, most foam concentrates have shelf lives. This means that even without activity the foam may have to be drained, remixed and refilled in a system every so many years. The length of time that can elapse will vary with the specific foam and brand chosen for the project. Although all fire protection systems require some maintenance, there are different levels of attention that are necessary depending on the agent used. The amount of maintenance can affect the cost of the system and efficiency of operations. Therefore, the owner of the building or their representative should be made aware of the required maintenance for their selected fire protection system. Another point to think about in selecting fire protection agents is the clean up that will be involved post fire. All fires will involve some clean up but owners and occupants are not always aware of what is truly involved with the agent they have selected for fire protection. As an example Metal X (an agent commonly used for Class D fires) requires a large amount of agent to control even small fires. This means that on a commercial application large quantities are needed. When those amounts are discharged to extinguish a fire, it will have to be cleaned up after the fire in order to restore normal business operations. Any of the dirty agents typically have to be concerned with cleaning up after the fire, as that is where the term "dirty agent" originated. Also, agents such as carbon dioxide, an invisible gas, can create additional clean up by staining items in the area of discharge brown. This too would require cleaning, which may not be initially anticipated. In addition, many foam solutions can require additional clean up procedures depending on the jurisdiction where the system is installed. The concern is the environmental impact of the foam, and it may be necessary to have a means of collecting and disposing of it. Halon is one of the agents listed in Table 9-1. It should be noted that the production of Halon was ceased by the Montreal Protocol in the late 1970's due to its chemical ability to break down the ozone layer of Earth's atmosphere. However, it is possible to still find these types of systems installed in areas such as computer rooms. There are some third world countries that still produce Halon because they have never signed on to the Montreal Protocal. If a Halon system activates it is possible to recharge that system by acquiring more Halon from a "Halon bank," which stores Halon for just such purposes. In addition, if a Halon system is being removed from a building the Halon can be given to a Halon bank for storage rather than releasing it into the atmosphere where it will do damage. Water spray is listed at the end of Table 9-1. This can include fire sprinkler systems, water spray systems or even water mist systems. Water is an excellent fire protection agent because it can absorb approximately 8000 BTU per pound of water. It also has the added benefit of expanding at a ratio of 1700 to 1 when converted from liquid to steam. This means that water 83

## Page 90

uses the reduction of oxygen in a compaltment as a secondary method of helping to extinguish a fire. Summary In closing, it is extremely important to make sure that whatever agent has been selected for the job that it is appropriate for the fuel and the environment. All of the different agents have their place where they are effective and useful. The decision should be made based on the fuel, the expected fire, system maintenance, and the owner's operational needs. Now that you understand the concepts of combustion and fire extinguishment, we recommend that you view the video Fire Power produced by the National Fire Protection Association. The video shows two fires in identical typical homes. The first fire is in a home without a fire sprinlder system. The second fire is in a home with a fire sprinkler system. The difference between the two is extremely dramatic. Watch the fire grow in the home without the sprinkler system and reach flashover. Compare this to the fire in the home with sprinklers and the inability of the fire to ever get close to the same flashover conditions. Reference 1. Dictionary.com. http://dictionary.reference.com/ Lexico Publishing Group, LLC, 2006.

## Page 91

CHAPTER 10 THE LAYOUT PROCESS At the beginning of this book we presented a concept on what the role of a Fire Protection Engineering Technician is as a member of his company's team. "To produce clear and complete plans that result in the lowest installed cost of a fire sprinkler system consistent with project specifications, applicable requirements of codes and standards, and quality for the customer". The technician is responsible for producing clear and accurate plans that are used by other departments and outside agencies. One way to accomplish this goal would be to follow a logical step-by-step procedure to guide the preparer through the process. One such procedure is an eleven-step checklist: 1. 2. 3. 4. 5. 6. 7. 8. 9, Define the hazard Analyze the structure Analyze and determine the water supply Select or determine the system type Consider different types of sprinklers approved for the application Determine the most appropriate piping materials and layout for the hazard Determine hanging and bracing methods Determine what system attachments are appropriate. Type and location Hydraulic Calculations 10. Notes and Details 11. As-built drawings 85

## Page 92

Remember that the lowest possible installed cost is dependent on doing the job right thc first time. Pipe size is not as important as pipe arrangement and routing, hanging and avoiding conflicts. We all rely on hydraulic calculations, and this is the sophisticated part business. However, no hydraulic calculation can ever take the place of proper layout. Do an analysis to make the system best for the structure and project under consideration. There is no panacea that makes one system fit all conditions. Let's look at the layout process and the checklist in a little more detail. Define the Hazard In most instances this will be done by a Design Professional, the person who wrote the specifications. It is incumbent on the Technician to confirm the hazard classification, and this is best done by a call to the AHJ. This will confirm that what was given in the specifications is what the Building Department and Fire AHJ will accept. Before making this call, find out what Building Code is being used and what it's year of publication is in force. The building code determines the installation standards and their year (edition) will be enforced for the project. Care must be exercised, as the Design Professional may have published a "library" specification, and the project may be in a different state. Any discrepancies must be immediately reported to your supervisor and the party with whom you have a contract. This is always the first step, and if there is no design professional, or if there isn't one on staff, you are best advised to get one to establish this parameter. Analyze the Structure This is the first time we fomally look at the places into which we are going to fit pipe and devices. We are going to come back to this step often in our goal to make the system fit correctly for the first time. We need to determine materials of construction of the structure. We find this information on the structural and architectural drawings by looking at plan views, sections, elevations, legends, and finish schedules. We are looking at the geometry of the structure and whether the members and finishes are combustible or non- combustible. Next we are going to determine obstructed or unobstructed construction, which guides us to placement of sprinklers and area of coverage. Remember the type of sprinkler to be used is also a determinant of placement with regard to structure and obstructions. The next item would be to look into how to we are going to hang the system and brace it if the project is in an area that requires earthquake bracing. The choice of how we attach the hanger to the structure depends on, to list a few, the technical specifications, composition of the structure, and geometry of the structural member. 86

## Page 93

This might be called the visualization step. We are looking to get a "feel" for how the system is going to be placed in the building. If we are going to start drafting or input anything to the CAD program it would be the background items that affect our system. As stated above, we shall return to this step time and again. Water Supply The driving force for delivery of water to a fire area in the building is the strength of the water supply. By strength it is meant that the water supply has sufficient capacity or flow rate for a specified time as determined by the hazard classification, and enough pressure so that the sprinklers deliver enough water to control or suppress the fire. There are a number of ways to get the information you need.' The information could be given in the technical specifications. This is the best way from a contractor's perspective since it is part of the "design" and comes from the design professional. This information should be verified as to acceptability to the AHJ based on the currency of the information. With permission from a municipal water or private water company a fire flow test can be conducted. Again, the acceptability to the AHJ and, in this case, the design professional should be verified. A theoretical flow rate and pressure could be supplied by the water purveyor. In this scenario, even though the flow and pressure at the street connection might be different than the theoretical supply, it is the theoretical that must be used in hydraulic calculations. If this is the procedure it is imperative that a true fire flow test be conducted to make sure system pressures are below the rating of all devices on the system. If there is no municipal or private supply, then a water storage tank of some type will most likely be the system supply. The size and location of the tank and its operating pressure (if a Pressure Tank) needs to be determined. If a ground level gravity storage tank is chosen, then its capacity, location and the size and location of a fire pump would need to be determined. If these items were specified by a design professional, you would need to verify the details. If not specified, then they need to be worked out and verified by a design professional. Remember, without enough water, even the best laid-out sprinkler system, the best fire fighters with the best equipment will not be able to control and extinguish a fire. 87

## Page 94

Select System Type This may be the simplest of the steps. We usually know what type of system will be used for the project. In most cases it will be one of the four basic systems: WET e DRY 0 PREACTION o DELUGE A wet pipe system is where water is present in all parts of the system under the pressure required to control or suppress the fire. The building must be at 40 OF or above in order to prevent freezing. This type of system is the most reliable and it immediately delivers water over the fire area when sprinklers fuse. A dry pipe system is where a special Dry-Pipe valve separates water in the valve room from the rest of system piping that contains air in unheated areas subject to freezing. This type of system operates when a sprinkler fuses and air is released from the piping network, and when it drops to a certain level;the dry-pipe valve "trips" and lets water into the piping where it discharges over the fire area. As described, water is delayed getting to the fire area, and, in general, the fire will be larger than in a wet pipe system and this affects the hydraulic design area, A preaction system always uses a secondary detection network. These types of systems are used in locations where owners do not want water in the piping over areas where high dollar value material or equipment is in use. They can be used in areas with or without heat. Water is held in a valve room until some type of action is initiated by the detection network. Detection can be electronic, hydraulic or pneumatic. There are three basic types of preaction systems; non- interlock, single interlock and double interlock. They differ in method of allowing water to enter the piping network:\ o Non-interlock — Water is released from a special valve when either the detection network sends a signal to a release control panel or a sprinkler(s) open. There is a requirement for at least 7 psi of supervisory air pressure in the system. o Single interlock - Water is released from a special valve only when the detection network sends a signal to a release control panel. A fused sprinkler will not cause a valve trip. There is no requirement for supervisory air, but a system could be set up to monitor and annunciate loss of supervisory air. Double interlock - Water is released from a special valve when both the detection network senses fire and a sprinkler opens, In other words two signals are necessary for water to be released into the piping by a release control panel. There is a requirement for at least 7 psi of supervisory air pressure in the system. This type of system is used in freezers. 88

## Page 95

Preaction systems can delay water getting to the fire area, and, depending on the type of system, the fire will be larger than in a wet pipe system and this affects the hydraulic design area. A deluge system is one where all the sprinklers on the piping network are open. Water is held in a valve room until a separate, supervised detection network sends a signal through a release control panel to open the valve and admit water. Detection can be electronic, hydraulic or pneumatic. Water flows from all sprinklers on the system at the same time. There are other systems that should be mentioned. A multipurpose piping system supplies sprinklers and another building service such as heating water. There are special rules regarding device ratings and system configuration. An Anti-freeze system can be an auxiliary section of piping system attached to a wet pipe system or a stand-alone system. Again, there are special rules for installation and piping configuration. The type of system installed affects economics through both primary installation costs and maintenance costs. The type of system requires technical analysis with an eye toward the requirements for hydraulic calculation. Finally, the type of system affects installation methods and consideration of features such as system size, piping material, drainage of piping, and selection of sprinklers. Selection of Sprinklers At this step we shall start to integrate our knowledge of the structure and obstruction rules with the requirements of the specification. If the design professional has specified a particular kind of sprinkler then our choices would be nm•rowed to selecting from various manufacturers based on flow and pressure considerations, appearance and economics. If you were in a position to choose the type of sprinkler for as particular occupancy within a building there would be the opportunity to make a selection from a wider range of options. Obviously, there is a need to choose the correct basic type of sprinkler form upright, pendent or sidewall. Within the pendent and sidewall classes there are additional choices. Pendent sprinklers could be standard, recessed, or concealed. Sidewalls could be standard or horizontal, recessed or surface mounted. Then we would consider coverage as standard or extended and response time as to standard or fast. NFPA standards also guide us. For instance, response time for all light hazard occupancies shall be quick response. NFPA 13 also provides guidance as to temperature ratings in various locations depending on ambient room temperature, proximity to heat sources and location within the structure or finished area. An example would be to use intermediate temperature rating when installed .in a skylight. For storage occupancies other considerations enter. We have the choice of upright and pendent standard spray sprinklers, extended coverage spray sprinklers large drop sprinklers and ESFR sprinklers. Once we have worked our way through this maze of choices, then there is the subject of finish. Brass, chrome, painted, and special coatings for corrosion are available. We also have another area to search special application sprinklers. These would include residential sprinklers, attic sprinklers, combustible concealed blind sprinklers. There will be 89

## Page 96

more of these special application sprinklers as time goes by. A look at the following decision Cree gives some idea of the variety of options available. Sprinklers Conventional Standard Response Residential Quick Response Spray Sprinklers Large Drop everal Orifice Sizes Several Orifice Sizes Extended Coverage (See Listing) ESFR Quick Response Extended Coverage (See Listing) Extended Coverage Extended Coverage Ordinary Hazard Light Hazard With all that was discussed in the preceding paragraphs it is likely to be confusing. The keys are: 1. First and foremost each sprinkler must deliver the specified quantity of water over the area it is protecting. 2. Check and follow the specifications 3. Select the sprinkler based on ease of installation considering the number of sprinklers to be installed, the obstruction criteria per the listing and NFPA standards and hydraulic calculation performance. Determine the Most Appropriate Piping Material and Layout There are three basic classes of materials to consider for interior piping: steel, plastic, and copper. If only it was that simple our decisions would be straightforward and relatively easy. Jn Chapter 25A, we shall explore choosing the most appropriate material in detail. At this time let's look at the basic materials and choices within each class. Steel pipe is still the most predominate material used for fire sprinkler systems. In the early days of the industry, there was really no option but to use schedule 40 black or galvanized steel pipe. The specification was A-120 and the fittings were black or galvanized cast iron screwed. Some plain end fittings were available as were flanged fittings, and, of course, some welded fittings. Fast forward to the 21st century and our options are wide and varied. We now 90

## Page 97

have schedule 40, 30, 10, 7, and 5 steel pipe. The difference is the wall thickness and inside diameter; the lower the schedule, the larger the inside diameter. Joining the pipe depends on the schedule and listing. Only schedule 40 and 30 and specially listed schedule 10 can be threaded and joined with threaded cast iron or ductile iron fittings. The small schedule pipe can only be joined with listed plain-end or roll grooved fittings. The reason to choose the lower schedules is for economics and hydraulic calculation reasons. THINWALL STEEL PIPE w1TH WELED OUTLETS We shall discuss this in detail in Chapter 25A. Steel pipe and fittings can be used for all types of systems. Plastic pipe has been a great innovation for the industry. It is lighter and more corrosion resistant than any kind of steel pipe. The majority of plastic pipe used in the industry is listed CPVC. It is identifiable by its bright orange color (see Figure 10-1). It is joined by using listed CPVC fittings and a solvent/cement. It is especially useful and appropriate for retrofit in new light hazard construction and existing occupied light hazard buildings and most residential construction. CPVC is approved for all light hazard and residential occupancies. The installation and protection of piping must follow specific manufacturer installation instluction. Figure 10-2 Cross Linked Polyethylene (PEX) Figure 10-1 CPVC Pipe Another type of plastic is h" listed PEX pipe, which only be used for network systems in NFPA 13D systems in One and Two-Family Dwellings and Manufactured Homes. Network piping systems require special layout with at least three paths to each sprinkler (as shown in Figure 10-2) and hydraulic calculations for every sprinkler on the system in order to be sure that sufficient water arrives at the sprinkler in order to control or suppress the fire. A fourth line is permitted to run from the sprinkler to feed a plumbing fixture. All plastic piping is limited to use in wet systems and offers higher "C" factors than steel making it hydraulically more efficient. Copper pipe comes in three types: K. L, and M, with type K having the thickest wall (smallest inside diameter), and type M having the thinnest wall. The primary method of joining copper is brazing. Copper may also be joined by soldering under certain conditions and occupancy classifications. A special listed copper bond adhesive may also be used as listed for specific size tubing and occupancy conditions. The soldering and brazing methods of joining are limited by the fittings used, and follow NFPA 13 and the manufacturer's instructions when joining. Copper fittings are standard pattern tees and elbows, and there is a method of making 91

## Page 98

fittings right on the pipe using a tool called a "T" Drill. Copper offers higher "C" factors than steel, the same as plastic, making it hydraulically efficient. It is approved for a wider range of occupancies then plastic, up to and including ordinary hazard. o The choice of material will be controlled primarily by the Specifications, There may be restrictions on pipe schedule, joining techniques, and basic material - steel, plastic or copper. o After reviewing the specification, then we go back to the stmcture and determine what system could be installed most efficiently. The distance between structural members influences placement of hangers and hanging and bracing attachments. NFPA 13 and the manufacturers of plastic pipe specify the maximum distance between hangers for the different types of materials. Again, we shall discuss this in later chapters of this text, along with the economic factors that influence our choice. The layout of the system will be dictated by another series of factors. These include: Geometry of each area of the building to be protected. Installation factors based on crew expertise, type of material being used, Space available for the piping and coordination with other building services. Type of project — new construction, remodeling, retrofit into occupied building, service and daywork, or residential. Fabrication capabilities, either in-house or purchased. Job conditions. Available water supply. Type of sprinklers chosen. System configuration is limited to three choices: Tree, Loop or Grid. If a building is served by a single system, then most likely that system will be one of the three configurations. If the building has many areas and multiple systems and/or floors, each area should be analyzed as to which will be best for that section. The tree type system is the simplest and uses the least amount of pipe. The loop (cross mains) should be used to help distribute water to the system, and if there is an obstacle to go through that would involve large amounts of cutting and drilling. In essence go around the obstacle instead of through it. Gridded system configurations are used when large quantities of water must be distributed to the sprinklers and it is desired to reduce both main and branch line size, 92

## Page 99

Remember the goal of company is to provide a system at the lowest possible installed cost consistent with specifications, codes and quality for the customer. Installation labor is usually the largest of any cost factor in a job. As a technician, your part is to contribute to that end. It would be wise to consult with your Construction Department Manager to get input on layout and configuration. Their experience and knowledge is essential to getting it right the first time. There is an adage in our industry that still rings true most of the time: The least amount of pipe on the job usually leads to the lowest labor cost, Think about that as you go through this step in the procedure. Hanging and Bracing As with most checklists, we separate items in order to make sure we consider essential elements of a task. In reality, most of the items overlap and influence one or more of the other points. We considered hangers when we looked at the structure and when we were choosing the best type of material for the job. In those steps it was more about location and placement than what type of hanger should be used. We shall be guided by specifications and the design professional's judgment on what the owner should have. If we are permitted to use any approved hangers, then we shall look to NFPA 13 for permissible types of hangers and components. Aöiuotoblo 'Ing DJ CtovlD hongor Split rlnq clamp Figure 10-3 Hanger for Sprinkler Pipe Pipo Figure 10-4 Hanger Options Spacing will be dictated by the type of piping material we choose. There are some specially listed hangers and manufacturers instructions must be followed in those cases. Prior to starting the CAD entry or drafting process it is necessary to determine whether the structure is to be built with consideration to earthquake bracing. This infomation should be supplied by the design professional. If it is not known, the technician must ask the question. Earthquake considerations change and limit the type of hangers that can be used. Again, consult NFPA 13 for the permitted attachments and supplementary requirements. 93

## Page 100

Bracing and Restraint If required, bracing and restraint are separate from hangers. A brace is not a hanger. The location and placement of braces and calculation procedure for sizing them is covered in NFPA 13. It is a fairly complex process and should be performed by people familiar with the process. The main parts of braces arc the brace, the brace fittings and the brace attachment. Bracing in an earthquake zone is required for all piping 2 h" and larger. Restraint is a lesser procedure for stabilizing branch lines. In addition, the technician must check the building code to determine if the procedures in NFPA 13 are acceptable. It might be necessary to make adjustments to loads calculated per NFPA 13, and that could increase or decrease the load requirements. Since 2002, there has been an increasing requirement for earthquake bracing. The cun•ent editions of IBC and NFPA 5000, the two most widely used Building Codes require a seismic analysis of where a new building is being constmcted before a permit can be issued. System Attachments This topic deals with a multitude of concerns and specific devices and techniques for assuring that a fire sprinkler system operates as intended when called upon to control or extinguish a fire. Within this particular step we deal with secondary water supplies, testing, draining, and some special devices that are either attached to or are part of the system. First, let's deal with the Fire Department Connection (FDC). This device and is required on almost all NFPA 13 and NFPA 13R systems. Its purpose is to provide the responding fire department with a method of providing water to a sprinkler system to assure an unintermpted flow of water to a fire area, In essence the fire department takes water from a municipal or private source, boosts pressure by passing it through a pump on the fire engine and sending it into the system through the FDC. Usually, the fire department "drafts" the water from the same source as the direct supply to the system. The location on a building is dictated by the fire department, not the installing contractor or design professional. It is always considered an emergency service device, and must be where the first responders can easily get to when they arrive on-scene. The specific piping configuration and added devices like check valves are based on the type of system protection the property. See the diagram for a typical configuration for a single dry pipe system, The objective is to make sure water flows into the system, and not back into the underground piping. That's why a check valve is installed under the control valve in this case. NFPA 13 and NFPA 13R should be consulted for specific piping configuration for each type of system. NFPA 13D systems do not require a FDC a local ordinance specifies one. The next item we should discuss is backflow. Unfortunately, most health and water departments now require some form of backflow prevention. In most cases this takes the form of either double check valve assemblies (DC VA) or reduced pressure zone backflow preventers (RPZ). These devices must be listed for fire service as they are in the direct path of the water 94

## Page 101

supply to sprinklers. It is a requirement that these devices be tested at full fire flow demand including hose streams and hose connections when installed downstream of the DC VA or RPZ. Additionally, they shall be tested annually for backflow as directed by the AHJ. Some of the concems for this annual testing is how to conduct the test and how and where to dispose of the water. Technicians should provide for safely conducting these tests during the layout process. Other type of devices must be listed for fire services since they are in the direct path of the water supply to sprinklers are pressure regulating and reducing valves. These valves are used to. lower system pressure to all or portions of systems where the incoming pressure to the device exceeds the rated pressure of the sprinklers and other devices downstream of the valve. Again, the concern is to provide for testing and disposal of water from such devices. Most of the rest of the connections deal with providing a means for testing the system to send alarm and supervisory signals or measure some aspect of required system performance. These would be called drains and test connections. The picture shows a typical situation that one might find in a hi-rise building at one of the floors. We must be able to drain the sprinklers, test the flow alarm switch and provide a safe method for water disposal. There are a number of new devices available to accomplish these tasks. There are "drain and test" devices as one unit or it can be done with standard piping. There is a device that can test•the flow alarm without having to flow water down the drain riser. Alarm attachments must be listed while drain valves, since they do not control water flowing to a sprinkler do not have to be listed, Test connections for dry pipe systems shall be located at the most remote palt of the system. This is a valved connection terminating in an orifice that is the size of the smallest sprinkler on the system. It is used to conduct a trip test that shows the amount of time it takes the dry valve to trip and to show how long it takes water to travel tlu•ough the system. The next topic deals with drains. NFPA 13 gives clear instruction on how to set up drain connections for all types of systems. Section 8.15.2 (2002 edition) covers this in detail, The table indicates some of the requirements for auxiliary drains for Dry and Preaction systems. Obviously we do not want water to be retained in areas subject to freezing. This would eventually lead to damaged piping and property. The primary goal is to have all the water be able to drain back to a location not subject to freezing but this is not possible at all times. Therefore, the configuration and size of drains is such that sections of trapped piping must drain to safe locations where all the trapped water can safely be removed f01T11 the system. The technician should consider this during the layout process and locations should be chosen for ease of accessibility and safety to the fitter and property owner, They should be clearly identified on the plans and marked and visible in the building. These drains will be needed should future modifications to the system be undertaken. One other factor in the location of drains is disposal of the water. There are plumbing codes, health codes, EPA agencies and local water and sewer departments that control how and where water can be drained. Be sure you know what the requirements are in the location of the project. We did not yet speak of the system main drain. This is usually a 2" connection at the system riser. This is the primary drain for the system and again, water disposal and safety are 95

## Page 102

paramount. This drain is also used for verification of the condition of the incoming water supply. NFPA 25 mandates an al least an annual test. However, should there be a backflow preventer on the system, the main drain test shall be conducted quarterly. This is not a fire flow test, but it is essential in that it shows how the water supply compares to system acceptance tests. There are other items generally classified as system connections. For instance, pressure gages must also be listed and their installation requirements are given in NFPA 13. There are other types of systems such as anti-freeze systems. These are basically wet pipe systems with an additive to prevent freezing. NFPA 13 details special requirements for these types of systems including how they are to be isolated from the primary system or water supply. Again, NFPA 13 is not the only standard that enters into the picture. We have water departments and health departments interjecting regulations that must be followed. Another type of system is a combined system where there are non-fire devices attached and the system serves more than one function, In the area of residential systems we have combined systems and network systems. NFPA 13D covers these situations. Provisions for flushing piping must be made. One provision of NFPA 13 is that there shall be a flushing connection at the end of each main. These connections do not have to be piped to a safe location. Contractors use different methods ranging from a nipple and cap to a grooved end pipe with a blind flange and coupling on the end. The only requirement is that the provision for flushing be present. The technician should give some forethought as to the type of connection and how flushing might be safely conducted in the future. Fire pumps might also be considered an attachment, but they are more of an overall system component. Chapter 33 of this textbook covers this topic in detail. The issue of signs and labels comes up and is worth mention here. While not a part of the system that has water in it, proper signing is a requirement of NFPA 13. Signs on valves and controls are needed by people who maintain systems. They are vital to fire departments in emergency situations. Plan ahead while laying out the system and prepare the signs and have them sent to the job with the material. Get with Field Supervision and have them assure that they are placed while the valves are being installed. 96

## Page 103

Hydraulic Calculations This step is sophisticated technical process that the technician uses to determine and finalize pipe sizes for the system under consideration. The process also accomplishes the following: Analyze configurations for minimum pressure loss, cost of materials and minimum installed cost. Determine the needs of the system o Determine the adequacy of the water supply Make sure all sprinklers discharge sufficient water to control or extinguish the fire o Provide enough water for all sprinklers likely to open. The technical details of the process are covered in Chapters 21 and 22 of this textbook. What wc want you to understand is that hydraulic calculations are imponant, but they are only a part of the process to accomplish the lowest possible installed cost consistent with specifications, codes and quality for the customer. Remember from earlier in this chapter that the amount of pipe be installed is probably thc first thing to look at when considering the lowest installed cost. The next point would be to examine the type of piping materials, which are varied. The cost of various types of joining systems, screw, plain end and grooved, along with pipe wall thickness changes labor factors. Consultation with field supervision is a must when determining how to best accomplish the installation. Also, "C" factors for various materials can be enough to lower pipe diameters if higher "C" factor materials are used. Another point we want to make is that a knowledge of what the computer program is doing is essential. We believe that all technicians need to know how to perform hydraulic calculations by hand. This is required if you are to pass the NICET examination to become Certified Fire Protection Engineering Technician. The main idea here is for you to be able to analyze the computer printout to see that it makes sense. Input enors can an do lead to faulty gesults. There are some quick checks to do. First multiply the overall area by the density, If, for instance, we have 0.2 gpm/sq. ft. over 1,500 sq. ft. the minimum amount of water can be no ley than 300 gpm. If the computer printout shows a water requirement for sprinklers of 285 gpm, something is wrong. Likewise if any sprinkler discharges less than its floor coverage times the density, it's wrong. The last point to make here is that your hydraulic notes and data sheets must coordinate with each other. Other people, the AI-IJ and the design professional will be looking at your work. Make sure it is clear and that notes are added to the drawings to remove any confusion or inconsistencies. 97

## Page 104

Notes and Details The last paragraph above is a good lead-in to this section. Drawings are just another method of communicating your intentions. Your drawings are going to be sent to the design professional, the AHJ, the shop for fabrication, and most importantly to the field for installation. Drawings are usually prepared in phases, and it is not necessary for the AHJ to see all notes you want to make for the installer. At any step when drawings are sent to another pacty they must be complete so that there is no room for misinterpretation. It is not possible or economical to lay out in a drawing all details to guide an installer, The best practice is to provide text instructions on the document for the user. For instance, piping to a drain may take hours to put on a drawing, but a note to the fitter specifying the location of start and end points and the statement, "Pipe 1" auxiliary drain to exterior ending 2' above grade with 45 galvanized el" would save everyone time. The sum and substance is that whatever your intentions are they must be on the drawing, Notes to the fitter provide an opportunity to accomplish complete communication. Complicated piping assemblies should be provided in large-scale details for clarification. The normal 1/8" scale doesn't provide intention in some cases. Whenever it appears that a detail would help the installer, take the time to provide it. You need to look at a finished drawing and ask yourself if you could do what is expected with the infomation provided. Again, consult with field supervision before you send drawings for installation to the field. Seek their input based on years of experience and training. As-Built Drawings This is a neglected part of a contractor's usual obligations under a contract. The purpose of these documents is to provide the Owner and his agents with an accurate representation of whepe piping and system attachments are located. Some projects require an exact location of all piping. In common practice, major relocations of mains and branch lines, including elevation changes, should be noted. It is usually not necessary to detail a change og locÅtion of a drop throtigh a ceiling within a few feet of its original position. More importantly it is essential whenever system modifications and/or testing is performed that requires the system to be drained, Lots of water damage and injury can be prevented by knowing how to remove water from a system before opening it up for piping modification or sprinkler relocation. The old way to do this was to buy a stamp that read "AS-BUILT DRAWINGS" and place it on every sheet of a clean set of shop drawings. That probably does not reflect what the system looks like. Not every change is coordinated back to the office. There are continual instances of moving piping for unknown obstacles or job cooperation with other trades. 98

## Page 105

There are two ways to accomplish the task. The first way is to go to the project and do a complete survey and record any deviation from shop drawings. This will prove difficult, if not impossible due to finished areas and accessibility. The best way to prepare AS-BUILTS is to do them as the job progresses. Coordinate with Field Supervision and send an extra set of plans with each shipment. Request that all significant changes be placed on the second set each day with a red pencil. Ask the Field Supervisor to return the set each week and then you make the changes on the original document. This should be no more than an hour or so a week and it will be current and con•ect. This chapter has discussed a step-by-step procedure for guiding you tlu•ough the layout process. IL is not compete but if you follow the steps it will aid you in producing clear and correct sprinkler shop drawings, Test Yourself — Multiple Choice 10-1) The purpose of establishing a checklist type procedure for preparing shop drawings is: a) To get hydraulic calculations done quickly, b) To submit the same set of plans to the AHJ and Installation people. c) To avoid overlooking important shop drawing requirements, d) To provide a basis for change orders. 10-2) System attachments are: a) Only those devices that have water flowing through them, b) Only those devices and piping through which water flows to sprinklers. c) Only those devices and piping through water flows that does not go to a sprinkler. d) Devices and piping that are an essential part of a system. 10-3) Piping materials for sprinkler systems: a) Must be the same for all types of layouts and applications. b) Should be analyzed for the most appropriate type for a particular application. c) The longest connected path through the network d) The sh01test regular time completion of the project, 99

## Page 106

10-4) Thc most important patt of the layout procedure is: a) Hydraulic calculations. b) The system configuration resulting in the easiest field installation c) Pipe sizing, d) The choice of type of sprinkler. 10-5) The most frequently consulted documents in preparing shop drawings is: a) The specifications and contract structural drawings. b) Hanger assembly listings, c) U.L. and FM approval manuals. d) MSDS data sheets. 10-6) The first step in the layout procedure is: a) Perform hydraulic calculations to determine pipe size. b) Study structural drawings for pipe routing and hanger location. c) Confirm or detemine the occupancy classification. d) Ask the Field Supervisor for guidance in type of material and hangers. 100

## Page 107

CHAPTER 11 DRAFTING AND FIRE PROTECTION SYMBOLS Communicating through Shop Drawings We have many ways to describe a sprinkler system: verbally, sketching freehand or using tools on a drafting table to "draw" on graph paper, or by using a computer to create a "viltual" image of our system. The concept of communicating through sketches and diagrams is as old as time itself. The first known "engineered drawing" is a temple plan dated around 2130 B.C. The plan is etched in a clay tablet that is part of a statue (see Figure 11-1) that also holds a stylus and a notched bar (perhaps a scale). In about 1500 B.C., the Egyptians are known to have used papyrus with grids as the first "graph paper". They dipped string in ink and touched the papyrus to create the lines of the grid on the papyrus as a visual scale for "drafting". 1 Figure 11-1 Roman builders had a different approach, they would draw the building out to full scale on the ground to make sure the blocks they cut would fit. They would even draw full size views of the side of a building on the ground. One Roman builder named Vitruvius said that a technician must have a knowledge of drawing so he can make sketches of his ideas."2 101

## Page 108

It wasn't until around 1500 A.D. that scaled drawings with multiple views and projections started to appear in Italy during the Renaissance, Leonardo Da Vinci's sketches are grand examples of the sketching techniques that are still employed to communicate ideas today. But, even his skill as a designer was a mostly freehanded eff01t. In 1795, a French mathematician wrote a manuscript on "Descriptive Geometry" which has been the basis for mechanical drafting for over 200 hundred years. This methodology provided a scientific process to communicate spatial relationships in drafting. With the advent of the personal computer (PC's), drafting has shifted from merely creating lines and circles, to creating 3-D models of our ideas. Most of today's Computer Aided Design (CAD) programs will create a 3-D representation of a sprinkler system. As we have shifted away from the drawing board and manual drafting tools, we have also shifted our expectations for engineering technicians. The engineering community delivered the results of a survey to educators and found which, of a given 14 goals for the technician, were most important to those educating technicians. On a scale of 1 to 5, with 5 representing "very important", the educators found the following skills to be the most important: TECENICIAN GOALS 1. Ability to Create 3-D Solid Computer Models 2. Ability to Sketch Engineering Objects in the Freehand Mode 3. Ability to Visualize 3-D Solid Computer Models 4. Ability to Create Dimensions SCORE 4.75 4.67 4.38 4.33 5. Ability to Generate Engineering Drawings from Computer Models 6. Ability to Create 3-D Assemblies of Computer Models 7. Ability to Create 2-D Computer Geometry 8. Ability to Create Section Views 4.29 4.21 4.13 One can certainly see where computer models have made their way into the important tasks that challenge technicians. More importantly, we can see that professionals suggest that freehand sketches, dimensions, 2-D drawings, and section views are as critical as any 3-D detailing done on a computer. The difference is that 2-D design takes a level of critical thinking on the part of the technician. In order to be a successful fire sprinkler technician, you must be able to conceptualize the 3-D system in your mind from the 2-D drawings that you will be required to create. You can also see what the educators found to be less important. The following were the tasks that settled at the bottom of their list: 12. Ability to Create Presentation Graphics 13. Ability to Solve Traditional Descriptive Geometry Problems 14. Ability to Create Geometric Construction with Hand Tools 3.42 2.29 2.13 This list shows us that the computer has replaced the need for the technician to be able to create multiple views through geometric calculation. The computer also enables us to see the three dimensional product of our ideas without having to assemble the final product ourselves. With that said, nothing will take the place of some practical field experience on the pan of the 102

## Page 109

fire sprinkler technician. There is no substitute for the experience gained from using wrenches to assemble a sprinkler system from shop drawings. The word 'communicate' keeps coming up. What are we trying to communicate and with whom? In the fire sprinkler industry, we are trying to explain the level and quality of fire protection that is being provided by a fire sprinkler system within a built environment to: the owner and the AI-IJ (submittal drawings and hydraulic calculations), the installer (field installation drawings), and the fabrication shop (fabrication lists). We are also trying to show interaction with other systems within the built environment to the people responsible for those systems. This is a lot of communicating! So how do we express ourselves so that everyone can understand what we are trying to say? Many people have tried to answer tllis question. As we create drawings, it is important that we use a typical and consistent system to communicate the things we propose for acceptance and installation. Drawing to Scale One of the most important pieces of information on your shop drawings will be the drawing scale. You will need to include a graphical representation of the scale on each plan or detail in your shop drawings. The scale should always be indicated in the title block of the drawing. The title block should always be in the lower right hand comer of the drawing. Using scale helps to show the relative size of objects on your drawings. There are basically two types of scales: Architectural and Engineering. Architectural Scales are expressed as "fractions of an inch" equals "one foot". Examples include 1/4" = 1'-0", 1/8" = 1'-0", and 1- 1/2" = 1'-0". Nearly every category of drawings will generally use "Architectural Units" as the representative scale. Engineering Scales are usually used on site plans and civil drawings. They are used to represent larger areas in the project blueprints. In the United States, Engineering Scales are expressed in "one inch" equals "so many feet". Examples include: 1" = 20', 1" = 30 and Drawing Views There are three basic types of views we will discuss in this Chapter: Orthographic, Isometric, and Perspective. The two other types of views we will look at are Sections and Elevations. The Orthographic Projections on a plan are always drawn to scale and are usually the Front, Side and Top views of the drawing subject. These views are taken at 90 degree angles aligning with the axis of the X, Y, and Z planes. (See Figure 11-2 ) 103

## Page 110

top view front view top side view side front Figure 11-2 In an Isometric View, the object's vertical lines are drawn vertically, and the horizontal lines in the width and depth planes are shown at 30 degrees to the horizontal. When drawn under these guidelines, the lines parallel to these three axes are at their true (scale) lengths. Lines that are not parallel to these axes will not be of their true length (See Figure 11-3). This the view that the Fire Sprinkler Technician will use most often for piping diagrams, like the Riser Detail. •a b" 300 a 22 b = c Figure 11-3 Isometric Views of Different Shapes The advantage to the Isometric View is that the distances between points in the three axis can be determined from the diagram. The problem with the Isometric View •is that it looks dist01ted to the human eye. The next type of diagram will look less distorted when people look at it. 104

## Page 111

The last basic view we will discuss is the Perspective View. This view begins at a given point and disappears at the horizon. There are one-, two-, and three-point perspectives. Because these views have disappearing viewpoints, they cannot be drawn to a measurable scale (See Figures 11:4, 11-5 and 11-6). Since the human eye sees objects as vanishing at the horizon similar to the Perspective View, this view is the one that people enjoy the most when working with drawings or sketches. , 15 .10 mpz dv horizon [ne mpl - .10 VP2 oo€'dvpj Figure 11-6 Three-Point Perspective Figure 11-4 One-Point Perspective Understanding Project Plans Figure 11-5 Two-Point Perspective You've probably heard the saying: "Communication is a two way street." Well, this means that a fire sprinkler technician must also try to understand what others are trying to convey in the project documents. So, let's talk about how a typical set of plans for an entire building project are assembled. Most projects will have a "schedule of drawings" that will explain which plans are on which sheets. Generally, drawings numbers begin with a letter that describes the category for the drawing and then show the drawing number for that category (ie: A-4 or Aloo). The first drawings in a set are usually the 'Title and Informational' Drawings (labeled T or G). These general sheets often give an overview of the work to be performed. They may also include pettinent infomation as to what codes and standards the engineering team used in designing the project. This data will assist you in the layout and detailing of the fire sprinkler system. The next drawings in the set are usually the "Civil Drawings" (labeled C) and are also known as the 'Site Drawings'. These drawings give information with regards to the jobsite. They may include topographical information, site utility information, or excavation details. You 105

## Page 112

will need these drawings to understand the site layout and possibly the water supply piping and anangement for your project. Next in the project blueprints are usually the '(Architectural Drawings" (labeled A). These drawings will be the most helpful in understanding the construction of the building itself. Most sets of 'Architectural' drawings loosely follow this pattern: 1. 2. 3. 4. 5. 6. 7. Demolition Plans (if needed) Floor Plans • These are needed to verify the dimensions of the rooms for sprinkler spacing. Reflected Ceiling Plans (RCP) This is the plan that most technicians use when spacing sprinklers, because they usually show the locations of lights, diffusers, and other components that are placed at the ceiling level Building Elevations o These are views from the building's exterior. A North Elevation is the view when standing on the North side of a building (which means looking South). Building Sections These sections give you a good understanding of how the building will go together. Building Details e This can include wall details, enlarged room and stairwell plans, and interior room elevations. These will all be important to you as you layout the sprinkler system piping through rooms and their walls. Room Finish Schedules o The type and elevation of the ceiling in each room is found here. This is critical as you start to think in three dimensions while detailing the system piping. Next in the project blueprints are usually the "Structural Drawings" (labeled S). These drawings will describe the backbone of a building, the building's supportive structure. First in this category are usually the Foundation Plans. They describe the footings and foundations that are usually found below grade. These drawings can be helpful when determining the location and routing of any underground piping that enters the building envelope. Second in this category are usually the framing plans. They describe the layout of the stmctural frame. This includes beams, joists, trusses, purlins, wind bracing and blocking. You will use this inforrnation to determine piping routes and hanger locations for the aboveground piping. There will also usually be detail drawings for the stmctural connections in this category. These details are 106

## Page 113

usually followed by a sheet with the column schedule. This schedule will describe each stmctural member being used on a project in more detail than the single linc blueprints. This is very important ilformation to the fire sprinkler technician when detennining how far above the floor the souctural members will be. The next plans in the project blueprints are usually the "Mechanical Drawings" (labeled M or H). These drawings will describe the Heating, Ventilation and Air Conditioning (HVAC) systems and their associated equipment. Usually, the first drawings in this category are floor plans of the ventilation ductwork. The best of these drawings give the widths and depths of the ductwork, so [hat you may coordinate your piping locations closely. You should also use these drawings to verify diffuser locations with the reflected ceiling plans (RCPs). The next drawings in this category may likely be the Mechanical Roof Plan. This plan shows the location of any roof penetrations by the mechanical systems. Many roofs have openings for Roof Top Units that force the air through the HVAC ductwork. The next drawings in this category are usually the Mechanical Piping Plans. These drawings will indicate the size and location of piping supplying the mechanical units. The last drawing found in this category is usually the Mechanical Equipment Schedule. This schedule can be helpful to the technician when determining the size of the ductwork that actually connects to the mechanical units, which often varies from the ventilation ductwork on the floor plans, The drawing set may also contain mechanical sections and enlarged floor plans that help in seeing complex rooms or multiple layers of ductwork in an area. The next plans in the project blueprints are usually the "Plumbing Drawings" (labeled P). The piping floor plans in this section will include domestic water piping, waste piping and drain piping from the roof. Remember that most drain piping has to pitch in a building. The "Electrical Drawings" (labeled E) are usually found after the "Plumbing Drawings" in the project blueprints, These drawings will show, among many other things: lighting layouts, power supplies, and locations for the connections to alarm bells, flow switches and tamper switches. There are other categories used for numerous other disciplines in the constiuction industry, but this gives you a good idea of the most common. 107

## Page 114

Elevations and Sections The other two views mentioned earlier in the chapter were Sections and Elevations. Elevations are simply a side view of a project (see Figure 11-7). As we discussed, a north elevation is the view of the project from the north side. This means you would actually be looking south, Figure 11-7 Elevation View Section Views are a bit more complicated. The Section View shows a slice of the object being drawn as if you took a saw and cut it apart and looked at the flat slice that you just cut. If you were to cut a building in half you would have a section view. Figure 11-8 is an example of a building section view, -Kri Figure 11-8 Section View 108

## Page 115

So how do we determine from where the view is taken? Consider Figure 11-9, the plan view of a mechanical part. The bold line drawn through the middle of the part with the arrows at each end and the letter "A" next to each arrow is the section line. The section line shows you where the object was sliced to form the section view. The notation "A" at each end shows you that this is the section that will be identified as "A". Each project should only have a single section with this identification. Another section on this same project should be labeled "B" or some other designation to keep the section views distinct. Figure 11-9 Plan View of A Mechanical Part Showing Where Section View is Taken Figure 11-10 shows the same mechanical patt as Figure 11-9 with the plane cutting through the part and one half being removed from the space to show the inside of the part. Figure 11-11 shows the Section View that results from this slice through the mechanical part. Cutting Plane Cuffing Plane Section Figure 11-10 Plane Slicing Trough Mechanical Part to Reveal Interior 109

## Page 116

Section Figure 11-11 Section View Resulting from Plane Sliced Through Mechanical Part Dimensioning One of the most important communication tools on a set of fire sprinkler shop drawings are the dimensions. You will need to provide dimensions for pipe lengths, pipe locations relative to stmctural members and walls, and sprinkler locations within rooms, You can never provide too many dimensions on a drawing. However, they must be clear and understandable to anyone using the shop drawings you create. Use Figure 11-12 to consider the following points: Dimensions consist of extension lines, dimension lines, leaders, arrow heads, figures, notes, symbols In general, each surface, line, or point should be located by only one set of dimensions and not duplicated in any other views o The arrow head ratio should be 1:3 (height:length) Whether open arrow, solid arrow, or slashes, the indicators should be consistent through out the drawing Leaders should be drawn inclined, not horizontal or vertical -Dimension ExfenSion . line, •line 22" Figure 11-12 Dimension Lines 110

## Page 117

Symbols As you learned in previous chapters, the insurance industry has had a long lasting impact on the fire sprinkler industry. The insurance industry developed a series of symbols that they felt appropriate for use on fire sprinkler plans. Over the years, fire sprinkler companies started to develop their own symbols. The NFPA felt it important to attempt to develop and organize a set of symbols that would apply to the fire protection industry. They actually created four different documents to set the path: o NFPA 171, Public Firesafety Symbols, NFPA 172, Fire Protection Symbols for Architectural and Engineering Drawings, NFPA 174, Fire Protection Symbolsfor Risk Analysis Diagrams, and NFPA 178, Symbols for Fire Fighting Operations. These documents closely followed the International Standards Organization (ISO) standards that were already available. As technology brought all of these disciplines closer, it only made sense to combine all the standards that established symbols for drawings. So, ill 1994, the NFPA combined all four standards for symbols into NFPA 170, "The Standard for Fire Safety Symbols". This document has many symbols that are intended for use on drawings of fire sprinkler systems. The following tables are from NFPA 170 and should be used in the work we do as design technicians: Sunbol Description Public water main Private water snain Water main under building Suction pipe Thrust block Comments indicate pipe. size. and material Indicate pipe size. and material Indicate. pipe size and tnaterial Indicate ipe size and material Water Supply and Distribution Symbols (from Table 6.4) 111

## Page 118

Symboi o Description Upright sprinkler Pendent sprinkler Upright sprinkler; on sprig Uptight sprinkler on lop oCiiser nippie Upright splinklet on top of riser nipple with sprig Pendent sprinkler; on drop nipple SprinMer, with guard Sidewall sprinkler Sprinkler Symbols (from Table 68.2) Svmbol Description Riser Valves (general) Valve in pit Post-indicator valve Key-operated valve OS&Y valve (outside screw and yoket rising stem) indicating butterfly valve Nonindicating valve (nonrising-stem valve) valve Backflow preventer— double check type Backflow preventer — reduced pressure zone. (RPT) e Valve Symbols (from Table 6.4) 112

## Page 119

Mechanical coupling Pipe hunger Lateral brace (Fso-way) Lateral brace (four-way) Angie valve (angle hose valve) Check valve. (general) Alann check valve. Dry' pipe valve. DIY pipe valve. 'Nith quick opening device (accelerator. or exhauster) Deluge valve Preaction valve Valves, Hangers and Piping Symbols (from Table 6.8.3) Symbol Description Si se fire department connection Freestanding siamese fire department connection Single fire department connection Fire pump with drives Freestanding test header Wall-mounted test header FDC and Pump Symbols (from Table 6.4) 113

## Page 120

Svmbol AS AS NS Valve with tamper detectoriswitch Water 1)10tor alann (water motor gong) Alarm Symbols (from Table 6.7.1) Description Fully sprinklered space Partially sptinklered space Nonsprinklered space Water spray system Supplementary Symbols (front Table 6.8.1.4) As you can see, the symbols do not necessarily compare to what is used in your office. The newer 3-D programs produce valves and piping that look more like the actual equipment than they do symbols. Many companies have their own symbol legends for the thousands of sprinklers available on the market today. A fire sprinkler technician should try to use the symbols in NFPA 170, but sometimes there are so many different types of sprinklers on a drawing that NFPA 170 doesn't provide enough symbols. The Committee recognized that this could happen and gave guidance in the annex of NFPA 170. Chapter A,6.8.2 states, "For sprinklers shown in Table 6.8.2, the temperature rating of the sprinkler and other characteristics can be shown via legends where a limited number of an individual type of sprinkler is called for by the design. " Summary It can be very challenging to effectively communicate all of the information that should be found on a set of shop drawings. When you consider that the fire sprinkler technician has to read and understand all of the other drawings in a set of project blueprints, the amount of communication taking place multiplies. As you grow in your career, your ability to "communicate" through shop drawings will be an important factor of your value as a Fire Sprinkler Technician. I. Viuuvius, The Ten Books on Architecture (Translated by M. H, Morgan), Harvard University Press, Cambridge, Mass., 1914. 2. Barr, R.E., 'The Current Status of Graphical Communication In Engineering Education," 34th ASEE/IEEE Frontiers in Education Conference, Savannah, Georgia, October 2004 3. Barr, R. E., Krueger, T. J., and Aanstoos, T. A.: "Results of an EDG Student Outcomes Survey," Proceedings of the 2004 American Society for Engbleering Education Annual Conference & Exposition, Salt Lake City, Utah, June 2004. 114

## Page 121

CHAPTER 12 TYPES OF CONSTRUCTION In order for a fire sprinkler technician to completely understand the tasks that they need to pelform, it is essential that there be a basic understanding of the structural elements in a building. Remember the fundamental objective is to make the installation fit correctly the first time. Knowledge of structures, their components and elements will aid in meeting the objective. A side benefit is that you will see how we can use the positive aspect of placing sprinklers in a building to provide more flexibility in architectural design and let developers build bigger and taller buildings on the same lot, while lowering the overall project cost. During this chapter we are going to look at the various materials used to build structures and terminology we encounter while laying out a fire sprinkler system to correctly fit into the building to protect it and its occupants. Welcome to the world of codes and structures. Materials Buildings can be constructed from any of the following materials, or combinations of these materials: Steel Concrete Reinforced and non-reinforced Pre-cast Prestressed Post-tensioned Brick or Masonry Block Wood Glass Aluminum Plaster and Gypsum Board Plastics 115

## Page 122

It would not be out of place to say that most commercial structures are built utilizing concrete and steel for primary members while most residential süuctures use wood as the primary material. Obviously, all structures use a combination of materials for finishing and many use a combination for stlucture and room separation For instance in Figure 12-1, there is a combination of steel beams and masonry block used as primary structural supporting members, while Figure 12-2 shows wood trusses for roof support, masonry walls for interior support and aluminum studs for room separation. As you can see, there are many materials and many methods available to contractors to build a building. As you will see later in this chapter, the choice of material of construction has a direct bearing on the size of the building, its uses and the characteristics of the sprinkler system the fire protection contractor must install. 53 , .16. Figure 12-1 Figure 12-2 The following is a more complete list of materials used in structures along with a description of how these materials are commonly used. Again, the list is not intended to be complete, but it summarizes the materials we most commonly encounter, which are: Steel — Primary Support through beams, columns, bar joists, trusses Concrete — Primary Support and floor/ceiling through concrete that is reinforced, pre- cast, post-tensioned, poured —in place Masonry — Primary Support and/or separations using concrete block, cinder block, brick Wood -- Primary support and/or separations Aluminum — Framing Heavy timber — Primary Support Plaster and lathe, gypsum board — Separations, ceilings The terrninology with which we refer to components frequently describes important information about the component. For example, steel members are usually discussed in terms of three pieces of information. The first is a letter that describes thc shape of the beam such as "W" 116

## Page 123

used to describe a wide flange. The second piece of information is a number that indicates the depth of the beam in inches. The third piece of information is a number that represents the weight of the beam in pounds per foot. Figure 12-3 is a schematic of a primary steel member. The terminology shown states that this is an I- beam with a depth of 18 inches and a weight of 40 lbs per ft of length. This is important for the design technician as we must route our pipe so as to avoid lunning into the beam. Further, more, the exact shape of the beam is important to know so we can attach hangers and seismic braces with the proper beam clamp. The next few figures are additional examples of materials and an overview of the information we need to have in order to properly install the sprinkler system. Figure 12-4 is a schematic showing the nomenclature of the various structural elements. We need complete dimensions of the elements in order to properly place pipe and sprinklers and to support and brace the pipe. Types of Building Construction • Structural Steel Nomenclature Columns, Beams, Girders, Trusses, Channels, Angles • Beam: Flanæe Beam w 18 18" in Depth 40ti per foot Figure 12-3 Types of Building Construction • Structural Steel: Steel columns. beams and girders, trusses and joists alone or in combination with concrete. FIQkrooll-ceiIing AVAYAVAVAVAVÅ Bar joist colunm Figure 12-4 Figure 12-5 is a schematic of a reinforced concrete slab. With this element we need to know the placement of the steel rods so as to avoid drilling into them when we install an anchor to hang the pipe. In other types of concrete construction the reinforcing rod may actually be post tensioning cables. This is commonly used for "lightweight" or thin slabs. Since the post tensioning is a critical element of the slab, extreme care needs to be taken when drilling onto the slab. The concrete contractor should be able to supply a location plan for the cables, both horizontal and vertical. 117

## Page 124

Trusses Types of Building Construction • Concrete: reinforced structural components (steel rods or shapes) placed in the forms before pouring concrete. eonelete rebar Figure 12-5 Figure 12-6 Trusses are major bearing (support) elements used to support roofs and floors above the truss. Figure 12-6 shows wood truss members, but they can be constructed from steel and in some cases be many feet deep. Their triangular intermediate shape can support large loads and span the entire width of a building. The floor ceiling assembly is a term used to represent all of the elements from the bottom of ceiling on one floor to the top of the slab/floor on the story immediately above. This means the ceiling material, structure and flooring, wood, concrete or other material are all included. A wood assembly is shown in Figure 12-7, but it could just as easily .be steel, concrete, plywood or plaster. Woocl Floor/Ceiling Assen)blie.s • russes. JOIStS. and¯ purlin.s are put together Io create floor assetnblie.s End trusses or beams are often doubled Io support beuring wall loads Figure 12-7 Joists/Purlins .Joists and purlins are .snut er .slructural¯ Inember.s that run perpendicular to cool' betuns and girders for - additional load supports. Figure 12-8 As Figure 12-8 explains, purlins are defined as a secondary support element. When made from steel, they can be channels, angles or "Z" shaped members. The term purlins can also be used to describe wood joists, or bar joists used for roof support. NFPA 13 - 2002 in section 9.2.4.2 defines purlins as "lesser structural members" and discusses how we use them in hanging pipe. 118

## Page 125

Figure 12-9 is a schematic of a main support truss which would be classified as heavy timber constluction. Both laminated by gluing or other joining techniques and solid members must conform to building code definitions and dimensions in order to qualify for the heavy timber construction. These types of members are aesthetically pleasing and very strong, The arched trusses can span large distances. Heavy timber construction is given its own classification in the building codes due to its ability to withstand long fire exposures. Only the sulface of the timber is exposed to the fire, allowing the core of the timber to maintain its strength and keep the building standing well into any fire scenario. Types-ot-Building-Construction WOOD - Heavy Timber Lajninated arch Laminated Ti•nber Solid heavy Timber Plate Floor Figure 12-9 We have considered the types of construction from the point of view of materials and, to some extent, how we would attach hangers and braces. That is important, but as discussed in other chapters of this book, the primary concerns regarding sprinlder placement and location, in relation to structure, is to get heat to the sprinkler and get water from the sprinkler to control or suppress the fire. With that understanding, let's now explore other methods of evaluating types of construction. Fire Resistance Rating and Building Codes Building codes organize types of construction by their combustibility and fire resistance rating. Based on the materials used, building codes tell us how large and tall a structure can be based on the occupancy (what the building will be used for) and the fire resistance of the materials. NFPA 220 is the "Standard on Types of Building Construction". The standard sets the time, in hours, that materials or assemblies can withstand a fire exposure without collapse or burn-through. The fire itself is built to deliver a certain temperature within a specified time period. Figure 12-10 is a reproduction of the "Standard Time/Temperature Curve" from NFPA 251. The fire resistance rating of materials and assemblies is evaluated against this laboratory fire. The materials are rated for their ability to withstand the fire for a given period of time without collapse or burn-through. 119 •reoil) 1000. 1300 ISSO ) 700 2001) Figure 12-10 'Cinn• 5 Oilin IO Illin Illin

## Page 126

Thus, a I-hour wall or separation would be abie to withstand burning at a final temperature of some 1,7000 F without being compromised. As stated earlier, building codes use this information to accomplish the following objectives: o To limit the flammability of structural members to avoid collapse during a fire. o To provide a barrier Io fire spread within buildings and from building to building. • To limit the risk to occupants by controlling the size and height of buildings allowed for each construction type. There are, in general, five types of construction based on fire resistance rating. They are designated by roman numerals I, II, III, IV, and V. The highest fire resistance is Type I and least fire resistant is Type V. What follows is a discussion of these types and how they are used by the building codes. Figure 12-11, below, is a table from NFPA 220. "IYPES OF CONSTRUCTION 'Ihble 3-1 Fire Resistance Ratings (in hours) for 'Jhe I through 'IYpe V Construcdon Type 1 220—5 'lhe1V aypeV Exterior Dearing Walls Supporting more than one floor. columns, or other bearing walls Supporting one floor only Suppordng a roof only Interior Bearing Walls Supporting more than one floor, columns, or other bearing walls Supporting one floor only Supporting roofs only Columns Supporting more than one floor, columns, or other bearing walls Supporting one floor only Supporting roofs only Beams, Girders, Tussß, and Arches Supporting more than one noon columns, or other bearing walls Supporting one floor only Supporting roofs only Floor Construction Roof Construction Exterior Nonbearing Walls S 000 000 200 2HH 443 332 222 211 01 01 01 01 01 01 01 01 01 01 01 Those members that shall be permitted to be or approved combustible matcria), (table). t"H" Indicates heaw timber members; see text for requirements. s Exterior nonbearing walls meeting the conditions or acceptance of NFPA 285, Standard Mdhod of Tutfor the Evaluation Of nmmnability Character- i'tics of Exterior Wau huembliz.s Containing Combustible Components thing the Intenntdiafe-$cale, Multistory Tot Apparatus, shall be per- mitted to be used. Figure 12-11 120

## Page 127

Note that within each type there may be more than one category. Let's focus on Type I 443 to explain how the table works: The first digit, 4, means is the fire resistance rating of the exterior load bearing walls, The second digit, 4, is the required fire resistance rating of columns, beams, girders and interior suppolting bearing walls. Note that if these interior structural members support only 1 floor, their rating is allowed to be 3 hours. The third digit, 3, is the fire resistance rating of the floor construction. As you can imagine a building constructed with these ratings is very resistant to fire spread. On the far right of the table, you can see that it is possible to construct'a building using non-rated materials, usually unprotected wood. Figure 12-12 is a matrix that compares the fire resistance ratings of the International Building Code (IBC) and the NFPA Codes. It is clear that while the basic format is the same, various users have different expectations for the fire resistance rating. NFPA 220 and LSC IBC NFPA 5000 Structural Frame including Columns, Girders and truses Bearin walls Exterior Interior Nonbearing Walls and Partitions Interior Floor Con<ruction Including Sup Orting Beams and Jol<s Roof Including Supporting beams and * Is for IBC is for NFPA 5000 Fire Resi<ance Rating Elements Matrix for Building Dements 1-443 1-442 4 4 3 2 1-332 1-332 3 3 3 2 1.5 1-222 'l-2.22 2 2 2 2 II-A 11-111 1 1 1 v-111 veill 1 1 1 1 v-ooo V-B II-B II-ooo 111-211 III-A 111-211 or 2 1 1 111-200 Ill-B 111-200 2 o l* or O" IV-2HH IV-HT IV-2HH 2 I/HT Figure 12-12 Fire Resistive Ratings of Building Elements Note that for the IBC there are "A" and "B" classifications for the different types of construction. Type "A" construction is protected, meaning that there is a covering over bare steel elements. While steel is non-combustible, it loses the ability to hold strength at about 12000F. Since the hot gasses from fires can easily reach many times this number, bare steel does not last very long. Type A construction has a material applied over the steel to increase the fire resistance rating of the member, Type "B" construction has no protection and has bare steel. 121

## Page 128

As you can see by looking at Figure 12-12, the IBC (International Building Code) does not use 443 construction, but starts its most fire resistive ratings at Type IA. Again, as Figure 12- 12 shows, Type IA construction has exterior load bearing walls with a fire resistance rating of 3 hours, and columns, beams, girders and interior suppolting bearing walls have a fire resistance rating of 3 hours and the floors have a fire resistance rating of 2 hours. However, this table does not us what we can build or how many floors we can have. The Height and Area tables in the building code discuss how building codes apply this information. Each code will have a table or section expressing maximum heights and allowable areas of buildings. Figure 12-13 shows a portion of the Height and Area Table from the 2003 1-BC, In order to use the table, you must classify the occupancy, which is done in a building code based on the building usage. Looking at the table, the first few rows across the top give us the type of construction based on the fire resistance rating. The next row tells us how tall the building can be and the succeeding rows list an occupancy classification and the number of stories and area per floor that that occupancy can have based on Construction Type. The occupancy classifications, (all are not shown in Figure 12-13) are coded by initial: M stands for Mercantile, R for Residential, S for Storage and so forth. As an example let's examine a mercantile occupancy. Types of Construction Grou Max Building Height (ft) UL UL UL 160 11 11 11 UL 11 11 11 48 11 79 T 4 21.5 4 24 4 24 4 4 24 4 26 5 39 e 11 55 4 12.5 4 16 4 16 4 4 16 3 17.5 4 26 T elll M R-I RO R-3 R-4 S-l S-2 Max Stories Max Area (1000 ft2) Max Stories Max Area (1000 ft2) Max Stories Max Area (1000 ft2) Max Stories Max Area (1000 ft2) Max Stories Max Area (1000 ft2) Max Stories Max Area (1000 ft2 Max Stories Max Area (1000 ft2 65 4 18.5 4 24 4 24 4 4 24 3 26 4 39 55 4 12.5 4 16 4 16 4 4 16 3 17.5 4 26 65 4 20.5 20.5 4 20.5 4 20.5 4 20.5 5 38.5 A 50 3 14, 5 12 3 12 3 12 3 14 4 21 B 40 1 9.0 7 2 7 3 1 9 2 13.5 Table Note: UL Unlimited Figure 12-13 Height and Area Tablefrom IBC-2003 122

## Page 129

For Type IA (refer to Figure 12-12), there is no limit to height, number of stories or area per floor. If we lower the fire resistance to Type 1B, then the building is capped at 160 feet tall and 11 stories, If we move further down the fire resistance ladder to Type ILA, then we are limited to 65 feet high, four stories and a maximum of 21,500 square feet per floor, The table uses the same method for all types of occupancies. Our interest in this information is that the building codes recognize the life safety and property protection benefits of sprinkler systems. From other places in the codes we are allowed to add a story and increase the area per floor by installing sprinklers. There are other benefits to sprinklers through lengthened egress paths and reduction of separation ratings, This, plus architectural flexibility given to sprinklered buildings provides incentives for fire sprinklers — we call these "trade-ups". Another benefit, maybe the biggest, is sprinklers allow the owner to use less fire resistive materials to build a similar size building. This reduces overall construction costs without sacrificing quality and it increases life safety. Classification for Building Design Other chapters in this book deal with placement of sprinklers in relation to configuration of the building's structural elements. Since it is also a method of classifying or stating a type of construction we shall provide a quick review here. There are two classifications for sprinkler design: Obstructed Constnlction and Unobstructed Construction. Further we consider whether the structural elements are combustible or non-combustible. Consideration of the types of construction based on Obstructed or Unobstructed we are more concerned with geometry of the element than we are with its strength. We want to know if heat getting to the sprinkler will be impeded so as to delay sprinkler activation and will water from the sprinkler be prevented from reaching the fire below. The combustibility of the structural element enters into sprinkler placement and coverage area. Some of the more cornmon nomenclature used in the industry to fit into the obstructed/unobstructed categories are smooth ceiling, open joist, bar joist, beam and girder, and panel construction. The two terms are defined in NFPA 13-2002 in paragraphs 3.7.1 and 3.7.2. There are further explanations and graphics in the Annex, paragraphs A.3.7.1 and A.3,7.2. Summary In this chapter we discussed types of constmction form the point of view of materials such as steel, concrete, masonry and wood. We looked at the structural elements including beams, trusses, girders, purlins and assemblies. We reviewed the fire resistance ratings and assigned classifications by the ability to endure fires for a specific length of time. The building codes showed how the fire resistance of a structure is used to limit the risk to occupants by controlling the size and height of buildings allowed for each construction type. And finally, we reviewed types of construction related to sprinkler placement and whether the type of construction is obstructed or unobstructed. 123

## Page 130

This page left intentionally blank. 124

## Page 131

CHAPTER 13 TYPES OF SPRINKLER SYSTEMS There are basically four types of sprinkler systems; a wet pipe sprinkler system, a dry pipe sprinkler system, a preaction sprinkler system and a deluge sprinkler system. (i wet pipe sprinkler system utilizes sprinklers connected to a piping system which contains water supplied from a water source and when a sprinkler opens from a fire's heat water will immediately discharge from any open sprinkler(s). A dry pipe sprinkler systot! utilizes sprinklers connected to a piping system filled with pressurized air or nitrogen which IS released when a sprinkler opens from a fire's heat allowing the dry pipe valve to release water into the piping system and out of the open sprinkler(s). A preaction sprinkler system/ utilizes sprinklers connected to a piping system filled with air which can be pressurized or not, with a detection system installed in the same areas as the preaction sprinkler system. The detection system and/or the sprinkler system opens a valve releasing water into the piping system and out of any open sprinkler(s). A deluge sprinkler systenlutilizes open sprinklers connected to a piping system that is supplied from a water source. A valve, which is operated by a detection system installed in the area of the deluge sprinkler system, allows water to flow into the piping system and discharges from all of the sprinklers at once. All of these different types of sprinkler systems have many components in common, They all have control valves, pipe, water supplies, drains and test connections. Some of them may be fed from underground mains that also supply fire hydrants. Others may only be supplied by pumps and tanks that are dedicated to the sprinkler system only and serve no other systems. Some systems might have a single water supply while others may be connected to multiple supplies to make up for insufficient demand from a single supply, or to create redundancy in case one of the supplies fails. Figure 13-1 shows many of the pieces and parts of a fire sprinkler system connected to multiple water supplies and an underground main that also supplies fire hydrants, 125

## Page 132

Feed Many. ser tandpipe ater Flow Alarm Divisional Valves Yard Hydrant •SDrinkler Control Valvc Yard Maiil Fire Pump Suction Tonk Fire Department Connection Public Hydrant Supply Control Valve • Check Valvo Back Flow Preventor Public Water Main Figure 13-1 Typical sprinkler system and associated components in action Wet Pipe Sprinkler Systems A wet pipe sprinkler system is the simplest, most common, most reliable, most economical and requires the least maintenance as compared to other types of sprinkler systems. Because the system is filled with water it immediately discharges water when the sprinkler opens due to the heat from a fire. Fewer system components increase the reliability of the system, decrease the cost and simplify maintenance. Because of this it is the best choice for most installations where the temperature can be maintained above 400F (40C). If the temperature can not be maintained above 400F (40C)9then antifreeze can be used in a wet pipe sprinkler system. An antifreeze sprinkler system is a type of wet pipe which contains an antifreeze solution. When the system activates the antifreeze solution is discharged out of any open sprinkler(s) and is then followed by water. The antifreeze solution must have a freezing point below the expected minimum temperature. The specific gravity of the solution has to be checked using a hydrometer or refractometer. Check with state and local health organizations to ensure that the antifreeze solutions conform to their regulations. Configurations of wet pipe sprinkler systems could include a shotgun riser (Figure 13-2) or an alarm check riser (Figure 13-3 and Figure 13-4). The shot gun riser uses a swing, internally loaded, or butterfly type check valve and a flow switch. An alarm check riser utilizes an alarm check valve on the riser connected to a retard chamber which will fill when the alarm check valve clapper swings open. The purpose of the retard chamber is to prevent false alarms due to pressure surges from the water supply. 126

## Page 133

Shotgun Riser • The Flow Switch will trip after a flow of 10gpm for the retard Check Valve Flow Switch System Pressure —P Gauge Supply Pressure Gauge time Alarm Valv System Press Bypa Line Supply Pressur Figure 13-2 Typical Shotgun Riser Alarm Check Riser Pressure s o Water otor Gong lapper (normally closed) Retard Chamber •-4-0—4 Test Valve (normally closed) Syst Pressure Pressure Figure 13-3 Alarm check riser in the "normal condition " with the clapper closed and no water flowing. 127

## Page 134

Clapper Opens Alarm Check Riser Pressure Switch @ Shut Off Valve in Line With Pressure Switch Must be Supervised Retard Chamber Begins to Fill Sys e n Pressure Pre Pressure Figure 13-4 Alarm check riser in the early activation stage with the clapper swinging open and the retard chamber beginning to be filled. Wet pipe sprinkler system operation sequence: 1. 2. 3. 4. 5. 6. Sprinkler system is filled with water under pressure and the sprinklers are closed. A fire begins. Heat from the fire builds up at the ceiling. Only sprinklers in the vicinity of the fire operate from the fire's heat. Water immediately discharges from any sprinklers that have opened. An alarm check valve or flow switch operates and sounds an alarm A circulating closed-loop sprinkler system is a type of wet pipe system which has non— fire protection components connected to the sprinkler systems in a closed-loop piping system. It is normally recirculated the piping system to conduct water for heating or cooling. 128

## Page 135

Dry Pipe Sprinkler Systems A dry pipe sprinkler system is an option when a wet pipe sprinkler systems cannot be used because of the chance of freezing temperatures or when temperatures can not be maintained above 400 F (40C). The piping system is typically under pressurized air or nitrogen. A dry pipe valve is installed to keep the water in a heated area from entering the piping until the dry pipe sprinkler system is activated, They are usually used to protect unheated areas such as parking garagcs, attics or frcczcrg. See Figure 13-5 for an example of the inside of a dry-pipe valve. There is a 30% increase in the area of sprinkler operation to account for the delay in water delivery. Gridded systems are not allowed to be used due to the long delay in the time it takes to allow all of the air to escape from the piping before water will discharge from the open sprinklers. Large area in contact with air Small diameter in contact with water Figure 13-5 Inside ofa differential dry-pipe valve. The volume of a dry pipe sprinkler system's piping is limited in order to control the amount of time it takes to transport the water to the fire once a sprinkler has been operated, there is a clause that allows a system to be larger than the 750 gallons only if it can get water to the Inspector's Test Connection within 60 seconds. All dry pipe systems with a volume over 500 gallons must have a quick opening device unless water can be delivered to the inspector's test connection in 60 seconds. A quick opening device is either an exhauster or an accelerator that helps to trip the dry- pipe valve faster in order to speed up the arrival of water to the sprinklers. It can also be omitted if water can get to the Inspector's Test Connection within 60 seconds or if the system is under 129

## Page 136

500 gallons in volume. An exhauster sends air to atmosphere and an accelerator sends air back under the clapper to open the clapper more rapidly. See Figure 13-6 for a picture of an exhauster and an accelerator. Quick Opening Devices o Exhausters nutCK-0PZNtN0 nuvycu ron DRY VAt.ve ! AIR ntS51Jk(t•, euntr Accelerators QUICK-OPENING DEVICe pon DRY PIPE VALVE usts:trtb AIR pptssugt COVA' Figure 13-6 Exhausters and Accelerators are two types of quick opening devices Inside the dry-pipe valve, priming water usually sits above the clapper to keep the rubber parts in the clapper moist, and to help distribute the air pressure evenly across the clapper. The main drain is below the clapper to allow the system to be tested by opening the main drain without tripping the dry pipe valve. However, with the main drain below the clapper, the system can only be drained when the dry-pipe valve clapper trips and catches in the open position. If the clapper fails to catch on the latch, the clapper will fall into the closed position and the main drain cannot be used to get the water out of the system. An alarm bypass is always installed to take water from under the dry pipe valve and test the ability of the pressure switch on the trim to sense the flow. 130

## Page 137

Water Flow Switch Air Supply Low Air .44 Dry Pipe Bleeder Valve for Testing Low Air Switch Main Drain Air Pressure Water Supply No Pressure Figure 13-7 A dry pipe sprinkler system in the "nonnal position " Alarm line Dry Pipe When the Pressure Drops Low Enough, the Valve Will open. This Allows the Water Supply to Fill the Piping and be Discharged Through the Open Sprinkler. When the Valve Opens, it Also Exposes the Alarm Line to the Incoming Water Supply. When the Pressure in this Line Reaches 6 psi, the Water Flow Switch Will Trip. Air Pressure Water Supply No Pressure Figure 13-8 A dry pipe system in the early stage of activation 131

## Page 138

Dry pipe sprinkler system operation sequence 1. 2. 3, 4. 5. 6. The dry pipe valve is in the closed position with air pressure holding it closed (see Figure 13-7) The heat form a fire activates sprinklers near the fire. The air pressure in the piping system is reduced The dry pipe valve trips open (see Figure 13-8) Water enters piping system Water discharges from any sprinkler that is opened by Lhe heal of the fire The colTect air pressure to water pressure ratio allows the dry pipe valve to remain in the closed position while the pressure from the water supply is pushing against it. The ratio is determined by the manufacturer and provided in the cut sheets for the product. When information on the maximum pressure from the water supply is available the necessary pressures can then be calculated. By dividing the maximum water pressure by the ratio number the trip point of the dry-pipe valve is found. In order to add a safety factor and prevent the dry-pipe valve from tripping due to a random pressure surge in the water supply, the air pressure needs to be 20 psi in excess of the trip point. A differential dry pipe valve (see Figure 13-5) is one with a ratio that is greater than 1 to 1 (1:1), meaning that the surface are of the valve in contact with the air is much larger than the surface area in contact with the water. Consider a valve with an air to water ratio of 5:1 on a water supply with a maximum static pressure of 105 psi. According to the valve ratio, one psi of air will hold back a pressure of 5 psi of water. The ratio also means that 20 psi of air will hold back 100 psi of water. In order to determine the correct air pressure to hold in the system, divide the maximum water pressure by the valve ratio to achieve the trip point: 105 +5 = 21 psi Adding the 20 psi safety factor, we find the maximum air pressure that should be kept in the dry-pipe system piping: 21 +20 = 41 psi This dry-pipe system should never have more than 41 psi air pressure even though the water pressure gets as high as 105 psi. Too much air in the system will delay the delivery of water to a fire because it will take longer for the valve to trip and for the water to push the air out of the system. Dry pipe sprinkler systems generally use upright sprinklers in order to keep sediment from settling on the sprinklers every time the system is filled and drained down. Regular pendent sprinklers are not permitted to be installed directly on the pipe, but regular pendent 132

## Page 139

sprinklers are penniLted on return bends if the sprinkler and retucn bend are all in heated spaces. Special dry-type sprinklers are permitted to be installed directly on the piping, even in freezing area, because these specially listed sprinklers have been designed to prevent sediment from building up on the sprinkler's orifice. Preaction Sprinkler Systems A preaction piping system contains air or nitrogen which can be pressurized or non- pressurized. Water is held back by an automatic control valve (called a preaction valve) that is also connected to a fire detection system. If a fire occurs, the detection system sends a signal to the preaction valve, which opens, and sends water into the piping system. A small amount of air pressure is beneficial in a preaction system under normal conditions so that any leak or break in the system is detected by the loss of pressure. Supervision for system piping and detection devices is required when more than 20 sprinklers are used. The basic design concept is to make detectors more sensitive than the sprinklers so that when a sprinkler opens there will already be water at the sprinkler. In order for the preaction system to work, there need to be detectors in every compartment where there are sprinklers. Once the preaction valve opens and lets water flow into the system, it basically becomes a wet system. Sprinklers will only open due to the heat of the fire and water will only flow from the sprinklers that open. One of the advantages of the preaction system is that if a leak occurs, then the air pressure will drop and sound an alarm, but the preaction valve will continue to hold the water back until a smoke or heat detector activates. Figure 13-9 shows a preaction system with many possible types of detection systems that can be connected to the preaction valve. Typically, the detectors are not attached directly to the preaction valve, but to an alarm panel, which will trip the preaction valve when it receives a signal from the detection system, The detection system can consist of heat detectors, smoke detectors, rate-of-rise detectors, beam detectors, or even manual pull stations. Any device that sends an electrical signal upon detection of a fire can be used for a preaction sprinkler system. 133

## Page 140

Preaction System No Pressure Air Pressu re City Water To Air Supply Figure 13-9 A preaction sprinkler system in the ready position Preaction System Water is Now Available to Flow out ot any Sprinklers Opened Due to Fire. No PIT,ssure Air Pressure City Water Figure 13-10 A Preaction sprinkler system activated There are basically three types of preaction sprinkler systems; a single interlock, a double interlock and a non-interlocking. 134

## Page 141

öéjug.le.-iuiß.llQGk2.-eacU02.LÆJåi4aIIows waler in Io the sprinkler piping upon operation of a detection device which opens an automatic valve allowing water to be discharged from operated sprinklers. The system size is limited to a maximum of 1,000 sprinklers per system. A double interlock preaction requires both a detection device and the operation of a sprinkler to open the automatic valve. The system size is limited to a maximum of 1,000 sprinklers per system. The system can be limited to a volume of 750 gallon, unless water can flow from the inspectors test connection within 160 seconds. Similar to a dry pipe system no gridded systems are allowed. Because there is a delay in getting water to a fire there is a 30% increase to design area. These systems were designed for use in freezers because of the dire consequences of water getting into the piping. In a large freezer, water-filled pipe would need to be removed in order to get the ice out, or the whole freezer would need to be thawed, taking it out of service and causing serious loss for the owner. These systems are required to maintain a minimum of 7 psi supervisory air pressure. A non-interlogkinp preaction system requires the operation of a detection devices or a sprinkler to open the automatic valve allowing water into the sprinkler piping and to discharge from operated sprinklers. The system size is limited to a maximum of 1,000 sprinklers per system. It must maintain at•least9 psi of supervisory air pressure. These systems are considered "fail-safe" because water will get to open sprinklers eventually, even if the detection system does not work. Al.l_of the other preaction systems required the detection system to work to get water to the fire. There is a type of system that is a combined dry pipe-preaction sprinkler system. which utilizes sprinklers connected to a piping system air under pressure with a detection system installed in the same areas as the sprinklers. When the detection system activates it opens the preaction valve, but water will not flow into the piping system until the dry-pipe valve trips. These types of systems are rare now that double-interlock systems are around, but they are sometimes used on piers and wharves. Preaction sprinkler systems generally use upright sprinklers in order to keep sediment from settling on the sprinklers every time the system is filled and drained down. Regular pendent sprinklers are not permitted to be installed directly on the pipe, but regular pendent sprinklers are permitted on return bends if the sprinkler and return bend are all in heated spaces. Special dry-type sprinklers are permitted to be installed directly on the piping, even in freezing area, because these specially listed sprinklers have been designed to prevent sediment from building up on the sprinkler's orifice. Deluge Sprinkler Systems In a deluge system all of the sprinklers are open which means there is no air pressure in the systems piping. The water supply is held back by automatic water control valve (called a preaction valve or a deluge valve). There is a detection systems installed in the same area as the sprinklers, which will open the deluge valve in event of fire. When the valve opens water 135

## Page 142

discharges from all of the sprinklers on the system. Deluge systems allow large amounts of water to be delivered in a short amount of time. Tsp. F Figure 13-11 Deluge spray system in action The deluge system showed in Figure 13-12 is a type of system called a "cross-zoned" system, meaning that it will take detectors in two separately defined zones to operate before the deluge valve will open and allow water to flow. This type of detection arrangement is common because the consequences of accidental discharge are severe. Once the deluge system has tripped, water will flow from all of the sprinklers on the system as shown in Figure 13-13. 136

## Page 143

eluge System Cross Zoned, Requires Two Zones to be in Alarm at the Same Time to Operate the Solenoid. No Pressure City Water 26 Figure 13-12 Deluge system in the ready position eluge System Water Now Flows Out of all Sprinklers or Nozzles No Pressure City Waterv Figure 13-13 Deluge system activated 137

## Page 144

Summary o There are four types of sprinkler systems o Wet pipe o Dry-pipe o Preaction o Deluge Wet pipe systems are the simplest, cheapest, and most reliable e Wet pipe systems should be used unless special conditions exist making another type of system necessary e Dry-pipe systems should only be used where piping is exposed to freezing conditions According to NFPA 13, dry pipe systems do NOT need to deliver water to the most remote portion of the system in all cases. Water delivery time is only required to meet one of the following rules: o No delivery time for systems under 500 gallons in volume o No delivery time for systems under 750 gallons in volume with a quick opening device o Sixty second delivery time to the inspector's test connection for systems over 750 gallons in volume o Water delivery time to multiple outlets in less than 60 seconds in accordance with Table 11.2.3.9.1. o Preaction systems need detectors everywhere there are sprinklers o There are three types of preaction systems o Single interlock — water flows when detectors sense a fire o Double-interlock — water flows when both detectors and sprinklers sense the fire o Non-interlock — water flows when either sprinklers or detectors sense the fire e Deluge systems need a detection system everywhere there are sprinklers o Water will discharge from every sprinkler in a deluge system 138

## Page 145

CHAPTER 14 COMMON COMPONENTS AND CONNECTIONS In this Chapter, we will discuss the parts and pieces that make up most fire sprinkler systems. The common components of these systems all carry specific requirements for their manufacture, use and installation, The initial requirements for the types of products we can use are found in NFPA 13, Chapter 6, "System Components and Hardware Other requirements regarding use and installation can be found in Chapters 7, 8, 9, 10 and in various locations in other chapters of NFPA 13. The first thing that Chapter 6 tries to explain to the NFPA 13 user, is that any material that is listed for use in fire sprinkler systems will be acceptable. This acceptance requires the material to be installed in accordance with its listing. What does "listed" really mean? NFPA 13 defines the term 'listed" as, 'Equipment, materials, or services included in a list published by an organization that is acceptable to the authority having jurisdiction and concerned with evaluation of products or services, that maintains periodic inspection of production of listed tequipment or materials or periodic evaluation of services, and whose listing states that either th tequipment, material, or service meets appropriate designated standards or has been tested and (found suitable for a specified purpose. " That's a lot of words to describe the basic requirements. A product can only be considered listed if: The product appears in a list published by a testing agency. This includes agencies such as Underwriter's Laboratory (UL) or Factory Mutual (FM). The testing laboratory periodically inspects the manufacturer's facility to ensure consistency in manufacturing. The product has been made to a specific standard or has undergone tests to prove its suitability for use in fire protection systems. It is very important to remember that every single part or piece of a sprinkler system is not required to be listed. Chapter 6.1.1.5 of NFPA 13 puts it like this,' Components that do not affect system performance such as drain piping, drain valves, and signs shall not be required to be listed. 't The previous section of NFPA 13 also points to certain hanger components that are not required to be listed. (See sections 9.1.1.2, 9.1.1.4.2, and 9.1.1.4.3 of NFPA 13) 139

## Page 146

Water Supplies If we were to "be the water" and travel through a sprinkler system, we would start at the source. That is a good place to start when it comes to understanding the requirements for products in a fire sprinkler system. A water source must be an "automatic" supply. That is to say, that water must flow when a sprinkler is activated. Here is a sh01t list of possible water supplies and the chapters of this book that you will find a discussion related to their requirements: o Municipal or private water supply Chapter 16 o Water storage reservoir (usually a tank) and a fire pump Chapters 33 and 34 Pressure tank o Gravity tank Underground Piping Chapter 34 Chapter 34 Most of the time, we connect these supplies to the fire protection system inside of a building with "Underground Piping". NFPA 13, Chapter 10 actually tells us all of the requirements for underground piping, This includes the types of pipe that are acceptable for use (table 10.1.1). These include: Ductile iron Copper Fiberglass filament wound epoxy Polyethylene Polyvinyl chloride Chlorinated polyvinyl chloride Reinforced concrete Other listed materials Underground piping is not required to be listed. However, all of these types of pipe must be manufactured to AWWA or ASTM standards. There is one major difference between underground and aboveground piping, besides the fact that underground piping must be able to withstand its environment. Underground piping must have a working pressure of 150 psi, as allowed by the AWWA for waterworks piping. However, aboveground piping must have a working pressure of 175psi, just like all other aboveground components of a fire sprinkler

## Page 147

system. Underground piping must also undergo a pressure test prior to acceptance, this assures system integrity. This requirement is similar to aboveground piping. The underground piping must also be flushed prior to connection of the aboveground piping, We will cover these testing requirements in Chapter 15, "Underground Piping". geml Above Ground Piping We go back to NFPA 13, Chapter 6 for types of piping that are acceptable for use as aboveground piping. Chapter 6.3 is titled, "Aboveground Pipe and Tube". Table 6.3.1.1 lists the types of pipe or tube that are acceptable for use in a fire sprinkler system. Just like underground piping, these pipes should be manufactured to acceptable standards. The acceptable piping and their standards include: Steel piping: Schedule 40, Schedule 30, Schedule 10, and Schedule 5 o Specification for black and hot-dipped zinc-coated (galvanized) welded and seamless steel pipe for fire protection use o Specification for welded and seamless steel pipe o Wrought steel pipe o Specification for electric-resistance-welded steel pipe Copper Tube (Drawn, Seamless) o Specification for seamless copper tube o Specification for seamless copper water tube o Specification for general requirements for wrought seamless copper and copper-alloy tube Other Types of Pipe Nonmetallic piping specification for special listed chlorinated polyvinyl chloride (CPVC) pipe ASTM A 795 ASTM A 53 B36.10M ASTM A 135 ASTM B 75 ASTM B 88 ASTM B 251 ASTM F 442 In the 2002 edition of NFPA 13, Table 6.3.6.1 also shows a listedpolybutylene piping as acceptable alternative. You should be aware that this product is no longer offered on the open market. The manufacturer of this product no longer produces or sells this type of pipe. The standard always allows products to come to the market through the listing process. New pipes can be listed and then used in fire sprinkler systems. NFPA 13, Chapter 6.3.6.1 says it like this, "Other types of pipe or tube investigated for suitability in automatic sprinkler installations and listed for this service, including but not limited to polybutylene, CPVC, and steel, differing from that provided in Table 6.3.6.1 shall be permitted where installed in accordance with their listing limitations, including installation instructions."

## Page 148

Valves NFPA 13 has requirements for every kind of valve that can be installed on a fire sprinkler system. On a very basic level valves can be placed into one of three categories in NFPA 13: Control Valves, Check Valves, and Valves for Testing and Draining. Control valves are defined as a valve that controls watcr to fire sprinklers. In other words, closing a control valve will prevent water from reaching fire sprinklers. Don't confuse a control —valve with a drain valve or testing valve. These other types of valves perform different functions and have different requirements as you will see later, NFPA 13, Chapter 8.15.1.1.1.1 "Each sprinkler system shall be provided with a listed indicating valve in an' •accessible location, so located as to control all automatic sources of water supply. " Control valves must be a listed indicating valve or a valve with a listed indicating assembly. There are a few types of listed indicating valves and they are shown in Figure 14-1. OS&YVÅLVE Outside Screw and Yoke (OS & Y) wall Post Indicator Valve (WPIV) Post Indicator Valve (PIV) Butterfly Valves Figure 14-1 Listed Indicating Valves

## Page 149

The Lwo types of post indicators listed above are "indicating assemblies') that are attached to listed non-indicating valves located underground or in a building. NFPA 13, Chapter 6.7.1.2 "Listed indicating valves shall not close in less than 59 seconds when operated at maximum possible speed. from the fully open position," This requirement helps to prevent water hammer in fire sprinkler systems. As we said earlier, each system must have at least one listed, indicating valve io control the automatic water supply. However, there are times when more than one control valve is required on a fire sprinkler system. NFPA 13 requires a control valve at every floor connection for sprinklers there are hose valves for fire department use attached to the supply piping. (See Figure 14-2) Chapter 8.16.5.2, gives the requirements for hose 5M- valves attached to sprinkler systems and 8.16.5.2.2, item #1 states, ."Sprinklers shall be under separate floor control This requirement allows the owner to have repairs made to the sprinkler system without impairing the hose connections that will be used by the fire department in an emergency. Figure 14-2 Floor Connection Other installation requirements for control valves include: Control valves installed overhead, have to be positioned so that the indicator is visible from the floor below. (NFPA 13, 8.15.1.1.2.4) Permanently marked weatherproof identification signs are required for ALL control valves on sprinkler systems. (6.7.4.1 in NFPA 13) Control valve signs must identify the portions of the buildings or systems being served, (6.7.4.3 in NFPA 13) Control valves must also be supervised in some fashion to ensure that no one tampers with them or leaves them in the "closed" position by accident. NFPA 13 contains four options for making sure that the valves are maintained in the proper position. Some of these options are mechanical and some are electrical. While NFPA 13 does not express a preference, many 143

## Page 150

building codes do, opting for electrical supervision for certain sprinkler systems. The options arc: A. Central station, proprietary or remote signaling service B. Local signaling service to a constantly attended station C. Locking valves open D. Seal in open position (if fenced, under control of the owner, and inspected weekly) As shown in Figures 14-3 and 14-4, electrical supervision is accomplished on OS&Y valves by placing a switch on the valve stem, The switch sits inside a notch cut in the valve stem. Ifthe valve is moved, the switch comes out of its notch and sounds a signal, calling for attention. If someone tries to take the switch off of the valve, the switch also comes out of the notch and sounds a signal. Figure 14-3 Switch in Notch Figure •14-4 Supervised OS&Y Use of locks and chains on control valves (see Figure 14-5) is an acceptable method of supervision in accordance with NFPA 13. Supervision through the use of plastic or lead-wire seals is allowed when the valves are indoors or in a fenced in area under the control of the owner (see figure 14-6). While each of these options is considered to be acceptable under NFPA 13, the option of sealing the valves is considered less reliable and therefore, NFPA 25 requires weekly inspection of these valves rather than the monthly inspection of valves that are locked or electronically supervised.

## Page 151

14.9*g;,•.}4•ltvét.. Figure 14-6 Sealed Valve Figure 14-5 Chained and Locked Valve Check Valves The type of valve that only allows water to flow in one direction is known as a check valve (see Figure 14-7). Every system is required to have a check valve that separates the system from the supply. The check valve is usually found in the system riser. This valve is required to be listed and must be installed in the vertical or horizontal position in accordance with their listing. Most check valves are listed for upward flow or horizontal flow. However, most are not listed for downward flow or top-down installation. Since check valves separate the system from the water supply there has to be one check valve at every water supply to a system (8.15.1.1.3 in NFPA 13). When there is more than one water supply to a system, there have to be indicating control valves installed on either side of each check (8.15.1.1.4.1 in NFPA 13). This will allow repair or testing of each individual check valve while leaving the other water supplies in operating condition. Figure 14-7 A Swing Check Valve A swing check is the type of check valve shown in Figure 14-7. It has the least number of working parts and uses gravity and the flow of water to help ensure proper operation. Unfortunately, it does allow some small amounts of water to flow backward in a system, making its use less common in recent years. 145

## Page 152

Figure 14-8 is an internally loaded check valve. This type of check valve has become very popular because it is the least likely to allow water to flow backwards in the system. The spring inside the device helps to keep the device closed under low flow or no-flow conditions. The disadvantages to this kind of check valve include: o Springs lose their memory under tension o The valve has more operating pmts, meaning more potential failures o The extra tension on the valve requires more water pressure to move the seat of the valve o Higher friction loss across the device, which effects the hydraulics of the sprinkler system Figure 14-8 Internally Loaded Check Valve o Device costs more than swing checks There are two other types of valves that are considered check valves for the purposes of NFPA 13. An alarm check valve is intended to send an alarm when the clapper is lifted from its seat. We will look at the operation of this valve later in this chapter. NFPA 13 allows the use of these valves as the system check valve. NFPA 13 also allows the use of a backflow preventer as the system check valve. We will discuss backflow preventers and their use in Chapter 18 of this textbook. Fire Department Connections The next item on a sprinkler system we will discuss is designed to serve two purposes. This connection allows the responding fire department to verify that water is flowing in a sprinkler system during an emergency. This connection also allows the responding fire department to support the fire fighters in the building by supplementing the water supply available to the sprinklers and any hose stations. This "Fire Department Connection" (FDC) that you may have seen on or near a building is designed as an inlet. It allows the fire department pumper truck to connect and pump additional water into a building's system. It is not an outlet that provides water to hoses or a truck. Because the fire department will rely on this piece of equipment, the fire department must approve the location of the FDC, The FDC must also have National Standard Hose Threads or be of the proper type of connection for the apparatus used by the fire department (6.8 of NFPA 13). Some fire departments have their very own type of hose threads. Some fire departments have begun to use a hose that has no threads in the coupling. In any case, when you are detailing the sprinkler system, you must use an FDC that has the appropriate type of connection for the equipment that 146

## Page 153

is used by the local responding fire depaltment. Plugs or caps are required for each inlet in the FDC. They must be a listed product and be an-anged for easy removal by the fire department. The NFPA 13 Committee intends the typical size for an FDC be a 4" body with two 2h" inlets (see figure 12.xx). They have fulther clarified this intention by saying that you may use different size piping and have a different number of inlets, Chapter 8.16.2.3 states, "The Nize- i ot the pipe for the fire department connection shall be in accordance with one of thefollowing: F(l) Pipe size shall be a minimum of 4 in. (102 mm) for fire engine connections (2) Pipe size shall be a minimum of 6 in. (152 mm) for fire boat connections 0(3) For hydraulically calculated systems, the fire department connection shall be permitted to be less than 4 in. and no less ghan the size of system riser, where serving one system riser (O A single-oldletfire department connection shall be acceptable where piped to a 3-in. or smaller riser. " Figure 14-9 FDC The NFPA 13 Committee wants cvcry sprinkler system to have an FDC. However, that may not always be practical or safe. So they offered the following guidance in Chapter 8.16.2.2, where it states, *Thefollowing systems shall not require afire department connection.eo (1 ) Buildings located in remote areas that are inaccessible for fire department support (2) Large-capacity deluge systems exceeding the pumping capacity of the fire departme t (3) Single-story buildings not exceeding 2000/2 (186 m2) in area. "j What good would a fire department connection be on a building that would never be served by a fire department? There are buildings actually built far enough away from communities where they are not served by a fire department and where a fire department would have no practical access to the property. The NFPA 13 Comrnittee understood that it would be impractical to install an FDC on these buildings. The last exception for requiring an FDC on a system is for small single story buildings. Firefighters can usually attack these structures externally and should not need the back up of an FDC on a system that may be this small. NFPA 13 also says that the FDC must have a sign with letters one inch in height. The sign has to indicate what type of system is served by the FDC. This sign must include the pressure required for proper system performance, when this pressure is above 150psi. Without 147

## Page 154

any other infonnati011, it is common for fire departments to provide a pressure of 150 psi to the FDC. If the necessary pressure exceeds this value, we need to let the fire department know. The FDC must have a check valve installed prior to connecting the piping to the sprinkler system (see Figure 14-10). 9åjvé; This prevents water from flowing out of the FDC inlet, li_åilectlon Technicians must ensure that the proper orientation for the check valve is indicated on the shop drawings. The FDC piping must connect on the downstream of the system check valve. That means the point of connection for the FDC piping is on the sprinkler side of the riser, not under the cheek valve. In Figure 14-11, there is no system check valve in the riser. The figure shows what happens when the pumper truck draws water from the fire hydrant and pumps into the system FDC. Figure 14-10 Check Valve in FDC Fire Depit umper onneots h re to pump wate into fhe prlnklers stern, ater runs back Into underground and out to hydrant when no check valve is installed in the riser, Figure 14-11 Problem with No Check Valve Between Water Main and FDC 148

## Page 155

There should oevgr be a control valve installed in the FDC piping. The piping needs to allow flow Io sprinklers without being shul down. The FDC should never be installed on the suction side of a fire pump either, The pressure of the water coming from the fire truck will already be around 150 psi. To fulther boost this pressure through the fire pump would over- pressurize the system and potentially cause blow-out of the piping. We stated previously that the FDC must connect on the sprinkler side of the system check valve, That is easy to figure out on a wet system riser as seen in the previous figures. Where do we connect the FDC piping on a dry or preaction system? For single dry-pipe systems, connect the FDC below the clapper of the dry pipe valve. This will always require the addition of a check valve near the base of the riser. See Figure 14-12 for an example. Note that this keeps the FDC above the control valve for the system, so that there is no control valve that will stop the flow of water from the FDC to the sprinklers. Dry Pipe Valve Locations for Single Dry Pipe Systems Check vatve Check Vatve Fire Departmen Connection or,p Ch2Ck Install the FDC on Ihe Systeni Side of the Check Valve and Between the Svstem Control Valve and the DIV Pipe Valve Figure 14-12 FDC For Single Dry-Pipe System The FDC piping on a preaction system has to tie in above the electrically actuated preaction valve. This will require the installation of a check valve near the base of the riser and above the point of connection for the FDC piping, see Figure 14-13. hetP. Vaya Locations Ibr Single Preaction Systems •gave Pteaclion Val-ce control Valve ' Check Vawa Fire Departmen Connection ortp Che": Install the FDC between the preaction valve and the check l'alve on the system side of the preaction valve Figure 14-13 FDC For Single Preaction System 149

## Page 156

Water Flow Alarms As we continue along the sprinkler system, we would next come to the alarm apparatus that is required on every system installed in accordance with NFPA 13, Chapter 6.9.1 of NFPA 13 tells us the basic requirements for water flow alarms: Alarm apparatus must be listed o Alarm must sound upon water flow equal to the smallest orifice sprinkler on the system o Audible alarm must sound on the premises within 5 minutes of water flow Then section 6.9 of NFPA 13 goes on to describe the two basic types of alarm apparatus that are available for use on sprinkler systems. The first type of acceptable water flow detection is an Alarm Check Valve, When water flows in an alarm valve, the clapper comes up off of its seat and allows water to enter a port under the seat. This outlet runs to an alarm line. The alarm line leads to an alarm unit that activates. The alarm unit can be a pressure switch that senses water pressure in the line and then activates an electric bell. The alarm unit is often a mechanical bell that rings when water hits a type of paddle wheel, This mechanical bell anangement is known as a Water Motor Gong (see Figure 14-14). This type of alam unit can be used on dry- pipe systems as well. When water motor alarms are used they must be installed with retard chambers when the water supply has a variable pressure. home Figure 14-14 Water Motor Gong 150

## Page 157

The second type of water flow alarm is derived electrically. A listed water flow switch can be installed on piping above the system check valve (see Figure 11M 5). Paddle type switches may be used on wet pipe systems. When water moves, the paddle is pushed forward and completes an electrical circuit. That circuit is wired to an alarm unit, usually an electric bell. The electric bell must also be listed (see Figure 14-16). Figure 14-15 Paddle-Type Flow Switch Figure 14-16 Electric Bell @porcR @ PB100—2A Figure 14-17 Pressure Switch A listed pressure switch, like the one in Figure 14-17 can g,lsg be used as the water flow detector. The switch is installed on piping connected to the rest of the system (usually called an "alarm line" or "alarm trim") that is filled with water. The switch senses the change in pressure, forcing contacts to close and complete an electrical circuit. This circuit is wired to an alarm unit much the same as a flow switch. Water flow alarms and alarm units on pre-action and deluge systems are required to be activated independently from the detection system. The detection system must activate its own alarms. 151

## Page 158

Fire Sprinklers Modern fire sprinklers are made to be installed in one of three orientations. They can either be: upright, pendent or sidewall (see Figures 14-18 to 14-20). All of these sprinklers intend to throw 100% of the water they discharge towards the floor. Pendent and upright sprinklers discharge water in a hemispherical pattern. Upright Sprinkler 100% Floor -—7 Figure 14-18 Upright Sprinkler Pendent Sprinkler • cell!no Sidewall Sprinkler Celling—— 100% Floor —r Figure 14-19 Pendent Sprinkler 100% ) Floor—z Figure 14-20 Sidewall Sprinkler Sidewall sprinklers discharge water in a semi-hemispherical pattern. Sidewall sprinklers are intended to discharge water onto the walls in which they are mounted. The rules for detailing sidewall sprinklers are different than uprights and pendents. 152

## Page 159

Conventional or Old Style Sprinkler Celling 400/ i: Floor Figure 14-21 Conventional or "Old Style" Sprinkler There is a type of sprinkler that has holes in its deflector. This sprinkler is intended to spray water up to the ceiling above where it is installed as well as down towards the floor below. This type of sprinkler is called a "conventional" or "old style" sprinkler, see Figure 14-21. With a conventional sprinkler, approximately 40% of the water is discharged up toward the ceiling, while roughly 60% of the water is discharged to the floor. Because so much of the water goes up, the spray pattem for these types of sprinklers are narrower than most other sprinklers, so they need to be installed closer together. When it comes to orientation, the type of sprinkler to use in any given area of a project is usually a practical and simple decision. Some factors for determining which sprinkler orientation to use are: architectural specification, the type of ceiling, the type of pipe and fittings being used, and the proximity to building features. Sprinlcler Temperature Ratings Another factor to consider when selecting which fire sprinkler to use on a job is the sprinkler temperature rating. We must choose a sprinkler that will activate in a timely manner and one that will not activate under normal temperatures expected in the environment in which we are to place it. These 'ambient room temperatures' should be the maximum temperatures at the ceiling level of that environment. Chapter 6.2 of NFPA 13 gives the basic requirements for fire sprinklers. Table 6.2.5.1 (shown below) tells us which temperature sprinklers we should use based on ceiling temperature. It also explains how to identify the temperature rating of a sprinkler. The glass bulbs of a sprinkler will have a colored liquid to signify its temperature rating. Sprinklers that have solder link elements will have a color painted on their frame arms. 153

## Page 160

Table 6.2.5.1 Temperature Ratings, Classifications, and Color Codings Masiynum Ceiling Temperature Temperature Rating 100 150 225 300 375 475 625 66 107 149 191 246 329 135-170 175-225 250—300 325—375 400—475 500-575 650 79—107 121—149 163-191 204-246 260-302 343 T emperature Classification Ordinary Intermediate High Extra high Very extra high Ultra high Ultra high Color Code Uncolored or black White Blue Red Green Orange Orange Glass Bulb Colors Orange or red Yellow or green Blue Purple Black Black Black In general we use the 'Ordinary' rated sprinkler in most projects. As you can see in the NFPA 13, Table 6.2.5.1, a maximum ceiling temperature of IOOF is allowed for this temperature classification. Anything above IOOF and we must choose the correct rating based on the maximum ceiling temperature. NFPA 13, Chapter 8.3.2 explains which temperature rating is required for sprinklers. Chapter 8.3.2.3 states that sprinklers rated 'intermediate' or 'high' can be used in Ordinary or Extra Hazard Occupancies. Sprinklers near Unit Heaters When you install sprinklers near any kind of equipment or appliance, you should consider the anticipated ceiling temperatures nearby. NFPA 13 offers guidance for many of these situations. Figure 8.3.2.5 (shown here) shows the temperature classifications required for sprinklers installed above, and in front of, ceiling mounted unit heaters. Some technicians in the sprinkler industry refer to this figure as the "keyhole template". Sprinklers in the high temperature zone must be classified as "high", and sprinklers in the intermediate temperature zone must be classified as "intermediate". Hlgh• tomperaturo zono Unit hoater Airflow Intermedlfite•temperature zone 154 0.5774 X A 5119%in. C Fiin.

## Page 161

There several other places that NFPA 13 requires sprinklers to be rated higher than "ordinary". Here are a few common examples where intermediate temperature sprinklers need to be used: o Unventilated attic Within 12" beside, or 30" above, a steam main Of radiator o Glass skylights exposed to sun Show windows or high powered electric lights Here are some examples of where high temperature sprinklers need to be used: o Within 7 ft. of upward directing low pressure blow off valve Commercial cooking equipment and ducts (High or Extra High) Inspector's Test Connections Remember discussing the requirements for water flow alarms? If every sprinkler system is required to have a way to detect water flow, how would one go about proving that water flow would indeed activate an alarm? The answer is found in NFPA 13, Chapter 8.16.4 System Connections. This is the chapter that calls for what is commonly known as the 'inspector's test connection'. Wet systems are required to have an "alarm test connection" (8.16.4.2 in NFPA 13) for each water flow device for each system. This test connection must be at least 1" pipe leading to a smooth bore orifice that will provide the flow equivalent to that of the smallest sprinkler on the system. This alarm connection may be found anywhere downstream of the water flow device. Dry systems are required to have a "trip test connection" (8.16.4.3 in NFPA 13) installed "on the end of the most distant sprinkler pipe in the upper story". This test connection must also be at least 1" pipe leading to a smooth bore orifice that will provide the flow equivalent to that of the smallest sprinkler on the system. The inspector?s test connection on a dry system is intended for trip testing the valve. Water flow devices are tested with the trim valves on the dry-pipe valve. Preaction systems are only required to have inspector's test connections when the system uses supervisory air (13: 8.16.4.4). The air pressure and water flow devices are tested with the trim valves on the preaction valve. Deluge systems do not require inspector's test connections. 155

## Page 162

All test connections must be readily accessible and they must terminate [o the exterior of a building or to a drain Chat is sized to accept full flow under system pressure. Hangers Wc havc gone tlu•ough the majority of the parts and pieces that make up the sprinlder system. However, there is one other component of the sprinkler system to briefly discuss. The pmts and pieces we use to attach the sprinkler system to the building's structure. These components are known as the system's hangers. The parts making up the hangers must be made of ferrous materials. The NFPA Committee wanted to ensure that hangers can withstand a fire scenario, so they require hanger components to be contain iron unless they have been listed otherwise. The portion of the hangers that attach to the building and to the pipe must be listed. The threaded rod we use to connect these attachments are not required to be listed. Hangers components that attach to wood structures are not required to be listed but must be made to certain ASTM or ANSI standards. All hangers on a sprinkler system must be capable of supporting five times the weight of the water filled pipe plus an extra 250 pounds. The extra 250 pounds is a safety factor that provides for a sprinkler fitter catching themselves on the sprinkler piping if they should lose their balance. However, you may not support any non-system component with sprinkler piping or hangers (clumsy sprinkler fitter's excluded). As a very general rule of thumb, each piece of sprinkler system piping is provided with a hanger. There are many more rules for hangers and many more exceptions to the rules, we will discuss more about hangers later. Summary One of the more important points of this chapter is that every component of a sprinkler system is D required to be Jjited. Nearly every component must be made to a national standard. And the requirements are as varied as the importance of each component. Keep in mind that every component = be approved. If you can't remember the NFPA's definition of "approved", it is worth one final look. NFPA 13, Chapter 3.2. I defines "approved" as, "Acceptable to the authority having jurisdiction. " 156

## Page 163

CHAPTER 15 HAZARD AND COMMODITY CLASSIFICATIONS It is our privilege to protect lives and property from the devastation that fire can bring, Yet how are we to accomplish that without an understanding of those things that we are trying to protect? In this chapter, we will explore the way buildings and their contents are classified so that we may provide an appropriate level of protection as prescribed by the codes and standards. As you can imagine, protecting people and property from fire in a meeting room is less demanding than protecting a facility that upholsters furniture. As with most situations in our industry, it was the insurance companies that started classifying buildings with regards to their vulnerability to damage from fire. In the late 1800's there were some 584 classifications for use by the insurance industry (J.H Finnegan, Statistics of the National Board of Fire Undenvriters 1956). This was eventually reduced to 26 classes in 1932. By 1946, the NBFU had gone back to 100 classes but had divided them into six categories based on the type of construction of the building. As you learned in Chapter 12 of this text, the NFPA subscribes to this line of thinking and still classifies buildings according to type of construction. It is important to remember that the Building Codes pay special attention to the types of construction when determining whether fire sprinkler protection will be required. These days, NFPA 13 contains three basic classes of general occupancies and seven basic classes for storage occupancies. This chapter will help you to understand the differences between the types of general occupancies. The storage chapters later in this text will address the classification of storage commodities. NFPA 13 addresses the three different occupancies in a different manner from the building codes and even other NFPA documents, The building codes generally address the use, size and construction of a building. In fact, NFPA 13 is very clear to indicate that the classifications we are discussing are only intended to help know which rules to use for designing, installing and supplying a fire sprinkler system. NFPA 13 states the following in Chapter 5: 5.1* Classification of Occupanéies. 5.1.1 Occupancy classifications for this standard shall relate to sprinkler design, installation, and water supply requirements only. 5.1.2 Occupancy classifications shall not be intended to be a general classification of occupancy hazards. 157

## Page 164

NFPA 13 considers the four following factors for classifying an occupancy: Combustibility of Products o Amount of Combustible Products Height of Storage Rate of Heat Release Using these factors, the NFPA 13 Committee has established three basic classes of general occupancy. They are Light Hazard, Ordinary Hazard and Extra Hazard. As you can see from their names, they each represent a different level of challenge. Ordinary and Extra Hazard occupancies are further divided to cover the broad range of conditions found in the built environment. Can you see where buildings might present different challenges to us, depending on what is found within the building? What should you do if a building has wood working in it instead of just an office environment? Would we need more water delivered from a sprinkler system for the wood working areas if there were a fire? Let's explore the definitions of each of these occupancies as spelled out in NFPA 13: 5.2 * Light Hazard Occupancies/ Light hazard occupancies shall be defined as occupancies or portions of other occupancies where the quantity and/or combustibility of contents is low and fires with relatively low rates of heat release are expected. 5.3 Ordinary Hazard Occupancies. 5.3.1 * Ordinary Hazard (Group 1). Ordinary hazard (Group 1) occupancies shall be defined as occupancies or portions of other occupancies where combustibility is low, quantity of combustibles is moderate, stockpiles of combustibles do not exceed 8 ft (2.4 m), and fires with moderate rates of heat release are expected. 5.3.2 * Ordinary Hazard (Group 2). Ordinary hazard (Group 2) occupancies shali be defined as occupancies or portions of other occupancies where the quantity and combustibility of contents are moderate to high, stockpiles do not exceed 12 ft (3.7 m), and fires with moderate to high rates of heat release are expected 5.4 Extra Hazard Occupancies: 5.4.1 * Extra Hazard (Group 1). Extra hazard (Group 1) occupancies shall be defined as occupancies or portions of other occupancies where the quantity and combustibility of contents are very high and dust, lint, or other materials are present, introducing the probability of rapidly developing fires with high rates of heat release but with little or no combustible or flammable liquids. 5.4.2* Extra Hazard (G/oup 2). Extra hazard (Group 2) occupancies shall be e defined as occupancies or portions of other occupancies with moderate to substantial amounts of flammable or combustible liquids or occupancies where shielding of combustibles is extensive. 158

## Page 165

The definitions from NFPA 13 can be summarized as shown in this chart: Hazard Definition Product Combustibili Quantity of Combustibles Heat Release Rates Flammable Liquids Shielding of Combustibles Light Hazard Low Low Low None None Ordinary Hazard Group One Low Moderate (8' high max) Moderate to High None None Ordinary Hazard Group Two Moderate to High Moderate to High (12' high max) Moderate to High None (Limited) None Extra Hazard Group One Very High Very High High & Rapidly Develo ing None (Limited) None Extra Hazard Group Two Very High very High High & Rapidly Develo ing Moderate to Substantial Anticipated NFPA 13 contains some examples of hazard classifications that you can use as a guideline when determining which hazard to use in detailing a sprinkler system. These examples are located in the Annex of NFPA 13 in sections A.5.2 tln•ough A.5.4. The annex is a good list that helps you determine the hazard classification for any given project. It is imponant to note that the lists shown in the Annex represent an average expectation of the factors in the chart above. If there is more of a fuel load and higher characteristics of combustibility, then these factors need to be accounted for when considering which hazard to use in design. A Light Hazard occupancy is the least challenging of the five levels of hazard classifications. Offices, churches and residential occupancies are typical examples of the light hazard classification. Fuel loads in these buildings are relatively small (as compared to the factories and warehouses that used to be sprinklered before it was common to sprinkler offices, churches and residential occupancies). There should be no manufacturing or storage in light hazard spaces, although buildings are allowed to have individual spaces protected in accordance with different classification rules. The same building might have offices and storage. The office area is permitted to be protected using the light hazard rules and the storage is permitted to be protected in accordance with the storage rules appropriate for the commodity being stored. The separation requirements for these areas will be covered later in this text. Light hazard occupancies offer the most options for design of the sprinkler system, while requiring the least amount of water for control of a fire event. Examples of light hazard occupancies include (see A.5.2 0fNFPA 13): Churches Clubs Hospitals Residential Unused Attics Libraries, except large stack rooms 159

## Page 166

A fire in an Ordinary Hazard occupancy is more challenging to control than a fire in a light hazard occupancy. Because there is such a wide range of facilities that fall under the ordinary hazard classification, there are two separate categories under ordinary hazard. The least challenging of the two categories are Ordinary Hazard Group 1 (OHI) occupancies. These occupancies are generally made up of light manufacturing and service industries with mostly noncombustible products. There should be no storage higher than 8 feet within (OHI) occupancies, Even if the storage is lower than 8 ft, the classification might not be OHI, Tn order to qualify as OHI, the use of the space must be predominantly non-combustible. If storage is present, the rules for miscellaneous storage or low piled storage must be followed. The lilles for miscellaneous storage will be discussed in the storage chapters of this text. Examples of OHI are as follows (see A.5.3.1 in NFPA 13): o Automobile parking and showrooms Bakeries o Electronic plants o Laundries Restaurant service areas The most challenging category under ordinary hazard is the Ordinary Hazard Group 2 (01-12) occupancy. OH2 occupancies are generally made up of manufacturing and processing facilities that have a higher amount and combustibility of products than is found in OHI occupancies. The miscellaneous storage in OH2 occupancies is allowed to be stored as high as 12 feet. An extremely limited amount of flammable or combustible liquids are allowed in OH2 occupancies. Generally speaking, the following types of occupancies are OH2 (see A.5.3.2 of NFPA 13): Machine Shops Repair Garages Post Offices Paper Mills Printing/Publishing Tire Manufacturing A fire in an extra hazard occupancy is the highest challenge fire that can be protected using the occupancy hazard method. Extra Hazard Group 1 (EHI) occupancies may have hydraulic machinery and some closed equipment with flammable fluids. They may also have lint or dust suspended in the air, as in some textile manufacturing facilities. Some examples of EHI include (see A.5.4.1 of NFPA 13): Assembly lines with hydraulic equipment Particle Board Manufacturing Textile Picking Textile Carding Saw Mills Upholstering with Plastic Foam 160

## Page 167

Extra Hazard Group 2 (EH2) is the highest hazard we contemplate protecting wilh the occupancy hazard method. EH2 occupancies have more than just small amounts of flammable and combustible fluids (although they must be under the quantities allowed by NFPA 30). For storage and use of larger quantities of flammable or combustible liquids, the sprinkler requirements of NFPA 30 must be used. Typically, the flammable or combustible liquids protected in accordance with NFPA 13 are usually found in open systems that allow these fluids to pyrolyzc vcry rapidly when exposed to higher arnbien[ temperatures, Extra Hazard Group 2 also includes facilities where extensive shielding of a fire will occur because of what actually occurs in the building, not because of the building structure. The water from sprinklers may not be able to reach the fire because of this extensive shielding. Extra Hazard Group 2 occupancies include (see A.5.4.2 in NFPA 13): o Flammable Liquids Spraying Manufactured Home Assembly Facilities o Varnishing Processes. What should you do when a building has more than one type of occupancy? Well, the answer is it depends. Most often, you may protect the different areas using the different rules for the hazard category that describes that area. If some part of a building has an area that meets the description of Ordinary Hazard, you protect that area using the rules for Ordinary Hazard occupancies. If there are areas in the same building that meet the rules for Light Hazard, then you would use the rules for Light Hazard occupancies in those areas. If there is a wall with openings, or even curtain walls at the ceiling level, this would be enough to separate areas by occupancy. Ifthe areas are open to each other with no separation, then you could use the rules for the more challenging hazard (Ordinary Hazard in our example) for the entire area. Alternatively, you may want to use the rules for the higher hazard 15 feet or more into the lower hazard space. The idea of using the rules for the higher hazard to protect 15 feet beyond its own area originated in some of the older rules for Storage Occupancies. Chapter 11 of NFPA 13 says it like this: 11.1.2 For buildings with two or more adjacent occupancies that are not physically separated by a barrier or partition capable of delaying heat from afirå in one area from fusing sprinklers in the adjacent arearthe required sprinkler protection for the more demanding occupancy shall extend 15 ft (4.6 m) beyond its perimeter. " Protecting occupancies that have Storage is very different from using the Occupancy Hazard Method. The first thing you need to know is that the things we store in a building are called "commodities" in the NFPA documents. Classifying storage commodities is covered in Chapter 35 of this book. 161

## Page 168

Test Yourself Classify the following occupancies as: Light Hazard, Ordinary Hazard Group 1 Ordinary Hazard Group 2, Extra Hazard Group 1 or Extra Hazard Group 2. 15-1) Church 15-2) Glass and Glass Product Manufacturing 15-3) Feed Mill 15-4) Plywood Manufacturing 15-5) Tire Manufacturing 15-6) Restaurant (Dining Area) 15-7) Automobile Spray Painting Booth 15-8) Wood Product Assembly 15-9) Confectionery Product Storage (10 feet high) 15-10) Unused Attic 15-11) Museum 15-12) Laundries 15-13) Dry Cleaners 15-14) Die Casting 15-15) Solvent Cleaning 15-16) Repair Garage 15-17) Grade Classroom 15-18) Dairy Manufacturing 15-19) Theater Seating 15-20) Post Office 162

## Page 169

Chapter 16 Water Supply Requirements and Testing In order for any fire sprinkler system to work, it needs to be connected to a supply of water that has sufficient volume (flow), pressure (energy) and capacity (duration) to suppress the fire or control it for a long enough period of time that the fire runs out of fuel, or fire fighters can finish the job of putting the fire out. This chapter will focus on the use of public water utility mains as the source of the water supply for the fire sprinlder system. Other chapters of this text will deal with the use of other water supplies such as pressure tanks or atmospheric tanks and pumps. (This chapter is an excellent reference text for NICET Work Element 13007, Water Supply Requirements, which covers the methods used to analyze the strength of the water supply and its ability to provide water to a fire protection system. The importance of an adequate water supply is summed up from this quote from the Alliance insurance company publication Simplified Water Supply Testing, "Without enough water even the best equipped fire department and the best trained fire fighters can do very little to bring a fire under control and preserve life and property." Similarly, the best designed fire protection system in the world will be useless without a sufficient water supply. Flow Flow is the expression of the quantity of water that passes by a given point in a piping system in a given period of time. Because the flow is associated with the concept of quantity, it is given the mathematical symbol of "Q" in most formulas and equations dealing with flow. Flow is generally expressed in terms of a quantity over a unit of time. In the English system of units, flow is most frequently represented in terms of gallons per minute, although it also can be expressed in terms of cubic feet per minute, gallons per second or cubic feet per second, Ln the metric system, flow can be expressed in terms of Liters per minute, Liters per second or cubic meters per minute. Any quantity divided by a unit of time is acceptable, In this text, we will most frequently use gallons per minute. If other units are used, we will make sure we point them out. Make sure when working on any project that you understand what units of flow are being used by the people that you are communicating with. More than one project has been messed up by someone reading a number off of a report and then getting the units inconect. 163

## Page 170

Pressure The pressure is the expression of the energy held in the water that is responsible for pushing the water through the pipes in the system. Pressure and flow are related, but different variables. The higher the pressure, the more flow that will result in the system, because the water has more energy. However, as the water flows through the pipe, it rubs against the walls of thc pipc and loses energy. It also takes energy to get the water to move uphill against gravity, so the pressure in a fire protection system high up is always going to be smaller than the pressure at a lower elevation in the same system. Likewise, water gains energy when it goes downhill, so the pressure at the bottom of a system will always be the greatest pressure. See the Basic Hydraulics Chapter of this text for more information on pressure. Pressure is generally measured in units of force over area. In the English system of units, the pressure is measured in pounds per square foot (psf) or pounds per square inch (psi). In the metric system of measurement, pressure is measured in units of force over area, and then given the special names of a Pascal or a bar. The bar has the distinction of being the unit of measure approximately equal to atmospheric pressure. In this text, we will usually use pounds per square inch (psi) as the units for expressing pressure. Duration The fire protection system will need to discharge water at the correct flow and pressure for as long as the fire still needs to be controlled. This might only be a few minutes (for a sprinkler system that has extinguished a fire) or it might be a few hours (for a sprinkler system in a complex industrial facility where the fire department needs time to set up their equipment and complete putting out the fire that has been controlled by the sprinkler system). The NFPA standards contain the rules for the minimum required supply for different types of sprinkler systems. Typical durations range from 10 minutes (for single-family dwellings under NFPA 13D) to 120 minutes (for some storage occupancies per NFPA 13). The general assumption is made in fire protection that the public water main that belongs to the local utility is sufficiently reliable that it meets all of the duration requirements of the NFPA standards. No specific test of the water supply is necessary in order to determine the duration; however, this variable still should not be taken for granted. Whenever connecting a sprinkler system to a public utility, the sprinkler contractor should ask the question, "how reliable is this utility?" In order to answer this question, you may need to have knowledge of the other systems that are connected to the utility and how well the utility supplies them with water. In general, water utility customers do not find it acceptable to be without water for even short periods of time. Water utilities spend a great deal of money making sure that they have redundant systems and the ability to overcome serious problems. For the most part, public utilities are very reliable and are the best choice for the supply of a fire protection system. 164

## Page 171

Evaluating Water Supplies The most frequent method used for evaluating a water supply is to actually flow water from the supply and take some measurements while the water is flowing. While this is the most popular method of evaluating the water supply, it is not the only method. Methods of evaluating water supplies include: Water authority (utility) projections Predictions from an engineer — prepared by looking at potential supplies and anticipated demand o Flow testing The projections prepared by a water utility generally take into account future use in the system and potential expansion of the system, depending on the master plan established by the utility. Such projections may be reinforced from time-to-time by the utility conducting a flow test of the supply to compare to their predictions. Predictions from an engineer may be necessary when the water supply is not in place. This frequently occurs when the building with the fire protection system and the water supply are both in the planning stages. The engineer will need to predict the abilities of the water supply by considering future .growth in the demands connected to the water supply in addition to the use of the supply when it is new. Of all the methods used for evaluating water supplies, the flow test is the only one that does not directly account for future use. This means that the results of the test need to be adjusted to account for the fact that the water supply may not be tested at the time when it is under the most stress (demand), Reasonable adjustments will be discussed at the end of this chapter in this text. Flow tests are not only performed for the obvious reason of determining the strength of the water supply, but they are also performed for a variety of other reasons: To determine the flow available at a given pressure from the water supply To determine the pressure available at a given flow from the water supply To determine the effect of dead-end mains or small mains on the system To determine the effect of old cast iron, concrete or even wood mains on a system To spot check developments (expansion) of the water supply and their effects To make periodic checks of the availability of the supply to compare to predictions To make sure that private water systems with private water sources are continuing to meet the demand requirements of the fire protection systems To account for unusual geographic features that are difficult to predict 165

## Page 172

Water Supply Requirements and Testing The water supply test will be performed to determine how strong the water supply is. Then the fire protection system will be calculated to determine how much flow and pressure will be required from the water supply. The available supply will be compared to the fire protection system demand. If the water supply exceeds the demand of the fire protection system, everything will work fine. If the water supply is not capable of meeting the demand of the fire protection system, then either the fire protection system will need to be redesigned to meet the available supply, or the water supply will need to be augmented with a pump and/or additional water source. When calculating the flow demand of a fire sprinkler system, NFPA 13 requires not only enough water to satisfy the open sprinklers, but also sufficient water to allow fire fighters to put hose streams into operation. The fire fighters might put hose streams into service from inside or outside the building. The amount of water that is required to be added to the sprinkler demand in order to determine the total flow demand is included in Table 11.2.3.1.1 in NFPA 13 for light, ordinary and extra hazard occupaßcies and du•oughout Chapter 12 for storage occupancies. Safety Considerations Before conducting any water supply flow test, it is important to consider safety concerns. The following issues need to be considered: o Site grading where is the water going to go after it comes out of the fire hydrant? Is it going to flood low lying areas? Is it going to wash out loose dirt or gravel near the hydrant? During the test, it is possible for several hundred gallons of water to discharge from the hydrant, so plan for where the water is going to go. o Water flow direction — see the discussion above for loose dirt and gravel as well as nearby low-lying areas, • Objects near hydrants — water can flow from hydrants with enough force to strip the paint off of nearby cars and cause damage to any object nearby. Survey the sight to make sure all objects are clear of where the water is going to discharge from the hydrant. o Safety equipment — make sure that you have correct equipment to keep everyone at the test location safe. For the person taking the flow readings, safety glasses should be used to protect their eyes from water discharging at high velocity. If hoses are going to be used to redirect flow to safe locations, the hoses need to be sufficiently restrained so that they won't whip around and strike people or objects. 166

## Page 173

Tools for Flow Tests Before starting the flow test, the correct tools need to be assembled. There are many different ways to perform a flow test. The following are the minimum tools that will be needed: Pitot Gauge — (pronounced pee-tou.) this is a device that is placed in the flow stream discharging from a fire hydrant or hose nozzle that will provide the velocity pressure of the water is psi. Using a fon-nula, the velocity pressure can be converted into a flow in gallons per minute (gpm). See Figure 16-1 for an example of a Pitot Gauge, Not wanting to do very much math, some sprinkler contractors carry Pitot conversion tables to be able to determine the flow in gpm from the velocity pressure without having to remember [he formula. See Table 16-1 for an example ofa typical Pitot Gauge conversion table. Hydrant cap the cap must have the same thread as the hose threads on the hydrant. The cap needs to also have an opening to which a pressure gauge can be attached. This cap with a pressure gage on it will be used to determine the water pressure ill the water supply while water is flowing from a different hydrant. See Figure 16-2 for an example of a hydrant cap with pressure gage attached. Ruler Hydrant wrench(es) Flashlight Communication — the test will need to be run at two separate fire hydrants with data being collected simultaneously. Communication between the people at the two hydrants is critical. Many years ago, people running these tests worked out hand signals and hoped that the hydrants would have a line of sight between them. More recently, two- way radios and cell phones have been used. Remember, if you plan to use cell phones, make sure that cell service is available in the area where the tests are being performed. punvceo i". LCU4 0110>0 r on Ktt.fL tnuJi Figure 16-1 T)pical Pitot Gauge 167

## Page 174

Velocity Pressure (psi) 10 12 14 16 18 20 25 30 Hydrant Coefficient 0.9 168 237 291 336 375 411 444 475 503 531 581 628 671 712 750 839 919 Hydrant Coefficient 0.8 149 211 258 298 334 365 395 422 447 472 517 558 597 633 667 746 817 Hydrant Coefficient 0.7 131 185 226 261 292 320 345 369 392 413 452 488 522 554 584 653 715 Table 16-1 Pitot Gauge Conversion Table For Flow (in gpm)from 2V2 inch Hydrant Opening — •gtg.ltc Figure 16-2 Typical Hydrant Cap with Pressure Gauge 168

## Page 175

Selecting Hydrants for Flow Test In order to perform a flow test, the pressure and flow in the water main need to be found at a known location. Since most water mains do not have pressure gauges built in at regular intervals, nor do they have flow meters in the pipes, other means of determining the pressure and flow at a given point need to be found. Fire.hydrants provide a convenient method for determining flow and pressure. Even though fire hydrants do not have built-in pressure gauges or flow mctcrs, thcrc arc rclativcly easy methods of determining these variables at a fire hydrant, Two fire hydrants will be needed for each flow test. The first hydrant is known as the "gauge hydrant" and the second hydrant is known as the "flowing hydrant". The "gauge hydrant" is given its name because this is the hydrant to which the pressure gauge will be attached in order to read the pressure in the water main during the test. The "flow hydrant" is given its name because this is the hydrant that will be used to create flow from the water main. The purpose of the flow test is to determine the water supply that needs to be available at a specific piece of property, Fire hydrants need to be selected so that they are as close as possible to the property being protected. If the water main passing near the property is a dead- end main (water can only come from the utility in a single direction) as shown in Figure 16-3, then the gauge hydrant should be the one upstream of the flow hydrant, as shown in Figure 16-3. Building Gauge Hydrant Flow Hydrant Figure 16-3 Gauge and Flow Hydrants Near a Dead-End Main If the water main passing near the property is a part of a gridded or looped water delivery system, then the decision as to which hydrant to pick as the gauge hydrant and the flow hydrant is more difficult. The results of the flow test are going to be valid at the location of the gauge hydrant, so this hydrant should be as close to the property as possible, as shown in Figure 16-4. The flow hydrant should then be the next closest hydrant. 169

## Page 176

Building Gauge Hydrant Flow Hydrant Figure 16-4 Gauge and Flow Hydrants Near a Gridded Main However, if the flow hydrant is very far from the property, or if there is a valve closed between the flow hydrant and the gauge hydrant, then the flow created by opening the flow hydrant may not be a reasonable representation of the flow truly available at the building, so the hydrants should be reversed. In rare cases, it may be necessary to open more than one hydrant to create a great deal of flow. In this case, any additional flow hydrants should be as close as possible to the property in question. Test Data During the test, there will be three pieces of data that will be very important to collect: the static pressure, the residual pressure, and the flow from the hydrant. The following is•a description regarding the importance of each of these variables. The static pressure is the pressure in the water main (at the gauge hydrant) without any water flowing from the flowing hydrant. In a petfect world, this would be the pressure in the water main with no water flowing anywhere in the water utility system. But it is not reasonable to expect to run a test when no one else is using water in the entire water utility. Instead, we consider the condition as "static" (meaning that no water is flowing) to be relative to the fact that we have not yet opened the flow hydrant. This is actually good fire protection in that when a fire occurs, it is likely that water will also be in use elsewhere in the water utility's distribution. The residual pressure is the pressure that is left over in the water utility main (at the gauge hydrant) when water is flowing from the flow hydrant. This pressure only has meaning when expressed in conjunction with the flow from the hydrant. In other words, knowing that the residual pressure in a given water main is 25 psi is meaningless unless you know the flow that was necessary to create that residual pressure. A residual pressure of 25 psi has one meaning 170

## Page 177

when the flow associated with it is 2000 gpm, and another meaning when the flow associated with it is 200 gpm. You should get used to expressing residual pressures and flows together. The residual pressure will always be lower than the static pressure. This is because the water supply uses up some of its stored energy in getting the water to move. In some cases, it is possible that the residual pressure will rise during a flow test above the value of the original static pressure. In this case, what has most likely happened is that a pump in the water utility system has sensed the flow from the hydrant and turned on to stabilize pressure in the main. If this happens during a test, the flow should be stopped and a new static pressure reading taken with the new pump running. Then flow can be resumed to get a new residual pressure reading. The flow is the quantity of watcr cxiting the fire hydrant over a period of time. As discussed earlier in this chapter, the flow is usually expressed in terms of gallons per minute (gpm). In most cases, flow meters that read flow directly in tems of gallons per minute are not considered sufficiently accurate enough to perform hydrant flow tests, so a device called a Pitot Gauge (described earlier in this chapter) is used to determine the flow from the hydrant. The Pitot Gauge was invented in 1730 by a man named Henri Pitot and has changed little in the almost 300 years since his original design. When placed in the flow stream, a Pitot Gauge provides a reading of the velocity pressure of the water exiting the hydrant in terms of psi. This value can be converted to a flow in gpm using the following formula: Q = 29.83cd2(Fp Where: Q = flow from the hydrant in gallons per minute c = hydrant coefficient (0.9, 0.8 or 0.7 depending on hydrant configuration) d = inside diameter of hydrant butt (outlet) from which water is flowing Pp = velocity pressure from Pitot Gauge When taking a Pitot Gauge reading, the device needs to be held properly in the flow stream of the water exiting the hydrant. While holding the Pitot Gauge firmly in both hands, the blade needs to be placed so that the tip is in the center of the flow stream, approximately one-half of the diameter of the outlet away from the edge of the outlet, as shown in Figure 16-5. 171

## Page 178

Taking pitot roading at hydgønt but! Figure 16-5 Taking Pitot Gauge Reading Note that the tip of the Pitot Gauge is not actually inside the hydrant, but a short distance away from the hydrant (about li/4 inches from a 2h inch outlet). This is where the Pitot Gauge is calibrated to work properly. If the tip of the gauge slips inside the hydrant, the assumption that the velocity pressure is the only pressure acting on the water (a key assumption in developing the Pitot Gauge formula discussed above) is no longer valid, and the formula developed to convert the Pitot Gauge reading to a flow in gpm is no longer valid. Many people, when performing a flow test on a hydrant brace the Pitot Gauge against the hydrant butt to steady themselves while getting a reading on the gauge. While this does help steady their hand, it creates a false reading because it allows the tip to curve inside of the hydrant, You either need to use a strong hand to hold the Pitot Gauge in the proper position, or you need to purchase a Pitot Gauge that has a brace built into the blade so that you can hold it against the hydrant butt and still keep the tip in the correct location, There are also device manufacturers that build Pitot Gauges into devices that screw on to the hydrant outlet and automatically hold the gauge in the correct location. Such gauges are nice because they eliminate some variability in the test, Most Pitot Gauges are accurate over the entire range of the readings on the gauge. However, the formula described above makes certain assumptions about the water discharging from the hydrant butt. The first assumption is that the velocity pressure will be at least 10 psi. If the velocity pressure is less than 10 psi, then there is a chance that the water is not discharging from the entire circumference of the outlet, and the formula for converting the velocity pressure reading to a flow will not be valid. If the velocity pressure reading is less than 10 psi on a Pitot Gauge during a test, shut off the flow from the hydrant and place a reducer on the outlet to make the flow from the hydrant discharge from a smaller outlet, this will raise the velocity pressure and the accuracy of the test. 172

## Page 179

The second assumption regarding Lhe velocity pressure during the test is that the velocity pressure will not exceed 30 psi during the test. When the velocity pressure exceeds 30 psi, it is possible that the hydrant is experiencing feedback while trying to discharge so much water and the test conditions will also be invalid. If the Pitot Gauge reading is greater than 30 psi, it is a good idea to open additional outlets on the hydrant simultaneously to allow the greater flow to discharge from multiple outlets. This reduces the individual flow at any single outlet. Hydrant Coefficients In the formula discussed earlier in the chapter for converting the Pitot Gauge reading in psi to a flow in gpm, there was a variable "c" that we called the "hydrant coefficient". The hydrant coefficient is a measure of how easy it is for the water to come up through the barrel of the hydrant and discharge from the outlet. Hydrants that make a smooth transition from the barrel to the outlet have high coefficients (as high as 0.9) and hydrants where the water has Io travel a complex path before it discharges from the outlet have lower coefficients (as low as 0.7). Figure 16-6 shows three different fire hydrants where the barrel is making the transition to the outlet. In each case, the thick arrow shows the water traveling up the barrel and out of the outlet. These three fire hydrants make up the vast majority of configurations on the market. If you encounter a fire hydrant that does not meet one of these three configurations, then you need to contact the manufacturer and ask them about the flow test coefficient for that particular model hydrant. They should be able to help you out. Smooth transition from hydrant wall to outlet (c = 0.9) Squared off transition from hydrant wall to outlet (c = 0.8) Squared off transition that penetrates behind hydrant wall (c = 0.7) Figure 16-6 IYpical Hydrant Coefficients In order to determine which kind of outlet you have for running the flow test, you will need to stick your hand inside the hydrant. You will only need to do this for the flow hydrant. The hydrant coefficient is not necessary to know for the gauge hydrant. This is why we recommended a flashlight in the list of equipment to bring to a flow test. Prior to opening the hydrant and flowing water from it, take off the outlet cap and shine the flashlight inside the 173

## Page 180

ban•el of the hydrant. Make sure that there are no objects inside the hydrant that will cause problems during the test. Once you are convinced that the hydrant barrel is clear, slide your finger along the transition from the outlet to the barrel and determine the hydrant coefficient as follows: o If the transition is smooth and curved, as shown in the left hand portion of Figure 16-6, then the hydrant has a coefficient of 0.9. If the transition is squared off and goes straight down to the barrel as shown in the middle of Figure 16-6, then the coefficient is 0.8. o Ifthe transition is squared off and protrudes back into the barrel so that the water encounters a horizontal obstruction coming up the barrel, as shown in the right hand portion of Figure 16-6, then the hydrant will have a coefficient of 0.7. Procedure for Conducting the Flow Test The following general procedure should be used when conducting a flow test. There are other methods that can be used with different situations and different pieces of equipment. This procedure assumes that only a single outlet on a single hydrant will be sufficient for creating the necessary flow. If additional outlets are required or additional hydrants are required to be opened to create additional flow, the basic procedure can still be used, but the opening of hydrants will need to be coordinated. After the procedure, the steps that need additional commentary will be discussed in greater detail: 1) Assemble the necessary tools as discussed at the beginning of this chapter. 2) Select which hydrant will be the gauge hydrant and which hydrant will be the flow hydrant. 3) Remove the 2h inch cap from one of the outlets on the gauge hydrant and attach the outlet cap that has the pressure gauge. 4) Using the hydrant wrench, open the gauge hydrant. 5) Record the static pressure. 6) Follow the safety procedures discussed at the beginning of this chapter for determining where the flow is going to go. 7) Remove one of the 2h inch outlet caps from the flow hydrant that will permit safe flow of water from the hydrant. 8) Using the flashlight as described above, make sure that they hydrant is clear and determine the hydrant coefficient. 9) Using a ruler, determine the actual inside diameter of the outlet in inches. 174

## Page 181

10) Using a hydrant wrench, open the flow hydrant. 1 1) Place the Pitot Gauge in the flow stream to obtain a velocity pressure of the water discharging from the hydrant. 12) Signal back to the gauge hydrant to take the residual pressure at the same time that you are obtaining the velocity pressure reading. 13) Record all data. 14) Shut down the flowing hydrant. As the water drains from the barrel of the hydrant, put your hand over the outlet. You should be able to feel the vacuum created by the drainage. If you do not feel the vacuum, the barrel is not draining conectly. 15) At the gauge hydrant, shut off the hydrant and remove the hydrant cap/pressure gauge. As the water drains from the balTel of the hydrant, put your hand over the outlet, you should be able to feel the vacuum created by the drainage. If you do not feel the vacuum, the barrel is not draining correctly. 16) Evaluate the data from the test. 17) Make appropriate adjustments to the water supply to account for elevation differences between the hydrant outlet and the base of the riser where the fire protection system will 18) Make appropriate adjustments to the water supply to account for reasonable daily and seasonal fluctuations in the water supply. Opening and Closing Hydrants Most water utilities do not want sprinkler contractors touching their hydrants. In these cases, you will need tö coordinate the flow test so that the employees of the water utility are the ones that are actually opening or closing the hydrants. If you are the one to actually open or close the hydrants, remember that you are making a significant change to the water delivery system when you do so. Water delivery systems do not handle the shock of suddenly staffing or suddenly stopping the flow of water. Fire hydrants should always be opened and closed very slowly, to give the water delivery system time to deal with the changing flow conditions. If a fire hydrant is opened or closed too quickly, a hydraulic shock might occur that allows a condition called "water hammer" to start. "Water hammer" is a series of pressure waves that bounce back and foflh (oscillate) inside of the pipe. When the pressure waves collide, they add their energy to each other and cause severe damage inside of the pipe, Whenever opening or closing a fire hydrant, always do so very slowly in order to prevent the occurrence of water hammer! 175

## Page 182

Evaluating the Data from the Test Once the test has been performed, thc data needs to be evaluated so that it can be understood and used to determine whether or not the water supply is sufficient for the fire protection system that will go into the building. The easiest way to evaluate the data is to draw a graph of the water supply on graph paper. Unfortunately, regular graph paper is not sufficient for this task because the relationship between flow and pressure is not a linear relationship, Luckily, special graph paper has been developed to address this concern, which allows us to plot the results of the test as a line. Plotting the test as a line has a distinct advantage in that wc only need two points to determine a line, and we only have two points to work with (static and residual). If we were to work with regular graph paper, we would need three points to draw a curve, and we only have two points to work with, So we would be in trouble. The special graph paper that we use is called "Log 1.85" graph paper and is made by plotting the flow on the "x" axis (horizontal) with the pressure on the "y" axis (vertical). The flow axis is not linear. The flow axis is laid out to the 1.85 power. For example, if flow of 100 gpm was going to be represented by 1 inch (from the zero flow line), then 200 gpm would be represented by a line 3.6 inches from the zero flow line (2 raised to the 1.85 power is 3.6). Using this same scale, 300 gpm would be represented by a line 7.6 inches from the zero flow line (3 raised to the 1.85 power is 7.6). See Figure 16-7 for an example of Log 1.85 graph paper. The good news is that you do not need to make your own Log 1.85 graph paper, ithe NFSA sells pads of graph paper for you to use through its Resource Center. Typical Log 1.85 graph paper will have several scales on the flow axis. This allows for maximum flexibility for the user. You are not required to stick with these scales. You can create your own scale by multiplying the numbers given by a constant. In effect, this redefines the base measurement, but maintains the 1.85 relationship between lines. For example, consider the measurement system above with the lines representing 0 flow, 100 gpm flow (1 inch away from the 0 flow line), 200 gpm flow (3.6 inches away from the 0 flow line) and 300 gpm flow (7.6 inches away from the 0 flow line). If we didn't want to use this scale, we could multiply all of the flow values by 2 so that the line 1 inch away represents 200 gpm (100 x 2), the line 3.6 inches away represents 400 gpm (200 x 2) and the line 7.6 inches away represents 600 gpm (300 x 2). If you are going to alter the scale on a piece of Log 1.85 graph paper, make sure that you do it clearly so that everyone knows what you did. If you are using a prepared piece of log 1.85 graph paper with multiple scales, make sure that you circle the scale that you used, or cross out the other scales so that everyone reading the graph is clear about which scale applies. 176

## Page 183

Contract Name and Number: 15 14 13 12 11 10 o 100 150 200 150 225 300 200 300 400 250 375 500 300 450 600 325 487 650 350 525 700 375 562 750 400 600 800 425 - Scale A 637 - Scale B 850 - Scale C Figure 16-7 Log 1.85 Paper 177

## Page 184

Consider the following example in order to see how Log 1.85 graph paper is used. A water supply is tested in accordance with the procedure described above with the following results: e Static pressure is 80 psi o Residual pressure of 47 psi o Velocity pressure of 14 psi measured on the Pitot gauge o Hydrant outlet coefficient of 0.9 Hydrant outlet inside diameter of 2.5 inches Before plotting the information on the Log 1.85 graph paper, you need to convert the velocity pressure reading from the Pitot Gauge to a flow in gpm using the following formula: Q = 29.83cd2JFp = = 627.5gpm To plot the information in this example on Log 1.85 graph paper, start by plotting the static pressure of 80 psi at 0 gpm (as shown on Figure 16-8). Then plot the second point for the residual pressure of 47 psi at 627.5 gpm. Since the graph paper is not accurate enough to be able to differentiate between tenths of gallons per minute or even single gallons per minute, we will round the flow to 630 gpm. We then draw a line between the two points as shown in Figure 16-8, Once thc water supply graph is plotted, as shown in the Example in Figure 16-8, the pressure at any flow can be determined as well as the flow available at any pressure. For example, in the water supply represented by Figure 14-8, a pressure of approximately 66 psi is available with a flow of 400 gpm, while a pressure of 35 psi is available at a flow of 750 gpm. The graph also shows that a flow of approximately 340 gpm is available at a pressure of 70 psi and a flow of approximately 790 gpm is available at a pressure of 30 psi, Note that the graph has been slightly extended past the 850 gpm line to show where it crosses the 20 psi point. This is an important point to know for most water supplies. Most water utilities don't want the water supply drawn below 20 psi, so you need to know what the maximum flow is that the water supply can provide without getting to this point. For this example, the water supply can deliver a maximum of about 875 gpm at 20 psi. Even if a pump is added to the fire protection system, it can't increase the flow any more than 875 gpm without drawing the water supply down below 20 psit 178

## Page 185

15 14 13 12 11 10 100 150 200 Contract Name and Number: Static Pressure Water Supply Curve Residual ressure/Flow 150 225 300 200 400 250 500 300 600 325 650 350 700 375 750 400 800 425 — Scale A 637 - Scale B 850 Scale Figure 16-8 Example Plotted on Log 1.85 Paper 179

## Page 186

Any information that can be represented by graph paper can also be represented by a formula. Rather than rely on reading a graph to plot the results of a flow test, you can also express the results of a flow test with a formula as follows: 1.85 Where:P = pressure at any given flow PR = residual pressure from flow test PS = static pressure from flow test Q = flow at which you want to know the pressure QR = flow at residual pressure in gpm converted from Pitot Gauge velocity pressure The results from any flow test can be plugged into the equation to yield a unique equation for the specific water supply being tested. For example, for the water supply example above (with the static pressure of 80 psi, and the residual pressure of 47 psi at 630 gpm), the equation can be filled in as follows: 1.85 1.85 1.85 +80 = (47-80 627.5 627.5 The last version of the equation above can be used to determine the pressure at any given flow available from this water supply. For example, the equation predicts that at a flow of 400 gpm, the water supply will provide a pressure of 65.6 psi as follows: 1.85 1.85 400 +80 = 65.6 P = (-33) 627.5 627.5 Note that the pressure predicted by the formula (65.6) is very close to the pressure read from the graph (66). The advantage of the formula is that it removes some of the variability found in interpolating results from a graph. The disadvantage to the formula is that it is more cumbersome to use than the simplicity of the graph. Either method is acceptable for fire protection. Alternative for Finding Velocity Pressure If you don't have a calibrated Pitot Gauge when you need to run a flow test, there is an alternative method for running the test that can be used. The alternative is less accurate than the use of a Pitot Gauge, but it can be used in a pinch. In order to use the alternative, you will need an extra 2V2 inch hydrant cap. with a pressure gauge attached. This is over and above the cap with pressure gauge used on the gauge hydrant. 180

## Page 187

In order to run the test, use the same procedure as described above for thc test, cxccpt prior to opening the flowing hydrant, attach the extra hydrant cap and pressure gauge to the 21/2 inch outlet that will not be used for flowing water. Then open the hydrant to allow the flow to discharge from the other 2h inch outlet. The velocity pressure of the water discharging from the 2V2 inch outlet will create an equal and opposite reaction at the other 2h inch outlet, with the pressure gauge on it (see Figure 16-9). The normal pressure at this gauge will match the velocity pressure. This value can be used in all of the formulas above where the Pitot Gauge pressure is used, Figure 16-9 Equal and Opposite Reaction at Hydrant Cap with Gauge Use of Other Outlets for Flow Up until now, we have been talking about using the 2h inch outlet to discharge water from the fire hydrant. This is the most accurate way to use the formula for converting the Pitot Gauge reading into a flow. The formula needs the input of the diameter of the opening where water is flowing and assumes that the flow is across the entire opening. Most fire hydrants have another size opening that is 4, 4h or 5 inches in diameter and is used by the fire department when they need really significant volumes of water. The large outlet on the fire hydrant is often called the "steamer connection" recalling the days when fire departments first started using horse-drawn steam engines. These larger pieces of fire apparatus could move more water than any of the hand pumped pieces of the past and could utilize larger openings in fire hydrants. When fire hydrants were redesigned in the late 1800's to add the larger outlet to accommodate the steam engines, the new connection was called the "steamer connection" and the name has stuck for more than 130 years. When the steamer connection is used, it introduces a small amount of variability in the flow test. The steamer connection should not be used unless there is no other way to increase the 181

## Page 188

flow. If the steamer connection is used, an additional correction factor needs to be added to the formula that converts the Pitot Gauge reading to the flow in gallons per minute as shown in Table 16-2 below, The concept of the additional conversion factor was in NFPA 291, the Recommended Practice for Flow Testing Fire Hydrants on Private Water Supplies, The NFPA discontinued publishing this recommended practice because it did not need to be maintained like other standards, and the language has not completely been picked up by other NFPA documents, but the concept is still valid, The new formula to follow for converting the Pitot Gauge reading into a flow in gpm when the steamer connection is used to discharge water is as follows: Q=29.83Cncd2 Pp Velocity Pressure from Pitot Gauge Taken From Discharge Out of Steamer Connection 2 si 3 si 4 si 5 si 6 si Correction Factor (CH) 0.97 0.92 0.89 0.86 0.84 0.83 Table 16-2 Correction Factors men Using Steamer Connection For example, consider the situation where the steamer connection is used on a fire hydrant (smoothness coefficient of 0.9) with a diameter of 4 inches and the Pitot pressure turns out to be 4 psi during the test. Without making the correction, you might believe that the flow from the hydrant is: Q = 29.83cd2JÄp = = 859 However, after using the correction factor, the true flow is closer to: Q = 29.83%cd2JÄp = = 765 By using the correct formula, the flow is more closely approximated to 765 gpm. Without using the extra correction coefficient, the flow would be over-predicted by 94 gpm or about 11%. 182

## Page 189

Adjustments for Elevation Differences The results of the flow test are accurate at the elevation of the gauge on the gauge hydrant. If the sprinkler system is going to be installed at a different elevation, a correction to the static pressure and residual pressure need to be made. Without an adjustment to the flow test data, the fire sprinkler system might not get the pressure it needs to work sufficiently. There arc two acceptable methods of making the adjustment. The first method is to determine the difference in elevation between the base of the riser on the fire protection system and subtract or add it to the values of the static and residual pressure data obtained at the gauge hydrant using an adjustment of 0.433 times the elevation (in feet). Elevations lower than the fire protection system are subtracted and elevations above the fire protection system are added. For example, if the sprinkler system is going to be installed at the top of a hill, 50 ft pressure measured during the test were 75 psi and 59 psi respectively, the results of the test need to be adjusted by subtracting 22 psi (0.433 x 50 ft elevation difference). That means that the effective results of the flow test are a static pressure of 53 psi (75 — 22) and a residual pressure of 37 psi (59 — 22). Note that the Pitot Gauge pressure does not need to be adjusted because it is only used Io convert Lo a flow at the hydrant. The second method of adjusting for the difference in elevation is to actually perform the hydraulic calculations all the way to the hydrant, taking into account true elevation changes in each step. In the example above, the water supply data would not be adjusted, but the demand calculations for the fire protection system would include another 22 psi in pressure loss, increasing the demand by this amount and forcing the water supply to be strong enough to get the water up the hill. Adjustments for Daily and Seasonal Use The results of the flow test are accurate at the time and place of the flow test. They are not necessarily true and accurate for every moment in time. The pressure and flow available at any given time might be greater than or less than the values found during the test. In order to make appropriate adjustments, regular knowledge of the water supply is needed. Most residential neighborhoods have peak usage between 6:00 and 8:00 a.m. and between 6:00 and 8:00 p.m. At these times, people are showering, fixing meals, and generally using the most water. In commercial/industrial neighborhoods, peak water usage time will depend on the industrial processes going on and the shift time of workers. Processes that run around the clock might make for fairly constant pressures in the water mains as water usage is even whereas a factory that only has workers in it from 9:00 a.m. to 5:00 p.m. might reach peak usage at a specific time during the work day. Without knowing the exact situation in a water supply, it is impossible to make a reasonable adjustment. If you don't have knowledge of the water supply and peak usage times, speak with representatives of the water utility. They will know when their peak usage times are. 183

## Page 190

One method of being sure to get the results of the flow test accurate for daily usage is to run the flow test at the time of peak usage. While this might be at an unusual time of day, it does help verify the results of the test. However, this does not account for seasonal fluctuations. In many residential areas, peak water usage time occurs during the summer (when people are filling pools and using water to keep cool). In other areas, peak water usage occurs during the winter when they•are using water to make snow. Again, it is possible to run the test at the time of peak water usage, but you may not be able to wait that long and you may not be able to run the test in cold weather, Another method of making adjustments for daily and seasonal fluctuations is to run the test at a time that is convenient and subtract a reasonable amount based on knowledge of the water supply, Arriving at a reasonable amount is a judgment that is best made by a professional familiar with the water supply. One way to at least arrive at a reasonable daily adjustment is to attach a 24 hour pressure gauge to the gauge hydrant used during the test. This type of gauge records the pressure over a 24 hour period, letting you know what the fluctuation was in the water supply over that period, This at least helps the user make an informed decision about daily fluctuations, although seasonal fluctuations also need to be taken into account, See the article in the NFSA Splinlder Quarterly magazine, "Water Supplies, How Low Should You Go?" NFPA 13 (section 15.2.1.2) requires that the adjustment be made to the flow test results because we cannot predict when a fire will occur and it might occur during a time of peak usage. There are some Authorities Having Jurisdiction that have made blanket statements regarding the need for a 10 psi or a 10% "safety margin" between the water supply and the calculated demand of the fire protection system. This blanket statement is generally insufficient to necessarily be true for every daily and seasonal fluctuation in every water supply, However, such statements are sometimes the only information available regarding the adjustment of the results from the water flow test. While such a request for a safety margin is technically not an adjustment of the water flow test data, it serves the same purpose and should not be combined with water supply tests that have been sufficiently adjusted as that doubly penalizes the legitimate sprinkler contractor that follows NFPA 13. Note that NFPA 13 does not require an adjustment to take into account instantaneous peak demands. In most water supplies, an instantaneous peak demand occurs during half-time of the Super Bowl, This drop in water pressure comes right back in a few moments. It is not realistic to design systems based on a single short event that only occurs once each year. The following is an example of making an adjustment to a water supply flow test, Start with the same basic data as we had for an earlier example. A flow test is run in March with a static pressure of 80 psi and a residual pressure of 47 psi at 630 gpm. The data is plotted as the higher water supply curve shown on Figure 14-10. After discussion with the local water utility, it is determined that during each day in the spring, the static pressure fluctuates between 70 psi and 90 psi. During the summer, the static pressure typically fluctuates between 65 psi and 90 psi. The water utility also verifies that the water supply is mature and no additional growth is expected. It would be reasonable to use 65 psi as the new static pressure for the design of fire protection systems (15 psi lower than the value during the test) and 32 psi as the value for the 184

## Page 191

residual pressure at 630 gpm (also 15 psi lower than during the test). This adjusted water supply curve is shown as thc lower curve on Figure 16-10. The fire protection systems should be permitted to be designed to this water supply curve without any additional safety margin because it has already been adjusted for daily and seasonal fluctuations. Contract Namc and Number: 15 14 13 12 11 10 Test Water upply Curve Adjusted Water Supply 100 150 200 150 225 300 200 400 Curve 250 500 300 600 325 650 350 700 375 750 400 800 425 — Scale A 637 Scale B 850 — Sca e Figure 16-10 Example Adjusted for Daily and Seasonal Fluctuations 185

## Page 192

Test Yourself 16-1) Which of the following sets of units is NOT an acceptable method of expressing the flow in a section of pipe? a) Gallons pcr minutc b) Cubic feet per second c) Pounds per square inch d) Liters per second e) Cubic meters per minute 16-2) Which of the following sets of units is NOT an acceptable method of expressing the static pressure in a water main? a) Gallons per minute b) Bar c) Pounds per square inch d) Pascals e) Pounds per square foot 16-3) List four reasons why water flow tests might need to be conducted: a) b) c) d) 16-4) List four safety issues/tools that need to be considered/obtained before the flow test is performed: a) b) c) d) 186

## Page 193

16-5) List six tools that will need to be used in running the flow test: a) b) c) d) f) 16-6) When conducting a flow test using fire hydrants, what are the five critical pieces of data that must be collected using the procedure we have outlined in this chapter? a) b) c) d) e) 16-7) A hydrant with a coefficient of 0.7 discharges water from an outlet with an internal diameter of 2.38 inches. A Pitot Gauge placed in the correct spot in the flow stream reads 9 psi. What is the flow from the hydrant in gallons per minute? a) 149 gpm b) 192 gpm c) 355 gpm d) 405 gpm e) 456 gpm 16-8) A hydrant with a coefficient of 0.8 discharges water from an outlet with an internal diameter of 2.44 inches. A Pitot Gauge placed in the correct spot in the flow stream reads 16 psi. What is the flow from the hydrant in gallons per minute? a) 233 gpm b) 568 gpm c) 639 gpm d) 710 gpm e) 781 gpm 16-9) During the test described in Question 7, the static pressure was 78 psi and the residual pressure was 52 psi when the Pitot gauge reading of 9 was being taken. Plot the flow test results on the graph paper on the next page (Figure 16-11) and answer the following questions: a) What is the flow available at 60 psi? b) What is the pressure available at 450 gpm? c) What is the flow available at 20 psi? 187

## Page 194

100 90 80 70 •a 60 50 30 20 10 100 150 200 150 225 300 200 300 400 250 375 500 300 450 600 325 487 650 350 525 700 375 562 750 400 600 800 Scale A 425 - 637 - Scale B 850 - Scale C Figure 16-11 Graph for Question 9 188

## Page 195

16- IO) During the test described in Question 8, the static pressure was 95 psi and the residual pressure was 33 psi when the Pitot gauge reading of 16 was being taken. Plot the flow test results on the graph paper below (Figure 16-12) and answer the following questions: a) What is the flow available at 50 psi? b) What is the pressure available at 300 gpm? c) What is the flow available at 20 psi? 100 90 80 70 60 50 30 20 10 o 100 150 200 150 225 300 200 300 400 250 375 500 300 450 600 325 487 650 350 525 700 375 562 750 400 600 800 425 - Scale A 637 - Scale B 850 - Scale C Figure 16-12 Graph for Question 10 16-11) For the water supply represented by Question 9, a discussion with representatives of the water utility reveals that the static pressure varies from 65 psi to 95 psi during the year. Plot an adjusted water supply curve on Figure 16-11 and answer the following questions: a) What is the flow available at 60 psi? b) What is the pressure available at 450 gpm? c) What is the flow available at 20 psi? 189

## Page 196

16-12) For the water supply represented by Question 10, a discussion with representatives of the water utility reveals that the static pressure varies from 72 psi to 100 psi during the year. Plot an adjusted water supply curve on Figure 16-12 and answer the following questions: a) What is the flow available at 50 psi? b) What is the pressure availablc at 300 gpm? c) What is the flow available at 20 psi? 190

## Page 197

CHAPTER 17 UNDERGROUND PIPING As we detail fire splinkler systems, we often focus on the system piping within the building. When it comes time to determine pipe sizes and types of sprinklers, we start to consider the arrangement of the water supply. It's the piping system that connects the sprinklers inside a building to the water supply that is sometimes overlooked by the design technician. This is especially true if their company does not routinely install this portion of a sprinkler system. This piping is usually referred to as 'the undergound' system. This underground portion of the system is governed by Chapter 10 of NFA 13. The wording for chapter 10 comes directly from NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances. Ironically, the requirements for underground pipe were originally found in NFPA 13 in the early 1900's. Then, in 1925, the NFPA 24 standard was issued to cover more than just the piping feeding sprinkler systems. This included fire hydrants, monitor nozzles and house houses. In 1999, the NFPA 13 Committee decided to extract, word-for-word, all applicable language directly from NFPA 24 and place it back in NFPA 13. This helps to ensure that the requirements in both standards are the same. We have already discussed Table 10.1.1 of NFPA 13 in this text. This table discusses the acceptable types of underground piping. Remember that the type piping used must be in that table, must be made to the standards shown in that table, or must be specially listed for this application. The piping must have a minimum rating for working pressures of 150psi. Ferrous metal piping, like ductile iron pipe, must be lined to help prevent extensive corrosion. Steel piping is only allowed to be installed below grade to reach Fire Department Comlections. This special allowance for steel piping below grade requires galvanized pipe with external wrapping and coating. You may wonder how underground piping is put together during installation. rlhe type of joints and fittings must only be approved (13: 10.2.5). Joints and fittings may also be part of the listing for specially listed underground piping. NFPA 13 requires joints and fittings to be installed by persons experienced with the type of materials being used. Pieces of Ductile Iron 191

## Page 198

and PVC piping is pushed together with a bell and spigot connection (Figure 17-1), while usually having mechanical joint fittings (Figure 17-2) Figure 17-1 Figure 17-2 AWWA 600 is the applicable standard for both of these types of joints. Some the requirements for this type of a connection include: Bolted joint accessories must be cleaned and coated with asphalt or other corrosion- resistant material Bell and Spigot (push-on) Joints must have: o o o o o Socket and groove must be cleaned, Gasket placed in groove, Lubricant applied to gasket and plain end of other pipe Plain end checked to avoid square or sharp edges Plain end pushed straight into bell Bolted Mechanical Joints must have: o Socket and plain end cleaned o Lubricated gasket pressed evenly into gasket recess o Bolts hand tightened o Correct any deflection and tighten bolts with torque wrench 192

## Page 199

Installation Requirements Even though the ends of the pipe are flared, AWWA standards require that all pipe be installed so that it is uniformly supported. Backfilling is required to be well-tamped in layers, and must be free of rocks, frozen earth and corrosive materials. NFPA 13 requires piping to buried far enough below grade that it will not freeze. Chapter 10 requires the top of pipe be a minimum of I ft below maximum frost depth (see figure 15.03), and no closer than 2.5 ft to the grade surface. Piping it must be at least 3 ft below driveways and 4 ft below railway tracks. g.c. WASH. , ORE, NEV. CAL. ,'fr.4AN. NEB. KAN. 0brr. QUE. 7 6 MONT. cn WYO. GO LO N. MEX. MINN. 7 ' 51b WIS IOWA ILL MO MICH. • OHIO IND. KY. ARIZ. Noto: 0 veng 27t . MISS. : ALA.\ GA. Coyo in FLA. Where Jtosl pgnelt$)ik) is o factor. tho doplh 01 covol shmvn averaons Inches qceatet Iban provided by the municipal water Grouter depth lö necdcd because Of tho in Vntd RECOMMENOED DEPTH OF COVER FGGT ABOVE TOP OF UNDERGROUND YARD MAINB Figure 17-3 Depth of Burry for Underground Pipes to Keep Below Frost Line All piping is required to be restrained against movement. Some fittings are actually listed to prevent movement of the piping at the fittings. However, traditional bell and spigot push-on joints rely upon the resistance of adjacent soil to hold the piping and joints in place. All fittings and bends for this type of pipe must be somehow restrained against movement. Imagine the force of a wall of water in underground pipe coming in contact with a fitting or turn, the soil must be string enough to hold back this force. How much force are we talking about? Look at Table A. 10.8.2(a), reprinted on the next page. 193

## Page 200

Table A.10.8.2(a) Tbtust Fittings at 100 psi (6.9 bar) Water Pressure for Ductile Iron and Pipe Total Pounds l) 1,4-Degree 51/0.Degree 90-Degree •If—Degree 22%.Degree Nominal Pipe Diameter (in.) 6 10 12 14 16 IS 20 21 30 36 42 Notes: Dead End 3,739 6,433 9,677 13,685 23379 29,965 36,64 52279 so,$25 115,209 155,528 Bend 3,2S8 9,097 13,6S5 19,353 26,001 33,62S 42,235 51,02 t 13,738 162,931 219,950 2S6,633 Bend i,3S5 2362 4,923 7,406 10,474 IS,i99 22,sss 2S,0$6 40,013 61,554 119,036 Bend 706 1,4S9 2,510 3,776 5,340 7,174 9,278 14298 20,393 31380 44,952 60,684 Bond 355 733 1,261 1,897 2,683 3,604 4,661 5,855 7,183 10,249 15,766 22,585 30.489 39,733 Bend 162 334 865 2;126 2.670 31237 7,191 10,302 13,907 18,124 i. For SI units, t lb. 0.454 kg. 2. To determine thrust pressure other than 100 psi (6.9 bar), multiply the thrust obtained in the table by lhe ratio of ihe pressure to 100 psi (6.9 bar). For example, the thrust on a 12.in, 90-degree bend ot 125 psi (8.6 bar) is 19,353 y: = 24,191 1b. Do you think most soil will hold back these kinds of forces? Maybe or maybe not. So how do we prevent the piping from moving and becoming dislodged at the joints if the soil won't hold it together? One method is to install concrete blocks (also known as thrust blocks) at the bend or fitting to hold it in place. Another method is to use threaded rod and bolts to hold it al together. Thrust Blocks NFPA 13 requires thrust blocks to be placed against suitable, undisturbed soil. The concrete that is used must not be leaner than 1 part cement, 21/2 parts sand, and 5 parts stone. The area of the block at the fitting must spread out to a larger area where it meets the undisturbed soil. This allows the energy from the pipe to be spread out into the surrounding soil. The first assumption will be the height (h) of the thrust block. This should be no more than half the total depth to the bottom of the block, and not less than the diameter of the pipe being installed. The width (b) of the block will determine the total area of the thrust block bearing on the soil (see Figure 17-4). This width (b) should be between one and two times the height. Formulas to determine the width take into account how firm the soil is, what the system pressures are, and the angle of a turn where the force of the thrust will be encountered. 194

## Page 201

Benrino preesure b 00 Undiötvrbed ...9..•451.' 9 .40 • /// .44 II Sb Figure 17-4 Thrust Block at Horizontal Turn in Underground Pipe Example Thiust Block Calculation: o Pipe Type: lined ductile iron Pipe Size: 6 in. nominal diameter Pipe Bend: 600 Pressure: 225 psi Soil: soft clay A thrust block height (h) of 2.5 ft is chosen. Use the following fonnula (NFPA 13, A.10.8.2): b = 2 Sf P A sin(0/2) Where: b = width of thrust block safety factor (usually 1.5) P = maximum pressure A = cross sectional area of pipe (3.14 x (h ID)2) 0 = angle of piping turn h = height of thrust block Sb = soil horizontal bearing strength NFPA 13 Table A.10.8.2(b) tells us the soil bearing strength of soft clay is 1000 1b/ft2• So our determining the height of the thrust block would look like this: 195

## Page 202

b 2 SfPA sin(O/2) /h b = in.)2 sin(600/2) (2.5 ft) (1000 1b/ft2) b = (20,116 1b) sin(300) / 2500 lb/ft —4 ft Our thrust block bearing needs to be 2.5 ft high x 4 ft wide Threaded Rods. Clamps and Bolts NFPA 13, Table 10.8.3.1.2.2 provides specific requirements for sizing clamps, rods, bolts and washers when we use this method to prevent pipe movement. These requirements are all based on pipe diameter. Table 10.8.3.1.2.2 Rod Number — Diameter Combinations Nominal Pipe Size (in.) 4 6 10 12 16 in. (15.9 1010) 2 2 3 4 6 10 3/4 in. (19.1 mm) 2 3 4 5 h in. (22.2 mm) 2 3 5 (25.4 njm) 2 3 4 After installation, all rods, clamps, bolts, nuts, and washers must be cleaned and coated. Steel pipe used underground for FDC connections must be coated and also wrapped (see Figure 17-5). Coating and Wrapping is governed by AWWA C203 and C105. Coating must be a bituminous or other acceptable corrosion-retarding material. Wrapping is usually polyethylene tubes or sheets. 12 in. (305 mm) Minimum Pipo complotcly wrapped with tlat polyethylgno shoot. Figure 17-5 Coating and Wrapping Pipe 196

## Page 203

Acceptance Testing The installer for the underground piping must complete the Contractor's test Certificate for Underground Piping found in NFPA 13. This serves to document acceptance testing (flushing, hydrostatic and leakage tests) as well as provide basic data for the system. The test certificate must be witnessed and signed by the owner's representative as well as contractor's representative, The piping must undergo a flushing test and a hydrostatic test. The flushing lest is designed to clear any debris from the piping and ensure an adequate connection to the supply has been made. The minimum flow required for flushing is a velocity of I()ft per second, The amount of water in gpm is given in Table 10.10.2.1.3. If the water supply is incapable of producing this flow, maximum available flow should be used. The flushing should continue until the water is clear. Table 10.10.2.1.3 Flow Required to Produce a Velocity of IO ff/sec (3 m./sec) in Pipes Pipe. Size 6 10 12 Hydrostatic Test 102 152 203 254 305 390 sso 1.560 1440 3.520 Rate L/min 1476 3t331 5905 9.235 13.323 A hydrostatic test must be performed on the new installation. The test is required to be 2- hours long at not less than 200 psi, but at least 50 psi above the maximum expected static pressure. The installer is allowed to backfill between joints to prevent movement of piping during the test but must take responsibility for and fix any problems during testing. Leakage of new installations with rubber-gasketed joints expected to be nonexistent, but is limited in any case to 2 quarts per hour for every 100 joints. Leakage amounts during testing must be determined by pumping from a calibrated container. See NFPA 13 for additional leakage allowed for metal seated valves and dry barrel hydrants. 197

## Page 204

Summary Getting water to the sprinkler system inside of a building is usually accomplished with a network of underground piping. NFPA 13 and NFPA 24 have many special requirements for the detailing, installation, and testing of this portion of a fire sprinkler system. Understanding these rules will make you a more productive member of the design and installation team. 198

## Page 205

CHAPTER 18 BACKFLOW PREVENTION History The fire sprinkler industry began in the late 1800's and has provided an exemplary record of life safety for more than 100 years. The fire sprinkler industry is concerned with life safety, not only from a fire protection standpoint, but also a public health standpoint. We do need to make sure that we do not create a problem for the potable water supplies that we are connected to. The University of Southern California Foundation for Cross-Connection Control and Hydraulic Research publishes a manual of Backflow Prevention and Cross- Connection Control. In the Seventh Edition of the Manual, they list 248 known cases of backflow causing 60,000 injuries and 374 deaths between 1900 and 1985. Of those known backflow incidents, only two cases involved fire sprinkler systems, which did not cause any injuries or deaths. Another 4 cases are attributed to "fire protection systems" and are responsible for 308 injuries and 1 death. These tend to be situations where something was pumped into a fire hydrant or where chemicals used for fire fighting got mixed with potable water. While the incidents listed above are not all-inclusive, they do represent some important concepts. All-in-all, fire sprinkler systems are not serious threats to public health. Still, it is our job to make sure that we do not create a problem when we connect the water supply to our fire sprinkler system. What is a Cross-Connection? A cross-connection is defined as "Any unprotected connection between a public or consumer's potable water system and any other source of water or system through which it is possible to introduce used water, industrial fluid, gas or substance other than the intended potable water with which the system is supplied" Backflow is then the process by which a cross-connection allows nonpotable water (or some chemical) to flow back to the potable water supply. In order for the water (or other substance to flow backwards) the pressure in the non-potable portion needs to exceed the pressure of the potable supply. 199

## Page 206

How Much of a Problem are Sprinkler Systems? There are four concerns when it comes to the quality of water in sprinkler systems: Quality of water going into the sprinkler system from the waler supply to start with Actual direct connections with non-potable sources Use of pipes that are not rated for canying potable water Potential for stagnant water sitting in the pipes to permit bacterial growth If the fire sprinkler industry uses water supplies that are potable to start with, and does not make any direct connections with any non-potable sources (so we don't pull out of a pond or reservoir on the same system) then we have solved most of the concerns regarding backflow. The issues regarding the type of pipe that we use and the stagnant water can be dealt with reasonably. From 1950 to 1998, there were eight major scientific studies in the United States and Canada specifically looking at the quality of water in fire sprinkler systems. All of the studies basically reached the same conclusions, that the water sitting in a sprinkler system is not pleasant, but it is not deadly. It is important to note that most of these studies looked at steel pipe systems. In the one study conducted by Worcester Polytechnic Institute (WPI) that looked at CPVC and copper as the piping material for the sprinkler system, no problems were found, even with water that was stagnaht for long periods of time. One of the big studies was performed by the American Water Works Association Research Foundation. This study concluded that the water in sprinkler systems with steel pipe did not meet the Federal Safe Drinking Water Act in terms of metals in the water, but that under any significant backflow event, sufficient dilution of the water from the sprinkler system would occur and that the public was not in danger from existing fire sprinkler systems with alarm check valves instead of backflow preventers. The study went on to recommend backflow preventers for new fire sprinkler systems because the hydraulics could be accounted for in the original system design. But the study clearly indicates that mandatory retrofit of sprinkler systems with backflow preventers would be a bad idea. 200

## Page 207

Backflow Devices There are three different devices that are considered backflow prevention devices. In order to be used on fire sprinkler systems, these devices need to be listed for fire protection as well as approved by an authority on backflow like University of Southern California. The three devices are: Double check valve Reduced pressure zone (RPZ) valve Air gap Note that the backflow community does not consider a check valve as a backflow preventer, even an internally loaded one. Single check valves do not have the redundancy to insure that they will prevent water from flowing backwards. It is also difficult to test a single check valve to make sure that it is properly preventing flow in the wrong direction without taking the valve completely apart. Double Check Valves Double check valves are considered the lowest form of backflow prevention. They consist of two internally loaded check valves in line with two control valves as shown in Figure 18-1. In addition, there are four test ports on the valve that allow different chambers to be isolated and tested to make sure that the device is preventing water from flowing in the wrong direction. Double check valves have the lowest friction loss of all backflow preventers, so if you are going to have to install a backflow preventer on a fire sprinkler system, consider a double check valve assembly in order to minimize the friction loss. Before selecting a double check valve assembly, check with the water authority. In some circumstances a double check valve is not considered reliable enough to protect the public water supply and the local utility has passed regulations for a higher form of protection, One of the concerns with double check valves is that if the check valves get stuck open, backflow can occur across the device. COCK TEST COCK GHUT.OFF Figure 18-1 Double Check Valve 201

## Page 208

RPZ's Reduced pressure zone (RPZ) assemblies have two internally loaded check valves and two isolation valves just like double check valves. What makes these devices different is a chamber between the two check valves that can open to the atmosphere as shown in Figure 18-2. If the downstream check valve fails on the RPZ, and water starts to flow backwards, the chamber will open and dump the water on the ground rather than allow it to go back to the potable water supply. The RPZ is considered a higher form of backflow protection than the double check valve because of the drain feature. If you are going to install an RPZ on any fire protection systems you need to account for the greater friction loss that is going to occur across the device, and you are going•to have to make sure that there is a drain under the valve that can handle all of the flow that might come out of the valve. Given the size that we typically work with (6 inch or 8 inch) these drains can discharge hundreds and even thousands of gallons per minute. So, take this into account with the design of the fire protection system, o o o Figure 18-2 Reduced Pressure Zone (RPZ) Device In the RPZ shown in Figure 18-2, the top portion of the figure shows water at higher pressure up to the first check valve. As long as the water past the first check valve is at a lower pressure that the water to the right of the first check valve, the device will sit closed. But if water fills the chamber to the right of the first check valve at a higher pressure than the water to the left of the first check valve, the water will discharge to atmosphere as shown in the lower portion on the figure. 202

## Page 209

Air Gap An air gap is a physical separation in the piping that the water travels across, exposing the water to atmospheric pressure. Thc best example of an air gap is the faucet on your bathroom sink. The faucet discharges water above the bowl of your sink in order to make sure that if your sink filled up with water, the water would not be able to jump back up into your faucet. Air gaps are rare on fire sprinkler systems because once the water has traveled across the gap, it is exposed to atmospheric pressure and loses all of its energy. There are some rare situations where air gaps are used just prior to fire pumps by placing the water into a tank on the suction side of the pump. This is the only way that an air gap could be used on a fire protection system. AWWA M-14 The American Water Works Association publishes Manual M-14: Recommended Practice for Backflow and Cross-Connection Control. The first edition was published in 1966 and subsequent editions have been published in 1990 and 2004. This document provides guidance to water authorities on how to enforce backflow requirements on all sorts of water-based systems. There is specific information in the document on requirements for fire sprinkler systems. The first two editions of AWWA M-14 contained six different classes of fire protection systems. The kind of backflow device that was required was based on the class of the system. The newest edition of the document has not followed this style, but since the classes have become a part of the industry, they are still referenced by many local water authorities, so a review of the different classes is in order. The six classes of fire protection systems are: Class 1 - A direct connection from the public water main only; no pumps, tanks or reservoirs; no physical connection from other water supplies; no antifreeze or other additives; all sprinkler drains discharging to atmosphere, dry wells, or other safe outlets. Class 2 - The same as Class 1 except that a fire pump may be installed in the connections from the street mains. Class 3 - Direct connection from public water supply mains, plus one or more of the following: •Elevated storage tank (potable) •Fire pumps tanking suction from aboveground covered reservoirs or tanks 203

## Page 210

•Pressure tanks (potable) Class 4 - Similar to Class 1 & 2, with an auxiliary water supply dedicated to fire protection use and available to the premises, such as an auxiliary supply located within 1700 feet of the pumper connection. In other words, a pond or a river close to the FDC that the fire depattment has specifically said that they are going to use if [here is a fire in [he building. Class 5 - Interconnected with auxiliary supplies, such as pumps taking suction from reservoirs exposed to contamination, or rivers and ponds; driven wells, mills or other industrial water systems; or where antifreeze or other additives are used Class 6 - Combined industrial and fire protection systems supplied from the public water mains only, with or without gravity storage or pumps suction tanks. The older editions of AWWA M-14 go on to say that Class 1 and Class 2 systems "generally and ordinarily" do not need any form of backflow device. Class 3 systems generally need a double check device. And Class 4, 5 and 6 systems should have an RPZ. There are a few "special conditions" under which Class 1 and 2 systems do need backflow: o Underground mains parallel to and within 10 ft of sewer or toxic pipes o Occupancies that use, store or handle hazardous materials in a manner that could present a health hazard o Premises with complex piping Where fire departments use chemicals or nonpotable water The 1990 edition of AWWA M-14 also contained the statement "At any time where the fire sprinkler system piping is not an acceptable potable water system material, there shall be a backflow prevention assembly isolating the fire sprinkler system from the potable water system." This statement contradicted earlier statements regarding the fact that Class 1 and Class 2 systems did not "generally and ordinarily" need backflow and was one of the reasons that the standard was rewritten, to clarify when protection is needed. The latest edition of AWWA M-14 does away with the six different classes and discusses the different types of sprinkler systems in use today. For the most part, it requires at least a double check valve on most sprinkler systems, only making exceptions for small residential systems with all potable pipe materials. 204

## Page 211

Sprinkler Industry Concerns Since we are going to have to install backflow devices on many fire sprinkler systems, we are going to have to deal with a number of concerns as listed below: Friction Loss — This must be accounted for in the hydraulics. A backflow preventer should never be installed on an existing fire sprinkler system without a complete re-examination of the hydraulics to make sure that the pressure loss will not affect the ability of the sprinklers system to control or suppress thc fire. When accounting for the friction loss, make sure that you have the con•ect information from the manufacturer for the flow of the fire protection system. Also, make sure that you use the maximum friction loss between zero flow and the demand of the fire protection system, not just the friction loss at the demand for your fire protection system. Location We need to have enough space in the building to put the backflow preventer. If the water authority wants it to protect the underground pipe coming into the building, we will have to bury it in a pit outside or install it in a protected enclosure to protect it from freezing. o Orientation — Some devices are only allowed to be installed horizontally. Before using a backflow device in the vertical position, make sure that it has been listed and approved by all necessary authorities in the vertical position. • Listed Device (UL or FM) — In addition to being approved by USC or ASSE, backflow devices have to be listed for use on fire protection systems, o Interaction with Fire Pumps— Backflow devices cause a tremendous amount of turbulence, which is a problem for a fire pump. The best option is not to install the backflow device in the suction piping of a pump.. If you must install the device in the suction piping, make sure it is at least 10 times the diameter of the pipe away from the suction flange of the pump in order to allow the flow through the device to straighten out before it gets to the pump. o Antifreeze — RPZ devices are commonly used to separate antifreeze portions of sprinkler systems from the rest of the system. However, when the antifreeze gets warm, it expands and will increase the pressure in the system unless an expansion chamber is also installed. o Complexity and Reliability — We are always concerned that any device on a sprinkler system has the potential for rendering that system out of service if it breaks or if the system needs to be shut down in order to repair the device. Before a backflow device is placed on a sprinkler system, it should be proven that the good that it will perform outweighs the harm that it could do. o Retrofit of Existing Systems -- NEVER put a backflow device on an existing system without performing the hydraulic analysis discussed above. 205

## Page 212

o Testing Requirernents — Make sure that the backwards flow tests and the forward flow tests required by NFPA 25 are carried out annually. o Double Check vs. RPZ — A plea from the sprinkler industry to the water utilities, don't require an RPZ where a double check valve will do! OSHA Confined Space Entry Rules — For backflow devices in pits, OSHA Confinéd Space Entry Rules will have to be used to go down into the pil Io maintain the device, 206

## Page 213

CHAPTER 19 SPRINKLER SPACING Determining where to locate sprinklers is a complex and arduous task. The technician must balance a number of important factors while trying to make sure that each individual sprinkler does not cover too much area, or too little area. Often, the technician will feel like Goldilocks, looking for the coverage area that is "just right". This chapter will concentrate on the items that need to be considered when determining where the sprinklers need to be placed. It is an excellent study guide for the following NICET work elements: 0 13010 — Requirements of Spacing 0 13011 — Sprinkler Location and Position Even if a technician is not studying for the NICET exam, a fundamental understanding of the rules of where to put sprinklers is a vital portion of their job responsibilities. The technician is the initial expert that will determine the location of sprinklers from which all other information about the sprinkler system (length of pipes joining sprinklers, need for hangers to support pipe, etc.) will flow. Without an accurate placement of sprinklers, not only will the sprinkler system installation be in jeopardy, but the sprinkler system may not be capable of controlling or suppressing the fire with sprinklers in the wrong place, or sprinklers may be subjected to accidental discharge by being too close to heat sources. General Considerations There are a number of considerations that will determine exactly where sprinklers are going to be placed. In general, sprinklers are located at or near the ceiling for three reasons: 1) Heat rises — As hot gases come off of a fire, they rise up towards the ceiling. Placing a sprinkler close to the ceiling will get the sprinkler to react earlier to a fire. Sprinklers could be placed closer to the ground, but then they would not open until the fire was bigger and the fire would be harder to fight. 2) Gravity — Once the sprinkler has opened, the water needs to get to the fire. Gravity helps the water pick up speed as it travels down to the fire. Sprinklers could be placed closer to the floor, but the pressure at which the water discharges would have to be increased in order to obtain the same velocity of the water droplets. 207

## Page 214

3) Damage — If sprinklers are out of reach, they are less susceptible to physical damage. Sprinklers could be placed closer to the floor, but they would be much more likely to be snuck be objects moving about in the room. Just knowing that the sprinklers need to go near the ceiling is not enough. There are a number of other considerations that need to be taken into account before deciding where to put the sprinklers, The following is a list of the typical items Lhat need to be considered before determining where sprinklers can or can not be placed: Type of sprinkler being selected Upright, pendent or sidewall Spray, ESFR, large drop, extended coverage or residential Ceiling construction o Minimum allowable distance between sprinklers Placement of walls and room dividers Maximum allowable distances between sprinklers o Hazard classification of occupancy o Obstructions to heat flow and discharge o Heat zones near heat sources Ceiling Construction The first variable that will be discussed is the type of ceiling construction. In older editions of NFPA 13, the committee attempted to define all of the different types of ceiling construction (wood joist, composite wood joist, bar joist, wood truss, etc.). The problem with this approach is that every time an architect came up with a new form of construcfion, no one would know how to install sprinklers because the standard would not mention the construction technique by name. So, in the 1991 edition, the committee decided that it would be better to define what the concerns are and to state some simple tules that every type of construction could fit into. The concerns can be summarized into two basic areas: 1) How easy is it for the hot gases to move horizontally across the ceiling once they have risen from fire and struck the ceiling? Is the path of travel for the hot gases going to be obstructed by structural members? 2) How easy is it for the water from a sprinkler to get to the floor without hitting obstructions formed by structural members? 208

## Page 215

