Types of construction (hat block heat flow and could obstruct the discharge from sprinklers are considered "Obstructed Construction". Types of construction that do not impede the flow of heat or the discharge of water from sprinklers are considered "Unobstructed Construction," A more measurable definition of Unobstructed Construction can be found in section 3.7.2 of NFPA 13. The important portions of this definition are: No matter what kind of structural members they are, even if they are solid, they are considered Unobstructed Constluction if they are more than 7V2 ft on center. The For structural members spaced less than 7h ft on center, the construction can only be considered Unobstructed if the openings in the cross section of the members are greater than 70%. The definition of Unobstructed Construction allows some forms of construction to be considered Unobstmcted, while less open versions of the same materials will be considered Obsttucted. Consider a wood truss with thick web members and a short distance between the top and bottom flange. This type of wood truss would be considered Obstmcted. A similar truss, but with a much longer distance between the top and bottom chords would be more open, and might be considered Unobstructed construction. All types of construction that do not meet the definition of Unobstructed, should be considered Obstructed. NFPA 13 contains a more specific definition of Obstructed construction, but this simple definition is much more useful. Basically, if construction cannot meet the definition of Unobstructed construction, it impedes the flow of heat and prevents water from the sprinkler from being distributed correctly. Generally, sprinklers need to be below Obstructed construction so that they sense the heat from the fire and can distribute the water. One of the special versions of Obstructed construction is Panel Construction, which is defined as construction, ' 'formed by members capable of trapping heat to aid the operation of sprinklers and limited to a maximum of 300 sq ft in area" (NFPA 13 section A.3.7.1(4)). See Figure 19-1 for an example of panel construction. The concept behind defining panel construction as "Obsttucted" is that the heat from a fire will build up quickly in the panel over the fire and spill under the panel. The placement of sprinklers following the rules for Obstructed Construction will allow the sprinklers to react to the fire as the heat spills under the structural members. 209

## Page 216

Each panel less than 300 sq ft in area Stluctural members tight to ceiling Figure 19-1 Plan View of Panel Construction Types of Sprinklers Different types of sprinklers have different rules for where they need to be spaced. See Figure 19-2 for a graphical representation of the different types of sprinklers and where they fit into the overall picture. This chapter will concentrate on the rules for spray sprinklers. Other chapters in this text will provide rules for Early Suppression Fast Response (ESFR), large drop and residential sprinklers. Spray sprinklers include the following types of sprinklers in a variety of orifice sizes: Standard response sprinklers Quick response sprinklers Extended coverage sprinklers Quick response extended coverage sprinklers The rest of this chapter will concentrate on the rules for spacing standard response and quick response spray sprinklers. The rules for extended coverage sprinklers are similar, but will be covered in a different chapter of this text. 210

## Page 217

Fire Sprinklers Conventional (Old style) Residential Quick Response Spray Sprinklers Specific Application Control Mode Large Drop Standard Response Extended Coverage Early Suppression Fast Response Quick Response Extended Coverage Extended Coverage Light Hazard (QR, SR for replacement) Extended Coverage Ordinary Hazard (QR or SR) Extended Coverage Extra Hazard (SR, QR unlikely) Figure 19-2 Different Types of Sprinklers In Figure 19-2, the term "SR" refers to standard response sprinlders and the term "QR'S refers to quick response sprinklers. NFPA 13 mandates the use of quick response sprinklers in light hazard occupancies, but allows standard response sprinklers to continue in existence where they have already been installed, so the box for extended coverage sprinklers in light hazard occupancies contains a note to this effect. Likewise, there is a note in the box for extended coverage sprinlders in extra hazard occupancies because at this point in time, quick response sprinklers cannot be used in extra hazard. There may come a time in the future when quick response sprinklers can be used in extra hazard, but their development is not likely. 211

## Page 218

Upright. and Pendent Spray Sprinklers Distances Between Sprinklers The minimum allowable distance between sprinklers is 6 ft. Sprinklers are not allowed to be spaced closer than that because water spray from one sprinkler might prevent the sprinkler next to it from opening during a fire, and that next sprinkler over might be critical to controlling the fire. The concept of the sprinkler spraying water on the sprinkler next to it (and preventing it from opening) is refen•ed to as "cold soldering" in the industry. The maximum allowable distance between sprinklers is 15 ft in light and ordinary hazard occupancies and 12 ft in extra hazard and high-piled storage occupancies. Ln the circumstance where major structural members in extra hazard and high-piled storage occupancies are spaced 25 ft apart, the distance between sprinklers is allowed to extend to 12h ft to allow the bay to be protected with two branch lines. Also in extra hazard and high-piled storage occupancies, the distance between sprinklers is allowed to be increased to 15 ft where the fire is not expected to be extremely challenging. NFPA 13 indicates that a fire that is not expected to be challenging as one that can be controlled with a density of 0.25 gpm per sq ft or less. We have not discussed density yet in this text, but it should suffice to say that fires that need less water to control are not expected to be as difficult for sprinklers as fires that take more water to control. The distance between sprinklers on a branch line is always measured along the branch line or parallel to the branch line where sprinklers are offset from the branch line. The distance between sprinklers on different (adjacent) branch lines is always measured perpendicular to the branch line. Sprinklers are laid out on a rectangular pattern and the distance between sprinklers is always measured along the same rectangle, never on the diagonal across the rectangle. See Figure 19-3 for examples of measuring the distance between sprinklers. Branch Line 1 Branch Line 2 Sl, S2 and S3 are all correctly measuring the distance between sprinklers on the same branch line LI and 142 are all correctly measuring the distance between sprinklers on different branch lines Figure 19-3 Measuring Distance Between Sprinklers 212

## Page 219

In situations where the roof is not flat, the sprinklers need to be installed so that the deflectors are parallel with the roof. NFPA 13 defines a flat roof as one where the slope does not exceed a rise in 2 units in a run of 12 units. Roofs with a gentle slope less than 2 in 12 are allowed to be treated as flat and have the sprinklers installed with their deflectors parallel to the floor. Where sprinklers arc installed under a sloped roof or ceiling, the distance between sprinklers (to comply with the maximum and minimum spacing discussed above) is required to be measured along the slope. Upright and Pendent Spray Sprinklers — Distances Between Sprinklers and Walls The maximum allowable distance between a sprinkler and the wall is one-half of the allowable distance between sprinklers. It is important to note that the distance to a wall is allowed to be half of the allowable distance between sprinklers, not half of the actual distance between sprinklers. The distinction between these two measurements is important. Consider a light hazard sprinkler system with the sprinklers spaced 12 ft apart in each direction so that sprinklers always hit the center of the ceiling tiles. The maximum allowable distance to a wall is still 7h ft (half of 15), not 6 ft (half of 12). If the technician decides to place the sprinklers 7h ft from a wall, there will be important design considerations to take into account during the hydraulic calculations (the sprinkler near the wall will be covering more area and needs Lo discharge more water to cover the area) but this installation is allowed as long as these other issues are accounted for. See Figure 19-4 for an illustration of this example. 1 71/2 ft 1 12 ft 12 ft 12 ft 71/2 ft Figure 19-4 Example of Sprinkler Spacing to a Wall in a Light Hazard Occupancy with 15 ft x 15 ft Spacing Allowed 213

## Page 220

The minimum allowable distance between a sprinkler and the wall is 4 inches. Sprinklers are not allowed to be installed closer than 4 inches because there will not be enough room to get a sprinkler wrench in to install the sprinkler or remove it in case of activation. The distance between a sprinkler and the wall is normally measured in a line perpendicular to the wall. The exception to this rule is in rooms that do not have 90 degree comers. In this case, the distance to the wall is still measured perpendicular to the wall, but an additional requirement establishes that the sprinklers cannot be any more than 3/4 of the maximum allowable distance between sprinklers away from the corner of the room. For example, in a light hazard occupancy with a room corner less than 90 degrees, the sprinkler is not allowed to be more than 7V2 feet from the wall (0.5 x 15) measure perpendicular to the wall, while at the same time, the sprinkler is not allowed to be more than 111/4 feet from the corner (0.75 x 15). See Figure 19-5 for an example. 7.5 ft max 11.25 ft max 7.5 ft max Figure 19-5 Sprinkler Spacing for Irregular Shaped Room There is an exception for light hazard occupancies and the application of the rule that the maximum distance to the wall is 7h feet. In certain, limited circumstances, there is a rule, frequently called the "Small Room Rule", that allows sprinklers to be installed as much as 9 ft from a single wall in the room. The discussion on the Small Room Rule is later in this chapter because there are also considerations in such rooms for the application of the area of coverage, which has not yet been discussed. Upright and Pendent Spray Sprinlders Area of Coverage per Sprinkler In addition to the rules regarding the maximum distance between sprinklers, NFPA 13 also regulates the maximum area that any sprinkler is allowed to cover. The area that a sprinkler is allowed to cover will depend on the hazard classification, the ceiling construction and whether 214

## Page 221

or not the system is hydraulically calculated. The maximum area of coverage needs to be applied at the same time, thereby limiting the distances between sprinklers in many circumstances. For example, just because the maximum allowable distance between sprinklers is 15 ft for some hazards, it does not mean that the sprinklers will be allowed to be installed 15 ft apart in all directions. In order to keep the area of coverage within the rules, some dimensions need to be shortened. Table 19-1 summarizes the rules for coverage area per sprinkler. Hazard Classification Light Hazard Ordinar Hazard Extra Hazard High Piled (Over 12 ft in Height) Storage Ceiling Construction Noncombustible Unobsü•ucted Noncombustible Obstructed Combustible Unobstructed Noncombustible Unobstructed Noncombustible Obstructed Combustible Unobstructed Combustible Obstructed Combustible (Obstructed or Unobstructed) with members less than 3 ft on center Wood joist or truss, special attic rules All All All All All System Pipe Sizing and Maximum Area Water Supply of Coverage Per Hydraulically Calculated Hydraulically Calculated Hydraulically Calculated Pipe Schedule Pipe Schedule Pipe Schedule All All All All Pipe Schedule Hydraulically Calculated with density 0.25 gpm per sq ft or more Hydraulically Calculated with density less than 0.25 m ers ft Hydraulically Calculated with density 0.25 gpm per sq ft or more Hydraulically Calculated with density less than 0.25 m ers ft S rinlder 225 sq ft 225 sq ft 225 sq ft 200 sq ft 200 sq ft 200 sq ft 168 sq ft 130 sq ft 8 x 15; or 10 x 12 130 s ft 90s ft 100 sq ft 130 sq ft 100 sq ft 130 sqft Table 19-1 Maximum Allowable Coverage Area Per Spray Sprinkler 215

## Page 222

The area of coverage referred to in Table 19-1 needs to be calculated carefully. If all of the sprinklers on the system are uniformly spaced, and each sprinkler does not cover more than half of the actual distance between sprinklers and a wall, then the spacing is quite obvious, But in many circumstances, the spacing is not uniform between sprinklers. To cover this situation, NFPA 13 has developed a set of rules for determining the area of coverage per sprinkler. These rules are commonly called the "S times L Rules" for reasons that will become obvious when they are explained. Each sprinkler needs to be considered separately. When considering the sprinkler, look at the distance between it and the adjacent sprinklers on the same branch line. For sprinklers next to a wall, also look at twice the distance to the wall. The dimension "S" is given to the greatest of the distances to the next adjacent sprinklers or twice the distance to the wall. Similarly, consider the sprinklers on adjacent branch lines and twice the distance to the wall in this direction. The dimension "L" is given to the greatest distance between sprinklers on adjacent branch lines or twice the distance to the wall. The area of coverage for that sprinkler will be S x L. For example, consider the sprinklers shown in the room in Figure 19-6. When trying to detemine the area of coverage for sprinkler 8, the distance to sprinklers 7 and 9 must be determined. Since the distance to sprinkler 9 (12 ft) is greater than the distance to sprinkler 7 (10 ft) the "S" dimension for sprinkler 8 is 12 ft. Likewise, the dimension back to sprinkler 5 (10 ft) is less than twice the distance to the wall (6 x 2 = 12 ft), so the "L" dimension is 12 ft. The coverage area for sprinkler 8 is then 144 sq ft (S x L = 12 x 12 = 144). O O IO ft o 12 ft 6 ft Figure 19-6 Spacing Example 216

## Page 223

Small Room Rule As discussed earlier in this chapter, there is an exception to the lille regarding the maximum allowable distance between a sprinkler and a wall. The normal limit of one-half the allowable distance between sprinklers (7h feet for light hazard occupancies) can be exceeded in certain limited cases. The application of this allowance is frequently called the "Small Room Rule". In order to use the Small Room Rule, all of (he following limitations apply to the room: 1) The room must be a light hazard occupancy 2) The room must be less than 800 sq ft 3) The ceiling must be unobstmcted construction 4) The room must be surrounded by walls and a ceiling. Openings in walls (like those for doors and walkways) are permitted if there is at least an 8 inch deep lintel above the opening to trap heat. Where all of the above limitations are met, sprinklers in the room are allowed to be spaced up to 9 ft away from one of the walls in the room. Note that the 9 ft distance is not limited to a single sprinkler. Many sprinklers are allowed to be 9 ft away from the wall, but it must be the same wall. The Small Room Rule is not allowed to be applied to multiple walls in the same room. The Small Room Rule helps layout technicians place sprinklers in rooms where an obstruction or irregular shape might require additional sprinklers in a very small space. Consider an office that is 15 x 15 with a light fixture directly in the middle. The Small Room Rule allows the office to be protected by a single sprinkler installed away from the light fixture. See Figures 19-7 and 19-8 for examples of the Small Room Rule. Light fixture flush with ceiling 9 ft 7V2ft Sprinkler .<..— 6 ft 71/2 ft Figure 19-7 Small Room Rule Used in Office with Light Fixture in Middle 217

## Page 224

9 ft 16ft 15 ft 5 ft 7 ft i 5 ft 7 ft Figure 19-8 Small Room Rule Used in a Room with Three Sprinklers Where the Small Room Rule is used, a special calculation technique needs to be used along with it to determine that area of coverage per sprinkler. Rather than using the S x L rules discussed earlier, the technician must take the total area of the room and divide by the total number of sprinklers in the room. The area of coverage must be less than the maximum allowed (see Table 19-1) and must be used as the area of the sprinkler for performing hydraulic calculations. The reason that this averaging technique is used has to do with the application of the S x L rule. Part of the S x L rule has the technician compare the distance between sprinklers to twice the distance between a sprinkler and a wall. If a sprinklers is 9 ft from a wall, twice that distance is 18 ft. This will always exceed the distance between sprinklers and will make it difficult, if not impossible, to meet the spacing limitations. Therefore, NFPA 13 allows the user to average the coverage of the sprinklers in the room. For the example in Figure 19-7, the room is 15 ft long by 15 ft wide. The sprinkler is still covering an area of 225 sq ft, even though it is 9 ft from a wall. Note that if the S x L rule was used here, the sprinkler would be considered to be covering 270 sq ft (18 x 15), which would exceed its maximum coverage area. This is the reason that the S x L rule is not used and the averaging technique is employed. For the example in Figure 19-8, the room is 42 ft long by 16 ft wide for a total area of 672 sq ft. With three sprinklers in the room, the area of coverage for each sprinkler is 224 sq ft (672 + 3), just under the maximum of 225 sq ft allowed for each sprinkler. Note that the room could be a little longer to the right side with 6 or 7 ft between the right sprinkler and the wall (instead of the 5 ft shown) and the sprinklers would still meet their rules concerning the maximum distance to the walls. However, the sprinklers in that situation would not be allowed to be installed as shown because the average coverage area for each sprinkler would exceed 225 sq ft, If the room were longer, an additional sprinkler would be required to be installed. 218

## Page 225

Upright and Pendent Spray Sprinklers — Deflector Distance Below Ceiling The sprinklers need to be installed close to the ceiling (for the reasons discussed earlier in this presentation). Exactly where the sprinklers should be located depends on the type of ceiling construction. The nmles that follow apply to spray sprinklers. The design technician is allowed to install sprinklers in locations other than as described here when tests or calculations are performed that show comparable performance as installed to the expected response times of sprinklcrs installed in accordance with these rules. For unobstructed ceiling construction, the sprinkler needs to be between 1 and 12 inches down from the ceiling. The sprinkler is not allowed to be closer than 1 inch to the ceiling so that it can be removed from its fitting without removing a piece of the ceiling. The sprinkler cannot be more than 12 inches down from the ceiling because this will delay the activation of the sprinkler due to the time it will take the hot gases from a fire to bank down from the ceiling and reach the sprinkler. The 12 inch dimension is also important for cooling the ceiling during a fire. Small water droplets from spray sprinklers tend to stay up near the sprinkler creating a cooling effect near the ceiling. This cooling effect keeps the structural members from feeling the heat from a fire and being damaged. This cooling effect is particularly important for combustible ceilings because it prevents the fire from developing into the ceiling. For obstructed construction, the sprinkler needs to be below the structural members (for most situation, some exceptions exist). The general rule is to install the sprinklers from 1 to 6 inches below the structural members, but not more than 22 inches below the ceiling deck, as shown in Figure 15-9. Note that the sprinkler cannot be less then 1 inch below the structural member for the same reason that we do not want the sprinkler too close to the ceiling. We need to be able to remove the sprinkler without moving the structural member. More than I and less than 6 inches Not more than 22 inches Figure 199 Obstructed Construction Sprinkler Placement Below Ceiling There are some exceptions to the rules stated above for obstructed construction. In general, these exceptions have to do with placing sprinkler up in the pockets created by the structural members. In such cases, each pocket needs to be protected, or the "beam Nle" needs to be met so that the spray pattem of the sprinkler is not unduly interrupted. 219

## Page 226

The first exception allows sprinklers to be installed above the plane of the bottom of the structural members if the sprinkler is far enough away from the structural member to spray under the member (needs to meet the Beam Rule). Ln this case, the sprinkler is not allowed to be more than 22 inches below the roof deck. See Figure 19-10 for an example of this situation. Use "Beam Rule" to make sure spray clears structural members 17 • • Not more than 22 in. Figure 19-10 Obstructed Construction-Sprinkler Slightly In Pocket The second exception to the rule that sprinklers be placed between one and six inches below the structural members is a rule that allows sprinklers to be placed in every pocket created by the structural members. In this case, the sprinklers are expected to be within 12 inches of the roof deck, treating each ceiling pocket as a room with an unobstructed ceiling. See Figure 19-11 for an example of this exception. Note that this option requires a great many sprinklers, which will impact the installation cost as well as increase the water supply demands. Not more than 12 in. Figure 19-11 Obstructed Construction-Sprinklers In Every Pocket A third exception only applies to concrete tee construction. Concrete tee construction refers to any solid concrete ceiling or roof that has stems (or legs) extending down from a flat deck. The stems are generally longer than they are thick. When the stems are between 3 ft and 7h ft on center, sprinklers are allowed to be installed up to one inch under the ends of the stems without concern to the distance of the sprinkler below the deck. The theory is that the concrete acts as a soft of heat sink that will help activate the sprinklers regardless of how far they are from the roof deck as long as they are not too far below the plane of the bottom of the stems. Of course, the sprinklers are permitted to be above the bottoms of the stems as long as the "Beam Rule" is met with respect to the distance of the sprinkler away from the side of the stem. See Figures 19-12 and 19-13 for examples of sprinkler placement below concrete tee construction with stems of the correct dimension apart. When stems are more than 7h ft apart, the 220

## Page 227

construction should be treated as unobstntcted. When the stems are less than 3 ft apart, the consuuction is obstructed, but the regular rules of obsüucted construction need to be met, limiting the maximum distance of the sprinkler below the roof deck to 22 inches. Unlimite Not more than I inch Figure 19-12 Sprinklers Below Concrete Tee Construction Use "Beam Rule" to make sure spray clears structural members nlimite Figure 19-13 Sprinklers In Pockets Created By Concrete Tee Construction One of the common types of obstructed construction is Composite Wood Joist construction, which consists of solid plywood or particle board web members and solid wood flanges forming a structural member with a cross section that looks like an I. Due to the combustible nature of composite wood joists, a special rule applies when a building using composite wood joists is protected with sprinklers and the sprinklers are going to be installed below the joists. In addition to the normal rules of placing the sprinkler between one and six inches below the joists and not more than 22 inches below the deck, the joist channels are required to be broken up by firestops into 300 sq ft areas. A firestop is made up of the same type of material as the web member of the joist (plywood or particle board) and installed perpendicular to the web of the joist to the full depth of the joist (see Figure 19-14), The pmpose of the fire stop is to force hot gasses from the fire down under the joists so that sprinklers are activated without having the hot gasses travel the length of the joist channel. 221

## Page 228

Composite Wood Joist Firestops Figure 19-14 Composite Wood Joist Construction In some cases, structural members exceed 22 inches in depth, If none of the exceptions can be met, the owner has two choices: 1) Install insulation in each channel created by the structural members in such a manner that it will not fall out early in a fire scenario. Insulation in this manner materially lowers the effective depth of the channel. 2) Install a drop ceiling below the structural members. The area below the drop ceiling can be treated as unobstructed construction. The area above the drop ceiling may need to be sprinklered depending on the concealed space rules. Sloped Ceilings Sprinklers are required to be installed with their deflectors parallel to the ceiling. When the ceiling slopes, the sprinklers need to be installed so that the deflector is parallel to the slope. At the peak of a roof, the sprinkler is allowed to be installed so that the deflector is horizontal. If the roof slope is less than 2 in 12, the roof slope is considered to be negligible and the sprinklers are allowed to be installed horizontally. Where sprinklers are installed under sloped ceilings, the distances between sprinklers are measured along the slope for the purposes of applying the area of coverage of the sprinklers as discussed above. For the purposes of determining the area under the sprinkler for hydraulic calculation purposes, the distances between sprinklers needs to be measured on the horizontal projection onto the floor. Under some conditions (combination of steep roof slope and sprinkler placement) sprinklers may be placed following the slope of the roof and meeting the spacing rules discussed above, but may still be quite far vertically below the peak of the roof. This would be a problem because the heat from a fire will race up to the peak first and delay the activation of sprinklers until the heat banked down and activated the highest sprinkler. NFPA 13 contains two 222

## Page 229

requirements for the placement of the highest sprinklers in order to minimize this problem. The first rule is that sprinklers need to be placed so that the highest sprinkler near the peak is not more than 3 ft down from the peak (See Figure 19-15). The second rule is an exception to the first. Under steeply pitched roofs (or ceilings), the sprinkler is permitted to be more than 3 ft down from the peak to create a clear distance from the sprinkler to the structural member of two feet (see Figure 19-16). There is no definition of a "steeply pitched roof" under which to apply this exception, but the intent of the standard is to allow this rule to be used any time that a sprinkler cannot bc placed within 3 ft of the peak and still maintain thc 2 ft clearance to the structural members. In essence, the committee is saying that the important consideration is the clear space to allow the water spray pattem to develop. 3 ft max. s s Figure 19-15 Sprinklers Under Sloped Roof/Ceiling 2 ft s Unlimited 2 ft s Figure 19-16 Sprinklers Under Steeply Pitched Roof/Ceiling 223

## Page 230

Attics and Other Concealed Spaces Table 19-1 (earlier in this chapter) contains a special entry for light hazard occupancies called, "Wood joist or truss, special attic rules", These rules will be discussed in more detail here, When combustible concealed spaces have significantly sloped roofs and closely spaced truss members, a fire starting in this space will get extremely large and, if sprinklers are not carefully placed, may open too many sprinklers, preventing the system from controlling or suppressing the fire. There are a number of special rules that apply to these combustible concealed spaces (like attics) when they meet certain slopes in order to prevent this from happening. All of the following special rules apply when the slope of the roof or ceiling exceeds 4 in in the concealed space are spaced 3 ft or less on center (see Figure 19-17) if the space is being protected with spray sprinklers: The sprinklers installed in the space must be quick response A row of sprinklers is required to be installed within 12 inches of the peak Sprinklers must be placed along the eave within 6 ft of the outer line of the concealed space. Sprinkler spacing must comply with the line in Table 15-1 for this type of construction, which gives the design technician two choices. Sprinklers can be installed on an 8 ft x 15 ft spacing at 7 psi, or a 10 ft x 12 ft spacing at 20 psi. In both cases, the shorter dimension (8 ft or 10 ft) must be perpendicular to the roof slope and the greater dimension (15 ft or 12 ft) must be measured up the roof slope. In writing the rules for spacing sprinklers in these spaces, the committee also needed to contend with the distribution of water in these spaces. Although not a part of the discussion in this chapter of this text, the pressure at which the sprinklers operate in these spaces is critical to water distribution, hence the requirement for the higher pressure when the 10 ft x 12 ft spacing is selected. The committee did try and minimize the impact of the higher pressure by allowing the use of sprinklers with a k-factor of 4.2 to meet the minimum 20 psi requirement, even for dry- pipe systems as long as the piping in the system is galvanized (or some other fonn of corrosion resistance). This marks the only time in the standard when sprinklers with an orifice having a k- factor less than 5.6 are allowed to be installed on dry-pipe systems inside buildings. 224

## Page 231

12 inch min. 6 ft min. 12 or 15 1—1 inches x. Ceiling to space below Figure 19-17 Sprinklers Under Steeply Pitched Roofs in Concealed Spaces with Combustible Structural Members Spaced Less than 3 ft On Center Rather than using spray sprinklers to protect a space such as this, it is also possible to use specially listed sprinklers, as long as the sprinklers are specifically listed for the space and are installed in conformance with their listing. Use of special sprinklers in such spaces is difficult because all of the specific traits that make this kind of space unique need to be a part of the listing. The sprinkler would need to be listed for the proper slope, spacing of structural members and area of coverage necessary in order to protect the space. If such a special sprinkler is listed, it would need to be installed in conformance with its listing, including the pressure and flow necessary to protect the area being covered by the sprinkler. Upright and Pendent Spray Sprinklers-Skylights, Ceiling Pockets and Irregular Ceilings Skylights up to 32 square feet in area are not required to be sprinklered. If multiple skylights are in the same compattment, they are not required to be sprinklered if they are at least 10 ft apart horizontally. Even though the information on skylights is being presented in the section for upright and pendent spray sprinklers, it holds true for all types of sprinklers. The rest of the information in this section only applies to upright and pendent spray sprinklers. 225

## Page 232

Ceiling pockets are not required to be sprinklered if they meet all of the following conditions (see Figure 19-18): o Volume does not exceed 1000 sq ft Depth does not exceed 36 inches Floor space is coved by sprinklers at lower ceiling elevation Multiple unprotected pockets in the same compartment are separated by 10 ft Construction of pocket is noncombustible or limited combustible Quick response sprinklers are used throughout the compattment 3 ft max. Volume of pocket not to exceed 1000 ft 3 Quick response sprinklers completely protecting floor area using spacing rules of NFPA 13 Noncombustible or limited combustible construction Figure 19-18 Ceiling Pockets Allowed to be Unsprinklered Non uniform (or stepped) ceilings are divided into two different categories with different sets of rules for providing sprinkler protection. The first type of situation is where the ceiling does not significantly change elevation. The second situation is where the ceiling significantly changes ceiling elevation. The magic number dividing the two situations is 36 inches, although we need to be careful how we measure the distance. The first situation applies when the distance between the sprinkler deflector at the lower ceiling elevation and the top of the higher ceiling elevation is less than or equal to 36 inches (see Figure 19-19). In this situation, sprinklers can be spaced ignoring the change in elevation as long as the sprinklers at the higher elevation meet the "beam rule". In addition, sprinklers are not required at the higher elevation if the space can meet the pocket rule discussed above. 226

## Page 233

Measurement of "S" ignores elevation change < 36 inches Figure 19-19 Small Change in Ceiling Elevation The second situation is where the distance between the sprinkler deflectors at the lower ceiling elevation and the top of the higher ceiling elevation is greater than 36 inches. In this situation, the sprinklers at both the lower ceiling elevation and the higher ceiling elevation need to be spaced as if the change in elevation were a wall. In other words, the distance from either sprinkler is not allowed to be more than one-half of the allowable distance between sprinklers (see Figure 19-20). Maximum 1/2 S > 36 inches + Maximum h S + Treat as wall for purpose of sprinkler spacing Figure 19-20 Significant Change in Ceiling Elevation 227

## Page 234

Sidewall Sprinklers Sidewall sprinklers are limited in use to the following situations: o Light hazard with flat, smooth, horizontal ceilings Light hazard with flat, smooth, sloped ceilings o Ordinary hazard with flat, smooth ceilings where listed for such use o Protection under overhead doors in any occupancy The maximum allowable distance between sidewall sprinklers and their maximum coverage area is summarized in Table 19-2, Sidewall sprinklers are not allowed to be installed back-to-back mless they are installed on a continuous lintel or soffit. Sidewall sprinklers can be installed on opposing walls to spray into a room, in which case the maximum room width that can be protected is 20 ft for ordinary hazard and 24 ft for light hazard. Extended coverage sprinklers (covered in another chapter of this text) can be used if the necessary room width is greater than the limits mentioned here. Sidewall sprinklers can be installed on opposing or adjacent walls as long as no other sprinkler is within the maximum protection area of another sprinkler. Hazard Classification Light Hazard Ordinary Hazard wall Finish Combustible Noncombustible or limited combustible Combustible Noncombustible or limited combustible Maximum Allowable Distance Between S rinlders 14 ft 14 ft 10 ft IO ft Maximum Room width (Single Row) 12 ft 14 ft IO ft IO ft Maximum Allowable Area of Coverage per S rinkler 120s ft 196 sq ft 80s ft 100 sqft Table 19-2 — Spacing Limitationsfor Standard Spray Sidewall Sprinklers Sidewall sprinklers have to be installed with their deflectors close to the ceiling. The basic requirement is for the deflector to be no less than 4 inches and no more than 6 inches below the ceiling. There are specially listed sidewall sprinklers that can be installed up to 18 inches down from the ceiling, 228

## Page 235

Where sidewall sprinklers are installed on a soffit, the maximum allowable width of an unprotected soffit is 8 inches. Once the soffit width exceeds 8 inches, a pendent sprinkler needs to be installed under the soffit to protect the floor area under the soffit. Temperature Considerations For upright, pendent and sidewall sprinklers, the general rule is to use ordinary temperature sprinklers. Sprinklers with tcmpcrature ratings greater than ordinary should be used for the following situations: In Extra Hazard occupancies and certain storage occupancies to decrease the total number of sprinklers that are likely to open in case of fire. In any area where the ambient ceiling temperature will exceed 1000F, see Table 19-3. Note that a check of job conditions in similar buildings in a similar climate may be necessary to determine the maximum ambient temperature. Near local heat sources in accordance with Tables 19-4, 19-5 and 19-6 In High Temperature Zones and Intennediate Temperature Zones in accordance with Figure 19-21 Maximum Ambient Tem erature (OF) 100 150 225 300 375 475 or 625 Classification of Sprinkler Temperature Range of to Use Ordinary Intermediate Hi h Extra High Ver Extra High Ultra High Classification (OF) 135-170 175-225 250-300 325-375 400-475 500-575 or 650 Table 19-3 Temperature Ratings of Sprinklers to Use for Various Ambient Temperatures 229

## Page 236

Equip- ment Heating Duct Unit Heater Uncovered Steam Mains Orientation Above Side and Below Diffuser Horizontal Discharge Vertical Downward Discharge Above Side and Below Placement of Ordinary Temp. Sprinkler More than 30 inches awa More than 12 inches awa Any location outside cylinder for intennediate temp. sprinklers Use outside of Intermediate and High Zones in Figure 19-21 Use outside of intermediate and High Zones in Fi ure 1901 More than 30 inches awa More than 12 inches awa Placement of Intermediate Temp. Sprinkler More than 30 inches away More than 12 inches away Downward Discharge: Use intermediate temp. sprinkler if located within a cylinder with a 12 inch radius from the edge extending 12 inches below and 30 inches above. Horizontal Discharge: Use intermediate temp. sprinkler if located within a semi-cylinder with a 30 inch radius in the direction of flow extending 12 inches below and 30 inches above. Use intermediate sprinklers in Intermediate Zone as shown in Figure 1901 (discharge side of heater) extending 7 ft above and 2 ft below heater and in a 7 ft radius more than 7 ft above heater For sprinklers below heater, use Figure 19-21. For sprinklers above heater, use intermediate in a cylinder with a 7 ft radius starting 7 ft above the heater. Within 30 inches Within 12 inches More than 7 ft away Placement of High Temp. Sprinkler Use high sprinklers in High Zone shown in Figure 19-21 extending 7 ft above and 2 ft below heater Use high sprinklers in a cylinder with a 7 ft radius up to 7 ft above heater Within 7 ft Blowoff valve More than 7 ft awa Table 19-4 Use of Ordinary, Intermediate and High Temperature Sprinklers Neat' Heat Sources 230

## Page 237

Location Sk li ts Attics Peaked roof: metal or thin boards, concealed or not concealed, insulated or uninsulated Flat roof: metal, not concealed Flat roof: metal, concealed, insulated or uninsulated Show windows Use Ordinary Temp. S rinklers Do not use Use in ventilated Use in ventilated Use in ventilated or unveltilated, but see note for Intermediate Use in ventilated Use in ventilated Use Intermediate Temp. S rinlders Use in glass or lastic Use in unventilated Use in unventilated Note: Under an uninsulated roof, climate can necessitate Intetmediate sprinklers. Check on each •ob. Use in unventilated Use in unventilated Table 19-5 Temperature Ratings of Sprinklers to Use in Specified Locations Heat Source Side of open or recessed fire lace Front of fire lace Coal or wood burning stove Kitchen range Wall oven Hot air flues Uninsulated heat ducts Uninsulated hot water pi es Side of ceiling or wall mounted hot air diffusers Front of wall mounted hot air diffusers Hot water heater or furnace Li ht fixture under 250W Li ht fixture over 250W Minimum Distance from Edge of Source for Ordinary Temp. Sprinklers 36 inches 60 inches 42 inches 18 inches 18 inches 18 inches 18 inches 12 inches 24 inches 36 inches 6 inches 6 inches 12 inches Minimum Distance from Edge of Source for Intermediate Temp. S rinlders 12 inches 36 inches 12 inches 9 inches 9 inches 9 inches 9 inches 6 inches 12 inches 18 inches 3 inches 3 inches 6 inches Table 19-6 Temperature Classifications of Sprinklers to Use in Residential Occupancies Near Typical Heat Sources 231

## Page 238

Intermediate Temperature Zone o Airflow B 0.5774 x A c = 1.1547 x A Unit High Temperature Zone ' 'C" Dimension, max 20 ft 30 eater ft radius Figure 19-21 High and Intemediate Temperature Zones Around Unit Heater (Plan View) Summary The placement of sprinklers is a complex and arduous task where the design' technician needs to balance the area of coverage for the sprinklers and the distance of the sprinkler down from the ceiling, while avoiding obstructions and potential heat sources. This chapter has covered the rules for spacing and locating spray sprinklers except for the obstruction rules, which will be covered in the next chapter, Sprinklers are not allowed to be spaced too far apart. The maximum allowable distance between sprinklers varies depending on the hazard being protected. Sprinklers are also not allowed to cover too much area. Most of the time, the area of coverage will be determined using the "S x L Rule", which requires the user to look at each individual sprinkler and determine the distance to the next sprinkler or branch line and compare this to twice the distance to the wall. The dimension "S" or "L" will be determined by the worst case of the comparison. The dimensions "S" and "L" are always measured perpendicular to each other. Distances between 232

## Page 239

sprinklers are never measured on a diagonal. The area of coverage for a sprinkler when the "S x L Rule" is being used is S times L. The exception to the "S x L Rule" is the "Small Room Rule", which allows the area of coverage for each of the sprinklers in a room to be averaged over the total area of the room, ignoring the actual distance between sprinklers and the distances between sprinklers and walls. In order to use the "Small Room Rule", the space must be light hazard, the ceiling must be unobstructed, the room must be surrounded by wails and a ceiling (openings in walls are permitted with an 8 inch lintel) and the room must be less than 800 sq ft in area. Another aspect of the Small Room Rule is that sprinklers are allowed to be spaced up to 9 ft from any single wall. The maximum allowable distance that a sprinkler can be placed below a ceiling depends on the structural elements that support the ceiling and the ability of heat to move through the structural members and for water from the sprinkler to get around the members. Obstnmcted types of construction are those that do not allow heat flow and water distribution, while unobstructed types of construction are those that do allow heat flow and water distribution. For unobstructed types of construction, sprinklers are required to be installed between one and twelve inches below the deck, For obstructed types of construction, sprinklers are generally located one to six inches below the structural members as long as they are not more than 22 inches below the deck, There are a number of exceptions to the obstructed construction sprinkler location rules that allow the sprinkler to be installed in other locations in certain conditions. When sprinklers are installed under sloped ceilings, the distances between sprinklers and the area of coverage (determined by "S X L Rule) are measured along the slope of the ceiling. The highest sprinkler needs to be near the peak so that there is not a significant delay in activation of the sprinklers, but the highest sprinkler also needs some clear space around it so that the spray is not too restricted. Special rules apply to attics and other concealed spaces with steep slopes (over 4 in 12) in terms of spacing and location of sprinklers with respect to the peak and the eaves. Application of the sprinkler rules for rooms with multiple ceiling elevations can be difficult, so rules have been developed to give guidance in three specific situations: skylights, ceiling pockets and ceilings with multiple elevations. In the case of skylights, sprinklers are permitted to be left out of skylights as long as they are less than 32 sq ft. For ceiling pockets, sprinklers can be left out of pockets that are less than 1000 cubic feet in area as long as a bunch of other restrictions are met including that the rest of the room is protected by upright or pendent quick response spray sprinklers or quick response extended coverage sprinklers. When ceilings have multiple elevations, two rules have been established for upright and pendent sprinklers based On the change in elevation that is occurring. For small changes in elevation, sprinkler spacing can ignore the change in elevation as long as the obstmction rules are met. For significant changes in elevation, the change needs to be treated as a wall and sprinklers need to be spaced so that they are not too far from the change in elevation. Sidewall sprinklers are allowed to be installed in light and ordinary hazard occupancies. The rules for spacing standard spray sidewall sprinklers have been presented in this chapter, but 233

## Page 240

not much time has been spent on them because these rules are rarely used. More frequently, when a sidewall sprinkler is used, it is an extended coverage sprinkler. The rules for extended coverage sprinklers will be discussed in a later chapter in this text. Sprinklers should not be located too close to heat sources so that they do not open accidentally. When a sprinkler needs to be in a location where it will be subjected to heating, it should be of an appropriate temperature rating so that it does not open unless there is a fire. In order to determine the correct temperature rating, the ambient temperature in the space needs to be determined. After that, sprinklers near specific equipment need to be of a higher temperature rating than Ordinary. A number of tables outline different pieces of equipment and the correct distance away each kind of sprinkler should be. Test Yourself (Multiple Choice Ouestions) 19-1) Which of the following construction types is considered unobstructed? a) Composite Wood Joists 3 ft on center b) Concrete Tee with stems 4 ft on center c) Solid Wood Joists 4 ft on center d) Solid Steel "C" Purlins 5 ft on center e) Solid Wood Joists 9 ft on center 19-2) Which of the following construction types is considered obstructed? a) Bar joists with 90% open cross sectional area spaced 3 ft on center b) Wood truss with 78% open cross sectional area spaced 2 ft on center c) Solid Wood Joists 9 ft on center d) Panel Construction with structural elements 15 ft apalt in one direction and 14 ft apart in the other direction making panels of 210 sq ft. e) Combination wood tlllsses with metal bars as the web members forming a member with an open cross sectional area of 71% and spaced 7 ft on center 19-3) Which of the following types of sprinklers are not spray sprinklers? a) Quick Response Sprinklers b) Extended Coverage Sprinklers c) Residential Sprinkler d) Extended Coverage Ordinary Hazard e) Quick Response Extended Coverage 234

## Page 241

19-4) Which of the following types of sprinklers is not a quick response sprinkler? a) Quick Response Spray Sprinkler b) Quick Response Extended Coverage Sprinkler c) Quick Response Extended Coverage Light Hazard Sprinkler d) Early Suppression Fast Response Sprinkler (ESFR) 19-5) What is [he maximum allowable distance between sprinklers in a light hazard occupancy? b) 9 ft a) 7V2 ft d) 15 ft e) 18 ft c) 12 ft 19-6) What is the maximum allowable distance between sprinklers in a storage warehouse where the storage will be over 15 ft in height and the density necessary to protect the commodity will be 0.4 gpm per sq ft? a) 71/2 ft b) 9 ft c) 12 ft d) 15 ft e)18ft 19-7) What is the area of coverage for sprinkler 6 in the figure below representing a room in an ordinary hazard occupancy? O IO ft O 10 ft 6 10 ft 6 ft Figure for Question 19-7 6 ft a) 100 sq ft b) 120 sqft c) 130 sqft d) 144 sq ft 235 e) 225 ft

## Page 242

19-8) What is the area of coverage for sprinkler 5 in the figure below representing a room in a light hazard occupancy where the small room rule is being applied? O 19ft O 12 ft 14 ft —..........+ 5 ft Figure for Question 19-8 12 ft 9 ft a) 120 sqft b) 127 sqft c) 140 sqft d) 144 sqft e) 168 sq ft 19-9) What is the distance between sprinklers (S) for the situation shown in the following figure? s 5 ft-4 in 14 ft a) 5 ft b) IO ft c) 14 ft d) 15 ft e) 19 ft 15-10) Which of the following is an acceptable spacing of sprinklers in an attic (light hazard) where the roof slope is 6 in 12 and the structural members are spaced 2 ft on center and the most remote sprinkler in the attic will be supplied a minimum of 10 psi? e) 12 d) 10 x 12 b) 10 ft x 15 ft c) 15 ft by 15 ft a) 8 ft x 15 ft 236

## Page 243

Test Yourself (Essay/Calculation Ouestions) 19-11) Identify the following type of construction as "obstructed" or "unobstructed". Wood truss construction composed of 2 x 4's (actually 1.5 x 3.5 inches) on their sides. End View Side View 19-12) Identify the following type of construction as "obstructed" or "unobstructed". Wood truss construction composed of 2 x 4's (actually 1.5 x 3.5 inches) on their sides. 24 End View Side View 19-13) For the type of construction shown in question 19-11, what is the maximum allowable distance between sprinklers, the maximum coverage area and the correct placement of an upright spray sprinkler below the deck if the construction is in a restaurant seating area? 19-14) For the type of construction shown in question 19-12, what is the maximum allowable distance between sprinklers, the maximum coverage area and the correct placement of an upright spray sprinkler below the deck if the construction is in a church sanctuary? 237

## Page 244

19-15) Given the room shown in the following figure in a large open floor plan retail store, detennine the correct placement of pendent spray sprinklers. 50 ft 60 ft Figure for Question 19-15 238

## Page 245

19-16) Given the following rooms in a large compartmented retail store, determine the correct placement of pendent spray sprinklers. 40' 35' 25' 20' 34' 45' Figure for Question 19-16 239

## Page 246

19-17) Position standard sidewall spray sprinklers to properly protect the 16 ft wide hotel corridor shown in the following figure. The consUuction is wood studs covered with gypsum wallboard. 68 ft Figure for Question 19-17 240

## Page 247

19-18) Given the room in the following figure in a large compartmented office building, detennine the con•ect placement of pendent spray sprinklers. 25' 35' 25' 45' 16' Figure for Question 19-18

## Page 248

19-19) Does the skylight in the following figure require sprinkler protection up in the skylight? 5 ft IO ft 5 ft 3ftx6ft skylight o Plan View 2 ft Section View AA Figures for Question 19-19 1900) Does the ceiling pocket in the following figure (in an ordinary hazard-group 2 occupancy) require sprinkler protection up in the pocket if all sprinklers in the room are quick response and all wall materials are gypsum wallboard? 5 ft IO ft o 5 ft Plan View 8 ft 8 ft x 8 ft pocket o Section View AA Figures for Question 19-20 242

## Page 249

15-21) Given the figure below showing a room in a light hazard occupancy with sprinklers (2 inches down from the ceiling in their respective areas) permitted Io be spaced at 15 fl x 15 ft, is the indicated location of standard spray sprinklers acceptable? Ifthe location is not acceptable, what means can be used to obtain acceptable protection? 18 inches 13 ft 29 ft Figure for Question 19-21 15-22) Given the figure below showing a room in an ordinary hazard occupancy with sprinklers (2 inches down from the ceiling in their respective areas) only permitted to be spaced 10 ft apart in the direction shown, is the indicated location of standard spray sprinklers acceptable? .<-——— 8 ft 5 ft 5 inches 5 ft --.-..+<——-- ft 2 ft 30 ft Figure for Question 15-22 243

## Page 250

15-23) Given the following room with a two foot long unit heater (centered between sprinklers 11, 12, 15 and 16) and sprinklers (10 ft x 10 ft spacing, 5 ft from walls) identified with numbers between 1 and 16, which sprinklers need to be high temperature and which sprinklers need to be intermediate temperature? O O O O Unit Heater Figure for Question 15-23

## Page 251

CHAPTER 20 OBSTRUCTIONS TO SPRINKLERS Sprinklers need to be located far enough away from obstructions to make sure that any fire in the compartment is controlled or suppressed. There are two concerns, making sure that the sprinkler experiences the hot gases from the fire without being in the shadow of an obstruction, and making sure that once the sprinkler opens, the spray pattem can get sufficient water into the compartment. This does not mean that sprinklers need to get water into every square inch of floor space. Instead, the sprinkler needs to get enough water over, under, or to the sides of the obstruction to keep the fire from spreading beyond the area where it started while controlling the temperature in the room to keep the structural members from failing. Spaces in the compartment that are behind the obstruction (on the side opposite the sprinkler) are allowed without getting direct sprinkler spray. It is expected that a fire starting in one of these dry spaces will be limited in its spread by the water spray coming around the obstruction, walls or other sprinklers on the other side of the obstruction. This chapter will focus on the rules for making sure that sprinklers are far enough away from obstructions (or the other way around, making sure that the obstructions are far enough away from the sprinklers). The bulk of the chapter will cover the requirements for spray sprinklers. The rules for determining how far to keep other types of sprinklers away from obstructions will be covered in more detail in the chapter for those types of sprinklers. Organizing the Obstruction Rules The rules for placing sprinklers so that they are not obstructed are scattered throughout NFPA 13 in different sections pertaining to different kinds of sprinklers. There are some general performance criteria in section 8.5,5. The real specific rules are found in each of the following sections of NFPA 13: o Upright and Pendent Spray Sprinklers at Standard Spacing — 8.6.5 o Sidewall Spray Sprinklers at Standard Spacing 8.7.5 245

## Page 252

Upright and Pendent Spray Sprinklers at Extended Spacing — 8.8.5 o Sidewall Spray Sprinklers at Extended Spacing — 8.9.5 Residential Sprinklers 8.10.5 Large Drop Sprinklers — 8.11.5 Early Suppression Fast Response Sprinklers 8.12.5 For sprinkler systems designed and installed under NFPA 13R and NFPA 13D, the rules are much less stringent. These standards only require that the designer try and minimize the effects of obsttuctions. There is no specific distance that a sprinkler needs to be away from any structural member, nor are there any specific distance requirements for objects such as lights or ceiling fans, There will be specific rules in the 2007 editions of NFPA 13R and NFPA 13D. Obstructions to Spray Sprinklers The rules for determining what constitutes an obstruction to a spray sprinkler, and how to minimize the effect of the obstruction, are far from easy to understand. One of the challenges is that the rules have changed with almost every new edition of NFPA 13. Just when people think they have the rules figured out, a new edition comes along and throws another twist into the way we view obstructions. During the 1999 rewrite of NFPA 13, no technical issue received more discussion than the obstruction rules for spray sprinklers. Hopefully, with all the discussion, the committee has finally come to a conclusion on how to treat potential obstructions. The 1999 version of the rules seems to have been effective and no significant changes in philosophy were made in the 2002 edition. Zones of Spray Pattern Distribution By looking at the water spray distribution patterns of many typical upright and pendent spray sprinklers, and by looking at the effect of obstructions of varying size at different places in the spray pattern, the NFPA committee decided to develop rules independently for two separate zones: one close to the sprinkler and one farther below. The zone closest to the sprinkler is the most sensitive. In this zone, even a small obstruction will disturb the sprinkler's ability to develop a complete spray pattern. NFPA 13 calls the potential obstructions in this zone, "Obstructions to Sprinkler Discharge Pattern Development." The rules for minimizing the effect of these obstructions are in section 8.6.5.2. In the zone far below the sprinkler, obstructions are much less important. Once the pattern is fully developed, the only obstructions that are a concern are those that are so large that a significant fire could develop under the obstruction without getting direct 246

## Page 253

water spray from the sprinkler, Such a fire would not be controlled. There are very few obstruction tules that apply in this zone. NFPA 13 refers to potential obstructions in this zone as, "Obstructions that Prevent Sprinkler Discharge from Reaching the Hazard. " The rules for minimizing thc effect of these obstructions are in section 8.6.5.3. The dividing line between the two zones is a horizontal plane 18 inches (46 cm) below the sprinkler extending throughout the room or the area of sprinkler coverage. This plane was selected as the dividing line between the two zones to coincide with the minimum clearance rulc for equipment and storage below sprinklers. See Figure 20-1 for a graphical representation of the two zones in each sprinklered space. Obstructions to Discharge Pattern Development Zone Obstructions that Prevent Sprinkler Discharge from Reaching the Hazard Zone Sprinkler 18 inches (46 cm) Ceiling oor Figure 20-1 Zones of Spray Pattern Distribution (Elevation View) Obstructions to Discharge Pattern Development In the zone closest to the sprinkler, the objectives of the sprinkler committee can be summarized with the performance statement, "sufficient water needs to get under the potential obstruction, over the potential obstmction or to at least two sides of a potential obstruction in order to control or suppress a fire on the other side of the obstruction. " Three different sets of rules are given to locate the sprinkler in relation to the obstruction, one set for each objective (over, under or to both sides). It is only necessary to comply with one of the sets of rules. If sufficient water can get under the obstruction, it makes no difference what is going on above or to the sides. Similarly, if sufficient water is getting to two sides of the obstruction, getting water under the obstruction is not a concern. 247

## Page 254

Getting Water Under Obstructions Section 8.6.5.1.2 of NFPA 13 (frequently called the "Beam" rule) is used to determine if sufficient water can get under the obstruction. ThiS rule is used when obstructions are tight to the ceiling (so water cannot get over) and when obstructions are continuous (so water cannot get to the sides of the obstruction). The objective is to get the sprinkler far enough away from the near edge of the obsttuction that sufficient water will be able to spray under, and beyond, the obstruction, How far the sprinkler needs to be away depends on the distance from the bottom of the obstruction to the sprinkler deflector. The higher the sprinkler is above the bottom of the obstruction, the farther away from the obstruction it needs to be. See Table 8.6.5.1.2 and Figure 8.6.5.1.2(a) of NFPA 13 for more information on exactly how far away sprinklers need to be from these obstructions. Figure 8.6.5.1.2(b) of NFPA 13 is a variation of the beam rule allowed for obstructions against walls like soffits and cabinets. This figure is more liberal than the traditional beam rule distances because the obsttuction is against a wall. There is no need for large amounts of water to get past the obstruction because the wall is there. The sprinkler is not trying to get water any more than 30 inches (80 cm) past the near edge of the obsttuction. If the obstruction is less than 4 ft (1.3m) wide, and the beam lille cannot be met, sprinklers are allowed to be installed on the other side of the obstruction as long as the distance from the sprinklers to the centerline of the obstruction is not more than half the maximum distance allowed between sprinklers. Getting Water to Both Sides of an Obstruction Section 8.6.5.2.1.3 of NFPA 13 (frequently called the "Three Times" rule) is used to determine if sufficient water can get to both sides of an obstruction. This applies to vertical obstructions like columns and to open horizontal obstructions like the bottom chords of uusses and the bottom flanges of bar joist members. See Figure 20-2 and Figure 20-3 for examples of sprinklers spraying to two sides of an obstruction. The "Three Times" rule requires sprinklers to be a distance away from the potential obstruction of three times the maximum dimension of the obstmction up to a maximum of 24 inches (61 cm). Note that the maximum dimension of 24 inches (61 cm) applies to the maximum required distance for the sprinkler away from the obstlllction, not the maximum allowable dimension of the obstruction. In Figure 20-2, a sprinkler is positioned in such a manner that it can spray to both sides of a column with dimensions 3 inches by 4 inches (8 x 10 cm). The sprinkler must be positioned at least 12 inches (30 cm) away form the near edge of the column. Note 248

## Page 255

that the minimum distance is three times the 4 inch (10 cm) dimension even though this is not the dimension closest to the sprinkler. It is the maximum dimension that counts. Also note that the distance is measured to the centerline of the sprinkler deflector. Sprinkler Spray Sprinkler Minimum 12 in (30 cm) Column (10 cm) 3 in (8 cm) Sprinkler Spray Figure 20-2 Plan View of Sprinkler and Column Figure 20-3 shows a similar application of the "Three Times" tule for horizontal obstructions such as the bottom flange of an open bar joist. Since the joist is open, the sprinkler can throw water both over and under the bottom flange. Since water can get to both sides of the obstruction (over and under) the "Three Times" rule is the correct rule to use. If the structural member had been some solid member, or some type of construction defined as "Obstructed" by NFPA 13, then the correct obstruction rule to follow would be the "Beam" rule. Sprinkler Minimum 12 i (30 cm) Sprinkler Spray Bar Joist +4 in + (IO cm) Sprinkler Spray Figure 20-3 Elevation View of Sprinkler and Bar Joist Note that the minimum required distance between the sprinkler and the obstruction is measured in a straight line between the objects. In previous editions of NFPA 13, the figure showed this distance being measured in the horizontal plane, but the text allowed the distance to be measured in a straight line, The figure in the 1999 249

## Page 256

edition was changed to clarify that the minimum distance only needs to be measured in a straight line. There are a number of exceptions to the "Three Times" rule in sections 8.6.5.2.1.4 tlÜ•ough 8.6.5.2.1.10 of NFPA 13. Just like the "Beam" rule, if sprinklers are installed on the other side of the obstruction, the "Three Times" rule can be ignored, as long as the sprinkler on the other side of the obstruction is not more than one-half the allowable distance between sprinklers away from the centerline of the obstruction. Another exception allows sprinklers to be installed halfway between wood trusses when they are spaced approximately 24 inches (61 cm) on center. Without this exception, it would be impossible to protect wood ttuss construction 24 inches (61 cm) on center. When the trusses are 24 inches (61 cm) apart, the clear space between the trusses is approximately 20.5 inches (52 cm), assuming that the wood is approximately 3.5 inches (9 cm) wide. With såuctural members 3.5 inches (9 cm) wide, the sprinkler would need to be 10.5 inches (27 cm) away from the near edge of the truss. But with only 20.5 inches (52 cm) of clear space, a sprinkler halfway between the trusses would only be 10.25 inches (26 cm) away from the near edge. The sprinkler misses the "Three Times" rule by 0.25 inches (1 cm). So this exception was written to allow sprinklers halfway between wood trusses 24 inches (61 cm) on center. Another exception allows sprinklers in the centerline of open bar joist and wood tmss structural members. In order to utilize this exception, the bottom piece of the structural member must not be more than 8 inches (20 cm) wide. The sprinkler must be installed at least 6 inches (15 cm) above the bottom part of the structural member and must meet the "Three Times" rule for distances away from the web members. Piping below upright sprinklers can be an obstruction. An exception to the• "Three Times" rule allows piping directly attached to the sprinkler that is less than 3 inches in nominal diameter to be ignored, Any sprinkler branch line pipe more than three inches in diameter would be considered an obstruction. The sprinkler would need to be elevated above the pipe, or installed on an arm-over to the side of the pipe in accordance with the "Three Times" rule. In the 1999 edition of NFPA 13, an important exception was added to the "Three Times" lille and carried forward into the latest editions of NFPA 13. This exception limits the application of the "Three Times" rule in Light Hazard and Ordinary Hazard occupancies to stiuctural members, In other words, people doing sprinkler layout can ignore lights, ducts and exit signs when locating sprinklers. The only things they have to worry about are the structural members in Light and Ordinary Hazard occupancies. It is important to note that this exception only applies to standard spray sprinklers. Other sprinklers, such as extended coverage sprinklers, large drop sprinklers and ESFR sprinklers will still need to consider these other objects as obstructions. The limitation on the application of the "Three Times" rule to structural members in Light and Ordinary Hazard occupancies was not done lightly. The 250

## Page 257

Committee spent a number of hours looking at this issue from all sides. In thc long run, it was agreed that the "Three Times' rule was too difficult to enforce on every object. Too many objects were out of control of the sprinkler contractor or the fire or building official. Many times, long after the sprinkler system was installed and approved, lights or ducts were added to the building, causing an apparent obstruction. Building owners had to pay to move sprinklers away from these objects, but there was no data saying that they were actually a problem. A full search of several insurance company databases showed that minor obstructions due to non-structural elements were not the cause of any significant number of large loss fires. In other words, non-såuctural obstluctions did not affect the sprinkler system's ability to control or suppress fires. Since structural members have to be in place before the sprinklers (or else there would be nothing to hang sprinkler pipe from) and since we can plan for where these elements will be, the committee limited the application of the "Three Times' rule to these structural members. It should be noted that in a Light or Ordinary Hazard occupancy, a non-stmctural element that is tight to the ceiling and long enough that a sprinkler cannot tlu•ow water to both sides still needs to comply with the "Beam" rule even though the "Three Times" lule is not applicable. Similarly, any obstruction in a Light or Ordinary Hazard occupancy more than 4 ft (1.2 m) wide must have a sprinkler installed under it even though the "Three Times' rule does not apply (see 8.6.5.3.2 of NFPA 13). Getting Water Over Obstructions In general, the way to insure that sufficient water can get over the obstruction is to keep a minimum of 18 inches (46 cm) between the top of the obstruction and the sprinkler deflector (measured vertically). However, in Light Hazard occupancies, an obstntction such as a partition or a privacy curtain is allowed to encroach on the minimum clearance. In this case, it is better to have the sprinkler close to the obstruction, so that the water can be distributed over the top. Table 8.6.5.2.2 shows how high the partition can be relative to the plane of the sprinkler deflector. This distance depends on the horizontal distance from the far side of the partition to the center of the sprinkler deflector. Section 8.6.5.2.2 is frequently used with privacy curtains that hang from the ceiling. Frequently these curtains have a rope or twine mesh panel at the top before they become a solid fabric farther down. If the privacy curtain has a close mesh, the vertical distance in Table 8.6.5.2.2 should be measured from the top of the mesh to the sprinkler deflector. If the privacy curtain has an open mesh (0.5 inch or 13mm or greater measured on the diagonal) then the vertical distance in Table 8.6,5.2.2 can be measured from the bottom of the mesh panel to the sprinkler deflector (See A.8.6.5.2.2). 251

## Page 258

Obstructions that Prevent Sprinlder Discharge from Reaching the Hazard In this zone well below the sprinkler, the water distribution pattern has already been established. The only obstmctions to worry about are those that are so large that a significant fire would burn under them, generating large quantities of heat, without getting direct water spray from ceiling sprinklers. The only real obstruction rule in this zone is to put a sprinkler under any permanent fixture that is over 4 ft (1.2 m) wide. Note that furniture is not considered a permanent feature. However, one of the things that is considered a permanent feature is an overhead door. Even though the door is not open 100% of the time, sprinklers need to be positioned so that a fire occurring under an open door can be controlled. In the 1999 edition of NFPA 13, a new exception was added to section 8.42 to allow sidewall sprinklers to protect under overhead doors. It was anticipated that the sidewall sprinklers would be installed at a significant distance below the ceiling, more than the 4 to 6 inches (10 to 15 cm) normally allowed for such sprinklers. The sidewall sprinklers should be positioned such that they are 4 to 6 inches (10 to 15 cm) below the plane of the overhead door once it is opened. Sidewall Sprinklers The sidewall sprinkler obstruction rules are very similar to the upright and pendent sprinkler rules. There is a different version of the beam rule, and an additional application of a beam rule off to the side of the sprinkler. The "3 times" rule still applies to obstructions where sprinkler discharge is expected on both sides of the obstruction. Extended Coverage Sprinklers The rules for upright and pendent extended coverage sprinklers are the same as the rules for upright and pendent sprinklers at standard spacing with two differences. The beam rule has different values because the spray pattem is higher and broader, and the "3 times" lille becomes the "4 times rule". The rules for sidewall extended coverage sprinklers are the same as the rules for sidewall sprinklers at standard spacing with two differences. The beam rule has different values because the spray pattern is higher and broader, and the "3 times" rule becomes the "4 times rule". 252

## Page 259

Large Drop Sprinklers The Large Drop sprinkler obstruction rules are similar to the spray sprinkler rules, but the upper zone extends down to a plane 36 inches below the sprinkler deflector because it takes more room to develop the full spray pattem. Additional rules apply because the sprinkler is more susceptible to objects inteifering with the development of large watcr droplets. The slides will discuss the rules in more detail. Early Suppression Fast Response Sprinklers Obstructions are extremely critical to this sprinklers ability to achieve fire suppression. An obstruction can cause a loss of vertical water droplet momentum, which will cause the fire to burn out of control. The specific rules will be covered in depth in the slides. Test Yourself 20-1) Due to spacing limitations, a pendent spray sprinkler needs to be located approximately 44 inches from a duct, How far above the bottom of the duct is the sprinkler deflector allowed to be? Duct 20" x 20-2) A pendent spray sprinkler needs to be located approximately 6 inches above the bottom of a 30" deep kitchen cabinet. How far from the cabinet is the sprinkler deflector required to be? Cabinet 30" 6" 253

## Page 260

20-3) In an office building, partitions are being placed to divide sales areas. What is the maximum allowable height of the partition shown in the figure? 10' 20-4) In a retail store, partitions are being placed to divide sales areas. What is the maximum allowable height of the partition shown in the figure? 10' 254

## Page 261

20-5) How far must a standard spray sidewall sprinkler be from a beam that is 4 inches below the deflector and continuous across the room? Soffit Beam 20-6) An upright spray sprinkler is being proposed to be installed in the centerline of a 12 inch deep bar joist with a 4 inch wide bottom flange and web members consisting of 1 inch diameter metal tubes. Answer the following questions with respect to this installation (refer to the diagram below for clarification): a) Is the bottom flange an acceptable dimension to accomplish this proposal? b) Where does the sprinkler need to be in relation to the bottom flange? c) How far away from the web member does the sprinkler need to be? 12 1 inch diameter web Side View 255 4 End View

## Page 262

20-7) An upright spray sprinkler is being proposed to be installed near a 12 inch deep bar joist with a 6 inch wide bottom flange and web members consisting of 1 h inch diameter metal tubes. Answer the following questions with respect to this installation (refer to the diagram below for clarification): a) If the sprinklcr is installed 8 inches above the bottom flange, how far does it need to be (measured in a straight line between the sprinkler and the corner of the bottom flange) away from the bottom flange? b) If the sprinkler is installed as described in part "a", how far will the sprinkler be horizontally from the edge of the flange? 12" lh inch diameter web Side View 6" End View 20-8) A pendent standard spray sprinkler needs to be installed near a 10 ft long light fixture as shown below. How far away from the edge of the fixture is the sprinkler required to be? Light Fixture 8 4 inches 256

## Page 263

CHAPTER 21 EXTENDED COVERAGE SPRINKLERS Extended Coverage sprinklers are also spray sprinklers that are intended to be installed at spacings greater than NFPA 13 allows for standard sprinklers. So, rather than limit the distance between sprinklers to 15 ft or the area of coverage of a sprinkler to 130 sq ft or 225 sq ft, the sprinkler is allowed to cover larger areas. This chapter will cover the special rules applicable to the use of Extended Coverage sprinklers and help the reader understand some of the special considerations when choosing to use Extended Coverage sprinklers. Limitations on Use NFPA 13 (section 8.4.3) allows Extended Coverage sprinklers to be used with the following types of ceilings: o Flat, smooth, horizontal unobstructed constmction o Truss or bar joist construction under horizontal ceilings where web members are less than or equal to 1 inch o Truss or bar joist consåuction under horizontal ceilings where trusses are more than 7.5 ft on center o Smooth flat ceilings with slope not exceeding 4 in 12 where specifically listed for such use o Other unobstructed construction where specifically listed for such use o Noncombustible obstructed construction where specifically listed for such use Areas of Coverage The area of coverage and spacing requirements for Extended Coverage sprinklers are selected by the manufacturer of the sprinkler within limitations placed by NFPA 13 in sections 8.8 and 8.9. In order for the Extended Coverage sprinkler to be used, it must be tested by an independent laboratory (acceptable to the Authority Having Jurisdiction) and must pass its tests at the extended spacing. Once the sprinkler has passed these tests, the laboratory considers the 257

## Page 264

sprinkler to be "listed" for that specific area of coverage and includes the sprinkler on a compilation of "listed" products. One of the limitations that NFPA 13 puts on the sprinkler manufacturers is that the coverage area must be in 2 ft (even number) increments. So a sprinkler could be listed for 16 ft by 16 ft coverage (256 sq ft) or 14 ft by 22 ft (308 sq ft), but there will be no sprinkler listings of 17 ft by 17 ft or 13 ft by 19 ft, Thc reason for the even number increment is to prevent the proliferation of too many different listings. When the manufacturers have been limited to even numbers, they have developed hundreds of different listings (which are difficult enough to keep track of). If the even number limitation was removed, the potential for hundreds more exists, but the NFPA committee did not want to open up the marketplace to that kind of division. One of the reasons that the committee wanted to stick with even numbers is that the typical ceiling tile is 2 ft by 2 ft or 2 ft by 4 ft and many architects want the sprinklers to line up in the same location in the ceiling tile. By sticking with even numbers for spacing and distance requirements, this architectural consideration can be met. Another limitation that NFPA 13 places on Extended Coverage sprinklers is the total area that the sprinkler covers. Although the distance between sprinklers or between sprinklers and a wall is not limited by NFPA 13, the total area that the sprinkler covers is a concem. Manufacturers could make sprinklers that spray plenty of water over 500 sq ft or 600 sq ft areas, the members of the sprinkler committee were concerned about the total size of an area that would be effected if there was a problem with a single sprinkler opening or being obstructed. If the sprinklers are closer together, there is a greater chance that if something goes wrong with one sprinkler, the next sprinkler over might be able to activate and help to control the fire. So, NFPA 13 places a limitation of 400 sq ft for any individual sprinkler to protect any light hazard or ordinary hazard space. For extra hazard or high piled storage, NFPA 13 limits the maximum area that any one sprinkler can cover to 196 sq ft. However, NFPA 13 does not tell the manufacturers how to reach that maximum area. So, for a light hazard occupancy, the manufacturer can make a sprinkler that is listed for 20 ft by 20 ft or a sprinkler could make a sprinkler that is listed for 14 ft by 28 ft. A third limitation that NFPA 13 places on the spacing of Extended Coverage sprinklers has to do with the distance between sprinklers (or the distance between a sidewall sprinkler and the far wall across from where it is placed). Similar to the restriction on areas of coverage, there is also a restriction on the straight line distance that the sprinkler can cover. Upright and pendent sprinklers are limited to 20 ft in any direction for light and extra hazard occupancies and 14 ft for extra hazard and storage occupancies. Sidewall sprinklers are limited to 28 ft in width or length. The last of the special spacing rules that NFPA 13 places on Extended Coverage sprinklers is that the spacing for pendent and upright sprinklers has to be the same in both directions. In other words, the coverage area for a pendent or an upright sprinkler must be square. This does not mean that the sprinkler needs to be used in a square room, but it does mean that the maximum area that the sprinkler can protect must be measured without worrying about which way the sprinkler is oriented. Upright and pendent sprinklers could be made to spray farther in one direction then another, but that would make installation more difficult. It 258

## Page 265

would not be possible to make sure that all such sprinklers would be oriented con•ectly when installed, so Lhe committee insisted that the coverage area be the same. Since sidewall sprinklers do not have the same problem, sidewall sprinklers are not subjected to this limitation. A sidewall sprinkler must always be oriented in the same direction when installed, so it is common to find them listed for one distance in the direction parallel to the wall thal they are installed on and a different distance for the spray into the room. Typically the distance parallel to the wall that they are installed on (called the width) is expressed first and the throw into the room away from the sprinkler (called the length) is expressed second. So, when you see a sprinkler listed for 14 ft by 22 ft, you know first that it is a sidewall sprinkler (because pendent or upright sprinklers wouldn't be allowed to have different distances in the same listing) and you also know that the sprinkler will cover 14 ft parallel to the direction of the wall that the sprinkler is mounted on and it will cover 22 ft deep into the room. When selecting an Extended Coverage sprinkler for a space, the dimensions being covered in both directions are important to consider. A listed sprinkler must be selected that meets all of the coverage area. For upright and pendent sprinklers, the sprinkler must be listed for the maximum spacing in either direction even if the space is not square. For example, to protect a space that is 18 ft x 14 ft (252 sq ft) with a single upright or pendent Extended Coverage sprinkler, a listed 18 ft x 18 ft sprinkler would need to be used. A sprinkler listed for 16 ft x 16 ft would not be acceptable even though it can cover more area (256 sq ft) because it cannot protect the 18 ft distance. When placing upright and pendent sprinklers with respect to the wall, the sprinkler is not allowed to be any more than half the allowable distance between sprinklers away from the wall (see Figure 21-1). The upright or pendent sprinkler can be closer to the wall as long as it is at least 4 inches away from the wall. So, a sprinkler listed to cover a space of 18 ft x 18 ft, can be as much as 9 ft from any (or every) wall. Max 1/2S Max O O Max hS V2S Notes: 1) S = Maximum Allowable Distance Between Sprinklers 2) Sprinkler must be listed for S x S Figure 21-1 Spacing of Extended Coverage Upright and Pendent Sprinklers 259

## Page 266

For sidewall sprinklers, the situation for spacing the sprinkler is similar to that for upright and pendent sprinklers, but for the purposes of discussion, we will identify four different walls, The first wall of interest is that wall on which the sprinkler is installed. The second wall of interest is the wall on the far side of the room, parallel to the wall on which the sprinkler is installed. The other two walls are perpendicular to the first two walls and will be referred to as the walls Lo Lhe sides of the sidewall sprinkler. The sprinkler must be selected and placed so that the distance from the sprinkler to the walls on the sides does not exceed one-half of the maximum allowable width. At the same time, the sprinkler must be located so that the far wall is within the allowable coverage length. See Figure 21-2 for a graphical description of these spacing rules. ax hW Notes: 1) W Maximum Allowable Distance Between Sprinklers 2) L = Maximum Allowable Length of Space 3) Sprinkler must be listed for W x L Figure 21-2 Spacing of Extended Coverage Sidewall Sprinklers One question that is frequently asked regarding spacing of sidewall sprinklers has to do with the method of calculating the dimension "L" shown in Figure 21-2. Specifically, the question is, "where does the measurement start, at the sprinkler deflector, or at the wall between the sprinkler?" The answer to that question is not straight forward. The language of Table 8.7.2.2.1 indicates that the measurement must be taken between the walls, not from the sprinkler to the wall. But this language is in section 8.7, which only applies to standard sidewall sprinkler. The same exact language does not exist in section 8.9 for sidewall Extended Coverage sprinklers, so it is not clear exactly what the intent of NFPA 13 is. A case could be made that the intent is to space Extended Coverage sidewall sprinklers from the same location as standard spray sidewall sprinklers, but that case is not explicit. 260

## Page 267

Hydraulic Calculations Specific rules for hydraulic calculations will be covered in more detail in the Hydraulic Calculation chapter of this text. But it is important to understand that when Extended Coverage sprinklers are selected, the sprinkler needs to be used at the flow and pressure demand that conesponds to its listing. Frequently, the flow and pressure necessary for an Extended Coverage sprinkler is greater than the minimum needed to protect the floor area with the density corresponding to the hazard classification. This higher pressure and flow needs to be used Io make the use of the sprinkler legitimate. Special rules also exist for Extended Coverage sprinklers in extra hazard and storage occupancies. These special Jules allow the discharge from the sprinkler to be decreased if it is not protecting its maximum coverage area. This is similar to the S x L rule Chat is used for standard spray sprinklers. See the Hydraulic Calculation chapter in this text for more information. Example (Upright and Pendent) The following example shows how an upright or pendent Extended Coverage sprinkler could be used in a light hazard occupancy with a flat, smooth, horizontal ceiling. In this example, a room 18 ft x 18 ft is being used. If this room were protected with standard spray sprinklers, it would take a minimum of four sprinklers to protect the room. See Figure 21-3 for one possible location for these four sprinklers. While there are a number of other ways that the room could be protected, the minimum number of sprinklers that could protect this room is four. 4 ft O 18 ft 10 ft Figure 21-3 Room 18 ft x 18 ft Protected by Standard Spray Sprinklers 261

## Page 268

position the sprinklers, there is no way to protect the room with fewer than four sprinklers. If one of the sprinklers is positioned nine feet from one of the walls and a person were to try and eliminate any of the other sprinklers, the remaining sprinklers would be more than nine feet from more than one wall and the installation would not be pen-nitted. A single Extended Coverage sprinkler could be installed in the same room to replace the four standard spray sprinklers. Ifthe sprinkler is listed for a maximum area of 18 ft x 18 ft, the sprinkler needs to be placed exactly in the middle of the room. Otherwise, it would be more than nine feet from any single wall (see Figure 21-4). Ifthe sprinkler is listed for 20 ft x 20 ft, there is more flexibility about where it can be installed, The sprinkler would not need to be installed in the middle of the room. Instead, it could be installed anywhere inside the box shown in Figure 21-5 so that it is not more than 10 ft from every wall. 9 ft 18 ft O 18 ft Figure 21-4 Room 18 ft x 18 ft Protected by Extended Coverage Sprinkler Listed for 18 ft x 18 ft Coverage 262

## Page 269

8 ft 18 ft 18 ft Figure 21-5 Room 18 ft x 18 ft Protected by Extended Coverage Sprinkler Listed for 20 ft x 20 ft Coverage Obstruction Criteria When using Extended Coverage sprinklers, the obstruction rules are similar to those used for spray sprinklers. Extended Coverage upright and pendent sprinkler obstruction rules are very similar to upright and pendent standard spray sprinkler lules. Similarly, Extended Coverage sidewall sprinkler obstruction lules are similar to standard sidewall spray sprinkler rules. For upright, pendent and sidewall Extended Coverage sprinklers, there are different versions of the "beam rule". While the concept is similar to the "beam rule" for standard spray sprinklers, the lille is more stringent. The Extended Coverage sprinkler needs to be farther away from the obstruction so that sufficient water can get under the obstruction, Extended Coverage sprinklers have a broader, flatter spray pattern, so the sprinkler needs to be farther away from the obstruction than would be necessary for standard spray sprinklers. One of the other obstruction rules for standard spray sprinklers is known as the "three- times rule." The "three-times rule" is used when the sprinkler spray needs to get to two sides of an obsttuction such as a column or the web members of a bar joist. Similarly, Extended 263

## Page 270

Coverage sprinklers have a similar rule, however the sprinkler needs to be four-times the dimension of the obstruction away from the obstruction rather than the three times required for standard spray sprinklers. One difference between the three times rule used for standard sprinklers and the four times n-lle used for Extended Coverage sprinklers is the type of obstruction to which the rule applies. For standard spray sprinklers, the three times rule only applies to structural members. For Extended Coverage sprinklers, the four times rule applies to all obstructions including lights and signs. Test Yourself 21-1) Extended Coverage sprinklers are a type of: a) Spray sprinkler b) In-rack sprinkler c) ESFR sprinkler d) Large drop sprinkler e) Residential sprinkler 21-2) Which of the following is acceptable for the listing of an Extended Coverage pendent sprinkler? a) 17ftx17ft b) 22 ft x 22 ft c) 14ftx28ft d) 18 ft x 18 ft e) 20 ft 21-3) An upright extended coverage sprinkler is being proposed to be installed in the centerline of a 12 inch deep bar joist with a 4 inch wide bottom flange and web members consisting of I inch diameter metal tubes. Answer the following questions with respect to this installation (refer to the diagram below for clarification): a) Is the bottom flange an acceptable dimension to accomplish this proposal? b) Where does the sprinkler need to be in relation to the bottom flange? c) How far away from the web member does the sprinkler need to be? 264

## Page 271

12" 1 inch diameter web Side View End View 21-4) A pendent extended coverage sprinkler needs to be installed near a 10 ft long light fixture as shown below. How far away from the edge of the fixture is the sprinkler required to be? Light Fixture 265 4 inches

## Page 272

This page left intentionally blank. 266

## Page 273

CHAPTER 22 PIPE AND FITTINGS The terms "pipe" and "tube" are going to be used interchangeably in this text. There is a technical difference between the two devices in terms of the methods that are used to manufacture them. But for the purposes of being used in fire sprinkler systems, pipes and tubes perform the same task, conveying water to sprinklers so that it can be discharged over a fire. Therefore, wherever the term "pipe" is used here, the term "tube" could just as well have been applied. According to NFPA 13, there are tfH•ee types of pipe that can be used in sprinkler systems: steel, copper and specially listed. The materials have additional requirements as follows: o Steel pipe is required to be manufactured in accordance with the standards in Table 6.3.1.1 of NFPA 13, or to any standard that exceeds these standards. It is important to note that the pipe manufacturers self-declare that they are meeting these standards and there is no requirement for a third pany listing to prove that the manufacturers are correct. This is the only major piece of equipment in a fire protection system that is not required to be listed. Even though it is not required, many pipe manufacturers do get their pipe listed as a Inarketing advantage over those that have not pursued the listing process. Typical pipes meeting these requirements are ASTM A795, ASTM A53 and ASTM A135. o Copper tube is required to be manufactured in accordance with the standards in Table 6.3.1,1 of NFPA 13, or to any standard that exceeds these standards. Just like steel pipe, this tube is not required to be listed, Type K (thicker wall), Type L (medium thickness wall) and Type M (thinnest wall) copper all meet these standards and can be used on fire sprinkler systems. e Specially listed pipe is only permitted to be used in fire sprinkler systems if it is listed by a third party laboratory, like Underwriters Laboratories (see section 6.3.6 of NFPA 13). Pipes that have received special listings include steel pipes that do not meet the standards discussed above and non-metallic pipe such as CPVC. 267

## Page 274

According to section 6.3.8 of NFPA 13, pipe is required to be continuously marked along its length with the manufacturers name, the model designation and the schedule of the pipe. This helps installers and inspectors identify that the correct type of pipe is being installed. Joining Pipe Each type of pipe has its own method for joining it together. While this textbook cannot deal with all of the possible methods of joining pipe, it will focus on the more this chapter is not to turn anyone into a sprinkler fitter. Instead, the purpose is to make sure that the person responsible for the layout and detail of the sprinkler system makes an informed choice regarding the type of pipe that they will use and the work that it will entail to install the system, along with any special requirements that will be necessary to meet, Steel Pipe There are a variety of methods used to join steel pipe including threaded fittings, roll groove fittings, cut groove fittings, plain-end compression fittings, and welding, Each of these will be explained here in more detail. Cast iron and malleable iron fittings are required to meet the standards listed in Table 6.4.1 of NFPA 13. In order to utilize threaded fittings, the pipe is cut with a threading machine so that it can be screwed into the fitting. When the pipe is cut, the wall thickness is decreased, making the pipe wall weaker and more susceptible to corrosion. Minimum wall thickness information will be discussed later in this chapter. In order to use roll grove fittings, a small indentation is pressed into the pipe near the end. The fitting then slips over the end of the pipe and fits into the groove. Since the pipe wall is not reduced when the groove is pressed into the pipe, the pipe is as strong and corrosion resistant as uncut pipe. Cut groove fittings work the same as roll groove fittings. But, since the groove is cut into the pipe rather than pressed, and some of the pipe wall is taken away, the pipe wall is diminished and considered weaker and susceptible to corrosion, similar to threaded pipe. This type of fitting is acceptable, as long as the pipe wall minimum thicknesses are maintained. Pipe is technically not welded together to put together the sprinkler system. Instead, welding equipment is used to cut a hole (outlet) in the pipe wall. Another (short) piece of pipe is then welded to the outlet and pipe is joined using one of the other types of fittings described here. 268

## Page 275

Steel pipe dimensions are determined by the standards mentioned earlier in Table 6.3.1.1 of NFPA 13. The standard dimensions for steel pipe are given the name "Schedule 40" in the ASTM standards. Pipe with thicker walls is given larger "Schedule" designations, like Schedule 80. Pipe with thinner walls than Schedule 40 is given designations smaller than 40, such as Schedule 30, Schedule 10 and Schedule 5. All steel pipe is manufactured with the same outside diameter in each size, so as the wall thickness gets larger or smaller, the internal diameter of the pipe increases or decreases. Schedule 10 pipe has a thinner wall than Schedule 40, so it has a larger inside diameter. The thinner wall gives it less strength and corrosion resistance, but better weight and hydraulics. Pipe dimensions for Schedule 5, Schedule 10, Schedule 30 and Schedule 40 pipe can be found in Table A.6,3.2 of NFPA 13. The decision as to whether or not to use thinner wall pipe is up to the design technician, as guided by the specifications on the project. NFPA 13 states that the following methods can be used for joining pipe WITHOUT any special listing of the pipe itself up to a maximum pressure of 300 psi, although the grooved fittings (if used) need to be listed as a unit (fitting, gasket and groove): Threaded Schedule 30 (or larger) pipe in sizes 8 inches or larger. Threaded Schedule 40 pipe (or larger) in sizes less than 8 inches. Cut grooved Schedule 30 pipe (or larger) in sizes 8 inches or larger. Cut grooved Schedule 40 pipe (or larger) in sizes less than 8 inches. Roll grooved Schedule 10 pipe (or larger) in sizes up to 5 inches. Roll grooved 6 inch pipe with a minimum wall thickness of 0.134 inch. Roll grooved 8 inch pipe with a minimum wall thickness of 0.188 inch. Roll grooved 10 inch pipe with a minimum wall thickness of 0.188 inch. Steel pipe other than the thicknesses in the bullet points above is allowed to be used in fire sprinkler systems, but the pipe must be listed along with the method of joining the pipe. When threading the pipe, the tlu•eads must be cut to ANSI/ASB/TE B 1,20.1. In order to seal the pipe and fitting so that water does not leak out, joint compound or tape need to be applied. It is important to only apply the joint compound or tape to the male treads of the joint so that too much sealant does not build-up inside the fitting, causing stress on the joint, If pipe is going to be welded, it needs to be welded in the shop. Field welding cuts down on quality control and exposes combustibles in the building to potential 269

## Page 276

ignition sources. You wouldn't want to start a fire by installing a sprinkler system. The two exceptions to the shop welding rule are for tabs on earthquake braces and when design specifications call for field welding. If field welding is conducted, the rules of NFPA 51B need to be followed. Welding methods and procedures are required to comply with American Welding Society (AWS) B2.1. When cutting outlets in the wall of pipe, the holes must be cut to the full inside diameter of the pipe prior to welding on the stub of pipe that will be used to make the connection. The disk that was in the pipe wall needs to be retrieved. In order to prove that they retrieved the disk, some welders actually punch a hole in the disk and attach it to the pipe as evidence. When the stub of pipe is welded in place, it needs to be placed so that it does not penetrate into the inside diameter of the pipe. In order to have a method of comparing different joining methods that have been developed, Underwriters Laboratories has developed the concept of a Corrosion Resistance Ratio (CRR). The CRR mathematically represents the speed at which steel pipe corrodes and compares that corrosion to threaded Schedule 40 pipe at the thinnest point (what is left of the pipe wall after the thread is cut). The formula for CRR is: 3 x CRR = x 40 X = Thickness of the Listed pipe measured under the first exposed thread or at the thinnest wall section for unthreaded pipe. X40 = Thickness of Schedule 40 pipe under the first exposed thread. If the CRR is greater than I, then the pipe will basically corrode similar to Schedule 40 pipe. If the CRR is less than 1, then the pipe will corrode more quickly than Schedule 40 pipe. Just because the CRR is less then 1, the pipe is not a problem. The intent of the CRR is to come up with a percentage as compared to Schedule 40. For example, a CRR of 0.75 is expected to last about 75% of the life of Schedule 40. Since some Schedule 40 pipe lasts longer than 100 years, a pipe with a CRR of 0.75 should also be more than acceptable. The decision as to whether or not to use a pipe with a CRR less than 1 is up to the design technician as guided by the specifications. There are thinwall products, with pipes that are lighter than Schedule 40, but with quality control processes that allow them to come up with CRR ratings that are at least 1.0. These products are considered "Schedule 40 Alternatives". As far as NFPA 13 is concerned, these products can be used as long as they are installed in accordance with their listing. 270

## Page 277

Joining of Copper Tube There are three methods of joining copper tube: brazing, soldering and bonding. Brazing is the strongest and can be used for any sprinkler system. Soldering is not quite as strong, but is still permitted for wet pipe systems that mect the following criteria: Light and Ordinary Hazard Groupl if piping concealed e Light Hazard with piping exposed if sprinklers ordinary or high temperature Soldering is limited to these types of sprinlder systems because there is some concern that the heat from the fire would allow the solder joints to come apart. By limiting the solder joints to sprinkler systems in lower hazard occupancies with water in the pipe, the concern is lessened. There is a special listing for copper tube to be bonded together. Basically, this allows the pipe to be glued to the fitting. The copper bonding product is permitted to be used under the same limitations as the soldering of copper tube. There is also a specially listed product called a "T-drill" that allows a fitting to be installed in copper tube without breaking the pipe apart and brazing in an extra fitting. The drill puts a hole in the pipe wall and uses the copper that was in the hole to make a shallow saddle around the hole. Another piece of copper tube (cut specially to match the hole) can then be attached. Joining of Non-Metallic Pipe At one time, there was a type of pipe listed for fire sprinkler systems called Polybutylene. This type of pipe is no longer manufactured, but it is still in some of our standards. The only type of non-metallic pipe that is currently listed for use under NFPA 13 is Chlorinated Poly Vinyl Chloride (CPVC). CPVC pipe is listed to be joined with a one- step solvent cement. Once joined, the pipe needs time to cure before water can be put into the pipe. Curing time depends on the temperature. In the summer, when temperatures are relatively high, it will only take a few hours for the pipe to cure. Jn the winter, or during colder weather, it might take 24 hours for the pipe to cure, so make sure the curing time is including in any project schedule. There is a Cross-Linked Polyethylene (PEX) pipe that is listed for use in NFPA 13D systems. The PEX pipe is joined by stretching the pipe over the fitting and allowing it to snap back into place on top of the fitting. A band is placed over the pipe and fitting to keep it in place. 271

## Page 278

This page left intentionally blank. 272

## Page 279

CHAPTER 23 SYSTEM CONFIGURATIONS In this Chapter, we will discuss the different configurations for sprinkler systems. There are really three basic configurations for sprinkler systems. We choose the system configuration that will best match the building structure while providing efficient delivery of water to the fire sprinklers. Efficient delivery will depend largely on where the water supply enters the building. If you have the luxury of determining this point, then the building's structure will be an important factor in deciding which configuration to use. The three basic types of system configurations are: o Tree Systems o Looped Systems o Gridded Systems In order to understand the specific definitions of these configurations, you will also need a basic understanding of the following definitions from NFPA 13: Branch Lines. The pipes in which the sprinklers are placed, either directly or through risers. (section 3.5.1) Cross Mains, The pipes supplying the branch lines, either directly or through risers. (section 3.5.2) Feed Mains. The pipes supplying cross mains, either directly or through risers. (section 3.5.3) We will use these three names to identify the different types of pipes when describing the basic types of systems. 273

## Page 280

Tree Systems A "Tree System" consists of a single larger main pipe (cross main) supplying many smaller pipes that branch away from it. It is indeed no coincidence that these smaller pipe lines are called branch lines. There are four basic types of tree systems that we will discuss. Each is described first, by the cross main location and, second, by the feed main or supply location. We will talk about these systems in the order of most to least efficient, The first type of tree is the "Center-Center Feed" tree system. Take a look at Figure 23-1 This is the most efficient tree system. Can you see why? The cross main is in the center of the system. The supply, or a feed main, connects to the center of the cross main. This means that water only needs to travel half the distance of the cross main to get to the most remote branch line, Then, when water gets to the branch line, it only need travel half the distance of the branch line to the end sprinkler, Center-Center Feed Figure 23-1 Cent.er-Center Feed Tree System The second type of tree is a "Center-End Feed" tree system. Figure 23-2 shows this type of system. The cross main is in the center of the system. The supply, or a feed main, connects to the end of the cross main, This means that water must travel the entire distance of the cross main to get to the most remote branch line. Then, when water gets to the branch line, it only need travel half the distance of the branch line to the end sprinkler. Can you see how this is usually less efficient than the Center-Center Feed? 274

## Page 281

Center-End Feed Figure 23-2 Center End Feed Tree System The third type of tree is a "Side-Center Feed" tree system, Figure 23-3 shows this type of system. The cross main is on one side of the system. The supply, or a feed main, connects to the center of the cross main. This means that water must travel half the entire distance of the cross main to get to the most remote branch line. However, the reason this system is less efficient than the "Center-End Feed" is that when water gets to the branch line, it must travel the entire distance of the smaller branch line to the end sprinkler. Can you see how this is usually less efficient than the "Center-End Feed"? Side-Center Feed Figure 23-3 Side-Center Feed Tree System The fourth type of tree is a "Side-End Feed" tree system. Figure 23-4 shows this type of system. The cross main is on one side of the system. The supply, or a feed main, connects to the end of the cross main, This means that water must travel the entire distance of the cross main to 275

## Page 282

get to the most remote branch line. The reason this system is less efficient than the "Side-Center Feed" is that when water gets to the branch line, it must travel the entire distance of the smaller branch line to the end sprinkler. Can you see how this is usually less efficient than the "Side- Center Feed"? Side-End Feed Figure 23-4 Side End Feed Tree System Tree systems are a quick and easy way to run the piping for a sprinkler system. The branch lines in a tree system are often typical. There is only one main to install. This makes for a simple installation and that is what will save money on a project. This was the system of choice before the modern era of hydraulic calculations made it simple to calculate more complicated systems. One defining characteristic of a tree sprinkler system is that there is only one path for the water to travel from the water supply to any given sprinkler in the system. While this makes for easy calculation, it makes for an inefficient system because all of the water traveling to the sprinklers has to travel through the same pipes. Looped Systems The other kinds of sprinkler systems we will discuss have a distinct advantage over the tree system. The water can take more than one path to the end sprinkler. How does this help? Well if you were to "be the water", would you move more easily through the pipe if there were less of you to move through that pipe? So, if all the water required to control a fire could split up and take more than one path, wouldn't it be easier for the smaller amounts of water to move through the system to the end sprinkler? In a tree system, the entire amount of water to control a fire must travel through a single main all the way to the branch lines, More water moving through a pipe means there will be more friction. And more friction means we need more pressure to push the water through the pipe. 276

## Page 283

The first kind of system we will discuss that allows the water to take more than one path to the end sprinkler is called a "Looped System" (see Figure 23-5). A loop is efficient because it takes advantage of smaller amounts of water traveling through the main piping than a tree system, Looped. System Figure 23-5 Looped Sprinkler System A "Looped System" has a cross main that connects at both ends. The supply, or a feed main, connects to the cross main at any point around the looped cross main. This means that only a portion of the water must travel around either side of the looped cross main. Even if the water has to travel the entire distance of the looped main to get to the most remote branch line, can you see where this type of system has an advantage over a tree system? Take notice that the water must still travel through the branch line to the end sprinkler on a "Looped System". Typically in Looped Systems, the branch lines are not tied together. The mains share in the water delivery, but once water gets to a branch line, the branch becomes like a tree system in that the water can only get to the sprinkler by traveling down the branch line and all of the water flowing to all of the sprinklers on the branch line must flow in one direction in the same pipe. Gridded Systems The most efficient system for delivering water in a sprinkler system is a "Gridded System" (see Figure 23-6), This type of system takes advantage of several possible paths to send water to the end sprinkler. Not only is there more than one path in the cross mains, the mains are joined by branch lines that create compound loops to carry water through each and every branch line on the system towards the end sprinkler. In a grid, less water travels through every type of piping on the system, creating even less friction loss than any other type of system. 277

## Page 284

Gridded System Figure 23-6 Gridded System In a "Gridded System", water travels from the supply or feed main into the front cross main. As the water travels down the front cross main, some of it splits off and travels through the branch lines to the back cross main. The smaller amounts of water transferring through the branch lines experience very little friction loss. As the branches send some of the water to the back cross main, the water all moves toward the last branch line. By the time the water makes it to the end of the system, it is going into the last branch line from both ends. That means that the most demanding sprinkler is usually somewhere in the middle of the last branch line. With the branch lines connected at multiple places to the main, there is a possibility that the water will travel down a piece of pipe in two different directions towards open sprinklers. This can happen when there is one sprinkler open on a branch line, which means that each part of the branch line only has to handle half of the flow for the sprinkler, or it can happen when multiple sprinklers are open, which will allow individual sprinklers to be fed water from different mains. You may be thinking that it must be more time consuming (and therefore more expensive) to install two mains in a building for a grid than it would be to install one main for a tree. That's a great thought! But you may be surprised to discover that you may be able to reduce the main and branch line piping by two sizes or more each. With that in mind, it is important for you to know that not all buildings are made for gridded systems. If the branch lines are going to be long (100' or more), you should definitely consider a grid. Sometimes buildings with shorter branch lines can benefit from a gridded system, but you will have to analyze every building to determine what the most efficient layout will be. Your goal should be to use the smallest practical pipe sizes, combined with the least amount of lineal feet of pipe, to reduce the total installation time of a system. Remember IT"S ALL ABOUT THE LABOR! ! ! ! 278

## Page 285

Pipe Sizing Since we are so concerned about the sizing of pipe for our systems let's discuss ways to size a sprinkler system. There are two methods to use when sizing system piping. The first method used to be the most popular way to size a sprinkler system. Up until the 1990's, design technicians would most frequently size pipe with the "Pipe Schedule Method". The NFPA 13 Committee staffed to require most systems to be hydraulically calculated to deliver a specified amount of water during Lhe 1990's. And now we select pipe sizes for nearly every single system using the "Hydraulic Calculations" method, Pipe Schedule Method Chapter 14.5 of the 2002 edition of NFPA 13 gives the requirements for using the "Pipe Schedule Method". This method determines pipe sizes by counting the number of sprinklers being fed by any given piece of pipe. If a piece of pipe only feeds one sprinkler, the pipe schedule method usually allows that pipe to be as small as 1" pipe. The allowable sizes are smaller for the less challenging occupancies. Figure 23-7 shows the pipe schedule for a Light Hazard Occupancy. There are other tables showing the sizes required for Ordinary Hazard Occupancies. You may only use these schedules on existing systems unless you meet the requirements found in NFPA 13, Chapter 11 for using the Pipe Schedule Method, Table 14.5.2.2.1 Light Hazard Pipe Schedules Copper I in. 1%in. Ihin. 2 in. 3 in. 4 in. Steel 2 sptinklers 3 sprinklers 5 sptinklers 10 sprinklers 30 sprinklers 60 sprinklers 100 sprinMets See. Section 8.2 I in. 1%in. 1 h in, 2k in. in. 2 sprinklers 3 sprinklers 5 sprinklers 12 spink-lers 40 sptinklers 65 spfinklers 1 Ij sprinklers See Section 82 Figure 23-7 Light Hazard Pipe Schedule 279

## Page 286

Some of the requirements from NFPA 13 regarding the use of pipe schedule systems: Only new installations 5000 square feet or less, (there is an exception that allows larger installations when there is 50psi available at the highest sprinkler), Additions or modifications to existing extra-hazard pipe schedule systems. Only sprinklers with a K-factor of 5.6 arc permitted. o Only metallic piping material may be used in accordance with Table 6.3.1.1. o Cannot be used for exposure protection systems. e Light or Ordinary Hazard Occupancies Only No more than 8 Sprinklers per Branch Line (there are exceptions for up to 10) Additional guidance is available in Annex Section A. 14.5.4 for existing systems. There are additional tables for scheduling piping that supplies sprinklers both above and below a ceiling. Hydraulic Calculations The personal computer has made it very productive for design technicians to evaluate the pipe sizing of a sprinkler system through "Hydraulic Calculations". This method calculates the water flow and pressure losses through the piping system. Then this method compares that demand with the pressures and flows that are available from the water supply to determine if the water supply is appropriate for the system configuration and pipe sizes that were chosen. Chapter XX of this textbook discusses this process in more depth. Summary As a fire sprinkler design technician you will be required to determine the most cost effective system configuration and pipe sizes for the projects that you detail, Using hydraulic calculations to determine the sizes on a tree, looped or gridded system will be part of your job description. In the modern era of sprinkler systems based on hydraulic calculations, it has become very common to create hybrids of the three basic system configurations to produce the most cost effective solution. There will be occasions where you will detail changes to an existing system that has been sized using the "Pipe Schedule Method". You should be familiar with this method and ready to apply it in your work. 280

## Page 287

CHAPTER 24 BASIC HYDRAULICS Hydraulics is the science that defines the mechanical principles of water at rest or in motion. The term "hydrostatics" applies to the principles of water at rest while the term "hydrokinetics" applies to the principles of water in motion. Since water is the principle fluid used in fire protection, the fire sprinkler technician needs to have a fundamental understanding of what water is and how it moves. This chapter will cover the basic concepts of hydrostatics and hydrokinetics as they apply to fire sprinkler systems. Before getting into the specifics in this chapter it is important to take a minute and talk about units. This textbook is mostly written using the inch-pound system of units common to North America. For pressure, we are going to work in units of pounds per square inch (psi). There are people in the industry that get lazy when talking about pressure and abbreviate the units by using the term "pounds" instead of "pounds per square inch". Technically, this is incorrect. There is no such thing as "pounds" of pressure. The correct units to use for expressing pressure are pounds per square inch, which is abbreviated psi. Hydrostatics The potential energy of the water within a system when no water is flowing is called the "static pressure." The energy is considered "potential energy" because it is stored within the droplets of water and it is not yet doing any work. The energy has the potential to do work, but when it is just sitting in the pipe doing nothing, it is considered "potential energy". Once the energy is used, it will be converted into "kinetic energy" and it will more through the sprinkler system and eventually leave the system to fight a fire. The potential energy (static pressure) can be created by elevating the water (having gravity create the energy) or it can be created mechanically with pumps or pressure tanks. When water is elevated above a reference point, the water has potential energy in relation to that reference point. Consider a droplet of water sitting on a level table. If the water started at the elevation of the table, it will just sit on the table, with no energy, and it will not move. However, if that droplet of water is released from some height above the table, when it arrives at the table, it will have velocity and when it strikes the table, it will continue to move, spreading out and splashing until it has lost its energy. What gave the water energy? 281

## Page 288

The answer is the elevation of the water above the table. Once the water was released, gravity provided an increase to the energy of the water and caused it to pick up speed as it got closer to the table. When the water is being held above the table, the energy is considered potential because the water has not yet been released and gravity has not yet had a chance to provide energy. But we know that gravity won't fail (at least it has not yet) so we consider that the water will eventually get this energy. It is important to remember that the potential energy of the water is only associated with the height of the water above the reference point. In relationship to a different reference point, the water will have a different amount of potential energy. There is a mathematical relationship between the height that water is elevated above a reference plane and the potential energy (static pressure) that the water wilf produce. The relationship is dependent on gravity and the specific weight of water, so this relationship is only true for water near the surface of the earth. Other relationships would hold for other fluids or for water on other planets. In outer space, elevation of water would not create potential energy due to the lack of gravity. The relationship between the elevation of water above a reference point and the pressure that it produces can be expressed by the following formula: P = 0.433 H Where:P = pressure created by the elevation of the water in psi H = the height above the reference point that the water is elevated in feet An example of how to use the relationship between elevation and pressure is as follows. Consider an elevated storage tank connected to an underground water main that has a fire hydrant attached as shown in Figure 24-1. If a gage were to be installed on the fire hydrant, and if the height of the water in the tank is 150 ft above the point where the gage is attached to the hydrant, what would be the (static) pressure reading on the gage if there was no water flowing in the water main? 6' Figure 24-1 Water in Elevated Storage Tank 282

## Page 289

The answer is that the pressure showing on the gage can be calculated from the formula shown above. The height of the water over the gage is 150 ft. Multiplying by the constant 0.433, the pressure reading on the gage should be 65 psi (150 x 0,433 = 65). There is another term used to express the energy created by the elevation of water above a reference point. This term is "head" or ' 'elevation head". No one is quite sure about the origin of the word "head", but it is used to express the energy created by elevating the water and it is measured in tems of distance. In the inch-pound units of measurement common to North America, head is usually measured in feet. For the example shown above, it can be said that an elevation head of 150 ft creates a pressure of 65 psi. Likewise, the expression can be turned around to state that the pressure of 65 psi is equivalent to a head of 150 ft. Both terms (pressure and head) are different ways of expressing the same variable, energy. In the pump industry, pump manufacturers are fond of expressing the energy that their pumps produce in terms of head. While the pump is not physically elevating the water, it is providing energy to the water mechanically that is equivalent to elevating it. So, when a pump manufacturer states that their pump (under some flow condition) creates 150 ft of head, they are really saying that it creates an amount of energy equivalent to elevating the water 150 ft, which as we have calculated is equivalent to 65 psi. Conversions between head and pressure and simple enough with the formula outlined above. The formula can be used in the form above to convert elevation head to pressure. The formula can be turned around to convert pressure to elevation head as follows: H -P + 0.433 Another way of writing the relationship between head and pressure would be to take the division sign out of the formula and replace it with the inverse of 0.433, which is 2.31. Most people are familiar with this version of the formula: H = 2,31P Note that the elevation of water 150 ft above the hydrant in Figure 20-1 gives the pressure of 65 psi at this hydrant. At a different hydrant attached to the same water main, the pressure reading would be different if that hydrant were at a different elevation. By placing a gage on different fire hydrants (attached to the same water mains) and reading these gages simultaneously, the difference in elevation between the hydrants can be determined without knowing the exact height or water in the tank, or the pressure of the water at the source. Consider the following example, a gage is placed on a fire hydrant and found to read 90 psi. At exactly.the same time, a gage is placed on another fire hydrant in the same water distribution system and found to have a pressure reading of 60 psi. What is the elevation different between the two hydrants and which one is higher up? The solution is as follows: 283

## Page 290

90 psi - 60 psi = 30 psi difference between the hydrants H = 2.31P 2.31 (30) = 69.3 ft There is a 69.3 ft difference between the two hydrants in elevation, The hydrant with the pressure of 60 psi must be the one at the higher elevation because the pressure is lower. The water lost pressure as it climbed against gravity to get to the upper hydrant, so this must be the one with the lower static pressure. Before going much further with a discussion of pressure, we need to define a few other tenns to make sure that everyone has the same fundamental understanding. The first of these terms is the "Atmospheric Pressure". Atmospheric pressure is the pressure caused by the weight of the air pressing down on the sulface of the earth. All around the earth is a sphere of air. Even though that air does not weigh much, it does have mass and therefore it does have weight. That air, pressing down on the earth creates a •pressure on everything it touches. Because the atmospheric pressure is based on the air above a surface pressing down on that surface, the amount of atmospheric pressure varies with the altitude. Right at sea level on the earth, one square inch of air weighs 14.7 pounds. That column of air pressing down at sea level creates a pressure of 14.7 pounds per square inch (psi) on everything it touches. At higher altitudes, there is less air between a body and outer space, so the value of atmospheric pressure drops below 14.7 psi. At low altitudes, like Death Valley which is below sea level, the value of atmospheric pressure is higher than 14.7 psi because there is more air between a body at this altitude and outer space. Atmospheric pressure is not used directly in many circumstances in fire protection system design, but it is important to know that it exists and that it has an effect on system performance. For example, at higher altitudes, fire pumps do not work as efficiently because of the lower atmospheric pressure, As the combustion air goes into the diesel engine, it does not adequately feed the engine. So, it is imponant for the designer to take into consideration the loss of horsepower due to the lower atmospheric pressure. There is more information on this subject in NFPA 20. The next type of pressure that needs to be explained is "Gage Pressure". It might sound like a bit of a cop-out to define a term by using one of the words in the definition, but the gage pressure is nothing more than the pressure that is read from a gage. The gages that are used for determining pressure in pipes and pressure tanks cannot sense atmospheric pressure. Instead, these gages can only tell the user how much more pressure is inside a piece of pipe or a tank than the atmospheric pressure outside that pipe or tank. If a gage is not connected to anything and is held up in the air, it should read zero psi. This does not mean that there is an absence of pressure. On the contrary, we know from the discussion above that atmospheric pressure is acting on the gage. Instead, when a gage is reading zero pressure, it means that the pressure on the gage is the same as the absolute pressure. 284

## Page 291

When a gage is reading some positive pressure, it means that there is that much more pressure inside of the vessel (pipe or tank) than there is outside that vessel. So, when a gage is reading 30 psi, it does not mean that there is 30 psi inside the vessel. Instead, it means that there is 30 psi more inside the vessel than there is outside the vessel. In order to make this distinction between different kinds of pressures, many engineers will refer to gage pressure as psig, standing for pounds per square inch gage. In fire protection, we deal with gage pressures so often that we tend to drop the "g" and just refer to the pressure in units of psi. That is okay as long as we always remember thal [his is still a gage pressure. When a gage is reading a negative pressure, it does not mean that there is a lack of pressure inside the vessel. Instead, the negative pressure means that there is less pressure inside the vessel than there is outside the vessel. This condition could lead to a serious problem if the vessel wall is not designed to take that kind of stress. While many pipes are very good at holding high positive gage pressures, the same pipes collapse under very small negative pressures because the atmospheric pressure pushing in on the pipe exceeds the pressure of the water inside pushing out. Another type of pressure that needs to be discussed is the "Absolute Pressure". The absolute pressure is the total pressure inside of a vessel (pipe or tank). The absolute pressure can be calculated by adding up the gage pressure and the atmospheric pressure. In order to make a distinction between the different kinds of pressure, absolute pressure is given the abbreviation psia, for pounds per square inch — absolute. Again, in fire protection we rarely worry about any pressure other than gage pressure, so we rarely see this abbreviation, But we should be aware of what it means. One of the places where it is important to know the total pressure is in the sizing of pressure tanks for fire sprinkler systems. In this case, we need to use the total pressure (or absolute pressure) in order to make sure that the water leaving the tank towards the end of the fire will have enough energy to make it through the system and come out the other end to fight the fire. NFPA 13 provides a formula for sizing these tanks in section A.15.2.3.3, and this formula asks the user to provide a pressure, and then adds 15 to it. In this case, the people that write NFPA 13 know that people in the fire protection business tend to work in gage pressure rather than atmospheric pressure. So, rather than ask you to input an absolute pressure (which the formula really needs), they ask you to input a gage pressure and then convert it to an absolute pressure by adding 15 (14.7 rounded up). Hydrokinetics The next subject that we need to study is the science of water in motion, hydrokinetics. In addition to the fundamental concepts discussed above, we are going to add some new terms for discussion. The first new term is the "Residual Pressure" (PR). The residual pressure is the pressure (energy) left over at a given point in a pipe or tube with a specific volume of water flowing. Remember that in the previous portion of this chapter, we talked about the static pressure of the water while it was standing still. Once the water starts to move, it loses some, but not all, of its energy. The energy that is left is the energy still in the water droplets after the 285

## Page 292

energy necessary to move (he water has been taken away. This remaining energy is called the residual pressure. The residual pressure will always be lower than the static pressure. Once the water starts to move, it will always lose energy. The more flow that is created, the lower the residual pressure will go. Any discussion of residual pressure is not complete without some mention of (he flow used Lo create or achieve this residual pressure. Another pressure that is sometimes discussed when water is flowing in a pipe is (he "Normal Pressure" (PN). The normal pressure is the pressure created on the walls of water filled pipe as the water pushes out against the pipe. The normal pressure is always acting in a direction pelpendicular to the pipe wall. Use of the word "normal" is historic in nature. In does not have anything to do with the pressure that is "normally" in the system. Instead, the term "normal" comes from early physics. Any force that acts perpendicular to the surface upon which it acts is considered a "normal force." In this case, the pressure we are trying to describe acts in a direction perpendicular to the pipe wall and is therefore considered in the "normal" direction. The last type of pressure that we will discuss is the "Velocity Pressure" (Pv). The velocity pressure is the pressure associated with the flow of water measured in the same direction as the flow. This is the energy that is responsible for creating the flow of water. As the velocity (or flow) increases, so does the velocity pressure. See Figure 24-2 for information on the directions that normal pressure and velocity pressure act. Water Filled Pipe Flow Direction pv Figure 24-2 Nonnal and Velocity Pressures in Pipe 286

## Page 293

The sum of the normal pressure and the velocity pressure is the total pressure in the water-filled pipe. This can be represented by the formula: When the water is standing still (velocity = 0) there is no velocity pressure and therefore, the total pressure is equal to the normal pressure. When the velocity of the water traveling down the pipe is relatively small, the velocity pressure will be relatively small and there will not bc much of a difference between the total pressure and the velocity pressure. In the design of many fire protection systems, the velocity pressure is small enough to be ignored and the assumption made is that the total pressure is the same as the normal pressure, The process of accounting for velocity pressure is considered advanced hydraulics and will be discussed in greater detail in that chapter of this text. For the basic chapters of this text, wc will work with thc assumption that the velocity pressure is small enough to ignore and that the total pressure is the same as the normal pressure. Another tern that we are going to need to define is the "Flow". The flow is simply defined as the quantity of water that passes by a given point in a given period of time. Flow can be measured in any set of units that contains a volume divided by a time period, and is generally measured in gallons per minute (gpm) or cubic feet per second (cu ft/sec). For mathematical equations, we generally use a letter of the alphabet to represent the variable that is the unknown. For flow, it might seem reasonable to use the letter "F", however, in many mathematical equations, the letter "F" already is used to describe the force applied to an object, Therefore, early hydraulic scientists agreed to use the letter "Q" to describe flow in most equations. It is most probable that the letter "Q" comes from the fact that the flow has something to do with a "quantity" of water. It is important to note that flow and velocity are two different (but related) variables. Flow has to do with the total quantity of water that passes by a given point while velocity deals with only one linear variable. Just look at the units. Flow is measured in cubic feet per second while velocity is measured in feet per second. The difference is subtle, but important, Inside of a piece of pipe, the flow and the velocity are related. As long as the pipe size does not change, the flow will increase as the velocity increases (and decrease as the velocity decreases). But if the pipe size does change as the water flows down the pipe, the flow might stay the same while the velocity changes. This is due to the fact that the same quantity of water is trying to flow down the pipe, but the amount of space in which that quantity has to move has changed due to the change in pipe size. The following formulas illustrate this concept. The relationship between the flow and the velocity of water in a pipe can be explained by the following formula: Q=AxV Where:Q = flow in a pipe in cu ft/sec A = cross sectional area of pipe in sq ft V = water velocity in ft per sec 287

## Page 294

The formula above can be used for a variety of different purposes including calculating the flow of water in a pipe if the velocity is known. Unfortunately, this formula only works with the units that have been described here, which are not customary units for the fire sprinkler industry. Conversion from our customary units will be necessary. For example, the formula above can be used to answer the question, what is the flow in a pipe with an inside diameter of exactly 2 inches when the velocity of the water in the pipe is 5 ft per second? In order to answer the question, the diameter of the pipe needs to be converted from inches to feet because the equation only works in this form when the area is expressed as square feet, A diameter of 2 inches is the same as a diameter of 0.167 ft (2/12 = 0.167). The radius inside the pipe is then half that value, or 0.083 ft (0.167/2 0.083). The area is then nr = = 0.022 sq ft. Q = AV = (0.022)(5) = 0.11 cubic ft per min (ft3/min) While presenting the flow in cubic feet per minute is technically correct, it is not something that people in the fire protection industry easily recognize. So, the value should be converted into a more common unit like gallons per minute (gpm). The conversion from cubic feet per minute to gpm can be accomplished by dividing by 0.002228 (that's how many cubic feet per minute there are in one gpm). So, 0.11 cubic feet per minute is equal to 49.4 gpm 11/0.002228 = 49.4). One of the more difficult statements for many people studying hydraulics to accept is the basic premise that the flow (Q) is a constant for any given closed system. This means that the flow going into the system is going to be the same as the flow coming out of the system. While this sounds simple, it means that if the water flows through any changes in pipe sizes, it automatically speeds up or slows down (changes velocity) in order to keep the flow constant. While this sounds outrageous at first, that the water would know to speed up or slow down, it actually makes more sense the more you think about it. Water is not compressible, and the pipe we use generally does not change shape. So as the pipe size changes, the velocity of the water has to change, otherwise the water would be getting stuck inside the pipe somewhere, and it can't get stuck because there is no where for it to go. Unless the pipe has a leak, the flow going in has to equal the flow coming out. Knowing that, we can amend the flow formula discussed earlier as follows: Q = A x V constant If the pipe is one size at point 1 and then changes pipe size at point 2, the following equation can be written: Once the areas and velocities at the two different points in the system are related to each other, the flow (Q) can be dropped from the equation to show how the variables interact: 288

## Page 295

Once the formula is in this version, the units become less important because any con•ection factor for applied to one side of the equation will also be applied to the other side of the equation, canceling themselves out. As long as thc user remains consistent with the units for velocity being the same at both point 1 and point 2 and as long as the units for area are the same at both point 1 and point 2, the formula will work. The following are some examples of how these variables interact with cach other. Example 1: What is the velocity of water flowing Omrough a piece of pipe with an internal diameter of exactly 4 inches and a flow of 250 gpm? Solution: The pipe size needs to be converted to feet and then the area can be calculated. A pipe with a diameter of 4 inches has a diameter of 2 inches, which is 0.167 ft. The area of the circle of the pipe cross section is = 0.088 sq ft. The flow also needs to be converted from gpm to cubic feet per second. This can be done by multiplying gpm by 0.002228 to arrive at the flow in cubic ft per sec. In this case that is 250 x 0.002228 = 0.56 cubic feet per sec. We can now plug into the formula and solve for "V": Q=AV 0.56 = 0.088V V = 0.56/0.088 = 6.4 ft per sec Example 2: If the pipe in Example 1 is connected to a reducer and a pipe with a diameter of exactly 2 inches, what is the velocity of water in the 2-inch pipe? In order to solve this problem, we will define the 4-inch diameter pipe as Pipe 1 and the 2-inch diameter pipe as Pipe 2. A1 X VI = A2X V2 0.56 = 0.022V2 = 0.56/0.022 = 25.5 ft/sec Friction Loss Now that we have a fundamental understanding of pressure and flow, we can discuss the concept of friction loss (PL). Friction loss occurs when water flows in pipes or hoses and is caused by contact that the water has with the pipe or hose walls. As the water flows down the pipe, it rubs up against the wall ofthe pipe and loses energy. This loss of energy is called friction loss and needs to be accounted for in every system. The concept of friction loss is also 289

## Page 296

used to account for losses in energy from water making turns or traveling difficult paths. By lumping all of these losses together, the calculations are accurate and simple to perform. As the flow of water in a pipe or hose increases, so does the friction loss. Conversely, as the flow decreases so does the friction loss. The friction loss is also effected by the diameter of the pipe and the smoothness of the pipe. The bigger the pipe, the less the friction loss for any given flow. also, [he smoother the pipe, the less the friction loss for any given flow. There are many different formulas used in the engineering world to calculate friction loss. The formula used most in fire protection was developed at the beginning of the Century by Allen Hazen and Gardner Williams, professors of civil engineering at the University of Michigan. The formula has become known as the Hazen-Williams formula. It is amazing that in the early 190(Ys these men, without calculators or computers, found this relatively simple and accurate formula for calculating friction loss in water flowing down a pipe. Although this formula is not perfect, it is relatively simple to use and has been standardized within the fire protection industry to create acceptable safety factors. The Hazen-Williams formula is as follows: 4.520185 1.85 4.87 Where: PL = friction loss per ft of pipe Q = flow in gpm C = pipe coefficient (Relative to roughness of pipe interior) d = actual internal diameter of pipe in inches Most of the variables in the Hazen-Williams formula are straightforward and are expressed in terms that we generally use in the fire protection industry, so we don't have to make conversions, The flow is expressed in gpm, and the diameter of the pipe in inches. But the "C" factor needs a little bit more discussion. The Hazen-Williams C-factor is an expression of how smooth the inside of the pipe is. As the pipe wall gets smoother, the C-factor increases. One of the questions about using the Hazen-Williams formula has been, "what C-factor is appropriate for different kinds of pipe?" To begin to answer the question, we look at the values for newly manufactured pipe. Tests have shown that newly manufactured copper tube and plastic pipe have C-factors around 150. Similarly, newly manufactured steel pipe also has been tested and found to have a C-factor between 140 and 150. But we want to make sure that when a fire protection system is designed, it not only works when it is new, but it works when the system has been installed for many years as well. As such we do not allow people to use the C-factors for new pipe. Instead, NFPA 13 contains a table explaining the different C-factors that should be used to adequately account for the expected friction loss in an aged system. Table 14.4.4.5 is reprinted here with editorial changes to make it user-friendly for the ease of the reader. 290

## Page 297

Type or Pipe or Tube Unlined cast or ductile iron Black steel dr i es stems) Black steel ( reaction systems) Black steel (wet i es stems) Black steel delu e systems) Galvanized steel (all s stems) Cement-lined cast or ductile iron Asbestos cement Concrete Plastic i e or tube (all listed roducts) Co ertube (t e K, L or M) Stainless steel C-factor to Use Assuming Aging of the Pipe or Tube 100 100 100 120 120 120 140 140 150 150 150 Table 24-1 Hazen-Williams C-factorfor Fire Protection Systems Note that the value of C-factor for steel pipe changes depending on the type of system and the steel's resistance to corrosion. For wet pipe systems, the C-factor is 120 because a wet pipe system is filled with water, which contains a finite arnount of submerged oxygen. In the wet environment, the oxygen and the steel react to form a layer of rust, But after the initial formation of the lust, the air is depleted and there is no more air to promote additional oxidation. So, while the pipe is no longer as smooth as it was when it was new, it does not continue to get worse as time goes on. For dry-pipe systems, the pipe is filled with water during the initial system testing. After that, the system is drained and air is introduced to keep the system dry. The introduction of air into the moist environment of the pipe causes some initial corrosion, which decreases the C- factor. Over the life of the sprinkler system, the constant introduction of moisture followed by air (during the testing and draining of the system) promotes an ongoing corrosion of the pipe, causing a decrease in C-factor. A C-factor of 100 has been found to be conservative for dry-pipe systems utilized black steel pipe, When steel pipe is manufactured, it can be put through an additional galvanization process that coats the interior of the pipe with a corrosion resistant lining. This lining inhibits the chemical reaction between the moisture in the piping and the air. NFPA 13 recognizes this extra protection and allows dry-pipe systems to utilize a C-factor of 120 when such galvanized pipe is used, However, when galvanized pipe is used in a wet pipe system, no additional increase in C- factor is allowed. The system has to be calculated with a C-factor of 120 regardless of whether the pipe is galvanized or not. One of the other variables in the Hazen-Williams formula is the actual internal diameter of the pipe. This value can be found in a number of locations including NFPA 13, manufacturers data and ASTM standards. In Table A-6.3.2 and Table A.6.3.5, NFPA 13 lists the actual internal diameter of different types of steel pipe and copper tube. Note that for steel pipe, there are several different "schedules" of pipe. This is the method used by the pipe industry to talk about 291

## Page 298

the different strength expectations of the pipe, which are a function of the thickness of the wall of the pipe and the diameter. As the schedule number goes up, the pipe wall gets thicker and the pipe gets stronger, Since the pipe manufacturers keep the outside diameter of the pipe exactly the same for all schedules (published in this list), the inside diameter of the pipe gets smaller as the pipe wall gets thicker. Some pipe manufacturers do not follow the schedules published in NFPA 13 or the ASTM standards and their internal diameter information needs to be obtained from their product literature. Make sure to understand what type of pipe is being used in the fire sprinkler system being calculated and use the corect internal diameter for the pipe being used. Example 3 Friction Loss: If a pressure gage is reading 30 psi at one end of a 25 ft Section of 2" schedule 40 pipe (black steel with C = 120) flowing at 95 gpm, what will a gage at the other end read? See Figure 24-3. 30 25 ft 2" schedule 40 pipe 95 gpm Figure 24-3 For Example 3 — Friction Loss Calculation Solution: The first step is to calculate the friction loss in the 25 ft long piece of pipe. Then the pressure loss can be subtracted from the pressure reading at one end.to find the pressure reading at the other end, The calculation is as follows: 4.520 85 (2.067)487 1.85 4.87 4.52(4558.2) = 0.086 (2.067)487 The Hazen-William formula has calculated that the friction loss in this situation will be 0.086 psi per ft of pipe. Since the pipe is 25 ft long, the total friction loss in the pipe will be 2.1 psi (0.086 x 25 = 2.1). Ifthe water starts at one end of the pipe at 30 psi and loses 2.1 psi as it travels down the length of the pipe, it will arrive at the other end at a pressure of 27.9 psi (30 — 2.1 = 27.9). The Hazen-Williams formula is used most often in fire protection as shown by Example 3, to calculate the friction loss between points in a system, But the same formula can be used to solve for other variables. The Hazen-Williams formula has been used to determine if underground pipe is corroded to the.point where it needs to be replaced without digging up the pipe first. Instead of digging up the pipe, a test can be run by flowing water through the pipe and measuring the friction loss between fire hydrants in the pipe. By knowing what the friction loss 292

## Page 299

is between Lhe fire hydrants, the pipe diameter or C-factor can be calculated to see if the pipe has corroded to the point where it needs to be replaced. Example 4 ' 'C" Calculation: With 565 gpm flowing past a fire hydrant with a residual pressure of 83 psi and a hydrant 50 ft away (at the same elevation) reading 78 psi and 50 ft of 6" lined ductile iron pipe between the hydrants, calculate the approximate "C" value of the underground pipe, See Figure 24-4. PR = 83 psi 50 ft 565 g m PR = 78 psi 6-inch Lined Ductile Iron Underground Pipe Figure 24-4 For Example 4 Solution: The Hazen-Williams formula needs to be turned around so that the variable "C" is the one being solved for, as follows, starting with the Hazen-Williams fonnula: 4.52Ql 85 1.85 4.87 Multiply each side by Cl 85 and divide each side by PL 4.520185 85 d487PL Raise both sides to the 0.54 power 1.85 0.54 1.85 _ (4.520 ) (c (d487PL)054 2.260 d 263PL054 Insert known variables from example statement 293

## Page 300

2.260 2.26(565) 43 - 78)/ 50]0 d263PL054 The actual C-factor for the pipe in Example 4 turns out to be 43. Since the C-factor for line ductile iron pipe is supposed to be somewhere around 140, there is a problem with this pipe. It is possible that the interior diameter has become smaller than the 5.85 given by the manufacturer, but this still represents an unacceptable situation. The pipe nccds to be dug up and replaced. Flow From an Orifice Up until now, this chapter has focused on the flow of water in a pipe, Now it is time to introduce the concept of flow from an orifice. Sooner or later, the water will get to the end of the pipe and then discharge from an open sprinkler or nozzle. The formula that is used in fire protection for calculating the flow from an orifice is as follows: Where: Q = flow in gpm leaving the orifice k = constant dependent on to orifice size and configuration P = total pressure in psi at the orifice (note that the value used here is total pressure, not normal pressure, although in advanced hydraulics, normal pressure may be used here) Fottunately, the k-factor is constant and it is known for many different sprinklers. Table 24-2 shows the k-factors for the sprinkler sizes that are recognized by NFPA 13. Also shown on the Table are the nominal orifice dimensions and names of the sprinklers that were used in older editions of NFPA 13 to describe the different size sprinklers. The nominal dimensions were used up until the 1996 edition of NFPA 13. In the 1999 edition, the committee chose to stop using the nominal measurements because there were no parts of the sprinkler that corresponded to these dimensions and they were confusing people. In other words, there is no part of a h inch sprinkler that is actually 1/2 inch in dimension, so there is no reason to refer to the sprinkler by its size. Similarly, the name of the sprinkler (standard orifice or large orifice) has been dropped because the committee was finding it difficult to invent names that indicated sprinkler bigger than "very extra large," Instead, the committee chose to discuss the sprinkler in terms of its k-factor, a known constant value. It is important to note that the k-factor is a function of the opening in the sprinkler flu•ough which water flows. Sprinklers can have the same k-factors, but different operating characteristics and water distribution patterns. So, describing a sprinkler by its k-factor is sufficient for predicting how much water will flow when the sprinkler opens, but is insufficient for predicting operating time or distribution characteristics. Different kinds sprinklers can have the same k-factor. Just because a large drop sprinkler has a k-factor of 11.2, does not mean that it is the same as a spray 294

## Page 301

sprinkler with a k-factor of 11.2, but it does mean that at the same pressure, the sprinklers will flow the same amount of water. Percentage of Flow Name Nominal Size K-factor Compared to k-5.6 (Used until 1994) (Used until 1996) (Standardized in 1999) Standard Orifice Lar e Orifice Extra Large Orifice Very Extra Large Orifice % inch 5/16 inch 3/8 inch 7/16 inch h inch 17/32 inch 5/8 inch % inch 1.4 1.9 2.8 4.2 5.6 8.0 11.2 14.0 16.8 19.6 25.2 28 Sprinkler) 25 33 50 75 100 140 200 250 300 350 400 450 500 Table 24-2 Nominal Orifice Sizes of Sprinklers As Table 24-2 shows, the sprinklers with k-factors smaller than 5,6 are considered smaller than the usual sprinkler and are not commonly used. In fact, there are limitations on where these small sprinklers can be used because there is a concem over debris getting caught in the small orifice and the sprinkler not getting the flow that it needs, Sprinklers with k-factors larger than 5.6 are common in places like storage occupancies where large quantities of water are needed to control or suppress a fire. Example 5 - Flow From an Orifice: How much water will flow from a sprinkler with a k-factor of 8.0 when the water pressure in the pipe at the sprinkler is 35 psi? Solution: Q = = 8.0JjS = 47.3gpm The formula can be used to find any of the variables as long as the other two are known. if the pressure and the k-factor are known, the flow can be calculated. If the flow and k-factor are known, then the pressure needed at the sprinkler can be calculated, If the flow and the pressure are known, then the k-factor can be calculated. This is how the manufacturers calculate the k-factors for their sprinklers. They flow a known quantity of water the sprinkler and put a pressure gage at the sprinkler. From knowing these two variables and the equation above, they can calculate the k-factor. 295

## Page 302

Example 6: What is the pressure needed to get 40 gpm from a sprinkler with a k-factor of 5.6? Solution: Q = = 40 = 5.6CF 5.6 (7.14)2 = (JF)2 51 -P In this chapter, you have started with a basic study of water at rest and leamed the various different ways to describe the energy within that water through the definition of various pressures. You then took that knowledge and expanded it to include information on water in motion, describing both the pressure (energy) of the water and the quantity (flow) of the water. The two most impottant sections of this chapter are the friction loss calculation and the flow from an orifice, Full understanding of these two concepts are necessary for the fire sprinkler technician. Even if a computer is used to perform hydraulic calculations, the fundamental concepts in these two formulas will need to be mastered in order to properly select appropriate pipe sizes and sprinklers for each sprinkler system. Test Yourself — Multiple Choice Questions 24-1) The correct unit of measure for pressure is: a) inches b) pounds c) pounds per inch d) pounds per square inch e) square inches per pound 24-2) The potential energy in an system when no water is flowing is referred to as: a) static pressure b) potential pressure c) residual pressure d) velocity pressure e) normal pressure 24-3) What would be the pressure reading on a gage attached to a fire hydrant connected to a water supply fed from an elevated tank if the height of the water above the hydrant was 250 ft and there was no water flowing in the system? a) 108 psi d) 460 psi e) 577 psi b) 225 psi c) 343 psi 296

## Page 303

24-4) What would be the pressure reading on a gage attached to a fire hydrant connected to a water supply fed from an elevated tank if the height of the water above the hydrant was 90 ft and there was no water flowing in the systeln? a) 27 psi b) 39 psi c) 95 psi d) 151 psi e) 208 psi 24-5) If a pipe schedule sprinkler system needs a pressure of 50 psi at the top of a 30 ft tall riser, what pressure does it need at the bottom of the riser? a) 13 psi b) 37 psi c) 50 psi d) 63 psi e) 80 psi 24-6) If a hydraulically calculated sprinkler system needs a pressure of 43 psi at the top of a 75 ft tall riser, what pressure does it need at the bottom of the riser? a) 11 psi b) 43 psi c) 75 psi d) 99 psi e) 173 psi 24-7) If a sprinkler system needs 72 psi at the base of a riser in order to work correctly, how far above the base of the riser would an elevated tank need to be in order to create the proper pressure? a) 31 ft b) 166 ft c) 233 ft d) 362 ft e) 499 ft 24-8) If a sprinkler system needs 107 psi at the base of a riser in order to work correctly, how far above the base of the riser would an elevated tank need to be in order to create the proper pressure? a) 46 ft b) 96 ft c) 147 ft d) 197 ft e) 247 ft 297

## Page 304

24-9) If the velocity of water flowing in a piece of 2h inch schedule 40 steel pipe is 11 ft per sec, what will the velocity be if the water goes through a reducer into a piece of lh inch schedule 40 steel pipe? a) 4.7 ft per sec b) 15.3 ft per sec c) 25.8 ft per sec d) 36.4 ft per sec c) 47.0 ft per sec 24-10) If the velocity of water flowing in a piece of 6 inch schedule 10 steel pipe is 9 ft per secy what will the velocity be if the water goes through a reducer into a piece of 4 inch schedule 10 steel pipe? a) 6.0 ft per sec b) 9.0 ft per sec c) 13.4 ft per sec d) 16.8 ft per sec e) 20.1 ft per sec 24-11) What is the friction loss per foot of pipe when water flows at 1300 gpm through 6 inch schedule 10 pipe in a wet pipe sprinkler system? a) 0.045 b) 0.098 c) 0.45 d) 0.98 e) 1.2 24-12) What is the friction loss per foot of pipe when water flows at 400 gpm through 4 inch schedule 10 pipe in a wet pipe sprinkler system? a) 0.004 b) 0.011 c) 0.036 d) 0.36 e) 1.1 24-13) What is the flow from a sprinkler with a k-factor of 5.6 if the pressure at the sprinkler is 50 psi? a) 8.4 gpm b) 18.8 gpm c) 29.2 gpm d) 39.6 gpm e) 50.0 gpm 298

## Page 305

24-14) What is the flow from a sprinkler with a k-factor of 11.2 if thc prcssurc at the sprinkler is 40 psi? a) 31.6 gpm b) 41.4 gpm c) 51.2 gpm d) 61.0 gpm e) 70.8 gpm Test Yourself — Free Response Questions 24-15) Solve the equation Q = kJF for the variable P 24-16) Solve the equation Q = for the variable k 24-17) What is the velocity of 30 gpm flowing in a piece of 1 inch schedule 10 steel pipe? 24-18) If the velocity is not to exceed 15 ft per sec in a piece of 8 inch schedule 30 pipe, what is the maximum flow allowed in the pipe? 24-19) If a sprinkler requires 10 psi at the end of a branch line to discharge 18 gpm, what is the pressure necessary at the beginning of the branch line assuming that the branch line is 30 ft long I-inch type K copper tube and has no other operating sprinklers on it? 24-20) If a branch line for a sprinkler system requires 45 psi at a flow of 110 gpm, what is the pressure necessary at the beginning of a cross main that is 50 ft long feeding that branch line assuming that the cross main is 2h inch schedule 10 steel pipe? 24-21) If a sprinkler needs to flow 60 gpni in order to control a fire in its location, what pressure is necessary for a sprinkler with a k-factor of 5.6? What about a sprinkler with a k-factor of 8.0? What about for a sprinkler with a k-factor of 11.2? What can you say about the trend as the k- factors go up? 24-22) What would the flow from a k-5.6 sprinkler be if 50 psi was available at the sprinkler? What if the same pressure was available to a sprinkler with a k-factor of 8.0? What if the same pressure was available to a sprinkler with a k-factor of 11.2? What can you say about the trend as the k-factors go up? 24-23) If a branch line for a sprinkler system needs 115 gpm at 39 psi in order to work, what is the k-factor that describes that branch line? 24-24) If a branch line for a sprinkler system needs 240 gpm at 52 psi in order to work, what is the k-factor that describes that branch line? 299

## Page 306

This page left intentionally blank. 300

## Page 307

CHAPTER 25 HYDRAULIC CALCULATION TIIEORY Hydraulic calculations are used to size piping for fire protection systems, to detennine the needs (demands) of the fire protection system and to determine the necessary size and adequacy of the water supply. This chapter will cover the theory behind the performance of hydraulic calculations and will provide a simple step-by-step procedure for performing those calculations. Basic Principles There are tlu•ee basic principles behind the performance of hydraulic calculations for fire protection systems: 1) Sufficient water must flow from each sprinkler that opens (during a fire) to control or suppress that fire. 2) The water supply must be capable of developing enough flow (at the correct pressure) so that the flow discussed in #1 above is available for all sprinklers that are likely to open during a fire. 3) The pipe size needs to be minimized for cost, but without losing more pressure than the water supply can stand. Items and above will be discussed in more detail in the rest of this chapter. Item #3 is a ftndamental assumption underlying all of the decisions that designers and technicians make. If friction loss did not exist, all of the pipe in fire sprinkler systems would be 1 inch in size because that is the least expensive to install. If the cost of pipe were not an issue, all pipe in fire sprinkler systems would be 6 inch or 8 inch because that would minimize friction loss and allow sprinkler systems to work without the need of high pressure water supplies or fire pumps. But neither of these statements is true. Friction loss does exist and the cost of installing a sprinkler system increases as the pipe size increases. So, the role of the technician or the designer pelforming the hydraulic calculations is to balance friction loss against cost. Keep the pipe sizes small to limit the installation cost while at the same time, not losing more pressure than the water supply can allow, All the time, the 301

## Page 308

designer or technician needs to keep in mind the two questions: how much water do we need to discharge from each sprinkler and how many sprinklers do we think are going to open if there is a fire. Basic Procedure The NFSA has developed the following procedure for performing hydraulic calculations. Some of the steps have been discussed in great detail in previous chapters of this text. The rest of the procedure will be discussed in this chapter. This procedure will work for all fire sprinkler systems, but in order to make sure that it works for all systems, it is not specific to the branch lines and mains. Every sprinkler system will be laid out differently; therefore, every sprinkler system will be slightly different in how it is calculated. By keeping this basic procedure in mind and performing actual calculations, designers and technicians will become accustomed to the application of the actual formulas during each step of the process. See the chapter titled First Calculation Example for more detail on exactly when to apply each of the formulas discussed in this chapter. The procedure is: 1) Select an appropriate hazard category for the building or the area in question 2) Determine the actual spacing for each sprinkler in the system 3) Determine the piping arrangement, making sure that pipe feeds all sprinklers 4) Determine the amount of water that will be needed to discharge from each sprinkler 5) Determine the number and location of the most demanding sprinklers that are likely to open if there is a fire 6) Start at most remote sprinkler and work backwards towards the water supply, calculating the flows and pressures necessary to make sure that each open sprinkler flows a sufficient amount of water 7) Compare the demand calculated in step 6 with the water supply Steps I, 2 and 3 have been discussed in previous chapters. Steps 4, 5 and 7 will be discussed below, A procedure for starting step 5 will be discussed in this chapter, but as stated before, it will be impossible to provide an exact procedure for performing this step because every sprinkler system is different. This is the step performed by computer programs. Even if you are using a computer program to perform your hydraulic calculations, you still need to understand the other six steps in this procedure. 302

## Page 309

Amount of Water Per Sprinlder There are three methods of answering the question, "how much water needs to discharge from the sprinkler to control or suppress the fire?" The three methods are: 1) The Density/Area Method 2) Through the use of specially listcd sprinklcrs, thc listing will contain minimum flow requirements 3) Tables or sections in NFPA 13 or other standards that state a specific flow to be used or a pressure to be applied at the sprinkler. This method is applied to the large drop sprinkler, the ESFR sprinkler and was originally applied to residential sprinklers (although most of the residential sprinklers used today fall under the specially listed category discussed in item above. Density/Area Method The density/area method of determining the flow needed out of the sprinklers has been the most popular for more than 30 years. Although specially listed sprinklers and other types of sprinklers like large drop and ESFR are gaining in popularity, the density/area method is still being used for a majority of fire sprinkler system calculations. In the density/area calculation method, the density is the variable that answers the question, "how much water needs to discharge from the sprinkler to control or suppress the fire?" The density is the measurement of the flow of water that discharges from a sprinkler and lands in a single square foot under that sprinkler. Density is measured in flow divided by unit area. In English units, the density is most often measured in gpm per sq ft. In metric units, the density is given in Liters per minute per square meter (L/min per sq m), which reduces down to millimeters per minute (mm/min). To better understand density, consider it an average of the flow of water coming out of a sprinkler as that water is being spread around to cover the floor area under the sprinkler. For example, assune that a sprinkler is discharging water at a flow rate of 45 gpm and that water is spreading out over a floor space of 225 sq ft under that sprinkler. The amount of water falling in any single square foot of space under that sprinkler will average 0.2 gpm per sq ft (45/225 = 0.2). That average amount of water is the density. Fire sprinklers have been used for more than 100 years. In that time, fire tests have been performed and experience in real fires has been studied and from all of that data, the density needed to control or suppress a fire in different occupancies has been determined. For light, ordinary and extra hazard occupancies, the densities necessary to control or suppress a fire have been printed in a figure in NFPA 13 in Chapter 11 (Figure 11.2.3.1.5, reprinted here as Figure 21-1). For other hazards, like storage, NFPA 13 contains density criteria in other locations such as Chapter 12 or Chapter 13. 303

## Page 310

Donsity, (Umin)m2 12.2 10.2 0.1 6.1 4.1 2.0 14.3 16.3 8 465 5000 372 4000 279 aooo 2 •c 2500 iiik • iii iiik iiiiiiiiiiiiiiiiiiii 186 2000 232 1 soo 0.05 o.i0 0.15 0.25 0.20 Density. gpmjsq It 0.30 0.35 109 0.40 Figure 25-1 Density/Area Curves When looking at the density/area curves in Figure 25-1, a person might be prompted to ask, "why call them curves when they are actually lines?" This is a fair question and the answer goes back to the 1960's when hydraulic calculations were first introduced into NFPA 13. At that time, the density/area curves were actually curved, representing the relationship between density and area found during analysis of fire testing and real fire experience. The curves were actually curved all the way up to the 1989 edition of NFPA 13. In the 1991 edition, the NFPA committee decided that the curves were difficult to use and that computer programmers entering the curves into their computers could do so more accurately if they were linear. They straightened out the curves into lines and made some of the points on the curves more conservative. After the curves were made into lines, a few people started to call them "Density/Area Lines" but the name wouldn't stick. There was too much history behind calling them curves. So today, we continue to call them "curves" even though they are lines. In Chapter 12 of NFPA 13, the density/area curves are still curves and have not been simplified into lines (yet). Most of the time when we are calculating a fire sprinkler system, we work backwards tlrough the system. In order to use the curves, a single point is selected off of the correct curve for the hazard being protected, In order to determine the minimum flow necessary from the sprinkler, the density associated with the point that was picked is multiplied by the area of coverage for that sprinkler. There is no need to meet any more than one point from the appropriate curve. The following is an example of the use of the density/area curves: A sprinkler in an ordinary hazard group 2 occupancy covers 130 sq ft, what is the required flow from the sprinkler? 304

## Page 311

To begin to answer the question, we need to go to the density/area curves and select a point from the appropriate curve. Ifthe point 0.2 gpm per sq ft (corresponding to 1500 sq ft, which will be discussed later in this chapter) is selected, the solution is as follows: 0.2 gpm per sqftx 130 sq ft = 26 gpm Special Sprinkler Listings Another way to answer the question, 'Chow much water needs to discharge from the sprinkler to control or suppress the fire?" is to look at the listing for the sprinkler. Many specially listed sprinklers are only allowed to be used if there is a specific minimum flow that can be discharged from the sprinkler, Extended coverage sprinklers and residential sprinklers are the most common types of sprinklers that fall into this category. The following are some specially listed sprinklers along with the flow that is necessary to use them: 1) A Quick Response Extended Coverage (QREC) sprinkler with a Sprinkler Identification Number (SIN) of VK606 having a k-factor of 8.0 can protect an area of 16 ft x 18 ft at a flow of 29 gpm in a light hazard occupancy. 2) There is a special listing for ordinary hazard occupancies for an Extended Coverage sprinkler with a SIN number of R6043 having a k-factor of 14.0 can protect an area of 18 ft x 18ft at a flow of 49 gpm. 3) There is a special listing for an attic sprinkler with a SIN number of C3180 having a k-factor of 5.6 can be used at a flow of 38 gpm. Other Sprinklers There are sprinklers, such as large drop sprinklers and ESFR sprinklers, where the minimum flow necessary for the sprinkler is not found from density/area criteria or from the listing. In order to answer the question, "how much water needs to discharge from the sprinkler to control or suppress the fire" the designer or technician needs to find the appropriate table in NFPA 13 that covers the commodity being protected and the type of storage arrangement. The information on the table will include the pressure necessary for the water discharging from the sprinkler. IGowing the k-factor for the sprinkler and the pressure, the flow necessary to discharge from the sprinkler can be calculated using the following formula which is discussed in greater detail in the previous chapter; Where: Q = the flow necessary from the sprinkler in gallons per minute (gpm) k = the k-factor for the sprinkler P = the pressure necessary at the sprinkler in pounds per square inch (psi) 305

## Page 312

For example, Table 12.3.3.2, I(a) of NFPA 13 allows large drop sprinklers in a wet pipe sprinkler system to protect unexpanded plastics in cartons stored on multiple row racks up to 20 ft high in a 25 ft high building at a pressure of 50 psi (first row of the table). Since all large drop sprinklers have a k-factor of 11.2, the flow necessary to discharge from each sprinkler is a minimum of 79,2 gpm as calculated using the formula below: Q = kJF = 11.2036 = 79.2 How Many Sprinklers Will Open? The next step in the calculation process is to determine how many sprinklers are most likely to open in case of a fire. As with all aspects of fire protection, we try to be extremely conservative when making this detennination. Although many fires are controlled or suppressed by one or two sprinklers, it is unusual to see a design area this small. More typically, design areas range from a low of four sprinklers to a high of 30 or 40. This is where much of the safety factor is included in the calculation of sprinkler systems. Density/Area Curves As discussed before, the density/area method of design is the most commonly used method of answering the question, "how many sprinklers are going to open?" While the density portion of the curves was used to answer the question about the flow from each sprinkler, the area portion is used to answer the question of how many sprinklers to calculate. The exact number of sprinklers that will be assumed to be open in the a fire will vary depending on the spacing of sprinklers and the placement of sprinklers with respect to walls. In a building where the sprinkler spacing is consistently the same, the number of sprinklers to calculate can be calculated using the following formula: Where:N = the total number of sprinklers to calculate Ac = the area from the density/area curves As = the area of coverage for the typical sprinklers in the system Note that this formula only works when most (almost all) of the sprinklers in the system are installed on the same spacing, When sprinklers are not installed on relatively uniform spacing, other methods must be used to answer the question regarding the number of sprinklers in the design area. These other methods will be discussed later in this chapter. 306

## Page 313

Consider the following example. Sprinklers are installed throughout an ordinary hazard group 2 occupancy at 10 ft x 12 ft spacing. The point of 0.2 gpm per sq ft over 1500 sq ft is selected from the density/area curves. How many sprinklers need to be in the design area? In order Lo answer the question, the design area selected from the curves needs to be divided by the area of coverage for each sprinkler. In this case, the area of coverage for each sprinkler is 120 sq ft (10 x 12 120). The total number of sprinklers in the design area then needs to be 13 (1500/120 = 12.5 rounded up to 13). Note that when this calculation is made, any fraction, no matter how small needs to be rounded up to the next whole number. This is because you can't get a fraction of a sprinkler to open. Sprinklers are either open or they are not. The number of sprinklers in the design area needs to be an integer. The number can never be rounded down, no matter how small the decimal is, because the area covered by the sprinklers will be less than the necessary design area selected off of the curves. The design area needs to be the hydraulically most demanding in the sprinkler system. In most situations, this will include the single sprinkler that is the faithest from the water supply. However, in sprinkler systems with special sprinklers, multiple hazards or in systems with non- uniform spacing, the single most demanding sprinkler may not be the farthest from the water supply. It may be necessary to perform multiple sets of hydraulic calculations to prove that the most demanding situation has been found. For sprinkler systems where the piping is in the configuration of a grid, it is not easy to determine just by looking at the system which is the most demanding sprinkler (or set of sprinklers) so NFPA 13 requires three sets of hydraulic calculations to be performed, the most demanding and the two design areas to either side. Once the number of sprinklers in the design area has been determined, the next step is to determine the shape of the design area. Section 14.4.4.1.1.1 states that the design arga is to be a rectangle and gives the dimension for the length of the rectangle in the direction parallel to the branch lines (1.2 times the square root of the design area). This forces more sprinklers to be calculated on the branch line, which forces the branch line pipes to be slightly larger than they would have been if a perfectly square area were used. Note that some insurance companies, such as Factory Mutual, require the length of the rectangle to be 1.4 times the square root of the area rather than the 1.2 required by NFPA 13. This leads to a more conservative design than what is required by NFPA 13 and forces the branch lines to be slightly larger to accomrnodate the extra flow. In order to find the number of sprinklers that need to be in the design area on the branch line, the following formula can be used on systems where the distance between sprinklers on the branch line is similar: Where NBL = number of sprinklers to calculate on a branch line Arca = the value selected from the density/area curves S = distance between sprinklers on the branch line 307

## Page 314

For example, earlier in this chapter, a sprinkler system was discussed for an ordinary hazard group 2 occupancy with sprinklers installed on a 10 ft x 12 ft spacing. The point of 0.2 gpm per sq ft over 1500 sq ft was selected from the density/area curves. A total of 13 sprinklers was calculated to be needed in the design area (1500/120 = 12.5 rounded up to 13). If the distance between sprinklers is 12 ft and the distance between sprinklers on the branch line is 10 ft, the following formula can be used to calculate the number of sprinklers that are necessary on the branch lines for Che design area: 1.2JÄ7Za 10 This means that the number of sprinklers in the design area will be 5 sprinklers on the most remote branch line, 5 sprinklers on the second most remote branch line and 3 sprinklers on the third most remote branch line to make a total of 13 sprinklers in the design area. See Figure 25-2 to see what the design area would look like in this example, Design Area of Most remote 13 sprinklers branch line IO ft Second most remote branch line 12 ft Third most remote branch line Figure 25-2 Ordinary Hazard Design Area Example 308

## Page 315

Note that in the situation shown in Figure 25-2, the design area is not a single rectangle. This is not an unusual situation. Frequently, the total number of sprinklers in the design area does not work out to be divisible by the number of sprinklers on the branch lines to yield a precise integer. Instead, there is frequently a remainder, a few sprinklers that need to be added to make the full design area. When this situation occurs, the designer or technician needs to select the sprinklers that are the most demanding. W"hiie it might seem that the sprinklers farthest from the water supply are the most demanding, this is not the case. The physics of water flowing through the piping actually make the sprinklers closer to the water supply more demanding because they are exposed to a higher pressure and will therefore discharge more water if they open. So, for the third most remote branch line, the tlu•ee sprinklers closer to the main were selected for the design area rather than the 3 sprinklers at the far. end of the main. In summary, the sprinklers in the design area have to be the most demanding for the sprinkler system. Once the most demanding sprinkler in the system (usually the most remote) is included in the design area, every sprinkler closer to the riser operates at a higher pressure, and is therefore more demanding. The design area consist of the correct number of sprinklers per branch line as determined by 1.2 times the square root of the area from the density/area curves. After that, additional branch lines with the same number of sprinklers (in the same location) are added until the design area is reached or the addition of another full branch line will take the total area above that needed. If the addition of another full branch line will take the area over that needed to meet the desired area, then individual sprinklers (starting with the sprinkler closer to the water supply) are added until the total design area is reached. It sounds rather confusing when described in words, but it's actually quite simple. Consider the following example. Sprinklers are installed in a warehouse on a 10 ft x 10 ft spacing. The design criteria is 0.45 gpm per sq ft over 2000 sq ft. How many sprinklers are in the design area and what is the shape of the design area? Since each sprinkler covers an area of 100 sq ft (10 x 10 = 100) there need to be a minimum of 20 sprinklers in the design area (2000/100 = 20). The maximum number of sprinklers that need to be in the design area on each branch line is: 1.2UÖÖÖ = 5.4=6 10 The design area for this example will be 20 sprinklers, 6 sprinklers on the most remote branch line, 6 sprinklers on the second and third most remote branch lines, and only two sprinklers on the fourth most remote branch line, See Figure 25-3 to see a graphic representation of this sprinkler system and its design area. Note how the two sprinklers on the fourth most remote branch line are the ones closest to the water supply (cross main) on that branch line. 309

## Page 316

Most remote branch line Second most remote branch line Third most remote branch line Fourth most remote branch line Design Area of 20 sprinklers IO ft 10 ft Figure 25-3 Storage Design Area Example The density/area cuwes that are shown in Figure 25-1 are just one of the sets of curves that NFPA 13 uses to determine the discharge criteria for sprinkler systems. These particular curves are for light through extra hazard. Other such curves exist for lots of other situations such as storage. In some situations, NFPA 13 provides the user with density/area points rather than curves. Even though the users have no choice, the concept is still the same: use the density for flow and the area for the number of sprinklers that you have to calculate as possibly opening in the event of fire. Area Adiustments Once a point is selected from the density/area curves used for light, ordinary and extra hazard occupancies, some adjustment to the area may be necessary. The following adjustments only apply to light, ordinary and extra hazard occupancies, similar adjustments may be necessary for other situations (like storage) and will be covered in subsequent chapters of this text. The 310

## Page 317

following situations require that an adjustment be made and will be discussed in more depth following the list: Dry-pipe sprinkler system o Double-interlock preaction system High temperaturc sprinklers (extra hazard occupancies only) Quick response sprinklers (light and ordinary hazard only) Sloped ceilings o Unsprinklered combustible concealed spaces Dry-Pipe Sprinkler Systems For dry-pipe sprinkler systems, the design area selected from the density area curves is required to be increased by 30%. The adjustment is expected to be made without any change to the density. So, if a value of 0.2 gpm per sq ft over 1500 sq ft is selected for an ordinary hazard- group 2 occupancy with a dry-pipe system, the area increase of 30% would bring the discharge criteria to 0.2 gpm per sq ft over 1950 sq ft. The purpose of the 30% increase is to account for the time delay in getting water into a dry-pipe sprinkler system. When a fire occurs in a building protected by a dry-pipe sprinkler system, the first sprinkler opens and drops the pressure enough to trip the dry-pipe valve. Once the valve trips, it takes time for the water to travel from the dry-pipe valve through the piping system to the open sprinkler(s). During that delay in getting water to the fire, it is possible for the fire to grow and open additional sprinklers. The value of 30% for an increase was selected after a review of actual fire data and full- scale fire tests. It has been considered to be conservative for light, ordinary and extra hazard occupancies. In recent times, there has been a concern about the use of quick response sprinklers in dry-pipe systems. Some fire protection experts have been concerned that, due to the extra sensitivity of the quick response sprinklers, more sprinklers may open than the 30% increase has accounted for. Research performed by the NFSA has shown that the 30% increase is sufficient, even when a sprinkler system uses quick response sprinklers. Double Interlock Preaction Systems For double-interlock preaction systems, the design area is also required to be increased by 30%. The reason for this increaée is the same as that for dry-pipe systems. In double-interlock preaction systems, the water does not start through the piping system until the fire opens a sprinkler, just as in dry-pipe systems. Traditionally, double-interlock preaction systems keep air in the system at a much lower pressure than a dry-pipe system, so the water should have less 311

## Page 318

resistance as it moves through the pipe and should get to remote sprinklers much more quickly than a dry-pipe system. These traits of a double-interlock system might argue for a smaller increase than 30%, but no research has yet been pelformed to justify any other increase. There are two other kinds of preaction sprinkler systems: single-interlock and non- interlocking. For these two types of systems, no area increase is required (in light ordinary and extra hazard occupancies) because water staffs to flow in the piping system before a sprinkler opens due Co the heat of a fire. The assumption is that the detectors used in preaction systems are more sensitive than the sprinklers and will activate to staff the flow of water before sprinklers open. If a preaction system is being designed with detectors that are not more sensitive than the sprinklers, some area increase should be included in the design. For storage occupancies, all types of preaction systems might be required to take on an area increase depending on the situation. More information is available on this topic in the NFSA publication Sprinkler Protection for Storage and Warehouse Occupancies. High Temperature Sprinlders in Extra Hazard Occupancies The density/area curves for extra hazard are based on the use of ordinary temperature sprinklers. When high temperature sprinlders are used, the design area can be decreased by 25%, but never below the minimum threshold of 2000 sq ft. So, for an extra hazard-group 1 occupancy, the point of 0.3 gpm per sq ft over 2500 sq ft can be selected. If high temperature sprinklers are being used, the area can be decreased. A 25% decrease is the same as multiplying the area by 75% (0.75). Taking 75% of the design area is 1875 sq ft (2500 x 0.75 = 1875). However, the design area is not allowed to go below 2000 sq ft, so the density and area criteria are 0.3 gpm per sq ft over 2000 sq ft. The area decrease is justified by full-scale fire testing that has shown that fewer sprinklers tend to open in extra hazard fires when high temperature sprinklers are used. The reason for this is that the first few rings of sprinklers that open tend to control the temperature of the gasses spreading out from a fire. At some point, the temperature of the gasses from the fire are cooled to the point where they are below 2860F, but above 1650F. These gasses washing over sprinklers that have not yet opened will eventually open ordinary temperature sprinklers, but not high temperature sprinklers. Note that this decrease can only be taken for extra hazard occupancies. For light and ordinary hazard occupancies, the fires don't tend to open enough sprinklers for the difference to be significant. For higher hazard occupancies like storage, there are similar decreases allowed, or high temperature sprinklers are mandated to minimize the number of sprinklers that would open. More recently, some larger orifice sprinklers (k-11.2 or bigger) have been listed for storage occupancies that are ordinary temperature. These sprinklers were listed for their superior abilities to control and suppress fires that tend to happen in storage occupancies. Even though these big orifice sprinklers are ordinary temperature, they perform as well or better than high temperature sprinklers in the same occupancies and are allowed to be used with the high temperature sprinkler density/area curves of the storage chapter of NFPA 13. More information on this issue will be discussed in the Storage chapter of this text. 312

## Page 319

Ouicic Response Sprinklers in Light and Ordinary Hazard Occupancies In light and ordinary hazard occupancies where quick response sprinklers have been used throughout the compartment, the design area can be reduced by a figure between 25 and 40% depending on ceiling height. In order to take advantage of this reduction in area, all of the following conditions must be met: Wet pipe system only 0 20 ft maximum ceiling height No unprotected ceiling pockets Although the design area can be less than 1500 sq ft, it cannot be less than 5 sprinklers For ceiling heights of 10 ft or less, the reduction to the design area is allowed to be 40%. For ceiling heights of 20 ft, the reduction in design area is allowed to be 25%. For ceiling heights over 20 ft, no reduction in design area is allowed. For any ceiling height between 10 and 20 ft, the allowable reduction in design area is defined by a line with the following equation: —3x = + 55 2 Where:y = the percentage of decrease allowed in the design area x = the ceiling height in feet For example, if the ceiling is 18 ft high in an occupancy where quick response sprinklers are used, the design area can be reduced by 28% by the following calculation: -308) —3x +55=55-27-28 y = — + 55 = 2 2 In this example, if the design area had been selected as 1500 sq ft, it could be reduced by 28%, which is the same as multiplying by 72%, to an area of 1080 sq ft as long as it has at least 5 sprinlders (1500 x 0.72 = 1080). The reduction in design area for quick response sprinklers is justified on the theory that the sprinkler will open earlier in the fire, while the fire is still small, and the fire will be controlled before it gets large enough to open too many sprinklers. This theory has been shown to be accurate in both real fires and full-scale fire testing. Some of the fire testing was conducted by the NFSA in the late 1980's where a hazard (with a 20 ft ceiling) that would have been required by NFPA 13 to be protected as extra hazard-group 2 was set on fire and protected by a sprinkler system designed to discharge a density of 0.19 (52% less than what would have been required). In twelve different tests with standard response and quick response sprinklers were performed and the fire was controlled in all cases. On average, 40% fewer sprinklers opened than standard response sprinklers. 313

## Page 320

Sloped Ceilings Roof and ceiling slopes are measured in terms of a ratio in vertical rise over a horizontal run as shown in Figure 25-4. The change in rise is always expressed before the change in run. For hazards where the roof or ceiling above the sprinklers is sloped more than 2 in 12, the design area needs to be increased by 30%. This increase is in addition to any other increase that might be required by any other condition. Rise 6 inches Slope must be expressed in consistent units, So this example would be expressed as 6 in 24 or 3 in 12 or 1 in 4 Figure 25-4 Slope The purpose of the 30% increase for sloped roofs and ceilings is to account for the additional sprinklers that open remote from the fire as heat runs up the slope and along the ridge. These sprinklers take water from the water supply, but are not usually close enough to the fire to actually have an effect. It takes more time for the heat to bank down and open sprinklers directly over the fire. During that delay, the fire will grow larger and require more sprinklers to open to control it. The delay in getting sprinklers directly over the fire to open is similar to the delay that occurs in dry-pipe systems, so the increase is the same. 314

## Page 321

It should be noted that the increase for sloped ceilings applies to light, ordinary and extra hazards, but not to storage. For storage occupancies, the number of sprinklers that might open during a fire under a sloped ceiling is unknown. While the 30% increase might be sufficient to account for the additional sprinklers that will open, the committee is not yet convinced that it is adequate for all circumstances and commodities. Therefore, the lilles in NFPA 13 for storage only cover situations where the ceiling is horizontal or has a slope up to 2 in 12. Ifthe roof for a storage occupancy slopes more than 2 in 12, the owner will have to get a professional engineer to determine appropriate discharge criteria or install a horizontal drop ceiling and sprinkler underneath that ceiling. Unsprinldered Combustible Concealed Spaces Most concealed spaces that are formed by combustible construction are required to be sprinklered, But NFPA 13 contains a list of 13 types of concealed spaces that have combustible constmction that are not required to be sprinklered. Some of these spaces present the potential for allowing a fire to travel through the building. In order to account for additional sprinklers that might open if the fire starts in one sprinklered space and then travels through an unsprinklered (combustible) concealed space and open additional sprinklers, a minimum design area of 3,000 sq ft is required if these spaces exist. The minimum is required to be applied after all other adjustments are made. So, in a building with a dry-pipe sprinkler system, the 30% increase is added and then the minimum 3000 sq ft is applied. This is one of the situations where the user of NFPA 13 might want to slide up the curve to minimize the density while meeting the 3000 sq ft rule. For example, in a light hazard occupancy with unsprinklered combustible concealed spaces that require the minimum 3000 sq ft design area, the point 0.07 gpm per sq ft over 3000 sq ft would make more sense than the 0.1 gpm per sq ft over 1500 sq ft point because the area would have to be increased to 3000 sq ft anyway. Not all unsprinklered combustible concealed spaces require the 3000 sq ft design minimum. The following is a list of the spaces that do NOT require the 3000 sq ft design minimum: Spaces filled entirely with noncombustible insulation Spaces consisting of wood joist construction in light and ordinary hazard occupancies where noncombustible or limited combustible ceilings are attached to the bottom of solid wood joists so as to create enclose joist spaces of 160 ft3 or less in volume, including areas under insulation directly on joists in an otherwise sprinklered attic. All exposed surfaces have a flame spread index of 25 or less Spaces over isolated small rooms 55sq ft in area Vertical pipe chases under 10 ft sq meeting 8.14.1.2.14 315

## Page 322

Any combustible concealed space that is not sprinklered and that does not appear as one of the five exceptions directly above requires the sprinkler system in that building to be designed with a minimum design area of 3000 sq ft. Multiple Adiustmenis In my sprinkler system that has two or more adjustments thal need to be made to the design area, the adjustments are required to be compounded based on original area of operation selected from Figure 11.2.3.1.5 (density/area curves). This method of applying the adjustments makes it irrelevant which adjustment comes first. The commutative law of multiplication says that thc order in which the operations are perfomed is not important. The following are some examples of how to apply multiple area adjustments. Example 1: A dry-pipe sprinkler system under a ceiling with a slope of 4 in 12. Solution for Example 1: The design area needs to be increased 30% because of the dry pipe system and another 30% increase for the slope. If the original density/area point from the density/area curves is selected with 1500 sq ft as the area, it needs to be increased 30% and then that number needs to be increased 30%. The resulting design area is 2535 sq ft as follows (1500 sq ft x 1.3 x 1.3 = 2535 sqft) Example 2: A wet pipe sprinkler system in a light hazard occupancy utilizing quick response sprinklers under a ceiling with a 3 in 12 slope having a maximum ceiling height of 20 ft. Solution for Example 2: The design area needs to be increased 30% due to the sloped ceiling and can be decreased 25% for the quick response sprinklers under this particular ceiling height. If the original density/area point from the density/area curves is selected with 1500 sq ft as the area, it needs to be increased 30% and then that number can be decreased 25% (which is the same as multiplying by 75%). The resulting design area is 1463 sq ft as follows (1500 x 1.3 x 0.75 = 1463 sq ft). Design Area and Actual Floor Area After calculating the number of sprinklers in the design area and the location of those sprinklers, the designer or layout technician needs to make sure that the actually floor area covered by the sprinklers is at least equal to the design area. If the number of sprinklers revealed in the techniques we have discussed here do not cover an amount of floor area actually equal to the design area, additional sprinklers need to be added until the design area is satisfied. Design area has to cover actual floor area. When sprinklers are installed with non-uniform spacing between the sprinklers, it is important to check and make sure that the proper floor area is being covered. Even when sprinklers are spaced in a uniform pattern, the number of sprinklers in the design area calculated using the formulas we have discussed here may not cover the right amount of floor area if the 316

## Page 323

spi•inklers are not spaced at least half of the distancc between sprinklers to the wall. Consider the following example. A wet pipe sprinkler system is being designed for an ordinary hazard-group 2 occupancy with standard response sprinklers placed as shown in Figure 25-5. The sprinklers are installed on a 10 x 12 spacing (12 ft between branch lines and 10 ft between sprinklers on the branch lines) with 5 ft between the sprinklers and each of the walls. The point of 0.2 gpm per sq ft over 1500 sq ft is being selected from the density/area curves and no adjustments are required. 5 ft 10 ft 12 ft Design Area of 13 sprinklers The 13 sprinklers in the design area actually cover 1510 sq ft Figure 25-5 Actual Floor Area Example As you can see from Figure 25-5, there are 13 sprinklers in the design area. There are 5 sprinklers on the first two branch lines and 3 sprinklers on the third. The total floor area covered by these 13 sprinklers is 1510 sq ft. But what would happen in the same occupancy if the sprinkler system were pushed closer to the nonh wall so that this row of sprinklers was only 3 ft from the wall as shown in Figure 25-6? 317

## Page 324

3 ft IO ft 12 ft Design Area of 13 sprinklers The 13 sprinklers in the design area actually cover 1410 sq ft Figure 25-6 Actual Floor Area Example — Sprinklers Cl.oser to Wall, Not Enough Floor Area Following the procedures outlined in this chapter, the conclusion might be that only 13 sprinklers are needed in the design area. But in this case, the most demanding 13 sprinklers only cover 1410 sq ft, which is short of the 1500 sq ft necessary to cover. An additional sprinkler on the third branch line needs to be added to make sure that the design area of 1500 sq ft is satisfied, With the sprinkler added, the sprinkler system covers 1530 sq ft, fulfilling the requirement as shown in Figure 25-7. 318

## Page 325

3 ft IOft 12 ft Design Area of 14sprinklers The 14 sprinklers in Che design area actually cover 1530 sq ft Figure 25-7 Actual Floor Area Example — Sprinklers Closer to Wall, Correct Floor Area Room Design Method An alternative to the room design method for determining the number of sprinklers that will open during a fire is called the Room Design Method. Basically, this method assumes that all of the sprinklers in the room will open during the fire and confine the fire to that room. For the design of the sprinkler system, all of the sprinklers in the most demanding room (usually the largest room farthest from the water supply) will need to be calculated. The person performing the calculations must be careful to make sure that they look at all of the possibilities. A room farther from the water supply may be more demanding because of the arrangement of sprinklers or a room close to the water supply may be more demanding because of its size. In order to qualify for this design method, the room must be a compartment surrounded by walls and a ceiling. The walls are required to have a fire resistance rating equal to water supply duration applicable to the hazard classification (Table 11,2.3.1.1). Compartments are allowed to have openings to other compartments as long as there is a lintel over the opening at least 8 inches deep. The lintel helps the hot gasses from a fire stay in the room and build up in order to activate the sprinkler. 319

## Page 326

Openings in walls generally need some SOIt of protection (like a door) in them in order to help keep the heat in during a fire. For light hazard occupancies, the doors must have some sort of closing capability (automatic or self closer) or the calculations must include two sprinklers in the adjoining space. For ordinary and extra hazard occupancies, the doors must have automatic or self closers with appropriate fire resistance ratings for the walls they are set in, Corridors arc rooms and need to be considered when deternmining what the i00St demanding room is. It is entirely possible that a conidor might be the most demanding room in a building. However, most corridors are long and narrow and protected with a single row of sprinklers. A fire starting in a corridor is not likely to set off all of the sprinklers in the con•idor since the sprinklers will cool the gasses from the fire and prevent other sprinklers farther down the hall from opening. Therefore, a special set of rules exist for the room design method where the room in question is a corridor protected by a single row of sprinklers. For light hazard occupancies, a maximum of 5 sprinklers are calculated regardless of the number of sprinklers in the corridor or whether or not the openings onto the corridor have the correct fire resistant doors with closers or not. For ordinary and extra hazard occupancies, the doors are required to have the correct fire resistance and closers, so the design will also be 5 sprinklers for the corridor. Narrow rooms that can be protected by a single row of sprinklers are similar to corridors in that it is unlikely that all of the sprinklers in such a room would open. However, the amount of combustibles in a room are likely to be more than what is found in a corridor (considering that corridors are generally kept clear for egress) so the number of sprinklers that are required to be calculated is 7 if the room is narrow enough to be protected by a single row of sprinklers. The room design method is a completely separate method of determining how many sprinklers will open during a fire; therefore the rules from the density/area method do not apply. There is no requirement under the room design method to increase the number of sprinklers for a dry-pipe system nor is there any allowance for decreasing the number of sprinklers if quick response sprinklers are used, Quite simply, the room design method states that all of the sprinklers in the room will open, unless that room is long and narrow like a corridor. There is one unusual situation with the room design method. Even though none of the rules of the density/area method apply to the room design method, there is a combination of sections in NFPA 13 (11.2.3.1.8 and 11.2.3.1.8(3)) that requires the 3000 sq ft minimum for qualified unsprinklered combustible concealed spaces (the same as the density/area method). So, even if the room design method is used, the 3000 sq ft rule has to be followed if there are unsprinklered combustible concealed spaces of the type that require the 3000 sq ft rule. Frequently, when using the room design method, there will be many different rooms, each with unique flow and pressure demands. If one single room has the highest pressure and flow demand, that will be the single most demanding room to use for the hydraulic calculations. If there is one room that has the highest flow demand, and a different room that has the highest pressure demand, then both rooms are considered the most demanding and two sets of hydraulic calculations need to be performed. The water supply will need to be capable of supplying both of the rooms (individually, not added together). 320

## Page 327

Other Sprinklers For some sprinklers, the answer to the question, "How many sprinklers will open if there is a fire?" is answered by the very type of sprinkler being used. By definition, certain sprinklers have a set number of sprinklers in the design area either by statements in NFPA 13 or by the listing of the sprinkler. Each of the sprinklers in this category will be discussed in the following section. Extended Coverage Sprinklers For extended coverage sprinklers, the number of sprinklers to calculate comes from the area portion of the density area curves divided by the area of coverage per sprinkler, but cannot be below 5 sprinklers. For example, if an extended coverage sprinkler is being used in an ordinary hazard occupancy at 14 ft x 14 ft spacing, the number of sprinklers in the design area will be 1500 sq ft divided by 196 sq ft per sprinkler (14 x 14 = 196) yielding 8 sprinklers in the design area (1500/196 = 7.6 rounded up to 8). Since this special design method for extended coverage sprinklers references the area portion of the density/area method, all of the area adjustments also apply to this method of design. So the design area must be increased for dry-pipe systems and is allowed to be decreased for the use of quick response sprinklers. If the example in the above paragraph had utilized quick response sprinklers and had a 20 ft ceiling, a 25% reduction in design area would be permitted. The design area would be 1125 sq ft and the number of sprinklers would be 6 (1125/196 = 5.7 rounded up to 6). As another option, the room design method can be used with extended coverage sprinklers. If this is the case, the same rules apply as those discussed for the room design method above. When extended coverage sprinklers are used with the room design method, it can be very difficult to determine the most demanding situation, so many different possibilities usually need to be explored. Large Drop Sprinklers The tables in Chapter 12 of NFPA 13 declare how many sprinklers to calculate for a variety of different commodities. More information on these sprinklers can be found in the NFSA publication Sprinkler Protection for Storage and Warehouse Occupancies. Specific Application Control Mode Sprinklers The tables in Chapter 12 of NFPA 13 declare how many sprinklers to calculate for a variety of different comrnodities. More information on these sprinklers can be found in the NFSA publication Sprinkler Protection for Storage and Warehouse Occupancies, 321

## Page 328

coverage for the sprinkler (0.2 x 10 x 12 = 24 gpm per sprinkler minimum). For sprinklers with a k-faclor of 5.6, Che pressure (in psi) necessary at the sprinkler to discharge 24 gpm can be calculated using the following formula: 2 q k 2 24 = 18.4 5) Detennine the number and location of the most demanding sprinklers that are likely to open if there is a fire. Starting with the design area of 1500 sq ft, we are allowed to reduce the area due to the use of quick response sprinklers. The reduction for a 10 ft ceiling height is allowed to be 40%, which is the same as multiplying by 60% or 0.6. The design area then becomes 900 sq ft (1500 x 0.6 = 900). There are 8 sprinklers in a design area of 900 sq ft (900/120 = 7.5 rounded up to 8). The next step is to determine how many sprinklers to calculate along the branch line: 1.2JÄ7Za 1.2J5ÖÖ = 3.6 = 4 10 The design area will then be 4 sprinklers on the most remote branch line and 4 sprinklers on the second most remote branch line. The single most demanding sprinkler is on the southern end of the most remote branch line, so that is where the design area starts and it continues along the branch line for a total of four sprinklers as shown in Figure 25-9. During this step, it also should be determined that these 8 sprinklers actually cover at least 900 sq ft of floor area. 10 12 Figure 25-9 Density/Area Example Eight Sprinkler Design Area 324

## Page 329

6) Start at most remote sprinkler and work backwards towards the water supply, calculating the flows and pressures necessary to make sure that each open sprinkler flows a sufficient amount of water. The most remote sprinkler needs 24 gpm at 18.4 psi in order to operate conectly (see step 4), The next step would be to calculate the friction loss in the pipe between the most remote sprinkler and the second most remote sprinkler, which will depend on the size of the pipe. Assuming that the pipe is I-inch schedule 40 steel pipe, the friction loss is as follows: 4.5201 85 x10=1.8 1.85 4.87 The pressure loss between the most remote sprinkler and the second most remote sprinkler is 1.8 psi. This means that the pressure necessary at the second most remote sprinkler is 20.2 psi in order for the system to work. The figure of 20 psi is obtained by adding the 18.4 psi necessary at the first sprinkler to the 1.8 psi of friction loss between the sprinklers. If a pressure of 20.2 psi exists at the second most remote sprinkler, it will discharge more water than 24 gpm when it opens during a fire. We need to calculate that amount of water using the formula: 25.2 The second most remote sprinkler will discharge 25.2 gpm. The pipe feeding this sprinkler will need to flow a minimum of 49.2 gpm. This figure is calculated by adding the flow of 24 gpm necessary for the first sprinkler to the 25.2 gpm necessary for the second sprinkler. The sprinkler coming from thethird most remote sprinkler to the second most remote sprinkler needs to carry this total flow (49.2 gpm). The rest of the sprinkler system is calculated working back toward the water supply adding the flow of open sprinklers and calculating the pressure loss in the pipe between the sprinklers. At each sprinkler, the total pressure necessary to make the system work is used to calculate the discharge of the water from that sprinkler. Once all of the flow from all of the sprinklers in the design area have been added in, the friction loss from the design area to the water supply needs to be calculated. This total flow and pressure is the demand of the sprinkler system. 7) Compare the demand calculated in step 6 with the water supply. For this example, we don't have water supply information, but if we did, this is the step where it would be compared to our demand (calculated in step 6). If our demand was greater than our supply, we would need to go back and change something about our sprinkler system to lower the demand, such as increasing our water pipe 325

## Page 330

sizes. Note that when pipe sizes are increased in the design area, it lowers friction loss, which lowers the pressure at each sprinkler. When the pressure at the sprinkler is decreased, it also decreases the flow discharging from that sprinkler. So, increasing the pipe size in the design area has the effect of lowering the pressure demand as well as the flow demand. Increasing the pipe size outside the design area will lower the pressure demand, but will not lower the flow demand. The next chapter in this text wili explore the step-by-step procedures for working back from the most remote sprinkler to the water supply. Summary The hydraulic calculation of sprinkler systems can be performed in a seven-step procedure. At the end (after step 7) it might be necessary to change on or more of the decisions made and the procedure will be repeated if the initial decisions do not allow the system to work with the water supply. The following fonnulas are very helpful in conducting the hydraulic calculations. The first three formulas are actually the same, just solved for different variables to the left of the equation sign. Q = kA[Ä 2 k 4.5201 85 Pressure loss per foot of pipe: = 1.85 4.87 Pressure loss between points: PL — 326 4.52Ql 85 XL 1.85 4.87

## Page 331

Test Yourself Multiple Choice 25-1) Which of the following is an acceptable density/area for an ordinary hazard group 2 sprinkler system utilizing standard response sprinklers with a maximum of a 10 ft ceiling height? a) 0.1 gpm per sq ft over 1500 sq ft b) 0.15 gpm per sq ft over 1500 sq ft c) 0.2 gpm per sq ft over 1500 sq ft d) 0.15 gpm per sq ft over 900 sq ft e) 0.2 gpm per sq ft over 900 sq ft 25-2) Which of the following is an acceptable density/area for an extra hazard group 2 sprinkler system utilizing ordinary temperature sprinklers with a maximum of a 10 ft ceiling height? a) 0.3 gpm per sq ft over 2500 sq ft b) 0.4 gpm per sq ft over 2500 sq ft c) 0.3 gpm per sq ft over 2000 sq ft d) 0.4 gpm per sq ft over 2000 sq ft e) 0.4 gpm per sq ft over 1800 sq ft 25-3) Which of the following is an acceptable density/area for an ordinary hazard group 2 sprinkler system utilizing quick response sprinklers with a maximum of a 20 ft ceiling height? a) 0.1 gpm per sq ft over 1125 sq ft b) 0.15 gpm per sq ft over 1500 sq ft c) 0.2 gpm per sq ft over 900 sq ft d) 0.15 gpm per sq ft over 1125 sq ft e) 0.2 gpm per sq ft over 1125 sq ft 25-4) Which of the following is an acceptable density/area for an extra hazard group 2 sprinkler system utilizing high temperature sprinklers with a maximum of a 20 ft ceiling height? a) 0.3 gpm per sq ft over 2500 sq ft b). 0.4 gpm per sq ft over 2500 sq ft c) 0.3 gpm per sq ft over 2000 sq ft d) 0.4 gpm per sq ft over 2000 sq ft e) 0.4 gpm per sq ft over 1800 sq ft 327

## Page 332

25-5) Which of the following is an acceptable method to use to detennine the number of sprinklers in thc design area when residential sprinklers are used in an NFPA 13 sprinkler system? a) Density/area method b) Room design method c) 12 sprinkler design method d) 4 sprinkler design method e) All of the sprinklers in a compartment up to 4 25-6) Which of the following is an acceptable method to use to determine the number of sprinklers in the design area when residential sprinklers are used in an NFPA 13R sprinkler system? a) Density/area method b) Room design method c) 12 sprinkler design method d) 4 sprinkler design method e) All of the sprinklers in a compantment up to 4 25-7) If a design area of 2500 sq ft is being used for an extra hazard sprinkler system with 12 ft between branch lines and 8 ft between sprinklers on the branch line, how many sprinklers will be in the design area (assuming the sprinklers are 4 ft from the wall in the direction along the branch lines and 6 ft from the wall in the direction perpendicular to the branch lines)? a)24 b)25 c)26 d)27 e)28 25-8) If a design area of 3000 sq ft is being used for an ordinary hazard group 1 sprinkler system with 13 ft between branch lines and 10 ft between sprinklers on the branch line, how many sprinklers will be in the design area (assuming the sprinklers are 5 ft from the wall in the direction along the branch lines and 6.5 ft from the wall in the direction perpendicular to the branch lines)? a)22 b) 23 c)24 d) 25 e)26 25-9) For the sprinkler system described in question 7, what is the number of sprinklers in the design area on a single branch line? b) 7 e) 10 328

## Page 333

25-10) For the sprinkler system described in question 8, what is the number of sprinklers in the design area on a single branch line? e) 10 Test Yourself — Free Response Questions 25-11) What is the elevation head necessary to overcome a 30 ft change in elevation in a sprinkler riser? 25-12) What would be the difference in static pressures between a fire hydrant 300 feet above sea level and another hydrant 435 feet above sea level on the same water supply system? 25-13) Given the minimum pressure at a sprinkler of 7 psi, calculate the flow from each of the following sprinklers: a) Standard orifice (1/2-inch) (K=5.6) b) Large orifice (17/32-inch) (K = 8.0) c) Extra large orifice (5/8-inch) (K = 11.2) 25-14) Given a pressure of 40 psi at a sprinkler, calculate the flow from each of the following sprinklers: a) Standard orifice (h-inch) (K=5.6) b) Large orifice (17/32-inch) (K = 8.0) c) Extra large orifice (5/8-inch) (K = 11.2) 25-15) Given that a sprinkler needs a flow of 30 gpm, calculate the pressure necessary for each type of sprinkler: a) Standard orifice (h-inch) (K=5.6) b) Large orifice (17/32-inch) (K = 8.0) c) Extra large orifice (5/8-inch) (K = 11.2) 329

## Page 334

25-16) Given that a sprinkler needs to flow 60 gpm, calculate the pressure necessary for each type of sprinkler: a) Standard orifice (h-inch) b) Large orifice (17/32-inch) (1<-8.0) c) Extra large orifice (5/8-inch) (K=11.2) 25-17) Calculate the friction loss when 25 gpm flows through 15 ft of I-inch schedule 40 steel pipe in a wet-pipe sprinkler system. 25-18) Calculate the friction loss when 82 gpm flows through 32 feet of 2-inch schedule 40 steel pipe installed on a wet pipe system. 25-19) If 25 gpm flows from the most remote sprinkler (with a k-factor of 5.6) at 19.9 psi, and the sprinkler is attached to a 15 ft long I-inch schedule 40 pipe (on a wet pipe system) to the second most remote sprinkler, what will be the pressure demand at the second most remote sprinkler and what will be the flow from this sprinkler (k-factor of 5.6)? 25-20) If 82 gpm flows from the most remote branch line with a k-factor of 16.4 (at the connection of the branch line to the cross main) at a pressure of 25 psi, what is the pressure and flow at the second most branch line when the main connecting the two branch lines is 2- inch schedule 40 pipe (13 ft long) and the sprinkler system is a wet pipe system? 25-21) Calculate the effective k-factor at a pipe junction where the flow and pressure demand are 92 gpm at 30 psi? 25-22) Calculate the effective ' 'K" factor at a pipe junction where the flow and pressure demand are 450 gpm at 65 psi. 330

## Page 335

25-23) The pressure and flow demands are calculated from two different directions back to a tee and are shown in the following figure, What is the total demand at this tee? 92 gpm 30 psi 100 gpm 50 psi 25-24) The pressure and flow demands are calculated from two different directions back to a tee and are shown in the following figure. What is the total demand at this tee? 25 gpm 17 psi 80 gpm 22 psi 25-25) Determine the size and shape of the design area and the pressure and flow demands at the most remote sprinkler in the following sprinkler system. Theßystem is an ordinary hazard group 1 system where the sprinklers are spaced at 10 x 12 spacing (10 ft between branch lines and 12 ft between sprinklers on the branch line). A point of 0.15 over 1500 sq ft has been selected from the density/area curves. The system utilizes quick response sprinklers (k-5.6) and has a 20 ft ceiling height. 331

## Page 336

25-26) Calculate the following system to determine thc demand at the base of the riser. 30' 28'-6" Base of Riser Section View AA Not to scale This is a wet pipe sprinkler system in a building with a flat, smooth, unobstucted roof, The sprinklers have a k-factor of 5.6. The building is light hazard and sprinklers are on a 15 x 15 ft spacing. Each of the sprinklers near a wall are 7.5 ft from the wall. The branch lines are schedule 40 steel with pipe sizes as follows: 1", 1", 1-1/4", 1-1/2", 1-1/2" The riser nipples from the cross main to the branch line are 1-1/2" schedule 40 steel pipe and are one foot long. The cross main is 2" schedule 40 steel. The cross main is 77 ft from (and parallel to) the south wall. The riser is located II from the east wall. Riser is 4 inch schedule 40 pipe with a 4 inch alann check (equivalent length 25 ft) and a gear operated butterfly control valve Assume any information not given here and note it on your calculation sheets. 332

## Page 337

CHAPTER 26 HYDRAULIC CALCULATION FORMS, NFPA 13 RULES AND FIRST HYDRAULIC CALCULATION The process described in the previous two chapters provides all of the basics for understanding how to perform hydraulic calculations for sprinkler systems. But the actual process is difficult to teach and without specific information, it is difficult to grasp. Part of the difficulty is that there is no set step-by-step procedure that will work for every sprinkler system (although we have tried to put something together in the next few paragraphs). In order to help understand how to perform hydraulic calculations, this chapter will provide a specific example and walk the reader through the process of calculating this system step-by-step. Although the exact process used in this example will not work for every sprinkler system, it will provide a basic philosophy that can be implemented in all sprinkler systems. In addition to outlining a process and proving an example, this chapter will also discuss many of the specific rules of NFPA 13 and how they apply to specific situations within the example. The example has been specifically chosen to present many of the common features of fire sprinkler systems so that these important points can be discussed, So many people have asked over the years for a specific step-by-step procedure to follow for every sprinklers system, that it is worth trying to put something together. The following procedure (from the previous chapter, but expanded) is the closest that can be developed in terms of a step-by-step procedure that would work for all sprinkler systems: 1) Select an appropriate hazard category for the building or the area in question. 2) Determine the actual spacing for each sprinkler in the system. 3) Determine the piping an•angement, making sure that pipe feeds all sprinklers. 4) Determine the amount of water that will be needed to discharge from each sprinkler (start with the most remote sprinkler). Using the flow required for the most remote sprinkler and the k-factor of the sprinkler, also calculate the pressure that will be necessary to make sure this flow can be pushed out of the sprinkler when it opens. 333

## Page 338

5) Determine the number and location of the most demanding sprinklers that are likely to open if there is a fire (the size and shape of the design area). 6) Start at the most remote sprinkler with the flow and pressure necessary for that sprinkler (calculated in step 4). a) Calculate the friction loss between the most remote sprinkler and the second most remotc sprinkler. b) Add the friction loss (and any elevation loss) between the first and second most remote sprinklers to the pressure necessary at the most remote sprinkler to determine the demand pressure at the second most remote sprinkler. c) Use the preesure at the second most remote sprinkler and the k-factor for that sprinkler to calculate the flow from that sprinkler. d) Add the flow from the second sprinkler to the flow from the first to determine the total flow that has to come down the pipe from the third sprinkler to the second. e) Continue down the branch line calculating the friction loss (and elevation loss) between sprinklers to determine what the pressure will be at the sprinkler and use that pressure and the k-factor of the sprinkler to calculate the flow. Add the flow from the sprinkler to the total flow and calculate the friction loss back to the next sprinkler, Continue repeating this procedure for all of the sprinklers on the branch line, f) Calculate the friction loss (and elevation loss) from the last sprinkler on the branch line that is in the design area to the cross main. Add this loss to the pressure at the last sprinkler on the branch line to get the pressure demand at the connection of the branch line to the cross main. g) Using the flow and pressure demand at the connection of the branch line to the cross main, calculate the k-factor for the most remote branch line. h) Calculate the friction loss for the flow between the most remote branch line and the second most remote branch line (as well as the elevation loss). Add the loss to the pressure demand at the remote branch line to get the pressure demand at the second most remote branch line. i) If the number, location and arrangement of sprinklers on the second branch line are identical to the first, including the number of sprinklers in the design area, the k-factor calculated in step 6(g) can be used along with the pressure at the second most remote branch line, calculated in step 6(h), to calculate the flow going up into the second branch line. 334

## Page 339

j) Add the flow from the second branch line to the first to get the total flow. k) Continue down the cross main adding additional flow for additional branch lines with sprinklers in a similar manner as adding sprinklers along the branch line. The k-factor calculated in step 6(g) can be used for any branch line with the same number, location and anangement of sprinklers as the first branch line (including the number of sprinklers in the design area). If any branch line is different, it needs to be calculated separately from the most remote point back to the cross main and have its own k-factor calculated from its pressure and flow demand. That k-factor can then be used to calculate the flow into the different branch line at the higher pressure necessary at the connection of this different branch line to the main. l) Once all of the sprinklers in the design area have been added into the flow demand of the system. Calculate the friction loss (and elevation loss) back to the water supply. Add the loss to the pressure demand back at the cross main to determine the total pressure demand for the system at the water supply. 7) Compare the demand calculated in step 6(1) with the water supply Hydraulic Calculation Forms When performing hydraulic calculations by hand, the best way to keep track of the information is to use a form. The most popular form is published in the annex to NFPA 13 (Figure A. 14.3.3 in the 2002 edition). Another version of the form is available in pads of 100 du•ough the NFSA Resource Center, an example of which is shown in Figure 26-1. This section of the book will be an explanation of the columns in the form and how to use the form. Hydraulic calculation forms are used for many purposes. The original user needs them to keep track of the multiple pieces of information necessary to correctly perform the hydraulic calculations. Once finished, the calculation forms are turned over to plan review officials, who use them as a method of verifying that the correct procedures were followed in calculating the system. Additionally, the calculations serve as a back-up to the system drawings so that information such as distances between nodes, locations of sprinklers and positions of equipment can be double checked. Due to this multiple use of the forms, it is incumbent on the original user filling out the forms to provide as much information as possible for the future readers. Think of these forms as a forest of information. The data that you put down on the forms is the trail of breadcrumbs that leads the reader through the forest and helps them follow your path. You have to give them as many breadcrumbs as possible so that they can follow (understand) what you did, so provide as much detail as possible to make your calculations understandable. 335

## Page 340

Contract Name: Nozzle Ident. and Location Sheet of Notes Flow in gpm Pipe Size (in) Pipe Fittings and Devices Equiv. Pipe Length (ft) Friction Loss (psi/ft) Pressure Summary Normal Pressure Figure 26-1 Hydraulic Calculation Sheet 336

## Page 341

The top of the form contains some basic information about the sprinkler system being calculated ("Contract Name"). It is a good idea to use this portion of the form to keep straight which system (or portion of a system) is being calculated. In the upper right This poltion of the form is corner of the fonn is a section labeled "Sheet of used for systems needing multiple pages of calculations. The user can use this portion of the form to keep track of pages by using the first blank to note the page they are working on and the second blank to note the total number of pages in the calculation. The first column of the form is a reference column or step number. This column is rarely used unless iL is not easy to determine the order of the calculations. Most calculations start at the top and work their way down the form. In this case, the first column is not necessary. But if the form is not used from the top down, the user should give some clue to future readers as to what order they performed each step. Node Identification The second column of the form is titled "Nozzle Type and Location" or "Nozzle Identification and Location". It is used to declare the nodes being calculated in each step. Each row is considered one step. Within each row, some of the columns are split into two or three lines of information. The "Nozzle" column is used to state the nodes at the beginning and ending of each step. Since the information at the top of each row is usually associated with the node at the beginning of the step, while the information at the bottom of the row is usually associated with the end of the step, some people use this column by putting the beginning node at the upper left of the column and the ending node at the lower right of the column. This helps to keep the information straight. Some people use the "Nozzle" column by just stating the sprinkler (usually the starting node of the step) and its location without actually stating the ending node of the step. The terminology might be, "sprinkler 2 on branch line 1". While this terminology complies with the name of the column, it is less helpful to future readers because it is not clear where the beginning and end of the step actually takes place. Therefore, this practice is not recommended. Flow Summary The third column is "Flow" and is divided into two lines for every step. The top line is labeled with a small "q" while the bottom line is labeled with a capital "Q". The area with the small "q" is used to describe the flow discharging from the system at the beginning node of the step. This usually occurs as the flow from a sprinkler. The area with the large "Q" is used to record the total flow in the pipe between the two nodes of the step. This flow is usually greater than the flow discharging from the sprinkler, so it is represented by the larger "Q". The "Q" in many steps is calculated by adding the small "q" from the current step to the large t 'Q" from the previous step. 337

## Page 342

Pipe Size The fourth column is labeled "Pipe Size" and is used to record the actual diameter of the pipe. Some people use this column by just writing in the nominal pipe size (such as I-inch or inch), however, this policy does not provide much information to future readers of the calculations. Use of the actual inside diameter of the pipe is required for calculations. Different kinds of pipe have different internal diameters even though their nominal sizes are the same. so) I-inch pipe is not descriptive enough to determine if the calculations were performed correctly. Instead, the actual inside diameter of the pipe being used should be entered in this column. For example, 1.049 should be used for 1- inch schedule 40 pipe and 1.097 should be used for I-inch schedule 10 pipe. Equivalent Lengths for Fittings and Devices The fifth column is labeled "Fittings and Devices". This column is used to list any device, valve, tee or elbow that causes extra friction loss in the system between the nodes in the step. Some people just use this step to list the fittings, others try to squeeze in the equivalent length of the fitting, which can be difficult given that the equivalent length may take a great deal of calculation by itself. The concept of an "equivalent length" for fittings deserves some discussion. There are many different ways that could be used to account for the friction loss that occurs as water flows through a fitting. The method that the fire protection industry has settled on is to express the energy loss that occurs through the fitting as an "equivalent length" of pipe. The "equivalent length" of the fitting is the length of the same size pipe that would create the same amount of friction loss as what occurs in the fitting. For example, if water flowing through a 2-inch 90 degree elbow at 100 gpm loses 0.5 psi, then the equivalent Jength of the elbow will be the length of straight 2-inch pipe that has the same friction loss of 0.5 psi. Calculations show that this is 5 ft of pipe. The beauty of using the "equivalent length" method of calculation is that the length is the same regardless of flow, making it easier to use consistent information in the calculations even when the person doing the calculations is making changes that cause the flow to change. There are a number of ways to obtain the equivalent length for a fitting or valve. The most common is to look the fitting up in a table. For example, see Table 14.4.3.1.1 in NFPA 13. While this Table is convenient, the user needs to recognize that it has limitations. This particular Table is only valid for Schedule 40 steel pipe with a C-factor of 120. For other types of pipe, adjustments need to be made to accurately calculate the • equivalent length of the pipe. There are two types of adjustments that may need to be made, The first is for pipes with C-factors different than 120. Table 14,4.3.2 in NFPA 13 contains a multiplying factor for common C-factors. For example, the multiplying factor for pipe with a C-factor of 100 is 0.713. A 90 degree elbow on a 2-inch piece of pipe with a C-factor of 120 has an equivalent length of 5 ft of pipe. For a pipe with a C- factor of 100, the elbow has an equivalent length of 3.6 ft of pipe (5 x 0.713 = 3.6). 338

## Page 343

It may sound counter-intuitive that the equivalent length for pipe with a C-factor of 100 is shoner than the equivalent length for the same fitting on a pipe with a C-factor of 120, but as you think about it, it will make sense. The friction loss through the fitting does not change based on the pipe it is connected to. For our example of an elbow on 2- inch pipe, the friction loss through the elbow is the same 0.5 psi regardless of the type of pipe connected to the elbow. But when comparing that 0.5 psi to a length of straight pipe, it will take a different amount of straight pipe to equal the same amount of friction loss (0.5 psi in our example). Since the pipe with the C-factor of 120 is smoother on the inside than the pipe with the C-factor of 100, it will take a greater length of pipe with a C- factor of 120 to achieve a friction loss of 0.5 psi than it will a pipe with a C-factor of 100. The second adjustment that needs to be made is when the pipe has a different internal diameter than Schedule 40 steel. Instead of a table in NFPA 13 describing the multiplying factor that needs to be applied, there is a formula in NFPA 13 that provides Lhe factor as follows: Factor = 4.87 d 40 where: CIA = the actual diameter of the pipe being used d40 = the inside diameter of the same nominal size of schedule 40 steel For example, the equivalent length of a 4 inch tee is 20 ft of schedule 40 steel pipe. Since schedule 10 pipe has a different internal diameter, a multiplying factor would need to be found using the internal diameters of the pipe as follows: Factor = 4.87 d 40 4.87 4.26 = 1.32 4.026 The multiplying factor needs to be applied to the equivalent length from the Table in NFPA 13 to obtain the equivalent length of the fitting for schedule 10 pipe. In this example, the equivalent length to use for a 4-inch schedule 10 tee is 26.4 ft (20 x 1.32). Many people find it difficult to remember or use this formula. For these people, the NFSA has developed a table that has already performed the calculation for you for many of the common different internal diameters of pipe. Feel free to utilize this table to find the multiplying factor rather than the formula described above. 339

## Page 344

Material Ty eKC0 er T eLC0 er T eMC0 er Sch. 5 Steel Sch. 10 Steel Class 52 Lined D.I. Class 54 Lined DI. 0.61 0.79 0.93 1.41 1 0.77 0.89 1.03 1.81 1.24 11/4 0.61 0.65 092 1.65 1.24 11/2 0.67 0.72 0.77 1.58 1.24 2 0.77 0.82 0.87 1.51 123 21/2 0.93 0.99 1.05 1.57 1,37 3 0.77 0.82 0.87 1.50 1.34 I. 14 0.94 4 0.81 0.86 0.89 1.43 1.32 0.93 0.80 6 0.77 0.84 0.86 1.31 1.26 0.97 0.88 8 0.78 0.85 0.86 1.17 1.10 1.02 10 0.75 0.82 0.85 1.18 1.06 1.00 12 1.06 1.12 1.06 Table of Correction Factors for Different Types of Pipe/Tube in Accordance with NFPA 13 Section 14.4.3.1.3 For some types of pipe it will be necessary to apply both multiplication factors. This will be necessary any time the pipe being used does not have a C-factor of 120 and does not have the same internal diameter as schedule 40 steel. For example, if 6-inch lined ductile iron pipe (Class 52) is being used (with an actual internal diameter of 6.03 inches) and a C-factor of 140, the equivalent length of a tee can be found by using the Table in NFPA 13 and applying two multiplying factors. The equivalent length of a 6- inch schedule 40 steel tee is 30 ft (see Table in NFPA 13). A multiplying factor of 1.33 needs to be applied for pipe with a C-factor of 140. A multiplying factor of 0.97 needs to be applied for the different internal diameter (use formula or table above). This makes the equivalent length for this tee 38.7 ft (30 x 1.33 x 0.97). As an alternative to calculating or looking up these equivalent lengths, another approach that is acceptable is to use information from a manufacturer. Many different pipe, fitting and valve manufacturers publish equivalent lengths for their materials. If the manufacturer's product is being used in accordance with its limitations, the published values by the manufacturer can be substituted for the Table and multiplying factors of NFPA 13. For example, manufacturers of CPVC pipe provide their own tables of equivalent lengths of fittings, which can be substituted for the Table and multipliers of NFPA 13. For some types of valves like pressure reducing valves, dry-pipe valves, alarm valves and internally loaded check valves, there is no information in NFPA 13 regarding the equivalent length of the fitting. For these devices, the manufacturer's information must be consulted to find the cotTect equivalent length. Be careful when applying the information from manufacturers to make sure that the information they provide matches the type of pipe in your system, If the type of pipe they provide information for does not match the type of pipe being used in your system, the conection factors of NFPA 13 still need to be applied. For example, if a manufacturer of check valves tells you that their 4- inch check valve has an equivalent length of 30 ft (for schedule 40 steel pipe with a C=120) and we were using schedule 10 pipe in our system (with a C-factor of 120), we would need to convert the equivalent length of the fitting for the different diameter of the schedule 10 pipe by multiplying the equivalent length by 1.32 making the correct equivalent length 39.6 ft (1.32 x 30 = 39.6). 340

## Page 345

For some types of valves, such as backflow preventers, the manufacturer does not provide friction loss in terms of equivalent length. Instead, the manufacturer provides the friction loss in terms of actual loss (usually in psi). For these situations, the friction loss must be taken at a different point in the calculations (usually in the pressure summary column discussed later in this chapter) since there is no known equivalent length. The sixth column is labeled "Equivalent Pipe Length" or "Pipe Equivalent Length" and is divided into three lines labeled "L", "F" and "T". The "L" line is used for the actual length of pipe between the beginning and ending node in the step. The "F" line is used for the total equivalent length of all of the fittings between the beginning and ending node for the step after all correct adjustments have been made. The "T" line is intended to be the total length of pipe and fittings. "T" should always be equal to "L" + F for each step. Friction Loss and Pressure Summary The seventh column ("Friction Loss psi/ft") is used to record the friction loss per foot of the flow (Q from the third column) through the pipe with the diameter (from the fourth column). The friction loss per foot is calculated using the Hazen-Williams formula as discussed in previous chapters of this text. The eighth column ("Pressure Summary" or "Required psi") is broken up into three lines per step. The first line is labeled "Pt" and is intended to be used to describe the total pressure required at the beginning node of the step. The second line is labeled "Pe" and is intended to be used for the change in elevation between the beginning and ending nodes in the step. The third line is labeled "P/' and is intended to be used for the total friction loss between the beginning and ending nodes in the step. For each step, Pf will be equal to the total length of pipe and fittings (T from the sixth column) times the Hazen-Williams friction loss per foot in the seventh column. All tlu•ee of the pressures in the Pressure Summary column are intended to be added with the sum placed in the Pt line in the next step down, which is usually the starting pressure for the next node and the next step. The ninth column is labeled "Normal Pressure" and will not be discussed or used in this text. This column is used for an advanced procedure in hydraulic calculations where the effects •of velocity in the pipe are accounted for to fine tune the calculations. NFPA 13 does not require the use of this column or this procedure. Additional information on using this column can be found in advanced hydraulics information available from the NFSA. 341

## Page 346

Notes The last column of the calculation form is labeled "Notes". The person pelforming the calculations should use this column to describe everything that they do including the formulas and equations used to determine the flow from sprinklers and other steps in the calculation. First Hydraulic Calculation The use of the calculation form will become second nature after a little practice. Let's start getting some practice by looking at a specific example in-depth. The rest of this chapter will be an example of how to perform hydraulic calculations on a specific sprinkler system. The sprinkler system in this example is for an electronics processing plant, which will be protected as an ordinary hazard group 1 occupancy. The building is 18 ft high from floor to ceiling. The sprinklers on the system will be upright standard response standard spray sprinklers with a k-factor of 5.6 and will be installed 12 inches down from the (unobstructed type of construction) ceiling. The sprinklers will be spaced at 130 sq ft per sprinkler with 10 ft between branch lines and 13 ft between sprinklers on the branch lines. The cross main will be installed 2 ft below the ceiling and a 1 ft riser nipple will connect each branch line to a cross main. The plan view of the sprinkler system is shown in Figure 26-2. An elevation view of the sprinkler system is shown in Figure 26-3. An isometric view of the sprinkler system is shown in Figure 26-4. The water supply has been determined to have the following characteristics once it has been adjusted for the reasonable worse-case conditions: Static Pressure: 90 psi Residual Pressure: 60 psi at a flow of 1000 gpm Step 1 — Hazard Classification We have already been told that this building is being used as an electronics processing plant and that it will be treated as an Ordinary Hazard-Group 1 occupancy. Step 2 — Sprinkler Spacing We have already been told in this case that a uniform 130 sq ft spacing has been selected with 10 ft between branch lines and 13 ft between sprinklers on the branch lines. The sprinklers are located so that they are 5 ft from the East and West walls and 6.5 ft from the North and South walls. 342

## Page 347

10 Buys @20' - 200' Sprinkler Spacing 101 x 13' e 1500/130 = 11.5 or 12 sprinklers 1.2 I-Jge4 sprinklers per branch 'Z/zt44 2 21 2' 3 3 3 3 3 3 3 3 3 3 Figure 26-2 Plan View of System to be Calculated BL2 BL3 CM 263 g-pzn BOR Elevation View 3" Copper Copper YedY• Control Val 5' CWM Figure 26-3 Elevation View of System to be Hydraulically Calculated 343

## Page 348

19.5 gpm 1 19.5 gpm 20.7gpm i 3.5 psi 11/4" 40.2 gpm 21.9gpm 15.1 psi 62.1 gpm 24.4 gpm BL-I 11.9 psi 86.5 gpm 18.7 psi BL-2 BL-3 11/4' 28.0 psi 87.3 gpm 29.8 gpm 2" 86.5 gpm 28.7 psi 21/2" 173.8 gpm 29.8 203.6 gpm Figure 26-4 Isometric Diagram of System to be Hydraulically Calculated 344

## Page 349

Slep 3 Piping Arrangemeut In this case the piping arrangement has already been determined and is shown in Figures 26-2, 26-3 and 26-4. Although it might not be evident from the figures, the cross main is exactly in the center of the building (65 ft from the North wall and 65 ft from the South wall). Also, the riser nipples connecting the branch lines to the cross main are 1 ft long pieces of lh inch pipe. All of the pipe in this example will be schedule 40 steel pipe except for the underground pipe, which will be 3 inch Type-K copper tube. While copper tube is an unusual type of underground material (due to cost) we wanted all of the information in this first example to come from NFPA 13 and this is the only acceptable type of pipe permitted to be used underground where the pipe dimensions are provided in NFPA 13. Step 4 — Flow and Pressure for Sprinlders A point of 0.15 gpm per sq ft over 1500 sq ft is selected from the density/area curve for Ordinary Hazard Group 1 from Figure 11.2.3.1.5 in NFPA 13. Note that other points on the curve would be acceptable, but this is the one that has been selected for this example. A density of 0.15 gpm per sq ft applied to a sprinkler covering 130 sq ft results in a flow of 19.5 gpm (0.15 x 130 = 19.5). This means that each sprinkler that covers 130 sq ft must discharge at least 19.5 gpm. Since all of the sprinklers in this example cover 130 sq ft, this•will be the minimum flow necessary from each sprinkler. Of course, many sprinklers in this system will end up flowing more than 19.5 gpm as the pressure at each sprinkler increases. This minimum flow is called a "demand" flow because this is the amount of water that we have determined to be necessary in order to fight a fire in this building. In essence, we are demanding that the system supply this minimum amount of water: For a sprinkler to discharge water there needs to be some pressure in the water in the pipe in order to push the water out of the sprinkler. How much pressure is necessary will depend on how much flow is needed and how easy it is for the water to get through the orifice in the sprinkler. The k-factor is a measurement of how easy it is for the water to get through the hole. The k-factor is a function of the shape and the size of the orifice of the sprinkler. We can calculate the pressure necessary to discharge 19.5 gpm from a sprinkler with a k-factor of 5.6 with the following formula: 2 2 Q k 19.5 = 12.1 5.6 The equation above shows that we will need a minimum of 12.1 psi in order to push 19.5 gpm out of a sprinkler with a k*factor of 5.6. This pressure is also called a "demand" pressure because it is a minimum necessary to make the system work. 345

## Page 350

Step 5 — Size'and Shape of Design Area We have already determined that the area component of the density/area point that was selected from the density/area curve is 1500 sq ft (from Figure 11•.2.3.1.5). At this step, we should determine if there are any adjustments that need to be made to the area selected from the table. Since standard response sprinklers are being used, the decrease in area allowed for the use of quick response is not appropriate. Since the system is a wet-pipe system, the increase Lo the design area for dry-pipe systems is not appropriate. Since the roof is flat, the increase for sloped ceilings is not appropriate. Since ordinary temperature sprinklers are being used to protect this ordinary hazard occupancy, the reduction for high temperature sprinklers in extra hazard is not appropriate, In summary, there are no adjustments that would be appropriate and the design area should be 1500 sq ft. The next decision that needs to be made is the total number of sprinklers in the design area. With uniform spacing, this can easily be calculated by taking the design area (1500 sq ft) and dividing by the area of coverage per sprinkler (130 sq ft) as follows: 1500 -—=11.54-12 130 Note that the total number of sprinklers in the design area needed to be rounded up to 12 sprinklers from 11.54, This is because you can not have a fraction of a sprinkler open. Any fraction, no matter how small would have to be rounded up otherwise the number of sprinklers would not be sufficient to cover the required design area. In order to determine the shape of the design area, the maximum number of sprinklers to include on each branch line needs to be calculated from the following formula: = 3.58 — 4 13 Note that the formula calculates that we need a minimum of 3.58 sprinklers per branch line. Since we can't have only a fraction of a sprinkler open, we have to round that up to 4 sprinklers. Even if this had come out to a very small number after the decimal point, we would always have to round this number up. For example, 3.1 would also round up to 4 sprinklers because we would need that small fraction of the area covered by the fourth sprinkler and once you need the sprinkler open to cover that small fraction, you have to consider the flow from the entire sprinkler. In summary, the design area will consist of 12 sprinklers (see the cross hatched portion of Figure 26-2) with four sprinklers on the most remote branch line, four sprinklers on the second most remote branch line and four sprinklers on the third most remote branch line. The sprinklers on the North end of the branch lines have been selected in order to show an area, Since the system is exactly symmetrical in the way that it was placed in the building, the sprinklers on the South side of the branch lines would be equally correct. Not every sprinkler system will work 346

## Page 351

out with numbers this even. In many cases, the number of sprinklers on the last branch line will be less than the number of sprinklers on the other branch lines, In this case, the sprinklers to select are those that arc the most demanding and are adjacent to the ones being selected on other branch lines. The most demanding sprinklers are going to be those closest to the water supply because those are the sprinklers that will operate at the higher pressures and therefore would flow more water. Alsm remember that in this example, we have been working with NFPA 13, which requires that the length of the design area parallel to the branch lines be at least 1.2 times that square root of the design area. Some insurance companies (particularly Factory Mutual) would like the design area to be longer in the dimension parallel to the branch lines. Many of these companies require a dimension of 1.4 times the square root of the area. If this is the case, just substitute "1.4" for "1.2" used in the formula above to calculate the number of sprinklers on each branch line in the design area. Step 6 — Remote Sprinkler to Water Supply In step 4 we calculated that the most remote sprinkler (labeled Sl on the drawings in the N0Lth West corner of the building) would need to flow 19.5 gpm at a pressure of 12.1 psio This will be the starting point for our hydraulic calculations. Get out a piece of blank hydraulic calculation paper (Figure 26-1) and •fill in the first row with the information on the flow and pressure necessary for sprinkler Sl as shown in Figure 26-5. Contract Name: Electronics Processing Plant Sheet 1 of Notes P-12.1 1 Nozzle Ident. and Location Flow in Pipe Pipe Fittings and Devices Equiv. Pipe Length (ft) Friction Loss (psi/ft) Pressure Summary Pt 12.1 Normal Pressure gpm 19.5 Size (in) Q Figure 26-5 Requirements for Sprinkler Sl Sprinkler S2 is connected to sprinkler Sl with a piece of pipe. The pipe is 1 inch schedule 40 steel with an internal diameter of 1.049 inches (see Table A.6.3.2 in NFPA 13) and is 13 ft long (center to center dimension). The friction loss for the 19.5 psi flowing from sprinkler S2 down to sprinkler Sl can be calculated using the Hazen-Williams formula as follows: 4,52Ql 1.85 4.87 = 0.124 347

## Page 352

The Hazen-Williams f01mula predicts that the friction loss between sprinklers S2 and Sl will be 0.124 psi per ft. Since the total amount of pipe and fittings between the two sprinklers is 13 ft (there are no fittings to worry about in this step) the total friction loss will be 1.6 psi (0.124 x 13 = 1.6). Note that we did not count the tee in the branch line to which the sprinkler was directly attached. section 14.4.4.5(9) of NFPA 13 permits the fitting directly attached to the sprinkler to be ignored. In fact, this fitting has already been accounted for in the k-factor of the sprinkler. The calculation steps can be documented on hydraulic calculation paper as shown in Figure 26-6. Figure 26-7 also shows the known information regarding this portion of the sprinkler system between sprinklers S2 and Sl. Contract Name: Electronics Processing Plant 1 0-4 Nozzle Ident, and Location Equiv. Pipe Flow in Pipe Pipe gpm Size Fittings and Length (in) (ft) Devices 19.5 Q 19.5 1.049 L 13 T 13 Friction Loss (psi/ft) 0.124 Pressure Summary Pt 12.1 Pf 1.6 Sheet 1 of Notes Normal Pressure P-12.1 Figure 26-6 Sheet Showing Flow Between Sprinklers S2 and Sl 19.5 gpm 19.5 13.7 psi 1 inch pipe 12.1 psi Figure 26-7 Flow Between Sprinklers S2 and Sl 348

## Page 353

If the friction loss between sprinklers S2 and Sl is 1.6 psi, this means that the pressure has to be at least 13.7 psi (12.1 + 1.6 = 13.7) at sprinkler S2 so that when the water flows down to sprinkler Sl from sprinkler S2 it can lose 1.6 psi and still merive at sprinkler Sl with the pressure it needs of 12.1 psi. For this reason 13.7 psi is shown at sprinkler S2 in Figure 26-7, When calculating sprinkler systems, rarely are all of the steps shown in a diagram the way they are in Figure 26-7. Instead, the information is included on hydraulic calculation paper as shown in Figures 26-6 and 26-8. In order to determine the total pressure at the beginning of each step, the user has to add the total pressure; elevation pressure and friction loss from the previous step. In our example, there was no elevation pressure change between sprinklers S2 and SIS so that pressure (Pe) is 0. The total pressure and the friction loss between sprinklers S2 and Sl are added up and carried into the next step as shown in Figure 26-8. Contract Name: Electronics Processin Plant 1 2 Nozzle Ident, and Location Flow in gpm 19.5 Q 19.5 Q Pipe Size (in) 1.049 Pipe Fittings and Devices Equiv. Pipe Length L 13 T 13 Friction Loss (psi/ft) 0.124 Pressure Summary Pt 12.1 Pf 1.6 Pt 13.7 Normal Pressure F (ft) o Sheet 1 of Notes P=12.1 Figure 26-8 Sheet Showing Situation at Sprinkler S2 Now that we know the pressure at sprinkler S2, we can determine how much flow will discharge from sprinkler S2 (since it is in our design area and we are assuming that it will be open during a fire). We can predict the discharge from the sprinkler with the following formula: q = = 5.605 = 20.7 According to the formula above, sprinkler S2 will discharge 20.7 gpm, which is slightly more than sprinkler Sl(19.5 gpm). Does this make sense? Yes it does! Sprinkler S2 is operating at a pressure greater than sprinkler Sl and will therefore discharge more water. In fact, every sprinkler closer to the water supply will always operate at a pressure greater than the most remote sprinkler and will therefore always flow more water. The flow from spi'inkler S2 can be represented on hydraulic calculation paper as shown in Figure 26-9. 349

## Page 354

1 Contract Name: Electronics Processing Plant Friction Loss (psi/ft) 0.124 Pressure Summary Pt 12.1 Pf 1.6 Pt 13.7 Sheet Normal Pressure 1 of Notes Nozzle Ident. and Location Flow in 19.5 Q 19.5 20.7 Q Equiv. Pipe Pipe Pipe Size Fittings and Length (in) Devices (ft) 1.049 L 13 T 13 P-12.1 20.7 Figure 26-9 Sheet Showing Discharge From Sprinkler S2 Sprinkler S2 is connected to sprinkler S3 with a 13 ft long piece of 11/4 inch schedule 40 pipe (inside diameter of 1.38, see Table A.6.3.2 in NFPA 13). The total flow in this piece of pipe needs to be 40.2 gpm (adding the flow out of sprinkler Sl of 19.5 gpm to the flow from sprinkler S2 of 20.7 gpm). In fact, the total flow in most steps will be the small flow discharging from the sprinkler in the same step added to the total flow from the step above. Watch as the hydraulic calculation sheet develops for this to be true. Knowing the total flow in the pipe, we can calculate the friction loss using the Hazen-Williams formula as follows: 4.52Ql 85 = 0.125 (120)) 85 1.85 4.87 With a friction loss of 0.125 psi per ft and a total length of pipe and fittings of 13 ft (once again there are no fittings to worry about in this step), the friction loss between sprinklers S3 and S2 is 1.6 psi (13 x 0.125 = 1.6). This means that the pressure at sprinkler S3 needs to be 15.3 psi (adding the friction loss of 1.6 psi to the demand pressure at sprinkler S2 of 13.7 psi). This is shown in Figure 26-10 and Figure 26-11. 350

## Page 355

Contract Name: Electronics Processin Plant Sheet L 13 T 13 L 13 T 13 Friction Loss (psi/ft) 0.124 0.125 1 of Notes 1 Nozzle Ident. and Location Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 Pipe Size (in) 1.049 1.38 Pipe Equiv. Fittings Pipe and Length Pressure Summary Pt 12.1 Pt 13.7 Pf Pt 15.3 Normal Pressure Devices F (ft) 0 o P=12.1 = 20.7 Figure 26-10 Sheet Showing Flow From Sprinkler S3 to S2 20.7 gpm 40.2 gpm S2 15.3 psi 13.7 psi 11/4 inch pipe 19.5 gpm —+ 1 inch pipe 19.5 gpm 12.1 psi Figure 26-11 Flow and Pressure for Sprinklers S3, S2 and Sl Now that we know the pressure at sprinkler S3, we can calculate the Amount of water that will discharge from sprinkler S3 (flow) since the sprinkler is within our design area and we are assuming it will be open during a fire. The flow can be calculated using the following formula: 15.3 =21.9 With a pressure of 15.3 psi at sprinkler S3, the flow will be 21.9 gpm from that sprinkler. We can add this to the total flow from the previous step to determine the total flow in the piece of pipe between sprinklers S4 and S3. The total flow in this step will be 62.1 psi (21.9 gpm out 351

## Page 356

of sprinkler S3 and 40.2 gpm going down to sprinklers S2 and Sl). See Figure 26-12 for how this would be represented on the hydraulic calculation paper. Sheet 1 of Notes Normal Pressure 1 Contract Name: Electronics Processin Plant d Nozzle Ident. and Location Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 21.9 Q 62.1 Equiv. Pipe Pipe Pipe Size Fittings and Length (in) Devices (ft) 1,049 1.38 1.38 L 13 T 13 L 13 T 13 L 13 T 13 Friction Loss (psi/ft) 0.124 0.125 Pressure Summary Pt 12.1 Pf 1.6 Pt 13.7 Pf 1.6 Pt 15.3 P=12.1 F 5.665=20.7 q = 5.6Jffi=21.9 Figure 26-12 Sheet Showing Flow From Sprinkler S4 to S3 Knowing the flow between sprinklers S4 and S3, we can calculate the friction loss in that piece of pipe using the Hazen-Williams formula as shown below: 4.520185 = 0.278 (120) •85 (1.38)487 1.85 4.87 With a friction loss of 0.278 per ft and a total length of pipe and fittings of 13 ft, the total friction loss between sprinklers S4 and S3 will be 3.6 psi (0.278 x 13 = 3.6). With a total friction loss of 3.6 psi, the pressure at sprinkler S4 needs to be 18.9 psi (15.3 psi from sprinkler S3 plus 3.6 psi friction loss). This information can be included on the hydraulic calculation paper as shown in Figure 26-13. 352

## Page 357

Contract Name: Electronics Processin Plant Sheet L 13 T 13 L 13 T 13 L 13 T 13 Friction Loss (psi/ft) o. 124 0.125 0.278 1 of Notes 1 Nozzle Ident. and Location Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 21.9 Q 62.1 Q Pipe Size (in) 1.049 1.38 1,38 Pipe Fittings and Devices Equiv. Pipe Length Pressure Summary Pt 12,1 1.6 Pt 13.7 1.6 Pt 15.3 3.6 Pt 18.9 Normal Pressure F F F (ft) o o o P=12 1 - 20.7 q = 5.6JiSj- 21.9 Figure 26-13 Sheet Showing Pressure Situation at Sprinkler S4 Now that the pressure at sprinkler S4 is known, the amount of water discharging from sprinkler S4 (flow) can be calculated using the following formula: 24.3 With a flow of 24.3 gpm coming out of sprinkler S4, the total flow coming in to sprinkler S4 can be calculated by adding 24.3 gpm to the total flow from the previous step of 62.1 gpm to get a total flow coming into sprinkler S4 of 86.4 gpm. This information can be represented on the hydraulic calculation paper as shown in Figure 26-14. 353

## Page 358

Contract Name: Electronics Processing Plant L 13 T 13 L 13 T 13 L 13 T 13 Sheet 1 of Notes 1 Nozzle Ident. and Location Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 21.9 Q 62.1 24.3 Q Pipe Size (in) 1.049 1.38 1.38 Pipe Fittings and Devices Equiv. Pipe Length Friction Loss (psi/ft) 0.124 0.125 0.278 Pressure Summary Pt 12.1 1.6 Pt 13.7 1.6 Pt 15.3 3.6 Pt 18.9 Normal Pressure F F F F (ft) o O o P=12.1 q = 20.7 F 5.64133=21.9 . -24.3 Figure 26-14 Sheet Showing Flow Situation at Sprinkler S4 It is worth pausing here to consider a few new ideas. First, let's look at the flow discharging from sprinkler S4 (24.3 gpm). Sprinkler S4 covers the same area (130 sq ft) as all of the other sprinklers in the system; however it is discharging more than the required flow to meet the required density, What is the density of the discharge from sprinkler S4? The density can be calculated by dividing the flow by the area covered by the sprinkler. For sprinkler S4, the density is 0.19 gpm per sq ft (24.3/130 = 0.19). This is 27% more than the 0.15 gpm per sq ft density required for this occupancy. This concept, that more water will discharge from sprinklers closer to the riser, is called "overage" and creates a significant safety factor for sprinkler systems, Even if the fire starts in the worst possible corner of the building, if it spreads out along the branch line, all of the other sprinklers will discharge more water than what is needed to control the fire. A sprinkler only 39 ft away from the worst corner of the building is already discharging 27% more water than what is necessary to control the fire. Another reason worth pausing here and examining the sprinkler system is to consider where the next node (point in the system) is that we need to take into account. We only need to worry about locations where there is flow exiting the system, locations where pipe diameter changes or locations where the type of pipe changes, In this case, there is a sprinkler between sprinkler S4 and the riser nipple that connects the branch line to the cross main. But this sprinkler is not in our design area and we don't have to worry about it discharging any water. As long as we use the same type of pipe and the same pipe size (lh inch) starting at sprinkler S4 and continuing all the way to the tee at the top of the riser nipple, we don't have to stop our hydraulic calculations. In fact, if we use the same size pipe (lh inch) for the riser nipple, we 354

## Page 359

don't need to stop until we get to the bottom of the riser nipple. We do need to stop there because the pipe size at the main changes to 2 inch pipe. A few paragraphs earlier, we calculated that the total flow coming into sprinkler S4 needs to be 86.4 gpm. Since there are no other openings in the first branch line creating flow, this is the same flow that needs to come out of the cross main and up the riser nipple to the first branch line. If we label the node at the bottom of the riser nipple (where it connects to the cross main) as BRN We can calculate what happens to the water between BRN and S4 in one step, The friction loss per foot in this section of lh inch pipe (1.61 inches actual inside diameter) can be calculated using the Hazen-Williams formula as follows: 4.5201 85 - 0.242 1.85 4.87 The friction loss per ft is 0.242 psi per ft and the total distance of pipe is 20.5 ft (13 ft between sprinkler S4 and the other sprinkler on the branch line plus 6.5 ft between that sprinkler and the riser nipple plus 1 ft in the riser nipple). In this step, we do have some equivalent lengths to add for fittings. There is a lh inch tee at the top of the riser nipple and another lh inch tee at the bottom of the riser nipple. Note that we have ignored the tee at the sprinkler that is not discharging water. Section 14.4.4.5(5) of NFPA 13 allows us to ignore flow that goes straight through a tee or cross. According to Table 14.4.3.1,1 of NFPA 13, the equivalent length of one lh inch tee is 8 ft (assuming schedule 40 pipe and C=120). Since we have two tees, we have to add 16 ft to our pipe length to get our total equivalent length of pipe and fittings of 36.5 ft (20.5 + 16 = 36.5). This makes the total friction loss between BRN and S4 8.8 psi (0.242 psi per ft x 36.5 ft). In this step, we also change elevation for the first time. The riser nipple is a total of 1 ft in length (straight up/down) making the elevation pressure loss 0.4 psi (0.433 x 1 = 0.4). With friction loss of 8.8 psi between BRN and S4 and an elevation loss of 0.4 psi, the total pressure necessary at BRN is 28.1 psi. (18.9 psi from S4 plus 8.8 psi plus 0.4 psi = 28.1). See Figure 26-15 for a picture describing this last step. See Figure 26-16 for how this would be represented on hydraulic calculation paper. 355

## Page 360

86,4 gpm 1 h inch pipe BRN 28.1 psi 24.3 gpm 18.9 psi T 13 L 13 T 13 L 13 T 13 1 1/4 inch pipe 21.9 gpm 15.3 psi Figure 26-15 Riser Nipple and Branch Line 1 of Notes 1 Contract Name: Electronics Processing Plant Sheet Nozzle Ident. d and Location BRN BRN Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 21.9 Q 62.1 24.3 Q 86.4 Pipe Size (in) 1.049 1.38 1.38 1.61 Pipe Fittings and Devices Equiv. Pipe Length (ft) o F o F o F L 20 5 F 16.0 T 36 5 Friction Loss (psi/ft) 0.124 0.125 0.278 0.242 Pressure Summary Pt 12.1 Pf 1.6 Pt 13.7 Pf 1.6 Pt 15.3 Pf 3.6 Pt 18.9 Pe 0.4 Pf 8.8 Pt 28.1 Normal Pressure P-12.1 20.7 = 21.9 . -24.3 Figure 26-16 Sheet Showing Riser Nipple and Branch Line 356

## Page 361

Once the first branch line (including the riser nipple) has been calculated to the cross main, it is wolfh stopping and asking the question "are any other branch lines that need to be calculated that are exactly the same as the first branch line?" If the answer to this question is "yes" then the next step is to calculate an equivalent k-factor that represents the branch line. The k-factor will rely on the flow and the pressure demand at the point where the branch line connects to the main (node BRN in our example). The following formula is used to calculate the k-factor for the branch line: Q 86.4 16.3 The k-factor of 16.3 represents the situation of the branch line and riser nipple that we just calculated and can be used to represent any branch line thal has the some number of sprinklers, the same pipe sizes and lengths and the same configuration of equipment (as do all of the other branch lines on this sprinkler system). We do not need to use the k-factor right now, but we calculated it right now because the information that we needed to calculate the k-factor was right at our fingertips. The next step is actually to calculate the friction loss as the 86.4 gpm flows down the 2 inch cross main (real inside diameter of 2.067 inches). In reality, the cross main would probably not have three different sizes of pipe (2 inch, then 2h inch then 3 inch) but they were included here to give the reader some experience working with different size pipe. In reality, this system would have probably had 3 inch pipe for the entire main. The friction loss between the first and second branch lines (BRN and BL2) can be calculated using the Hazen-Williams formula as follows: 4.5201 85 1.85 4.87 = 0.072 Note that the friction loss in the cross main is very small (0.072 psi per ft). Does this make sense? Yes it does. The flow in the cross main is small compared to the size of the main. Look at the Hazen-Williams formula. The pipe size is raised to the 4,87 power. This is incredibly powerful in reducing the friction loss per ft when the pipe size is increased, With a friction loss per ft of 0.072 and a distance of 10 ft between the branch lines (length of the cross main) the total friction loss between BRN and BL2 is 0.7 psi (0.072 x 10 = 0.7). This means that the total pressure at BL2 needs to be 28.8 psi (28.1 psi needed at BRN plus the 0.7 psi friction loss). See Figure 26-17 for how this would be represented on hydraulic calculation paper. 357

## Page 362

Contract Name: Electronics Processing Plant L 13 T 13 L 13 T 13 L 13 T 13 Sheet 1 of Notes 1 Nozzle Ident. d and Location S3 BRN BRN BL2 BL2 Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 21.9 Q 62.1 24.3 Q 86.4 Q 86.4 Q Pipe Size (in) 1.049 1.38 1.38 1.61 2.067 Pipe Fittings and Devices Equiv. Pipe Length (ft) F o F 0 F o L 20 5 F 16.0 T 36 5 L 10 F o T 10 Friction Loss (psi/ft) 0.124 o, 125 0.278 0.242 0.072 Pressure Summary Pt 12.1 Pf Pl 13.7 Pf Pt 15.3 3.6 Pt 18.9 0.4 8.8 28.1 0.7 Pt 28.8 Normal Pressure P=12 1 = 20.7 = 21.9 q = 5.6fi5=24.3 Q 864 Figure 26-17 Sheet Showing Cross Main from BRN to BL2 Knowing the k-factor for the branch line (16.3) and the pressure at BL2 (28.8 psi) the flow going up into the second branch line for the four open sprinklers on that branch line can be calculated in a single step using the following formula: The formula shows that 87.5 gpm will go up into the second branch line. Adding this flow to the flow going to the first branch line (86.4) and we get a total flow of 173.9 gpm that needs to come into BL2 from BL3. See Figure 26-18 for how this would be represented on hydraulic calculation paper. 358

## Page 363

Contract Name: Electronics Processing Plant Sheet Nozzle Ident. and Location S4 BRN BRN BL2 BL2 1 of Notes 1 Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 21.9 Q 62.1 24.3 Q 86.4 Q 86.4 87.5 Q 173.9 Pipe Size (in) 1.049 1.38 1.38 1.61 2.067 Pipe Fittings and Devices Equiv. Pipe Length (ft) L 13 F o T 13 L 13 F o T 13 L 13 F 0 T 13 L 20 5 F 16.0 T 365 L 10 F o T 10 Friction Loss (psi/ft) 0.124 0.125 0.278 0.242 0.072 Pressure Summary Pt 12.1 1.6 Pf Pt 13.7 1.6 Pt 15.3 Pf 3.6 18.9 0.4 8.8 Pt 28.1 0.7 Pt 28.8 Normal Pressure P-12.1 q = 5.665 . -20.7 q -5.6633=21.9 q - 5.64115 Q 86.4 q = = 87.5 Figure 26-18 Sheet Showing Flow From BL2 Now that we know the total flow between BL2 and BL3, we can calculate the friction loss in this piece of pipe. The pipe in this example is 2h inch in this location (real inside diameter of 2.469). The friction loss can be calculated with the Hazen-Williams formula as follows: 4.5201 85 1.85 4.87 -0.110 With a friction loss per ft of 0.110 and a total length of pipe and fittings of 10 ft, the total friction loss between BL2 and BL3 is 1.1 psi. This means that the total pressure demand at BL3 is 29.9 psi (28.8 psi from BL2 plus the friction loss of 1.1 psi). This can be represented on hydraulic calculation paper as shown in Figure 26-19. 359

## Page 364

Contract Name: Electronics Processing Plant Nozzle Ident. d and Location L 13 T 13 L 13 T 13 L 13 BRN L 10 BRN BL2 BL2 BL3 BL3 Friction Loss (psi/ft) 0.124 0.125 0.278 0.242 0.072 0.110 Pressure Summary Pt 12.1 Pf 1.6 Pt 13.7 Pf 1.6 Pt 15.3 Pf 3.6 Pt 18.9 Pe 0.4 Pf 8.8 Pt 28.1 p f 0.7 Pt 28.8 Pf 1.1 PI 29.9 Sheet Normal Pressure 1 of Notes 1 Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 21.9 Q 62.1 24.3 Q 86.4 Q 86.4 87.5 Q 173.9 Equiv. Pipe Pipe Pipe Size Fittings and Length (in) (ft) Devices 1.049 1.38 1.38 1.61 2.067 2.469 0 F o F o F T 13 L 20.5 F 16.0 T 365 o F T 10 L 10 T 10 P=12.1 20.7 q = = 21.9 q = 24.3 Q 864 • =16.3 87.5 Figure 26-19 Sheet Showing Situation Between BL2 and BL3 Now that we know the total pressure at BL3, we can calculate the flow that will go up into the third branch line by using the pressure at BL3 (29.9) and the k-factor for the branch lines (16.3). The following is the formula: q = Idi -16.363=89.1 With a flow of 89.1 going up into the third branch line and a flow of 173.9 gpm going down the cross main to BL2 and BRN, the total flow coming into BL3 can be calculated as 263 gpm (89.1 + 173.9 = 263). See Figure 26-20 for how this would be represented on hydraulic calculation paper. Note that at this point, the flow of 263 gpm represents all of the sprinklers in the design area. Since there are no inside hose stations, we will not be adding any more flow to the sprinkler system inside the building. All that remains is to calculate the friction loss back to the water supply with the flow of 263 gpm. 360

## Page 365

Contract Name: Electronics Processin Plant Sheet Friction Loss (psi/ft) 0.124 0.125 0.278 0.242 0.072 0.110 Pressure Summary Pt 12.1 1.6 Pt 13.7 Pf 1.6 Pt 15.3 3.6 Pt 18.9 0.4 8.8 Pt 28.1 0.7 Pt 28.8 1.1 Pt 29.9 1 of Notes 1 Nozzle Ident. d and Location S3 BRN BRN BL2 BL2 BL3 BL3 Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 21.9 Q 62.1 24.3 Q 86.4 Q 86.4 q 87.5 Q 173.9 89.1 Q 263 Pipe Size (in) 1.049 1.38 1.38 1.61 2.067 2.469 Pipe Equiv. Fittings Pipe and Length Devices (ft) L 13 F o T 13 L 13 F o T 13 L 13 F o T 13 L 20 5 F 16.0 T 36 5 L 10 F o T 10 L 10 T 10 Normal Pressure P-12.1 20.7 q=5.6UiSä = 21.9 q = 5.6UfäJ- 24.3 Q 864 • =16.3 = 87.5 89.1 Figure 2600 Sheet Showing Flow at BL3 The next node at which we need to stop our hydraulic calculations is where the pipe size or type changes. This occurs in the cross main about half way through the building where the main changes from 2h inch to 3 inch. The node has been designated as CM on the drawings. All of the 2h inch cross main can be calculated in a single step using the Hazen-Williams formula as follows: 4.52Ql 85 1.85 4.87 = 0.237 With a friction loss per ft of 0.237 and a length of pipe of 70 ft (10 ft long pipes between branch lines and 7 pieces of pipe), the total friction loss in this step is 16.6 psi (70 x 0.237=16.6). This means that the pressure at CM needs to be 46.5 psi (16.6 psi friction loss plus the 29.9 psi needed at BL3). See Figure 26-21 for how this would be represented on hydraulic calculation paper. 361

## Page 366

Contract Name: Electronics Processin Plant Sheet 1 of Notes 1 Nozzle Ident. 6 and Location L 13 T 13 L 13 S3 T 13 L 13 T 13 S4 = 24.3 BRN BRN L 10 BL2 T 10 BL2 L 10 BL3 T 10 BL3 L 70 . -89.1 CM T 70 CM Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 21.9 Q 62.1 24.3 Q 86.4 Q 86.4 87.5 Q 173.9 89.1 Q 263 Q Pipe Size (in) 1.049 1.38 1.38 1.61 2.067 2.469 2.469 Pipe Fittings and Devices Equiv. Pipe Length (ft) 0 F F 0 F 0 L 20 5 F 16.0 T 365 F o Friction Loss (psi/ft) 0.124 0.125 0.278 0.242 0.072 0.110 0.237 Pressure Summary Pt 12.1 Pf 1.6 Pt 13.7 1.6 Pf Pt 15.3 3.6 Pt 18.9 0.4 8.8 Pt 28.1 0.7 Pt 28.8 1.1 29.9 Pf 16.6 Pt 46.5 Normal Pressure P=12.1 q = 5.665 20.7 q - = 21.9 q = 5.6010 Q 864 . =87.5 ( q=16.3UT5 Figure 26-21 Sheet Showing Pressure at CM The rest of the cross main and the riser are all 3 inch pipe (real inside diameter of 3.068 inches). These pieces of pipe can be calculated in a single step from CM to the base of the riser (BOR), In addition to the 119 ft of pipe (104 ft of cross main plus 15 ft of riser) there will also be a number of fittings in this step and the elevation loss to account for as we go down the riser. The fittings include one 3 inch standard turn elbow (7 ft equivalent length), a gate valve (1 ft equivalent length), and an alarm valve with an equivalent length of 15 ft (taken from a manufacturer's data sheet). The fittings have an equivalent length of 23 ft (7 + 1 + 15 = 23). The total length of pipe and fittings is then 142 ft (119 for the pipe plus 23 for the fittings). The elevation pressure can be calculated by multiplying the change in elevation (15 ft) by 0.433 to get 6.5 psi. The friction loss per ft can be calculated using the Hazen-Williams formula as follows: 362

## Page 367

4.5201 85 1.85 4.87 = 0.082 (120)1 85 (3.068)487 With a friction loss per ft of 0.082 and a total length of pipe and fittings of 142 feet, the friction loss between CM and BOR is 11.6 psi (142 x 0.082 = 11.6). The total pressure at BOR needs to be 64.6 psi (46.5 psi from CM plus 11.6 psi friction loss plus 6.5 psi elevation loss). The friction loss and elevation loss is represented on the hydraulic calculation paper as shown in Figure 26-22. Contract Name: Electronics Processin Plant Nozzle Ident. BRN BRN BL2 BL2 BL3 BL3 CM CM BOR BOR Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 21.9 Q 62.1 24.3 Q 86.4 Q 86.4 87.5 Q 173.9 89.1 Q 263 Q 263 Pipe Size (in) 1.049 1.38 1.38 1.61 2.067 2.469 2.469 3.068 Pipe Fittings and Devices EL—7 GV=I AV-15 Equiv. Pipe Length (ft) L 13 F o T 13 L 13 F 0 T 13 L 13 F o T 13 L 20 5 F 16.0 T 365 L 10 F o T 10 L 10 F L 119 F 23 T 142 . -24.3 T 10 L 70 T 70 Friction Loss (psi/ft) 0.124 0.125 0.278 0.242 0.072 0.110 0.237 0.082 Sheet 1 of 1 Notes Pressure Summary Pt 12.1 1.6 Pt 13.7 Pf 1.6 Pt 15.3 3.6 Pf 18.9 0.4 8.8 Pt 28.1 0.7 Pt 28.8 1.1 Pt 29.9 16.6 Pf 46.5 6.5 Pf 11.6 64.6 Normal Pressure P=12 1 q=5.6JiSÄ = 20.7 = 21.9 Q 864 • =16.3 = JääÄ q = 16.3Jäü=87.5 q = 16.30515 = 89.1 Pe=O.433 x 15=6.5 Figure 26-22 Sheet Showing Pressure at BOR 363

## Page 368

The next to the last step is to calculate from the base of the riser (BOR) out [hrougli lhe underground to the city main. While this is fundamentally like the previous steps, it will be made slightly more difficult by the fact that the interior diameter of the copper tube is not the same as the schedule 40 pipe we have been using. Additionally, the copper tube has a different C-factor, so we will have to make some adjustments to the equivalent lengths for the fittings. The copper tube has a length of 55 ft (50 ft horizontally from the riser to the street main and 5 ft vertically underground to connect with the riser in the building). There are three fittings in the copper tube, a long-turn elbow (an equivalent length of 5 ft from Table 14.4.3.1.1 in NFPA 13), a tee at the connection to the city main (equivalent length of 15 ft) and a gate valve (not shown on the drawing but very common in underground to isolate the underground pipe, equivalent length of 1 ft) for a total equivalent length of 21 ft if this were schedule 40 pipe. However the pipe is not schedule 40, so two different adjustments need to be made. The first is the adjustment for the C-factor. The C-factor for copper tube is 150, so according to Table 14.4.3.2 in NFPA 13, the correction factor that needs to be applied is 1.51. Also, a correction factor for the diameter needs to be taken from the Table earlier in this chapter or calculated from the following formula: 4.87 4.87 d pipe 2.907 = 0.77 3.068 So the true equivalent length that needs to be used for the fittings is 24.4 ft (21 ft from the schedule 40 Table times 1.51 times 0.77). This length needs to be added to the actual length of the pipe (55 ft) to achieve the total equivalent length of pipe and fittings of 79.4 ft (55 + 24.4 = 79.4), The friction loss can now be calculated, starting with the Hazen-Williams formula to obtain the friction loss per foot. Note that now the C-factor has changed to 150: 4.5201 85 1.85 4.87 - 0.071 (2.907)487 With a friction loss per ft of 0.071 and a total equivalent length of pipe and fittings of 79.4 ft, the friction loss in the copper underground can be calculated as 5.6 psi (79.4 x 0.071 = 5.6). Adding the 5.6 psi friction loss to the 64.6 psi demand at the base of the riser (BOR) yields the final pressure demand of 70.2 psi. See Figure 26-23 for how this information would be represented on hydraulic calculation paper. Note that there is no elevation change here even though the copper tube goes down 5 ft. This is because the water supply data was not obtained at the elevation of the copper tube. Instead, the water supply data was obtained from a fire hydrant several feet above the copper tube. In this case, the assumption is that the fire hydrant where the water supply data was obtained is at the same elevation as the base of the riser. When calculating this final step, always include the change in elevation between the base of the riser and the location of the fire hydrant where the water supply data was obtained. If the hydrant is below the base of the riser, the loss will be positive and a positive number should be entered in the calculation form. But if the hydrant is above the base of the riser, the loss will be negative (pressure will increase) so a negative number needs to be entered into the calculation form. 364

## Page 369

Contract Name: Electronics Processin Plant Sheet 1 of Notes Nozzle Ident. o and Location BRN BRN BL2 BL2 BL3 BL3 CM BOR BOR CWM cw Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 21.9 Q 62.1 24.3 Q 86.4 Q 86.4 87.5 Q 173.9 89.1 Q 263 Q 263 Q 263 Q 263 Pipe Size (in) 1.049 1.38 1.38 1.61 2.067 2.469 2.469 3.068 2.907 Pipe Fittings and Devices GV=I AV-15 5+1+15 21x1.51 x 0.77 Equiv. Pipe Length (ft) L 13 o T 13 L 13 o F T 13 L 13 F 0 T 13 L 205 F 16.0 T 365 L 10 o F T 10 L 10 T 10 L 70 T 70 L 119 F 23 T 142 55 L 24.4 79.4 T Friction Loss (psi/ft) 0.124 0.125 0.278 0.242 0.072 0.110 0.237 0.082 c=150 0.071 Pressure Summary Pt 12.1 Pf 1.6 Pt 13.7 1.6 Pt 15.3 3.6 Pt 18,9 8.8 Pt 28.1 Pt 28.8 1.1 Pt 29.9 16.6 Pf 46.5 6.5 Pf 11.6 64.6 5.6 Pt 70.2 Normal Pressure q=5.6 18.9 1 - 21..9 24.3 Q 86.4 - 16.3 0.433 X 15 = 6.5 4.87 2.907 0.77 3.068 Figure 26-23 Sheet Showing Pressure at City Water Main The last step is to add the hose stream demand. Since no hose stream demand was added inside, the entire demand needs to be added outside. NFPA 13 requires the demand to be added at the closest hydrant to the building or the connection to the water main, whichever is closer. In this case, there are no hydrants on the underground, so the hose demand is added to the sprinkler demand at the connection to the city main. According to Table 11.2.3.1.1, the outside hose 365

## Page 370

Contract Name: Electronics Processing Plant Nozzle Ident. d and Location BRN BRN BL2 BL2 BL3 BL3 CM CM BOR BOR cw cw demand for this system needs to be 250 gpm (ordinary hazard). See Figure 26-24 for how this information would be represented on hydraulic calculation paper. Note that since this is the last step, this is how the final information would look when turned in to the AHJ for plan review. . =20.7 . -87.5 T 70 Flow in gpm 19.5 Q 19.5 20.7 Q 40.2 21.9 Q 62.1 24.3 Q 86.4 Q 86.4 87.5 Q 173.9 89.1 Q 263 Q 263 Q 263 Q 263 250 Q 513 Pipe Size (in) 1.049 1.38 1.38 1.61 2.067 2.469 2.469 3.068 2.907 Equiv. Pipe Pipe Fittings and Length (ft) Devices L 13 o L 13 0 T 13 L 13 o T 13 L 20 5 F 16.0 T 365 L 10 o T 10 L 10 T 10 L 70 Friction Loss (psi!ft) 0.124 0.125 0.278 0.242 0.072 0.110 0.237 0.082 c=150 0.071 Pressure Summary Pt 12.1 1.6 Pt 13.7 1.6 Pt 15.3 18.9 0.4 Pe 8.8 Pt 28.1 28.8 Pt 29.9 16.6 Pf pt 46.5 6.5 11.6 Pf 64.6 5.6 Pf Pt 70.2 Normal Pressure Sheet 1 of 1 Notes P=12.1 EL=7 GV=I AV-15 5+1+15 21x1.51 x 0.77 T 13 F F F L 119 F 23 T 142 55 L 24.4 79.4 q - 5.6ßj- 21.9 q-5.6 18.9 = 24.3 Q 86 4 • =16.3 q = 16.3B5=89.l 0.433 X 6.5 4.87 2.907 = 0.77 3.068 Outside hose demand Figure 26-24 Final Hydraulic Calculation Sheet 366

## Page 371

Step 7 -z Compare to Water Supply We have determined (at the end of Step 6) that this sprinkler system needs 513 gpm at a pressure of 70.2 psi in order to control a fire in this occupancy. Note that there are significant safety factors that have been incotporated in these figures. As a reminder, a few of these safety factors are: 1) The calculation included 12 sprinklers even though the overwhelming majority of fires are controlled or extinguished by 4 or fewer sprinklers. 2) The calculation assumes that all 12 sprinklers will open at once. In a fire, this rarely happens. It is much more likely that a few sprinklers will open with less total flow resulting in much lower friction loss in the system. Therefore, the density being discharged from these first sprinklers will be much more than the 0.15 gpm per sq ft required for this occupancy. This concept is known as "hydraulic increase" or "hydraulic lift". 3) The hose stream demand will not be used by the fire department early in the fire scenario, again saving water and pressure for fire sprinklers to discharge more Lhan the required minimum. 4) The C-factor of the pipe has been degraded in consideration of the fact that conditions inside the pipe deteriorate over time. In reality, the pipe is usually smoother on the inside than it has been calculated, which will result in less friction loss and more discharge from the sprinklers. 5) The sprinklers closest to the water supply will discharge more than the required density even when all 12 sprinklers in the design area are open. Only the single most remote sprinkler in the corner will flow at the density of 0.15 gpm per sq ft. 6) The water supply data given earlier (static pressure of 90 psi and residual pressure of 60 psi at 1000 gpm) has already been degraded, taking into account worse-case conditions for the daily and seasonal fluctuations in accordance with section 15.2.1.2 of NFPA 13. For all of these reasons, and more (see the article "Water Supplies -- How Low Should You Go" in the Summer 2002 edition of Sprinkler Quarterly, Issue 119), there is no specific safety factor required for our fire sprinkler system. We are allowed to plot the water supply data and use all of that flow and pressure for our sprinkler system, In our example, the water supply data (reduced for worse-case scenarios) is: Static Pressure: 90 psi Residual Pressure: 60 psi at 1000 gpm flow 367

## Page 372

A graph of the water supply data is shown in Figure 26-25. As you can see from the graph, a pressure pf approximately 82 psi is available at the demand flow for the sprinkler system (513 gpm). Figure 26-26 shows the water supply information along with the sprinkler system demand point, With the demand well below the water supply curve, there is no problem using this sprinkler system with this water supply. NO: CONTRACT NAME: FLOW TEST SUMMARY SHEET 115 - 105 95 85 75 65 55 05 2b 15- 6 600 1200 2400 700 1400 2800 • 800 1600 3 zoo 900 1000 3600 Seolc . 1000 2000 4000 sot. 1 100 400 200 400 600 300 600 400 BOO 1600 500 1000 2000 FLOW GPM pronto na V.S,R FOR NFSA ING. P.o. OOX mo. panenson. ose Figure 26-25 Water Supply Data 368

## Page 373

CONTRACT NAME: 05 75 65 111 55 45 05 15 100 zoo 200 400 400 600 300 600 1200 sco 1000 2000 600 1200 2400 700 1400 2000 • FLOW GPM coo 1600 3200 900 1000 3600 FLOW TEST SUMMARY SHEET Scola Used-—— 1.64 t•le ) 000 4000 sute C rn1b1TED THE ron INC.. p.o. nox 1000. Figure 26-26 System Demand Compared to Water Supply Another way to look at the water supply data is to use formulas rather than graphs. The beauty of the formula is that it allows more precise analysis rather than relying on the interpolation of points on a graph. As discussed in the Water Supply chapter of this text, the water supply can be represented with the following formula: 1.85 where: P = Pressure at any given flow PR = Residual pressure given in the water supply data PS = Static pressure given in the water supply data Q = Flow at which you want to know the pressure QR = Flow at the residual pressure (PR) 369

## Page 374

For the water supply in this example, PR is 60 psi, Ps is 90 psi and QR is 1000 gpm. Plugging these numbers into the equation yields the following formula Io describe this specific water supply: 1.85 P = (60-90 + 90 1000 This formula can be further reduced as follows: I .85 p 30 + 90 1000 1.85 1 (Q -l- 90 1000 P = +90 P = 8.46 +90 This last version of the formula can now be used to provide the pressure available from the water supply at any given flow. Right now, we know that at 1000 gpm, this water supply will deliver 60 psi (given from the data). But the biggest question we need answered is "how much pressure is available from the water supply at a flow of 513 gpm (the system demand including hose streams)?" To answer this question, we plug 513 in for Q and solve for P: P +90 p = —8.7+90 p = 81.3 So, with the graph, we estimated the pressure available to be about 82 psi. With the formula, we have actually calculated it to be 81.3 psi. Either way, for this sprinkler system, this water supply will do just fine. 370

## Page 375

Test Yourself -- Multiple Choice 26-1) The first step in performing hydraulic calculations is: a) Select a point from the correct density/area curve b) Determine the pressure necessary at the most remote sprinkler c) Calculate the friction loss between the first two sprinklers d) Determine the hazard classification of the occupancy e) Selecting a type of pipe 26-2) Hydraulic Calculation fonns are used for: a) Keeping track of the flow and pressure at each sprinkler b) Conducting a plan review of a sprinkler system c) Summing up the flow from all of the sprinklers d) Summing up the pressure losses between nodes e) All of the above 26-3) A hydraulic calculation form for a fire sprinkler system has been given to you with the following information on the second step (row) of the form: 12 23 What was the flow from the sprinkler in the previous step? a) 11 gpm b) 12 gpm c) 20 gpm d) 28 gpm e) 35 gpm 26-4) A hydraulic calculation form for a fire sprinkler system has been given to you with the following information on the second step (row) of the form: ill Contract Name: Nozzle Ident, and Location 2 3 Sheet of Notes Flow in gpm 15.3 Pipe Size (in) Pipe Fittings and Devices Equiv. Pipe Length (ft) L 12 T 12 Friction Loss (psi/ft) 0.070 Pressure Summary 2.2 0.8 Normal Pressure Q 29.4 1.38 What is the pressure at sprinkler 3? a) 0.8 psi b) 2.2 psi c) 7.5 psi d) 10.5 psi e) 15.3 psi 371

## Page 376

26-5) What is the equivalent length of a 90 degree standard elbow on a 4-inch piece of schedule 10 black steel pipe (not galvanized) being used in a dry-pipe system? e) 13.2 ft d) IOft c) 9.4 ft b) 7.1 ft a) 6 ft 26-6) What is the equivalent length of tee on a 11/4-inch piece of copper tube (Type M)? e) 12.6 ft d) 9.1 ft c) 6.5 ft b) 6 ft a) 3.9 ft Test Yourself — Free Response 26-7) What is the friction loss for the following two situations? What trend do you see when you compare the results? a) 25 gpm through a 10 ft long piece of It/4 inch schedule 40 steel pipe with a C-factor of 120. b) 50 gpm through a 10 ft long piece of 11/4 inch schedule 40 steel pipe with a C-factor of 120. 26-8) What is the friction loss for the following two situations? What trend do you see when you compare the results? a) 100 gpm through a 10 ft long piece of 2 inch schedule 10 steel pipe with a C-factor of 120. b) 150 gpm through a 10 ft long piece of 2 inch schedule 10 steel pipe with a C-factor of 120. 372

## Page 377

26-9) Given the following information on a hydraulic calculation fom, calculate the flow from sprinkler 3 assuming that it has the same k-factor as sprinklers 1 and 2, Contract Name: Question Q Pipe Size (in) 1.049 1.()49 Pipe Fittings and Devices Equiv. Pipe Length (ft) Sheet 1 of Notes 1 Nozzle Ident. and Location 2 Flow in gpm Normal Pressure 2 3 3 14.8 15.9 30.7 L F T L F T 15 o 15 15 o 15 Friction Loss (psi/ft) 0.075 0.288 Pressure Summary 1.1 8.1 o 4.3 1 - 15.9 26-10) Given the following information on a hydraulic calculation form, calculate the flow from s rinkler 3 assumin that it has the same k-factor as s rinklers 1 and 2. Contract Name: Question #10 Pipe Fittings and Devices Equiv. Pipe Length (ft) 1 Nozzle Ident. and Location 2 Flow in 99,0 Q 99.0 104.1 Q 203.1 Q Pipe Size (in) 1.38 1.61 Friction Loss (psi/ft) 0.660 1.18 373 Pressure Summary 50.0 5.3 55.3 9.4 Normal Pressure 2 3 3 L F T L F T 8 0 8 8 O 8 Sheet 1 of 1 Notes . -104.1

## Page 378

26-11) Given the information on the following hydraulic calculation form, determine the size of the pipe between sprinklers 3 and 4 if the designer has analyzed the water supply and asked you to keep the average friction loss in the aboveground portion of the system under 0.18 gpm per sq ft, Contract Name: Question #11 Pipe Fittings and Devices Equiv. Pipe Length (ft) Friction Loss (psi/ft) 0.151 0.150 Pressure Summary Sheet 1 of 1 Notes Normal Pressure Nozzle Ident. and Location 1 2 2 3 3 4 Flow in gpm q 21.7 Q 21.7 22.7 Q 44.4 Q Pipe Size (in) 1.049 1.38 L F T L F T L F T 9 o 9 9 o 9 9 o 9 Pf Pf 15.0 1.4 16.4 0 1.4 22.7 26-12) Given the information on the following hydraulic calculation form, determine the size of the pipe between sprinklers 3 and 4 if the designer has analyzed the water supply and asked you to keep the average friction loss in the aboveground portion of the system under 0.7 gpm per sq ft. Contract Name: Question #12 Pipe Fittings and Devices Equiv. Pipe Length (ft) Friction Loss (psi/ft) 0.436 0.766 374 Pressure Summary 50.0 3.5 53.5 0 Normal Pressure Notes Nozzle Ident. and Location 1 2 2 3 3 4 Flow in gpm 79.2 Q 79.2 81.9 Q 161.1 Pipe Size (in) 1.38 1.61 L F T L F T L T 8 0 8 8 o 8 9 9 = 81.9

## Page 379

CHAPTER 27 HANGERS AND HANGING Requirements for proper hanging of sprinkler systems have been included in the NFPA sprinkler rules since the publication of the first edition in 1896. Among the original acceptable types of hangers wcrc U-typc hangers made of round wrought iron or malleable cast iron, ring clips and approved adjustable hangers. Flat U-type hangers were permitted if at least 3/16-inch thick. Hangers were required to be placed at least 12 inches from sprinklers to avoid intelference, except that round hangers were permitted as close as 3 inches. For concrete construction, cast iron inserts were recommended, but expansion bolts could be used in existing buildings, preferably in a horizontal position. More than a century later, some of these same mles are still in place, such as the 3-inch minimum distance between upright sprinkler deflectors and the common hanger rod. For expansion shields in concrete, the standard continues to favor their use in the horizontal position. But those simple rules have been expanded over the decades. Today, the proper hanging of sprinkler systems and other water-based fire suppression systems relies on a combination of Lules for hangers and rules for hanging, These rules are found in separate but adjacent sections of NFPA 13, and are referenced for use by other NFPA standards such as NFPA 13R, NFPA 14 on standpipe and hose systems, NFPA 15 on water spray systems, NFPA 16 on foam-water sprinkler systems and NFPA 750 on water mist systems. They are not referenced for use by NFPA 13D since, as part of the objective of low-cost systems for dwellings, piping support methods used in local plumbing codes are considered acceptable except for special listed pipe, which must be supported in accordance with the requirements of its listing. Because piping support is used in other industries as well, and is considered a well-developed area of engineering, it is no surprise that hanging of sprinkler piping was one of the first aspects of sprinkler system design that was opened to perfotmance-based alternate approaches. A performance option is presented within NFPA 13 that allows the used of the standard to bypass the specific rules for hangers if a professional engineer certifies some other approach as meeting the following four provisions: o capable of supporting five times the weight of the water-filled pipe plus 250 lbs (114 kg) at each point of support o the points of support are adequate the spacing limitations for the piping material are not exceeded e the hanger components are ferrous (i.e. iron or steel) Detailed calculations must be submitted to the Authority Having Jurisdiction as required to prove the performance-based alternate. Performance-based approaches are most likely to be encountered in unusual buildings and structures, such as fabric-supported structures. They have also been applied in historic structures to avoid damaging the historic fabric of buildings, and have included concepts such as a self-supporting piping network that stands independent of the ceiling. 375

## Page 380

Hanger Requirements A general rule of the NFPA 13 hanger requirements is that the components of hanger assemblies that directly attach to the building structure must be listed. There are two exceptions to this rule: mild steel hangers formed from rods and fasteners (screws, bolts, etc.) as specifically allowed by the standard. When listing these components, the product approval laboratories apply the same "five times the weight of the water-filled pipe plus 250 pounds" criterion that was mentioned above for the performance-based alternate approach, As such, each listed hanger component is listed for the maximum nominal diameter pipe it can support, and the listing assumes the maximum allowable distance between hangers, The 250 lb (114 kg) additional load is sometimes misunderstood by architects and structural engineers to be a dead load to be added per system hanger, but that is not the intent. It is intended as an individual load that might be added to any individual hanger in the system at any time on a random basis. It is an additional bit of conservatism that many believe can represent the weight of a sprinkler fitter that might be grabbing onto a section of pipe while working on the system, but it could just as easily represent some other worker, perhaps a ceiling cleaner in a paper corrugation facility. Another general rule is also reflective of the performance-based criteria: hangers and their components must be ferrous. The intent if to provide hangers that will hold up to fairly intense heat from a fire that might develop prior to sprinkler operation and control. This would especially be the case with a dry pipe system awaiting water arrival to open sprinklers, Again, there are several exceptions. Nonferrous components are considered acceptable if their adequacy can be proven through fire tests reasonable for the hazard, as established through a listing and if otherwise in compliance with the standard. Another exception recognizes that holes through structural members such as solid wooden beams are permitted to serve as hangers if permitted by the applicable building codes. The various types of hangers are defined by how they attach to the building structure and to the sprinkler piping. NFPA 13 defines some common components by way of illustration: Ill}V.qtl ttclo not W'OO WO'Jd Inn NI Inroad 14t.I Expanaion Drop i." Wod00 Pownt driven sl(ldb {41nHt nc•mv 376

## Page 381

Among the attachments to the building structure are ceiling flanges, side beam attachments, beam and C-clamps, concrete inserts and expansion shields, straps and U-hooks, lag screws, coach screw rods, powder-driven studs and welding studs: Ceiling flanges Unlvorgal beam olatnpu Sida boam attachementg Eyelet Wid(t IP,cuIh boalt) clamp Piltlin C.) amp O(ßol oycjlw: MaloaOlo G-clamp When C-clamps are listed for service, they are tested in each possible mounting position unless they are to be specifically marked to limit the installation possibilities. It should be noted that some structural engineers believe that where C-clamps are attached to bar joists, they should only be attached to the flanges of the top chord, not the lower chord flanges. Attachments to pipe are generally made with riser clamps, adjustable swivel rings or loops, J- hangers, clevis hangers, or U-hooks. Pipe straps can be used if listed for the purpose. A<liuatablo GWIVCI ring C avis hangor Split tir.g Ri00f clamp PIPO Chltnp For connection to concrete, the standard allows either the use of either listed inserts or listed expansion shields. However, if low-strength cinder concrete is used, expansion shields are permitted only for branch lines where alternated with through bolts or beam hangers. Expansion shields can be used in the side of concrete beams if installed above the centerline or above the level of the reinforcing steel. If installed vertically, expansion shields must be installed in holes drilled to provide uniform contact with the expansion shield over its entire length. For pipe 4 inches (100 mm) and larger, expansion shields in the vertical position must be spaced not more than 10 ft (3 m) apart. 377

## Page 382

Powder-driven studs and welding studs must also be listed, along with their installation tools. Once installed, powder-driven studs in representative samples of concrete must be tested for minimum loads in accordance with the standard. Section 9.1.3.9.3 (2002 edition) requires the following test loads: 0 750 lb (341 kg) for 2-inch (50 mm) or smaller pipe 0 1000 lb (454 kg) for pipe between 2-inch (50 mm) and 4-inch (100 mm) 1200 lb (545 kg) for 4-inch (100 mm) or 5-inch (125 mm) pipe An annex section suggests that steel used for attachment of powder-driven studs not be 3/16 inch (4.8 mm) thick. Steel must be not less than US standard 12 gauge for welded attachment of welding studs or other hanger parts. Increaser couplings must be directly attached to powder- driven studs or welding studs. Rods, U-hooks and eye rods are among the most common hangers and components due to their simplicity. The minimum allowed diameters allowed depend on the pipe size to be supported, but 3/8-inch diameter is the absolute minimum for rods and eye rods, 5/16-inch for U-hooks, unless they are part ofa listed hanger assembly. Most rods used as hanger components today are all-thread rods, but NFPA 13 does not permit threaded sections of rod to be bent or formed. This is due to concenl for stress cracking and subsequent corrosion as a result of the work hardening that takes place as the rod is threaded. For ceiling flanges as well as U-hooks, NFPA 13 specifies minimum screw options and dimensions in Table 9.1.5.2.1 (2002 edition). For coach screw rods, Table 9.1.5.7.2 (2002 edition) specifies minimum plank thickness and beam or joist face width. As an example, to support 3-inch pipe, the minimum plank thickness t is 4 inches, and the minimum beam or joist width W is 2 inches. plank tt Beam or joist w NFPA 13 contains some additional rules relating to hangers: Nails are not acceptable for fastening hangers Holes for lag screws and coach screw rods must be pre-drilled 1/8-inch less in diameter than screw thread maximum root diameter Bolts must be provided with a flat washer and nut, and holes for bolts must not be more than 1/16 inch larger in diameter than the bolt. Eye rods must be secured with lock washers to prevent lateral movement, with flat washer also provided for wood structural members 378

## Page 383

Hanging Requirements NFPA 13 contains some specific rules relating to the installation of hangers, such as maximum spacing. However, there are other considerations not specifically addressed by the standard. Most significant is the concept that it is most efficient to run branch lines perpendicular to the close-spaced structural members such as joists or purlins. This provides the opportunity for the most hanger attachment points for most of the system piping. A basic installation rule is that piping be supported independently of the ceiling sheathing. There are, however, two exceptions: e Toggle hangers are permitted under hollow tile or metal lath and plaster for pipe 1-1/2 inch (38 mm) or smaller. o Branch line hangers can support pipe I-inch (25 mm) and smaller by drilling or punching vertical members and using through bolts. Piping in storage racks to be suppoffed from the rack structure. As opposed to the requirement for hangers discussed earlier, the requirement for the structure is that it must be capable of supporting the weight of the water-filled piping plus 250 lb (114 kg). Because only one times the weight of the water-filled pipe is used instead of five times the weight, this is a less conservative requirement. The requirement recognizes that some structures may not have the additional strength, and suggests that the hanger will not be the weak part of an installation. Not all hangers are required to exclusively support the sprinkler piping. Piping under ducts can be supported from the ductwork supports, provided they are capable of supporting the sprinkler system loads in addition to those of the ductwork. Maximum hanger spacing is based on the type of pipe and nominal pipe size and is given in Table 9.2.2.1 (2002 edition). Steel pipe is assigned a maximum 15 ft spacing, but with a 12 ft maximum for pipe up to 1-1/4 inch and for threaded light wall steel pipe. Other maximums are assigned for copper, CPVC, and ductile iron pipe. A basic rule of hanging is that each pipe section must have its own hanger, although branch line starter lengths less than 6 ft do not generally require a hanger. For cross mains, the general rule is that there be at least one hanger between each two branch lines. There are a special set of exceptions for the use of steel pipe mains in bays whereby some hangers can be eliminated. Where hangers are attached to purlins on all branch lines as near to the cross main as possible, intermediate hangers are permitted to be omitted from steel cross mains in bays: o For 2 or 3 branch lines per bay, 1 hanger can be omitted o For 4 or more branch lines per bay, 2 hangers can be omitted 379

## Page 384

The example below shows an omission with 3 branch lines per bay Branch lines Permitted omission Cross main For special listed pipe special hanger requirements are often developed during the investigation and listing process. Beam strength of the special listed pipe is a primary consideration. As an example, special hangers are now available that are intended to avoid harm to nonmetallic piping through the elimination of sharp edges. NFPA 13 contains some special requirements relative to hangers and hanging in areas subject to earthquakes. For hangers in earthquake areas, retaining straps are required for all C-type clamps, which includes beam and large flange clamps. The retaining straps are either required to be listed or can meet the minimum dimensions specified in the standard: a steel strap of not less than 16 gauge thickness and not less than 1 in (25 mm) wide for pipe diameters 8 inch (200 mm) or less and 14 gauge thickness and not less than 1-1/4 inch (32 mm) wide for pipe diameters greater than 8 inch (200 mm). In absence of an adequate lip on the flange, the retaining strap is to be secured with a bolt or a screw. Also, powder-driven fasteners are not permitted where systems are required to be protected against earthquake accelerations greater than 0.5g unless specially listed. At the present time there are none listed for such service. Sometimes it is necessary to provide a point of attachment for the system piping where no st•uctural member is convenient. If branch lines are run perpendicular to the closely-spaced structural members as suggested earlier, the lack of a proper point of hanging is more likely to be for a cross main. In this case, trapeze hangers are often used to span between two structural 380

## Page 385

members to provide a suitable point of attachment. Trapeze hangers can therefore be considered an extension of the building structure; used to transfer loads to appropriate structural members. In the illustration below, a manufacturer of composite wood joists provides a detail of how an additional wood member can be attached between two composite wood joists to form a trapeze from which to attach a U-hook. O 4 NFPA 13 contains a simplified approach to the selection and sizing of trapeze hangers through the use of two tables. One table (Table 9.1.1.6.1(b) in the 2002 edition) specifies the minimum required "section modulus" of a trapeze hanger based on the size of the pipe to be supported from the trapeze and the total span of the trapeze. The other table (Table 9.1.1.6. I(a) in the 2002 edition) specifies the section moduli available from pipe sections and angle irons conmmonly used as trapeze members. The criteria on which the tables are based include the assumption of a simple center-loaded steel beam supporting 15 ft of water-filled pipe plus 250 lbs with maximum allowable bending stress of 15 ksi. Where it is known that the load will not be at the center of the trapeze span, a formula can be used to calculate an "effective length" of trapeze. The effective length will be smaller than the actual length, since the trapeze is more capable of carrying a load that is located to one side of the span. The effective length is calculated as: L = 4ab / (a + b) where a and b are the distances from the two end supports to the load of the suspended pipe. Example: For a 6-8 span for 8-inch Schedule 10 pipe located at the center of the trapeze, the required section modulus from the table is 0.97. If pipe is 1 ft from one support, a=l and b=5, making effective length 3.33 and required section modulus = 0.64 As the NFPA Committee on Hanging and Bracing of Water-Based Fire Suppression Systems worked on changes to the 2007 edition of NFPA 13, trapeze hangers were among the items that came up for discussion. There are three hanging points associated with a trapeze hanger, consisting of both ends of the trapeze plus the suspended load. Each of these points of hanging has two potential points of attachment, one at top and one at bottom. This section has been changed in the 2007 edition to require that all three hanger assemblies, and hanger components associated with all points of attachment, be sized on the basis of the suspended load. Typically, the suspended pipe is larger in diameter than a pipe section used as the trapeze member. There 381

## Page 386

was concern in the past that the use of swivel rings and similar components sized for the larger pipe would produce incompatibility problems when used on thc smaller trapeze member, such as elongation over time. However, for the past few years, hanger manufacturers have been making special heavy-duty products that fit the smaller pipe but have the strength capacity needed for the larger pipe, The Committee has now decided that such products are appropriate for use not only at the top of the hanger assembly holding the suspended pipe, but for both ends of the trapeze member as well. The standard also limits the lengths that the ends of branch lines and armovers can be unsupported. The unsupported length at the end of branch lines is limited to 36 in. (0.9 m) for 1- inch (25 mm) pipe, 48 in. (1.2 m) for 1-1/4-inch pipe or 60 in. (1.5 m) for 1-1/2-inch (40 mm) and larger pipe. 30 in. 'C.9•l I in. } 1.24 for 174 (Sl.7 GO ils. tl.5 m) :.r:: (38 nun) Greater thun 36 in. rn (or I in. (P.fi.•l Greater than 48 In. (1.24 m 1 v.l in. {31.7 Greater than 60 in. {I .5 (GB !atgor Thet There are special requirements in the case of pendent sprinklers expected to operate at 100 psi or higher under ceilings. In that case, the closest hanger must prevent upward movement, and the maximum unsupported length is limited to 12 in. (300 mm) for steel pipe or 6 in. (150 mm) for copper tube. To prevent upward movement, it is common to either bring the hanger rod down tight to the top of the pipe or to use a manufactured clip to prevent the piping from moving upward in the hanger ring. Adjustable swivel. ting rod tight to PIPO Adjustahlé swivel ring wilh surgo ppreuor 382

## Page 387

It is important to note that this special restraint against upward movement is only required for high pressure systems and only where pendent sprinklers penetrate through ceilings. The criteria are based on tests conducted by the National Fire Sprinkler Association in 1985 at the request of the Texas State Board of Insurance. The testing followed a repolt ofa sprinlder operation in a high-rise building in which the high pressure water flow caused a reaction that pushed a sprinkler above the ceiling, interfering with the proper water distribution. The special requirements are not triggered by pressures above 100 psi that might be supplied through the fire department connection, since the fire department will be on the scene by that time to address any piping displacement issues. 00.7 0.5 as 08 0.3 * PRESSURE Pe C .40 '45 0 -LENGTH ROM ENDSPK,e To Läsr//,9h/6BR HEDD o; s zo 25.30 40 4s 3b FROM SPKR STEBDY..S.T.DT€ OF END dEDD.(4) A-3 F/GVRE E For armovers, the standard requires that the cumulative horizontal length of unsupported armover must not exceed 24 in (0.6 m) for steel pipe or 12 in (300 mm) for copper tube. Again, there are more restrictive criteria for high pressure systems supplying pendent sprinklers below ceilings. For pendent sprinklers at 100 psi or higher under ceilings, the armover length is limited to 12 in. (300 mm) for steel pipe or 6 in. (150 mm) for copper tube, and the closest hanger must prevent upward movement, 383

## Page 388

Wllhoul gupport,' 24 In. (610 mm) maxltnurn for 01001 pipo 12 in. (305 mm) maximum coppo,' tubo Arenover•• • to cpiinl'lgt Branch line or croco main support: 12 in. (305 mm) maximum for Steet pjPB 6 in, 1152 mm) maxilliurti foe' copper tube Annovej• Io pendent sprinktor Brunch line or croc;G Nbtc: The pendent sptlnktej• can In ine,lallfrd either dif0CIIy in the flttlng al thc ond Of lhe armover or in a filling at the bottom of a drop nipple. System risers are to be supported by riser clamps or by hangers on horizontal pipe within 24 inches (0.6 m) of the riser. In multi-story buildings, riser supports are required at the lowest level, at each alternate level above, above and below offsets, and at the top of riser. In high vertical shafts or bays, the distance between supports must not exceed 25 ft (7.6 m). In some cases, equipment is more appropriately supported from the floor than from the ceiling. Although requirements for pipe standards are not found in NFPA 13, they were introduced into the 2001 edition of NFPA 15. The following table applies to the use of Schedule 40 steel pipe stands supporting a piping loop: Loop Size 1 in. 1-1/2 2 2-1/2 to 8 Maximum Distance Between Pipe Stands 10 ft 12 14 15 Criteria are also given within NFPA 15 for minimum pipe stand diameter based on the size of the pipe to be supported and the intended spacing between pipe stands: Pipe Stand Diameter (in.) 1-1/2 2 2-1/2 3 Pipe 1-1/2 Diam. 2 (in,) 2-1/2 3 IOft 8 6 14 ft 12 10 8 18 ft 16 14 12 28 ft 26 24 22 384 4 30 ft 30 30 30 10

## Page 389

Using sway braces as supports as shown below allows the maximum distance beßveen support legs to be exceeded by one-half the total horizontal distance. I-hpo clamp length of p%pe horizorl\dl ciiSIonc.o gtt O in, t in. pipu SWAY BRACE {maxi 1 In. 2 t) bbn.i PIPO header Pipo wppott leg Pipe brace 384b

## Page 390


## Page 391

[Diagram page; no OCR-readable text. See the source PDF for the graphic.]

CHAPTER 28 SEISMIC CONSIDEPuATIONS This chapter is currently not available. 385

## Page 392

This page left intentionally blank. 386

## Page 393

CHAPTER 29 PROJECT SCHEDULING In the chapter on Contracts we learned that there are five bases for the agreement are Quality, Quantity, Arrangement, Time, and establishment of the level of Risk, Once the price is agreed to, it appears that the most important thing to an Owner becomes completing the job on time. It is not only of concern to the Owner, but it is of critical importance to the Contractor. What is a Schedule? There are a number of definitions we could consider, but it's best to keep it simple. A project schedule is a systematic procedure of planning that brings all required resources together to accomplish a task, or group of tasks, within a specific period of time. Benefits and Value of Scheduling When we consider the benefits and value of scheduling we need to view these ideas from the perspective of the person who is looking at the schedule. The primary purpose according to the Owner would be to track overall progress of the job. For the contractors at all levels there are a number of purposes: To measure the trade contractors conformance to contract requirements. To document job progress to support change order requests. To fonn the basis for customer communication and a central point of reference. To promote and increase productivity of the installers since they have a plan to work to that includes measurable objectives. To act as an internal communication device. It provides each department within a contractor's office an opportunity to see how their part of the job relates to the project as a whole. It also enables each person to plan his or her work against measurable objectives. 387

## Page 394

Types of Schedules Contractors use a number of different types of schedules. The choice of which type will be based on thc complexity of the project and the decision of the Owner/Architect/Contractor as to what level of control, measurement and reporting they want. Bar Chaff — The most common schedule for overall planning, and the easiest to understand is a type of schedule called a Bar Chart. It is a traditional management device on which the tasks are listed vertically and the corresponding time planned for cach task is represented by a horizontal bar or line. It is a good display of the general segments and trades involved in the project. The disadvantages of this type of schedule are: The schedule does not show the interdependence or priority of the various segments or tasks o The Bar Chart is not adequate for detail planning o The Bar Chart makes no distinction between critical or non-critical operations Shown below is an example of a simple Bar Chatt regarding format and content: 2005 2006 ACTIVITY Structural steel Walls Roof Sprinklers SEP OCT NOV DEC {JAN FEB MAR APR MAY JUN JUL Critical Path Method (CPM) — This type of schedule is the most effective of those commonly used in the construction industry. This type of schedule provides a number of features that give the users a complete picture of how a project goes together. It shows when each event (task or activity) is supposed to happen and how each task relates to another. It shows the order in which the tasks are required to take place. The CPM uses arrow notation or flow diagram symbolism. Each activity in the project is represented by an arrow or line. In scaled diagrams the length of the arrow will correspond to the duration of the activity. The flow diagram model uses text and numbers on the lines to describe the task and how long is allotted for its performance, There are boxes or geometric shapes called nodes that can indicate either a time or a task. For instance, a number in the node symbol indicates how much time has elapsed since the project started. 388

## Page 395

All activities to completely build the project should be on the CPM. These would include not only installation activities, but purchasing lead times, shop drawing preparation, permit lead times, and other support activities that are incorporated in the contractor's work. Another major feature of the CPM is that it establishes precedence. In other words, it shows in the flow diagram, which activities must come first, which activities can occur simultaneously, and where certain activities came together. Here are some other characteristics of a CPM: Progress through the network goes from one node to another There are no gaps in the network All activities must have another following, except the last Each path from node to node is a single activity. The CRITICAL PATH is defined as the time to complete the longest path through the network from start to finish. Likewise, the CRITICAL PATH is the shortest amount of time it can take to build the building without premium time or lengthened workdays. There are other terms used in conjunction with CPM' s. The most interesting if FLOAT, which is the flexible time allotted to tasks that will not delay completion of the building. Shown below is an example and a brief explanation of a portion of a CPM which, hopefully, will help clarify this material. 1 1 A 7 9 8 c 15 7 10 Duration 7 10 7 5 5 5 H 17 1 16 23 6 5 J 7 11 Path ABEK ACDEK FGHEK FIJK Time 25 Days 27 Days 30 Days 29 Days Activity c Activity 1 Duration 9 7 6 6 11 3 389

## Page 396

In the above example the CRITICAL PATH would be activities FGHEK which result in a 30 day completion time. It is the longest time to get through the network. An example of FLOAT would be the activities represented by paths AB and ACD which both end at day 23 which is on the CRITICAL PATH. If we add up activities ACD they add up to 19 days, while activities FGH that are on the CRITICAL PATH add up to 22 days. That means that Activity A could be started three days later than Activity F and still not hold up the job. The absolute fact is that whenever A B C and D start they must be finished so that they arrive on the CRITICAL PATH at day 23. It also means that A must be finished in time for C and D to do their work in the time allotted. Knowing where the FLOAT occurs can help contractors schedule around tight situations. They must be aware of their obligations, but understanding the CPM and FLOAT provide opportunities to help smooth work flow. SHORT DATER VAL SCHEDULE — A third type of schedule we use in our daily lives is called a Short Interval schedule (SIS). This is a working document used by field supervision that shows what is expected to be accomplished on a project on a daily basis for the immediate future. Most SIS do not extend for more than tlu•ee weeks. The Foreman/Field Supervisor would revise this schedule on a weekly basis by dropping the week completed and adding another week, The primary focus is on the week coming up. SIS looks at time segments required for individual tasks to complete a single activity. By breaking the job down into these individual tasks it is easier for field management to use. This type of schedule is based on time rather than activity, and it provides an organized way to look at labor, equipment, and material needs for the short term. See below for an example of one week of a typical SIS. ONE WEEK SEGMENT OF SHORT NTERVAL SCHEDULE Project manager: Prep D re by: Description of Work subcontractors Alternate Work Available Summary Mon. Tues. Week Starting Date: Wed, T ur s. Date: job Number: Sat./ Sun. E St. Phase Comp. Date Job Name; Resources Neede on the Job materials TOO Equip. Remember that scheduling serves a number of purposes. First, it is used to make sure we keep track of our subcontract requirements. It is a planning tool to communicate to all departments in a company as it outlines when various tasks and activities are required to be done. A well though-out schedule represents the current thinking on the most efficient and economical manner 390

## Page 397

to complete the job. Adherence to the schedule assures that all necessary resources arc where they need to be when the are required to avoid wasted and lost time. Test Yourself Multiple Choice 29-1) Considering the five bases of a contract, Quality, Quantity, Arrangement, Time and Risk, scheduling falls under the category of: a) Quantity b) Time c) Risk d) Arrangement 29-2) A Short Interval Schedule is based on which of the following a) Time segments to complete individual tasks b) A network of activities in a flow diagram c) Float assigned to interlocking tasks d) Linking tasks together. 29-3) The Critical Path is: (Choose all that apply) a) Idle time created by differing lengths of time for parallel activities b) A late start followed by overtime to complete a task c) The longest connected path through the network d) The shortest regular time completion of the project. 29-4) Benefits of scheduling include: (Choose all that apply) a) Check against contract requirements b) Documentation of Job Progress c) Creation of measurable objectives d) A central point of reference for all departments and the customer 29-5) A Bar Chart schedule is: (Choose all that apply) a) Easy to read and understand b) Shows interdependence of tasks and activities c) Establishes the order that tasks must follow d) Not good for detail planning 391

## Page 398

This page left intentionally blank. 392

## Page 399

CHAPTER 30 JOB SITE SURVEYS AND COORDINATION This chapter is still under development. 393

## Page 400

This page left intentionally blank. 394

## Page 401

CHAPTER 31 RESIDENTIAL SPRINKLER SYSTEMS The first concept to discuss is "what do we mean when we say residential?" Basically, we mean any place where people live either on a temporary or permanent m•rangement to include sleeping, cooking, and conduct of daily living activities. With this in mind the occupancies would include single-family homes, condos, apartment and townhomes, hotels, dormitories, board and care facilities, and lodging and rooming homes. This is a wide variety of merangements and includes everything from single story to hi-rise living. We are concemed about fires in residential stmuctures because of the 80% statistic. This translates into the facts, according to NFPA, that 4 out of five structure fires, or about 400,000 per year occur in residential occupancies. The other statistic is that 80% of all fire deaths also occur in residential occupancies. It is obvious that attention must be paid to this problem. Fire deaths occur due to heat and toxic gasses. Fires in residences grow fast and temperature build-up is rapid. The fuel loading from furniture and carpets provides the basis for large quantities of carbon monoxide and other toxic gasses. Flashover can occur in as little as five minutes from the first appearance of flames. Since the response time for fire department target arrival is five to six minutes from notification, you can see that the fire department usually an•ives on-scene when the situation is at a critical stage. Therefore, the goal of a residential system is to do something when the fire is at the incipient stage, prior to flashoVer and usually prior to fire department arrival. The focus of the residential sprinkler system is to enhance life safety even in the room of fire origin, and new technologies have been employed to accomplish this. We shifted our primary concern to where people will be when a fire breaks out. We devised new technology to specifically look at controlling fires in the residential scenario. NFPA statistics show that fires start in living rooms 40% of the time, in the bedroom 26% of the time and in the kitchen 15% of the time. There's that 80% figure again. The serious drive toward reducing loss of life umrough sprinkler system installation began in the late 1970's with a series of tests in Los Angeles. The goals were to keep temperatures and toxic gasses below critical levels, get water on the fire as soon as possible and provide a safe path of egress for the occupants, and at a cost that would encourage adoption of the sprinkler concept. Key to the accomplishment of these goals was the development of the fast response link 395

## Page 402

and a change in spray pattern to provide high wall-wetting characteristics. As you can imagine, initial fire spread takes place up the walls due to curtains, and fumiture placement in typical residential situations. Components of Residential Sprinlder Systems The primary components of the residential sprinkler system are the water supply, meters and valves, piping and sprinklers One of the features of the residential fire sprinkler system is the economy of the water supply demand. As part of the effort to keep costs down it was determined that the life enhancing performance of the system could be accomplished without large volumes of water. The sources of water can be from street mains, a tank with a pump, a pressure tank or tank with water that is pressurized by an external source such as a nitrogen cylinder. For residential portions of NFPA 13 occupancies and for NFPA 13R occupancies the water supply needs to be 30 minutes while for NFPA 13D residential systems the water supply duration needs to be only 10 minutes. The flow and pressure needs to meet the demand of the hydraulically calculated sprinklers within the residential compartment under consideration. Meters and valves can have a large effect on pressure reduction of the incoming water supply. For NFPA 13D and NFPA 13R systems the incoming supply is usually a combination line, serving both domestic and fire sprinkler needs. If the sprinkler system is separately piped, most local water authorities will require backflow preventers. This device could have as much as a 4-6 psi pressure drop at the sprinkler flow rate. Additionally, since the combination line is for domestic uses also, the local authority will require a water meter. Again, the pressure drops are significant, depending on flow rate and meter size. As an example, with 26 gpm flowing through a 5/8" meter, the pressure drop could be 18 psi. The same flow through a 3/4" meter would be 9 psi. It is important for a FPET to obtain equipment cuts of the meters and valves being used on the system so that correct pressure losses can be assigned within the calculations. Piping materials can be •steel, copper, chlorinated polyvinyl chloride (CPVC), or for a special type of system only in NFPA 13D installations called a network system, piping can be cross-linked polyethylene (PEX). All materials used for residential fire sprinkler systems must be specifically listed for fire protection. Most technicians and installers are familiar with steel, copper and CPVC materials. It is important to note that each material has its own unique way of being joined and separate rules for hangers for the material, aé well as, the requirements within the respective standards. Additionally, manufacturers list the friction losses for their respective materials for use in hydraulic calculations. Another consideration is that for use in combination and network piping systems, where water for both domestic and fire purposes is in the same piping, all material and fittings and joining techniques must be approved by the national Sanitation Foundation (NSF) and be approved in the plumbing code. Residential sprinklers employ the use of a fast response link, that with a RTI of 50 or less. The spray pattern is designed to wet the wall higher than commercial sprinkler, approximately 18" down from the ceiling juncture. U.L standard 1626 is the basis for testing

## Page 403

and acceptance of residential sprinkler. This standard has been modified over the years, with the latest change occurring on July 12, 2002 regarding density of water delivery. Essentially, the test employs a rectangular room into which three sprinklers are placed according to their intended spacing and coverage goals. A fire is set in a wastebasket that is under a table, next to a simulated sofa and chair with wood paneling on the walls. Two of the sprinklers are placed for room coverage and the third is placed near an open door that provides a vented fire condition. A successful test occurs when no more than two of the three sprinklers open and control the fire. Two sprinklers flowing in the room must be capable of providing 0.05 gpm/sq ft to be listed for NFPA 13R and NFPA 13D systems and 0.1 gpm/sq ft to be listed for NFPA 13 installations. All sprinklers operate with a minimum of 7.0 psi. There are a great many coverage and spacing options offered by manufacturers. The original requirement of 12' X 12' spacing and 18 gpm for a single sprinkler and 13 gpm for two flowing sprinklers is no longer valid for new installations. In essence each residential sprinkler has its own special listing. Residential sprinklers are the preferred type of sprinkler to use due to their fast response and distribution characteristics. However, other types of sprinklers are allowed depending on the standard and the application. For instance, NFPA 13 allows Quick response and QR extended coverage sprinklers, as well as, residential sprinklers in the dwelling units. NFPA 13R allows QR and QR extended coverage within mechanical closets and outside the dwelling unit, and if the entire dwelling unit contains 4 sprinklers they can be used there also. Residential sprinklers are the preferable sprinkler within dwelling units. NFPA 13D requires residential sprinklers within the dwelling unit and allows QR and QREC within mechanical closets. A discussion is now appropriate on the highlights of residential systems as covered by NFPA standards 13D and 13R or residential areas within structures covered by NFPA 13. We all have a good idea of what a garden apartment building looks, as well as, a single family home. NFPA standards discuss certain requirements and options within an entity called a dwelling unit. Here is the NFPA definition, "One or more rooms ananged for the use of one or more individuals living together as in a single housekeeping unit normally having cooking, living, sanitary and sleeping facilities. Includes hotel rooms, dorm rooms, apartments, condominiums, sleeping rooms in nursing homes and similar living units." NFPA 13 NFPA 13 covers all instances wherea fire sprinkler system is to be inStalled. NFPA 13 states that, "Residential sprinklers shall be permitted in dwelling units and their adjoining conidors located in any occupancy provided they are installed in conformance with their listing. The number of design sprinklers in the residential portion shall be the 4 most hydraulically demanding at a density of 0.1 gpm/sq/ft/, Within a dwelling unit, it is permissible to omit sprinklers from bathrooms less than 55 sq. ft. in area as long as there is a 15-minute thermal barrier behind the fixtures and the walls and ceilings are of noncombustible or limited combustible material. If a bathroom is in a nursing home or opens onto a public corridor, it must be sprinklered. Sprinklers are also not required in closets that are less than 24 sq. ft' in area with the least dimension not exceeding 3 ft. as long as the walls and ceilings are of noncombustible or 397

## Page 404

Residential S rinlder Standard Com Application Install Sprinklers Type of Sprinklers Number of Design Sprinklers for Water Su I Sizing Water Supply Duration Hose Stream Demand Fire Pumps Water NFPA 13 All buildings except one and two family dwellings (note that NFPA 13 is permitted to be used as an option to NFPA 13R in buildings 4 stories or less in height) Everywhere except some special locations meeting special conditions QR, QREC, Residential 4 if Residential 5 if QR or QREC 30 minutes (Light Hazard) 100 gpm (Light Hazard) Must be listed NFPA 13R Residential occupancies (apartments, hotels, rooming houses, board and care) 4 stories or less in height Everywhere except bathrooms, closets, crawl spaces, concealed spaces, elevator hoistways, exterior balconies (all must meet specific conditions to leave sprinklers out) Residential Can use QR or QREC in very small dwelling units Up to 4 for Residential 5 for QR or QREC 30 minutes None Must be listed arison NFPA 13D Single family dwellings, two family dwellings and manufactured homes (note that the size of the dwelling unit does not matter) Everywhere except bathrooms, closets, crawl spaces, concealed spaces, elevator hoistways, exterior balconies, garages, entryways (all must meet specific conditions to leave sprinklers out) Residential only 2 Residential 10 minutes (reduced to 7 minutes for small dwellings) None Not required to be listed Must meet NFPA 22 Must meet NFPA 22 No requirements except pressure tanks must be ASIvTEa roved Note that the summary above is intended to allow a quick comparison of the rules for each standard. It is not intended to be a complete and definitive statement of all of the rules and all of the conditions under which the rules are used. See the standard in its entirety for a complete description of the rules pertaining to each situation.

## Page 405

NFPA (3R NFPA 13R is the Standard for the Installation of Sprinkler Systems in Residential Occupancies up to and Including Four Stories in Height. This standard was developed to enhance life safety while providing some of the same propeny protection features that appear in NFPA 13. This standard covers installations in occupancies like apartment buildings, dorms, hotels, motels board and care, and rooming houses. Listed residential sprinklers shall be used inside the dwelling unit with one rare exception when QR sprinklers shall be permitted if there are no more than 4 sprinklers in the entire dwelling unit, The design shall include all sprinklers in a compartment up to a maximum of 4 at a density of 0.05 gpm/sq.ft. QR sprinklers shall be used outside of the dwelling units except for certain instances where residential splinklers are permitted like corridors outside dwelling units and small companments. The standard needs to be studied for specific instances. Under NFPA 13R, sprinklers are not required in bathrooms less than 55 sq. ft. in area as long as there is a 15-minute thermal barrier behind the fixtures and the walls and ceilings are of noncombustible or limited combustible material. Sprinklers are also not required in closets that are less than 24 sq. ft' in area with the least dimension not exceeding 3 ft. as long as the walls and ceilings are of noncombustible or limited combustible material. Also, sprinklers are not required on open porches, balconies and stairways outside the building, attics, floor/ceiling spaces and concealed spaces. As with any system, many jurisdictions impose their own regulatory requirements in addition to those in NFPA 13R, and the building code may require different areas of coverage.. It is strongly suggested that you check with the local AHJ before beginning a layout. NFPA 13 is the governing document when it comes to pumps, hangers and braces, and tanks. Plans and calculations are required per NFPA 13 and a single 1 h" FDC is required. A special consideration for various types of garage arrangements is included in the standard, paragraph 6.7.2. Inspection, testing and maintenance of NFPA 13R systems shall be done in accordance with NFPA 25. Summary Sprinkler protection of residential occupancies depends on the type of structure under consideration. There are three standards that address the various situations, NFPA 13 is used for residential portions of other structures including hi-rise buildings; NFPA 13R can be used for residential occupancies up to and including 4 stories in height. It provides a high level of life safety with a lesser level of property protection. NFPA 13D is primarily a life safety enhancement for 1 and 2 family dwellings and manufactured homes. The following chalt summarizes the major differences between the three standards: NFPA 13, NFPA 13R and NFPA 13D. 399

## Page 406

Residential S rinlder Standard Com Application Install Sprinklers Type of Sprinklers Number of Design Sprinklers for Water Su ly Sizing Water Supply Duration Hose Stream Demand Fire Pumps Water Tanks NFPA 13 All buildings except one and two family dwellings (note that NFPA 13 is permitted to be used as an option to NFPA 13R in buildings 4 stories or less in height) Everywhere except some special locations meeting special conditions QR, QREC, Residential 4 if Residential 5 if QR or QREC 30 minutes (Light Hazard) 100 gpm (Light Hazard) Must be listed Must meet NFPA 22 NFPA 13R Residential occupancies (apartments, hotels, rooming houses, board and care) 4 stories or less in height Everywhere except bathrooms, closets, crawl spaces, concealed spaces, elevator hoistways, exterior balconies (all must meet specific conditions to leave sprinklers out) Residential Can use QR or QREC in very small dwelling units Up to 4 for Residential 5 for QR or QREC 30 minutes None Must be listed Must meet NFPA 22 arison NFPA 131) Single family dwellings, two family dwellings and manufactured homes (note that the size of the dwelling unit does not matter) Everywhere except bathrooms, closets, crawl spaces, concealed spaces, elevator hoistways, exterior balconies, garages, entryways (all must meet specific conditions to leave sprinklers out) Residential only 2 Residential 10 minutes (reduced to 7 minutes for small dwellings) None Not required to be listed No requirements except pressure tanks must be ASIv1Ea roved Note that the summary above is intended to allow a quick comparison of the rules for each Standard. It is not intended to be a complete and definitive statement of all of the rules and all of the conditions under which the rules are used. See the standard in its entirety for a complete description of the rules pertaining to each situation. 400

## Page 407

CHAPTER 32 STANDPIPE SYSTEMS We have discussed much about fire sprinklers in this textbook. Not only do sprinklers protect the occupants of a building, they aid the firefighter that must enter the building during fl fire emergency. As a practical matter, wouldn't it be great if a firefighter could just carry one hose into the building, attach to a water supply, and extinguish the fire that is being held in check by the sprinkler system? The NFPA created the Committee on Standpipe and Hose Systems in the early 1900's to create rules for standpipes in buildings. Standpipes are just an extension of the fire hydrant system into the building to aid firefighters during fire operations or to provide water to hoses for building occupants. In 1912, their report was approved and accepted to create the document known today as NFPA 14, Standard for the Installation. of Standpipe and Hose Systems. Around 1940, the Committee added guidance for hose stations that could be used by the building occupants during a fire emergency. This required guidance for regulating the pressure so occupants could use the systems without injuring themselves or others, In the 1950's, high-rise construction was increasing in popularity. The NFPA 14 Committee began examining the available pressure at hose outlets. A minimum pressure of 50 psi was needed to flow 250 gpm from a hose tip. With the friction losses through the hose, the Committee realized that at least 65 psi was needed at the standpipe connection. In the 1970's, the Committee began requiring 500 gpm from the remote standpipe. This would allow a firefighter to connect to the hose valve on the topmost floor and flow 250 gpm, while another hose was run from the hose valve on the floor below also flowing 250 gpm. The maximum height for a standpipe was raised in 1973 from 275 ft to 400 ft. This caused high pressure at lower floors to become an increased concern. So in 1974, the Committee recognized pressure regulating devices and gave guidance for their use and installation, In the 1990's, catastrophic fires caused the Committee to examine the minimum pressures required at hose nozzles. Developments in the design of nozzles led to the requirement to provide 100 psi at the top of standpipes that would be used by fire departments in 1991. And these requirements are in effect for today's standpipe systems. 401

## Page 408

Standpipe Requirements While we have talked a lot about the NFPA 14 standard, this standard only tells us how to layout and install standpipe systems. NFPA 14 does not tell us when standpipes are required. The requirement for a standpipe system comes from the model building codes or from the Life Safety Code. These codes will require a standpipe in a building based on the building's height, area, and occupancy, and whether fire protection systems are in place. Once the Codes have determined a standpipe is required, NFPA 14 should be used to layout and install the standpipc system. System Components and Hardware When it comes to the parts and pieces we can use to create the standpipe system, the requirements for system components closely parallel the requirements from NFPA 13. As we did not discuss hose valves in the earlier chapter on piping and components, you should be aware that the hose valves are required to be listed and to be compatible with the local fire department's apparatus. Types of Systems There are five basic types of standpipe systems and they are described by their water supply and whether the system piping is filled with water or not (wet or dry). The five different types of standpipe systems are: Automatic-Dry standpipe -- very similar to a dry-pipe sprinkler system. The system has air under pressure in .the pipes. When a hose valve opens, the pressure drops, opening a dry-pipe valve and delivering water to the hose valve connection. Automatic-Wet standpipe — very similar to a wet pipe sprinkler system. Has water under pressure available at the hose valve. When the hose valve is opened, water immediately flows to the hose nozzle at the correct flow and pressure necessary to make the hose useful in fighting the fire. There is no need for the fire department to use their own pumper trucks if the system is working correctly. Semiautomatic-Dry standpipe — very similar to a preaction sprinkler system. There is air under minimal pressure in the pipe. When a hose valve is opened, loss of air pressure will not send water to the hose valve. The firefighter must push a button or activate a pull-station in order to get water to flow. The electronic signal back to the automatic control valve (preaction or deluge valve) is what starts the flow of water. The purpose of the Semiautomatic system is to prevent damage from false trips of the system due to air leakage. Manual-Dry standpipe — A system with no water in the system piping. The system will not have any water in it until the fire department arrives and pumps water into the Fire 402

## Page 409

Department Connection (FDC). Manual-dry systems are a maintenance concern because there is no way to monitor the integrity of the piping. Air pressure and water pressure are not kept in the system. o Manual-Wet standpipe — A system with a water supply under pressure, but with insufficient flow or pressure to reach the demand of the fire department until (he fire depattment anives with their pumper truck. Once the fire department pumps in to the FDC with their equipment, the pipe is sized to accommodate their needs and provide the demand flow and pressure, Manual-wet standpipe systems are common in fully sprinklered buildings. The water supply is sized to automatically meet the demand of the fire sprinkler system, which also uses the standpipe risers as sprinkler system risers. However, the water supply does not need to meet the demand of the standpipe system automatically, saving the building owner from a fire pump in many cases. Manual-dry and manual-wet standpipe systems are not allowed to be used in high rise buildings and can only be used by the fire department. Each hose connection on a manual standpipe must have a sign stating that the connection is a manual connection. NFPA 14 requires the sign to read, "Manual Standpipe for Fire Dept. Use Only". Additionally, dry standpipes are only allowed where the piping is subject to freezing. Classification of Standpipes There are three classifications of standpipes. The classifications describe how the standpipe will be used and by whom. Class I standpipes are intended to be used solely by the fire department. A Class I standpipe has a 2h" Connection (see Figure 32-1). The 2 h" hose connection may have an 1 h" adapter on it in case the fire department wants to use a smaller hose for mop-up operations. All hose valves are required to have a cap on them. Firefighters carry a 'spanner' wrench that enables them to remove the cap easily. Figure 32-1 Class I Outlet with 21/2 inch Outlet and 11/2 inch Adapter 403

## Page 410

Class II standpipes are intended Lo be used by trained building occupants or by the fire depaltment during initial response. A Class II standpipe has an lh" Connection (see Figure 32- 2). There may or may not be an lh" hose on a rack attached to the hose valve. NFPA 14 allows 1" hose in Light Hazard Occupancies when the AHJ approves. Figure 32-2 Class II Hose Station Class III standpipes are a combination of Class I and Class II standpipes. They have 1 1/2" hose stations to supply water for use by trained building occupants and 2h" hose connections to supply a larger volume of water for use by fire depattments. NFPA 14 allows 1" hose stations instead of 1 h" when the AHJ approves. NFPA 14 also allows omitting the smaller hose comection when the occupancy is protected by an approved fire sprinkler system. In the past, the rules for Class III were accommodated by installing a single 2h inch outlet with a lh inch reducer connected to lh inch hose. If the building occupant needed to use the hose to fight a fire, they would have the hose available. Ifthe fire department wanted to connect their larger diameter hose, the could uncouple the reducer, swing the hose out of the way, and have access to the 2h inch outlet. However, in recent years, with the rules for Class I systems and Class II systems changing so dramatically, it is very hard, if not impossible, to install a single system that meets all of the rules of Class I and Class II at the same time. Given the different requirements for pressure at the outlet, and given the different requirements for placement of the outlets, the easiest way to install a Class III system in a building today is to install separate Class I and Class II systems tlu•oughout the building. All classes of standpipe systems must have a listed 3 h" gauge installed as follows: At each discharge pipe from the fire pump At the pressure tank At the air supply to the pressure tank At the top of each standpipe (only a single gauge is required when multiple standpipes are interconnected at the top). 404

## Page 411

All standpipes must have a listed water flow alarm installed. The sensing mechanism must be appropriate to the type of standpipe. Similar to sprinkler systems, paddle-type water flow alams are only allowed to be used on wet standpipe systems. Design Criteria As we think about where to begin in the layout of a standpipe system, we must consider whcrc thc fircfightcr will begin thcir attack. They must enter the building and connect their hose to the hose valve, so our first consideration is the hose station location. Hose stations must be located so the firefighter is safe and able to connect without impediment. The logical place to begin would be in a fire rated exitway or stairwell, since these are the most protected locations in the building from a construction standpoint. For Class I standpipes, the 2 h" hose connections must be located: At intennediate landings in required exit stairways (unless there are no intermediate landings, in which case they need to be on the main floor landings), At each side of wall adjacent to horizontal exit openings, In required exit passageways at entrances from building areas, At public entrances and at entrances to exit corridors or passageways in malls, and At the highest landing of staiLway or on a roof. For more information on horizontal exits, exit passagways, exit corridors and other "means of egress" terms, see the article "An Up-To-Date Standpipe Vocabulary" in the Fall 1994 edition of Sprinkler Quarterly magazine available from the NFSA. Back issues of articles are free to members and can be downloaded from the NFSA website at www.nfsa.org in the Members Only section. If the travel distance from the hose station to any part of the building exceeds 150 ft, you must install additional hose connections. In sprinklered buildings the travel distance is allowed to increase to 200 ft. For Class II standpipes, the 1 h" hose•connections must be located so that all portions of each floor level are within 130 ft of a hose connection. If the hose is smaller than 1 h" the distance is reduced to 120 ft. The assumption is that 100 ft of hose will be connected to the outlet and the rest of the distance will be made up as the water leaves the nozzle, For Class III standpipes, you must meet the combined requirements for Class 1 & II standpipe locations simultaneously. 405

## Page 412

NFPA 13 - Inside I-lose Connections When placing hose connections directly on sprinkler systems, 1 h" connections are permitted if connecting to a pipe at least 2h" in size on a wet pipe system. The size can be as small as 2" pipe if the hose connection has been included in and proven by the hydraulic calculations. The piping going to the hose connection can be 1" pipe for runs up to 20 feet, 1 1/4" pipe for runs between 20-80 feet, and 1 h" pipe for runs greater than 80 feet. When dropping down to feed an 1 h" hose connection the vertical pipe is allowed to be l" in diameter. When detailing 1 1/2" hose connections, it is important to know that the pressure at these outlets may not exceed 100 psi. If the pressure at the connection is greater than 100 psi, a pressure reducing device must be installed. NFPA 13 also allows 2 h" hose connections on wet pipe systems in Light and Ordinary Hazard Occupancies. These types of hose stations must be fed from the riser and must be under a separate control valve. If these hose connections are on a common riser, the sprinkler system must be controlled separately. The common riser must be at least 4" pipe, unless hydraulic calculations show smaller pipe is appropriate. NRPA 14 Standpipe Requirements There has to be at least one standpipe in every required exit stairwell. The standpipes must be interconnected at the bottom of the building, with a control valve for each individual standpipe. The standpipes must be interconnected at the top of the building if the supply comes from tanks on top of the building. In this case, check valves are required at the base of the standpipe to prevent circulation. Class I and III are required to be at least 4" in size unless they are part of a combined standpipe/sprinlder system. When part of combined system, the pipe must be at least 6 in. in size unless hydraulic calculations show smaller pipe is appropriate. In no case can the piping be smaller than 4" on a combined system. The hydraulic calculations must provide at 100 psi at the top of Class I standpipes and 65 psi at the top of Class II standpipes. The AHJ may approve lower minimum pressures. The pressure at any hose valve can never exceed 175 psi for Class I standpipes and 100 psi for Class II standpipes. The pressure may not exceed 350 psi at any location on any standpipe. The hydraulic calculations must prove that Class I standpipes can flow 500gpm from the remote standpipe while an additional 250gpm is flowing from every additional standpipe. The most the hydraulic calculations have to prove is a flow of 1250gpm, unless the building is protected with sprinklers. Then the most the calculations have to prove is 1000gpm. The hydraulic calculations must prove that Class II standpipes can flow 100gpm from the remote standpipe, with no other required flows at any additional standpipes. The water supply to all standpipes must have a thirty-minute duration. 406

## Page 413

Combined Systems Standpipes in fully sprinklered buildings are required to have the standpipe and the sprinkler system hydraulic calculations perfonned separately. The design technician must show which system is more demanding without combining them. However standpipes in buildings with partial sprinkler protection, must add the sprinkler demand to the standpipe flow for the hydraulic calculations. Drain & Test Risers NFPA 14 recommends a 3" drain riser be adjacent to each standpipe that has pressure regulating devices, This allows the disposal of water during the required inspection and testing of these types of devices. This drain riser is required to have 2 h" inlets with an internally- threaded, swivel fitting located on every other floor. NFPA 14 also requires that each standpipe be capable of draining. Fire Department Connections NFPA 14 requires a Fire Department Connection for each standpipe system. One or more fire depaflment connections are requiréd for each zone in Class I and III systems. Each zone in a high rise building is required to have at least two remotely located fire department connections unless the fire department specifies otherwise. NFPA 14's requirements for FDC's closely mirror that of NFPA 13, as discussed previously in this text. There is one exception that must be noted. The FDC is required to be sized to deliver the entire standpipe demand. This would require a 2 h" inlet for every 250gpm of flow calculated for the standpipe system. Standpipe System Zones Standpipes are limited to 350 psi at any point in the system. Therefore, very tall buildings must have their standpipe systems broken into zones vertically to meet this requirement. Each zone requiring pumps is required to be equipped with separate pumps. If the pumps that supply two or more zones are on the same level, each zone is required to have separate and direct supply piping not less than the standpipe it serves. (see Figure 32-3) Where supply for each zone is pumped from the immediate lower zone, and standpipes are used to supply higher zones, these standpipes fall under supply line definitions. In the system shown in Figure 32-3, the discharge from one fire pump is directly connected to the suction for a second pump. This mrangement is permitted by NFPA 14 and NFPA 20 and is called "pumps in series". While the arrangement is permitted, there is one concern. If the upper zone pump starts before the lower zone pump, the upper zone pump will not get sufficient flow and will become damaged as it tries to suck water up hundreds of feet, In 407

## Page 414

order for this kind of installation to be successful, the controllers for the two pumps need to be interconnected so that the upper zone pump never starts before the lower zone. A different installation for multiple zone standpipe systems would be to have the lower zone pump fill a tank on the upper zone. Then, the tank can supply a pump on the upper zone by itself. By making sure that the tank in the upper zone is adequately supplied, the pump in the upper zone never has to worry about running out of water and does not need to be interconnected with the pump in the lower zone. This is a more reliable fire protection system, but will cost the building owner more to install and maintain, not to mention having the building owner give up the space that the tank needs to be placed in. Two Zone Configuration Two Pumps with Seiies Layout Figure 32-3 Two Zone Standpipe System With Pumps In Series Zones with two or more standpipes are required to have at least two direct supply pipes not smaller than the largest standpipe in the zone. For systems in which second or higher zones cannot be supplied by the residual pressure required through fire department pumpers, a secondary supply is required ürrough high-level storage, Summary The layout and detailing of Standpipe Systems will be a major part of your job description. It is important to follow the requirements of NFPA 14 when working on these types of systems. Remember that NFPA 13 also calls for hose stations in certain situations. Understanding these two standards will be enough to assist the fire department in the important work that they do every day, and will make you a valuable commodity! 408

## Page 415

I' CHAPTER 33 INTRODUCTION TO FIRE PUMPS The subject of fire pumps is much too expansive to cover in a single chapter of a textbook. In fact, the entire subject has been covered in great detail in a textbook of its own titled Pumps for Fire Protection Systems authored by Milosh Puchovsky of the NFPA staff and Kenneth Isman of the NFSA staff. The book is available from the NFPA and can be ordered through their catalog or by calling 1-800-344-3555. Instead of covering everything that the technician needs to know about fire pumps, this chapter of the textbook will review the need for pumps, some basic hydraulics related to pumps, the different types of pumps that are available, the components of centrifugal pumps, the requirements for pump rooms and pump houses, the piping and equipment around the pump, and the sizing fire pumps. This will be an excellent study guide for NICET work elements 13025 (Fundamentals of Hydraulics), 14002 (Selection of Fire Pumps) and 14010 (Fire Pumps and Systems). Information on work element 14004 (Pump Flow Test) will also be covered, although this is covered in more detail in the above mentioned book dedicated to pumps and other NFSA seminars. The term "fire pump" is used to describe any kind of pump used in a fire protection system as a part of the water supply or fluid supply for fighting a fire. A fire pump might supply fire sprinklers, standpipes, foam systems, water spray systems or water mist systems or any combination of these systems. Fire pumps are required to be listed for fire protection service in order to be used, Pressure maintenance pumps (devices placed on systems to prevent the fire pump from turning on just to make up small losses in pressure that have nothing to do with a fire) are not considered fire pumps and are not required to be listed, Pressure maintenance pumps (also called jockey pumps) are not covered in this text, but are covered well in the textbook discussed above. 409

## Page 416

The Need for Pumps Centrifugal fire pumps have been installed on fire protection systems since the middle of the century. Yet for most people they remain a mysterious portion of the fire protection system, Traditionally, each company had a single individual dedicated to knowing what was needed for fire pumps, and there was just enough work to keep that individual busy throughout the year. But recently, there has been an explosion of the use of fire pumps. We are seeing fire pumps being used in ever increasing numbers around the country, forcing more people to need to know how to deal with these pieces of equipment. There are a number of forces driving the need for fire pumps: o The increasing demand for fire sprinkler systems. As the number of systems being installed increases, the number of fire pumps needed to supply those sprinkler systems also increases. Between 1986 and 2002, the fire sprinkler industry in the United States doubled in size. Even if there were no other situations leading to increasing the number of fire pumps, the demand would still have risen as the sprinkler industry got bigger. o In 1990, the demand for the pressure at a Class I standpipe outlet was increased by the NFPA Standpipe Committee from 65 psi to 100 psi. Water supplies that may have been strong enough to provide the 65 psi at the hose station on their own could not supply the 100 psi without a pump. o Use of ESFR sprinklers is on the rise. Many ESFR systems need fire pumps to achieve the high pressure necessary to protect the high hazard storage contents that make these sprinklers desirable. More sprinkler systems are being installed in rural areas where there is no water supply, Many fire protection professionals are recognizing that structures in mral communities with volunteer fire departments are especially in need of fire sprinkler protection. These buildings in rural communities usually use fire pumps in conjunction with stored water supplies to provide adequate pressure for the fire protection systems. o More speculative buildings are being built. When you don't know how the building is going to be used, you need to make some worse-case assumptions, which generally need more pressure, hence the need for more fire pumps, o High rise retrofit requirements are becoming more common. Many of these buildings have not had automatic water supplies until the fire sprinkler system came along. So, due to the factors discussed above, the number of fire pumps being installed is now greater than ever. It would be a worthwhile exercise to discuss exactly what a fire pump can do for a fire protections system. It is important for everyone to remember that fire pumps cannot create water! There is no magical device inside of a pump taking hydrogen molecules and oxygen molecules out of the air and smashing them together to make water. A fire pump cannot make up for the fact that there is insufficient flow available at a site for fire protection. All that a fire pump can do is take the water that is given to it from a water supply and increase the pressure (energy) of the water. 410

## Page 417

If the hydraulic calculations are performed for a fire protection system and the water supply is analyzed, the fire pump will not be able to help if the water supply does not have the flow available that the fire protection system needs (demand flow). The only time that a fire pump is useful is when the water supply has the demand flow available, but does not have the demand pressure. Then a fire pump can take the flow from the water supply and increase the pressure to meet the demand of the fire protection system. If the water supply can not provide the flow required for the fire protection system, then an additional water supply needs to be found. A fire pump might be involved in getting the water from this secondary supply to the fire protections system, but it can't make the water on its own. The most frequently used example of this situation is when a ground level water storage tank is added to increase the flow of water available to a site and a pump is added to take the water from the tank and push it into the fire protection system. To illustrate the concept of a pump only being used to increase pressure (not flow), consider Figure 33-1, which shows the results of a water supply test. This water supply has a static pressure of 75 psi and a residual pressure of 25 psi at 800 gpm. If you continue this line all the way down to the bottom of the graph (as it is shown in Figure 28-1) the pressure from the water supply reaches 0 psi at a flow just under 1000 gpm (989 gpm to be exact). If a 750 gpm fire pump (rated at 60 psi) were installed on this water supply with a churn (net) pressure of 70 psi and a net pressure at maximum flow (1125 gpm) of 45 psi, the discharge pressure from the pump as a function of flow would look like the curve on the top of Figure 33-2. Note that the curve cuts off at 989 gpm and does not continue to extend beyond this point. This is because the water supply cannot produce any more water than 989 gpm and the pump cannot make water. In reality, most water utilities would require that the graph be cut even shorter than what is shown in Figure 33-2. Most water utilities don't want the pressure in their mains drawn down below 20 psi (some allow pressure as low as 10 psi, so check with your local utility), so they will want you to cut off the graph at whatever flow is equal to 20 psi in their main. In this case, 20 psi occurs in the water main at a flow just under 850 gpm (837 to be exact), so the discharge curve for the pump should be cut off at that point as shown at the top of Figure 33-3. 411

## Page 418

Contract Name and Number. 150 130 12b 100 90 so 40 30 20 200 300 fOO 60b 700 soo now — ppm 900 1000 Figure 33-1 Water Supply Test Results Contract Name nud Number: FLOW TEST SUMMARY SHELT FLOW TEST SHEET tso 130 Ito 100 go 60 50 30 300 400 coo aco 900 1000 Flow gpm Figure 33-2 Water Supply with Pump Added 412

## Page 419

130 no 110 100 60 so 40 30 20 Contract Name aud -Nuaubec. 300 tco 300 FIOT — gpm goo 1000 FLOW TEST SUMMARY SHEET 1100 Figure 33-3 Pump on Water Supply mere Water Utility Does Not Want Pressure in Main Below 20 psi Basic Hydraulics Previous chapters of this textbook have covered issues relating to water flow through pipes. This chapter will expand upon those topics and introduce some new concepts that are unique to fire pumps. The first topic that we are going to discuss was introduced in an earlier chapter on hydraulics, the difference between gage pressure, atmospheric pressure and absolute pressure. The first of these terms is the "Atmospheric Pressure". Atmospheric pressure is the pressure caused by the weight of the air pressing down on the surface of the earth. All around the earth is a sphere of air. Even though that air does not weigh much, it does have mass and therefore it does have weight. That air, pressing down on the earth creates a pressure on everything it touches. Because the atmospheric pressure is based on the air above a surface pressing down on that surface, the amount of atmospheric pressure varies with the altitude. Right at sea level on the earth, one square inch of air weighs 14.7 pounds. That column of air pressing down at sea level creates a pressure of 14.7 pounds per square inch (psi) on everything it touches. At higher altitudes, there is less air between a body and outer space, so the value of atmospheric pressure drops below 14.7 psi. At low altitudes, like Death Valley which is below sea level, the value of atmospheric pressure is higher than 14.7 psi because there is more air between a body at this altitude and outer space. 413

## Page 420

Atmospheric pressure is not used directly in many circumstances in fire protection system design, but it is imponant to know that it exists and that it has an effect on system performance. For example, at higher altitudes, fire pumps do not work as efficiently because of the lower atmospheric pressure. As the combustion air goes into the diesel engine, it does not adequately feed the engine. So, it is important for the designer to take into consideration the loss of horsepower due to the lower atmospheric pressure. There is more information on this subject in NFPA 20. Thc next type of pressure that needs to be explained is "Gage Pressure". It might sound like a bit of a cop-out to define a term by using one of the words in the definition, but the gage pressure is nothing more than the pressure that is read from a gage. The gages that are used for determining pressure in pipes and pressure tanks cannot sense atmospheric pressure. Instead, these gages can only tell the user how much more pressure is inside a piece of pipe or a tank than the atmospheric pressure outside that pipe or tank. If a gage is not connected to anything and is held up in the air, it should read zero psi. This does not mean that there is an absence of pressure. On the contrary, we know from the discussion above that atmospheric pressure is acting on the gage. Instead, when a gage is reading zero pressure, it means that the pressure on the gage is the same as the absolute pressure. When a gage is reading some positive pressure, it means that there is that much more pressure inside of the vessel (pipe or tank) than there is outside that vessel. So, when a gage is reading 30 psi, it does not mean that there is 30 psi inside the vessel. Instead, it means that there is 30 psi more inside the vessel than there is outside the vessel. In order to make this distinction between different kinds of pressures, many engineers will refer to gage pressure as psig, standing for pounds per square inch — gage, In fire protection, we deal with gage pressures so often that we tend to drop the "g" and just refer to the pressure in units of psi. That is okay as long as we always remember that this is still a gage pressure. When a gage is reading a negative pressure, it does not mean that there is @ lack of pressure inside the vessel. Instead, the negative pressure means that there is less pressure inside the vessel than there is outside the vessel. This condition could lead to a serious problem if the vessel wall is not designed to take that kind of stress. While many pipes are very good at holding high positive gage pressures, the same pipes collapse under very small negative pressures because the atmospheric pressure pushing in on the pipe exceeds the pressure of the water inside pushing out. Another type of pressure that needs to be discussed is the "Absolute Pressure". The absolute pressure is the total pressure inside of a vessel (pipe or tank). The absolute pressure can be calculated by adding up the gage pressure and the atmospheric pressure, In order to make a distinction between the different kinds of pressure, absolute pressure is given the abbreviation psia, for pounds per square inch — absolute. Again, in fire protection we rarely worry about any pressure other than gage pressure, so we rarely see this abbreviation. But we should be aware of what it means. One of the places where it is important to know the total pressure is in the sizing of pressure tanks for fire sprinkler systems. In this case, we need to use the total pressure (or 414

## Page 421

absolute pressure) in order to make sure that the water leaving the tank towards the end of the fire will have enough energy to make it through the system and come out the other end to fight the fire. NFPA 13 provides a fonnula for sizing these tanks in section A.15.2.3.3, and this formula asks the user to provide a pressure, and then adds 15 to it. In this case, the people that write NFPA 13 know that people in the fire protection business tend to work in gage pressure rather than atmospheric pressure. So, rather than ask you to input an absolute pressure (which the formula really needs), they ask you to input a gage pressure and then convett it to an absolute pressure by adding 15 (14.7 rounded up). Suction Pressure With respect to fire pumps, there are three very important pressures that we want to discuss: the suction pressure, the discharge pressure and the net pressure. The "Suction Pressure" is a gage pressure that measures the energy of the water immediately before the water enters into the pump (at the suction flange of the pump). The suction pressure is not a function of the pump itself. Instead, the suction pressure is a function of the water supply and its ability to deliver water to the suction flange of the pump. Fire pump manufacturers all make a few assumptions when the make their pumps. The first assumption that we will discuss in this text is that the water arriving at the pump suction flange will always be at a positive gage pressure. If this rule is violated, not only will the pump probably suffer some damage, but the suction pipe is also at risk of collapse. Remember that when the gage pressure is negative, it means that there is more atmospheric pressure outside the pipe than there is water pressure inside the pipe. With higher atmospheric pressure on the outside pushing in, and less water pressure on the inside pushing out, the pipe wall might collapse under the strain. In recognition of the concerns discussed above, NFPA 20 requires that the water supply be analyzed to make sure that under all flow conditions, the suction pressure at the pump is always a positive gage pressure. This means that at the maximum flow of the pump (generally 150% of the rated flow of the pump) the water supply has to have enough energy to overcome all of the friction losses and elevation losses between the water supply and the pump. Before settling on a fire pump for installation, a calculation will have to be performed to make sure that the water supply can get the necessary flow to the pump at a positive gage pressure. The following is a procedure that has been developed to help perform such a calculation. 1) Determine the pressure available from the water supply at the maximum flow of the pump, which is usually 150% of the rated flow of the pump. Make sure that this pressure is the reasonable•worse-case as required for use by NFPA 13 (section 15.2.1.2). 2) Calculate all of the friction losses between the water supply and the pump. 3) Calculate the elevation losses (or gains) between the water supply and the pump. Remember to consider the change in elevation from where the water supply data was obtained, not from the elevation of the water main itself. 415

## Page 422

4) Subtract all of the losses (or add the gains) from the water supply pressure to achieve the suction pressure at the pump. The following formula shows this subtraction: Where:Ps = Suction pressure, the pressure of the water at the suction flange of the pump PR = Residual pressure at the water supply at the maximum flow of [he pump in psi PFL = Sum of the friction losses between the water supply and the pump, measured in psi PE = Change in elevation between the location where the water supply data was recorded and the suction flange of the pump, measured in psi The following is an example of how to calculate the suction pressure. A water supply (city water main) has been analyzed and it has been determined that the reasonable worse-case is that the water supply will be capable of providing a pressure of 37 psi at a flow of 1500 gpm at the proposed location where a fire pump is going to be installed. A 1000 gpm fire pump is proposed to be installed at an elevation of 50 ft above the elevation where the water supply data was obtained. The following components will be between the water supply and the fire pump: 900 ft (includes the equivalent length of fittings and valves) of 8-inch Class 52 lined ductile iron pipe (I.D. = 8,14 inches), an 8-inch backflow preventer with a friction loss of 6 psi, 15 ft (includes equivalent length of fittings and valves) of 8-inch schedule 30 steel pipe (I.D. = 8.071). Given that we already know the water supply data, the next step is to calculate the friction losses in the suction pipe. Using the Hazen-Williams formula, the friction loss in the lined ductile iron is 0.013 psi per ft times 900 ft of pipe gives us a total friction loss in the ductile iron of 11.7 psi. In the steel pipe, the Hazen-Williams formula indicates that the friction loss will be 0.018 psi per ft times 15 ft for a total friction loss of 0.3 psi in that piece of pipe. The total friction loss in the entire suction pipe, including the backflow preventer, is then 18 psi (11.7 + 0.3+6 = 18). The next step is to incorporate the elevation difference. Since the pump is above the water supply, the energy will be lost from the water and the elevation pressure will need to be subtracted from the water supply pressure. If the fire pump had been below the water supply, the water would have gained energy moving from the water supply to the pump and the elevation change would have been added. With a change in elevation of 50 ft, the elevation pressure is 22 psi. The suction pressure of the pump can now be calculated using the formula discussed earlier: Ps = PR — PFL ± PE Ps=37-18-22 PS = -3 psi Note that the suction pressure in this example is negative, which violates the rules of NFPA 20. This fire pump installation would not be allowed. Some change would need to be

## Page 423

made in order to achieve a higher pressure at the suction flange of the pump. One possibility would be to lower the pump. If there is any way to get the pump 7 ft lower in elevation, it would only lose 18.6 psi due to elevation) which would yield a suction pressure of 0.4 psi. While this is not a very big number, it is positive and would meet the requirements of NFPA 20. Instead of lowering the fire pump, another option for the example above would be to replace some (or all) of the 8-inch lined ductile iron pipe with 10 inch pipe. If all of the pipe were changed, Lhe friction loss would be lowered to 0.005 psi per ft. When multiplied by 900 ft, the friction loss in the lined ductile iron pipe would only be 4.5 psi. Adding all of the other losses, the total friction loss would be 10.8 psi (4.5 + 0.3 + 6 = 10.8) and the suction pressure at the pump would be 4.2 psi (37 — 10.8 — 22 = 4.2). Again, this is not a high pressure, but it is sufficient for the pump to work properly. Here is another example of a suction pressure calculation. A 1500 gpm fire pump is proposed to be installed and connected to a public water supply. The water supply graph is shown in Figure 33-4 and can provide 24 psi at a flow of 2250 gpm. The analysis will be pelformed at 2250 gpm because this is 150% of the flow rating of the fire pump (1500 x 1.5 = 2250). The arrangement of the pipe and pump are shown in Figure 33-5. Friction loss calculations show that the friction loss in the underground is 2.4 psi and in the above ground pipe in the pump room the friction loss is 1.2 psi. According to the manufacturer of the backflow preventer, the friction loss is 8.0 psi through that device. The elevation between where the pump is being installed and the fire hydrant where the water supply data was obtained is the same. What is the suction pressure at the pump when a flow of 2250 gpm is move through the pump? R 40 s 30 s R 20 IO s 10 400 800 1200 1600 2000 2400 Flow (GPM) 2800 3200 3600 Figure 33-4 City Main for Second Suction Pressure Example 417

## Page 424

Residua) pressure 24 psi at 2250 gpm (i .63 bar at 8516 L/min) •Illßlll• (24.4-m) equivalent Pump house Pump Figure 33-5 Arrangement for Second Suction Pressure Example The answer is that the suction pressure is 12.4 psi. This is obtained by taking the residual pressure at the water supply (24 psi) and subtracting the friction losses (24 — 2.4 — 1.2 — 8 = 12.4). If the water utility had stated that they never want the pressure in their mains to get below 20 psi, is this situation acceptable? The answer is that it should be, even though the suction pressure is 12.4 psi at the pump. Remember that the suction pressure is the pressure of the water at the pump, not at the street main. While the pressure is 12.4 psi at the pump, the pressure at exactly the same moment is 24 psi in the street main, so this should still be acceptable to the water utility. Discharge Pressure The discharge pressure is the gage pressure of the water as it exits from the fire pump. This pressure is measured by a gage at the discharge flange of the pump. The discharge pressure is a function of the pressure of the water coming form the water supply, plus the energy that the pump added to the water. There is no maximum or minimum requirement for the discharge pressure, however, the components downstream of the fire pump need to be rated to handle the pressure produced by the pump. For example, if the pump produces a discharge pressure of 180 psi, the discharge piping, check valve, and control valve downstream of the pump must be rated to handle this pressure. The maximum discharge pressure will occur at the lowest flow situation, which is when there is no flow going into the fire protection system. With no flow going into the fire protection system, the water supply is at its static pressure and the fire pump is producing the most pressure that it can produce. This combination of events makes the no-flow condition the highest possible discharge pressure. 418

## Page 425

The lowest possible discharge pressure will occur when the pump is operating at its maximum flow while at the same time; the water supply is at its lowest available pressure. The lowest possible discharge pressure may never occur because the pump may not turn on during a time of peak water usage. Net Pressure The net pressure is the pressure (energy) that is actually produced by the pump and given to the water. The net pressure is a measurement of the work that the pump performs. This is the purpose of the fire pump, to create net pressure. The net pressure is independent of the suction pressure. Regardless of how much energy is coming form the water supply, the pump will always produce the same net pressure at the same flow and speed. For example, if a certain pump produces 45 psi of net pressure at a flow of 500 gpm, it will always produce 45 psi regardless of whether the suction pressure is 20 psi or 100 psi. The difference will be in the discharge pressure. If the pump produces 45 psi at 500 gpm and if the water supply provides a suction pressure of 20 psi, the discharge pressure will be 65 psi. Ifthe pump conditions remain the same, but the water supply provides a suction pressure of 100 psi (at the 500 gpm flow) then the discharge pressure will be 145 psi. On a fire pump, there is no net pressure gage. There is no way to just read the net pressure. Instead, a little bit of math needs to be done. The net pressure is always equal to the difference between the discharge pressure and the suction pressure. In other words, the energy that the pump puts into the water can be determined by subtracting the energy that the water had going into the pump from the energy that they water had coming out of the pump. This concept is illustrated with the following formula: Where:PN = Net pressure PD = Discharge pressure PS = Suction pressure There should always be a gage on the suction side of the pump and on the discharge side of the pump. By simple reading these two gages and subtracting the suction pressure from the discharge pressure, the net pressure can be found. For example, if a fire pump is running and is reading 90 psi on the discharge gage and 50 psi on the suction gage, the net pressure of the pump at this flow is 40 psi (90 — 50 = 40). This version of this formula is used when testing fire pumps in order to eliminate the variable of the water supply. By figuring out the net pressure, the person testing the pump is able to isolate the performance of the pump from other factors that might effect the results of the test. There are variations on this formula that can be useful in other situations. For example, the suction pressure can be added to both sides of the equation to produce the formula below. What we are saying is that the discharge pressure is always equal to the suction pressure plus the 419

## Page 426

net pressure. Another way of saying this is that the energy of the water coming out of the pump is equal to the energy of the water that went into the pump plus the energy that was added by the pump. This concept can be expressed with the following formula: This version of the formula is used in two ways, First, it is used to calculate the discharge pressure at any flow in order to make sure that the correct pressure is being created and that the system is not being ovelvressurized. Second, this formula is used when sizing a fire pump to determine whether or not the fire pump can supply the right pressure at the fire protection system demand flow. More on this topic in the Pump Sizing portion of this chapter. Pump Speed All of the discussion so far has been about the pressure that the pump can produce and the flow of water going through the pump. Each of these variables is affected by the speed at which the pump turns. Most pumps are designed to at a single speed. Ifthe pump speeds up or slows down, it will effect the amount of water that can move tlu•ough the pump and the pressure created by the pump. In general, the faster that the pump turns, the more water will move through it (higher flow) and the more pressure it will produce. The opposite is also true, the slower the pump turns, the lower the pressure produced by the pump and the lower the flow through the pump. In fact, the pressure produced by a pump (net pressure) is proportional to the speed at which a pump turns squared. This means that if the pump tums twice as fast as you thought it was going to, it would produce four times as much pressure. • If the pump turned three times faster than you thought it was going to, it would produce nine times as much pressure, This very powerful relationship can be summarized in a series of formulas that assume that you know the pressure and flow conditions for at least one speed at which the pump will tum. These formulas are often called the "affinity laws" and are as follows: 2 1)N2 = Flow through the pump at the second speed Where: (22 = QI = Flow through the pump at the first speed N2 = Second speed Nl = First speed Net pressure created by the pump at the second speed Net pressure created by the pump at the first speed PNI = 420

## Page 427

The affinity laws are most frequently used when testing a fire pump if the fire pump does not turn at its rated speed. The formulas help determine what the results of the test would have been if the pump had turned at the correct speed. By utilizing these formulas, the person running the test can determine if the speed of the pump is the problem or if there is something else wrong with a pump that needs to be investigated. This text will not spend any additional time discussing pump testing, but will leave that subject to other NFSA learning activities. Recently, manufacturers of drivers for fire pumps have developed ' 'variable speed drivers" that take advantage of the affinity laws to make sure that fire pumps don't overpressurize fire protection systems. The drivers can be set to maintain a constant pressure at the discharge of the pump. Under low flow conditions, Che pump will turn slow. If the demand for water increases (more sprinklers Open, increasing the flow) the pump can speed up to deliver more flow and keep the pressure at its target. Laminar and Turbulent Flow Another hydraulics concept that needs explanation before going further into fire pumps is a description of the manner in which particles of water travel through a pipe. The flow of water in a pipe can be described as either laminar or turbulent, Laminar flow consists of very straight streams of water all flowing through the pipe in the same direction, all parallel to each other. See Figure 33-6. If you were to look inside a piece of pipe while water was flowing through in a laminar fashion, you would see flat plats of water all sliding down the pipe in a uniform direction. Laminar flow can only occur in slow moving water. The faster water tries to move, the more disturbed its flow becomes and it loses the ability to stay laminar. If laminar flow were compared to music, it would be considered the "easy listening music" of water flow. It is very calm, very smooth, very gently moving water. Figure 33-6 Laminar Flow Sticking with the music analogy, turbulent flow is the "acid rock" of water flow. Turbulent flow is very mixed up, jumbled up water. At any given time, water can be moving in any direction within the pipe. Flow streams can impinge on one another and two different particles of water that start next to each other might be completely separated when they get to the end of the pipe. See Figure 33„7, 421

## Page 428

Figure 33-7 Turbulent Flow Turbulence natufally occurs in swiftly moving water, Turbulence also occurs when water is forced to change direction. If the flow of water in a pipe is laminar and becomes turbulent due to a change in direction (such as traveling through an elbow), it will become laminar again after the change in direction if it is given enough straight pipe before any additional changes in direction. The reason that this discussion of turbulence is necessary is that fire pump manufacturers make two assumptions when they make their pumps. The first assumption we have already discussed, that the water entering the suction flange of the pump will be at a positive gage pressure. The second assumption is that when the water arrives at the pump suction flange, it will be moving in a laminar fashion. The reason for this assumption will become clearer after we examine the parts of a centrifugal pump, but for now, take it on faith that we need to provide laminar flow at the suction flange of the pump. In order to achieve laminar flow, the goal is to keep the velocity of the water down and to limit the number of turns and bends that the water goes through on the suction side of the pump. Velocity is controlled by the size of the suction pipe (remember Q = AV = a constant). As the cross sectional area of the pipe increases, the velocity of the water flowing in the pipe decreases. The critical velocity for water arriving at a fire pump is 15 ft per second (see section 5.14.3.3 of NFPA 20). This is the only place in an NFPA standard where the velocity of the water is regulated in any way, and it only applies to a small length of pipe attached to the suction flange of the pump (a distance of 10 times the diameter of the pipe). Luckily, we do not need to perform the velocity calculation. Instead the NFPA committee has already taken care of that for us. Table 5-25(b) ofNFPA 20 provides the correct size pipe for several different common sizes of fire pumps. Note that not al of the suction pipe needs to be sized in this manner. Only that short length of pipe attached to the suction flange that is 10 times the diameter of the pipe needs to be this size. For example, Table 5-25(b) states that suction pipe feeding a 750 gpm pump needs to be 6 inch in diameter. This means that the portion of the suction flange within 5 ft (6 x 10 = 60 inches, which is 5 ft) of the pump neéds to be 6 inch diameter pipe. Closer to the water supply, the pipe is permitted to be smaller (or larger) as long as the water at the supply has sufficient 422

## Page 429

encrgy to still deliver water to the suction flange at a positive gage pressure (see the suction pressure discussion above), See Figure 33-8. Pipe can be smaller diameter than shown in Table 5- 25(b) as long as suction pressure is at least 0 psig at maximum flow Must be 10 times diameter shown in Table 505(b) of NFPA 20 to minimize turbulence at suction flange or pump Figure 33-8 Suction Pipe Size In addition to controlling the velocity, the key to limiting turbulence is to also limit the turns and bends that the water is forced to travel on the way to the pump. Devices such as elbows and tees cause the water to change direction and increase the turbulence of the water as it exits from these devices. For this reason, such devices are not permitted to be close to the pump's suction flange. A deeper discussion of the rules will be included in this text in the Suction Piping section later in the chapter. Elbows and tees are not the only devices in the suction pipe that might cause water to change direction. Butterfly valves, check valves and backflow preventers all force the water to travel around obstructions in the waterway. While these devices are not prohibited in the suction pipe, they are regulated in how close they can be to the pump. See the Suction Piping section of this text for more detail. Types of Pumps There are two mechanical methods that can be used to increase the pressure of water, positive displacement and centrifugal force. Positive displacement pumps were the first kinds of pumps used and date back several thousand years. A simple definition of a positive displacement pump is "a device that increases the energy of a fluid by pushing that fluid through a known path within a confined volume." The most conunon forms of positive displacement pumps are piston pumps and rotary gear pumps. Piston pumps, like the one shown in Figure 33- 9 were common on antique fire trucks in the 1700's and 1800's. Those big handles that people pushed up and down were piston pumps with multiple pistons that pushed water as people moved the handles. Rotary gear pumps, like the one shown in Figure 33-10, move the fluid through the rotation of the gear teeth. 423

## Page 430

Slep i Starting at bottom, piston mnvcs up inlet valve opens discharge valve closed step 2 Piston moves down, inlet valve closes discharge valve operis Figure 33-9 Positive Displacement Piston Pump i. Figure 33-10 Positive Displacement Rotary Gear Pump 424 Gears for moving fluid

## Page 431

Today, the most common applications of positive displacement pumps are for foam concentrate and water mist systems. Foam concentrate (the viscous fluid that has not yet been mixed with water to make foam solution) is most easily moved through the use of rotary gear pumps. Water mist systems use positive displacement pumps because they can generate much higher pressure than centrifugal pumps of the same size and horsepower. Water mist systems sometimes need pressures greater than 1000 psi, which can be difficult for a centrifugal pump to generate. Since 99% of the fire pumps used in the United States are centrifugal pumps, the rest of this chapter will be dedicated to centrifugal pumps. Anyone wishing more specific information on positive displacement pumps can find much more detail in the NFSA Academy (www.nfsaacademy.org) where there is a recorded lecture on this subject. Centrifugal Pumps Centrifugal Pumps utilize centrifugal force to increase the energy of the water droplets. In general, centrifugal force works as follows: 1) An object dropped in the center of a rotating disk will pick up energy from the rotation 2) As the object picks up energy, it will move toward the outside of the rotating disk 3) If unrestrained, the object will be tlu•own off of the disk when it reaches the outer edge. The speed at which it will leave the disk is proportional to the energy that it has picked up while in contact with the disk. This immediate use of the energy picked up from the disk is called "kinetic energy" because the energy is being used to move the object, 4) If restrained, the energy picked up by the object is stored as potential energy (an increase in pressure in the case of water). At some future point in time, when the restraint is released, the potential energy will be converted to kinetic energy and the object will do some work at that time. Consider a small weight tied to the end of a string. If you just hold the sting up in the air, the weight will hang down at the end of the string and not move at all. If you provide rotation by swing the string around your head in a circle, the weight will pick up energy from the rotation and will rise up and start moving in a circle around your head. In this case, energy has been given to the weight. Some of the energy is being used as kinetic energy to move the weight, but most of the energy is being stored as potential energy due to the restraint of the weight by the string. The string itself is restraining the weight, keeping it from flying off. What would happen if you let go of the string? The restraint would be released, the potential energy stored in the weight would convert to kinetic energy and the weight would fly off in whatever direction it was headed the instant you let go of the string. 425

## Page 432

