Components or Centrifugal Pumps Centrifugal pumps work just like the glescription of rotation of a weight and a string. Water droplets are placed between two rotating plates. Individually, each of these plates is called a "shroud". Together, two shrouds are called an "impeller." The impeller is mounted to a shaft in its center and the shaft is attached to a motor or engine to provide the rotation. Around the shaft is an opening that allows the water to enter the impeller called an "eye." Once the water droplets enter the eye of the impeller, they are squeezed between the shrouds where they pick up energy from the rotation. As thc water droplets pick up energy, they rotate to the outside edge of the impeller. Once they reach the outside, they are restrained within the "casing" of the pump. By restraining the water droplets inside the casing, the energy picked up by the rotation is stored as potential energy. As long as the water stays inside the piping system, the energy is held as potential energy. Once the water gets to an open sprinkler or hose nozzle, the restraint is released and the potential energy converts to kinetic energy and the water performs some work, fighting tlu•ough the fire plume to absorb heat and control or suppress a fire. The amount of energy that a water droplet will pick up is a function of how fast the impeller is turning and the efficiency of the contact between the shrouds and the water droplet. If the shrouds and the water droplets slip past each other, the transfer of energy is not very efficient and the water's pressure will not increases significantly. In order to increase the efficiency of the pump, "vanes" are added between the shrouds to make sure that the water droplets rotate along with the shrouds. See Figure 33-11 for examples of shrouds, vanes and the eye of an impeller. In Figure 33-11, the shroud closest to the observer has been partially broken away so that the vanes inside can be clearly seen. Front shroud Vane Back shroud Shaft Impeller eye Figure 33-11 Pump Impeller 426

## Page 433

Figure 33-12 shows a water droplet traveling through an impcllcr starting at the eye and working its way to the outside. This figure has also had the top shroud removed so that the observer can look inside and see the vanes. o O o o Eye Vane Figure 33-1214 Water Droplet Travels Through an Impeller One of the key components of the centrifugal pump is the casing. The casing surrounds the impeller and makes sure that the water stays inside, restraining the droplets and keeping the energy added to the water by the rotation as potential energy. Without the casing, water droplets would spray all over the pump room, rather than stay in the piping system. If the casing had a hole in it, the transfer of energy between the shrouds and the water droplets would not be as efficient as it would be with the casing complete. Water would leak out of the hole and allow much of the energy in the water droplets to turn from potential energy to kinetic energy before the water has a chance to get into the piping system, The casing is made from an extremely strong material so that accidental holes don't develop in the casing. However, there is one intentional hole that is put in the casing, and we need to seal this hole so that we don't lose efficiency. The hole is where the shaft (bringing rotation from the driver) penetrates the casing to be connected to the impeller inside the casing. This shaft penetration of the casing needs to be sealed in order to maintain the efficiency of the pump. The material that is wound around the shaft in order to seal the penetration of the casing is called "packing". Different materials have been used over the years to make packing. One characteristic that all packing materials have had in fire pumps is that they all need to be kept moist. If the packing is allowed to dry out, it flakes off of the shaft and then allows water to exit the casing, causing the pump to lose efficiency. Keeping the packing properly lubricated is the key to maintaining an efficient pump. 427

## Page 434

The unfortunate situation is that nobody knows exactly how much water the packing material will need at any given time, It depends on how long the pump will be running, the temperature in the pump room and even the humidity in the pump room. Rather than try and figure out how much water the packing material will need, the pump manufacturers design the pumps to deliver more water than the packing will ever need to keep moist, and the excess is designed to drip out of the bottom. Let me repeat that because it is important. Packing glands (the area around the packing material) are designed to discharge water! We are not talking about a large volume of water here, but packing glands will drip water. This means that when you are designing a fire protection system, you must plan on having a drain so that the packing discharge can be taken safely from the pump room. Water Delivery to Impeller There are two different ways that a fire pump can be designed to deliver water to the impeller, single suction or double suction. In a single suction pump, the water is only delivered to one side of the impeller. In a double suction pump, the water is split with half of the water going into the impeller on one side and half of the water going into the impeller on the other side. See Figure 33-13 for a single suction pump and figure 33-14 for a double suction pump. Discharge Impeller Suctior Impeller shaft Figure 33-13 Single Suction Pump Discharge Impeller Pump shatt Suction Figure 33-14 Double Suction Pump 428

## Page 435

Consider the double suction pump for a moment. In order to work correctly, exactly half of the water must go in one side while exactly half of the water goes in the other side. Ifthe flow were to be split unevenly, with more water going in one side of the pump than the other, the impeller would be out of balance, With more weight on one side of the impeller than the other, the impeller would wobble as it rotated and cause damage to the shaft. With rotational speeds of several thousand revolutions per minute, an impeller that is out of balance could do serious damage to the pump. This is thc reason that the pump manufacturcrs want to minimize the turbulence on the suction side of the pump. Turbulence in the wrong direction could cause more water to enter a double suction impeller on one side and cause the impeller to be out of balance. For single suction pumps, thc balance situation is already a concern. With the water only entering the impeller from One side, there is already a tendency to have the impeller out of balance. To make up for this situation, the manufacturers of single suction pumps make the transition of water into the impeller much smoother Chan what is shown in Figure 33-13. But the reality is that any additional turbulence at the suction flange could cause balance problems for the impeller. Single suction pumps tend to only be used for low flow situations. As the flow increases, it is easier (and more efficient) for the water to enter the impeller from both sides, so double suction pumps are more common for larger flow pumps. Types of Centrifugal Pumps There are a number of different kinds of centrifugal pumps that are used for fire protection. The following is a partial list of the most common types of pumps that are used. One of the descriptive terms with respect to fire pump names has to do with the orientation of the shaft running from the driver to the impeller. When the shaft running from the driver to the impeller is in the horizontal plane, the pump is considered a "horizontal pump." When the shaft between the driver and the impeller luns in the vertical plane, the pump is considered a "vertical pump." These two terms are mixed with other descriptors to form the name of many common types of pumps used in fire protection. A "split case pump" is one where the casing sun•ounding the impeller is divided into two pieces (a bottom and a top) with the two pieces bolted together (see Figure 33-15). The beauty of the split case pump is that the top half of the casing can be removed to expose the packing and the impeller without disturbing the driver or the alignment of the shaft. When the pump is of the split case design and the shaft between the driver and the impeller is running in the horizontal direction, the pump is called a "horizontal split case pump." Horizontal split case pumps are the most common type of pump found in fire protection due to its ease of repair and the wide variety of sizes that are available. 429

## Page 436

Casing split into two pieces and bolted together at this point Figure 33-15 Horizontal Split Case Pump An "in-line pump" is one where the centerline of the suction and discharge flange and the centerline of the impeller (lengthwise) are on the same plane (see Figure 33-16). Most in-line pumps have a motor mounted directly on top of the pump with a shaft running down to the impeller. Since the shaft runs in the vertical direction, the pump is called a "vertical in-line pump." Vertical in-line pumps used to be limited to very small sizes due to the concem that if there was a problem with the impeller, the intake or the discharge, Lhe motor would have to be lifted off of the pump in order to correct the problem, The concern was that as the pumps and motors got bigger, they would reach a point where they were too heavy to lift and they would be too difficult to maintain. However, several cycles of NFPA 20 ago, the committee decided that it would be up to the owner if they wanted to accept this risk. Meanwhile, manufacturers of in-line pumps have designed the in-line pumps so they don't need to be taken completely apart to fix problems with the impellers. It is quite possible that in the near future we will see some extremely large in-line pumps. Sluttino boxes Irnpauar SucUon Ilange Casing weat ring Motor Shatt sleeve Digchargo flange Casing Figure 33-16 Vertical In-Line Pump 430

## Page 437

The third type of pump [hat will be described here is the "ventical shaft turbine pump" also called the "vertical line shaft turbine pump." This is the only type of pump that can draw water up from a standing source like a river, pond or reservoir. The vertical shaft turbine pump has a shaft that drops well below the discharge. At the bottom of this shaft is an intake for the water to go in (usually covered by a screen so that only water goes in). Immediately inside the shaft are a series of impellers that increase the energy of the water and send it up the shaft. At the top, the water discharges from the pump and enters the system piping. See Figure 33-17 for an example of a vc„ltical shaft turbine pump. Verica! turtüto rxe pump releaso Oischatgo Sump waler kvet Surro Figure 33-17 Vertical Shqft Turbine Pump The vertical shaft turbine pump is considered "vertical" because the shaft bringing rotation to the impeller is in the vertical plane. When electric motors are used to drive vertical shaft turbine pumps, the motor sits right on top of the shaft that drops down into the water. However, when diesel engines are used to drive vertical shaft turbine pumps, they cannot sit directly on top of the pump because there are no diesel engines that produce vertical rotation. All diesel engines produce horizontal rotation, So, in order to get a diesel engine to drive a vettical shaft turbine pump, the engine has to be set off to the side and a device called a "right angle gear drive" needs to be placed on top of the pump. The right angle gear drive takes the horizontal rotation from the engine and transfers it to vertical rotation for the pump. 431

## Page 438

Multiple Stage Pumps Most of the time, stationary fire pumps will only have one impeller inside the casing. However, it is possible to place multiple impellers inside the casing to boost the performance of the pump. When more than one impeller is placed inside the casing, the pump is called a "multiple stage pump," The number of stages is equal to the number of impellers. So, a "two- stage pump" is a pump with two impellers inside the casing. A "four stage pump" is one with four impellers inside the casing. The impellers can be set for parallel or series pumping. In parallel pumping, the water is split and sent to the two impellers at the same time. The pressure is increased as the water goes through the impellers and the flow is put back together on the discharge side of the impeller. Each droplet of water only goes through one impeller. Parallel pumping is good for getting large quantities of water through a fire pump. See Figure 33-18 for an example of a multiple stage pump set in parallel. 1000 gpm. 170 psi Discharge 500 gpm 170 PSI Impeller Pump shaft 500 gpm 500 gpm 170 psi impeller 500 gpm 1000 gpm 20 psi Inlet Figure 33-18 Two Stage Pump in Parallel When a multiple stage pump is set for series pumping, all of the water that goes into the pump goes into one impeller first, After the water has increased in pressure, it goes into the next impeller. The water continues to go through impellers, increasing its net pressure. Series pumping is good for increasing the pressure of the water. See Figure 33-19 for a multiple stage pump set in series. 432

## Page 439

500 gprn 170 psi Impeller Pump shaft Discharge 500 gpm 320 psi Impel!er 500 gpm 170 500 gpm 20 psi Inlet Figure 33-19 Two-Stage Pump in Series Fire trucks usually have two-stage pumps and can be set to switch back and forth between parallel and series pumping. This is because fire fighters don't know from one day to the next where the trucks will be used. One day they may be at a one story warehouse and may need lots of flow, so they set the trucks in parallel. The next day they may go to a high-rise building fire and may need to pump water up to the floor, so they need series pumping. Fixed fire protection systems rarely need this kind of flexibility. They are designed for specific fire protection systems and will be set by the pump manufacturer in either series or parallel pumping as required. Centrifugal Pump Ratings All centrifugal pumps are given a net pressure and flow rating by their manufacturers. The purpose of the rating is solely to allow a discussion and comparison of the pumps. The rating is not intended to be a limit on the performance of the pump, although NFPA 20 does set some limits that are based on the rating information. It is common for pumps to exceed both their net pressure and their flow ratings. NFPA 20 allows pumps to be used to supply flow demands up to 150% of the rated flow of the pump (see section 5.8.1). So, for example, a fire pump rated at 1000 gpm can easily supply demands for fire protection systems in excess of 1000 gpm all the way up to 1500 gpm. Likewise, a pump with a net pressure rating of 60 psi might easily (and often) produce pressures of 75 or 80 psi. As stated earlier in this text, fire pumps are designed to run at a rated speed. When the pump is turning at its rated speed and when the pump has its rated flow going tlu•ough it, the pump will produce.at least as much net pressure as its rated net pressure. The importance of the 433

## Page 440

rated flow and pressure of the pump is to link this information. So, when a pump rated at 1000 gpm and 60 psi actually has 1000 gprn going through it, it should be producing at least 60 psi if it is turning at its rated speed. NFPA 20 goes on to establish some other performance limits for fire pumps in section 6.2. At maximum flow (150% of rated flow), the pump is not allowed to produce any less than 65% of its rated net pressure. The pump is allowed to produce more pressure than this (and always will) but the pump will not be allowed to be listed as a fire pump if it cannot meet this minimum criteria. Another performance limit for a fire pump is also expressed in section 6.2. The maximum pressure that a pump is allowed to produce is not allowed to exceed 140% of the rated nct pressure of the pump. This maximum pressure will always occur in the lowest flow condition (when there is no flow at all going into the fire protection system). This no-flow condition is also called "churn" or "shutoff'. The limit in NFPA 20 is a maximum, meaning that pumps can (and often do) create much less pressure at churn than 140% of the rated net pressure. The important thing to remember about these performance points that we have discussed here is that the limits discussed by NFAP 20 are a minimum and a maximum. Fire pumps are allowed to perform anywhere in between. This subject will be discussed much more in-depth in the Sizing Fire Pumps section later in this text. Pump Houses and Pump Rooms NFPA 20 does not require that the fire pump be installed in doors. However, section 5.12.1 does require that the pump be protected from a long list of problems, and most designers choose to comply with this rule by putting the pump in a pump room or pump house. If the pump is going to be installed outside, it still needs to be protected from the same problems; the designer will be expected to state how they are going to protect the pump from each of the items. The list of concerns for which the pump, driver and controller need protection is: Explosion Fire Flood Earthquake Rodents Insects Windstorm Freezing Vandalism Other adverse conditions 434

## Page 441

Once it has been determined that the pump will be placed inside, the next decision that needs to be made is whether the pump will go in a pump room or in a pump house. A "pump room" is a space inside of the building being protected by the fire protection system that is dedicated to the fire pump, driver, controller and other equipment necessary for the fire pump. Other devices that are not related to the fire pump are allowed in pump rooms (like domestic water tanks or other pump equipment), but they are not allowed to add Lo the combustibility or the hazard of the space. A "pump house" is a separate building housing the same type of equipment as the pump room. A pump house needs to be made of substantial construction so that it will not be damaged, especially during a fire incident. A pump house is required to be at least 50 ft away from the building it provides fire protection for unless the walls are rated for a specific fire resistance. If the pump house is closer than 50 ft to the building, it needs to have 2-hr rated walls. The rating is allowed to go down to I-hr if both the building and the pump house are sprinklered. Separation of the pump room is even more important. During a fire, a person is supposed to be standing by the pump in order to monitor how it is working and make adjustments if necessary to keep thc fire pump working. Put yourself in the shoes of the person standing by the pump. If the building is on fire, wouldn't you want there to be some substantial separation between you and the fire? NFPA 20 has not always required separation for pump rooms, but it does now. Walls are required to have a 2-hr rating unless the whole building (including the pump room) is sprinklered. If the whole building is sprinklered, the walls are allowed to have a I-hr rating. Another concern regarding the pump room is accessibility. At this time, NFPA 20 does not require that the pump room be accessible directly from the outside. However, once again, you should set yourself in the shoes of the person who is being sent to standby the pump while it operates during a fire. You don't want to have to go through the fire to get to the pump! There needs to be a protected, accessible, route from the outside of the building to the pump room. While this might not mean a door directly from the outside to the pump room, it might mean special fire resistance ratings and better control of combustibles along the route from the outside to the pump room. This way, a person can comfortably exit from whatever portion of the building they are in if a fire occurs and then get to the pump room safely from the outside. Pump rooms and houses need to be heated to at least 400F so that the water in the pump does not freeze. If a diesel engine is being used, the pump room will need to be warmer in order to make sure that the diesel engine will start. Most diesel manufacturers have different requirements for their engines, but it is not uncommon to see the minimum temperature requirement at 560F or higher. It is also important to provide ventilation for a pump room or pump house. While a person is in the room, they will need air. Also, diesel engines take air out of the room in order to perfonn combustion, This air needs to be replaced or the engine will not be able to run efficiently. Many designers forget this simple fact and end up starving a diesel engine and not 435

## Page 442

getting the horsepower they need to meet the demands of the fire protection system. Check with the engine manufacturer to make sure that sufficient ventilating louvers or other air handling systems are provided to get sufficient air to the engine. Pump rooms and houses need both artificial and emergency light. We can't just put a window in the pump room and assume that all fires will happen during the day. Some artificial light is required so that we can see the equipment. For now, a flashlight on an automatic charger by the door is allowed as emergency lighting. In the next edition of NFPA 20, this is likely to change with emergency lighting similar to what is found in a means of egress under the Life Safety Code also required in pump rooms or pump houses so that the pump can be operated if the power is out in the building (something that happens during a fire). While a pump is running, water is often being discharged in the pump room or pump house. As discussed earlier in this section, the packing glands are designed to discharge water. Other devices around the pump are also designed to discharge water such as pressure relief valves, circulation relief valves, diesel engine cooling lines and pressure sensing lines. The floor of the pump room or pump house should be pitched towards a drain and the drain needs to be capable of handling the total flow from all of these devices. Needless to say that the drain should be at a low point in the floor. Pump rooms and pump houses must be sized such that they can fit in the pump, driver, controller and any other piece of equipment that is associated with the fire pump. This might include diesel fuel tanks, relief valves and/or metering equipment. In addition, there needs to be room to bring in the suction pipe without making significant turns and bends in order to minimize turbulence, as discussed in the Basic Hydraulics portion of this chapter. Turns or bends in the pipe (elbows and tees) that would cause more water to enter one side of the impeller than another must be far away from the pump. Turns or bends (elbows or tees) that would not cause the water to divide unevenly are permitted close to the pump (even on the pump suction flange) because even though they cause turbulence, it is a kind of turbulence that will not affect the pumps performance. There is more discussion on suction pipe requirements in the next section of this chapter. Suction Pipe There are three different ways that water could come into the suction flange of a horizontal split case (double-suction) fire pump. The first way is illustrated by Figure 33-20 with the piping coming directly into the suction flange of the pump without making any turns or bends. This is the ideal scenario and keeps the flow laminar as it gets to the pump. 436

## Page 443

Suction pipe enters pump room and goes straight to suction flange with no tees or elbows Figure 33-20 Suction. Pipe Straight Into Suction Flange Unfortunately, it isn't realistic to believe that all water supplies in the world line up directly with where we want to install our fire pumps. We have to understand that there are times when we are going to have to put a tee or an elbow into the suction pipe. The two other ways that water can get to the suction flange of a pump are handled with two different rules that cover how far from the pump the elbow or tees need to be. An elbow or tee that only makes a veltical turn is not required to be any distance away from the pump. See Figure 33-21 (parts a and b) for examples of acceptable tums in the suction pipe. As long as there is no horizontal component to the turn, there is no requirement for the elbow or the tee to be any distance from the pump's suction flange. Part b — this turn is acceptable because it is only vertical with no horizontal component to the change in direction of the water Part a — this turn is acceptable because it is only vertical with no horizontal component to the change in direction of the water Figure 33-21 Examples of Acceptable Vertical Turns for Suction Pipe The change in direction (elbow or tee) that really creates a problem for a horizontal split- case fire pump is the horizontal change in direction. When water is flowing along and suddenly changes direction, its forward momentum tends to push more water to one side. If this water then goes into the suction flange, there is a tendency for more water to go into the impeller on one side. As previously explained, this could do great damage. The only way that NFPA 20 allows •a turn with a horizontal component to the change in direction of the water is if there is a 437

## Page 444

distance of straight pipe at least 10 times as long as the diameter of the pipe. See Figure 33-22 for an example. The length of pipe that needs to be 10 pipe diameters long can be either vertical or horizontal, or some combination of the two, as long as there are no more elbows or tees with a horizontal change in direction in the length of pipe. Driver Pum This turn is only Plan View acceptable if "X" is greater than or equal to IO times the pipe diameter Elevation View Figure 33-22 Example of Acceptable Horizontal Turn in Suction Pipe Just describing the elbows or tees as vertical or horizontal does not fully describe the situation. Some vertical turns actually cause the water to change direction with a horizontal component. This happens when the suction pipe is not at the same elevation as the pump suction flange and the direction of the pipe is parallel to the shaft of the pump. The only way that NFPA 20 allows this kind of installation is if there is a total of 10 times the pipe diameter of a combination of the vertical and horizontal pipe after the elbow or tee with the horizontal component to the change, See Figure 33-23, 438

## Page 445

This turn is only acceptable if "X + Y is greater than or equal to IO times the pipe diameter Driver Pum Plan View Elevation View Figure 33-23 Example of Acceptable Vertical Turn With Horizontal Component in Suction Pipe Aside from the concerns about the changes in direction of the suction piping, there are also concerns about other devices and situations. One of these concerns is having air in the suction pipe. While centrifugal pumps are very good at moving fluids (like water), they are very bad at moving gasses (like air). A combination of liquid and gasses in the same impeller while it is turning is a bad combination. The fluid will slosh around as the impeller turns and cause an imbalance in the system, which will cause damage to the pump. The designer must do everything possible to avoid the introduction of air on the suction side of the pump. This means designing the system with as little change in direction vertically as possible so that there is no where for the air to collect. Also, suction pipe should be joined properly and hydrostatically tested prior to connection it to the pump. Ifthe joints are not good and tight, they may let air in under low suction pressure conditions. Some designers place automatic air release mechanisms on the top of the pump and at the top of any vertical change in direction so that air that sneaks into the system has a way of getting out without going all the way through the pump. 439

## Page 446

For some reason, fire pump manufacturers frequently don't provide the same size flange on the pump as we need to connect the suction pipe. Often they provide a flange that is smaller than the suction pipe. For example, according to Table 5-25(b) of NFPA 20, we need to use a suction pipe size of 8-inch for a 1000 gpm fire pump, yet most pump manufacturers only provide us with a 6 inch suction flange on the pump. How do we connect an 8-inch piece of pipe to a 6- inch flange? We need to use a reducer. There are two kinds of reducers in the world, an eccentric and a concentric reducer. Concentric reducers have a common centerline all the way through and the reduction in diameter occurs around the whole device. When concentric reducers are installed, there is a possibility of trapping air in the pipe, which would be bad for the pump if this air ever made it into the pump, so concentric reducers are not allowed. The other kind of reducer is called an eccentric reducer. These reducers only change diameter across once side of the device, with the other side being completely flat. When•we install a reducer in the suction piping, we are required to use a concentric reducer and we are required to install it so that the flat side is on top. This prevents the possibility of trapping air as the system is filled with water. See Figure 33-24 for the correct and the incorrect way to install reducers. Right O Eccentric Reducer Wrong Alr pocket o Concentric Reducer Figure 33-24 Reducers The suction piping must also be protected from freezing. This is usually accomplished by burying the pipe below the frost line. If burying the pipe is not possible or practical, some other method of keeping the pipe warm is required. It will be up to the Authority Having Jurisdiction to determine if the method is reliable enough to be acceptable. Once inside the pump room or pump house, the heating system should keep the water in the pipe from freezing. There are a number of devices in the suction piping that must be discussed. The first of these is the control valve. NFPA 20 requires a control valve in the suction piping in order to be able to isolate the pump for repair or maintenance. The suction control valve is required to be an OS&Y gate valve in order to minimize the turbulence in the suction pipe. When a gate valve is open, there are no obstructions in the waterway to interrupt the flow of water. Although there are butterfly valves listed for fire protection, they are not permitted to be used as suction control valves because they force water to flow around parts of the valve and cause turbulence on the suction side of the pump. 440

## Page 447

Other devices that cause concern in the suction piping are backflow preventers and check valves, These devices also cause turbulence and need to be far enough away from the suction flange of the pump that the water has a change to calm down before entering the suction flange of the pump. Section 5.26.3 of NFPA 20 requires that check valves and backflow preventers be installed a distance of at least 10 times the diameter of the suction pipe away from the suction flange. Also, these devices cause friction loss to occur as the water moves through them, A calculation must be performcd if check valves or backflow preventers are used in the suction pipe to make sure that the water at maximum flow will still get to the pump suction flange at a positive gage pressure. A couple of sample calculations were pelformed in the earlier portion of this chapter where suction pressure was discussed. Another device to be concerned with on the suction side of the pump is a "low suction cut-off' device. These devices are installed in the suction pipe and sense the pressure on the suction side of the pump and if that pressure gets too Iow, they swing closed, cutting off the flow of water to the pump. If this happens while the pump is running, it will destroy the pump to have the water flow suddenly stop while the impeller is turning at several thousand RPM. There are versions of this device that do not starve the pump for water, but instead send a signal to the controller to stop the pump if the suction pressure gets too low. While these versions of the low suction cut-off valves do not destroy the pump, they do shut down the pump while it is running, which would be a bad situation if there was a fire, especially if the pump were supplying fire fighters with flow for hose streams that they are using for interior fire attack. When a fire fighter enters a building to fight a fire, the water coming from their hose is there only protection. No fire fighter wants some automatic valve to decide that there is not enough suction pressure and shut down the pump. Section 5.14.9 of NFPA 20 prohibits the installation of suction cut-off devices. Water utilities have a legitimate concern that suction pressures might get low as fire pumps work during a fire. The designer is supposed to calculate this in advance and make sure that the suction pressure is not going to get below the water utility's stated minimum, but the utilities are still concerned about unknown conditions during a fire. Many of them want some sort of low pressure monitoring device. There are two alternatives to the low pressure cut-off device that NFPA 20 allows. The first is a device that monitors the suction pressure and sounds an alarm if the pressure gets too low. This alerts fire fighters to the situation and allows them to decide on the safest way to decrease their flow and allow the public water supply to recover. The second alternative to the low pressure cut-off device is the "low pressure throttling device". A low pressure throttling device is installed in the discharge piping, but it senses the pressure in the suction pipe. If the suction pressure gets too low, the throttling valve closes a little bit (not all the way) on the discharge side of the pump. This decreases the flow of water through the pump, but does not shut the pump down. The device is harmless to the pump and allows the water supply to recover by decreasing the flow demand. It is not great for fire fighters to have less water, but at least they still have some water: left to protect themselves. In every community where they used to require low pressure cut-off valves, the NFSA has been successful in getting them to accept one of the alternatives discussed above (alarms or 441

## Page 448

low suction throttling valves) except in the state of Ohio. For some reason, Ohio still requires the low pressure cut-off device even though NFPA 20 prohibits such devices. The NFSA has not been able to find anybody in the state of Ohio in a position of authority that is willing to listen to reason. If you install fire pumps in the state of Ohio, never sign any document that says that you installed the pump in accordance with NFPA 20. All of the fire pumps in Ohio (that are connected to public water supplies) are required to have low pressure cut-off devices and these devices violate NFPA 20. Bypass Piping All fire pumps connected to a water supply that has "sufficient pressure to be of material value without the pump" are required Lo have a bypass (see section 5.14,4.1 of NFPA 20). The bypass should begin in the suction pipe between the water supply and the suction control valve and end on the fire protection system piping, downstream of the discharge control valve for the pump. By placing the bypass pipe in this position, the pump can be isolated by closing the control valves on the suction and discharge sides with the bypass still able to feed water to the fire protection system around the pump. Unfortunately, there is no definition of how strong the water supply needs to be to have "sufficient pressure". Some authorities consider the ability to provide 7 psi to one sprinkler anywhere in the building to be sufficient enough to warrant a bypass. Others think that the bypass only has value if it can supply 3 or 4 sprinklers on the top floor of the building without the pump. There area wide range of opinions anywhere between these two points. In practice, it would seem that bypass piping is generally installed on all fire pumps taking water from a public water utility. Bypass piping is generally not provided for fire pumps taking suction from standing ponds, reservoirs or even ground level storage tanks. The bypass piping should have a check valve that only allows the water to flow in the direction from the water supply towards the fire protection system. Without this check valve, the water coming out of the pump under normal conditions would flow backwards to the pump suction and recirculate through the pump. Since the check valve is going to be installed, there needs to be two control valves in the bypass piping, one on each side of the check valve so that it can be serviced. These control valves are required to be left open so that the bypass can take over if the pump fails to start or jams up due to an obstruction. The valves need to be supervised consistent with the method of supervision for all of the other control valves associated with the pump. See section 5.16.1 of NFPA 20 for information of the supervision requirements and the position (open or closed) that the valve is required to be maintained in. 442

## Page 449

Discharge Piping The discharge piping is the small portion of pipe, valves and equipment that run from the discharge flange of the pump to the discharge control valve for the pump, The discharge pipe will always contain a check valve and a control valve. There may or may not be other equipment in the discharge piping as well. The above ground portions of discharge piping (which is the entire length of the discharge piping in most installations) is required to be steel pipe, regardless of what other kind of pipe is used aboveground or underground in the fire protection system (see section 5.15.3 of NFPA 20). The sprinkler system might be using some other kind of pipe for the riser, main(s) and branchlines (such as copper or CPVC), but the discharge pipe is still required to be steel. The discharge check valve is required in the discharge piping in order to trap the higher pressure created by the pump in the fire protection system. After the pump shuts down, the pressure in the pump itself will return to the suction pressure. It is valuable to trap the higher pressure in the fire protection system to give the first device that opens (sprinkler, hose station or spray nozzle) an initial charge of water before the pump kicks on. Also, by monitoring this pressure, decisions can be made about when to start the pump automatically. Any significant loss in pressure (that a pressure maintenance pump cannot keep up with) in the fire protection system is viewed as an opening of a device and a reason to start the pump. The control valve exists to make it possible to isolate the pump for repair or maintenance. The control valve is permitted to be any kind of valve listed for fire protection, even butterfly control valves. Once the water is on the discharge side of the pump, there is no longer a concern about turbulence. Pressure Relief Valves Another device that might be found on the discharge piping is a pressure relief valve. Over the years, NFPA 20 has had different requirements for when to install pressure relief valves, so identical systems may have different equipment based on when they were designed and installed. For the 1993 edition of NFPA 20 and most of the editions previous to that one, there were two conditions under which pressure relief valves were required as follows: 1) For all pumps driven by diesel engines, regardless of what pressure the pump would create under normal conditions. The concern was for what would happen• during an overspeed situation. The pressure relief valve was not intended to open under normal operating conditions, but was a safety device in case of a failure of the engine. 2) For all pumps driven by electric motors that created more pressure than the rating of the components in the fire protection system. In this case, the relief valves generally would open under normal operations (at least during the churn test) and discharge large volumes of water. 443

## Page 450

For the 1996 edition of NFPA 20, item 1 above was eliminated as a requirement. The argument was that diesel engines have overspeed shut-off devices that automatically shut down the pump if it turns at more than 120% of its rated speed. The proponents of this change convinced the committee that pressure relief valves were not necessary because they were never going to be used, They would not open under normal conditions and they would not open under overspeed conditions because the pump would simply shut down. So, under the 1996 edition of the standard, pressure relieve valves were only required for any pump (electric motor or diesel engine driven) that created more pressure than the rating of the components in the fire protection system. While writing the 1999 edition of NFPA 20, the committee was asked to readdress the issue of relief valves as a safety device on diesel engine driven systems. While many people agreed that the pump would shut down when it turned 20% faster than it was supposed to, they were concerned with what would happen if the pump turned 10% or 15% faster than it was supposed to and created more pressure without shutting down the engine. Remember that the pressure produced by a pump varies with the speed squared. So if the pump turns 10% faster than normal, it will produce 210/0 more pressure (1.1 x 1.1 = 1.21). Also during the discussion on the 1999 edition of the standard, the rules for using the pressure relief valve as a method for overpressuring the system were reexamined. There was a general concern amongst the committee members as to the advisability of designing the pump under normal operating conditions to open the relief valve and discharge large quantities of water. Ultimately, the committee decided that it would be better to pick a pump that did not produce that much pressure in the first place, or to design the fire protection system so that the components could withstand the pressure created by the pump. The provision for using a pressure relief valve to make up for the fact that the system was being overpressuized by the pump was eliminated. So, for the 1999 edition of the standard (and all editions since then) the only requirement for a pressure relief valve to be installed is for all pumps driven by diesel engines where the static pressure from the water supply plus 121% of the churn (shut off) pressure exceeds the rating of the components in the fire protection system. Circulation Relief Valves Circulation relief valves are very different devices than pressure relief valves. Just because a system has one, it does not eliminate the need for the other. A circulation relief valve (also sometimes called a casing relief valve) is a device attached to the casing of the pump or somewhere very close to the pump that opens up and discharges a small amount of water to a drain. This discharge of a small amount of water causes some new water to travel from the water supply to the pump, creating a circulation of water (hence the name of the device) even when no water is flowing into the fire protection system. Think about what is happening when a fire pump is operating in the churn condition (there is no water flowing into the fire protection system). The impeller is turning inside the casing rubbing up against the water. The friction caused by this motion is heating up the water. If allowed to continue, the water would heat up to the point where it is trying to boil, When it 444

## Page 451

reaches the point that it is trying to boil, it will try and tum to steam. When water converts from a liquid to a gas, it wants to expand tremendously (the ratio is about 1700 to 1 in volume), but the steam vapors cannot expand because they are restrained inside the casing, so the pressure goes up instead. If left on its own, the pressure would increase to the point where the casing would fail catastrophically. In order to prevent the scenario described above from happening, the circulation relief valve takes a little of the warm water from the casing of the pump and dumps it in a drain. Fresh cool water comes from the water supply and mixes with the water in the casing, keeping the temperature down and the pump from overheating. The circulation relief valve is very small (3/4 or 1 inch) and creates a flow under 25 gpm in most cases. But this small flow is enough to make sure that the water in the pump casing never gets too hot. There are two types of fire pumps that need circulation relief valves: 1) Electric motor driven pumps. 2) Diesel engine driven pumps with radiator recirculation coolant systems. Both of the types of pumps described above need the circulation relief valve because [here is no water being exchanged in the casing of the pump while they are operating in the churn condition. One common type of pump does not need a circulation relief valve, the diesel engine that uses water from the pump to cool the engine. This is the most common type of diesel engine. Most diesel engines used to drive fire pumps take water from the discharge side of the pump and circulate it through a coolant loop and heat exchanger that cools the diesel engine. Since this water is drawn off from the discharge side of the pump (even during churn conditions) there is already fresh cool water coming from the water supply and mixing in the casing, therefore, additional water from a circulation relief valve is not necessary. For many years, these were the only types of diesel engines listed on the market. More recently, there has been a concern about diesel engines that use water from the discharge side of the pump because of the amount of water that runs through the coolant system and gets dumped in a drain. Diesel engines that use this kind of cooling system can spend 900 to 1000 gallons every week during the regular churn test. In areas of draught, when people are being told to conserve water, it seems like quite a waste to put 1000 gallons down the drain to test a fire pump. So, radiator recirculation diesel engines were developed and liéted for fire protection to eliminate this concern. While these engines use less water, they do still use some water during a churn test because the circulation relief valve is required. 445

## Page 452

Testing Arrangements Somewhere on the discharge side of the pump must be a mechanism for testing the pump. The mechanism must be capable of allowing the pump to flow enough water to achieve 150% of the rated flow. NFPA 20 recognizes three different mechanisms for testing a fire pump: 1) A test header — A device with a number of hose connections that can be used to flow water. The hose is not required to be permanently attached to the header; it is assumed that the person doing the test will bring their hose. Generally, the water from a test such as this will flow to a drain, storm drain or sewer system. See Figure 33-25 for an example of a test header on a fire pump system. 2) Metering devices where the water is returned to the original source of supply. See Figure 33-26 for an example of this metering arrangement. 3) Closed Loop Metering -- This is different than item 2 above in that the water goes tlu•ough a meter and then immediately back into the suction flange of the pump. See Figure 33-27 for an example of closed loop metering. Control Valve (normally closed) Test Header Drip Drain Figure 33-25 Test Header Arrangement 446

## Page 453

Throttling Valve Normal (normally Water closed) Level Water Check Valve Flow Meter Storage Tank Figure 33-26 Flow Meter Discharge to Water Supply Check Flow Meter El III. Throttling Valve (normally closed) Figure 33-27 Closed Loop Metering Although NFPA 20 recognizes each of these as an acceptable method of testing a fire pump, NFPA 25 does not give the same credit to each method. The third method (closed loop metering) is considered a less than desirable method of testing a fire pump because it does not provide a method of testing the ability of the water supply to deliver water to the suction flange of the pump. Using the first and second method discussed above, the water going into the pump comes from the water supply. Eventually, it may get returned to the supply tank, but it comes from the supply to get to the pump. Closed loop metering does not provide this same benefit. NFPA 25 allows closed loop metering to be performed for the annual pump test, but not for more than two years in a row. After the second year of doing closed loop metering for a pump test, the 447

## Page 454

pump is required to be tested using a method that brings the water from the water supply. This means that as a person planning out a fire protection system from the beginning, if you want to use closed loop metering, you must include another method of testing the pump that is not closed loop metering so that three years after the system is installed, it can still be tested. When a test header is used, there must be sufficient hose outlets on the header to create enough flow to achieve 150% of the rated flow of the pump. Table 5-25(b) of NFPA 20 contains the information for how many hose connections need to be provided for each common size of fire pump. If the test header is going to be installed in an area subject to freezing, a control valve needs to be installed in the piping to the test header in .a location that is not subject to freezing, At all times when the system is not being tested, this control valve is kept closed and the piping between the control valve and the test header should be designed to drain so that there is no standing water left in this pipe. The size of the pipe going from the pump to the test header is also controlled by a column in Table 5-25(b) of NFPA 20. However, this table assumes that the distance from the pump to the test header will be relatively sh01t, If the pipe between the pump and the test header is more than 15 ft long, the next larger size than that indicated in the table is required to be used or a set of hydraulic calculations needs to be performed to prove that the pipe size proposed will work. This calculation can be difficult, See the NFSA Sprinkler Quarterly article in the Fall 2003 edition on this subject for more information as to how to perform this calculation. If a flow meter is going to be used, the meter must be listed and it must be capable of sensing at least 175% of the rated flow of the pump. The minimum size for the meter and the pipe for the meter bypass are listed in Table 5-25(b) for common sizes of fire pumps. The meter needs to be calibrated when it is installed and then again on a regular basis in order for the readings to be considered accurate. If the test header is being used, there will need to be some method of determining the flow from the hoses once they are connected to the header. The most frequently used tool for this measurement is the pitot gage. The pitot gage is named after a French scientist Henri Pitot, who lived in the 18üi century and conducted experiments in hydraulics including calculating velocity pressures in flowing streams. The pitot gage that we use today (shown in Figure 33-28) is startlingly similar to the pitot tube that he used in 1730. 448

## Page 455

50 40 70 30 20 0 0 80 90 10 100 hij Orifice Pressure gauge Pitot tube Handle Figure 33-28 Pitot Gage A pitot gage measures the velocity pressure of the water exiting a nozzle. Using a fonuula, we can convert this velocity pressure into a flow in gallons per minute (gpm). When using multiple hose nozzles, the total flow going through the pump can be calculated by using the pitot gage to determine the flow in each nozzle and then adding up all of the flows to get the total flow. the formula used to convert a pitot gage reading in psi to a flow in gpm is as follows: Q = 28.93cd2NFp Where: Q = flow in gpm c = nozzle coefficient (0.97 for straight-bore nozzles) d = the diameter of the nozzle opening in inches Pp = the velocity pressure read from the pitot gage in psi Sensing Lines The sensing line is the pipe that runs from the controller to the discharge piping. The purpose of the sensing line is to allow a pressure switch in the controller to be exposed to the pressure in the fire protection system. When the pressure in the fire protection system drops below a preset point, the pressure switch in the controller assumes that water is flowing to a fire and starts the fire pump. The sensing line is a critical piece of equipment because the fire pump will never stmt if there is a problem in the line. The sensing line is required to be connected to the fire protection system in the discharge piping of the fire pump. Specifically, the sensing line is required to be connected in between the discharge check valve and the discharge control valve for the fire pump it controls. It is important to note that each fire pump has its own controller and that each fire pump has its own sensing line. When multiple pumps are installed, the sensing lines need to be completely independent and they need to be tied into the discharge piping for their own pump. 449

## Page 456

The requirement for sensing lines to be completely independent not only applies to all fire pumps, but also applies to all jockey (pressure maintenance pumps). Each jockey pump has its own controller. Each jockey pump controller has its own sensing line that luns from the controller to the piping in between the jockey pump discharge check valve and the jockey pump discharge control valve. The jockey pump sensing line is not allowed to be combined with the main firc pump sensing line because such a combination would require that the whole system be shut down if there was a problem. Ifthe lines are kept separate (as required by NFPA 20, see sections 10.5.2.1.6 and 12.5.2.1.6) and there is a problem with the fire pump, the jockey pump can be kept in service as a partially effective bypass. Likewise, if there is a problem with the jockey pump, the main pump can be kept in service without the jockey pump, See Figure 33-29 for an example of the jockey pump sensing line and the main fire pump sensing line urangement. Water supply (See note) Fire pump controller Minimum l' 5 (1.5 m) Fire Fire pump protection system Jockey pump Minimum 5 ft (1.5m) Jockey pump controller (See note) Figure 33-29 Sensing Lines for Main Fire Pump and Jockey Pump Pump Sizing As stated previously in this chapter, every fire pump is given a rating for pressure and flow. Rated pressures for fire pumps vary between 40 and 200 net psi. Rated flows vary from 25 to 5000 gpm. Also mentioned previously in this text, and important to this discussion, is the fact that these ratings only mean that at the rated flow, the pump will produce at least its rated pressure. Higher pressures and flow will occur during different times with the same pumps and the ratings are not limits to the pump's performance. NFPA 20 allows the maximum pressure that the pump will produce (this will occur during the no-flow or "churn" condition) to be 140% of the rated pressure of the pump. However, this is a maximum pressure that few pumps actually achieve. Many pumps only produce a maximum pressure of 120% of the rated pressure. Some only produce a maximum pressure of 110% of the rated pressure. •You must never assume that the pump you want to use 450

## Page 457

will achieve 140% of its rated pressure just because this number is in NFPA 20. The pump may never produce that kind of pressure and you will be over-predicting the pressure available from the pump, a dangerous assumption. Likewise, NFPA 20 states that the minimum pressure that the pump is allowed to produce at maximum flow (150% of rated flow) is 65% of the rated pressure. Once again, this pressure is a minimum below which pumps are not allowed to perform. But they are allowed to perform at higher pressures and almöst all of them do. Never assume that thc fire pump you want to use performs at this minimum, it will be an incon•ect assumption that will lead you to incorrect information about how much pressure is being produced by the pump. Just to show the wide variation in pump performance, Figure 33-30 shows the performance curves of two different pumps (both rated at 1000 gpm and 80 psi) as compared to the NFPA 20 limits of 140% of rated pressure at churn and 65% of rated pressure at maximum flow. Note that neither of the pumps follows the NFPA 20 ctuve, Assume for a minute that you are going to use a fire pump rated at 1000 gpm and 80 psi and you have a sprinkler system connected to that pump that is going to need 100 psi from the pump at 500 gpm. If you follow the NFPA 20 curve, you would assume that any pump rated at 1000 gpm and 80 psi would meet your demand. However, if you purchased the pump represented by the dashed line, you would only get about 89 psi at 500 gpm. If you purchased the pump represented by the dotted line, you would only get about 85 psi at 500 gpm. Neither of these pumps would give you the 100 psi that you need. (1) (D z 140 130 120 Churn pressure 110 100 Pump rating 90 80 70 60 50 40 30 10 65 Pressure at 150% of rate capacity 20 NFPA20 limits An acceptable pump curve Another acceptable pump curve 200 400 600 800 1000 1200 1400 1600 Flow (gpm) Figure 33-30 Pumps Rated at 1000 gpm and 80 psi Compared to NFPA 20 Limits 451

## Page 458

So, if we can't use the limits discussed in NFPA 20 to determine how a pump will perfonn, what are you supposed to use? Well, since each pump is different, the best way to size a pump is to get the actual performance curve from the manufacturer for the pump that you want to use. This way, you are not making assumptions about how a pump might perform. Early in a project, it might be difficult to get exact information on a specific model pump, so it is possible to make some conservative assumptions, but those will not be discussed here. Once a sprinkler contractor is developing working plans, a specific model pump should be selected and verified as meeting the demand of the system. One of thc concerns regarding the selection of fire pumps is the use of computer programs. A computer program is only as good as the perspn providing the input data. If the data going into the calculation is bad, the results of the calculation will be bad. Be careful when using a computer program for hydraulic calculation along with a fire pump. Many computer programs assume the limits of NFPA 20 for fire pumps; the exact opposite of what you now know is the correct thing to do. Some programs will allow you to enter the data for the real pelformance curve of the fire pump, but it is a feature that has to be turned on. If you don.'t activate the feature, it does not calculate the system correctly. How do you know which programs are which? The answer is that if a program asks for only one data point to describe the pump, you know that it is assuming the other data points, which is a bad situation. If the program is asking for at least three data points to describe the curve, you can input tlu•ee points from the manufacturer's curve and know that the program is working correctly. It only takes three points to define a curve for a computer. When selecting a fire pump, there are two concerns. The first is making sure that the pump can provide you with the pressure you need at the demand flow for the fire protection system. The second is making sure that the pump does not over-pressurize the system at maximum pressure. The following is a procedure for sizing a fire pump for any fire protection system: 1) Calculate the fire protection system demand to pump discharge flange. 2) Calculate the suction pressure at the pump suction flange for the static (no flow) condition, the demand flow of the fire protection system and the maximum flow. The suction pressure at the maximum flow must be positive in order to move on to the next step. 3) Select a pump so that the system flow demand is less than 150% of the rated flow of the pump (less than 140% is recommended, but not required by NFPA 20). 4) Using the manufacturer's performance curve for the pump that you want to use, find the pump's net pressure at the system demand flow. 452

## Page 459

5) Add the suction pressure (at the demand flow) to the net pressure (at the demand flow) to get the discharge pressure (at the demand flow). 6) If the discharge pressure is greater than the demand, okay. If not, select new pump and go back to step 2. Only move on to step 7 when everything up to step 6 is okay. 7) Add the suction pressure at no-flow to the maximum churn pressure of the pump. If this is less than the pressure rating of the components downstream of the pump, you are done. If not, make changes to the components or the arrangement, or select a new pump. The following is an example of how to size a fire pump for a standpipe system in the five story building shown in Figure 33-3L Although it is not dimensioned on the Figure, the suction pipe in this example is a total of 150 ft of pipe and fittings of 8-inch pipe. The standpipe system has been calculated back from the most remote outlet to the discharge flange of the pump and will require a flow of 1010 gpm at 125 psi. The water supply for the system is an elevated tank where the bottom of the tank is 75 ft above the suction flange of the pump. Note that the measurement is made to the bottom of the tank because the pump needs to work near the end of the fire when the tank is nearly empty. There are two fire pumps under consideration to supply this particular standpipe system, a 750 gpm pump with a performance curve as shown in Figure 33-32 and a 1000 gpm fire pump as shown in Figure 33-33. The task will be to determine which of these pumps is conect for this fire protection system. Tank Five-story building Standpipe outlets 75 ft (23 m) Pump house Figure 33-31 Standpipe System for Five Story Building 453

## Page 460

Pressure at 150% of capacity 70 65 60 50 40 30 20 10 Flow (gpm) 150 300 450 600 750 900 1050 1200 (100%) (150%) (a) 750-gpm pump Figure 33-32 A 750-gpm Pump for Possible Use in Standpipe System Example i 40 130 Design demand 120 Churn pressure 140 Churn pressure 130 120 110 100 90 80 100 Pump rating Design demand 110 90 80 70 60 50 40 30 20 10 Pump rating Pressure at 1500/0 of capacity 65 Flow (gpm) 200 400 600 800 1000 1200 1400 1600 (150%) (100%) (b) 1000-gpm pump Figure 33-33 A 1000-gpm Pump for Possible Use in Standpipe Systan Exalnple 454

## Page 461

Note that any pump rated at 500 gpm or less would not be acceptable for this cxample because the maximum flow allowed through a 500 gpm pump would be 750 gpm (150% of 500 is 750). It is also possible that pumps rated at 1250 gpm or higher would work well for this fire protection system, but they would most likely be overkill based on the calculated flow demand of 1010 gpm. So, a 750 gpm pump and a 1000 gpm pump were selected to be tried in this situation. The following is the step-by-step procedure outlined earlier in this chapter as applied to the 750 gpm pump represented by the performance Curve in Figure 33-32: 1) Calculate the fire protection system demand to pump discharge flange. This has already been done; the demand is 1010 gpm at 125 psi. 2) Calculate the suction pressure at the pump suction flange for: a) The static (no flow) condition — The suction pressure is completely dependent on the elevation head from the tank and nothing else. At worse-case (bottom of the tank) this is 32.5 psi (0.433 psi/ft x 75 ft = 32.5 psi). b) The demand flow of the fire protection system -- This will be the elevation head from the tank minus the friction loss in the pipe between the tank and the pump. Using the Hazen-Williams formula, the friction loss when 1010 gpm is flowing tlu•ough the suction pipe is found to be 1 psi, so the suction pressure at 1010 gpm is 31.5 psi (32-1 = 31.5). c) The maximum flow (1125 gpm) — Once again the suction pressure will be the elevation head minus the friction loss. Using the Hazen-Williams formula, the friction loss when 1125 gpm is flowing through the suction pipe is found to be 1.3 psi, making the suction pressure at maximum flow 30.2 psi (31.5 — 1.3 = 30.2). The suction pressure at each of these flow conditions is positive, so we can move on to the next step. 3) Select a pump so that the system flow demand is less than 150% of the rated flow of the pump. We have already selected a 750 gpm pump to try as shown in Figure 33-32. 4) Using the manufacturer's performance curve for the pump that you want to use, find the pump's net pressure at the system demand flow. From Figure 33-32, the net pressure created by the pump at a flow of 1010 gpm is 92 psi (see the "X" on the Figure). 5) Add the suction pressure (at the demand flow) to the net pressure (at the demand flow) to get the discharge pressure (at the demand flow). The discharge pressure at 1010 gpm will be 123.5 psi (31.5 + 92 = 123.5). 6) Ifthe discharge pressure is greater than the demand, okay. If not, select new pump and go back to step 2. Only move on to step 7 when everything up to step 6 is okay. Our 455

## Page 462

discharge pressure is a problem in this example. The pump will not work for this fire protection system. The discharge pressure is 123.5 psi while the demand required by the fire protection system is 125 psi. We have missed our target by 1.5 psi. There are changes we could make to the system, like raising the elevation of the tank or increasing the size of the pipe in the standpipe system to decrease the demand, but without making these changes, this pump won't work, so there is no reason to move on to step 7. Let's see if the 1000 gpm pump represented by the performance curve in Figure 33-33 would work to supply this standpipe system. Thc following is the step-by-step procedure outlined earlier in this chapter as applied to the 1000 gpm pump represented by the performance Curve in Figure 33-33: 1) Calculate the fire protection system dentand to pump discharge flange. This has already been done; the demand is 1010 gpm at 125 psi. 2) Calculate the suction pressure at the pump suction flange for: a) The static (no flow) condition — The suction pressure is completely dependent on the elevation head from the tank and nothing else. At worse-case (bottom of the tank) this is 32.5 psi (0.433 psi/ft x 75 ft = 32.5 psi). b) The demand flow of the fire protection system — This will be the elevation head from the tank minus the friction loss in the pipe between the tank and the pump, Using the Hazen-Williams formula, the friction loss when 1010 gpm is flowing through the suction pipe is found to be 1 psi, so the suction pressure at 1010 gpm is 31.5 psi (32-1 = 31.5). c) The maximum flow (1500 gpm) — Once again the suction pressure will be the elevation head minus the friction loss. Using the Hazen-Williams formula, the friction loss when 1500 gpm is flowing through the suction pipe is found to be 2.2 psi, making the suction pressure at maximum flow 30.2 psi (31.5 — 2.2 = 29.3). The suction pressure at each of these flow conditions is positive, so we can move on to the next step. 3) Select a pump so that the system flow demand is less than 150% of the rated flow of the pump. We have already selected a 1000 gpm pump to try as shown in Figure 33-33. 4) Using the manufacturer's performance curve for the pump that you want to use, find the pump 's net pressure at the system demand flow. From Figure 33-33, the net pressure created by the pump at a flow of 1010 gpm is 112 psi (see the "X" on the Figure). 5) Add the suction pressure (at the demand flow) to the net pressure (at the demand flow) to get the discharge pressure (at the demand flow). The discharge pressure at 1010 gpm will be 143.5 psi (3115 + 112 143.5), 456

## Page 463

6) Ifthe discharge pressure is greater than the dentand, okay. If not, select new pump and go back to step 2. Only move on to step 7 when everything up to step 6 is okay. Our discharge pressure when using this pump is much greater than what we need for thc fire protection system. The pump will discharge 143.5 psi at a flow of 1010 gpm and we only need 125 psi to make the system work, so we can move on to step 7. 7) Add the suction pressure at no-flow to the maximum churn pressure of the pump. If this is less than the pressure ratin.g of the components downstream of the pump, you are done. If not, make changes to the components or the arrangement, or select a new pump. At the no-flow (static) condition, the suction pressure of the pump was calculated at 32.5 psi and the churn pressure of the pump will be 129 psi (see Figure 33-33). This will make the discharge pressure 161.5 psi. Since fire protection equipment is rated for a minimum of 175 psi, this pump does not overpressurize the system and will work just fine. Note that this step was performed with the worse-case pressure from the water supply of 32.5 psi, which was based on the water being in the bottom of the tank. For this particular calculation, the worse-case condition is actually when the water is in the top of the tank, creating the highest possible suction pressure on the pump. Assuming that the tank itself is 30 ft tall, the top of the tank would be 105 ft above the suction flange of the pump, creating a suction pressure of 45.5 psi (0.433 psi/ft x 105 ft = 45.5 psi. With a chum pressure from the pump of 129 psi, the discharge pressure in this case would be 174.5 psi (45.5 + 129 = 174.5), which is acceptable. Ifthe tank were any taller, the components downstream would have to be rated for pressure greater than 175 psi, which is not a problem for standpipe system components. Pump Drivers There are three possible drivers for fire pumps: electric motors, diesel engines and steam turbines. Although steam turbines are reliable, they are not generally used to drive fire pumps unless there is some other reason that large quantities of steam are already near the facility, which is a rare occurrence. Due to the fact that they are extremely rare, they will not be covered in this text. Prior to 1974, gasoline engines were also used to drive fire pumps. When writing the 1974 edition of NFPA 20, the comrnittee decided that gasoline was too volatile a fuel to store for use in a fire protection system. Diesel engines are just as reliable as gasoline engines, but are much safer to use. So, in the 1974 edition of NFPA 20, gasoline engines were eliminated from consideration as acceptable drivers. However, the requirement was never made retroactive, so it is still possible to find gasoline engines being used on systems installed prior to 1974. There is no requirement in any NFPA code or standard to replace these engines as long as they still create the horsepower necessary to tum the pump. However, the storage tanks for these engines must store the gasoline in accordance with any local flammable liquid storage code. Electric motors are very common drivers for fire pumps. The advantages of electric motors are that they are clean, quiet, small and efficient. An electric motor is usually smaller than a diesel engine of the same horsepower. The drawback of the electric motor is that it will 457

## Page 464

only work when there is electric power to the motor. During a power outage, the electric motor will not work unless there is some sott of back-up power. While electric motor driven pumps might cost less than diesel engine driven pumps of the same horsepower, the demand for back-up power might make the electric motor more expensive. NFPA 20 does not require back-up power for all fire pump installations. Instead, NFPA 20 requires a single reliable power supply for the electric motor that is driving the pump. If the power supply is not "reliable" then a back-up power supply is' required. Unfortunately, there is no definition of what a "reliable" power supply is. It would be nice if the NFPA 20 committee could say that a "reliable" power supply is one where the average power outage is "X" number of hours and the maximum amount of time that people have been without power is "Y" number of hours. But the cornmittee has never been able to agree on what the values of "X" and "Y" should be. So, it is up to the building owner and the AllJ to decide whether or not a local power utility is "reliable" or not. Diesel engines are also very common drivers for fire pumps. The advantages to diesel engines include the fact that they do not need to have continuous electricity in order to work. a power outage, a diesel engine will still be able to detect a fire and start. However, the drawbacks of the diesel engines include the noise that they create and the maintenance that they require. In order to keep the engine operational, it needs to be started at least once each week and run for at least 30 minutes. After several weekly tests, the fuel needs to be refilled. There are some insurance companies that give greater discounts to fire protection systems that utilize diesel engines over those that they give for systems that utilize electric motors. The basis for this greater discount is that the diesel engine is more reliable because it does not require constant electrical service. However, if a building owner is going to make the decision to have a diesel engine, they are also going to have to make the commitment to maintaining that engine, An engine that is not maintained is not going to start, which does not make that engine reliable at all. Controllers and Equipment for Electric Motor Driven Pumps The controller for an electric motor driven fire pump will generally have two switches (or handles) on the outside: the isolation switch and the circuit breaker. The isolation switch breaks the electrical circuit and stops the flow of electricity through the controller, The purpose of the isolation switch is to allow safe work on the controller after the pump has been stopped by other means. The isolation switch should never be used to stop the pump from running because it is not rated for the maximum current that might be flowing tlu•ough a controller to a pump motor, making it dangerous to touch this switch if there is any possibility that there is power going to the pump. The isolation switch should only ever be touched after the circuit breaker has already been turned off. The isolation switch should have a sign on it warning the user not to touch it unless the circuit breaker is already off. The circuit breaker is the second of the switches or levers on the outside of the controller for electric motor driven pumps. The circuit breaker is rated for the maximum current that might 458

## Page 465

be flowing through the system and can safely be touched under any current situation. Since it is impossible to look at a motor and tell what the current situation is, the corect sequence for turning off an clectric motor driven firc pump is to always throw the circuit breaker first, then turn off the isolation switch. When turning the pump back on, always start with the isolation switch and then turn on the circuit breaker. By following the order, you are never touching the isolation switch mless the circuit breaker is in the off position. Some controller manufacturers have taken this important concept one step further. They have designed the lever on the outside of the pump Lo work both the isolation switch and the circuit breaker by designing the lever to have üu•ee positions. When the lever is in the top position, both the circuit breaker and the isolation switch are on. When the lever is moved down to the middle position, the circuit breaker is disengaged. When the lever is moved to the bottom position, the isolation switch is disengaged. Moving the lever up through the positions engages the devices in the conect order, Since you can't go from the top to the bottom without going through the rniddle position, you are always moving the switches in the correct order. This type of controller only has this single lever on the outside, but it is connected to the two individual switches on the inside. Each controller is required to be labeled "Electric Fire Pump Controller". If there are multiple pumps installed, each pump needs its own controller and the controller need to identify which pump it controls. If the different pumps control different portions of the system, the controller needs to be labeled as to which portion of the system it controls. The controller is required to have two signals that indicate whether or not a specific condition is present or has occurred. The two signals are power available and phase reversal. The "power available" light should always be on. This indicates that the pump has sufficient power to operate. Before going into the phase reversal signal, it is important to discuss the concept of electricity and three-phase power. The fire pumps that are currently listed all use three-phase electrical power. Without going into a big (and difficult) discussion of electricity, let us just summarize three-phase power by saying that there are three big wires brining the electricity to the controller. As long as the correct wires are connected to the correct terminals, the motor will turn. If the wrong wire is connected to a terminal, the electricity will arrive, and the motor will turn, but it will turn backwards. Fire pumps that turn backwards will not created very much pressure and will not serve the fire protection system well at all. Therefore, we must make sure that the power arrives in the correct phase. A legitimate question to ask is why we need to constantly monitor the phase at which the power is arriving? Can't we just test the pump after it is installed and make sure that the motor turns in the correct direction? The answer is that we can (and do) test the pump as soon as it is installed and make sure that it turns in the correct direction. However, we do not generally control the power utility, nor do we control the cables and wires that deliver the electricity. Therefore, even after a pump has been installed and the system tested to verify that it was installed correctly, it is possible for the electric generating system or thc electric distribution 459

## Page 466

system to change what they are doing and mess up the phase of our motors so we must constantly monitor the situation to make sure that we have electricity arriving al the proper phase. Under normal circumstances (the pump having the correct power in the correct phase) the "phase reversal" indicator may be on or it may be off. The problem is that there are two different types of phase indicators and there is no requirement as to which kind of indicator manufacturers are required to use. One kind of indicator is called the "normal phase indicator". The normal phase indicator will light up when the power to the controller is in the correct phase and the pump will work properly. If there is a phase problem with the power supply, the light will go out. Many manufacturers (and controller users) like the normal phase indicator because it is positive confirmation that everything is okay. Ifthe light is out, there is a problem that needs to be investigated. It might just be that the light bulb has burned out, or it might be that the electric phase has experienced a problem. The other kind of indicator is the "reversal of phase indicator", which only lights up if there is a problem with the electrical phases. This kind of indicator is frustrating at times because the normal condition is with the light off. The only time that the light comes on is if there is a problem, If the light bulb has burned out, the user might think that everything is okay, but then find out later that phase reversal had occurred but no one knew because the light was out. When looking at a phase monitor on a fire pump controller, always figure out what kind of phase monitor you are looking at. It should say on it that "on is the normal condition" or "a light indicates phase reversal". There should be some indication of what the normal condition should be. Another device that will either be on the controller or on the sensing line that runs from the controller to the discharge piping will be a pressure recorder. This device will tell the user what the pressure has been in the fire protection system for the last seven days. Many of these devices are spring loaded mechanical devices that rotate a piece of paper in a circle and indicate the pressure with a pen moving across the paper. The device is only accurate if the paper is changes once each week. More recently, digital pressure recorders have been installed that can print out a list of the pressure in the system over a given time period. Some of these can connect to portable computers or handheld devices and provide the pressure information in spreadsheets. The requirement for pressure recorders on electric motor driven pumps was new to the 1996 edition of the standard, so it is possible that existing installations will not have this feature. In addition to the signals on the controller, there are three signals that are required to be sent to a constantly attended location. These three signals are pump running, loss of phase, and phase reversal. The pump running signal is intended to let someone know that the pump is running. That person is required (section 5.3 of NFPA 20) to dispatch a person that knows about the operation of the fire pump to the pump room to monitor the pump. It is important to know that this is not a signal that should be used to call the fire department, but it is a signal that needs to be responded

## Page 467

to immediately because the pump is worth a great deal of money and if it does not operate properly, it may get damaged. The loss of phase signal indicates when one of the tlu•ee wires is disconnected from the source or is not receiving electricity. Again, this is not a reason to call the fire department, but it is a condition that needs to be fixed as soon as possible because the fire pump will not be able to run correctly until it is repaired. The phase reversal signal has already been discussed, but it is included in the list of items that need to be monitored at a constantly attended location so that immediate action can be taken if a problem occurs. Controllers and Equipment for Diesel Engine Driven Pumps Diesel engines are generally equipped with govemors that attempt to keep them tuming at a constant speed. The governor should be set to keep the engine turning at rated speed at maximum flow (150% of rated flow). At lower flows, the ideal condition would be for the pump to maintain a constant speed, but that is next to impossible with current engine technology, so NFPA 20 allows the motor to increase speed as much as 10% at any flow condition (including the no-flow condition which is where the least load is on the engine). Recently, diesel engines have been listed for use with fire pumps that have variable speed controls. These engines slow down when high discharge pressure conditions occur. These engines are subject to the 10% variance requirement. If the engine ever turns at more than 20% over its rated speed, the engine has an automatic switch that will shut it down. This is a safety feature that is built into the engine so that systems do not become overpressurized. Remember that the pressure produced by the pump is related to the speed it turns squared. If a pump turns 20% faster than it is supposed to, it produces 44% more pressure than it is supposed to. For example, if a pump is rated to produce a net pressure of 140 psi at a speed of 3000 rim, it would produce a net pressure of 202 psi at 3600 rpm (20% faster speed). This dramatic increase in net pressure might do serious damage to the equipment on a fire protection system, or to a person trying to handle a hose line, so the pump is required to shut down. The engine is required to have an oil pressure indicator, a temperature indicator and a run-time meter. The oil pressure and temperature indicators just let the operator know that the engine is able to operate properly. These are similar to the gages that you scan every few minutes while driving your car, The run-time meter gives an indication of when the engine will need maintenance. For the engine in your car, you decide when to perform maintenance based on how many miles you drive. But fire pump engines don't go anywhere, so a different method needed to be found to determine when maintenance procedures need to be performed, The method that has been standardized is to have a meter on the engine giving an indication of how many hours it has run. The maintenance is then performed based on the number of hours, not the number of miles. 461

## Page 468

Diesel engines are generally started by batteries (although there are air pressure and water pressure starting mechanisms for spark free environments, bul they won't be covered here due Io their being relatively scarce). According to NFPA 20, there need to be two sets of batteries connected to the engine, each capable of starting the engine on their own. When the engine gets a signal from the controller to staff, the first battery set cranks the engine for 15 seconds or until it starts, whichever is shorter. Ifthe engine does not stmt after 15 seconds, the engine rests for 15 seconds and then tries to start from the second set of batteries. If the engine still does not start, it rests for 15 seconds and goes back to trying to start from the first set of batteries. The engine keep going back and forth with periods of 15 seconds of cranking and 15 seconds of rest for 3 minutes (6 total attempts to start with 3 from each battery set). If the engine has not started at that point, a failure to start signal is sent to a constantly attended location and the controller no longer tries to start the engine. The switching back and forth between two different sets of batteries with 15 seconds of cranking and 15 seconds of rest is called a "cranking cycle". When batteries are used to start the diesel engine, they are required to be recharged from the engine by an alternator or a generator. There is also required to be an ammeter installed on the controller or engine to monitor the charging state of each battery set. Diesel engines need to be cooled while they are running. There are two different types of diesel engine coolant systems that are listed for fire protection systems. The most common diesel engine coolant system takes water from the discharge side of the pump and circulates that water flu•ough a heat exchanger to keep the engine cool. The water is then discharged to a drain, somewhat warmer than when it went into the engine because it has absorbed heat from the engine. Engine coolant lines typically discharge about 30 to 40 gpm while the engine is running. Since engines have to be run for a minimum of 30 minutes per week, these types of engines are not real popular in areas subject to water shortages. The other type of coolant system uses a radiator and a fan to recirculate the same coolant fluid (usually not plain water, but some kind of efficient heat transfer fluid). The fluid goes through a heat exchanger and takes heat from the engine; it then circulates past a fan, which uses ambient air to cool the liquid down again. These types of engine coolant systems are popular where water shortages frequently occur. However, they have additional concerns in that they need to be in well ventilated spaces because they rely on the air being cool enough to bring the temperature of the fluid back down. They also need circulation relief valves (see the discussion on this subject in the Discharge Piping section of this chapter). If the pump is using a coolant system that is discharging to a drain, the drain needs to be in view of the person operating the pump or there needs to be a sight glass in the drain line so that the operator can be sure that water is moving in the coolant line. If the operator can't see movement in the coolant line, they need to take action because the engine will overheat and be damaged. Diesel engines need fuel in order to run. NFPA 20 requires the fuel tank to be in the pump room or pump house. This is not a violation of the code regarding the storage of combustible liquids, although some local codes require a dyke around such liquid storage, which is easy enough to do in a pump house or room. The tank is required to be sized for at least one 462

## Page 469

gallon per horsepower of the engine plus 10% (5% for sump at the bottom and 5% for expansion allowance at the top), see Figure 33-34. The value of one gallon per horsepower is arrived at by assuming that engines burn approximately one pint of fuel per horsepower pcr hour and the NFPA 20 committee wants the tank sized for at least 8 hours. Note that NFPA 25 does not require that the tank be kept full, so even though the tank is sized for 8 hours, it may not always have 8 hours of fuel. If the duration of the fire protection system and/or the refill abilities of the tank are such that the required testing of the fire pump cannot be performed without leaving enough fuel in the tank in case of fire, the tank may need to be oversized. 5% for expansion I gallon per horsepower 5% for surnp Fill Line Figure 33-34 Di.esel Fuel Tank Sizing Diesel engine driven pumps need fresh air in order to operate properly. In addition to the issue already discussed with keeping the room cool so that the engine does not overheat, the engine also needs fresh air for combustion. Without sufficient quantities of fresh air, the engine cannot combine oxygen with fuel in order to keep turning efficiently, A lack of air to the engine will cause it to lose power output, which would affect the pressure produced by the pump. Ventilating louvers need to be designed to bring plenty of air into the pump room or pump house. There are two types of louvers that can be used: free convection louvers and motorized louvers. "Free convection louvers" swing freely on a hinge. When the engine starts, it takes air from the room and creates a negative pressure in the room. Air from outside presses against the louvers and caused them to open, letting air in and causing the pressure to equalize. As long as the engine is running and taking pressure from the room, the louvers will stay open. As soon as the pump stops, the pressure will equalize and the louvers will close. The problem with free convection louvers is that they also swing open when the wind blows. Many building owners have a hard time heating the pump room because the louvers swing open in the breeze and let cold air in. Over time, many owners, not knowing the importance of the louvers, obstruct them or stuff them with insulation so that they don't open. While they have solved a potential heat problem, they have impaired their fire protection system. The louvers need to be kept clear to open so that the engine can get all the air it needs. 463

## Page 470

Motorized louvers are much better for the owner. The louvers stay closed until a signal comes from the controller thal the engine is going to start. The louvers then open and allow the air to come in while the engine is running. After the engine shuts down, the louvers close again. The louvers are operated on low voltage electricity that is easily back-up up from the same source as the controller and will operate even during power outages. In the worse-case condition of a power outage lasting so long that the back-up power dies, the louvers end up opening because the electricity keeps them closed, so they are fail-safe. If you are going to use a diesel engine, consider using motorized iouvers for the pump room or pump house. In addition to getting the air into the pump room for combustion, you have to get the exhaust out of the room safely so that people are not overcome with carbon monoxide. If there are multiple engines in the same pump room, the exhaust has to be independent for each engine. You cannot manifold the exhausts together because the exhaust might go up from one engine and come back down into the room through the other engine if that second engine is not running. The exhaust needs to be connected to the engine with a flexible coupling. The purpose of the flexible coupling is to absorb the vibrations created by the engine without transferring them to the building structure, Diesel engines Vibrate quite a bit and the exhaust is usually attached to part of the building (while it penetrates a wall or ceiling) so we need to make sure that we don't vibrate the building when running the pump. If the wall or ceiling that the exhaust penetrates is combustible, there needs to be 9 inches of clearance around the exhaust pipe to insure that the warm exhaust does not set the building on fire. There are two exceptions to the 9 inch clearance rule both involving metal thimbles installed around the exhaust as it penetrates the building (wall or ceiling) as follows: Exception 1: Penetrate combustible roofs with ventilated metal thimble at least 6" in diameter larger than the exhaust pipe. Must extend 9" above and below the roof. Exception 2: Penetrate combustible walls with Metal thimbles at least 12" larger than pipe diameter; or Metal or burned clay thimbles built in brickwork providing at least 8" of insulation Controllers for diesel driven fire pumps are required to have the following signals directly on the controller as well as also sending these signals to a constantly attended location: Position (Automatic, or on) Low Oil Pressure High Engine Jacket Temperature Failure of Automatic Start Overspeed Shutdown Battery and Charger Failure Low Air or Hydraulic Pressure Low Diesel Fuel 464

## Page 471

The following signals are not required for controllers of diesel engine driven pumps, but they are recommended by NFPA 20 in annex material as being a good idea to monitor: o Low Pump Room Temperature Relief Valve Discharge o Flow Meter bypass "on" Water Level or Pressure in Suction Pipe Just like the situation with controllers for electric motor driven fire pumps, controllers for diesel engine driven fire pumps are also required to have a pressure recorder or the pressure recorder needs to be installed in the pressure sensing line between the controller and the discharge piping. This requirement has been in the standard for a long time on for diesel driven equipment, so they should be on all pump systems in the field. Starting the Pump Every pump is required to have a starting two mechanisms, one automatic and the other one manual. The automatic method is usually a pressure monitoring device in the controller that is attached to the discharge piping of the fire pump tlu•ough a pressure sensing line. When a sprinkler opens, or someone opens a hose valve) the flow of water form the open device causes a drop in pressure in the system. The pressure sensing device responds to this drop in pressure by turning on the pump. The manual method of starting the pump is generally a "staff' button on the controller or a switch that can be turned from "automatic" to "manual start". In order to make sure that the pump's weekly test is performed, many controller incorporate a weekly programmed timer to automatically start the pump at the same time each week. Although this timer is allowed to automatically start the pump, it may not be allowed to automatically stop the pump. See the discussion below for more details. Stopping the Pump Every pump is required to have a manual method of stopping the pump, which may be a switch that is moved to the "stop" position or a button marked "stop" that needs to be pushed. A pump is allowed to be automatically stopped (turned off without human intervention) but in order for the pump to be stopped this way, it needs to meet all of the following rules: 1) All starting conditions have returned to normal, for electric motors) 3) The pump is not the sole source of supply for a sprinkler or standpipe system. 4) The AHJ has not mandated "manual-only" shut-down. 465

## Page 472

The cause for concem regarding automatic shutdown is that the pump will decide to turn itself off even though there is a fire. Once the pump is shut off, the fire would get a chance to grow again and do more damage. Most members of the NFPA 20 committee want a human being to decide that the fire is out and that the pump can tum itself off. However, there are people in the fire protection community that believe in technology and are concerned about the damage that a pump running a long period of time could do if there were not a fire, but a break in a pipe or a problem with a drain. These people point to instances of flooded basements and water damage when people ignored "pump running" signals and a pump ran for a long period of time causing a great deal of water damage. These people want pumps to shut themselves down after the conditions discussed above are met. The most difficult condition is that the pump is not allowed to be the only water supply for a sprinkler or standpipe system. Since FDC's don't count as water supplies, most sprinkler and standpipe systems don't have more than one supply, so they can't use the automatic shut-down feature of NFPA 20. However, in some jurisdictions, they override this provision of NFPA 20 and mandate automatic shutdown. Understand the rules in the local jurisdiction so that you install the fire pump the way that the local AHJ wants it. Summary BFire pumps can not create flow nSuction pipe needs to be the correct size and water needs to arrive at the suction flange at a positive pressure and in a laminar flow condition aPumps need to be sized to meet the fire protection system demand without over-pressurizing Che system EEach type of driver and controller have their own special requirements and monitoring conditions Test Yourself — Multiple Choice 33-1) What function do fire pumps perform in a fire protection system? a) Increase the flow available from the water supply b) Increase the pressure available from the water supply c) Increase the duration available from the water supply d) Increase the flow and pressure available from the water supply e) Increase the flow, pressure and duration available from the water supply 466

## Page 473

33-2) If a watcr utility has a policy of not allowing the pressure in their mains to drop below 20 psi and a flow test by this utility reveals that at a specific site, the static pressure is 75 psi and the residual pressure is 20 psi at a flow of 2000 gpm, what is the largest fire protection system demand that is reasonable to expect from the utility at this site? a) 100 gpm b) 1000 gpm c) 1400 gpm d) 2000 gpm e) 2400 gpm 33-3) A gage on the discharge side of a pump (installed near sea level) is showing 35 psi, What is the absolute pressure of the water at this gage? e) 49.7 psia a) 14.7 psia b) 20.3 psia c) 30.1 psia d) 35 psia 33-4) A fire pump is being installed at a ski resort in Colorado where the atmospheric pressure is 12.4 psi. A gage on the suction flange of the pump reads 5.0 psi while the pump is running. What is the absolute pressure of the water at this gage? b) 12.4 psia c) 17.4 psia d) 19.7 psia e) 27.1 psia a) 5.0 psia 33-5) During a fire pump test, some quantity of water is flowing through the pump while the suction pressure gage reads 35 psi and the discharge pressure gage reads 95 psi. What is the net pressure being produced by the pump? e) 130 psi d) 95 psi c) 60 psi b) 45 psi a) 35 psi 33-6) During a pump test, the suction pressure gage reads 25 psi while 1000 gpm is flowing through the pump. According to the performance curve supplied by the manufacturer for this pump, the net pressure at 1000 gpm is supposed to be 75 psi. What should the discharge pressure of the pump be? e) 100 psi d) 75 psi c) 65 psi b) 50 psi a) 25 psi 33-7) Which of the following centrifugal pump components are NOT considered palt of the impeller? a) Shrouds b) Eyes c) Vanes d) Packing e) None of the above are part of the impeller 467

## Page 474

33-8) Which of the following is a characteristic unique to all horizontal pumps? a) The face of the suction and discharge flanges is horizontal. b) The casing is split in two halves along a horizontal line. c) The shaft from the driver to the impeller is horizontal d) The impeller sits in a horizontal plane, e) The performance curve of the pump is very flat, almost horizontal. 33-9) Which of the following pump systems requires a bypass? a) A fire pump taking suction from a pond. b) A fire pump taking suction from a city main with a static pressure of 75 psi and a residual pressure of 30 psi at 1000 gpm. c) A fire pump taking suction from a ground level storage tank that is 25 ft high. d) A fire pump taking suction from a swiftly flowing river. e) None of the above require a bypass. 33-10) When looking at the discharge side of a fire pump system where the pump is driven by a diesel engine that is cooled with water from the discharge side of the pump, which of the following pieces of equipment would you NOT expect to see? a) A butterfly control valve. b) A check valve c) Steel discharge pipe d) A circulation relief valve e) All of the above items are required 33-11) What is the minimum size fuel tank that is acceptable for a diesel driven fire pump with a 120 horsepower driver? e) 144 gal d) 138 gal c) 132 gal b) 126 gal a) 120 gal 33-12) Which of the following signals is NOT required on the controller for a diesel driven fire pump? a) Low Oil Pressure b) Overspeed Shutdown c) Failure of Automatic Start d) Low Diesel Fuel Supply e) Pump is in "Automatic" Position 468

## Page 475

Test Yourself — Free Response 33-13) A 750 gpm pump is being proposed to be connected to a public water main at an elevation of 35 ft above where the pressure in the main has been measured during flow tests. A flow test has been conducted and the results analyzed for reasonable worse-case conditions. The water supply will yield 27 psi at a flow of 1125 gpm. If the underground portion of the suction pipe is 6-inch lined ductile iron (internal diameter of 6.03 inches) and consists of 240 ft of equivalent length of pipe and fittings and the above ground portion of the suction pipe is 6-inch schedule 40 steel (IO ft long with a gate valve and no other fittings), what will the suction pressure at the pump be when 1125 gpm is flowing through the pump? 33-14) A 2000 gpm pump is being proposed to be connected to a public water main at an elevation of 75 ft below where the pressure in the main has been measured during flow tests. A flow test has been conducted and the results analyzed for reasonable worse-case conditions. The water supply will yield 32 psi at a flow of 3000 gpm. If the underground portion of the suction pipe is 10-inch lined ductile iron (internal diameter of 10.15 inches) and consists of 350 ft of equivalent length of pipe and fittings and the above ground portion of the suction pipe is IO-inch schedule 30 steel (15 ft long with a gate valve and no other fittings), what will the suction pressure at the pump be at the maximum flow of the pump? 33-15) If a pump produces a net pressure of 84 psi while 968 gpm flows through it and it rotates at a speed of 1700 rpm, what will be the net pressure produced by the pump and the flow going through it if it increases its speed by 10%? 33-16) If the suction pressure gage reads 27 psi and the discharge pressure gage reads 95 psi when 735 gpm is flowing through a pump that is rotating at 2500 rpm, what will be the discharge pressure of the pump if the rotation increases by 20% and the suction pressure at 882 gpm is 25 psit 33-17) An ESFR sprinkler system is being designed for a warehouse. Hydraulic calculations have been performed from the most remote sprinkler to where the.discharge flange of a pump will be located and the system will need (including hose stream demand) 1522 gpm at 102 psi. Two pumps are under consideration for-use in thisESFRsystem. The performance curves for each of these pumps are shown in Figure 33-35 and Figure 33-36. If the reasonable worse-case -5 1.85 water supply is represented by the formula: P = 75 — 3.9x10 Q (static pressure of 75 psi and residual pressure of 13 psi at 2250 gpm), which of these two pumps (one rated at 1250 gpm and the other rated at 1500 gpm) will be the best one to use for this ESFR system? Assume that the friction loss in the suction pipe is 2 psi at 1250 gpm, 3 psi at 1500 gpm and 1522 gpm, 4 psi at 1875 gpm, and 6 psi at 2250 gpm. The fire pump is 10 ft above the elevation where the water supply information was obtained. 469

## Page 476

Brewster Pump Company Model 1250-C Pump Rated at 1250 gpm at 70 psi 76 74 72 e) 70 68 66 64 2000 1500 1000 500 Net Pressure (psi) Figure 33-35 Pump Curve for the 1250 gpm Pump Discussed in Exercise 33-17 Brewster Pump Company Model 1500-F Pump Rated at 1500 gpm at 60 psi 90 80 70 60 50 40 30 2500 2000 1500 1000 500 Net Pressure (psi) Figure 33-36 Pump Curve for the 1500 gpm Pump Discussed in Exercise 33-17 470

## Page 477

33-18) A wet pipe sprinkler system is being designed for a seven story office building where there is a restaurant with a large commercial kitchen (ordinary hazard group 1) on the top floor, Hydraulic calculations have been performed from the most remote sprinkler to where the discharge flange of a pump will be located in the basement and the system will need (including hose stream gpm at 82 psi. Two pumps are under consideration for use in this wet pipe system. The performance curves for each of these pumps are shown in Figure 33-37 and Figure 33-38. Ifthe reasonable worse-case water supply is represented by the forrnula: P = 40 — -5 1.85 5,64x10 Q (static pressure of 40 psi and residual pressure of 20 psi at 1000 gpm), which of these two pumps (both rated at 500 gpm) will be the best one to use for this sprinkler system? Assume that the friction loss in the suction pipe is 0.8 psi at 500 gpm and 502 gpm, and 1.6 psi at 750 gpm. The fire pump is 8 ft below the elevation where the water supply information was obtained. 46 44 @ 40 e 38 36 Champaign Pump Company Model CFX Pump Rated at 500 gpm at 40 psi 100 200 300 400 500 600 700 800 Net Pressure (psi) Figure 33-37 One of the Pumps to Consider for Exercise 33-18 471

## Page 478

Champaign Pump Company Model CTY Pump Rated at 500 gpm at 60 psi 80 75 70 65 E 60 45 40 800 700 600 500 400 300 200 100 Net Pressure (psi) Figure 33-38 One of the Pumps to Consider for Exercise 33-18 472

## Page 479

CHAPTER 34 WATER TANKS FOR FIRE PROTECTION There are a number of occasions where the water for a fire protection system is going to be stored in a tank. This chapter will discuss the different times when tanks are needed, the different kinds of tanks in use and some of the basic installation and design considerations for tanks. The most basic question will be answered, "How big does the tank need to be?" This chapter will be an excellent study guide for NICET work element 14011 (Storage Tanks) and will provide background material helpful for understanding work elements 13007 (Water Supply Requirements) and 13008 (System Connections). The rules discussed in this chapter apply to private tanks that are used for the purpose of providing water to one or more fire protection systems. While similar rules might apply to tanks that are a part of a public water supply, such public tanks are outside the scope of fire protection standards and are under the control of the water utility. The water utility should be consulted if there are any questions about the reliability, duration or flow from any tank that is a part of a public water supply. Need for Tanks There are five different conditions that might exist that would lead to the need for a tank to hold water for one or more fire protection systems. These conditions are: Rural area - no public mains Public main produces insufficient flow Building divided into vertical zones Second supply for redundancy Second supply for seismic zone Each of these situations will be discussed in more detail here starting with the lack of public mains. Buildings in areas where there are no public mains still need water available to 473

## Page 480

fight Tire. Unf01tunately, many times building owners tend to try and exempt themselves from built-in fire protection (like fire sprinkler systems) when they are in litral areas with no public water supplies. These building owners think that putting the sprinkler system in will be a hardship because there is no public water supply. In reality, buildings in rural areas with no public water supplies are the ones that need sprinkler protection the most! When a fire occurs in a building that does not have a public water supply, the fire depattment will have to find water somewhere to fight that fire. Often the fire department has to bring that water in tank trucks, or set up long relay stations from a pond or other remote source like a public utility far from the fire. Getting sufficient quantities of water can be a challenge for any fire depaltrnent in these circumstances, but in nu•al communities, these departments tend to be volunteer and often don't have the manpower and the resources to get sufficient water to a fire. Also, these volunteer departments may have difficulty in getting water to the fire in the early stages of fire development, when it is easiest to extinguish. Fire protection systems with their own tanks help buildings in mral communities by getting the correct amount of water to the fire in the early stages of fire development, minimizing the damage to the building. By getting water to the fire early, the fire protection system helps to conserve water because it takes less water to extinguish a fire in the first few minutes from a fire protection system than it does from fire department hoses. A light hazard occupancy (such as a school) can be protected with a flow as low as 120 gpm for a duration of 30 minutes (a total demand of 3600 gallons of water). Compare that to the flow from a fire department hose. The typical hose used for primary attack on fires by fire fighters flows 250 gpm. Considering that multiple hoses are in operation at any given time, and that it takes hours to fight a fire, it is easy to see how fire departments might need tens of thousands of gallons of water to fight a fire in an unsprinklered property. Given the choice of putting in sprinklers and a 3600 gallon tank or putting a 30,000 gallon water supply for the fire department, it would seem to make much more sense to choose the sprinkler system. Another situation under which a tank might be found is where a public main exists, but is not capable of producing the flow necessary for the fire protection system. This might happen in a rural community, but is also possible in any community as the demand flow for fire protection systems increases as the hazard increases. In these cases, the tank is just as important as the discussion above for tanks in rural areas. The third situation under which tanks are found occurs in extremely tall buildings. When a building is so tall that the static head of the water in the vertical pipes creates excessive pressures, the system is broken into multiple vertical zones. Many times, a tank is used to feed the upper vertical zone(s). For example, consider a building 700 ft tall (shown in Figure 34-1). If a vertical pipe fed a standpipe system from the bottom all the way to the top, it would take a pressure of 403 psi at the bottom of the standpipe to make sure that the required pressure of 100 psi was available at the top of the pipe. A pressure of 403 psi is excessive and above the rating of many of the pipes and fittings typically used in standpipe systems. Rather than try and work with this high pressure, systems are frequently broken into multiple vertical zones with pumps and tanks used within the building to feed the zones as shown in Figure 34-2. 474

## Page 481

For Figure 34-2, the system was broken into 2 vertical zones. In order to keep 100 psi at the topmost portion of the pipe, the maximum pressure at the bottom of one of the vertical pipes is 252 psi. While this pressure is still high (pressure rcducing valves will still be required at the hose outlets since the pressure exceeds 175 psi) there are components that are conunon to standpipe systems that can handle this pressure. Breaking this system into even more vertical zones can continue to decrease the pressure even more so that pressure reducing valves will not be needed. In order to make the concept of multiple vertical zones work, Lhere must be an air gap (a physical separation) between the pipe from the lower zone that feeds the upper zone and the tank in the upper zone. If the tanks are not pressure tanks, a pump will also be needed in the upper zones to pressurize the water from the tanks. The pumps have been removed from Figures 34-1 and 34-2 for simplicity. 100 psi (required by NFPA 14) 403 psi (700 x 0.433 + 100) Figure 34-1 Pressure in Vertical Pipe in a Tall Building 475

## Page 482

100 psi (required by NFPA 14) Upper Zone Tank 252 psi 100 psi (required by NFPA 14) Lower Zone 247 psi (340 x 0.433 + 100) Figure 34-2 Tall Building with Two Vertical Zones The foulth situation where tanks are found as a portion of the fire protection for a building is where a second water supply is desired for redundancy. NFPA 13 (and most building a fire codes) only requires one water supply for any fire protection system. However, many insurance companies give substantial discounts to buildings that have two or more water supplies (as long as both supplies are independently capable of supplying the demand for the fire protection system). The general consensus in fire protection is that a single water supply is reliable enough, but that an additional water supply provides an extra level of protection. Tanks are frequently used as a portion of the second water supply. 476

## Page 483

The last situation where tanks are found as a portion of thc fire protection system for a building is in an extremely active seismic zone. There are some building codes that require a second water supply for impottant buildings in areas of high seismic activity, The concern is that a big earthquake might take out a city main and render a sprinkler system ineffective. These secondary supplies are only found in areas of extreme earthquake activity, usually only refer to celtain types of buildings and generally do not require storage of the entire demand of the fire protection system. Most building codes only require 30 minutes worth of water supply. For example, the Lnternational Building Code (IBC-2003 edition) only requires the secondary water supply for high-rise buildings in Seismic Design Categories C, D, E and F and only requires the tank to hold a total of 30 minutes worth of water for the sprinkler system (including hose stream demands). Types of Tanks There are two types of tanks, atmospheric tanks and pressure tanks. Atmospheric tanks are those that are open in some location (it might just be a vent hole) and free to exchange air between the outside and the inside of the tank. Atmospheric tanks are filled with water and allowed to sit without any additional pressurization of the water. The water at the top of the tank will be at atmospheric pressure. The water at the bottom of the tank will be at a pressure based on the depth of the tank. Pressure tanks are sealed from the outside and pressurized after the water has been placed in the tank. The most common form of pressurization that occurs is the use of an air compressor to pressurize air in the tank. The pressurized air pushes on the water and increases the total pressure in the tank. The volume of air in the tank and the pressure of the air determine what pressure will occur inside the tank. Since the volume of air plays a role in determining the pressure in the tank, it is important not to overfill pressure tanks. Pressure tanks tend to work best when the volume of air in the tank is approximately 1/3 the total volume of the tank (the water being in the other two thirds of the tank). See Figure 34-3 for an example of a pressure tank. 477

## Page 484

Air genera!!y 1/3 of volume Water - generally 2/3 of volume Control Valve Figure 34-3 Pressure Tank System Riser Site Glass Check Valve Atmospheric tanks are generally divided into two different categories, elevated tanks and ground level tanks. Elevated tanks are placed above the fire protection systems that they serve to take advantage of the elevation head and increase the available pressure in the fire protection system (see Figure 34-4). The pressure created by elevating the tank is only as effective as the height difference between the bottom of the water in the tank and the highest sprinkler in the fire protection system. Water higher in the tank is useful, but the fire protection system needs to work towards the end of the fire when the water is at the bottom of the tank. The system also needs to work all the way to the top floor of the building. 478

## Page 485

Useful Height "IT' Static Pressure at sprinkler equals 0.433 x H Figure 34-4 Elevated Tank Feeding Fire Sprinkler System Ground level atmospheric tanks will require some device to increase the pressure of the water so that the water can get into the fire protection system and actually fight the fire. In most cases, a fire pump will be used to provide this increase in preséure. Most of the time, the fire pump will be a fixed part of the fire protection system, however, it is possible to rely on the fire department pumper trucks to provide this increase in pressure in some manual types of systems. Where the tank is being used to feed a fire pump, it is typically called a suction tank. See Figure 34-5 for a typical suction tank. If the tank is being used as a suction tank, it is required to have a device at the bottom of the tank called an "anti voltex plate". The anti vortex plate is a flat plate parallel to the bottom of the tank with a hole in the middle. An elbow is connected to the hole and the elbow is connected to the discharge pipe for the tank. When water leaves the tank, it 479

## Page 486

flows under the anti vortex plate, up through the hole, into the elbow and int.o the discharge pipe of the tank. by forcing the water to flow through this path, it prevents (he water from forming a voltex in the tank as the water goes out. This vortex, if it were allowed to form, would damage the fire pump. By forcing the water to flow through this path, we protect the fire pump from the turbulence and air pockets that would form in the water without the anti vortex plate. Fire Pump Anti Vortex Plate Figure 34-5 Suction Tank Another type of ground storage tank is the Embankment Supported Rubberized Fabric (ESRF) tank. The idea with an ESRF tank is to build some barriers of earth (usually by digging a hole in the ground) and line the eatth with rubber (so that the water won't leak out). The area is then filled with water and covered. The concept is not much different than a covered rubber lined swimming pool, While these kinds of tanks are easy to build, they do require that space be available to the property, which may be difficult in an urban environment. Tank Materials In addition to the ESRF tanks discussed above, tanks can be made from wood, steel, concrete or fiberglass. Some of the oldest tanks in the world are wood tanks. These durable and reliable tanks have been in service for years and provide excellent fire protection as long as they are maintained. Steel tanks are available in two different varieties, welded and bolted. For most large atmospheric tanks, individual sections are shipped out to a job site and then assembled. The sections are either bolted or welded together to form a steel tank. For pressure tanks, the tank is assembled at the factory and welded together, then pressure tested. Once it passes the pressure 480

## Page 487

test, it is shipped as a unit to the job site and cannot be altered there unless the manufacturer comes out and performs another pressure certification test. For this reason, extremely large pressure tanks are rare in fire protection. The practical limit is what will fit on the back of a flatbed truck for shipping pulposes. Fiberglass tanks are a concern in fire protection because of the possibility that they will become involved in the fire itself. There are also concerns about mechanical damage to the fiberglass. For these reasons, fiberglass tanks are generally stored underground so that they will not be subjected to damage and so that they cannot be involved in a fire in the building. For small residential systems, fiberglass tanks are sometimes used indoors as a concession to cost. Installation Rules The installation standard for tanks is NFPA 22 —e Standard for Water Tanks for Private Fire Protection. The most recent edition of this standard is the 2003 edition. This standard has sixteen chapters and three annexes, which is too much material to include in an introductory chapter such as this one. All we will cover in this text are the location requirements, the sizing requirements, the necessary connections for the tank, and the need for heating systems. For other issues, please consult NFPA 22. Tank Location The tank needs to be located so that it will not be subjected to fire expose and so that the water in the tank will not freeze. In order to protect the tank from fire exposure, NFPA 22 requires that the tank be located at least 20 ft from combustible structures, or that the tank be protected in some way. If the tank is within 20 ft of combustible structures, it must be made from noncombustible and fireproofed materials (steel itself is not sufficient because it loses its integrity too early in a fire scenario) or it must have an exposure protection system (open sprinklers in a deluge anangement) built into the support structure for the tank as well as protecting the tank itself. In order to protect the water in the tank from freezing, the tank needs to be located in space that will not freeze or a heating system needs to be installed. The water in the tank is required to be maintained at a temperature of at least 420F. NFPA 22 contains a map of the United States with the lowest one-day mean temperatures (Figure 15.1.4 of NFPA 22). Jn order to put a tank above ground and not install a heating system, the tank has to be in a portion of the United States where the lowest one-day mean temperature is 420F or higher, There are very few areas of the United States that fall into this category. Everywhere else in the country needs to have some sort of heating system, or the tank needs to be located in a heated space. Burying the tank underground below the frost line does count as locating the tank in a heated space. See the tank heating system requirements at the end of this chapter for more details on tank heating systems. 481

## Page 488

Tank Sizing There are commercial tanks available for fire protection systems in all kinds of sizes between 3,000 and 500,000 gallons. Smaller tanks, all the way down to 100 gallons are available for residential (NFPA 13D) sprinkler systems. How do you know which is the correct size to use for any specific fire protection system? This portion of this chapter will help answer that question. It is impoltant to note that NFPA 22 does not contain the answer to this question. Instead, each of the NFPA standards contains a statement about the expected duration requirement for the water supply. For example, NFPA 13 has a chart that states the expected duration for different hazard classifications (Table 11.2.3.1.1 of NFPA 13-2002 edition). For other hazards, or other fire protection systems, similar information is contained in the applicable NFPA standard. Table 11.2.3.1.1 of NFPA 13 can be confusing to some people because it contains a range of durations for ordinary hazard and extra hazard occupancies. The duration requirement for light hazard occupancies is clear enough (30 minutes). But the question is frequently asked, "which duration am I required to use for ordinary hazard, 60 or 90 minutes?" Similarly, people frequently ask which duration they are supposed to use for extra hazard, 90 or 120 minutes. The answer to these questions is found in section 11.2.3.1.8(10) of NFPA 13 (several pages away from the Table). This section states that the lower duration values are only to be used where the sprinkler system is monitored by remote station or central station service. Taking this rule into account and including some information from other NFPA standards, the following table can be set up to explain what the water supply duration requirements are of NFPA 13, NFPA 13R and NFPA 13D. Standard NFPA 13 NFPA 13 NFPA 13 NFPA 13 NFPA 13 NFPA 13 NFPA 131k NFPA 131) NFPA 13D Occupancy Light Hazard Ordinary Hazard with Remote Station or Central Station Service Ordinary Hazard without monitoring service as mentioned above Extra Hazard with Remote Station or Central Station Service Extra Hazard without monitoring service as mentioned above Stora e All Not meeting situation discussed below One-stor buildin 2000 s ft or less Water Supply Duration 30 minutes 60 minutes 90 minutes 90 minutes 120 minutes Varies, see Cha ter 12 30 minutes 10 minutes 7 minutes Table 34-1 Duration Requirements from Popular NFPA Standards 482

## Page 489

Another important note regarding NFPA 13 and storage tanks is that the tank is not required to hold the entire amount of water for the area of the sprinkler system closest to the riser. The tank is only required to hold the duration specified in the table for the most remote area. There is a significant difference between these two concepts. The remote area is the most demanding for the water supply in terms of pressure. However, portions of the fire protection system that are closer to the water supply will flow more water (because they operate at higher pressure). So, a tank sized to provide 30 minutes for the most remote area will not provide 30 minutes worth of water for a fire close to the tank's location, which is acceptable to NFPA 13. Safety factors have been built into the calculation technique as well as the duration requirement to make up for the fact that the water will not last as long for fires close to the water supply. Another factor in sizing the tank is the presence of hose stations. Ifthe tank does not supply hose stations, then the tank is not required to be sized to include hose stream demand. If the tank does supply hose stations, then the hose stream demand needs to be added to the sprinkler demand before the tank size can be appropriately determined. So, how do you size tanks properly? The answer depends on whether the system is hydraulically calculated or pipe schedule. The answer also depends on whether the tank is elevated or at ground level and whether it is an atmospheric tank or a pressure tank. The following procedures are recommended for different situations, Procedure for Sizing a Tank for Systems With Elevated Tanks 1) Determine system demand (flow and pressure for remote area) a) Hydraulic Calculations b) Pipe Schedule 2) Determine duration (see table above) 3) Tank size = flow demand x duration 4) Calculate elevation height necessary to provide system pressure Example #1: For an elevated tank connected to a sprinkler system that has been designed in accordance with NFPA 13R. The tank is in a warm location (like Honolulu, HI) so there is no concern over having the water in the tank freeze. The hydraulic calculations have been performed to the base of the tank and the system demand (for the remote area) is 80 gpm at 45 psi. What are the requirements for the elevated tank? How large does it need to be and how high above the ground does it need to be? Answer to Example #1: The tank needs to hold at least 2400 gallons. This is calculated by knowing that NFPA 13R requires 30 minutes worth of water and that the remote area requires a flow of 80 gpm. Multiplying the flow by the duration gives us the size of the tank (80 gpm x 30 min = 2400 gallons). The tank needs to be elevated by at least 104 ft. This can be found by taking the pressure demand for the remote area (45 psi) and dividing by 0.433 (the relationship between elevation and pressure). The result is 104 ft (45 psi/0.433 psi per ft = 104 ft). 483

## Page 490

Procedure for Sizing a Tank for Systems With Suction Tanks Feeding Fire Pumps I) Determine system demand (flow and pressure for remote area) a) Hydraulic Calculations b) Pipe Schedule 2) Determine duration (see table above) 3) Tank size = flow demand x duration 4) Make sure that the friction loss between the tank and the pump does not exceed 3 psi The procedure outlined above for suction tanks is the same as for elevated tanks except that the height of the tank is not a concern and has been eliminated. However, it ié important to deliver water to the suction flange of a fire pump at a positive gage pressure (see the Fire Pump chapter of this text for more information on this subject). For suction tanks, the only pressure in the suction pipe to the pump is created by the elevation of the water in the tank. When a fire has occurred and water has flowed for a long period of time, the water level in the tank will drop to the point where it will not be able to overcome the friction loss in the suction pipe anymore. NFPA 20 allows this situation to occur as long as the bottom of the tank is on the same elevation as the base of the pump and as long as the friction loss does not exceed 3 psi. If the friction loss exceeds 3 psi, the bottom of the tank needs to be elevated so that the total loss of energy at the pump suction flange does not bring the suction pressure lower than -3 psig as the last water empties out of the tank. Procedure for Sizing Tanks for Hydraulically Calculated Sprinkler Systems With Pressure Tanks 1) Determine system demand 2) Determine duration 3) Tank Size (water portion) = demand x duration 4) Choose total tank size 5) Calculate pressure using formula P = (PHC + 15)/A - 15 P = pressure in psi PHC = Pressure demand for remote area from hydraulic calculations A = proportion of air in tank (expressed as a decimal) 6) If pressure is unreasonable, pick larger tank 484

## Page 491

Example 112: A hydraulically calculated light hazard sprinkler system is being supplied by a pressure tank, The hydraulic calculations have been performed from the remote area to the location of the pressure tank and the system will require a flow of 182 psi at a pressure of 40 psi. What size should the tank be and at what pressure should the tank operate? Solution to Example With a flow demand of 182 gpm and a duration requirement of 30 minutes for light hazard systems, the water portion of the pressure tank will need to be at least 5,460 gallons (182 x 30 = 5,460). The tank will need to be larger than this fto allow some room for the pressurized air, For the first time wc are attempting this solution, let us try a 7,000 gallon tank. If we take a 7,000 gallon tank and put 5,460 gallons of water in the tank, there will be 1540 gallons of space left for air (7,000 — 5,460 = 1540). The space left for air represents 22% of the volume of the tank (1540/7000 = 22%). The decimal form of 22% is 0.22, so for the equation we need to use, the value of A is 0.22. Plugging into the formula, we find that the pressure we need for this pressure tank will be 235 psi: +15 40+15 -15 = 250-15 = 235 0.22 A pressure of 235 is too high for most fire protection systems. Most components of fire protection systems are only rated for maximum pressures of 175 psi. Even if components could be found for all of the system parts that are rated for 235 psi, many people are uncomfortable with extremely high pressures in tanks such as this. A larger tank will help bring the pressure down. Instead of using a 7,000 gallon tank, let us evaluate what would happen with an 8,000 gallon tank. If we were to take an 8,000 gallon tank and put 5,460 gallons of water in it, the volume of the tank left over for air would be 2540 gallons, or 32%. The pressure necessary for the tank can then be calculated with the formula as follows: +15 40 + 15 0.32 A pressure demand of 157 psi is much more reasonable and the 8,000 gallon tank is the better option for the fire protection system in Example #2. Note that the volume of air and the volume of water in the tank is critical to these calculations. In Example #2, we figured out that we need an 8,000 gallon tank filled with 5,460 gallons of water. The problem is that once we have the tank, there is no line on the tank to let us know when exactly 5,460 gallons of water has gone into the tank. Yet this water level is critical to know since we need at least this much water, but we cannot put more water in the tank and take away the room we need for air. The solution is to make sure that you know where the correct water level in the tank is. This can be found in two ways: 1) Carefully monitor the water going into the tank with a calibrated meter the first time that the tank is filled. Make sure to mark that water level in a permanent way so that the owner will know how full to keep thc tank. 485

## Page 492

2) Using geometry and the shape of the tank, calculate the height of the water level in the tank equal to the capacity that you need. Make sure to mark this water level petmanently so that the owner will know how full to keep the tank. This is fairly easy for a cylinder standing on its end, the formula for volume is TCI'2h where r IS the radius of the cylinder and "h" is the height of the water (note that this formula only woLks whcn h and r are expressed in ft and the volume of the tank is in cubic feet, but that is a fairly easy conversion from gallons). However, if the tank is a cylinder sitting on its side, there is no simple formula for calculating the height of the tank that equals any specific volume. A computer program or spreadsheet might be the best way to calculate the volume of water in these cases. Tank Connections The tank needs to have a number of connections so that it can function properly. For atmospheric tanks, the ports available for these connections can be cut into the tank once it has been assembled. But for pressure tanks, the manufacturer has to know about all of these connections in advance so that the holes for the equipment can be cut prior to the pressure testing of the vessel. Once the tank has been pressure tested and certified, it cannot be cut for any reason, even if another piece of equipment needs to be installed. The following connections are necessary for tanks: Water Level Gage (could be a sight gage, an altitude gage or a closed circuit high and low level alarm) Discharge Pipe (Control Valve & Check Valve) Fill Pipe (could be bypass around discharge pipe check valve with its own control valve if there is a method of pressurizing the system) Overflow Piping Cleanout Hole Riser Drain Air Pressure Gage (Pressure Tanks Only) The different water level gages are worthy of some discussion, A site gage is a glass tube that is connected to the tank above and below the water line. The water level in the tank seeks the same level in the glass tube and allows the user to look at the glass tube to determine the water level in the tank instead of opening up the tank. Be careful with pressure tanks and site gages because it is possible for air pressure to trap water in the tube at a different level than water in the tank. Once in a while, the pressure should be taken off of a pressure tank so that the water level in the site glass can equalize with the water level in the tank and then the pressure can be brought back up again. 486

## Page 493

An altitude gage is usually used on large ground level tanks. A target on the outside of the tank is attached to a float on the inside of the tank by a rope through a pulley. As the water in the tank rises, the target drops towards the bottom of the tank. As the water level sinks, the target is pulled to the top of the tank. The outside of the tank is usually marked with a big F for full and a big "E" for empty. Since the target is being pulled by a rope over a pulley, the '(F" will be at the bottom of the tank and the "E" will be at the top. This is the exact opposite of the fucl gagc in your car, so it looks funny to the observer, but it is conect. See Figure 34-6 for an example of an altitude gage. Float Water Level Target Figure 34-6 Altitude Gage on Ground Level Water Storage Tank Heating Systems As discussed previously in this chapter, the tank needs to be protected from freezing. If the tank is not installed in a location that is protected from freezing, then a heating system needs to be installed inside the tank. Generally, it is not the intent for the heating system to try and heat all of the mass of all of the water in the tank simultaneously. Instead, the heating system will heat a small portion of the water and circulate it through the tank. By heating and circulating the water, it is prevented from freezing. Tanks with heating systems must maintain the water at a temperature of at least 420F. In addition, tanks with heating systems need to have water temperature thermometers and low temperature alarms (set at 400F) installed, Heating systems that are covered by NFPA 22 include: 487

## Page 494

e Steam Water Heaters o Gas Fired Water Heaters o Oil Fired Water Heaters Coal Burning Water Heaters Electric Water Heaters o Vertical Steam Radiators Steam Coils Inside Tank e Solar Heating For Embankment Supported Rubberized Fabric (ESRF) tanks, there are some special requirements. If the tank is located anywhere that the lowest mean temperature for one day is lower than 50F, a special recirculating heating system is required to be installed in accordance with the manufacturers instructions. When the temperature of the air around the tank drops to 420F, the system must start circulating the water. If the water temperature drops to 440F, the heating system is then turned on. Summary In summary, tanks are used when there is no public supply, when it is not practical to count on the public supply, or when the owner is looking for redundancy to the public supply. Tanks must be sized to meet the remote area demand for the intended duration. Tanks need operational equipment so that they work properly and can be inspected to verify that they are in working condition. Lastly, the water in tanks needs to be protected from freezing. Test Yourself — Multiple Choice 34-1) Which of the following fire protection systems would be least likely to have a tank? a) A sprinkler system in a school in a community with no public water main. b) A standpipe system in the Empire State Building (tallest building in New York with 102 stories). c) A high rise building in downtown Los Angeles. d) A fire sprinkler system for an aerosol storage warehouse in a community where there is a public water supply, but it is incapable of providing the flow necessary for the sprinkler system. e) An ESFR fire sprinkler system in a community that has a public water supply, but it is incapable of providing the pressure necessary for the ESFR sprinklers. 488

## Page 495

34-2) Which of the following is not considered an "atmospheric" tank? a) Elevated Tank b) Suction Tank c) Pressure Tank d) Gravity Tank e) Embankment Supported Rubberized Fabric Tank 34-3) What static pressure will a tank elevated to 75 ft above the highest sprinkler in a building produce at that sprinkler? a) 8 psi b) 32 psi c) 56 psi d) 75 psi e) 173 psi 34-4) If a fire sprinkler system requires a demand pressure of 50 psi at the base of a risen how high must an elevated tank be placed above the base of the riser to meet this demand? a) 22 ft b) 50 ft c) 82 ft d) 115ft e) 148 ft 34-5) Which of the following types of tanks would NOT be permitted for a ground level storage tank supplying a sprinkler system designed and installed under NFPA 13? a) Fiberglass Tank b) Bolted Steel Tank c) Welded Steel Tank d) Concrete Tank e) Embankment Supported Rubberized Fabric Tank 489

## Page 496

34-2) Which of the following is not considered an "atmospheric" tank? a) Elevated Tank b) Suction Tank c) Pressure Tank d) Gravity Tank e) Embankment Supported Rubberized Fabric Tank 34-3) What static pressure will a tank elevated to 75 ft above the highest sprinkler in a building produce at that sprinkler? a) 8 psi b) 32 psi c) 56 psi d) 75 psi e) 173 psi 34-4) If a fire sprinkler system requires a demand pressure of 50 psi at the base of a riser, how high must an elevated tank be placed above the base of the riser to meet this demand? a) 22 ft b) 50 ft c) 82 ft d) 115 ft e) 148 ft 34-5) Which of the following types of tanks would NOT be permitted for a ground level storage tank supplying a sprinkler system designed and installed under NFPA 13? a) Fiberglass Tank b) Bolted Steel Tank c) Welded Steel Tank d) Concrete Tank e) Embankment Supported Rubberized Fabric Tank 489

## Page 497

CHAPTER 35 SYSTEM ALARMS AND SUPERVISION Requirements relating to sprinkler system alarms and supervision are found not only in the NFPA sprinkler standards (13, 13D and 13R)•, but also in NFPA 72 — National Fire Alarm code, NFPA 70 - National Electrical code, and ANSI/ASNIE A117.1 - National Elevator Code. The adopted building code may also contain requirements in addition to those contained in the standards. The basic requirements differ between the three sprinkler standards. For most systems, NFPA 13 simply requires a local alarm, meaning an alann that sounds at the protected premises. A continuous alarm is required within 5 minutes of a sprinkler activation. With regard to minimum water supply durations, NFPA 13 (Section 11.2.2.7 in the 2002 edition) does permit lower durations where remote station or central station waterflow alarm service is provided. When NFPA 13D was developed for dwelling protection in the 1980's, a basic premise was to encourage the installation of these systems by reducing cost as far as practical. Because applicable dwelling codes generally required at least one smoke detector per dwelling, it was believed that the requirement for a sprinkler system water flow alarm could be waived where smoke detection was provided. As such, NFPA 13D continues to allow omission of a system water flow alarm where the dwelling contains at least one smoke detector, although a number of jurisdictions that require dwelling sprinklers have found it useful to also require system water flow alarms. When NFPA 13R was first published in 1989, it required local water flow alarms like NFPA 13, but also required that the system flow alarm be comected to the building alarm system where provided. Historically, the NFPA 13 alarm was most often a mechanical water motor gong, powered by a stream of water diverted through an alarm line when the clapper of the system alarm valve or dry alarm lifted in response to a loss of downstream water pressure due to sprinkler operation. Today the alarm is more frequently activated electrically by a paddle-type water flow switch for wet systems and a pressure switch for dry pipe systems. The official requirement in NFPA 13 is that a wet pipe system must contain a listed alarm check valve or other listed waterflow detecting device. A dry pipe system 491

## Page 498

must be equipped with listed alarm attachments for the dry pipe valve, but paddle-type waterflow switches are nol allowed. This is due to some adverse experience with early paddle-type switches, in which the impact of the water column detached the paddle from the switch. Detection Systems for Preaction and Deluge Systems For pre-action and deluge type systems, alarms must be actuated independently by both the detection system and the flow of water the system. Compared to wet and dry pipe systems, relatively little information is provided within NFPA 13 on preaction and deluge systems. The features these two types of systems have in common are that they both employ a deluge valve and a supplemental detection system. At least one manual means of operating the deluge valve must also be provided, resulting in hydraulic, pneumatic or mechanical release of the valve. The systems are listed by the product listing laboratories, and various types of detection devices and their spacings are controlled by the listings and the manufacturer's specifications. This includes the use of automatic sprinklers as part of a wet pilot line or dry pilot line detection system. There is a difference in the manner in which the two product approval organizations list the detection devices for use in preaction and deluge sprinkler systems. Underwriters Laboratories lists "special system control valves — deluge type" including the various acceptable types of detection devices that can be used with each manufacturer's model. FM Global maintains a table of approved or compatible devices that can be used with any manufacturer's model of "automatic water control valve." There are four basic types of detection devices: o Pneumatic rate of rise detectors o Wet pilot line sprinklers o Dry pilot line sprinklers o Electrically-signaled detectors The maximum height of wet pilot line sprinklers is controlled in the valve listing since it is important to prevent water columning, whereby the weight of the water due to excessive elevation could prevent the clapper of the valve from opening. The. category of electrically-signaled detectors can take in a wide range of types, including heat detectors, smoke detectors, fire gas detectors, or radiant energy / flame detectors such as ultraviolet or infrared. Heat detectors can be fixed temperature or rate of rise or a combination of both. 492

## Page 499

NFPA 13 Alarm Requirements The basic NFPA 13 requirement is that an alarm unit be either mechanical or electric. Specific wording calls for a listed mechanical alarm, horn or siren, or a listed electric gong, bell, speaker, horn or siren. Not all of these devices are available in the marketplace. NFPA 13 also requires that piping to a water motor operated device be galvanized steel, brass, or other corrosion-resistant material and at least 3/4-inch nominal diameter. This is intended to avoid clogging over time duc to intemal corrosion, since thc alarm line is only periodically wet. Basic rules for the electrical components of system alanns are contained in one of two standards. For electrically operated alam attachments that form part of an auxiliary, central station, local protective, proprietary, or remote station signaling system, NFPA 72 is referenced. If the sprinkler system is not part of such a system, then the more basic provisions of NFPA 70 - National Electrical Code apply, and NFPA 13 clarifies that the sprinkler system does not need to be supervised. NFPA 72, which is essentially an installation standard that parallels NFPA 13, nevertheless carries the title National Fire Alann Code. It addresses the application, installation, performance and maintenance of fire alam systems and their components. The standard includes requirements for both "alatm service" and "supervisory service," and addresses the various types of fire alarm systems mentioned above: Protected premises alarm system — this system provides alarms only at the protected premises, essentially a "local alarm" Proprietary supervising station system — this system provides alarms at a constantly manned station at the protected property. Remote supervising station system — this system provides alarms to a remote station, which is responsible to take appropriate action Central station alarm system — this system proves alarms to a constantly manned facility that is listed to provide this type of service Both alarm service and supervisory service can be provided with any of these atrangements, although the reliability of service would naturally be expected to increase with the degree to which the receiving point is manned by properly trained personnel. The only special requirement for any of these levels contained in NFPA 13 is the requirement (Section 8.16.1.7 in the 2002 edition) that systems protecting rack storage be provided with "central station, auxiliary, remote station, or proprietary sprinkler waterflow alarm service". A local waterflow alarm is permitted for installation where recorded guard service is provided. The only applications for which NFPA 13 specifically requires supervisory service are for high-rise buildings (Sections 8.15.1.1.2.2 and 8.16,1.6 in the 2002 edition). 493

## Page 500

The services are defined in NFPA 72 as follows: Alarm service — the service required following receipt of an alarm signal, defined as a signal indicating an emergency requiring immediate action Supervisory service — the service required to monitor, , ,the operative condition of fixed fire suppression systems or other systems for the protection of life and properly The use of the term "supervised" to indicate a fire suppression system that is provided with supervisory service can be confusing due to the fact that NFPA 13 uses the term differently. NFPA 13 for decades has required that system water supply valves be "supervised" by one of the following methods (Section 8.15.1.1.2.1 in the 2002 edition): (1) Central station, proprietary or remote station signaling service (2) Local signaling service that will cause the sounding of an audible signal at a constantly attended point (3) Valves locked in the correct position (4) Valves located within fenced enclosures under the control of the owner, sealed in the open position, and inspected weekly as part of an approved procedure Only the first two "supervision" options satisfy the definition of the term "supervisory service" within NFPA 72. The chaining and locking of valves in the open position or allowing the valves to be sealed open if within a fenced enclosure under the control of the building owner do not qualify as supervisory service within the intent of NFPA 72 since they do not fully monitor the operative condition of the system. What conditions are required to be monitored in order to provide supervisory service? NFPA 72 specifies (Section 6.8.5.7,3 in the 2002 edition) "the conditions that are essential for the proper operation of sprinkler and other fire suppression systems." The standard specifically omits conditions relating to water mains, tanks, cisterns, reservoirs, and other water supplies controlled by a municipality or a public utility." In doing so, the standard makes it clear that all such water supplies under the control of the property owner would need to be monitored. Monitoring takes place through the transmission of signals. Alarm signals are essential to alarm service, and supervisory and trouble signals provide the basis of supervisory service. As indicated above in the definition of alarm service, an alarm signal would indicate an emergency requiring immediate action. For sprinkler and other suppression systems, detection of system operation is considered detection of a fire, i.e. a fire emergency. A signal that indicates water flow in a sprinkler system is therefore considered an alarm signal. 494

## Page 501

A supervisory signal is a signal indicating the need for some type of action in connection with a fire suppression system or piece of equipment. A trouble signal is a signal initiated by the fire alarm systems itself, indicating a fault in a monitored circuit of system component. Both alarm signals and supervisory signals rely on initiating devices, defined as system components that originate transmission of change of state conditions. Initiating devices can range from smoke detectors to manual fire alarm boxes to supervisory switches. Supervising signal initiating devices include devices whose change of state signal indicates an off-normal condition, or the return of that condition to normal. Typical supervisory switch initiating devices are valve supervisory switches, water level indicator switches, and low air pressure switches for dry pipe systems. A basic requirement of NFPA 72 is that alarm signals, supervisory signals and trouble signals be distinctively and descriptively annunciated, so that they cannot be confused. As might be expected, alarm signals have priority ranking. Actuation of alarm notification devices or emergency voice communications must occur within 90 seconds after the activation of an alarm initiating device. For supewisory signals, 90 seconds is also the time limit for visible and audible signals as well as visible indication of a return to the normal state. The locations for these indications must include: Control unit for local fire alarm systems - Building command center for emergency voice / alarm communications systems - Supervising station location Trouble signals have the lowest priority ranking. Such signals, and their restoration to normal, must be within 200 seconds at the: - Control unit for local fire alarm systems Building command center for emergency voice / alarm communications systems Supervising station location Trouble signals and their restoration must also be visibly and audibly indicated at any proprietary station. 495

## Page 502

Sprinlder System Initiating Devices Based on the general rules described above, NFPA 72 requires that initiation of an alarm signal must occur within 90 seconds of water flow at the initiating device when flow takes place equal to or greater than that from a single sprinkler of the smallest orifice size installed in the system. This appears more stringent than the NFPA 13 requirement noted earlier, but NFPA 13 refers to a "continuous" alarm within 5 minutes. It is recognized that discontinuous alarms can result from "bouncing" as water entering a sprinkler system compresses trapped pockets of air at the ends of branch lines. This can lead to intermittent sounding of mechanical alarms such as water motor gongs, but can also prevent paddle type water flow switches from operating, especially when such switches are provided with a time delay to prevent false alarms due to occasional pressure surges. There are a number of different types of initiating devices that could be needed to properly monitor the conditions necessary for proper operation of the sprinkler system, depending on the type of system and water supply arrangements: Control valve supervisory switches — movement must initiate an off-normal signal during the first two revolutions of a hand wheel or 1/5 of the travel distance from normal. The restoration signal must sound only when returned to normal position. Pressure supervisory switches — a signal must be initiated for pressure tanks or pressure devices on dry pipe systems when the pressure increase or decrease 10 psi (70 kPa) from the normal pressure Water level switches — the off-normal signal is required for pressure tanks when the water level falls or rises more than 3 inches (75 mm) from normal. For all other types of tanks, the signal is required when the water levels drops more than 12 inches (300 mm) below normal. Water temperature switches — one signal must indicate if the temperature drops to 400F (4.40C) and another for restoration above this temperature. Room temperature switches — one signal must indicate if the temperature drops to 40 OF (4.40C) and another for restoration above this temperature. Water temperature or room temperature switches would be appropriate only where there is concern for freezing. For exterior tanks, water temperature switches would be appropriate, but room temperature switches can be substituted used where tanks are located inside a building. Such switches are also appropriate for heated dry pipe valve enclosures and pump houses in areas otherwise exposed to freezing. 496

## Page 503

Pump Supervision A common question is whether a pump mnning signal is considered an alarm signal or a supervisory signal. Although the pump would be expected to operate in a fire condition, the pump running signal is considered a priority supervisory signal. NFPA 20 is the standard referenced for proper supervision of a fire pump. In addition to the pump running signal, NFPA 20 requires electric pump power to be supervised for all phases and for possible phase reversal. Central Station Responsibilities A central station has different responsibilities depending on what type of signal il receives from the system. Alarm signals are of the highest priority, requiring that the central station immediately transmit the alarm to the public fire service communications center such that firefighters are dispatched. The central station must also dispatch a runner or technician to the protected premises to arrive within 1 hour where equipment needs to be manually reset, notify the subscriber by the quickest available method, and provide notice to the subscriber or authority having jurisdiction or both For supervisory signals, the central station is required to communicate immediately with the person(s) designated by the subscriber, dispatch a runner or maintenance person (arrival time within 1 hour) to investigate (except where an abnormal condition is restored to normal in accordance with a scheduled procedure), notify the fire department or law enforcement authority or both, and notify the authority having jurisdiction when fire suppression systems are out for 8 hours or more Other NFPA 72 Requirements NFPA 72 contains several other requirements related to sprinkler systems that must be observed for systems where NFPA 72 is applicable: • Piping between the sprinkler system and a pressure actuated alarm-initiating device shall be galvanized or of nonferrous metal or other approved corrosion- resistant material of not less than 3/8 in. (9.5 mm) nominal pipe size o A maximum of 5 waterflow switches can be connected to a single initiating device circuit. e A maximum of 20 supervisory devices can be connected to a single initiating device circuit. 497

## Page 504

Conflicts Between Sprinkler and Alarm Standards Inevitably, conflicts can arise between different codes and standards, A true conflict is a situation in which both standards cannot be satisfied, which is rare. Most of the time one standard is simply more demanding. One example involves testing and maintenance of alarm initiating devices. Traditionally, for the fire sprinkler industry, the inspector's lesl was considered more than an alarm test connection. It also sewed as a check on continuity of flow through the system, the same way the main drain test connection serves to ensure that all underground valves from the water supply are open. NFPA 25 traditionally required quarterly testing of waterflow alarms, whereas NFPA 72 allows semi-annual testing of alarm initiating devices. Palt of this difference can be attributed to the fact that the water- based standards utilize waterflow alarrn initiating tests to ensure that all valves are open and that the automatic water supply is available, whereas the alarm standard simply contemplates a test of the alarm devices. In recent years, a compromise of sorts has been reached, whereby waterflow switches are tested semiannually, but mechanical water motor gongs and pressure switches continue to require quarterly testing. The NFPA 25 Committee holds to the quarterly test schedule for these devices on the basis that they contain small orifices more prone to clogging, and require a greater degree of attention than paddle-type waterflow switches. As another example, consider the possibility of a dry pipe or preaction system downstream of a wet pipe system. NFPA 72 requires that where such a system is supplied downstream of the wet pipe system alarm initiating device, a separate pressure switch or other alarm initiating device be provided to initiate a waterflow alarm. NFPA 13 specifically permits connection of the alarm actuating device for a downstream dry system to be connected to the alarms for the wet pipe system, clarifying that a separate alarm device is not needed. Where a sprinkler system is supervised in accordance with NFPA 72, another small but troublesome conflict for many years involved the valve in the connection to the system alarm device. NFPA 13 required that this valve be of the indicating type and that it be locked or sealed in the open position. NFPA 72, however, states that any valve in the connection between the fire suppression system and its alarm initiating device be fully supervised in accordance with the regular provisions of the standard related to valve supervision. An appendix note specifically points out that sealing or locking the valve, or removing the handle, does not meet the intent of supervision. Beginning with the 2002 edition of NFPA 13, this section (8.16.1.4.2) was changed to allow electrical supervision of these valves as an alternate to sealing or locking, and special trim valves with built-in supervisory switches are now available in the marketplace. 498

## Page 505

CHAPTER 36 INSPECTION, TESTING AND MAINTENANCE OF FIRE SPRINKLER SYSTEMS Once a fire sprinkler system has been designed and installed (hopefully correctly), it needs to be maintained in proper working order. Maintenance activities include inspections to insure that the equipment appears to be in proper working order, testing to prove that the equipment will operate appropriately, repairs to any equipment that is not in acceptable condition and preventative work to make sure that equipment does not break down. This chapter will concentrate on the requirements for maintaining common components of fire sprinkler systems. Many other types of fire protection systems have similar equipment and are maintained in a similar manner, but will not be covered in this text for the sake of space. This chapter will be an excellent study guide for NICET Work Element 14007 Sprinkler System Maintenance and will also assist with Work Element 15007 System Acceptance Tests since many of the acceptance tests are similar to the regular maintenance routines. Development of NFPA 25 The NFPA standard that describes the minimum work that needs to be performed in order to maintain a sprinkler system is NFPA 25, Standard for the Inspection, Testing and Maintenance of Water-based Fire Protection Systems. The first edition •of NFPA 25 was released by the NFPA in 1992 and subsequent editions have been released in 1995, 1998 and 2002. Since fire sprinkler systems have been around for more than 100 years, a common question is, ' 'why did it take the NFPA so long to write a standard for maintenance of sprinkler systems?" The answer to this question is mired in the history of the NFPA and the typical enforcement of fire and building codes. As we discussed in the Rules Governing Installation chapter of this text, there are three different kinds of NFPA documents; codes, standards and recommended practices. Codes and standards are legally enforceable, while recommended practices are written in language that is more of a suggestion of good practice rather than a legal mandate. During the early days of the NFPA, there was some question as to whether or not a standard could be written regarding inspection of private premises. The Fourth Amendment to the Constitution of the United States promises that no unreasonable searches will be carried out 499

## Page 506

without a walTant. Mandatory inspections then were questionable since building officials and fire marshals rarely get a search warrant prior to conducting an inspection, The best that the NFPA could do was to write a recommended practice, which they did for many years. NFPA 13A was the Recommended Practice for the Inspection, Testing and Maintenance of Sprinkler Systems. Similarly, the NFPA wrote NFPA 14A, Recommended Practice for lhe Inspection, Testing and Maintenance of Standpipe and Hose Systems. In addition to these two documents, the NFPA also published requirements in the last chapter of NFPA 20 for the care and maintenance of fire pumps. Although this information was in the body of a standard, it was rarely enforced by individual fire marshals or building officials, but was relied upon by the insurance community as a good practice similar to a recommended practice for testing of fire pumps. In 1967, the Supreme Court of the United States addressed the issue of fire inspections and warrants directly in the case of See vs. the City of Seattle. The Seattle Fire Department had attempted to enter a warehouse owned by a man with the last name "See." Mr. See had refused to allow the fire marshal to enter the property and had been arrested for violating the city code that gave the fire department authority to conduct inspections. Mr. See appealed his conviction all the way to the Supreme Court saying that the fire department violated his Fourth Amendment rights. The fire department argued that the Fourth Amendment only protects against "unreasonable" searches and that it was reasonable and necessary to look for violations that affected public safety. In a split decision (4-3), the court ruled in favor of Mr. See and gave individuals the right to refuse entry to the fire department if the fire department did not have a warrant. The court also established some pretty easy guidelines by which fire departments could obtain warrants if they needed them to enter. But given the legal climate, it seemed that the decision to write recommended practices rather than standards was a good one. Since 1967, a number of changes have occurred in the legal climate in the United States that have opened the door to a standard or code addressing the care and maintenance of fire protection systems. More recent coult decisions have chipped away at the protection offered to building owners under See vs. Seattle. At the same time, the fire protection community has come to the realization that we cannot depend on the fire department to inspect every building with a fire protection system. Instead, the building owner must be charged with the responsibility for caring for the fire protection system (just as they are responsible for caring for the electrical and plumbing systems). Ifthe building owner takes care of the system, no entry should be needed on the part of the fire department, so there is no concern for obtaining warrants. Given these changes, the time was right in the late 1980's to start thinking about changing the recommended practices to standards. In the late 1980's, at the request of a group of fire marshals, the NFPA Standards Council appointed a task group to study the current state-of-the-art in the care and maintenance of water- based fire protection systems and report back to the Standards Council with recommendations for how the NFPA documents should address this issue. The task group was chaired by Bill Testa of Grinnell, who was the chairman of the NFPA 13A committee and included fire marshals, code enforcement officials, sprinkler contractors and manufacturers, building owners and insurance officials. In 1990, this task group reported back to the Standards Council that the 500

## Page 507

NFPA needed to consolidate all of its documents on the inspection, testing and maintenance of water-based systems into a single document and that document should be a standard rather than a recommended practice. The Standards Council agreed and established the first Committee for Inspection, Testing and Maintenance of Water-Based Fire Protection Systems and placed Bill Testa as the chailnan of the committee. That group worked throughout 1990 and 1991 to write the first edition of NFPA 25, which was approved by the NFPA membership in November 1991 (at the Fall Meeting in Montréal, Canada) and issued by the Standards Council in February of 1992. In the beginning, many members of the NFPA 25 committee believed that the document would be relatively thin. Just making sure that people kept control valves open and preformed regular main drain and alarm tests would cover most of the perceived issues regarding usual malfunctions of sprinkler systems. But a study conducted in 1991 started to change many people's minds. The study, conducted by Cigna (a large insurance company) found that there were many more problems with sprinkler systems than just closed valves and alarm bells that didn't ring. Cigna selected at random 368 of their Highly Protected Risk (HPR) propelties. These are special properties that get extremely low insurance rates because of their extra special attention to fire protection, including extra attention given to the design, installation and care of fire sprinkler systems. What Cigna found in these HPR properties was that there were deficiencies in 59% of the fire protection systems. These properties included: Health Care, hotel, mercantile and offices (22% of the properties) Petrochemical and manufacturing facilities (42% of the properties) Utility and warehouse buildings (30% of the propeffies) Other buildings (6% of the properties) The problems in these buildings were not limited. to closed valves and non-working waterflow alarms. The following list shows the problems that were encountered and the frequency with which these problems existed: Design deficiencies (25%) Fire pump problems (18%) Water supply deficiencies (14%) Alarms didn't function (11 %) Water supply valves shut (8%) Fire door failures (6%) Fire detection system problems (6%) Other (12%) Note that shut valves only constituted 8% of the problems. While the fire protection community has been led to believe for a long time that closed valves are the most frequently found problems with fire sprinkler systems, this Cigna study did not conelate with that assumption. Additional information can be deduced by looking at the deficiencies found in each type of building as shown in the following table. 501

## Page 508

Fire Pum Valve Closed Alarms Design Water Su ly Fire Door Detection Other Manufacturing 9 9 16 21 22 8 2 13 Warehouse 18 6 8 35 15 6 2 10 Petrochemical 35 9 9 13 13 4 17 Office 26 5 17 32 5 5 5 5 Hotel 6 11 17 22 33 11 Table 36-1 Cigna Study Percentage of Deficiency by Occupancy Looking at Table 36-1, we can see that valves being closed in hotels and offices are less of a problem than in petrochemical and manufacturing. One of the reasons for this might be that hotels and offices are generally required to have electronic supervision of valves where petrochemical and manufacturing facilities tend to have more mechanical methods of supervision (padlocks with chains or tamper-evident seals). Similarly, the Table shows that warehouse systems are three times more likely to have a design deficiency than hotels, possibly because the commodity being stored changes the hazard in a warehouse more often than the hazard changes in a hotel. One of the scary issues surrounding this survey is that it only looked at the properties that had been designated as HPR. These were special properties getting a reduced insurance rate because of their extra attention to fire protection. If these facilities were having problems 59% of the time, how many problems would we find in the buildings that are ordinary risks that have not received any special attention? After looking at the results of this survey and after checking with other sources to determine if this survey was an anomaly or not, the committee responsible for writing NFPA 25 decided that the standard needed to have a lot more information in it regarding the inspection, testing and maintenance of all water-based fire protection systems. This decision almost derailed the standard when it first came up for a vote at the Fall 1991 meeting. Building owners thought that the standard had gone too far in what it proposed needed to be done at regular intervals. After a long debate on the subject and some amendments from the floor, the standard was adopted by the NFPA membership. Since that first contentious meeting, there has been little debate regarding the specific rules in NFPA 25 and the 2002 edition of the standard looks very similar to the 1992 edition. Chu-rently, there are many building and fire codes that directly reference NFPA 25 as a mandatory standard for maintaining fire protection systems. But even if you are in a jurisdiction that does not legally enforce NFPA 25, its requirements still affect you. NFPA 25 has been adopted by the American National Standards Institute (ANSI) as an American National Standard. That means that NFPA 25 has been adopted as the minimum accepted standard of care for fire sprinkler systems in the United States. Any building owner who does not care for their fire protection system in accordance with the ANSI National Standard might be open to liability if a 502

## Page 509

loss occurs in their building. In addition, fire sprinkler contractors that offer inspection and testing serv'ices should indicate which of the requirements within NFPA 25 they are helping building owners comply with, since it establishes a minimum set of actions that need to be performed. Organization of NFPA 25 NFPA 25 is written so that there is a different chapter for each type of fire protection system. Rules .for fire sprinkler systems are found in Chapter 5, while rules for other types of systems are found in other chapters (for example Chapter 6 covers Standpipe and Hose Systems). But in addition to Chapter 5, you will also need to use some additional chapters to make the inspection, testing and maintenance complete. Some components in fire protection systems are common to many systems. Rather than repeat the rules for these common components in each chapter, they have been given their own chapters. The following chapters apply to all fire protection systems that have these pieces of equipment: o Chapter 8 applies to fire pumps o Chapter 9 applies to water storage tanks o Chapter 12 applies to valves, valve components and trim (including fire department connections) So, at the very leaét, a fire sprinklers system would need to comply with the rules of Chapter 5 and Chapter 12. If that system incorporated a pump and/or a tank, Chapters 8 and 9 would also need to be used. It would be a fundamental mistake to think that you could just follow the requirements in Chapter 5 and think that you were providing proper care for a fire sprinkler system. In addition to the chapters dealing with components and their inspection, testing and maintenance rules, there are also two chapters of NFPA 25 that deal with specific problems. The lilles in these chapters need to be followed in order to make sure that these conditions don't exist, or to deal with these problems if they do occur. The first of these special chapters is Chapter 13 for Obstruction Investigations. The chapter outlines a basic rule for looking at the inside of piping on a sprinkler system at a few locations once each five years to make sure that there isn't a problem. In addition to this fifth-year test, there is also a section that lists 14 conditions that might lead to obstructions being present in a fire protection system. If any of these 14 situations is encountered, an investigation needs to be conducted. Lastly, this chapter provides procedures for finding and clearing obstructions. The second chapter to deal with situations rather than components is Chapter 14 on Impairments. This chapter explains what to do when systems, or portions of systems, are shut down. This chapter will be described in much more detail later in this text. 503

## Page 510

Responsibility for Performing Work The fundamental philosophy in NFPA 25 is that it is the building owner's responsibility to make sure that the inspection, testing and maintenance work gets done at the con•ect intervals. The owner may hire a contractor to get the work done, but ultimately it is the owner's responsibility to make sue that each of the respective items is taken care of. Through a written agreement, it is possible for the owner to transfer this responsibility to a tenant. This is usually done through a clause in a lease. Just like a lease specifies who is to pay for electricity and water, it should specify who is going to be responsible for maintaining the fire protection system. In the absence of any specific written agreement, it is the owner that will be held responsible. It is also the responsibility of the owner to maintain the records that the system has been maintained correctly. Many fire officials were concerned when NFPA 25 first came out because they thought that they would be required to keep all of the records on all of the buildings in their jurisdiction, but that is not how NFPA 25 was written. With some requirements for daily inspections, that would be an incredible burden on a public authority, to send them copies of such frequent inspections for all of the buildings in their jurisdiction. Instead, NFPA 25 requires that the records be made available to the Authority Having Jurisdiction (AHJ) when they are requested by the AHJ. Every AHJ has a different way of looking at this requirement, and they are all correct given the current language. Some AHJ's want to see a copy of a repolt annually (from each building in their jurisdiction) that shows that the system is being properly maintained. Others do not want such volumes of paperwork and only will go looking for documentation if some other problem arises (other violations are found) or if there is a fire and the system fails to operate correctly. Still a third group of AHJ's notify building owners at random that they want to see records as a spot check of what is happening in the community. Since the work is required to be done and kept on file, it should be a minimal burden for owners to produce these records. The NFSA has been encouraging AHJ's to collect the records of annual system care so that a database of protected properties can be established. If AHJ's wait until a fire has occurred before asking for records, building owners have the opportunity to say "my records burned up in the fire." It is better to establish compliance (or lack therein) prior to any possible fire. It is also more urgent for the building owner to fix problems that are found if they know that the fire marshal is going to get a copy of the report form. The NFPA 25 committee is working on a future edition of the standard as this text goes to press and will address this issue. The acceptance tests that are performed when the fire protection system is new need to be maintained by the owner for the life of the sprinkler system. These acceptance tests contain vital information on the performance of the system that helps to establish the pass/fail criteria for future tests. For example, the results of a main drain test cannot be evaluated if the results of the original acceptance test are unknown. For regular periodic, testing and maintenance once the system has been placed in service, the records must b? kept one year past when the next interval of activity takes place. For example, records of an inspection that are conducted daily have to be kept for one year and a 504

## Page 511

day. Records for a test Chat occurs once every three years need to be keptfor four years. The rule is to keep the records for one year past when Che next intewal for that activity will occur. This way, the previous test will always be available to use when interpreting the data and determining if the system is still in acceptable operating condition. As discussed previously in this section, it is the owner's responsibility to make sure that the inspection, testing and maintenance get performed properly. One way to do this is to hire a contractor. Another way to complete this requirement is for the owner to do the work or to have trusted employees perform the tasks. Whichever choice the owner makes, it is important to make sure that the people performing the work are trained and knowledgeable in the tasks that they are performing. One way to determine if contractors offering this service are knowledgeable is to look for a contractor's license. In some states, contractors have to prove that they know something about the work they do by passing a test or meeting other technical knowledge. However, a license is not always a sign that the contractor is knowledgeable. In some jurisdictions, the only requirement for a license is to pay a fee. In some jurisdictions, a test is given, but it is only a test of administrative and business issues, not the technical field of the license. So, a license is not a guarantee that the contractor knows their subject. Another method that can be used to determine if the people doing the inspection, testing and maintenance are knowledgeable is certification. NICET has a program for people to prove that they know how to inspect, test and maintain fire protection systems through a series of tests and a demonstration of experience. You do not need to be a contractor to get certified. If you work for a building owner and want to perform the inspection, testing and maintenance on that building, you can also go through the NICET certification program. Most building owners use some combination of performing the work themselves and hiring contractors. In general, most building owners perform the frequent tasks of making sure that valves are open and making sure that tanks stay full while contractors perform the less frequent tasks like dry-pipe valve trip tests and main drain tests. This is why it is important for the sprinkler contractor to make clear what tasks they are pelforming, so that the owner can determine what else needs to be done. System Impairments An impairment of a sprinkler system is the shutdown of that system or a portion of that system. When any sprinkler system is impaired, the building and the occupants of the building are at a higher risk and precautions need to be taken to minimize that risk There are two different types of impairments; emergency and preplanned. An emergency impairment is one that occurs without warning or preparation. Examples include pipes bursting of freeze-ups of systems. The other type of impairment is a preplanned impairment, which is an impairment that is scheduled. Preplanned impairments occur when a system needs to be turned off and drained so that work can be done. Regardless of whether an impairment is an emergency or a preplanned impairment, the procedures to follow are the same because the risk to the building and its occupants is the same whether the impairment was planned or not. 505

## Page 512

Every building owner must designate an Impairment Coordinator for the fire protection systems in their building. If the owner has not specifically designated an Impairment Coordinator, then it should be assumed that the building owner is the Impairment Coordinator. The job of the Impairment Coordinator is to prepare for planned impairments and to deal with emergency impairments. The Impairment Coordinator is expected to minimize the risk to the building and occupants of the building, limit the time of the impairment, and authorize any preplanned impairments. If an impairment does occur, NFPA 25 requires the use of an Impairment Tag to announce the fact that the system is out of service. One Impairment Tag is required to be placed on the affected (closed) control valve while a second tag is required on the fire department connection. By placing the tags in these locations, appropriate people will know what they should be doing if a fire occurs while the system is out of service. See Figure 36-1 for an example of an Impairment Tag (available for purchase from the NFSA Resource Center). Fire Protection Valve SHUT This valve/connection controls fire protection in building(s): Site: Shut by: Signature: Date: Note: After valve is opened, perform a main drain test. Main Drain Test Results: Static Pressure Flowing Pressure psi Drain Test By: psi Date: Form 25-TAG 02002 NFSA P.O. Box 1000 Patterson, NY 12563 Impairment Tag Instructions 1) Use this tag when a system is to be removed from service. 2) Place tags at the closed control valve and the fire department connection. 3) Fill in information requested on the front of the tag. 4) Follow the procedures in NFPA 25 for Impaired Systems and any locat requirements. 5) Repair system promptly. 6) Follow the procedures in NFPA 25 for Restoring System to Service and any local requirements. 7) Conduct Main Drain Test. 8) Record results on front of tag. 9) Compare results to previous main drain tests. 10) If 0K, remove tags and file. 1 1) If not 0K, check for closed valves and/or conduct obstruction investigation. Repeat steps 7 to 11 until system is 0K. Figure 36-1 Impairment Tag Front and Back 506

## Page 513

The procedure that an Impairment Coordinator must follow if a fire protection system becomes (or is going to become) impaired is as follows: 1. 2. 3. 4. 5. 6, Determine the duration of the impairment Evaluate the risk to the building and its occupants and submit recommendations to the building owner to mmimize these risks Notify the fire depattment, other AHJ's and supervisors of workers in the affected areas Insure that the impairment tags are in place Assemble the tools and materials necessary for repair Make sure that the repair is made in a timely fashion Once the reason for the impairment has been resolved and the system has been restored to service, the Impairment Coordinator needs to conduct the following procedures: 1. Conduct all required inspections and tests to make sure that the system is operational (including a main drain test after opening the control valve) 2. Notify everyone that the system is back on (fire department, other AHJ's, supervisors) 3. Remove the impairment tag, filing it with the information from the main drain test Sprinkler contractors frequently ask if they can offer (as a service to their customers) to be the Impairment Coordinator for the building owner. The answer to this question depends on the sprinkler contractor's knowledge of the building and what goes on in the building. Part of the job of the Impairment Coordinator is to submit recommendations to the building owner about how to limit the risk to occupants of the building while the system is out of service. If the building is an office building or hotel, chances are good that a sprinkler contractor can figure out what's going on in the building. But if the building is an industrial facility with all kinds of chemicals and different manufacturing processes going on, the contractor should only be the Impairment Coordinator if they know and understand these chemicals and processes completely. Terminology Up to this point in the chapter, the terms "inspection", "testing" and "maintenance" have been used without any specific definition. While their dictionary definitions might suffice for a general introduction, their specific definitions in accordance with NFPA 25 are much more important for the rest of the chapter. NFPA 25 defines these terms in the following manner: Inspection: "A visual examination of a system or portion thereof to verify that it appears to be in operating condition and is free from physical damage" (section 3.3.19 of NFPA 25 — 2002). 507

## Page 514

Testing: "A procedure used to determine the status of a system as intended by conducting periodic physical checks on water-based fire protection systems such as water-flow tests, fire pump tests, alarm tests, and trip tests of dry-pipe, deluge or preaction valves. These tests follow up on the original acceptance test at intervals specified in the appropriate chapter of this standard" (section 3,3.36 of NFPA 25 - 2002). Maintenance: "Work pelformed to keep equipment operational or to make repairs" (section 3.3.22 of NFPA 25 - 2002). As these three definitions show, the terms "inspection", "testing" and "maintenance" are intended to be different and not to overlap. The inspection is a visual check of an item. You should be able to perform an inspection without ever touching the item. You should also be able to perform an inspection without having to get too close to an item. The is clarified in some of the inspection requirements that actually mention that the inspection of sprinklers and other components is from the floor level. There is no intent to require that people get up on ladders to inspect each sprinkler. Tests are generally performed by touching components. Tests also sometimes employ the use of tool, either in directly performing the test or in resetting the equipment after the test. By its very nature, the concept of a test implies that when you are done with the test, you will be able to say if the component "passed" or "failed" the test. In NFPA 25, the pass/fail criteria are not always explicit and it takes knowledge and experience to interpret the data. It is also necessary to have the original acceptance test information to refer back to in order to help determine if the component has passed or failed. Maintenance is also performed by touching an object (sometimes with tools). But the difference between testing and maintenance is that there is no pass or fail criteria with maintenance. Generally, maintenance falls into two categories: 1) The corrective work that is performed when a test or an inspection reveals that there is a problem with a component. 2) The preventative work that is done to keep the system operational. For example, lubricating the stem of an OS&Y valve is considered maintenance because it will keep the valve easy to open and close when needed. Inspection Requirements The following components of fire sprinkler systems are required to be inspected at the frequency discussed for each item. 1, Control Valves — The inspection needs to be performed weekly if the valves have been sealed shut with the tamper-evident seals. Otherwise, this task needs to be performed monthly (for control valves that are locked and chained or electronically supervised), During the inspection, it should be verified that the valves are in their normal (open or 508

## Page 515

closed) position, properly supe,1Wised and identified, accessible, provided with appropriate wrenches (if special wrenches are needed to open or close the valve) and are free from leaks. 2. Check Valves —The valve nccds to be inspected internally once every five years to make sure that water can flow through in the appropriate direction. Note that this requires the valve to be opened, which may mean taking the valve out of the system. Also note that this means that the valve needs to be opened, which generally requires touching the valve and using tools. This somewhat bends (if not breaks) the definition and discussion about the differences between "inspection" and "testing". It would probably be better to move this requirement to the testing section of NFPA 25, however, it has remained in the inspection section because once the valve is opened, the check of lhe conditions is just meant to be visual. 3. Backflow Preventers — The assembly needs to be inspected either weekly or monthly depending on the supervision of the control valves at either end of the assembly. If the control valves are sealed, then the inspection is weekly. If the control valves are supervised with a lock and chain or an electronic supervision switch, then the inspection requirement is monthly. The inspector needs to verify that the isolation valves are open and supervised and that Lhe relief POLI (on reduced-pressure type devices only) is not discharging. 4. Pressure Regulating Valves — Need to be inspected quarterly to verify that the valves are in the open position, they are in good condition and not leaking, and that they are maintaining a reasonable downstream pressure, For many years, NFPA 13 has required a pressure gage on the downstream side of the valve so that this inspection could be performed. However, NFPA 13 did not always require that this gage be installed, so older systems may not have it in place. If such system is found, a recommendation should be made to the building owner to add a gage in this location so that the inspection can be conducted. 5. Fire Department Connections — These devices are required to be inspected quarterly to make sure that the connections are visible and accessible, that the. caps are in place and are free to rotate, that the gasket inside is in place and in tact, that the sign or identification is in place, that the check valve does not appear to be leaking, and that the automatic drain appears to be operating. 6. Alarm Valves (exterior) —The outside of the valve is required to be inspected quarterly to make sure that the gages are reading reasonable pressures, that the valve is free of damage and that there is no leakage from the trim, and that all trim valves appear to be in appropriate condition. When inspecting the gages, it is often found that the top gage (reading the system pressure) is slightly higher than the bottom gage (reading the water supply pressure). This is a good sign as long as the higher system pressure does not exceed the pressure for which components on the system are rated.. It means that at some point in time there was a higher pressure from the water supply and that pressure got trapped in the sprinkler system. Once the pressure dropped in the water supply, the check valve in the alarm valve closed and trapped the higher pressure in the system. The fact 509

## Page 516

that the pressure remains higher in the system means that the check valve is not leaking and is not letting water from the sprinkler system back into the water supply. 7, Alarm Valves (interior) — Since there is a check valve inside the alarm valve, it needs to be inspected on the inside once every five years, just like the check valve. See the discussion above for the check valve for more information. While the alam valve is open) check any strainers, filers and orifices and clean them as necessary while also looking at the general condition of the valve, 8. Enclosures for Dry-Pipe, Preaction and Deluge Valves — During cold weather (below freezing) the enclosures around dry-pipe, preaction and deluge valves need to be inspected either daily or weekly to make sure that they are maintaining an acceptable temperature (at or above 400F). The daily inspection is required if there is no low temperature alarm in the enclosure. The weekly inspection is required if there is a low temperature alarm, If you find a valve enclosure with no low temperature alarm, you might want to offer to sell the owner a low temperature alarm and reduce their inspection frequencies by seven times. 9. Gages on Dry-Pipe, Preaction and Deluge Systems — The gages need to be inspected on the same frequency as the enclosure (daily or weekly). The water supply gage should be showing a reasonable static pressure from the water supply while the system gage should be showing a reasonable air pressure. If there is a gage on a quick opening device (QOD) associated with the dry-pipe valve, it should be reading the same pressure as the air pressure gage on the dry-pipe valve. If the gage on the QOD is reading a different pressure than the air pressure gage on the dry-pipe valve, it is a sign that there is an obstruction inside the QOD. Remember that most dry-pipe valves are differential valves, so it only takes a small amount of air pressure to hold back considerable water pressure. Many dry-pipe valves have a 6:1 differential, meaning that 1 psi of air pressure can hold back 6 psi of water pressure. NFPA 13 (and NFPA 25) says that the air pressure should not be more than 20 psi above the air pressure needed to hold back the maximum expected static pressure from the water supply. This means that the air pressure in a dry- pipe system that has a 6:1 ratio valve should only be 40 psi when the maximum expected static pressure from the water supply is 120 psi (120 + 6 + 20 = 40). 10. Dry-Pipe Valves (exterior) — The valves need to be inspected monthly to make sure that they are free from physical damage, that the trim is in appropriate condition and that there is no leakage from the intermediate chamber. 11. Dry-Pipe Valves (interior) — Each year, after the trip test of the dry-pipe system, the dry- pipe valve needs to be opened and inspected on the inside. While the device is opened, strainers, filters and orifices should be cleaned. This lille holds true for all dry-pipe valves, even those that can be reset from the outside. 12. Sprinklers — Annually, all sprinklers in the system that are visible from the floor level need to be inspected to make sure that they are free from corrosion and physical damage, that there is no obstruction to the spray pattern, and that any paint was the original paint applied by the manufacturer. The inspection is only required to be from floor level, 510

## Page 517

regardless of the height of the ceiling. Sprinklers in concealed spaces are not required to be inspected. The space above a drop ceiling is considered a concealed space even though it might be very easy to lift up the tiles. •Any sprinklers that are found with paint (not applied by the manufacturer), corrosion, damage or loading of foreign material must be replaced. 13. Spare Sprinklers — Annually, the spare sprinkler cabinet must be inspected to make sure that the proper number of sprinklers of each type is in place. A sprinkler wrench must be included for each type of sprinkler. NFPA 25 requires a minimum of 6 sprinklers in the spare sprinkler cabinet. For facilities with more than 300 sprinklers and 1000 or less sprinklers, NFPA 25 requires a minimum of 12 spare sprinklers in the cabinet. For facilities with more than 1000 sprinklers, NFPA 13 requires 24 spare sprinklers in the cabinet. There must be one of every type (and temperature rating) of sprinklers in the system in the spare sprinkler cabinet except for dry-type sprinklers. 14. Pipe --- Annually, all pipe that is not installed in a concealed space is required to be inspected to make sure that it is in good condition, free from mechanical damage and free from misalignrnent. The piping also cannot be leaking or corroded. Piping in concealed spaces is never required to be inspected. 15. Piping Obstruction Investigation Once every five years, the system is required to be opened and the interior of the piping is required to be checked for the presence of foreign material or build-up. The flushing connection at the end of one main and a sprinkler at the end of one branch line are required to be opened. The intent is to pick these points in the system at random so that many different points are checked during the life of the system. If any material is found, a complete obstruction investigation should be conducted. 16. Hangers and Braces — Annually, the system's hangers and braces need to be checked to make sure that they are still attached to the sprinkler pipe and the building sttucture. As with sprinklers and pipe, the hangers and braces in concealed spaces are not required to be sprinklered. Any missing hangers or braces need to be replaced and any damaged or loose hangers or braces need to be refastened correctly or replaced. 17. Building — Annually, the building itself must be inspected to make sure that adequate heat will be provided to any area with wet piping. Adequate heat is defined as enough heat to keep the space at a minimum temperature of 400F. The best time to conduct this inspection is just prior to the onset of freezing temperatures so that any problems can be identified and repaired before any damage occurs to the system. 18. Alarm Devices — On a quarterly basis, all alarm devices (water motor gongs, bells, pressure switches, flow switches) need to be inspected to make sure they are free from damage and that all electrical connections are secure. This inspection is not a test to see if the bell rings, it is just a visual observation to see if the alarm looks like it is capable of Working. 511

## Page 518

19. Hydraulic Nameplate — All systems that have been hydraulically calculated (as opposed to being installed in accordance with the Pipe Schedule mles) are required to have a hydraulic nameplate attached to the riser. The name plate gives information about the assumptions that were made in order to conduct the hydraulic calculations. This information can be extremely useful for people trying to go back and figure out what hazard classifications were assumed in thc design of the system and can provide clues about possiblc changes in occupancy. However, the intent of NFPA 25 is not to determine if the sprinkler system is adequate for the hazard in the building. The purpose of NFPA 25 is served by just making sure that the sign is present so that other people can conduct design reviews if they so choose. Testing Requirements NFPA 25 requires that the following tests be run at the intervals specified: 1. Control Valves — Post Indicator Valves (PIV's) and road-box valves need to be tested qualterly to make sure that they are in the open position. This test is frequently called the Torsion Test because the wrench is placed on the valve and pushed in the open direction until spring (or torsion) is felt pushing the wrench back. This is the indication that the valve is completely open. The valve should then be turned one-quarter tum back in the closed direction so that valve gate is not compressing the spring inside the body of the valve. 2. Backflow Preventers (backflow) — There are two tests that need to be performed at lest annually on backflow preventers. The first is a backflow test to make sure that water will not flow from the fire protection system back to the water supply. this test is performed in accordance with local plumbing codes and manufacturers instructions. Generally, this test consists of closing the isolation valves on the backflow preventer and attaching some equipment to the test cocks on the backflow preventer. Different parts of the backflow preventer are pressurized and the change in pressure should not go back through the device. 3. Backflow Preventer (forward flow) — The problem with the backflow test described above is that the device will pass the test with flying colors if the internally loaded check valves are stuck in the closed position. This would prevent water from flowing backwards, but would also prevent water from flowing forwards tlu•ough the device if there was a fire. Since fire sprinkler systems sit for long periods of time without water flowing through them, and since backflow preventers have internally loaded check valves with rubber seats, it is entirely possible that the check valves will get stuck in the closed position. Since the 1996 edition of NFPA 13, every time a backflow device is installed on a fire sprinkler system, a means of testing the device at the full flow demand of the sprinkler system has been required to be installed downstream. This will generally be more than the 2-inch main drain can provide, so some other method of flowing water must be available. NFPA 13 recommends hydrants, test headers or even the use of the fire department connection line, although you would have to have a temporary or 512

## Page 519

permanent method of bypassing the check valve. If the system does not have any possible means of flowing the sprinkler system demand, NFPA 25 requires every drain connection downstream of the backflow preventer to be opened at the same time to achieve the maximum flow possible. On many old systems, this may only be the main drain and the inspector's test connection. 4. Pressure Regulating Valve — A flow test is required annually. The objective is to achieve the flow rate that is required downstream of the device and make sure that the pressure upstream and downstream of the device is reasonable. This test also requires that there be some method downstream to create the flow such as a test header or other opening. 5. Main Drain — The purposes of the main drain test are to help determine whether or not significant changes to the water supply have occurred, to make sure that valves truly opened after they were closed and to flush any build-up of pipe scale from the system. The frequency with which to conduct the tests has changed over the years as people have sought to exercise different pieces of equipment. For the 1992 and 1995 editions of NFPA 25, the requirement for the main drain test was quafferly. In 1998, the quarterly test was seen as being too frequent by some building owners, and they successfully petitioned the committee to change the requirement to annually conducting the test as well as conducting the test after each time that any valves had been closed. While writing the 2002 edition, the committee was asked once again to look at this lule because the internal springs on backflow preventers were not getting as much exercise when the test went to annual for the main drain, so the committee put the rule back to a quarterly test when there is a backflow preventer between the main drain and the water supply. the procedure for a main drain test is as follows: a. b. c. d. e. f. g. Read the static pressure on the water supply gage. Open the main drain to the fully open position. Observe flow from the drain. Read the residual pressure from the water supply gage with the water flowing. Shut down the main drain. Observe the water supply pressure gage and watch how long it takes for the pressure to return to the original static pressure. See the discussion at the end of the testing section on the pass/fail criteria. 6. Alarm Device — On a regular basis, the alarm must be tested by flowing water (equal to the flow of a single sprinkler in the system) and making sure that the device can sense that flow and cause an alarm to sound within a appropriate time. For mechanical alarms (like water motor gongs) the appropriate time is 5 minutes. For electronic alarms, the appropriate time is 90 seconds. The frequency with which this test needs to be run has changed over the years, For the 1998 edition (and all previous editions), the requirement was to perform this test quarterly. This was successfully challenged by some building 513

## Page 520

owners with large buildings that found this requirement expensive to comply with and generally not necessary given how infrequently they found problems with paddle-type flow switches. For the 2002 edition of NFPA 25, the frequency for testing paddle-type flow switches was changed to semi-annually (once every 6 months) but for other types of alarms (water motor gongs and pressure switches) the requirement stayed at quatterly. Note that this test requires water to flow in order to be properly performed. Some alarm testing companies will usc a wire to complete an electric circuit and ring the bells, While this might prove that the bell will ring, it does not prove that the alarm is sensitive to the flow of water, so this procedure is not allowed. 7, Sprinklers (from before 1920) — Any sprinkler that is found on a system that was manufactured prior to 1920 is required to be replaced. The types of solder used in these sprinklers was subject to problems and the manufacturers from that time just want them to be replaced. While this is technically not a "test", this rule fits in with the other rules about testing and replacing sprinklers, so it appears in the testing section of NFPA 25. 8. Sprinklers (50 to 70 years old) — When sprinklers are found on a system that are between 50 and 70 years old, the sprinklers are required to be sample tested or replaced. If all of the old sprinklers are replaced, no testing is required. But if the building owner intends on keeping these older sprinklers in place, they need to test a randomly selected sample. If the sprinklers pass the test when they are 50 years old, they need to be tested again when they are 60 years old and then again when they are 70 years old. If any one of the sprinklers does not pass the test, all of the sprinklers that sample represents need to be replaced. A representative sample is defined as one-percent of the sprinklers in the system or four sprinklers, whichever is greater. The sprinklers should be selected randomly from the system, removed from the system and replaced with new sprinklers. The old sprinklers that have been removed need to be sent to one of the testing labs (either UL or FM) and tested. The testing is destructive, so the sprinklers will not be placed back in service after the test. The test is similar to the response test that is carried out on new sprinklers. Care should be used in selecting samples to test because if any one of the sprinklers fail, all of the sprinklers that sample represents need to be replaced. For example, in a four story building, it might be smart to make each floor a separate sample and remove one-percent (or four) sprinklers from that floor, label them, and get them tested separately from the other three floors rather than just treat all four floors in the building as one big sample. This way, if one sprinkler fails•the test, only the sprinklers on that floor need to be replaced rather than all of the sprinklers in the building. If there are different environments in the building (a freezer, an attic, a basement, a clean room, a manufacturing area, a storage area, etc.) these areas should be treated as different sampling areas. 9. Sprinklers (75 years old or more) — For sprinklers 75 years old or more, the same tests discussed above have to be conducted on the sprinklers, but now the interval is once every 5 years instead of the 10 year interval for sprinklers 50 or 60 years old. As before, to avoid the testing requirement, replace all of the sprinklers. 10. Sprinklers (fast response) -- For fast-response type sprinklers, the testing requirements are the same as discussed above for the 50 year old sprinklers, but the testing needs to start 514

## Page 521

sooner. Representative samples of fast-response sprinklers need to be tested when the spcinklers axe 20 years old and then again at every 10 year interval. Since the first fast- response type sprinkler was used in 1981, the labs are just staffing to get data on these sprinklers now. It will be some time before any conclusion can be drawn about the life of these sprinklers. As before, to avoid the testing requirement, replace all of the sprinklers. 11. Sprinklers (extra high temperature) — For extra high temperature sprinklers that are normally exposed to temperatures clogc to their operating temperature, a representative sample needs to be tested every five years or the sprinklers need to be replaced. 12. Gages — Every gage needs to be tested against a calibrated gage every five years or the gage needs to be replaced. Ifthe gage is not accurate to within 3%, it needs to be recalibrated or replaced. Given the inexpensive nature of gages, it is generally more cost effective to replace the gages every five years than to worry about testing and recalibration. 13. Antifreeze — At least once each year (hopefully prior to the onset of freezing weather) the strength of the antifreeze system is required to be checked. The most common method is to check the specific gravity of the solution. In recent years there has been a significant debate regarding the procedure to use for this test. Should all of the solution be drained in order to test the concentration of the antifreeze, or will a small amount of antifreeze be sufficient. For small antifreeze systems, a small amount of solution is probably sufficient for the test. But for larger systems, a small amount of solution taken at only one location is not sufficient to insure that all of the antifreeze is at the same concentration everywhere in the system. For larger systems, small amounts of solution should be taken from multiple points, or the whole system should be drained and tested at one time. Regardless of the size of the system, if the solution is found to be under strength, the whole solution should be drained, antifreeze should be added to bring the solution up to strength, the whole solution should be completely mixed, and the solution should be pumped back into the piping. Note that it is important not to add too much antifreeze for two reasons. The first is that the higher the concentration of antifreeze (above 60%) the higher the freezing point. So, putting in too much antifreeze can actually cause the system to freeze. Second, it needs to be pointed out that most antifreeze concentrates are combustible liquids. When mixed with water, they will not readily burn, but if the concentration has too much antifreeze, it will not have the desired effect when sprayed on a fire, 14. Dry-Pipe Systems (priming water) — The level of water above the clapper in the dry-pipe valve (called the priming water) is required to be tested quarterly. The test is conducted by opening a valve on the trim that is at the correct level. If water flows from this connection, then the con•ect amount of priming water is in the dry-pipe valve. If air spits from this connection, immediately close the valve so that it does not trip the dry-pipe valve and add water to the priming chamber. Note that the trim set-up for many dry-pipe valves does not have an adequate way to get water into the priming chamber. If the priming chamber is only connected to a fill cup with a single valve (see Figure 36-2), it will be impossible to get water into the priming chamber without taking the whole valve out of service and releasing all of the air pressure from the piping. Instead, the priming 515

## Page 522

chamber should have trim attached to it with a small tank and a valve at each end of the tank (see Figure 36-3). The tank needs to be operated like an air lock to let priming water in without letting air pressure leak out. To add water to the priming chamber, follow these instructions: a. b. c, d. e. f. g. Close the valve at the bottom of the priming water fill connection tank, Open the valve at the top of the priming water fill connection tank. Pour water in the fill cup until the tank is full. Close the top valve. Open the bottom valve. Water will flow down in to the priming chamber even though the air is under pressure because the water is heavier than the air. You should be able to hear the water draining into the priming chamber. When the water has stopped draining into the priming chamber, close the bottom valve. Open the valve to the priming water leveldreck and see if water comes out. If water comes out, you are done, if air spits out, shut the valve immediately and repeat the procedure, 15. Dry-Pipe Systems (low air pressure alarm) — The low air pressure alarm, if installed, needs to be tested quarterly. The manufacturer's instructions must be followed to test the alarm, 16. Dry-Pipe Systems (QOD) — The quick opening device (either accelerator or exhauster) if installed, must be tested semi-annually (once every 6 months). This is done without tripping the dry-pipe system. See the manufacturer's instructions for the procedure for this test. 17. Dry-Pipe Systems (full flow trip test) — The full flow trip test is only required to be run once every three years. The basic idea is to open the inspector's test connection at the end of the system and fill the entire system up with water. Since this introduces water into an environment that normally has air, this can cause corrosion in the system piping. The test only needs to be run once every three years to minimize the corrosion situation. The procedure for a full-flow trip test is as follows: a. b. c. Record air and water pressure from gages. Open the main drain and allow water to flow until clear to clean out any scale that may have accumulated. Close the main drain. 516

## Page 523

d. e. f. g, h. i. j. k. l. m. n. o. Open inspector's test connection (usually takes a second person in communication with the first). Start a timer as soon as the valve is opened. Note (he air pressure when the valve trips. Record the time When water flows from the inspector's test connection. Let water flow until clear, then close the inspector's test connection. Close main system control valve. Open all drains including low point drains and auxiliary drains. When water is no longer discharging from the drains, close all drains. Reset the dry-pipe valve and the quick opening device making sure to check the latching equipment for the clapper inside the dry-pipe valve. The latching equipment is important since the main drain is below the clapper. If the clapper is not held open, the system cannot drain properly because the water will not be able to get past the clapper. Attach a card or tag to the dry-pipe valve that includes the date of the trip test and the name of the organization that performed the test. Make sure that the records to the owner include the initial air and water pressures, the valve condition, the tripping pressure and the tripping time. See the discussion at of this section on interpreting the data from the full- flow trip test to determine pass/fail criteria. 18. Dry-Pipe Systems (partial flow trip test) In the years when the full flow trip test is not being performed (two out of every three years) a partial flow trip test will be performed. The objective of the partial flow trip test is to trip the dry-pipe valve with enough force to latch the clapper open, but to not allow the water to get past the riser. The procedure for the partial flow trip test is as follows: a. Record the air and water pressures. b. Open the main drain to flush out pipe scale. c. With the main drain open, start to close the main control valve. Continue to close the main control valve until there is only a small amount of water discharging from the main drain. d. Close the main drain valve. 517

## Page 524

e. f. g. h. i. j. k. l. If there is a quick opening device (QOD) present, close the valve that leads to the QOD, It will be tested later in the procedure in accordance with the manufacturer's instructions. Relieve the air pressure from the system. This can be done by opening any of the trim valves such as the priming water level test connection or the priming water fill connection. Note the air pressure when the valve trips for recording later, you don't want to take the time to write it down right now. In-mediately close the main control valve and open the main drain. Trip the QOD. Open all drains including auxiliary drains and low point drains. Reset the system, the dry-pipe valve and the QOD remembering to check the latching equipment inside, As long as the valve tripped and the latching mechanism was not broken, the valve was exercised and passed the test. 19. Preaction and Deluge Systems (priming water) — Not all preaction and deluge valves need priming water. But those that do need to be checked on a quarterly basis to make sure the proper amount of water is in the valve. The check should be similar in procedure to that required for the dry-pipe valve. 20. Preaction and Deluge Systems (low pressure alarms) — The alarms need to be tested quarterly to make sure that they sense a drop in pressure. See the manufacturer's instructions for a detailed procedure. 21. Preaction and Deluge Systems (air maintenance devices) The devices need to be tested annually to make sure that they sense the low pressure and activate the compressor (or other air/nitrogen provider) to pump up the pressure and tum off at an appropriate high pressure. See the manufacturer's instructions for a detailed procedure. 22. Preaction and Deluge Systems (full-flow trip test) — Annually, a full-flow trip test needs to be conducted. While this is no big deal for a preaction system, it is a very big deal for a deluge system. The site needs to be checked to make sure that water runoff will be safe (drains are clear, ground slope has not changed, etc.) and anything in the area that might be damaged-by the water needs to be removed or made safe for discharge. There are four exceptions to the annual trip test rule for preaction and deluge valves as follows: a. C' Where the nature of the protected property is such that water cannot be discharged for test purposes, the trip test shall be conducted in a manner that does not necessitate discharge in the protected area" (Section 12.4.3.2.2.1 of NFPA 25- 2002). 518

## Page 525

b. c. "Where the nature of the protected property is such that water cannot be discharged until protected equipment is shut-down (e.g., energized electrical equipment), a full flow system test shall be conducted at the next scheduled shutdown. In all cases, the test frequency shall not exceed 3 years" (Section 12.4.3.2.2.2 of NFPA 25-2002). "Preaction or deluge valves protecting freezers shall be trip tested in a manner that does not introduce moisture into the piping in the freezer" (Section 12.4.3.2.2.3 of NFPA 25-220). Note that this does not excuse a system in a freezer from being tested, it just means that the water is not required to fill the piping in the freezer after the valve is tripped. The water is generally sent through a testing bypass line to a drain in a warm section of the building. The procedure for a full-flow trip test of a preaction or deluge valve is the same as the procedure used for tripping a dry-pipe valve with the following exceptions: 1. 2: 3. Use the detection system to trip the preaction or deluge valve instead of any manual means. This will insure that you are testing the system the way it was designed to operate. Replace the most remote sprinkler or nozzle on a deluge system with a pressure gage and record the pressure at this most remote location while water is flowing from the rest of the discharge devices. This pressure needs to be compared to the original design to make sure that the system is performing as intended. The discharge from all open sprinklers or nozzles needs to be observed, The pattern should be seen as wetting the correct area for the discharge device. Any nozzles that are not spraying water in the intended area are required to be straightened and realigned. 519

## Page 526

Riser (filled with air under pressure in most conditions) Dry-Pipe Valve Priming Water Level Dry-Pipe Valve Clapper Priming Water Fill Connection Priming Water Level Test Connection Priming Chamber Figure 36-2 Priming Water Fill Connection with Fill Cup (Note that this does not allow water to be added to the priming chamber unless the air pressure is completely removed from the dry-pipe system.) 520

## Page 527

Fill up Riser (filled with air under pressure in most conditions) Dry-Pipe Valve Priming Water Level Dry-Pipe Valve Clapper Upper Fill Connection Valve Priming Water Fill Connection Lower Fill Connection Valve Priming Water Level Test Connection Priming Chamber Figure 36-3 Priming Water Fill Connection with Air Lock (Note that this does allow water to be added to the priming chamber without releasing air from the dry-pipe system.) Main Drain Test Pass/Fail Criteria As discussed in item #5 above, the main drain test is an important test for determining the long-term situation with a water supply and for insuring that valves have been opened after they were closed. One might think that the indicating mechanism on the valve was enough to insure that it had been opened, but that is not the case. It is possible for a valve to be indicating that it is open, when in fact the valve will not allow water to pass through. The most common type of valve used in fire protection is the OS&Y .valve, which consists of a stem attached to a gate. When the valve is open, the gate is in the "up" position and the stem sticks out of the valve. When the valve is closed, the gate is in the "down" position and the stem is inside the valve. It is possible (though rare) while the valve is in the closed position for the stem to become disconnected from the gate. If this happens, when the valve is turned to the open position, the stem will rise out of the valve, but it will not pull the gate up with it. Therefore, it is important to run the main drain test after each time that the valve has, been closed and then opened again. 521

## Page 528

Even if we never had to WOITY about the gate and the stem becoming separated, we would still want to perform periodic main drain tests to make sure that the water supply was not deteriorating and that the supply pipe was not getting plugged up. In order to determine these problems from the results of a main drain test, the person analyzing the data needs to use. some judgment and experience. looking at thc data from a main drain test, the first concern should be to find the results from the previous test and the results from the acceptance test. Without at least one of these sets of numbers, the rest of the data is useless, The objective is to compare the results from this test to the results of the previous tests. If the static pressure during the most recent test is 60 psi and the residual pressure with the main drain open is 40 psi, this information by itself does not tell us much, But if we know that the static pressure the last time the test was run was 60 psi and the residual pressure was 55 psi, then we have more useful information. We know that under flowing conditions, a change has occurred that is causing 15 psi more friction loss today than last time the test was run. The only explanation for this would be an obstruction between the water supply and the main drain or some change to the system between these points (like the addition of a backflow preventer). So, you can see that the whole analysis depends on the comparison of the data to the previous tests. There are some people that try to place some significance on the residual pressure and comparing that number to the pressure demand on the hydraulic nameplate. They want the residual pressure during the test to be at least as high as the sprinkler system demand. However, that practice is not fundamentally sound and may lead to serious errors. On one hand, it can cause people to accept systems that have problems, and on the other hand, it can cause authorities to reject systems that have no problem at all. The problem is that there is no way to determine how much water is discharging from the main drain while the test is being run. A pressure without an associated flow is no help at all. Over the years attempts have been made to estimate the flow from the main drain, however, all such attempts have been fraught with difficulties and have never been successful. The variables are too great to quantify considering that the results are affected by the number of turns in the drain pipe, the size of the drain pipe, the type of drain control valve, the arrangement of the drain and many other variables. Advocates of using this data have suggested putting a Pitot gage in the flow stream to determine the flow, but this will not be accurate either. The use of the Pitot gage assumes that the full cross-sectional area of the discharge pipe will be comprised of fluid discharging the pipe, but in a main drain pipe, this is rarely happening, making the formula for converting the Pitot pressure into a flow unusable. Consider a sprinkler system with a large flow demand and a 6 inch riser. The main drain will be 2 inches in size. With the main drain fully open, the flow of water from the drain will always be less then the sprinkler demand. So if the residual pressure during the test is greater than the demand pressure for the sprinkler system, does this mean that the water supply is okay? No, because the flow is not anywhere near the demand of the sprinkler system, so you can't say that the pressure has any meaning. All you can say is that the water supply is providing a pressure greater than what is needed for the fire protection system at a flow that is less than what 522

## Page 529

is needed for the fire protection system. You can't tell from this data what the pressure would be when the flow from the water supply was equal to the flow demand for the sprinkler system. Next, consider a small sprinkler system for a high-rise apartment with a 4 inch riser and a 2 inch main drain. The main drain test might easily flow more water than the sprinkler demand, which would cause a great deal more friction loss than the sprinkler demand. If the residual pressure during the main drain test was less than the pressure demand for the sprinkler system, should the sprinkler system fail thc test? No, because the fiow is greater than the dcmand of the sprinkler system. Al a lesser flow, thc residual pressure would be expected to be higher and the sprinkler system could be fine. There is no way to tell from looking at the data of the main drain test. 1. 2. 3. 4. The following procedure is recommended for evaluating the data from a main drain test: Compare the static pressure from the most recent test to the previous tests. Are they similar? Are they very different? A difference by itself is not a problem and may reflect the test being run at a different time of day or a different season than the previous tests. Given your knowledge of this water supply, does the difference (if there is any) make sense? Compare the residual pressure from the most recent test to the previous tests. Are they similar? Are they very different? Once again, a difference by itself is not a problem. But if the static pressures are similar and the residual pressures are not, then there is a problem that needs to be investigated. If both the static and the residual pressures are different from the previous years, then they should be different by the same (or a similar number). For example, if the static and residual pressures were 60 psi and 55 psi one time, and then 50 psi and 45 psi the next, the sprinkler system is probably still okay. It is showing the same relative difference between the values of static and residual pressure. But if the static and residual pressures are 60 and 55 psi one time, and then 75 and 60 psi the next, there is probably a problem even though the residual pressure has gone up from one test to the next. The problem is that the first time the test was run the difference between static and residual was 5 psi while the next time that the test was run, the difference was 15 psi. This is worth additional investigation to see if significant changes have happened to the sprinkler system. Did the gage take a long time after shutting the drain valve off to get back to the original static pressure? If the gage takes a long time to get back to the original static pressure, it is a sign that there is partial blockage in the line. The system is letting water through and the pressure is going up, but it should happen very quickly on most sprinkler system, simultaneous with the closing of the valve. Did the pressure make it back to the original static pressure? Usually, the water pressure in a water supply will not change during the running of a main drain test, so the pressure should go back to where it started before you opened any valves. However, this won't always be the case. In some circumstances, the flow from the main drain will cause pumps to start and increase the pressure in the system, thereby affecting your final pressure result. Know the water supply before drawing conclusions. 523

## Page 530

Trip Test Passmail Criteria The two key pieces of data from the full-flow trip test are the time that it took the valve to open and the time that it took water to merive at the most remote portion of the system (inspector's test connection). Other pieces of data are collected and can be useful, such as the water pressure or air pressure at which the valve tripped, but this data is less important than the time. The time that it takes to trip the valve is a function of the water gupply pressure, the air pressure in the system, the differential of the valve (surface area in contact with water pressure compared to the surface area in contact with air pressure) and the maintenance that has been performed on the valve. There is no direct pass or fail criteria for the trip time of the valve, but it should be very similar from year to year, only varying by any changes in the water supply pressure. A higher water supply pressure will allow the valve to trip sooner while a lower water supply pressure will slow down the action of the valve. Assuming that the valve has been maintained well and there is not a build-up of foreign material inside the valve, the time that it takes to trip that valve can be calculated using a process and formula outlined in the SFPE Handbook of Fire Protection Engineering. If there are any questions about whether the trip time is acceptable or not, this formula can be used to determine how far off the valve is from operating correctly. While this formula is not exact, it should be able to predict tripping of the valve within 20%. The variable that everyone spends a great deal of time worrying about is the time it takes to deliver water to the inspector's test connection. This variable deserves a great deal of discussion. First, we need to discuss how the variable is measured. When water gets to the inspector's test connection, it is often mixed with air. The first few bits of water will be a combination of water and air spitting from the connection like a mist on the breeze. This will be followed by brief flows of water interrupted by short volumes of air. Eventually, the water will begin to flow in a continuous stream, NFPA 13 and NFPA 25 say that this first continuous stream is when you stop the timer. From time to time, you may get a pocket of air that interrupts the flow of water for a second or two, but these minor air pockets are not a concern. The time for water delivery to the inspector's test connection is measured from when the comection is fully open to when the water first becomes a continuous stream. The next logical question is, "What is an acceptable water delivery time?" Unfortunately, there is no direct answer to this question for most sprinkler systems. From a design perspective, NFPA 13 does not require that all sprinkler systems deliver water to the inspector's test connection in any specific period of time. There are only two rules in NFPA 13 that specify any water delivery time and they are as follows: 1) For sprinkler systems that do not have quick opening devices (accelerators or exhausters) and are greater than 500 gallons in volume, but less than 750 gallons in size, water must be delivered to the inspector's test connection in 60 seconds or less. (See sections 7.2.4.1 and 7.2.4.2 of NFPA 13-2002.) 524

## Page 531

2) For sprinkler systems that are greatcr than 750 gallons in volume, water must be delivered to the inspector's test connection in 60 seconds. These two sections are the only requirements in NFPA 13 for any specific water delivery time. For dry-pipe systems that are 500 gallons or less in volume and for dry-pipe systems that are 750 gallons of volume or less with a quick opening device, there is no requirement in NFPA 13 fog any specific water delivery time. Therefore, there is also no specific requirement for any specific water delivery time for the periodic full-flow test unless you are in a cornmunity enforcing a fire code that has a specific time limit of its own, Even if the sprinkler system is one of those that is required to deliver water to the inspector's test connection under NFPA 13 (large systems or medium size systems with no quick opening devices) there is no requirement in NFPA 25 that says that the water must get to the inspector's test connection in 60 seconds for every periodic test in the future. The 60 second rule is for the sprinkler system when it is new. There is an expectation that performance may get slower as the system gets older, so the system is not required by NFPA 25 to pelform exactly like it did when it was new. There are some local codes that have mandated their own water delivery times and they are too numerous to mention here. However, the BOCA National Fire Prevention Code was widely used in the Mid-Atlantic States and New England during the 1980's and 1990's. This code did require all existing dry-pipe sprinkler systems (regardless of size) to deliver water to the inspector's test connection within 60 seconds. This code no longer exists and has been replaced by the ICC International Fire Code, which no longer contains this provision, But there are still communities enforcing the old BOCA Fire Prevention Code, so this rule may still be on the books in some portions of the country. More important than the 60 second rule is a comparison of the water delivery time during the most recent test to the performance of the dry-pipe sprinkler system during its last full-flow trip test (probably three years earlier). By looking at the performance of the sprinkler system over time, it is easier to spot when there is a dramatic change in performance. If there is a dramatic change in performance, without a corresponding change in water and air pressure, then there is a serious problem that needs to be investigated. Beginning with the 2002 edition of NFPA 13, there are many dry-pipe systems that have 50 second, 45 second, 40 second and even 15 second water delivery times (see section 11.2.3.9.1). Many of these sprinkler systems are not required to deliver this water to the inspector's test connection. Instead, these systems are required to be calculated in order to deliver this water to multiple open sprinklers. Tests have shown that the water gets out to sprinklers much faster when there are multiple sprinklers open, rather than just the inspector's test that simulates a single open sprinkler. Sprinkler systems can be designed with a computer program that predicts this water delivery, or they can be rigged with a manifold with multiple outlets that simulates multiple sprinklers flowing. Either way, water will get to the inspector's test connection at a different time than it would to multiple openings. For these types of systems, having the acceptance test records is critical. After the system has been accepted, a test of the time it takes to get water to the inspector's test should be conducted, That time then becomes the 525

## Page 532

baseline for that system and all subsequent tests should be compared back to this original test. Even though water may get to 4 sprinklers in the system in 40 seconds, it may take 90 or even 150 seconds to get that water to the inspector's test, so there is no hard and fast rule that dictates an acceptable time, everything needs to be compared back to the original test. Also, there is no requirement to build a manifold to test the systems that were calculated by a computer for their water delivery times, the computer programs are accepted as accurate. Of course, the input needs to be reviewed Lo make sure LhaL clae computer calculated the con•ect sprinkler system. Maintenance For most fire protection system components, the correct maintenance is just to repair or replace any items that are damaged or no longer working. There is very little periodic maintenance that needs to occur. The following paragraphs outline the few regular maintenance items that need to be taken care of. The stem of OS&Y valves needs to be lubricated annually. Once the lubricant has been applied, the valve should be closed and opened again to distribute the lubricant. Since this closes the valve, then a main drain test should also be run. Since the main drain test needs to be run annually anyway, these procedures should be coordinated so that the testing and maintenance is done in an efficient manner. For dry-pipe systems, if the system is losing more than 10 psi per week, the leaks are required to be found and repaired. This is the amount that most compressors can keep up with without allowing the dry-pipe valve to trip accidentally. For preaction systems, any air leaks that cause low pressure alarms need to be taken care of. There is no specific rule for how much air loss is considered unacceptable as there is with dry-pipe systems. For dry-pipe, preaction and deluge systems, low point drains must be opened and drained of water annually, before the onset of freezing weather. Even if the system has not been tripped in a while, it is possible for condensate to develop in the pipe and pool in the low points. This condensate has the ability to expand if it freezes and damage pipe and fittings. It is necessary to get this condensate out of the system before freezing weather occurs. For dry-pipe systems, low- point drains that act as an air-lock should be installed so that the water can be drained without letting the air out of the System (see section 8.15.2.5.3 in NFPA 13-2002 for more detail). If sprinklers are ever replaced on a system, they need to be replaced with new sprinklers that have the same characteristics as the old sprinklers, or the system needs to be reviewed for the acceptability of the new sprinklers. The characteristics that need to be the same for replacement sprinklers are: Style and deflector type (upright, pendent or sidewall) Orifice size and k-factor Temperature rating Coating (if any) Design requirements 526

## Page 533

Only new sprinklers can be used to replace old sprinklers, This has been the cause of some discussion leading to the question, "can sprinklers be reused?" The answer is that a sprinkler can be taken out of a system and put back in approximately the same place on that system (this covers moving a sprinkler during tenant renovations and when a new obstruction causes a coverage problem) but sprinklers are not allowed to be removed from a system and stock piled for later installation in that same system or any other system. The storage conditions (temperature) and the physical well being of the sprinkler (possible damage to bulbs or links) are too large of a problem to allow sprinklers to be stockpiled for reuse. Where special sprinklers have been installed (such as the attic sprinkler or the concealed space sprinkler) any replacements are required to be with the same model sprinkler from the same manufacturer IUIless such sprinklers are no longer being manufactured. It is interesting to note that when this rules was first written in NFPA 25, extended coverage sprinklers and residential sprinklers were considered as "special sprinklers". But times have changed and NFPA 13 no longer considers them"'special". They are just two different kinds of sprinklers that have their own installation sections in Chapter 8 of NFPA 13. Therefore, they are no longer subjected to the rule of having to be replaced with the same model. Now, if you want to replace an extended coverage sprinkler or a residential sprinkler, you can do it with any sprinkler from any manufacturer, but you need to make sure that the new sprinkler has the same k-factor and has the same (or less) pressure and flow demands at the spacing in which it is being used. As discussed previously in this chapter, the stock of spare sprinklers in the spare sprinkler cabinet is required to be at least 6 sprinklers, but might be more depending on thc number of sprinklers in the building. In addition, at least one of every kind of sprinkler in the system must be represented in the sprinkler cabinet except for dry-type sprinklers. The following are the number of spare sprinklers that are required as a minimum: 6 sprinklers for facilities with less,then 300 sprinklers 0 12 sprinklers for facilities with between 300 and 1000 sprinklers (inclusive) 24 sprinklers for facilities with more than 1000 sprinklers Sprinklers that protect spray coating areas are required to be covered by a bag to protect from overspray. The bag is required to be plastic or paper. Plastic bags have to be 0.003 inch thick or less. Paper bags do not have any specific minimum size or thickness) but should not be much larger than the sprinkler to avoid delaying the activation of a sprinkler if there is a fire. The bags need to be replaced whenever the deposits or residue accumulates on the bags. While the bags to slightly delay the activation of the sprinklers, it is much easier to replace the bags on a regular basis than to replace the sprinklers. Sprinklers used for commercial cooking equipment and ventilating systems generally need to be replaced annually. If the sprinklers are glass-bulb type sprinklers and they show no sign of grease build-up or build-up of other materials, they can stay in place after being inspected on an annual basis. 527

## Page 534

As previously discussed in the Obstruction Investigation portion of this chapter, there are times when the system should be investigated for internal obstructions in the pipes. There is a list of a number of problems that might occur (such as abnormal tripping of dry-pipe valves or a record of broken mains in the vicinity) and a requirement to carry out an investigation if any of the problems on the list do occur, If the conditions continue to persist, it is recommended that the investigations be carried out once every 5 years to Inake sure Lhal lhe pipe slays clear. Forms There are many different forms that can be used to make sure that the con•ect inspection, testing and maintenance is performed and reported. NFPA 25 contains an annex with many different sample forms. One set of sample forms in this annex has been developed by the NFSA •and is available through our Resource Center. Summary Inspection, Testing and Maintenance are technically different terms It is the owners responsibility to make sure tasks are performed Different tasks need to be performed with different frequencies Records need to be kept and made available to the authority having jurisdiction 528

## Page 535

Test Yourself 36-1) Which of the following documents is the standard for inspection, testing and maintenance of a fire sprinkler system? a) NFPA 13 b) 13A c) NFPA 14A d) NFPA 20 e) NFPA 25 36-2) Which entity has the responsibility for making sure that the inspection, testing and maintenance of a fire sprinkler system in a hotel actually happens? a) The sprinkler contractor that has a contract to perform the work. b) The owner of the hotel. c) The guest staying in the Presidential Suite. d) The gift shop owner who rents space from the hotel. e) The local fire marshal. 36-3) When a sprinkler system becomes impaired, what two locations are required to have an impairment tag? a) The control valve that is shut and the inspector's test connection. b) The floor control valve that is shut and the main control valve for the system, c) The control valve that is shut and the fire department connection d) The fire department connection and the inspector's test connection e) The fire department connection and the main drain 36-4) I walk up to a sprinkler and I examine it from the floor to make sure that there is no paint, no corrosion and that the sprinkler is not obstructed in its spray pattem. What procedure have I just performed? a) An inspection b) A test c) Maintenance d) Repair e) Replacement 529

## Page 536

36-5) A control valve with a chain and a padlock keeping it in the open position needs to be inspected how often? a) Weekly b) Monthly c) Quarterly d) Annually e) Semi-Annually 36-6) How old do upright standard response sprinklers need to be before the first time that they are randomly tested for operation? a) 5 years old b) 20 years old c) 35 years old d) 50 years old e) 75 years old 36-7) How often does the stem of an OS&Y valve needs to be lubricated? a) Weekly b) Monthly c) Quarterly d) Annually e) Semi-Annually 36-8) A sprinkler system has a dry-pipe valve with a 6:1 differential. The highest expected water supply pressure will be 90 psi. What is the maximum air pressure permitted for this dry-pipe sprinkler system? a) 15 psi b) 35 psi c) 55 psi d) 75 psi e) 90 psi 530

## Page 537

36-9) A sprinkler system has a dry-pipe valve with a differential, There is a pump supplying water to this sprinkler system with a discharge pressure at churn of 190 psi. What is the maximum air pressure permitted for this dry-pipe sprinkler system? a) 18 psi b) 38 psi c) 58 psi d) 120 psi e) 190 psi 36-10) A sprinkler system with a total volume of 800 gallons downstream of the dry-pipe valve is required by NFPA 13 to get water to the inspector's connection in what period of time: a) There is no time limit in NFPA 13 for this system. b) There is no time limit in NFPA 13 for this system if an exhauster is installed on the system. c) There is no time limit in NFPA 13 as long as the system is subdivided into smaller sub- systems by check valves downstream of the dry-pipe valve. d) The system must get water to the inspector's test connection in 60 seconds regardless of whether or not there is an exhauster on the system. e) The system must get water to the inspector's test connection in 90 seconds regardless of whether or not there is an exhauster on the system. 531

## Page 538

This page left intentionally blank. 532

## Page 539

CHAPTER 37 STORAGE Even though this subject is quite advanced, no discussion of fire sprinkler systems would be complete without some mention of how to protect storage occupancies. For more than 100 years, sprinkler systems have been installed in storage occupancies and they still continue to be the majority of some sprinkler contractors' work today. Everyone in their sprinkler industry career will be faced with sprinklering many storage occupancies, so the demand for protecting them correctly is significant. A brief outline will be given in this text for dealing with sprinkler systems for storage occupancies, which is a good introduction for NICET Work Elements 14005 High Piled Storage and 14006 Rack Storage. Additional material will be presented in the next chapter for actually putting sprinklers into rack structures. A more in-depth discussion of protecting storage occupancies can be found in the NFSA publication Sprinkler Protection for Storage and Warehouse Occupancies, which is available from the NFSA Resource Center. In this chapter, the classification of different storage commodities will be discussed along with the basic procedures for protecting these commodities when they are stored in various configurations. This chapter is intended to be a brief overview of the organization of chapters 5 and 12 of NFPA 13. It will not be possible to describe in-depth how to protect every conceivable combination of commodity and storage configuration in this text. Commodity Classification There are seven types of commodities in storage occupancies; Class I, Class II, Class III, Class IV, Group A Plastics, Group B Plastics and Group C Plastics. As we will see in the definitions, two of these classifications will drop out and there will only be five different categories to use for determining the rules for sprinkler protection. In each category, a benchmark commodity will be discussed. These benchmark commodities are the products that would be used in a fire test if such a test was going to be used to determine protection criteria for a specific configuration of this commodity. The benchmark commodities not only help to establish rules for fire protection, but they also give people a specific image of what each specific commodity is intended to be. 533

## Page 540

Commodity classifications are covered in Chapter 5 of NFPA 13. In the annex to Chapter 5, there are a series of extremely useful tables, The tables contain a great deal of commodities that have been evaluated over the years and placed in specific categories by either full-scale fire tests, medium-scale tests under a fire products collector, or engineering judgment. The first table in the annex (Table A.5.6.3 is an alphabetic listing by commodity that contains all of the commodities and lets you know the classification for each one. The rest of the tables (Table A,5.6.3.i through Tabie A.5.6.4.i) show each of the commodity classifications together, so you can get a feel for the kind of products that fall into Class I, Class IL etc. Class I Commodities Class I commodities are noncombustible products stored in ordinary single layer cardboard cartons. This includes metal and glass products, noncombustible foods and noncombustible products placed directly on wooden pallets and noncombustible produ•cts shrink wrapped or paper wrapped as a unit load (with or without pallets). An example of a Class I commodity familiar to most of the people in this industry is sprinklers in cartons. Factory Mutual considers glass jars in compartmented cardboard cartons to be a benchmark Class I commodity. Other examples of Class I commodities are: Alcoholic Beverages (up to 20% alcohol) in metal, glass or ceramic Appliances (stoves, refrigerators) not packaged with no appreciable plastic trim Batteries (dry Cell) Batteries (automobile-filled) Bottles/Jars (glass filled with noncombustible liquids) Bottles/Jars (glass filled with noncombustible powders) Bottles/Jars (plastic less than 5 gal [19L] filled with noncombustible liquid) Cement (bagged) Fertilizer (bagged-phosphates) Frozen foods (nonwax nonplastic packaging) Nuts (canned and cartoned) Paints (friction top cans, waterbased [latex]) Poultry Products (canned and cartoned) Poultry Products (frozen with nonwax nonplastic containers) Transformers (dry and oil filled) 534

## Page 541

Class II Commodities Class II commodities are the same as Class I, but in more substantial packaging such as wooden crates, solid wooden boxes or multiple thickness cartons. Factory Mutual considers metal lined double tri-wall cartons (6 layers of cardboard) to be a benchmark Class II commodity. Examples of Class II Commodities include: o Alcoholic Beverages (up Io 20% alcohol) in wooden containers Appliances (stoves, refrigerators) in conugated cartons with no appreciable plastic trim Baked Goods (cookies, cakes and pies) frozen and in plastic coated package Batteries (dry cell in blister pack) in cartons Fertilizers (bagged-nitrates) Frozen Foods (waxed paper containers, cartoned) o Pharmaceuticals (pills and powders in glass bottles and cartoned) o Pharmaceuticals (nonflammable liquids in glass bottles and cartoned) e Plastic Containers (Noncombustible liquids in larger than 5 gal [1910] containers) Poultry Products (frozen on paper or plastic trays) o Wood Products (solid pile of lumber or plywood) Class III Commodities Class III commodities are products fashioned from ordinary combustibles such as wood, paper, cloth and leather, Group C Plastics are also defined as Class III commodities. Class III commodities are allowed to have a "limited amount" of Group A or B Plastics. A "limited amount" is defined as a maximum of 5% by weight or volume. Factory Mutual considers paper cups in compartmented cartons to be a benchmark Class III commodity. Other examples of Class III commodities include: Aerosols (Level 1) Baked Goods (cookies, cakes and pies packaged in cartons) Grains (packaged in cartons) Cereals (packaged in cartons) Charcoal (bagged) Diapers (cotton or linen) Frozen Foods (on plastic trays) Furniture, Wood (no plastic coverings or foam cushions) Leather Goods Photographic Film (35 mm in metal cartridges) Textiles (natural fibers) Textiles (synthetics- 50-50 blend or less, not rayon or nylon) 535

## Page 542

Class IV Commodities Class IV commodities are those Class I, II or III commodities with an "appreciable amount" of plastic or with plastic packaging. An "appreciable amount" of plastic is defined as between 5 and 15 percent by weight or between 5 and 25 percent by volume. Group B Plastics are also defined as Class IV commodities. Factory Mutual considers polystyrene and paper cups in compartmented cardboard cartons to bc a bcnchmark Class IV commodity. Examples of Class IV commodities include: Anununition (small arms or shotgun packaged in cartons) Bottles/Jars (empty PET plastic) Liquor (100 proof or less in glass or plastic bottles) Nail Polish (2 oz glass bottles, cartoned) Paints (Friction top cans, cartoned, oil based) Vinyl Floor (tiles in cartons) Plastic and Rubber Commodities Plastics and mbbers are divided into three categories (Group A, B and C) depending on their burning characteristics. NFPA 13 contains a list of common plastics and the group that they fall into. It is possible for the manufacturer to add fire retardant chemicals into the plastic, which will alter its burning characteristics and lower its category. If this is the case, make sure that all authorities having jurisdiction (AHJ's), including the insurance company agree to the Group designation before the design of the sprinkler system is complete. Factory Mutual considers Polystyrene cups in compartmented cardboard cartons to be a benchmark Group A plastic conunodity. Group A Plastics include: o Acrylic o Butyl Rubber o Natural Rubber (Expanded) o Polyethylene o Polypropylene PVC (Highly Plasticized) Examples of commodities that burn like Group A plastics are: Batteries (truck batteries empty or full) Candles (packaged in cartons) treat as expanded plastic Diapers (disposable with plastic and uncartoned) Margarine (between 50 and 80% oil) Mattresses (foam) Milk (in plastic crates) Nail Polish (2 oz plastic bottles in cartons) 536

## Page 543

Group B Plastics include: Fluoroplastics o Nylon o Silicone Rubber o Natural Rubber (Not Expanded) Group C Plastics include: PVC (Rigid or lightly plasticized like pipe and fittings) o Melamine (Melamine Formaldehyde) Urea (Urea Formaldehyde) Under two conditions, Group A plastics can be treated as Class IV commodities. The first is when the plastic is considered "free flowing." To be free flowing, the commodity must be small objects which will fall out of the box, fill the flue space and smother the fire. Examples of free flowing plastics are powder, pellets, flakes, and small randomly packed objects. The second condition under which Group A plastics can be considered as Class IV commodities is when there are multiple layers of cardboard or equivalent outer material which would significantly delay the involvement of plastics in the.fire, and where the arrangement and the amount of material within the carton would not significantly increase the fire hazard. This is obviously a judgment call and the AHJ should be consulted before making this decision. For the original work on Group classification, a number of plastics were burned and the heat release rates were collected. Plastics with peak heat release rates exceeding 1500 BTU/sq. ft./min were considered Group A. Plastics with peak heat release rates between 1000 and 1500 BTU/sq. ft./min were considered Group B. Plastics with peak heat release rates under 1000 BTU/sq. ft./min were considered Group C. Remember that the sprinkler rules for plastics only apply to Group A plastics. For Group B plastics, treat the commodity as if it were a Class IV commodity. For Group C plastics, treat the commodity as if it were a Class III commodity. What if the Commodity Can't be Classified? If the building owner is not sure what class or group a specific commodity falls under, it is possible to run a fire test to determine the proper protection. Factory Mutual and Underwriters Laboratories will both perform this test. The lab will burn 8 pallet loads of the unknown commodity under a fire products collector and measure the heat release rate during the fire. The test will be performed three times to make sure that the commodity burns similarly each time, so a total of 24 pallet loads of the commodity are necessary, The heat release rate from the tests will be compared to the performance of the benchmark fuel packages discussed above. The commodity will be given the classification of the Class or Plastic Group that it most closely resembles in its burning characteristics. See Figure 37-1 for the burning characteristics of the five benchmark commodities in the eight-pallet test. 537

## Page 544

o 500 450 400 350 300 250 200 150 100 o 2.5 15 17.5 A Plastic Class IV Class Ill Class II Class I 20 5 Time (Minutes) Figure 37-1 Performance of Benchmark Commodities in Product Collector Test Encapsulation Encapsulation is defined as, "A method of packing consisting of a plastic sheet completely enclosing the sides and top of a pallet load containing combustible comrnodity or combustible packages." Banding or stretch-wrapping around the sides (and not the top) is not considered encapsulation. The problem with encapsulation is that the plastic on top of the pallet load tends to act as a shield, keeping the packages near a fire dry when sprinklers activate, This makes it harder to control the fire since combustibles near the fire are not getting wet, allowing the fire access to dry fuel to grow and expand. Although encapsulation does affect the sprinkler system design, it does not affect the classification of a commodity. Encapsulation is taken into account in other ways during the design of a fire sprinkler system. Usually, a greater density (more flow) is required for the ceiling sprinklers. Therefore, when a commodity is encapsulated, it should be classified as the same commodity as it would have been without the encapsulation. The penalty for encapsulation will be taken later in the design. 538

## Page 545

Mixed Commodities There are a number of options when protecting a building with a mix of different commodities. The first option is to protect the entire building for the highest (or most demanding) of the commodities present. This gives the owner the maximum amount of flexibility to move stock around without worrying about the adequacy of the fire protection at any location in the building. Another option is for the building owner to confine the higher hazard material to a designated area with each area of the building having a fire sprinkler system designed and installed to protect the hazard in that area. The drawback to this type of design is that the owner/user of the building must make sure to keep the proper storage in the proper area. If an excess of higher hazard material needs to be stored, then the owner has a problem because there is nowhere to put the higher hazard commodity where the sprinkler system can protect it. Another problem occurs if the people making the decisions regarding where to put material when a delivery is being unloaded either don't know about the sprinkler system restrictions or don't pay close attention to what they are doing. There is a potential for higher hazard commodities to be placed in areas where the sprinkler system cannot handle the demand. NFPA 13 allows a third option for small quantities of higher hazard commodities in section 5.6.1.2.3. Up to 10 pallet loads in any 40,000 sq ft of a higher hazard commodity are allowed in most circumstances. The higher hazard commodity must be randomly spaced with no adjacent pallet loads in any direction, including diagonally. When the fire protection system is designed for Class I or Class II protection, the number of pallet loads of Class IV or Group A Plastics allowed is reduced to 5. Effect of Plastic Pallets The rules for commodity classification were written assuming that wooden pallets were going to be used. Plastic pallets are permitted, but the fire protection system is required to be increased to account for the extra fuel load of the plastics. The amount of the increase depends on the type of plastic pallet. Plastic pallets are made with either reinforced plastic or unreinforced plastic. Where umeinforced plastic pallets are used, the commodity classification needs to be increased one level. For example, if a building owner were to store a Class I conmodity on unreinforced plastic pallets, the fire protection system would have to be designed for Class II. Likewise, if a Class III commodity were to be stored on umeinforcéd plastic pallets, the fire protection system would have to be designed for Class IV. If Class IV commodities are stored on unreinforced plastic pallets, the sprinlder system needs to be designed for cartoned unexpanded Group A plastics. No increase is required for Group A plastics being stored on plastic pallets. Where reinforced plastic pallets are used, the commodity classification needs to be increased by two levels. For example, if a building owner were to store a Class I commodity on 539

## Page 546

reinforced plastic pallets, the fire protection system would have to be designed for Class III. Likewise, if a Class III commodity were to be stored on unreinforced plastic pallets, the fire protection system would have to be designed for cartoned unexpanded Group A plastics. No increase is required for Group A plastics being stored on plastic pallets. If specific fire test data is available that shows how a specific commodity burns on plastic pallets, or shows how certain types of plastic pallets burn, (hat fire Lest data is allowed to overrule any other classification scheme. Selecting Sprinklers for Use in Storage Occupancies Fires in storage occupancies tend to be classified as "high challenge fires." High challenge fires are those that give off large quantities of hot gasses (mass) at high velocities. The combination of mass and velocity produces a momentum of the fire plume (mathematically, mass times velocity equals momentum). The water droplet (from the sprinkler) must penetrate this fire plume with its own momentum. If the water droplet has enough mass and velocity it will penetrate the plume and help fight the fire. But if the droplet does not have enough mass or velocity, it will get carried away by the plume and will not contribute to control of the fire. There are sprinklers that are designed to produce water droplets with increased mass and velocity, which increases their momentum, which gives them the ability to suppress high challenge fires. Suppression Theory The theory behind the suppression oriented sprinkler was developed by Factory Mutual in the 1980's. In order to completely understand the theory, one must compare the concepts Of Fire Control and Fire Suppression as well as learn some new terminology. Fire Control is defined by NFPA 13 as, "Limiting the size of a fire by distribution of water so as to decrease the heat release rate and pre-wet adjacent combustibles, while controlling ceiling gas temperatures to avoid structural damage." Providing fire control is precisely what standard sprinklers have done well for more than 100 years. Many times, the sprinkler system controlled the fire by actually putting the fire out, but that was not a design objective of NFPA 13, Putting the fire out was a fortunate byproduct of the conservative concepts used in the design and the result of significant safety factors. Fire Suppression is defined by NFPA 13 as, ' 'Sharply reducing the heat release rate of a fire and preventing its regrowth by means of direct and sufficient application of water through the fire plume to the burning fuel surface." By radically changing the design of a sprinkler, it is possible to achieve a type of sprinkler where the design objective is to suppress the fire rather than just control it. 540

## Page 547

The difference between Fire Control and Fire Suppression can be seen with the two following figures where the heat release rate (HRR) of a fire is plotted as a function of lime. Figure 37-2 shows a generic fire control situation while Figure 37-3 shows a generic fire suppression situation. HRR Time Figure 37-2 Generic Fire Control Curve HRR Time Figure 37-3 Generic Fire Suppression Curve In both figures, the fire starts at time "0". The fire grows until it sets off a sprinkler. With the Fire Control curve (Figure 37-2), the sprinklers keep the fire from spreading until it burns itself out or the fire department (fire brigade) can finish off the job. For the generic situation shown in Figure 37-2, the heat release stays constant, but in some situations the heat release may go up or down after the sprinklers have opened depending on the commodity burning and the discharge rate of the sprinklers. With the Fire Suppression curve (shown in Figure 37-3), the heat release rate goes sharply down after the sprinkler(s) open. In each case, the area under the curve represents the total heat released by the fire into the building. This can be equated to the total damage done by the fire. The Fire Suppression curve 541

## Page 548

will always have a smaller area under the curve, and will always help the building owner minimize the damage done by fire. In order to explain how sprifiklers were redesigned to achieve fire suppression, two new terms need to be defined; Required Delivered Density (RDD) and Actual Delivered Density (ADD). The Required Delivered Density (RDD) is the amount of water necessary at the surface of a buming fuel to suppress a fire consisting of that fuel. The RDD is measured in temas of gpm per sq ft. The RDD is a function of the type of fuel burning and how that fuel is arranged. As the heat release rate (I-IRR) from a fire (measured in BTU's per minute) increases, the RDD increases. In other words, the larger the fire, the more water is needed to suppress that fire. Figure 37-4 shows a generic RDD curve where the density necessary to suppress a fire of this particular fuel increases as the heat release from the fire increases. RDD Density Heat Release Rate (HRR) Figure 37-4 Generic RDD Curve The Actual Delivered Density (ADD) is the amount of water that leaves the sprinkler and penetrates the fire plume to reach the surface of the burning fuel. The ADD is measured in terms of gpm per sq ft. The ADD is a ftnction of the sprinkler deflector (and the droplet sizes it produces) and the velocity of the water as it leaves the sprinkler (which is a ftmction of the water pressure and the orientation of the sprinkler). As the heat release rate (HRR) from a fire (measured in BTU's per minute) increases, the ADD decreases. In other words, the larger the fire, the more water is carried away by the fire plume, the less water makes it to the surface of the burning fuel to help suppress that fire. Figure 37-5 shows a generic ADD curve where the amount of water that arrives at the surface of a burning fuel decreases as the fire gets bigger. 542

## Page 549

Density ADD Heat Release Rate (HRR) Figure 37-5 Generic ADD Curve When the ADD and RDD curves are plotted for the same fuel on the same graph, there will hopefully be a place where the two curves cross. This point is known as the "Suppression Point". If the sprinkler system can react to a fire before this point is reached, the sprinkler system will achieve suppression because there is more water reaching the surface of the fuel than is needed to suppress the fire. However, if the sprinkler system does not react to the fire until after the Suppression Point has passed, then suppression will not occur because an insufficient amount of water is making it to the surface of the burning fuel. Figure 37-6 shows the suppression point for a generic fuel. RDD Suppression Point Density ADD Heat Release Rate (HRR) Not Suppression Suppression Figure 37-6 Generic Suppression Curve 543

## Page 550

In order to determine the RDD of any given commodity, a number of fire tests have to be conducted with the water being applied directly to the surface of the burning fuel. In order to determine the ADD of any given sprinkler, a number of fire tests have to be run with a special apparatus that collects water under a cenain size fire plume. Then, sprinklers need to be developed with sufficient sensitivity [laal they will respond to Lhe fire prior Lo the Suppression Point being passed, Yet the sprinklers can't be too sensitive, or too many will open during a fire. ESFR sprinklers, specifically designed for high challenge storage fire situations, were the first to be designed using this expensive process. In the future, it is possible that other sprinklers will be available for light and ordinary hazard Occupancies with the same suppression concepts. But the expense of testing will need to be outweighed by the advantages of the sprinkler. Selecting a Sprinkler There are four types of sprinklers that can be used in storage occupancies, standard spray sprinklers, large drop sprinklers, specific application control mode sprinklers and ESFR sprinklers. Specific application control mode sprinklers are very similar to large drop sprinklers and will be discussed with large drop sprinklers. Spray sprinklers were developed in the mid- 1950's and have proven themselves to be excellent sprinklers when fire control is the design objective. Table 37-1 shows the different size spray sprinklers that can be used in storage occupancies and some of the terms that have been used to describe them over the years. In the 1994 (and previous) edition of NFPA 13, the sprinklers were referred to by name (standard orifice, large orifice, etc.). During the development of the 1996 edition of NFPA 13, it became apparent that there weren't enough names that could be used to describe the bigger and bigger orifices that were being developed, How do you describe something that is bigger than "very extra large?" So instead, the committee chose to use the nominal orifice size to describe the sprinkler (1/2 inch or 17/32 inch). Unfortunately, the nominal orifice size idea did not work well either. There is nothing actually on a h inch sprinkler that really measures to h inch. So that terminology was dropped as well. What the committee has landed on is just using the k-factor of the sprinkler in order to refer to any specific size of a sprinkler. Name (Used in 1994 and Prior) Standard Lar e Extra Lar e Ver Extra Lar 1<-17 Nominal Size (Used in 1996) 17/32 5/8 Nominal K-Factor (Now Used Exclusively) 5.6 8.0 11.2 14.0 16.8 Table 37-1 Spray Sprinkler Orifice Sizes 544

## Page 551

NFPA 13 does limit thc use of spray sprinklers. The smaller the orifice of the sprinkler, the greater the pressure that is needed to push water out of the sprinkler. When water is discharged from a sprinkler at a high pressure, it breaks up into smaller water droplets when it strikes the deflector and loses much of its momentum. As discussed earlier in this chapter, water droplets need momentum to fight a high challenge fire. Therefore, NFPA 13 does not allow the use of some of the spray sprinklers where higher pressure might be needed to push the water out of the sprinkler. 1<-5.6 sprinklers are only allowed to be used where the design density is 0.2 gpm per sq ft or less. K-8.0 sprinklers are only allowed to be uséd where thc design density is 0.34 gpm per sq ft or less. For any design circumstance where the density requirement is greater than 0.34 gpm per sq ft, K-11.2 or larger spray sprinklers are required. Where spray sprinklers are used to protect storage occupancies, they are generally standard response sprinklers. NFPA 13 allows quick response sprinklers to be used to protect storage only if they are specifically listed for storage. There are a few quick response sprinklers that have been specifically listed for storage, but the majority of sprinklers used to protect storage occupancies are standard response. Large Drop and Specific Application Control Mode Sprinklers A large drop sprinkler is defined by NFPA 13 as, "a type of specific application control mode sprinkler that is capable of producing characteristic large water droplets and that is listed for its capability to provide fire control of specific high challenge fire hazards" (section 3.6.2.3 of NFPA 13-2002). A specific application control mode sprinkler is defined as, "A type of spray sprinkler listed at a minimum operating pressure with a specific number of operating sprinklers for a given protection scheme" (section 3.6.2.12 of NFPA 13-2002). Both large drop and specific application control mode sprinklers increase the mass of the water droplets, thereby increasing their momentum and allowing them to protect higher challenge fires than standard spray sprinklers. While large drop and specific application control mode sprinklers offer the ability to protect more challenging fires than standard spray sprinklers, they are still considered control-mode sprinklers. Large drop sprinklers were actually developed in the 1980's while specific application control mode sprinklers first came into being in the late 1990's and were first recognized in the 2002 edition of NFPA 13. The design criteria in Chapter 12 of NFPA 13 for both large drop and specific application control mode sprinklers is provided in tables that tell the user for any given storage configuration how many sprinklers need to be in the design area and what minimum pressure to apply at the sprinklers. This is distinctly different from standard spray sprinklers which traditionally use density and area to eventually determine how many sprinklers will be in the design area and how much pressure needs to be applied at the sprinkler. In general, the large drop and specific application control mode sprinklers need higher pressures to operate than the standard spray sprinklers, but their design area is generally smaller (contains fewer sprinklers). The total flow demand for the large drop or the specific application control mode sprinklers is then not too different from that needed for standard spray sprinklers. 545

## Page 552

However, since the pressure demand is higher, the water supply sometimes needs to be augmented with a pump. The installation criteria for large drop sprinklers can be found in section 8.11 of NFPA 13. The large drop sprinklers have their own spacing and obstruction criteria which are very different from standard spray sprinklers. One of the differences between large drop sprinklers and standard spray sprinklcrs is thc concept of a minimum arca of protection. Large drop sprinklers are not allowed to be closer than 8 ft from each other and they are not allowed to cover less than 80 sq ft per sprinkler. This can make it extremely difficult to space large drop sprinklers. Specific application control mode sprinklers do not have installation criteria or specific spacing criteria in NFPA 13. Instead, the manufacturer's instructions need to be consulted in order to determine what the installation rules are, Many of the specific application control mode sprinkler instructions send the user back to the large drop installation rules in NFPA 13, but not all of them. The user must be careful to follow all of the special rules in the manufacturer's instructions when using these sprinklers. Large drop and specific application control mode sprinklers are also different from standard spray sprinklers in that they need more than 18 inches of clearance between the top of the storage and the sprirflcler. Large drop and specific application control mode sprinklers need a minimum of 36 inches of clearance. The extra room is necessary for the spray pattern of the sprinkler to develop. Large drop sprinklers are upright sprinklers and the branch line to the sprinkler becomes an obstruction. When the branch line is 2-inch or less in size, it is not considered a problem. But for larger branch lines, a large drop sprinkler needs to be elevated over the pipe or offset to the side. The amount of elevation depends on the size of the branch line. For 2-1/2 inch branch lines, the sprinkler deflector needs to be elevated at least 13 inches over the centerline of the pipe. For branch lines that are 3-inch in size, the sprinkler needs to be elevated at least 15 inches over the centerline of the pipe. During the fire testing of the large drop sprinkler, it was determined that the failure of a single sprinkler to open and discharge water could have devastating effects on the ability of the sprinkler system to control the fire. Therefore, care has to be taken to make sure that sprinklers don't get plugged by pipe scale or debris. Strainers may be needed for water supplies that are questionable in terms of water quality. NFPA 13 requires that steel pipe used in dry-pipe systems with large drop sprinklers be galvanized. Note that this is the only sprinkler system where NFPA 13 requires the use of galvanized pipe for dry-pipe systems, 546

## Page 553

Early Suppression Fast Response (ESFR) Sprinlders ESFR sprinklers are defined by NFPA 13 as, "A type of fast response sprinkler that ... is listed for its capability to provide fire suppression of specific high challenge fire hazards." as described earlier in this text, ESFR sprinklers have been specifically designed to provide fire suppression rather than just fire control. But in order to take advantage of this improvement in perfonnance, the user must be aware that there are a number of design considerations that make it much more difficult to fit ESFR sprinklers into many buildings. The limitations on thc use of ESFR sprinklers are as follows: o Wet pipe systems only o Limited to ceiling construction without deep solid structural members o Ceiling slope is not allowed to exceed 2 in 12 Maximum and minimum spacing mles may make it through to fit the sprinklers into a building o Obstruction mles are difficult to comply with for many ESFR sprinklers If you can handle all of the limitations of using the ESFR sprinklers, there are some distinct advantages. ESFR sprinklers offer fire suppression rather than fire control. The discharge requirements are basically the same regardless of the commodity being protected, so each time the building owner changes what they are storing the system does not have to be redesigned and recalculated. And one of the greatest advantages of the ESFR sprinkler is that it can protect a wide range of rack storage configurations without needing in-rack sprinklers, which makes a lot of building owners very happy. There are a number of different sizes and orientations of ESFR sprinklers in existence. Orifice sizes range from K-14 to K25.2 with many sizes in between. At one time, there was a K- 11.2 ESFR, but it has been withdrawn from the market and is no longer manufactured. Many of the ESFR sprinkler sizes are available in upright and pendent versions, although not all are available both ways and not always from the same manufacturer. ESFR sprinklers are limited to a maximum spacing of 100 sq ft of area per sprinkler and a minimum spacing of 80 sq ft per sprinkler under the 2002 edition of NFPA 13. As of the writing of this text, Factory Mutual has already approved the use of ESFR sprinklers to a minimum of 64 sq ft per sprinkler and NFPA 13 is taking steps to lower its requirement to 64 sq ft per sprinkler as well in its next edition (2007). For most storage configurations, sprinklers are allowed to be installed at a maximum of 12 sq ft and a minimum of 8 ft. However, when the storage height exceeds 25 ft or the building height exceeds 30 ft, the maximum spacing between sprinklers is 10 ft. There is a rule that allows ESFR sprinklers to occasionally be spaced at 11 ft between sprinklers and 110 sq ft per sprinkler, but it cannot be used flaroughout an entire system. This special rule only applies to a limited number of sprinklers in the building. Like the large drop and specific application control mode sprinklers, the ESFR sprinkler needs the extra clearance of 36 inches between the top of storage and the sprinkler deflector. It is extremely important to allow the spray pattern to develop or the sprinkler will not be able to suppress the fire. 547

## Page 554

With respect to obstructions, ESFR sprinklers have their own very stringent obstruction rules. One of the most important rules is that the sprinkler needs to be located at least 12 inches horizontally from the near edge of any bottom flange of any bar joist or truss. ESFR sprinklers are not allowed to be installed in the centerline of a bar joist or truss. Instead, the sprinklers must be offset to the side. The bottom flange of the bar joist or truss, even though it is only a few inches wide, disntpts thc downward momcntum of thc sprinldcr'g spray and causes the sprinkler to be incapable of providing fire suppression. It is very important to keep the sprinkler at least 12 inches away (horizontally) from any bar joist or truss or similar obstinction. Some Basic Definitions Before getting to the requirements and organization of NFPA 13, some basic tern-ns need to be defined. These terms will be used throughout this text and the NFPA standards and need to be understood in order for the documents to make sense. The definitions will be presented in their approximate order of introduction in this text with some commentary following the definitions where appropriate. o Array — Although NFPA 13 does not have a definition for this term, it is simply a vertical stack of a commodity. o Closed Array — A storage arrangement where air movement through the pile is restricted because of 6-inch or less vertical flues (section 3.9.1.1 of NFPA 13 2002). o Open Array — A storage arrangement where air movement through the pile is enhanced because of vertical flues larger than 6 inches (section 3.9.1.2 of NFPA 13-2002). In any storage warehouse where the commodities are stacked on the floor, it is extremely difficult for a building owner to meet the definition of Closed Array. While a closed array does prevent the development of a large fire, it is too difficult to keep all of the spaces between all of the piles as 6 inches or less all of the time. Most piles should be considered as open arrays unless there is some special circumstance that forces the piles to be extremely close together. Solid Piled Storage — Although NFPA 13 does not have a definition for this term, it is simply storage stacked up on the floor with no pallets or aides. Piles can be stable or unstable as defined below, o Stable Piles — Those arrays where collapse, spillage of content, or leaning of stacks across flue spaces is not likely to occur soon after initial fire development (section 3.9.14 of NFPA 13-2002) o Unstable Piles — Those arrays where collapse, spillage of content, or leaning of stacks across flue spaces occurs soon after initial fire development (section 3.9.15 of NFPA 13-2002). All piles of storage will eventually collapse during a fire. The decision as to whether the pile you are trying to protect is "stable" or not depends on a number of variables including the 548

## Page 555

thickness, integrity and combustibility of thc cartons or containers being stacked, the weight of the product in the cartons or containers, and the existence of bands around the outside of the canons or containers to help keep them together. The Icey to the stability definition is whether the piles will collapse "soon after initial fire development" which is fairly early in the fire. When faced with a decision in fire protection, it is always good to try and lean to the more conservative side, so the question should be asked, "Which is the more demanding fire scenario, stable or unstable piles?" The answer is that stable piles are [he more demanding scenario. When a fire occurs with an unstable pipe, the pile tends to collapse and smother the fire or scatter the fuel so it is harder to bum. Also, with fires in unstable piles, when the sprinklers activate, water that falls on top of the pile is directed down towards the fire because the pile always collapses towards the fire, With stable piles, the fuel is held up in the air and sits in a manner much easier for combustion to occur. When sprinklers activate, the water that falls on top of the pile does not get down to actually do anything about the burning surface lower down in the pile. It is much harder for a sprinkler system to control a fire in a stable pile or storage. o Palletized Storage - Storage of commodities on pallets or other storage aids that form horizontal spaces between tiers of storage (section 3.9.13 Of NFPA 13-2002). o Bin-Box Storage - Storage in 5 sided wood, metallic or cardboard boxes with an open face on the aisles. Boxes are self-supporting or supported by a structure with little or no horizontal or vertical space around boxes (section 3.9.3 of NFPA 13-2002). o Shelf Storage - Storage on structures less than 30 inches deep with shelves usually 2 feet apart vertically and separated by approximately 30 inch aisles (section 3.9.17 of NFPA 13-2002). Miscellaneous Storage — Storage that does not exceed 12 ft in height and is incidental to another occupancy use group. Such storage shall not constitute more than 10 percent of the building area or 4000 sq ft of the sprinklered area, whichever is greater. Such storage shall not exceed 1000 sq ft in one pile or area, and each such pile or area shall be separated from other storage areas by at least 25 ft. 549

## Page 556

History of Storage Rules Prior to the 1999 edition of NFPA 13, most of the rules for protection of storage occupancies with sprinklers were not in NFPA 13. The only rules in NFPA 13 regarding storage were some general installation rules (like sprinkler spacing in storage occupancies) and the discharge criteria for a type of storage called "Miscellaneous Storage". The other sprinkler protection rules for storage occupancies were scattered around a bunch of other documents in (he NFPA system includingthe following: •NFPA 231 General Storage •NFPA 23 IC Rack Storage •NFPA 23 ID Rubber Tire Storage •NFPA 23 IE Baled Cotton Storage •NFPA 23 IF Roll Paper Storage The NFPA found that there were a number of problems with having the sprinkler requirements scattered throughout so many documents, so for the 1999 edition of NFPA 13, the other documents were withdrawn and the sprinkler document (and committee såucture to produce the document) were expanded to take in all of the sprinkler requirements for protecting storage. In this 1999 edition of NFPA 13, the discharge criteria for the storage occupancies was added to the discharge criteria for other occupancies, making one very large Chapter 7 in the standard. For the 2002 edition, the discharge criteria was split with the rules for light, ordinary and extra hazard occupancies in Chapter 11 and storage occupancies in Chapter 12. Organization of NFPA 13 The installation rules that apply to storage occupancies are scattered throughout the chapters of NFPA 13 and are organized by the subject material. For example, the rules for how many square feet of floor area that can be protected by a single sprinkler riser in a storage occupancy are found in section 8.2 with the rules for how many square feet of floor area that can be protected of light, ordinary and extra hazard occupancies. Likewise, the rules for sprinkler spacing of standard spray sprinklers in storage occupancies can be found in section 8.6 along with the other rules for sprinkler spacing in other occupancies. A short list of these rules is as follows: 08.2 System protection area limitations (high-piled storage only) •Table 8.6.2.2. I(d) Sprinkler spacing limitations (high-piled storage only) 08.11 Large drop sprinklers 08.12 ESFR 08.13 In-Rack Sprinklers 08.15.1,6 In-Rack Sprinkler Control Valves The discharge criteria rules for NFPA 13 can be found in Chapter 12. The chapter is then divided into seven sections that each covers a different aspect of storage. Section 12.1 contains 550

## Page 557

some general rules that apply to all kinds of storage. This section also contains some very specific rules for low piled storage and miscellaneous storage. Section 12.2 contains all of the discharge lilles for protecting solid piled, palletized, bin- box and shelf storage. These four types of storage used to be called "General Storage" by the NFPA and the lules for protecting these types of storage were in NFPA 231. Section 12.2 of 13 still looks a great deal like the old NFPA 231. Section 12.3 contains all of the discharge rules for protecting storage on racks. For some structures that hold up storage, it can be difficult to decide if you should follow the rules in section 12.2 for shelves or 12.3 for racks. Take a look at the definition of shelf storage. If you can meet the definition of shelf storage, then you can use section 12.2. Otherwise, you will probably have to consider the structure of a rack and use section 12.3. The remainder of Chapter 12 covers the following subjects: 012.4 Rubber Tire Storage 012.5 -- Baled Cotton Storage 012.6 — Roll Paper Storage 012.7 — Special Designs Section 12.1 of NFPA 13 — General Rules As stated above, section 12.1 has some general rules that apply to all storage configurations as well as some special rules that only apply to low piled storage and to miscellaneous storage. Our discussion in this text will begin with rules that apply to all sprinklers. Roof Vents and Draft Curtains NFPA 13 starts off with the assumption that roof vents and draft curtains will not be present in the building (see section 12.1.1 and C.6 in NFPA 13-2002). Full-scale fire tests have shown that when roof vents and/or draft curtains are present in a building, the number of sprinklers that will open in a fire can exceed the number of sprinklers in the design area, sometimes by more than 100%. The rules in NFPA 13, specifically the rules on the number of sprinklers that will open in a fire (design area or remote area) are based on full-scale fire testing without roof vents and draft stops. When such devices are present, the number of sprinklers that will open during a fire is unknown. The criteria in the standard are only valid for those situations where none of these devices are present. 551

## Page 558

Large Drop and ESER Sprinklers Interestingly, this is the place where we find that large drop and ESFR sprinklers are allowed to protect ordinary hazard occupancies. You might expect to find this information in Chapter 11 of NFPA 13 because that is where the ordinary hazard rules are, but actually, it is in section 12.1.2.3. This section is important because it is fairly common to find combination industrial/storage occupancies where there is some manufacturing or production process going on with storage of raw materials at one end of the process and storage of a finished product at the other end. ESFR sprinklers can obviously protect the storage at both ends of the facility, but plan review authorities frequently question whether or not the ESFR sprinklers can be used to protect the manufacturing process, which is typically ordinary hazard. The use of ESFR sprinklers tlu•oughout the facility is a good idea because it gives the building owner the flexibility to move their storage and manufacturing positions around without having to redesign the sprinkler system. And, according to this section, there is no problem with using the ESFR sprinklers in this manner. Hose Connections Section 12.1.3 of NFPA 13 states that all storage occupancies are to have small hose connections, The connections are intended to be 1-1/2 inch connections for basic first aid and mop-up operations. They are not intended to be standpipe systems, but just small hoses connected to the sprinkler system piping. Chapter 8 of NFPA 13 (section 8.16.5) contains details on how to make the connection to the sprinkler piping. But section 12.2.2.1.3 contradicts section 12.1.3 slightly. Section 12.2.2.1.3 states that hose connections are not required for solid piled, palletized, bin-box and shelf storage of Class I- IV commodities that are stored 12 ft or less in height. This kind of contradiction is not unusual in NFPA 13. Often, statements in general sections are contradicted by more specific statements in portions of the standard that apply to specific situations. While this is not optimum writing style, it is clear that in the specific case of low-piled storage in the specified configurations, hose connections are not intended to be required by NFPA 13. For wet pipe sprinkler systems, it is easy to just connect the hose station to the closest sprinkler main. But for dry-pipe sprinkler systems, it is a bit more difficult to connect the hose station to the sprinkler piping. Section 8.16.5 of NFPA 13 only allows the hose station piping to be connected to water-filled piping. For dry-pipe systems, the hose is not permitted to be connected to the air-filled piping because it is difficult to keep the air from leaking out the hose nozzle, which would cause frequent false trips of the dry-pipe valve. So, for cold storage areas, the hose stations are still required, but they have to be piped back to the water supply outside the cold area separate from the dry-pipe sprinkler system. Where hose stations are connected to the sprinkler system piping, the hydraulic calculations are effected. Each hose station is considered potentially responsible for taking 50 552

## Page 559

gpm of flow in addition to the sprinkler demand. For hydraulic calculation purposes, Table 11.2.3.1.1 of NFPA 13 requires that a maximum of two hose stations (100 gpm) be added to the sprinkler system flow with 50 gpm added at each of the two most demanding connections. It does not matter. how many hose stations are connected to the sprinkler system, the maximum amount of flow that we add to the hydraulic calculations is 50 gpm at the most remote connection and 50 gpm at the second most remote connection. Adiacent Hazards When two different commodities classifications or storage configurations are next to each other, NFPA 13 gives the user three options as to how to handle the sprinkler system. The first option is to design the entire fire protection system for the higher hazard, This gives the owner of the building the maximum flexibility in moving the storage piles wherever they want. The second option is to segregate the storage so that the higher hazard commodity or configuration is confined to one area while the lower hazard commodity is confined to a different area. The sprinkler system basically needs to be designed so that the sprinklers at the ceiling protect whatever is below them. However, for the sprinkler system over the higher hazard to be limited to just the ceiling directly over the higher hazard, there needs to be some physical separation between the two different hazards. NFPA 13 does not require any specific fire resistance rating, but does require a "barrier or partition capable of delaying heat from a fire in one area from fusing sprinklers in the adjacent area" if the sprinklers at the ceiling are to be limited to being just above the higher hazard. The type of partition or barrier necessary for this Lille is a judgment call based on the hazard being protected. The concern with using this option is that the higher hazard material needs to be kept in the segregated area, If any piles of the higher hazard commodity end up in the lower hazard area, a fire could get out of control. The third option is to segregate the storage areas without any kind of barrier or partition. For this option to work, NFPA 13 requires that the higher hazard sprinkler design be carried 15 ft into the perimeter of the lower hazard design to account for heat from the higher hazard from migrating into the lower hazard space and opening remote sprinklers, Design Area Increases For dry-pipe sprinkler systems, NFPA 13 requires that design areas (for standard spray sprinklers) protecting storage occupancies be increased by 30%. This is the same as dry-pipe systems for other hazards like light and ordinary hazard. While many of the fire tests that were performed to develop the criteria for protecting storage commodities were only done with wet- pipe systems, experience has shown that the 30% increase is sufficient for most configurations of storage. Preaction systems protecting storage are handled much differently than preaction systems protecting light or ordinary hazard occupancies. For light and ordinary hazard occupancies, the 30% increase only applies to double-interlock preaction systems, but for storage occupancies, the 553

## Page 560

30% increase applies equally to all preaction sprinkler systems including single-interlock systems and non-interlocking systems. There is an exception to the lille that will allow single- interlock systems to avoid the 30% increase to the design area. This exception requires the designer to calculate the time it takes for water to be delivered to the remote sprinkler. If water can get from the preaction valve to the remote sprinkler within the time lag between when the detector trips the preaction valve and when the sprinkler opens, then the design area does not need to be increased, In other words, if the detectors are much more sensitive than the sprinklers, the water will have the time to get to the sprinkler before it opens and the system will respond just like a wet pipe system and can be treated as such. Another common increase to design areas is for sloped systems. For light and ordinary hazards, NFPA 13 requires an increase of 30% to the design area to make up for extra sprinklers that open when the heat from a fire travels up the slope and openssprinklers remote from the fire. However for storage occupancies, there isn't enough data to know whether the 30% increase is sufficient to protect the commodity and configuration. It is entirely possible that even more sprinklers will open. Since there isn't enough information to determine how many sprinklers will open, section 12.1.7 warns the user that the design criteria from NFPA 13 is appropriate to use if the ceiling slope exceeds 2 in 12. What do you do if you encounter a storage commodity where the ceiling pitch exceeds 2 in 12? The answer is that you have two choices. Install a false ceiling that is level and put the sprinklers below the false ceiling, or find a fire protection engineer that is willing to provide design criteria without guidance from NFPA 13. Such criteria might come from fire tests, fire modeling or engineering experience. Idle Pallets There is an old saying that, "Idle hands are the devil's workshop." For fire protection, that phrase could be modified to say, "Idle pallets are the devil's workshop." It is hard to imagine a more efficient fuel source for a fire. If you were going to design an of fuel that maximizes the ability of fuel and oxygen to combine, and makes it most difficult to get water into the commodity, you would end up with an arrangement that looks exactly like a pile of pallets. Often, the most challenging situation from a fire protection perspective is not the storage commodity itself in a building, but the pile of empty pallets that are sitting around the warehouse. The rules for protecting pallets depend on what the pallets are made of. Pallets can be made of wood or plastic. If they are made from plastic they can be reinforced or unreinforced. The optimum place to store idle pallets is outside. If they have to be stored indoors, the next best option is in a building of their own. If they have to be stored in the same building as the rest of the storage, the following rules apply (only one of the options needs to be selected): o Idle wood pallets can be protected with standard spray sprinklers designed to discharge the density for the commodity and configuration they are protecting if the pallets are limited to 6 ft in height and the piles are limited to four stacks in a pile and each pile is separated by at least 8 ft of clear space or 25 ft of comrnodity. 554

## Page 561

Idle wood pallets can be protected with standard spray sprinklers designed to discharge in accordance with Table 12.1.9.1.2(a) Idle wood pallets can be protected with control mode specific application sprinklers in accordance with Table 12.1.9.1.2(b) Idle wood pallets can be protected with ESFR sprinklers in accordance with Table 12.1.9.1.2@) Idle plastic pallets can be protected in a cut-off room (separated by 3-hour fire walls from the rest of the building) in accordance with section 12.1.9.2.2(1) Idle plastic pallets can be protected without a cut-off room in accordance with 12.1.9.2.2(2) Idle plastic pallets can be protected with k-16.8 spray sprinklers (and no cut-off room) in accordance with section 12.1.9.2.1(5) Idle plastic pallets can be protected with ESFR sprinklers (and no cut-off room) in accordance with Table 12.1.9.2.1 High Expansion Foam For many storage occupancies, the ceiling sprinkler density can be dramatically reduced if a high expansion foam system is installed. Section 12.1.11 contains some 'general information that the foam system would have to meet. In general, the system would need to be designed to meet NFPA 1 IA. NFPA allows the ceiling sprinkler densities for many commodities to be reduced by 50% as long as the density does not go lower than 0.15 gpm per sq ft. For most commodities, the rules of NFPA IIA apply for submergence times, But for idle pallet protection, the foam system must fill the space in no morc than 4 minutes. Spray Sprinkler Limitations NFPA 13 limits the use of smaller orifice size spray sprinklers (section 12.1, 13) in order to assure that the water droplets discharging from the sprinkler have sufficient momentum to penetrate the fire plume. As the density that the sprinkler needs to discharge increases, the pressure that the sprinkler needs to operate at increases. At high pressures, the water leaves the orifice of the sprinkler and strikes the deflector with so much velocity that it breaks the water up into tiny little droplets. Since momentum is a product of mass times velocity, a sprinkler spray pattern with tiny little water droplets does not have much momentum because each of the droplets has little mass. The use of spray sprinklers with a k-factor of 5.6 is limited in new sprinkler systems to those systems that need a discharge density of 0.2 gpm per sq ft or less to protect the storage. At this low density, the pressure will be reasonable and the sprinkler will be able to produce water droplets with sufficient momentum. Existing systems (and modifications to existing systems) are allowed to keep their k-5.6 sprinklers even if the density required is greater than 0.2 gpm per sq ft. 555

## Page 562

Similarly, the use of k-8.0 spray sprinklers is limited in new sprinkler systems to those systems that need a discharge density of 0.34 gpm per sq ft or less to protect storage. As with the other types of sprinklers, existing systems (and modifications to existing systems) are allowed to remain in service even if the design discharge is required to be greater than 0.34 gpm per sq ft. if the discharge density for a new sprinkler system is required Io be greater than 0.34 gpm per sq ft, the sprinklers are required to have a k-factor of 11.2 or higher, Such sprinklers are also required to be specifically listed for storage occupancies. These are the types of sprinklers that have been specifically designed to create the momentum of the water droplets that will work best for storage. Jn addition to the orifice size, section 12.1.13 of NFPA 13 also restricts the use of quick response sprinklers for protecting storage. Quick response sprinklers can be used to protect storage only if they have been specifically tested and listed for storage protection. For the most part, sprinklers used to protect storage are still standard response, Miscellaneous and Low Piled Storage of Class I-I V Section 12.1.10 only applies to miscellaneous storage of many different commodities and low piled storage of Class I tlu•ough Class IV commodities. Low piled storage can be considered any storage 12 ft or less in height. It is somewhat unusual to find these rules in the middle of the portion of Chapter 12 that is assigned to all storage situations, but that is how the cornmittee has arranged the chapter. Table 12.1.10.1.1 is divided into a series of portions, each dedicated to a different type of storage. The table lets the user know the discharge requirements for different arrangements of storage. The discharge requirements include the density and area of design, the need for in-rack sprinklers, the hose stream demands (inside and out) and the duration requirements for the water supply. The density and area requirements are provided by referencing a curve in Figure 12.1.10 for each storage arrangement. While this figure looks very much like the ordinary and extra hazard density area/curves, it is technically a different figure and the ordinary hazard and extra hazard rules do not apply. By referencing curves in Figure 12.1.10 rather than ordinary and extra hazard, the committee has set up a situation where many of the rules for protecting miscellaneous storage and low piled storage are no longer clear. While it appears that the committee was just trying to isolate Chapter 12 from Chapter 11, the decision had unintended consequences. Many of the other rules in NFPA rely on the determination of a hazard classification. If Miscellaneous Storage is not ordinary hazard, and it is not extra hazard, and it is not high piled storage, then what is it? For example, what are the sprinkler spacing rules? Section 8.6.2.2.1 refers the user to four Tables to detemine appropriate sprinkler spacing for standard spray sprinklers, But the four tables are only for light hazard, ordinary hazard, extra hazard, or high piled storage. There are no •sprinkler spacing requirements for low piled storage or miscellaneous storage. Until the committee fixes the unintended consequences, the user must decide if they are going to use the 556

## Page 563

rules as they were in the 1999 edition of [he standard for the installation criteria, or if they are going to use the more stringent rules for high piled storage. A case could be made for either approach. There are a number of hose stream demands and water supply durations in Table 12.1.10.1.1 that were printed incorrectly in the 2002 edition of NFPA 13. The NFPA issued TIA 02-2 to NFPA 13 to correct the information. Where in-rack sprinklers are installed to protect miscellaneous storage, section 12.1.12 requires the user to calculate 4 in-rack sprinklers at a minimum pressure of 15 psi. Solid Piled, Palletized, Bin-Box and Shelf Storage Together, solid piled, palletized, bin-box, and shelf storage used to fall under the jurisdiction of the NFPA Committee on General Storage and the rules for protecting this storage were found in NFPA 231. When the sprinkler rules were pulled into NFPA 13, they were placed together in section 12.2. Section 12.2 is divided into three separate sections: 0 12.2.1 General rules for all solid piled, palletized, bin-box and shelf storage 0 12.2.2 Solid piled, palletized, bin-box and shelf storage of Class I-IV commodities (protected with standard spray sprinklers, large drop sprinklers, specific application control mode sprinklers or ESFR sprinklers) e 12.2.3 Solid piled, palletized, bin-box and shelf storage of Group A plastics (protected with standard spray sprinklers, large drop sprinklers, specific application control mode sprinklers or ESFR sprinklers) Protection of Class I-IV with Spray Sprinklers The design criteria for the protection of Class I Class IV commodities being protected with standard spray sprinklers can only be used with the following three arrangements of storage. If the storage is above the limits discussed here, standard spray sprinklers cannot be used, but some other sprinkler might have applicable design criteria. The three acceptable types of storage that can be protected with standard spray sprinklers are: 0 Nonencapsulated commodity (solid piled, palletized or bin-box) up to 30 ft high Nonencapsulated commodity on shelf up to 15 ft high o Encapsulated commodity (solid piled, palletized, bin-box or shelf storage) up to 15 ft high There are two sets of density/area curves that can be used to protect Class I through Class IV commodities that meet the storage m-rangements discussed above. Figure 12.2.2.1.5.1 is intended to be used where the sprinklers are ordinary temperature sprinklers. Figure 12.2.2.1.5.2 is intended to be used where the sprinklers are high temperature sprinklers. Once the user knows what commodity classification they are trying to protect, they just need to go to the correct figure 557

## Page 564

and the correct curve on that figure and pick a point (although they' re not done yet, there are a few adjustments that need to be made as discussed further below). The curves in Figure 12.2.2.1,5.2 allow the same commodity to be protected with high temperature sprinklers at lower densities. The background for this reduction in density is that fire experience has shown that fewer sprinklers open when higher temperature sprinklers are used. The standard used to allow thc user to kccp thc dcnsity the same, but reduce the design area. However, this approach was changed in the mid- 1990's to reducing the density rather than the area. The approach is really the same, to reduce the size of the water supply based on the fact that high temperature sprinklers are being used and fewer of these sprinklers will open. Section 12.2.2.1.7 allows the user to utilize the high temperature curves (Figure 12,2.2.1.5.2) with ordinary temperature sprinklers if the sprinklers have a k-factor of 11.2 or greater and if the sprinklers are specifically listed for storage protection. It is not widely known that big orifice ordinary temperature sprinklers can utilize the high temperature density/area curves. The big orifice ordinary temperature sprinklers can take advantage of the high temperature criteria because they produce water droplets with better momentum than the k-8.0 or the k-5.6 sprinklers. When the koll.2 sprinklers were first listed for use in storage occupancies, they were tested and found to be as good (or better) at controlling fires as the k-8.0 high temperature sprinklers. Since they are as good (or better) than the k-8.0 high temperature sprinklers, they can utilize the same design criteria, even though they are ordinary temperature sprinklers. Once the density/area has been selected from the correct curve on the correct figure, a few adjustments need to be made: o Adjust the density for the storage height (more water for storage above 20 ft, less water for storage below 20 ft) per Figure 12.2,2.1.5.3. o Increase the area 30% if the system is a dry-pipe sprinkler system, o Increase the area 30% if the system is a preaction system (unless calculations show that water will discharge when the sprinkler opens). o Make sure minimum criteria is satisfied o No density below 0.15 gpm per sq ft. o No area for a wet pipe system below 2000 sq ft. o No area for a dry-pipe system below 2600 sq ft. o No density/area for Class III or Class IV below what would be required for ordinary hazard group 2. Class I-IV with Large Drop and Specific Application Control Mode Sprinklers For large drop and specific application control mode sprinklers protecting Class I through Class IV commodities in solid piled and palletized storage arrangements, the standard does not provide density/area figures. Instead, the standard provides a series of tables that describe the number of sprinklers that need to be in the design area and the minimum pressure that needs to 558

## Page 565

be provided to the water at those sprinklers. Table 12.2.2.2.1(a) is for large drop sprinklers and Table 12.2.2.2.1(b) is for specific application control mode sprinklers. Note that large drop and specific application control mode sprinklers cannot protect bin- box or shelf storage. There have been no fire tests that have shown how many sprinklers would open and how much water they would need to protect such arrangements. In order to detennine the shape of the design area, the user must take the area of coverage per sprinkler and multiply by the number of sprinklers from the table. Then the following formula can be used to determine the number of sprinklers that need to be in the design area along the branch line: Where:# = the number of sprinklers to include on the branch lines in the design area Area = the total area encompassed by the number of sprinklers from the Table and the area of coverage for each sprinkler S = the distance between sprinklers on the branch line The Tables also give the user the conect flow to add to the sprinkler demand for inside and outside hose streams as well as the duration demand if water is being stored for the fire protection system. For inside hose stream demand, 50 gpm is used when there is only one hose station (added at the connection to that station) and 100 gpm is used when there are two or more hose stations (50 gpm added at the connections to the most remote two stations each). With 50 gpm of inside hose, the outside hose demand is the total hose demand (from the Table) minus 50 gpm. With 100 gpm of inside hose, the outside hose demand is the total hose demand (from the Table) minus 100 gpm. When large drop sprinklers are used under exposed wood joist construction, the designer has two options. The first option is to use a minimum pressure of 50 psi (with the corresponding number of sprinklers from the Table. The other option is to fire-stop the channels created by the joists at 20 ft intervals, which allows the use of the 25 psi criteria from the Table. The following is an example of the protection of a storage facility for palletized Class III commodity stored up to 20 ft in height in a 25 ft high building protected by a wet pipe sprinkler system with k-16.8 specific application control mode sprinklers installed on a 10 ft x 10 ft spacing. According to Table 12.2.2.2.1(b), the design area will be 15 sprinklers with a minimum of 22 psi at the sprinklers. The hose stream demand (total inside and outside) is 500 gpm and the water supply duration is 120 minutes (2 hrs). With sprinklers on a 10 ft x 10 ft spacing, the design area covers 1500 sq ft (10 x 10 x 15 = 1500). Using the following formula, the number of sprinklers to calculate on the branch line is 5: 1.2 1500 10 559

## Page 566

Each sprinkler in the above example would need to discharge a minimum of 78.8 gpm (16.8 times the square root of 22 psi). Of course, the most remote sprinkler on the system would be calculated at the flow of 78.8 gpm and the other sprinklers closer to the riser will flow a little more because they will operate at a slightly higher pressure. Ciass with ESFR Sprinklers Similar to large drop and specific application control mode sprinklers, ESFR sprinkler design criteria is all contained within a table. For ESFR sprinklers protecting palletized or solid piled Class I through IV commodities, the correct table to use is Table 12.2.2.3.1. For the correct combination of storage and ceiling heights, the table gives the user the minimum pressure for each type of ESFR sprinkler. Since the 2002 edition of NFPA 13 was published, there have been a few additional ESFR sprinklers manufactured that are not in the table. For these new ESFR sprinklers, use the manufacturer's special listing for design pressure. When ESFR sprinklers are used with Table 12.2.2.3.1, the design area is always 12 sprinklers. The design area will be 4 sprinklers on the tlu•ee most remote branch lines. The k- factor of the sprinkler times the square root of the pressure from the table will provide the minimum flow that needs to discharge from each sprinkler. For example, for the protection of a storage facility for palletized Class III commodity stored up to 20 ft in height in a 25 ft high building protected by a wet pipe sprinkler system with k-25.2 ESFR sprinklers, the minimum pressure will be 15 psi, the hose stream demand (total inside and outside) is 250 gpm and the water supply duration is 60 minutes (1 hr). The flow demand from the sprinklers will be a minimum of 97.6 gpm (25.2 times the square root of 15 psi) from each sprinkler. Protection of Group A Plastics Just like Class I through IV commodities, plastics can be protected with spray sprinklers, large drop sprinklers, specific application control mode sprinklers or ESFR sprinklers. The decision is up to the designer of the sprinkler system. Group A Plastics with Spray Sprinklers When protecting Group A plastics stored in solid piled or palletized arrays with spray sprinklers, the user gets the sprinkler discharge criteria from Table 12,2.3.1,6. Note that Table has five columns labeled A, B, C, D and E. In order to know which is the correct column to use, the designer needs to use the Plastics Decision Tree (Figure 12.2.3,1.1). By starting at the top and working down through the decision tree, the user arrives at the correct column to use. 560

## Page 567

When using Table 12.2.3.1.6, the user needs to find the combination of storage and ceiling heights that would routinely or periodically exist that cause the worse-case density and the sprinkler system needs to be able to provide this worse-case density. For many storage configurations, the worse-case density occurs with the highest pile of storage, but that is not true for Table 12.2.3.1.6. It is quite possible that lower storage heights actually need more water than taller storage arrays. This occurs because Group A plastics produce a plume (hot gasses rising from a fire) with significant vertical momentum. With 10 or 15 ft of clearance (distance from top of storage to the ceiling), the discharge from a sprinkler needs to fight down through that plume, whereas when the clearance is only 5 ft, the plume pushes against the ceiling and changes to a horizontal direction. The discharge from a sprinkler can make it through a horizontal plume easier than through a vertical plume. Consider palletized storage of non-expanded-stable-cartoned Group A plastics stored 25 ft high in a 30 ft building. According to Figure 12.2.3.1.1, this storage would have to be protected with Column C. According to Column C, the density for 25 ft high storage in a 30 ft high building would need to be protected with a density of 0.55 gpm per sq ft. However, wherever there is 25 ft high storage in a 30 ft high building, there is also the significant possibility that there will be 20 ft high storage in the same 30 ft high building. For 20 ft high storage in a 30 ft high building, the density needs to be 0.7 gpm per sq ft, significantly higher than the 0.55 for 25 ft storage. So, the sprinkler system should be designed with a density of 0.7, not 0.55. Once the density is known, the design area will be one of three possibilities. For closed arrays (less than 6 inches between piles), the design area is 2000 sq ft. For open arrays (more than 6 inches between piles) the design area is 2500 sq ft. Since it is very difficult to maintain closed an•ays, the open array rules (2500 sq ft) should be used unless the owner can guarantee that the closed atray can always be maintained. The third option for design area only exists where "Curve 3" is referenced by Table 12.2.3.1.6, in which case the design area is allowed to be any area that corresponds to the density selected from Figure 12.1. IO. Group A Plastics and Large Drop and Specific Application Sprinklers Where Group A plastics are protected with large drop or specific application control mode sprinklers, the rules are very similar to the rules discussed above for protection of Class I through IV commodities protected with these same kind of sprinklers. The only difference in protecting Group A plastics is that the table for design criteria is different. For large drop sprinklers, the correct table to use is Table 12.2.3.2.1(a). For specific application control mode sprinklers, 'the correct table to use is Table 12.2.3.2. I(b). 561

## Page 568

Group A Plastics and ESFR Sprinklers Where Group A plastics are protected with ESFR sprinklers, the lilles are very similar to the lules discussed above for protection of Class I through IV comxnodities protected with ESFR sprinklers. The only difference in protecting Group A plastics is that the table for design criteria is different. The correct table to use is Table 12.2.3.3.1. Rack Storage Section 12.3 of NFPA 13 applies to the protection of storage on racks. The section is broken up into subsections based on type of conmodity being protected and the maximum height of storage for that commodity as follows: 0 12.3.1 General rules for all rack storage facilities 0 12.3.2 Protection of Class I-IV Commodities up to 25 ft in height 0 12.3.3 Protection of Group A plastics stored up to 25 ft in height 0 12.3.4 Protection of Class I-IV commodities stored over 25 ft in height 0 12.3.5 Protection of Group A plastics stored over 25 ft in height Within each of the subsections, the rules for protection of single-row racks, double-row racks and multiple-row racks will be provided. Also, within each subsection, the rules for use of spray sprinklers, large drop sprinklers, specific application control mode sprinklers and ESFR sprinklers will be provided. General Criteria for Rack Storage The rules for thc protection of rack storage include a discussion of what to do with solid shelving in the racks. The basic rules of section 12.3 assume that the racks are open. If the racks have solid shelving that is 20 sq ft or less in area, they can be treated as open racks. Ifthe solid shelves exceed 20 sq ft, but are 64 sq ft or less in area, the rules of open shelf racks can be used, but additional in-rack sprinklers need to be installed 6 ft apart vertically. Where the shelving exceeds 64 sq ft in area, additional in-rack sprinklers need to be installed below every shelf, even if the shelves are very close together vertically. See section 12.3.1.9 for more information. Another of the rules covered in the General section applies to the protection of steel columns in the rack area. The designer needs to make sure that one of the following methods are used to protect the steel columns: Fireproof the columns Install sidewall sprinklers at the 15 ft level spraying at one side of the column Provide the minimum density from the ceiling sprinklers as indicated in Table 12.3.1.7.1. The design area in this case shall be 2000 sq ft. Use large drop, specific application control mode or ESFR sprinklers Use in-rack sprinklers (see section 12.4.1.2 in the rubber tire section) 562

## Page 569

Class I-IV Commodities and Spray Sprinklers For spray sprinklers that are protecting Class I through TV commodities stored on racks, there is a table in each section of the standard that provides information on the density and area to use for the discharge criteria. Each table also provides information on whether or not in-rack sprinklers are required. For storage 25 ft or less in height, the table directs the user to an arca/density curve. For storagc over 25 ft in height, the user is given an area/density directly in the table. The tables also give the user information on possible adjustments that need to be made to the density based on the storage height. Although not in the tables, the narrative in the sections includes changes to the discharge requirements based on certain conditions and increases in the design area for dry-pipe and preaction systems, Where additional in-rack sprinklers are installed over and above those required to protect the commodity, a reduction in the discharge requirements to the ceiling sprinklers is allowed, The reduction depends on how many additional in-rack sprinklers are installed. The reductions are based on the more efficient delivery of water directly to the fire through the in-rack sprinklers. The following tables contain the discharge criteria for each situation: o Table 12.3.2.1.2 for single and double row racks with storage up to 25 ft o Table 12.3.2.1.3 for easy to protect multiple row racks with storage up to 25 ft o Table 12,3.2.1.4 for harder to protect multiple row racks with storage up to 25 ft Table 12.3.4.1.1 for single and double row racks with storage over 25 ft Table 12.3.4.1.3 for multiple row racks with storage over 25 ft Group A Plastics with Spray Sprinklers For the protection of Group A plastics with spray sprinklers for storage up to 25 ft in height, there are a series of figures in section 12.3.3. The user needs to determine which of the figures 12.3.3.1.5(a) through 12.3.3.1.5(f) that most closely resembles the storage they are trying to protect. Each of the different figures represents a different combination of storage height and ceiling height in 5 ft increments. The user needs to pick the figure that gets as close as possible to the actual scenario. Each of the figures contains a plan view and an elevation view along with written information above the plan view and notes below the figure. The elevation view shows how many levels of in-rack sprinklers are required (if any). The plan view shows how far to place the in-rack sprinklers apart horizontally (if any). For many of the figures, the user is given several choices of options. In most of the options, there are single-row racks, double-row racks and two different configurations of multiple-row racks. For a few of the choices, multiple-row racks are not shown, because they are not permitted to be protected with that option. Above the plan view for each option is the information on the ceiling sprinkler design. The notes at the bottom of the figure give additional information and in some cases, additional options are presented. 563

## Page 570

For the protection of Group A plastics stored greater than 25 ft in height, the ceiling sprinkler density is given in Table 12,3.5.1.1 and depends on the height of storage above the highest level of in-rack sprinklers in the rack structure. When the storage is only 5 ft above the highest level of in-rack sprinklers, the ceiling density is 0.3 gpm per sq ft over 2000 sq ft. When the storage is up to 10 ft over the highest level of in-rack sprinklers, the density is 0.45 gpm per sq ft over 2000 sq ft. If there is more than 10 ft above the highest level of in-rack sprinklers, additional in-rack sprinklers need to be added until the storage is 10 ft or less above the highest level of in-racks. In-rack sprinkler placement for plastic storage over 25 ft is given in a series of figures. Section 12.3.5.4.1.4 contains a new option for protecting storage over 25 ft in height of Group A plastics on single and double-row racks with no solid shelves. In order to use this protection, the aisles cannot be less than 4 ft wide and the ceiling sprinklers need to be designed for a minimum of 0.45 gpm per sq ft over 2000 sq ft. A level of in-rack sprinklers needs to be installed in every other tier of storage at the intersection of the longitudinal and transverse flues (approximately 5 ft apart). The advantage to this option is that there are no face sprinklers required. This protection option is for a maximum storage height of 54 ft and a maximum building height of 60 ft. See the Formal Interpretation on this protection option explained in the January/February 2005 edition of Sprinkler TechNotes for more information on the dimensions in Figure 12.3.5.4.1.4. Additional special arrangements for protecting Group A plastics with spray sprinklers can be found in section 12.7. These protection schemes apply to some very specific commodity arrangements, but if these arrangements meet what the user is trying to protect, these schemes might work. See section 12.7 for more details. Rack Storage and Large Drop and Specific Application Control Mode Sprinklers Where commodities on racks are protected with large drop or specific application control mode sprinklers, the rules are very similar to the lules discussed above for protection of palletized and solid piled storage protected with these same kind of sprinklers. The only difference in protecting rack storage is that the tables for design criteria are different. The following is a list of the applicable tables: Table 12.3.2.2. I(a) for large drop sprinklers for Class I-IV comrnodities stored up to 25 ft in height Table (b) for specific application control mode sprinklers for Class I-IV commodities stored up to 25 ft in height Table 12.3.3.2.1(a) for large drop sprinklers for Group A plastics stored up to 25 ft in height Table 12.3.32.1 (b) for specific application control mode sprinklers for Group A plastics stored up to 25 ft in height Table 12.3.4.2.1 for large drop sprinklers for Class I-IV commodities stored over 25 ft in height 564

## Page 571

Rack Storage and ESFR Sprinklers Where commodities on racks are protected with ESFR sprinklers, the rules are very similar to the rules discussed above for protection of palletized and solid piled storage protected with these same kind of sprinklers. The only difference in protecting rack storage is that the tables for design criteria are different. The following is a list of the applicable tables: Table 12.3.2.3.1 for ESFR sprinklers for Class I-IV commodities stored up to 25 ft in height Table 12.3.3.3.1 for ESFR sprinklers for Group A plastics stored up to 25 ft in height Table 12.3.4.3.1 for ESFR sprinklers for Class I-IV commodities stored over 25 ft in height Table 12.3.5.3,1 for ESFR sprinklers for Group A plastics stored over 25 ft in height Other Commodities Chapter 12 also contains design information for some other specific commodities. The following sections contain specific design criteria for a variety of types of sprinklers: 0 12.4 rubber tire storage 0 12.5 baled cotton storage 0 12.6 roll paper storage Test Yourself Multipie Choice 37-1) What commodity classification are video tape cassettes in paperboard boxes on wooden pallets? c) Class 111 d) ClasslV e) Group A plastics a) Class 1 b) Class 11 37-2) What commodity classification is upholstered (natural fiber) furniture on metal frames, with no plastic covers? c) Class III d) Class IV e) Group A plastics a) Class 1 b) Class 11 37-3) What commodity classification are polyethylene plastic pellets in paperboard cartons on wooden pallets? c) Class III d) Class IV e) Group A plastics a) Class I b) Class 11 565

## Page 572

37-4) What commodity classification are cereal products in paperboard containers on reinforced polypropylene plastic pal lets? a) Class I b) Class 11 c) Class III d) Class IV e) Group A plastics 37-5) What commodity classification arc metal telephones in foamed plastic packaging in conugated cartons? (Note that plastic is less than 15% of the product by weight and less than 25% of the product by volume.) a) Class I b) Class 11 c) Class III d) Class IV e) Group A plastics 37-6) What commodity classification is wine (9% alcohol) in glass bottles in solid wooden crates? a) Class I b) Class 11 c) 111 d) Class IV e) Group A plastics 37-7) What commodity classification are dry cell batteries in ordinary corrugated cartons (no plastic packaging)? a) Class 1 b) 11 c) Class 111 d) Class IV e) Group A plastics 37-8) What commodity classification is encapsulated stationary on wooden pallets? a) Class 1 b) Class 11 c) Class III d) Class IV e) Group A plastics 37-9) What commodity classification are oil filled transformers? a) Class 1 b) Class 11 c) Class III d) Class IV e) Group A plastics 37-10) What commodity classification are refrigerators (all metal trim) in ordinary corrugated cartons (shipped with doors on)? a) Class I b) Class 11 c) Class 111 d) Class IV e) Group A plastics 37-11) What commodity classification are sprinklers in cardboard boxes? a) Class 1 b) Class 11 c) Class 111 d) Class IV e) Group A plastics 566

## Page 573

37-12) What commodity classification is exposed PVC pipe? a) Class 1 d) Class IV e) Group A plastics b) Class 11 c) Class 111 37-13) What commodity classification is traction sand in 50 lb paper bags? c) Class 111 d) classiv e) Group A plastics a) Class 1 b) Class 11 37-14) What commodity classification are records (paper files) in cardboard cartons? a) Class 1 b) Class 11 c) Class III d) Class IV e) Group A plastics 37-15) What commodity classification is orange juice in 1 gal. (plastic) jugs in cardboard cartons? c) Class III d) Class IV e) Group A plastics a) Class I b) Class 11 37-16) Which of the following sprinklers is designed to suppress a fire in a storage warehouse rather than just control it? a) K-8 spray sprinkler b) K-11.2 spray sprinkler c) K-16.8 spray •sprinkler d) ESFR sprinkler e) Large drop sprinkler 37-17) If spray sprinklers are going to be used to protect a Class I commodity at a density of 0.15 gpm per sq ft, what is the smallest orifice sprinkler that is permitted to be used? b) k-5.6 a) k-4.2 c) k-8.O d) k-1L2 e) 1<-14.0 37-18) If spray sprinklers are going to be used to protect a storage configuration at a density of 0.3 gpm per sq ft, what is the smallest orifice sprinkler that is permitted to be used? b) k-5.6 a) k-4.2 c) 1<-8.0 d) k-11.2 e) k-14.O 567

## Page 574

37-19) For the sprinkler system in Question 17, what is the maximum allowable distance between standard spray sprinlders? a) 8 ft b) IOft c) 12 ft d) 15 ft e) 24 ft 37-20) For the sprinkler system in Question 18, what is thc maximum allowable distance between standard spray sprinklers? a) 8 ft c) 12 ft d) 15 ft e) 24 ft 37-21) For the sprinkler system in Question 17, what is the maximum allowable spacing for standard spray sprinklers? a) 80 sq ft b) 100 sqft c) 120 sqft d) 130 sqft e) 168 sq ft 37-22) For the sprinkler system in Question 18, what is the maximum allowable spacing for standard spray sprinklers? a) 80 sq ft b) 100 sqft c) 120 sqft d) 130 sqft e) 168 sq ft 37-23) When protecting palletized storage of expanded exposed Group A plastic in a stable an•ay stored up to 25 ft high in a 30 ft building, what is the correct colurnn to use in Table 12.2.3.1,6? 37-24) When protecting solid piled storage of cartoned unexpanded pastics in a stable array stored up to 20 ft high in a 25 ft high building, what is the correct column to use in Table 12.2.3.1.6? 37-25) What is an acceptable density (measured in gpm per sq ft) for the storage described in Question 23? a) 0.5 b) 0.6 c) 0.75 d) 0.8 e) 0.9 568

## Page 575

37-26) What is an acceptable density (measured in gpm per sq ft) for the storage described in Question 24? b) 0.6 a) 0.45 c) 0.7 d) 0.8 e) 0.85 37-27) For a Class III commodity being stored on double row racks up to 20 ft high in a building that is 30 ft high, what is the correct table to use in NFPA 13 to dctcrmine the protection criteria? a) Table 12.3.2.1.2 b) Table 12.3.2.1.3 c) Table 12.3.2.1.4 d) Table 12.3.4.1.1 e) Table 12.3.4.1.3 37-28) For a Class IV commodity being stored on multiple row racks up to 40 ft high in a building that is 45 ft high, what is the correct table to use in NFPA 13 to determine the protection criteria? a) Table 12.3.2.1.2 b) Table 12.3.2.1.3 c) Table 12.3.2.1.4 d) Table 12.3.4.1.1 e) Table 12.3.4.1.3 37-29) If the Class III commodity being stored in Question 27 is not encapsulated and if the aisles are going to be at least 8 ft wide and if the building is going to be protected with high temperature sprinklers, what is the correct density/area curve to use from Figure 12.3.2.1.2(c)? a) Curve D b) Curve E c) Curve F d) Curve G e) Cuwe H 37-30) If the Class IV commodity being stored in Question 28 is not encapsulated and if the building is going to be protected with high temperature sprinklers, what is the correct density/area (measured in gpm per sq ft) to use with the standard spray sprinklers? e) 0.6 d) 0.5 c) 0.45 b) 0.44 a) 0.35 569

## Page 576

Test Yourself — Free Response 37-31) In a warehouse built for the storage of metal hardware stored in corrugated cardboard caltons on wooden shelves up to 15 ft high, answer the following questions: a) What are acceptable discharge requirements (density and area) for a wet pipe system using high temperature sprinklers? b) Are k-5,6 sprinklers permitted at the ceiling? c) Would 12 ft x 10 ft spacing be permitted? d) If 12 ft x 10 ft spacing was used (with 10 ft along the branch line and 12 ft between the branch lines), how many sprinklers would be in the design area? e) If 12 ft x 10 ft spacing was used (with 10 ft along the branch line and 12 ft between the branch lines), how many sprinklers would be in the design area along the most remote branch line? f) If k-5.6 sprinklers were used, what would be the minimum flow and water pressure required at the most remote sprinkler? 37-32) A warehouse is being built for the storage of cameras and telephones. The cameras and telephones are metal and ordinary combustible packaged with an appreciable amount of plastic (10% by weight and volume). The cameras and telephones are then packed in boxes and stored on ordinary wood pallets up to 25 ft high. Answer the following questions: a) What are acceptable discharge requirements (density and area) for a dry-pipe system using ordinary temperamre k-11.2 standard spray sprinklers? b) If 12 ft x 8 ft spacing was used for the sprinklers (with 8 ft along the branch line and 12 ft between the branch lines), how many sprinklers would be in the design area? c) If 12 ft x 8 ft spacing was used for the sprinklers (with 8 ft along the branch line and 12 ft between the branch lines), how many sprinklers would be in the design area along the most remote branch line? d) What would be the minimum flow and water pressure required at the most remote sprinkler? 570

## Page 577

37-33) A storage warehouse utilizing bar joist construction is being built for the storage of Class IV commodity being stored 15 ft high on pallets in a building that is 20 ft high. The sprinkler system will be a gridded wet pipe system with 2 inch branch lines spaced 12 ft apart and 10 ft between sprinklers. The sprinklers will be large drop sprinklers. Answer the following questions: a) Is the spacing acceptable? b) Are sprinklers required to be elevated over the branch lines? c) DeLermine the discharge criteria (number of sprinklers in the operating area and minimum discharge pressure for those sprinklers). d) How many sprinklers will be in the design area along the most remote branch line? e) What will be the minimum flow from the most remote sprinkler? 37-34) A wet pipe sprinkler system is being designed to protect 20 ft high open pallet merays of clear polyethylene cups in flimsy lightweight cardboard cartons. The building will be 25 ft high. Answer the following questions: a) Which column should be used from Figure 12.2.3.1.6? b) What is an acceptable density to use to protect this commodity? c) What is an acceptable design area? 37-35) A dry-pipe sprinkler system is being planned to protect the storage of expanded polystyrene cups in cardboard boxes banded together with steel bands and stored on pallets in an open array. The pallets will be a maximum of 15 ft high in a 25 ft high building. Answer the following questions: a) Which column should be used from Figure 12.2.3.1.6? b) What is an acceptable density to use to protect this commodity? c) What is an acceptable design area? 37-36) A warehouse is being built for the storage of metal hardware on multiple row rack (no solid shelves) with a maximum storage height of 15 ft. The aisles will be 4 ft wide between the racks. Answer the following questions for a wet pipe sprinkler system utilizing ordinary temperature k-5.6 spray sprinklers: a) Which is the correct density/area curve to use? b) What is an acceptable density and area? c) What will be the minimum flow and pressure required at the most remote sprinkler if the sprinklers are spaced at 120 sq ft per sprinkler? 571

## Page 578

37-37) A warehouse is being built for the storage of polypropylene cups in cardboard cartons on double-row racks. The racks will be a maximum of 15 ft high in a building with a 21 ft high ceiling. The building owner does not want any in-rack sprinklers. Answer the following questions assuming that the splinkler system will be a wet pipe system utilizing k-11.2 spray sprinklers specifically listed for storage: a) Which is the correct figure to use (select from Figures 12.3.3.1.5(a) - (f))? b) What is the minimum density necessary? c) How large is the design area? 37-38) A new warehouse is being built for the storage of products for the company Baby Your Baby. The products consist of high chairs, toys, diapers, clothes, car seats and baby food, all in cardboard cartons, stored on pallets 25 ft high and banded together with steel bands. The owner has expressed an interest in having maximum flexibility to move commodities anywhere in the building without limiting where the plastic products (if there are any) might go. The building will have a flat roof 30 ft high. The design engineer, after studying the products that the owner will be bringing into the warehouse, specifies that the sprinkler system be designed for nonexpended Group A plastics. Answer the following questions: a) If standard spray sprinklers are installed, what is the correct chapter and section of NFPA 13 to use to determine the sprinkler density/area criteria? b) What is an acceptable final density and area to use for hydraulic calculation of a wet pipe system? c) What is an acceptable orifice size to use for an upright standard spray sprinkler? 37-39) For the sprinkler system described in Question 38, calculate the demand of the sprinkler system shown in Figure 37-7 to the base of the sprinkler riser and size the sprinkler pipe for the system. Assume there is a six-inch alarm check valve (with an equivalent length of 35 ft) and an OS&Y control valve on the riser. 37-40) Rather than use spray sprinklers for the storage protection described in Question 38, the building owner has requested that you investigate the use of ESFR sprinklers for the same storage commodity. Calculate the demand of the sprinkler system using k-14,0 pendent ESFR sprinklers shown in Figure 37-8 and size the pipe. 572

## Page 579

100 ft 110ft 47 ft Sprinklers are on a 10 ft x 10 ft spacing. All sprinklers near walls are 5 ft from the wall. Cross main is 47 ft from west wall. Riser is one foot north of the south wall. 30 ft 29 ft to base of riser 1 ft riser nipple Alarm Check and Control Valve Section View AA Figure 37-7 Sprinkler System for Question 37-39 573

## Page 580

110 ft 47 ft Sprinklers are on a 10 ft x 10 ft spacing. All sprinklers near walls are 5 ft from the wall. Cross main is 47 ft from west wall. Riser is one foot norül of the south wall. 30 ft 5 inch long I h inch diam drop to each sprinkler 29.75 ft to base of riser 1 ft riser nipple 6" Alarm Check (35 ft eq. length and Control Valve Section View .AA Figure 37-8 Sprinkler System for Question 37-40 574

## Page 581

CHAPTER 38 RACK STORAGE Rack storage was discussed considerably in the last chapter of this text. In this chapter, the subject will be discussed specifically with the focus of making the dccision as to whether or not sprinklers should be installed in the racks. If the decision is made to put sprinklers in the racks, the spacing requirements along with the hydraulic calculation requirements will also be discussed. This chapter is an excellent study guide for NICET •Work element 14006 and good general information for anyone involved in providing fire protection for storage warehouses. More in-depth information can be found in the NFSA publication, Sprinkler Protection for Warehouse and Storage Occupancies. Definitions Some of these definitions were covered in the previous chapter in this text, but it is important that the user be familiar with these terms, so they are repeated here for ease of reference. All of these definitions come from NFPA 13-2002 edition. The section numbers at the end of each definition are the references to the section numbers in NFPA 13. Single-Row Racks: Racks that have no longitudinal flue space and that have a width up to 6 ft with aisles at least 3.5 ftfrom other storage (3.10.8.5). See Figure 38-1 for an example of single- row racks in the plan view of a warehouse. Double-Row Racks: Two single-row racks placed back to back having a combined width up to 12 ft with aisles at least 3.5 ft on each side (3.10.8.1). See Figure 33-2 for an example of double- row racks in the plan view of a warehouse. 575

## Page 582

6 ft max. 6 ft max. 6 ft max. Figure 38-1 Single-Row Racks in Plan View 12 ft max. 12 ft max. Figure 38-2 Double-Row Racks in Plan View 576 6 ft max.

## Page 583

Multiple-Row Racks: Racks greater than 12 ft wide or single- or double-row racks separated by aisles less then 3.5 ft wide having an overall width greater than 12 ft (3.10.8.3). See Figures 38- 3 and 38-4 for examples of multiple-row racks in the plan view of a warehouse. O CD Greater than 12 ft Greater than 12 ft Figure 38-3 Multiple-Row Racks in Plan View (Racks Greater than 12 ft Wide) 577

## Page 584

Aisles less than 3.5 ft Figure 38-4 Multiple-Row Racks in Plan View (Aisles Less Than 3.5ft Wide) Longitudinal Flue Space: The space between rows of storage perpendicular to the direction of loading (3.10.7). Transverse Flue Space: The space between rows of storage parallel to the direction of loading (3.10.11). The longitudinal and transverse flue spaces run perpendicular to each other in the plan view of a rack structure. See Figure 38-5 for an example (in plan view) of longitudinal flue spaces between double-row racks and transverse flue spaces between loads on the racks. The longitudinally flue spaces are indicated with an "L" and the transverse flue spaces are indicated with a "T". The square in the rack structure represents a pallet load on the rack. 578

## Page 585

Direction of Loadin "L" = Longitudinal Flue Space "T" = Transverse Flue Space Figure 38-5 Longitudinal and Transverse Flue Spaces in Double-Row Racks (Plan View) Flue spaces represent challenges for fire protection systems. On the one hand, flue spaces provide a chimney for the hot gasses to escape from the fire and pre-heat combustibles on the way to the ceiling, allowing the fire to grow and spread. On the other hand, flue spaces allow water from the sprinklers that activate near the ceiling to get down through the rack structure and control the fire. Therefore, flue spaces are both helpful and hurtful to fire protection, which explains why NFPA 13 has a schizophrenic attitude when it comes to flue spaces. In some cases NFPA 13 tries to mandate the flue spaces be present, and in other cases, NFPA 13 requires barriers across the flue spaces to prevent the fire from moving up the rack structure. In general, flue spaces are required where ceiling sprinklers are expected to assist in providing fire control (where in-rack sprinklers are not installed or where in-rack sprinklers alone will not be able to control the fire). But in situations where the in-rack sprinklers are sufficient to deal with the fire in the rack structure, the barriers are required to prevent the spread of the fire above the activated in-rack sprinklers. Where solid shelves exist within the racks, blocking flue spaces, in-rack sprinklers need to be added beneath the solid shelves. Section 12.3.1.9 of NFPA 13 allows a solid shelf up to 20 sq ft in area (between flue spaces) to be treated as an open rack and the protection criteria is not required to have any additional sprinklers. If the solid shelf is between 20 and 64 sq ft in area, 579

## Page 586

then additional in-rack sprinklers need to be added to the rack structure at 6 ft intervals, but not necessarily under every shelf. For example, if 4 ft x 8 ft sheets of plywood (32 sq ft) were being installed on the racks at 2 ft vertical increments, in-rack sprinklers would only be required under each third shelf. Only when the area of the shelf exceeds 64 sq ft are sprinklers required under every shelf. pros and Cons of In-Rack Sprinklers There are advantages and disadvantages to installing in-rack sprinklers. The final decision as to whether or not in-rack sprinklers will be installed belongs to the designer of the sprinkler system. Some combinations of storage configurations and commodities are required to be protected with in-rack sprinklers, but many are not. Additional in-rack sprinklers may be installed beyond what is required by NFPA 13 (or another standard like NFPA 30). It will be up to the designer to decide if in-rack sprinklers are going to be installed in any given situation. The advantages of installing in-rack sprinklers include: In-rack sprinklers deliver water closer to where the fire is, The water droplets do not need to fight tlu•ough the fire plume (hot gasses from the fire) to get to the burning surface. In-rack sprinklers are less obstructed by the stored commodity above the fire than the ceiling sprinklers. In-rack sprinklers require less discharge to control the fire than ceiling sprinklers, allowing the discharge from the ceiling sprinklers to be reduced and making the overall fire protection system more efficient, In-rack sprinklers provide some redundancy so that if there is a problem with the ceiling sprinklers, there is still a mechanism to get water on a fire in the racks. Given all of the nice things discussed above regarding in-rack sprinklers you might wonder why they are not installed in every case. The reason is that there are a number of negative aspects to in-rack sprinklers as well, including: e In-rack sprinklers add cost to a system (materials and labor) o The existence of in-rack sprinklers makes it more difficult for a building owner (or operator) to move their racks around if they need to make changes to their rack configurations. In-rack sprinklers have the potential to be damaged if they are struck while products are being moved in or out of the racks. Such damage might be costly to maintain and possibly could lead to water damage if the in-rack sprinkler opens after being struck. When all of the pros and cons are weighed, most people agree that although in-rack sprinklers provide superior fire protection, they should be avoided if possible due to the problems discussed above. Building owners go to great lengths to avoid the installation of in- 580

## Page 587

rack sprinklers. However, there are some circumstances where it is just not possible to protect a given commodity in the configuration desired without in-rack sprinklers. In these cases) the building owner has no choice. One of the reasons that ESFR sprinklers were developed was to try and protect extremely challenging commodities and configurations without in-rack sprinklers. Group A Plastics stored very high in a building on multiple-row racks are one such example of a challenging commodity that can bc protcctcd with ESFR sprinklcrs and no in-rack sprinklers as long as the racks are open (no solid shelves) and the flue spaces are maintained. There are a few commodities and storage heights that do need in-rack sprinklers when ESFR sprinklers are used at the ceiling, but in these cases, fewer in-rack sprinklers are required as compared to ceiling protection with standard spray sprinklers. How Do You Know If In-Rack Sprinklers are Required? We have already discussed one situation where in-rack sprinklers are required, where solid shelves have an area greater than 20 sq ft between flue spaces. There are a number of other situations where NFPA 13 requires in-rack sprinklers to be installed. In addition to NFPA 13, there are other standards with sprinkler criteria including NFPA 30 (Flammable and Conibustible Liquids) and NFPA 30B (Aerosols) where in-rack sprinklers are required. This text will only deal with NFPA 13 since the other standards are more advanced. For sprinkler systems using standard spray sprinklers at the ceiling, there are a series of tables within NFPA 13 that tell the user where in-rack sprinklers are required. The requirement for in-rack sprinklers depends on the configuration of the storage (single, double or multiple-row racks), the height of the storage and the commodity being stored. Table 38-1 summarizes where NFPA 13 contains the requirement for in-rack sprinklers to be installed. 581

## Page 588

Commodity Any commodity stored on shelves between 20 and 64 sq ft where the vertical distance between shelves is 6 ft or less Any commodity stored on shelves between 20 & 64 sq ft with vertical distance between shelves more than 6 ft Any commodity stored on shelves over 64s ft Class I-IV Class I-IV Class Group A Plastics Class I-TV Class I-IV Group A Plastics Group A Plastics Grou A Plastics Storage Height Any Any Any < 25 ft < 25 ft < 25 ft < 25 ft > 25 ft > 25 ft > 25 ft > 25 ft > 25 ft Rack Confi uration Any Any Any Single and Double Row Multiple Row (Naurow Racks and Wide Aisles) Multiple Row (Wide Racks or Narrow Aisles) Any Single and Double Row Multiple Row Single Row Double Row Multi le Row NFPA 13 Requirements for In-Rack Sprinklers Section 12.3.1.9.1 requires in-rack sprinklers at 6 ft (vertical) intervals up the rack structure Section 12.3.1.9.2 requires in-rack sprinklers below each shelf Section 12.3.1.9.2 requires in-rack s rinklers below each shelf Fifth Column of Table 12.3.2.1.2 Fourth Colum of Table 12.3.2.1.3 Fourth Column of Table 12.3.2.1.4 Elevation View of Figures throu h (f) In-rack sprinlders are always required. See Table 12.3.4.1,1 for spacing. Also see the note to this Table. In-rack sprinklers are always required. See Table 12.3.4.1.3 for spacing. Also see the note to this Table. In-rack sprinklers are always required. see Figures 12.3.5.1.20) or 12.3.5.1.2.1(a) through (c) and Figure 12.3.5.4.1.4 for spacing options. Also see the note to this Table. In-rack sprinklers are always required. See Figures 12.3.5.1.2(a) or (b), and Figure 12.3.5.4, for spacing options. Also see the note to this Table. In-rack sprinklers are always required. See Figures 12.3.5.4.1.3(a) through (f) for spacing options. Also see the note to this Table. Note: Some specially listed spray sprinklers allow certain heights of storage of certain commodities to be protected without in-rack sprinklers. See the special listings of the sprinklers for the specific information and installation criteria. Table 38-1 In-Rack Sprinkler Requirements Where Spray Sprinklers are Used at the Ceiling 582

## Page 589

For large drop, specific application control mode and ESFR sprinklers, in-rack sprinklers are rarely required. When they are required, a table in NFPA 13 lets the user know. In this text, Table 38-2 will summarize the conditions under which NFPA 13 mandates the use of in-rack sprinklers when large drop, specific application control mode or ESFR sprinklers are being installed at the ceiling. In each case, only one level of in-rack sprinklers is required. When only one level of in-rack sprinklers is being installed, the sprinklers are installed approximately half- way up the rack structure. Commodity Class 1, 11 or 111 Class 1 or 11 Class lv Class lv Class 1, 11, 111 Group A Plastics Group A Plastics Group A Plastics Type of Sprinlder Large Drop Large Drop Large Drop Large Drop ESFR (k-14 or k-16.8) Large Drop Large Drop ESFR (k-14 or k-16.8) Storage Height Up to 25 ft Up to 30 ft Up to 25 ft Up to 25 ft Any Up to 25 ft Up to 25 ft Any Ceiling Height Up to 35 ft Up to 35 ft Up to 30 ft Up to 35 ft Up to 45 ft Up to 30 ft Up to 35 ft Up to 45 ft In-Rack Sprinlder Re uirement 1 level of in-rack s rinklers 1 level of in-rack s rinklers 1 level of in-rack s rinklers 1 level of in-rack s rinklers 1 level of in-rack s rinklers 1 level of in-rack s rinklers 1 level of in-rack s rinklers 1 level of in-rack s rinklers Table in NFPA 13 12.3.2.2.1(a) 12.3.4.2.1 12.3.2.2.1(a) 12.3.2.2.1 (a) 12.3.2.3.1 and 12.3.4.3.1 12.3.3,2.1 (a) 12.3.3.2.1@) 12.3.3.3.1 and 12.3.5.3.1 Table 38-2 In-Rack Sprinkler Requirements for Large Drop, Specific Application and ESFR Sprinklers in Accordance with NFPA 13 Spacing for In-Rack Sprinklers Once you've decided to put sprinklers in the racks, the next decision that needs to be made is, "where ate they going to go?" In order to answer this question, you need to consider two variables, the vertical spacing and the horizontal spacing. The vertical spacing will vary with the height of the rack structure, the commodity being stored and the number of levels of sprinklers required for the conditions or desired to maximize the efficiency of water delivery. The horizontal spacing will vary based on the length of the rack structure, the distance between the rack uprights and the commodity being protected. It should be noted that none •of the rules for spacing of ceiling sprinklers apply to the spacing and location of in-rack sprinklers, Therefore, the rule about keeping sprinklers at least 6 ft apart does not apply to in-rack sprinklers. In fact, in-rack sprinklers may need to be much 583

## Page 590

closer than 6 ft and this is not a problem because the spray from one in-rack sprinkler should not prevent the one next to it from activating if the fire is close enough to that sprinkler. Likewise, the obstruction criteria for spray sprinklers at the ceiling does not apply to in- rack sprinklers. The rules discussed below for vertical and horizontal placement of the sprinklers will outline what obstruction criteria does apply to in-rack sprinklers. In general, the rules are much more relaxed than what is required for ceiling sprinklers. Vertical Spacing of In-Rack Sprinklers The best place to start with vertical spacing is to review the requirements for a number of levels as discussed above. For many in-rack sprinkler situations, only one level of in-rack sprinklers is required. But in other situations, additional levels are required because of the commodity, the height of the rack or the presence of solid shelves. Tables 33-1 and 33-2 discussed above direct the user to the places in NFPA 13 that contain the basic requirements for the number of levels of in-rack sprinklers. Earlier in this chapter of this text, the concept of solid shelves was discussed. For some solid shelf situations, in-rack sprinklers are required every 6 ft veltically in the rack structure. For other solid shelf situations, in-rack sprinklers are required under every solid shelf. After detemining the number of levels of in-rack sprinklers that need to be installed, the user needs to decide if they want to add extra levels of in-rack sprinklers. While extra levels of in-rack sprinklers cost more to install, they increase the efficiency of the delivery of water to the fire and sometimes allow the decrease of the requirements for the ceiling sprinklers. See sections 12.3.2.1.5.3 through 12.3.2.1.5.6 and Table 12.3.2.1.5.3 in NFPA 13 for examples of situations where NFPA 13 permits the decrease of the ceiling sprinkler density requirements when extra (more than required) levels of in-rack sprinkler systems are installed. After determining the number of in-rack sprinklers that will be installed, the user then needs to decide exactly where the sprinklers will be located. When only one level of in-rack sprinklers is installed, the sprinklers should be approximately half-way up the rack structure (see Figure 33-6). When two levels of in-rack sprinklers are going to be installed, the sprinklers should be approximately one-third of the way up the rack and two-thirds of the way up the racks (see Figure 33-7). Where more than two levels of in-rack sprinklers are going to be installed, they are generally split evenly throughout the racks, or NFPA 13 will direct the user to a specific vertical spacing through tables or figures. See Table 12.3.4.1.1 in NFPA 13 for an example of in-I?Ck sprinkler placement for different protection scenarios where the second column of the table tells the user how to space in-rack sprinklers vertically. See Figures 12.3.5.4.1.3(a) through (f) for examples of in-rack placement being shown in the Elevation View of the figures. 584

## Page 591

Longitudinal Flue Pendent In-Rack Sprinkler Half-Way Up Rack Structure V2H Figure 38-6 In-Rack Sprinkler Placement with One Level of In-Rack Sprinklers Longitudinal Flue Pendent In-Rack Sprinkler Two-Thirds Up Rack Structure Pendent In-Rack Sprinkler One-Third Up Rack Structure 2/3H 1/31-1 Figure 38-7 In-Rack Sprinkler Placement with TWO Levels of In-Rack Sprinklers However, there are some exceptions to the general spacing rules discussed above. There are some rules in NFPA 13 that specify where to put two levels of in-rack sprinklers and the racks are not split into thirds as discussed above or as shown in Figure 38-7. For example, Figure 12.3.3.1.5(d) shows four different options for protecting 20 ft high storage in a 30 ft high building, two of which use two levels of in-rack sprinklers. But one option with two levels of in- rack sprinklers shows them going in the racks one-quarter of the way up the rack and three 585

## Page 592

quarters of the way up the rack. The second option with two levels of in-rack sprinklers shows them going into the racks one-half of the way up the rack and three quarters of the way up the racks. The moral of the story is that if NFPA 13 shows a location for in-rack sprinklers that is different from the general rule; use the more specific requirement of NFPA 13. The second exception to the general rule has to do with placing the sprinkler in a location where the spray pattern will do some good. The spray from an in-rack sprinkler needs to get inlo the flue spaces and over the top of thc loads in the racks next to the sprinkler, Tn order to spray properly, the sprinkler needs to be clear of the horizontal and vertical structural members that hold up the racks. The following rules apply to the placement of in-rack sprinklers (see Figure 38-8): 1. The deflector needs to be 6 inches above the top of the load on the rack adjacent to the sprinkler (this rule is waived for certain configurations of low hazard commodities and low storage heights). 2, The deflector needs to be clear of the horizontal rack members (this rule is waived for certain configurations of low hazard commodities and low storage heights). 3. The center of the deflector needs to be at least 3 inches (horizontally) away from the rack uprights. Loads on Rack Horizontal Rack Members Longitudinal Flue Rack Uprights Pendent In-Rack Sprinkler with Deflector Below Horizontal Rack Members At Least 6 inches Figure 38-8 In-Rack Sprinkler Placement (Vertical Concerns) Horizontal Spacing of In-Rack Sprinklers Horizontal spacing of in-rack sprinklers can be a bit confusing. There are three different sets of rules that need to be followed, and at times they appear to contradict each other. The first set of rules concerns maximum allowable distances between sprinklers. NFPA 13 states for most commodities what the maximum allowable horizontal distance is between sprinklers. For 586

## Page 593

example, Table 12.3,2.4.2.1 in NFPA 13 provides information on the maximum allowable horizontal distance between in-rack sprinklers where Class I through IV cornmodities are being stored under 25 ft in height, The maximum allowable distance is usually 12 ft, but goes down to 8 ft for Class III commodity where the racks are only separated by 4 ft aisles and for all protection of Class IV commodity. The second set of lilles that applies to the horizontal spacing of sprinklers discusses the maximum allowablc arca that any sihglc sprinkler is allowed to covcr. Similar to ceiling sprinklers, some commodities and storage anangements have a special rule that states that in- rack sprinklers are not allowed to cover more than a certain area within the rack, When calculating this area, it is only the area of the rack that is considered and not the floor area of the aisles. For example, section 12.3.2.4.2.2 requires that in-rack sprinklers for protection of Class I, II or III commodity on multiple-row racks are not permitted to cover more than 100 sq ft of rack structure. Likewise, for Class IV commodities on multiple-row racks, the same section in NFPA 13 states that in-rack sprinklers are not permitted to cover more than 80 sq ft. This means that even though Table 12.3.2.4.2.1 might allow 12 ft spacing horizontally between in-rack sprinklers protecting a Class II commodity in a multiple-row rack, the sprinklers are not allowed to be spaced 12 ft in both directions since that would constitute 144 sq ft of area protected by the sprinkler. The sprinklers would need to be closer than 12 ft in one or both directions in order to comply with the 100 sq ft maximum. The third set of rules that helps determine the horizontal spacing of in-rack sprinklers is in the figures of NFPA 13. For many storage configurations, NFPA 13 states that in-rack sprinklers need to be installed in the locations shown in the figures. The figures represent typical pallet loads which are usually squares about 4 ft wide. Leaving some room for flue spaces around the loads, the distance between flue spaces is usually 4.5 to 5 ft. When putting sprinklers in the flue spaces, the maximum spacing limitations discussed above are always met by just following the figures. Table 38-3 summarizes the Nles from NFPA 13 that cover the maximum allowable distance between sprinklers for single and double row racks. Table 38-4 summarizes the rules from NFPA 13 that cover the maximum allowable distance between sprinklers and the maximum allowable coverage area for those sprinklers for multiple row racks. 587

## Page 594

Storage Hei ht bO o O Storage Height Commodity Class 1 Class 1 Class 11 Class II Class 111 Class 111 Class 111 Class Group A Class 1, 11, 111 Group A Single-Row Racks Group A Double-Row Racks Encapsulated No Yes Yes No No Yes Yes or No Yes or No Yes or No Yes or No Yes or No Aisle Width 4 or 8 ft 4 or g ft 4 or 8 ft 4 or 8 ft 4 ft 8 ft 4 or 8 ft 4 or 8 ft 4 ft Or more 4 ft or more 4 ft or more 4 ft or more Maximum Allowable Horizontal S acin 12 ft 8 ft 12 ft 8 ft 12 ft 8 ft 8 ft See Plan View of Figures 12.3.3.1.5 See Table 12.3.4.1.1 See Plan View of Figures See Plan View of Figures or 12.3.5.4.1.4 Table 38-3 — Maximum Allowable Horizontal Spacing Between In-Rack Sprinklers in Single- and Double-Row Racks Commodity Class 1, 11 or 111 Class IV Group A Class 1, 11, 111 or Group A (Unexpanded or Expanded in Cartons) Table 38 4 Encap- sulated Yes or No Yes or No Yes or No Yes or No Yes or No Aisle An Any Any Any Any Maximum Allowable Horizontal S acin 12 ft 8 ft See Plan View of Figures 12.3.3.1.5 See Table 12.3.4.1.3 See Plan View of Figures Maximum Allowable Area of Coverage loos ft 80s ft See Plan View of Figures 12.3.3.1.5 See Table 12.3.4.1.3 See Plan View of Figures - Maximum Allowable Horizontal Spacing Between In-Rack Sprinklers in Multiple-Row Racks 588

## Page 595

See Figure 12.3.3.1.5(f) in NFPA 13 for an example of in-rack sprinkler placement by a figure. In the double-row rack scenario on this figure, two levels of in-rack sprinklers are provided, The top row (represented by the "o") is located in the longitudinal flue space and sprinklers are placed at the intersection with every other transverse flue, making them approximately 9 ft apart. The bottom row (represented by the "x") is also located in the longitudinal flue with sprinklers at the intersection with every other transverse flue (the opposite transverse flue as the top level), so those sprinklers are also approximately 9 ft apart. As long as the pallet loads are approximately 4 ft wide; this protection scheme works very well. The problem is trying [o decide what to do when the pallet loads arc more than 5 ft wide, Consider 25 ft storage of Group A plastics on double-row racks in a 35 ft high building with pallet loads that are approximately 6 ft wide. Figure 12.3.3.1.5(f) is still the correct figure to use to determine in-rack sprinkler location, but if the pallet loads are 6 ft wide, and if the in- rack sprinklers are located horizontally in every other transverse flue intersection, then the sprinkler will be slightly more than 12 ft apart. Which rule becomes the most important, the maximum spacing or getting sprinkler at the intersection of the transverse and longitudinal flue? The answer is that it depends on the commodity and configuration. Since fire moves to the flue spaces and then up through the racks, full-scale fire tests have shown that locating the in-rack sprinklers at the intersection of the transverse and longitudinal flues is the most effective placement of the sprinklers. But fire tests have also shown that if these sprinklers are placed too far apart, a fire in the middle can grow up the flue space without any direct water spray and never encounter an in-rack sprinkler. Different portions of NFPA 13 address this problem in different ways; there is no clear answer to the question. Judgment needs to be used when deciding to place the sprinklers. Future editions of NFPA 13 may state a maximum horizontal spacing for in-rack sprinklers and at the same time, may require that in-rack sprinklers be installed at the intersection of the flue spaces. If the flue spaces are too far apart to meet the maximum spaces, then the sprinklers will need to be installed at the intersection of the flue spaces and at locations in between the flue spaces to meet the maximum spacing criteria. One other item on horizontal spacing of in-rack sprinklers needs to be discussed. Earlier in this section, we used the double-row rack portion of Figure 12.3.3.1.5(f) as an example of how to locate two levels of in-rack sprinklers. We noted how the top level of sprinklers was located in every other transverse flue while the bottom level of in-rack sprinklers was also located in every other transverse flue, but that they were offset so that no flue had sprinklers from both levels. It also works out that every transverse flue has one sprinkler at some level. This concept of offsetting the placement of different levels of in-rack sprinklers so that every transverse flue is covered by some level is called "staggering" in-rack sprinklers. The concept of staggering was developed so that a fire could not burn all the way up a transverse flue space from the bottom to the top without eventually encountering an in-rack sprinkler. For storage over 25 ft in height, staggering takes place on multiple levels so that the fire cannot burn too far up the rack without encountering an in-rack sprinkler in every transverse flue space. 589

## Page 596

Installation Rules for In-Rack Sprinklers In general, the installation rules for in-rack sprinklers are similar to the rules for ceiling sprinklers. The pipe is joined in similar methods and supported from the rack structure rather than the ceiling. However, there are some special concerns and they will be addressed in this portion of the text. Water Shields In-rack sprinklers need to activate when the fire is near the sprinkler, yet there is no ceiling over the sprinkler to bank down the heat from the fire. This is not generally a problem since the combination of the radiant heat from the fire and the convection of a nearby fire is usually enough to open the in-rack sprinkler. However, if sprinklers above the in-rack sprinkler have already activated due to the fire, the in-rack sprinkler may have water on it, which would possibly delay the opening of the sprinkler or might even prevent it from opening at all, yet the sprinkler is necessary to achieve fire control, To avoid the problem of a sprinkler getting wet from the water spray of a sprinkler above it, in-rack sprinklers are usually required to have a water shield. The purpose of the water shield is to prevent the sprinkler from getting wet from sprinklers above it, not to collect the heat in order to activate the sprinkler. Sprinkler manufacturers make listed sprinklers with water shields already attached (generally called "intermediate level sprinklers") but these are not required by NFPA 13. The user is permitted to use any listed pendent or upright sprinkler and add their own water shield to protect the sprinkler from spray from a sprinkler above. In-rack sprinklers under barriers in racks are not required to have water shields because the barriers protect the sprinklers from water spray. Section 8,13.3 of NFPA 13 requires the in-rack sprinkler shields to be used to protect Class I tlrough IV commodities when there is more than one level of in-rack sprinklers. This section also requires shields to be used to protect in-rack sprinklers for plastic storage situations regardless of the number of levels of sprinklers. So, according to this section, if you have one level of in-rack sprinklers protecting Class I through IV storage, you do not need shiekis, but if you are protecting plastics with a single level of in-rack sprinklers, you do need shields. This may make some sense in that plastic protection rules are generally more stringent than Class I tlu•ough IV protection, but when it comes to water shields, you wouldn't think the difference would be that important. Control Valves Similar to ceiling sprinklers, there is a limit to the number of in-rack sprinklers that can be controlled by a single control valve. NFPA 13 only allows 40,000 sq ft of floor space with in- rack sprinklers to be controlled by any single valve, Note that the rule (section 8.13.1 in NFPA 13) is not to count the floor space of just the racks, but to count all of the floor space, including aisles, By counting floor space for in-rack sprinklers the same way you count for ceiling 590

## Page 597

sprinklers, the intent is to have the same number of systems for the in-rack sprinklers as well as the ceiling sprinklers. There is no requirement to line these systems up so that the dividing line between the in-rack sprinkler systems and lhe ceiling sprinkler systems is in the same place on the floor, but many sprinkler system designers do this out of convenience. The next question is whether or not the ceiling sprinklers and the in-rack sprinklers can share the same mains to deliver water to the branch lines. The answer is in section 8.15.1.6 of NFPA 13, which requires that if there are more than 20 in-rack sprinklers in the system, the ceiling sprinklers and in-rack sprinklers have to be controlled by separate valves. This means that the in-rack sprinklers are not allowed to be fed from the ceiling sprinkler mains unless there are 20 or fewer in-rack sprinklers. See Figure 38-9 for an example of 20 sprinklers being fed from the same mains as the ceiling sprinklers. See Figure 38-10 for an example of how more than 20 in-rack sprinklers can be fed from the same water supply with separate control valves from the ceiling sprinklers. Ceiling and In-Rack Sprinkler Control Valve Water Supply Figure 38-9 InuRack Sprinkler Control Valve Arrangement Permitted with 20 or Fewer Sprinklers 591

## Page 598

In-Rack Sprinkler Control Valve Figure 3&10 In-Rack Sprinkler Control Valve Arrangement with More than 20 Sprinklers Ceiling Sprinkler Control Valve Water Supply The intent of the requirement for separate control valves is to make sure that if the ceiling sprinklers are out of service for any reason that the in-rack sprinklers will still be able to provide some help in fighting a fire, so they should be kept in service if at all possible while the valve to the ceiling sprinklers is closed as repairs are being made. Likewise, if the in-rack sprinkler control valve needs to be turned off so that the in-rack system piping can be repaired, the ceiling sprinklers in the same area will not bc turned off at the same time. The in-rack sprinklers and ceiling sprinklers are allowed to be connected to the same water supply, even when they are serviced by separate control valves. The only requirement is that any single valve is not allowed to turn off both in-rack sprinklers and ceiling sprinklers if it is closed (unless the 20 sprinkler limit is used). Piping to In-Rack Sprinklers Since the valves in most cases are required to separate the in-rack sprinklers from the ceiling sprinklers, they are not allowed to share the same piping. Therefore, there needs to be a completely separate system of piping to get the water to the sprinklers in the racks. There are three options to getting the piping to the sprinklers in the racks: 1. Run the piping and the ceiling and drop down into the racks (as shown in Figures 33-9 and 33-10). 2. Run the piping along the wall at the elevation of the racks and when you get to the racks, put the pining straight over to the racks. 3. Run the piping in the floor and sprig up into each rack where the in-rack sprinklers need to go. 592

## Page 599

Running the piping along the wall at the elevation of the Wrack sprinklers and then lunning the piping directly over to the racks has major problems. When piping is installed in this manner it usually blocks aisles and presents problems for moving equipment tlu•ough the space. This method of running pipe is usually reserved for racks that are against walls. Running the piping in the floor also has its problems. This generally means trenching the floor slabi which is a major expense. Since most people do not want to actually embed the piping in the concrete floor, the piping is usually left exposed in the trench and some sort of grate is put over the pipe. Over time, water discharged on the floor and debris collect in the trench and tends to promote con•osion of the pipe faster than if it was installed in another location. Also, if portions of the grating get removed, the pipe is open to being damaged. The most popular method of running pipe to in-rack sprinklers is to run the pipe at the ceiling and then drop down into the racks to feed the in-rack sprinklers. While this pipe needs to be separate from the ceiling sprinkler pipe, it can be run alongside the sprinkler system pipe. Some building owners color code the pipe with different colors for mains feeding ceiling sprinklers and mains feeding in-rack sprinklers so that they can tell the difference as maintenance is conducted years after installation. Seismic Considerations The same basic seismic rules apply to piping feeding in-rack sprinklers that apply to piping feeding ceiling sprinklers. The piping needs both flexibility and rigidity. Flexibility is needed for vertical pieces of pipe that will move in different directions than the ceiling during an earthquake. Rigidity is needed to keep the piping at the ceiling moving with the ceiling and to keep the piping in the racks moving with the racks. Specifically, flexible couplings are required near the top and the bottom of drops supplying in-rack sprinklers (see section 9.3.2.3(5) of NFPA 13). The couplings need to be within 24 inches of the top of the drop and within 24 inches of the bottom of the drop, The flexible couplings each provide one degree of angular movement, which should be enough to absorb any differential movement between the ceiling and the racks during an earthquake, Bracing is required for mains of any size feeding the in-rack sprinklers. Note that this will usually only apply to the piping at the ceiling. The drops into the racks should not be braced to the ceiling because they will be expected to move with the racks. The horizontal pipes feeding the sprinlders in the racks should be treated as branch lines and will not require bracing mless they exceed 2 inches in size. If the branch lines in the racks to do not receive seismic braces, they do need to be restrained in accordance with section 9.3.6 of NFPA 13 because movement of the branch line might cause impact between the sprinklers and the racks, damaging the sprinklers. Restraint is a lesser level of making the piping rigid and generally consists of wrapping wire around the pipe from two different directions and attaching the other end of the wire to the rack at 30 ft intervals and at the end of each branch line. 593

## Page 600

Hydraulic Calculations with In-Rack Sprinklers When performing hydraulic calculations where in-rack sprinklers and ceiling sprinklers are separately controlled, the ceiling sprinklers are calculated back to the point of connection with the in-rack sprinklers under the control valve (as shown in Figure 38-10). The in-rack sprinklers are then hydraulically calculated back to the same point and then the two demands are added together (in most situations). Additional discussion on this topic will be included later in this section of this text. If a small number of in-rack sprinklers (20 or fewer) are connected directly to the ceiling sprinkler piping, the in-rack sprinkler demand needs to be calculated back to the connection to the ceiling sprinkler piping and added to the ceiling demand at that point. Number of Sprinklers to Calculate When in-rack sprinklers are installed, some of them will open during a fire, therefore some number needs to be added to the hydraulic calculations. The number of in-rack sprinklers that need to be added will depend on the number of levels of in-rack sprinklers and the commodity being protected. Table 33-5 summarizes the rules from sections 12.3.2.4.3.1, 12,3.3.4.3, 12.3.4.4.3 and 12.3.5.4.3 of NFPA 13. Commodity Class 1, Class 11 or Class 111 Class 1, Class 11 or Class 111 Class IV Class rv Grou A Grou A Number of Levels Number of In-Rack Sprinklers of In-Rack S rinlders Oni One Two or More Only One Two or More Oni One Two or More to Include in Hydraulic Calculations 6 10 (5 on each of the two to levels) 8 14 (7 on each of the two to levels) 8 14 (7 on each of the two to levels) Table 38-5 — Summary of In-Rack Sprinklers to Add to Hydraulic Calculations Where the rack structures are so short that the required number of in-rack sprinklers for the hydraulic calculations are not in a single rack, NFPA 13 allows the user to calculate the total number of sprinklers in the rack. Additional sprinklers from another rack across the aisle are not required to be added to make the total number of in-rack sprinklers for the calculations (see section 12.3.1.11.3). The rationale for this rule is that successful fire tests control the fire without allowing the fire to jump the aisle to the next rack. Therefore, sprinkler protection based on such successful fire tests should prevent the fire from jumping the aisle, so sprinklers in adjacent racks across the aisle should not need to be included in the hydraulic calculations. 594

## Page 601

Flow from Open Sprinklers After determining the number of in-rack sprinklers that need to be added to the calculations, the next determination that needs to be made is the flow required for each sprinkler. Coupled to the information about the flow is the water pressure at the in-rack sprinkler. As discussed earlier in this text, the flow that discharges from a sprinkler is a function of the k-faclor of the sprinkler (related to the size of the orifice) and the pressure of the water at the sprinkler. In some circumstances, NFPA 13 requires a minimum pressure for the water discharging from the sprinkler. In other circumstances, NFPA 13 requires a minimum flow from the sprinkler. If the minimum pressure (p) is given, the minimum flow (Q) can be calculated using the formula: Q = KJF If the minimum flow (Q) is given, the minimum pressure can be calculated from the formula: 2 NFPA 13 generally allows k-5.6 or k-8.0 sprinklers to be used as in-rack sprinklers. Where NFPA 13 specifies a minimum pressure, it is advantageous to use k-5.6 sprinklers because these sprinklers will discharge less water than k-8.0 sprinklers at the same pressure. Likewise, where NFPA 13 specifies a minimum flow, it is advantageous to use k-8.0 sprinklers because these sprinklers can produce that flow at a lower pressure than k-5.6 sprinklers. Table 33-6 summarizes the rules from sections 12.3.2.4.4, 12.3.4.4,4 and 12.3.5.4.4, as well as the notes in Figures 12.3.3.1.5 (a) to (f) of NFPA 13. Commodity Class 1 to IV Class 1 to IV Group A Grou A Storage Height 25 ft or Less Over 25 ft 25 ft or Less Over 25 ft Minimum Flow or Pressure 15 si 30 m 15 psi or 30 psi depending on the notes to Figures 12.3.3.1.5 30 m Table 38-6 In-Rack Sprinkler Discharge Requirements Balancing Flows for Ceiling and In-Rack Sprinklers As noted earlier in this chapter, ceiling sprinkler flow demands and in-rack sprinkler flow demands can only be added together where the pressure demands are the same. If the calculation of the ceiling sprinkler system and the in-rack sprinkler system back to the same point end up at two different pressures (which they almost always will), the technician has .two choices for dealing with this situation: 595

## Page 602

l. Go back and change some of Lhe pipe sizes in either (or both) systems until the demand pressure is the same for both systems at the point of connection. 2. Balance the flow at the lower pressure situation to the higher pressure situation and account for the greater flow that will occur when the water supply operates at a higher pressure. Examples of this option have been performed in the hydraulic calculation poltion of this text and other examples will be given hcrc. For example, consider sprinkler protection for a rack stoiage facility where the in-rack sprinkler demand has been calculated back to where the connection is made to the water supply and has been found to be 150 gpm at 50 psi. If the ceiling sprinkler demand has been calculated to the same point and has been found to be 700 gpm at 60 psi, what is the total demand of the ceiling and in-rack sprinklers? In the example above, the ceiling sprinkler flow demand (700 gpm) cannot be added directly to the in-rack sprinkler flow demand (150 gpm) because the pressure demands are not the same, In order to add the flows, the pressure demands need to be equalized. In order to equalize the pressures, the conditions at the lower pressure •need to be brought up to the higher pressure. In this example, the in-rack sprinkler demand is the lower pressure, so it needs to be adjusted. In order to make the adjustment, we need to know the k-factor for the in-rack sprinkler an•angement, which can be calculated using the formula: For the in-rack sprinkler arrangement, the flow (Q) is equal to 150 gpm and the pressure (P) is equal to 50 psi, This makes the K-factor that describes the in-rack arrangement 21.21 calculated using to following formula: Q 150 K 21.21 Using the K-factor calculated above for the in-rack sprinkler arrangement, the determination can be made as to what the flow would be in the in-rack sprinkler system at any given water pressure. In this case, we want to know what the flow will be in the in-rack sprinkler system when the pressure is 60 psi, since this is the pressure needed for the ceiling system. We can calculate the flow into the in-rack sprinkler system with the formula: In the case of the example that we are currently working on, the K-factor has been found to be 21.21 and the pressure that we are interested in is 60 psi. The flow into the in-rack sprinkler system at this pressure would be 164 gpm using the following formula: Q = KUF = 21.21066 = 164 596

## Page 603

Now that we know that at 60 psi there will be 164 gpm going to the in-rack sprinklers and 700 gpm going to the ceiling sprinklers, so the two flows can be added. The total demand for the ceiling and in-rack sprinklers will be 864 gpm (700 + 164). As discussed earlier in this section, another option would be to go back to the in-rack sprinkler system and change the pipe size, increasing the friction loss so that the demand becomes 150 gpm at 60 psi at the point where it ties together with the ceiling sprinklers. If this were accomplished, the total demand for the ceiling and in-rack Sprinklers' would be 850 gprn (150 + 700) at 60 psi. Test Yourself Multiple Choice 38-1) A rack structure that is 12 ft wide with a single flue space running down the middle would be characterized as a: a) Single row rack b) Double row rack c) Multiple row rack d) Movable rack e) Portable rack 38-2) A rack structure that is 16 ft wide with two flue spaces running down the length of the structure would be characterized as a: a) Single row rack b) Double row rack c) Multiple row rack d) Movable rack e) Portable rack 38-3) The long narrow opening lunning the length of the rack parallel to the aisle is called a: a) Longitudinal flue b) Transverse flue c) Chimney d) Single row rack e) Double row rack 597

## Page 604

38-4) The short narrow opening mnning perpendicular to the aisle is called a: a) Longitudinal flue b) Transverse flue c) Chimney d) Single row rack e) Double row rack 38-5) What is the maximum allowable horizontal spacing for in-rack sprinklers in double row racks with encapsulated Class TV Commodity stored 20 ft in height? c) 8 ft d) 10 ft e) 12 ft 38-6) What is the maximum allowable horizontal spacing for in-rack sprinklers in multiple row racks with a non-encapsulated Class III Commodity stored 20 ft in height? a) 4 ft b) 5 ft c)8ft d) IOft e) 12 ft 38-7) A 70,000 sq ft rack storage warehouse is being built with sprinklers at the ceiling and in- rack sprinklers in the racks. How many separate sprinkler systems need to be installed in the warehouse? 598

## Page 605

38-8) A 52,000 sq ft rack storage warehouse is being built with sprinklers at the ceiling and in- rack sprinklers in the racks, How many separate sprinkler systems need to be installed in the warehouse? 38-9) A warehouse is being built to protect double row rack storage of Class III commodity. with racks that are 20 ft high and one level of in-rack sprinklers half-way up the rack structure. How many in-rack sprinklers need to be included in the hydraulic calculations? d) 10 e) 14 38-10) A warehouse is being built to protect double row rack storage of Group A plastic commodity with racks that are 20 ft high and two levels of in-rack sprinklers in the rack structure. How many in-rack sprinklers need to be included in the hydraulic calculations? d) 10 e) 14 38-11) A warehouse is being built to protect double row rack storage of Class III commodity with racks that are 20 ft high and one level of in-rack sprinklers (k-5.6) half-way up the rack structure. What flow is required from the most remote in-rack sprinkler? a) 43.8 gpm b) 31.0 gpm c) 30.0 gpm d) 21.7 gpm e) 15.0 gpm 599

## Page 606

38-12) A warehouse is being built to protect double row rack storage of Group A plastic commodity with racks that are 30 ft high and two levels of in-rack sprinklers (k-8.0) in the rack structure. What flow is required from the most remote in-rack sprinkler? a) 43.8 gprn b) 31.0 gpm c) 30.0 gpm d) 21.7 gpm e) 15.0 gpm Test Yourself Essay 38-13) A sprinkler system with ceiling sprinklers and in-rack sprinklers is protecting a storage warehouse for Group A plastics stored up to 20 ft in height. The ceiling sprinklers and in-rack sprinklers will be connected together at the base of the riser (to the ceiling sprinklers) along with the connection for four inside hose stations. The sprinkler demands have been calculated to the base of the riser as follows: Ceiling sprinkler demand: 1075 gpm at 57 psi In-rack sprinkler demand: 210 gpm at 49 psi Calculate the total demand for the ceiling sprinklers, in-rack sprinklers and inside hose stations to be carried back to the water supply. 38-14) A sprinkler system with ceiling sprinklers and in-rack sprinklers is protecting a storage warehouse for Class III stored up to 40 ft in height, The ceiling sprinklers and in-rack sprinklers will be connected together at the base of the riser (to the ceiling sprinklers) along with the connection for six inside hose stations. The sprinkler demands have been calculated to the base of the riser as follows: Ceiling sprinkler demand: 960 gpm at 43 psi In-rack sprinkler demand: 375 gpm at 55 psi Calculate the total demand for the ceiling sprinklers, in-rack sprinklers and inside hose stations to be carried back to the water supply. 38-15) List four advantages to installing in-rack sprinklers. 38-16) List four disadvantages to installing in-rack sprinklers. 600

## Page 607

38-17) A new warehouse is being built for the storage of products for the company Baby Your Baby. The products consist of high chairs, toys, diapers, clothes, car seats and baby food, all in cardboard caltons, stored on pallets placed on double-row racks 25 ft high. The owner has expressed an interest in having maximum flexibility to move commodities anywhere in the building without limiting where the plastic products (if there are any) might go. The building will have a flat roof 30 ft high. The design engineer, after studying the products that the owner will be bringing into the warehouse, specifies that the sprinkler system be designed for nonexpended Group A plastics and that the ceiling sprinklers will be standard spray sprinklers, Answer the following questions: a) What is an acceptable final density and area for the ceiling sprinklers for a wet pipe system if k-8.0 sprinklers are planned for the ceiling? b) Are in-rack sprinklers required in conjunction with the ceiling sprinklers selected in part c) If the rack structures are positioned as shown below, determine where the in-rack sprinkler would go if they are required. d) Calculate the combined ceiling sprinkler demand and in-rack sprinkler demand to thc point base of the riser where the two systems are joined under the ceiling sprinkler system control valve. 601

## Page 608

CICI CICI 30 ft 100 ft Section View BB 602 8 ft aisles

## Page 609

100 ft 110ft 47 ft Sprinklers are on a 10 ft x 10 ft spacing. All sprinklers near walls are 5 ft from the wall. Cross main is 47 ft from west wall. Riser is one foot north of the south wall. 29 ft to 30 ft base of riser 603 1 ft riser nipple 6" Alam Check (35 ft eq. length) and Control Valve

## Page 610

This page lefl intentionally blank. 604

## Page 611

CHAPTER 39 ANSWERS TO ODD NUMBERED QUESTIONS 1-1) Henry Parmalee 1-3) 1896 1-5) Godfrey's cask with gunpowder and fuses, and perforated pipe systems 3-1) answer "a", 1905 3-3) answer "e", Insurance Services Office 3-5) The ICBO codes focused on earthquake provisions, which are not much of a concern in Florida. Conversely, Lhe ICBO codes did not put enough emphasis on wind loads for an area subject to severe hurricanes (like Florida). Therefore, a building code that did focus on wind loads needed to be developed for Florida in the early parts of the century, and the SBCCI codes were developed. By the end of the century, the ICBO codes did address wind loads and the SBCCI codes also addressed seismic provisions, so there was not so much of a need for different codes. 7-1) Convert the following to percentages (%): a. 0.826 52 c. 51 d. 3.325 82.6% 102% 332.5% 7-3) Provide the scientific notation for each of the following: a. 4,762,923 b. 0.000584 c. 71200 d. 0.000012 4.76 x 106 5.84 X 10 7.12 x 105 1.2 X 10 605

## Page 612

7-5) Calculate the area of the following: 6 ds 3ft 3ft. 18 ft 6 yds. x 1 yd. A = 54ft2 OR lyd lyd 3ft A = (6yds)(Iyd) A = 6yds2 A = Ttr2 donut = 100.53in2 donut 606

## Page 613

c. 4cm l' i 2cm 2 ft 7-7) Solve the following: a. 70 52" x A bh 2 bd 0.3048 m 0.7 m 2 fix -- 0.609 m Ift A = (0.609 = 0.427 m 2 OR Ift 2.297 ft 0.3048 m A = ft) = 4.593 ft2 tano = adj x tan2T = 52" x = = 26 5 607

## Page 614

340 12" 21 " 17" 608 opp sin 0 = hyp sin 340 - 16.1' Sin340 = 212 T 2 = 297 in T = 17 .23 in adj 0 cos hyp 14 cos 17 " o = 0.8235 cos O = 34.56 0

## Page 615

10-1 c 10-3 b 10-5 a 150) Church - LH 150 Feed Mill - OH2 15-5) Tire Manufacturing — 01-12 15-7) Automobile Spray Painting Booth — EH2 15-9) Confectionery Product Storage (10 ft) — OH2 15-11) Museum -LH 15-13) Dry Cleaners - OH2 15-15) Solvent Cleaning - EH2 15-17) 4th Grade Classroom — LH 15-19) Theater Seating — LH 16-1) c, these are correct units for pressure, not flow 16-3) Any combination of the following: To determine the flow available at a given pressure from the water supply o To determine the pressure available at a given flow from the water supply o To determine the effect of dead-end mains or small mains on the system • To determine the effect of old cast iron, concrete or even wood mains on a system • To spot check developments (expansion) of the water supply and their effects • To make periodic checks of the availability of the supply to compare to predictions e To make sure that private water systems with private water sources are continuing to meet the demand requirements of the fire protection systems To account for unusual geographic features that are difficult to predict 16-5) Any combination of the following: Pitot Gauge o Hydrant cap with gauge attached o Ruler o Hydrant wrench(es) e Flashlight • Method of cormnunication 16-7) = 355, answer c . 609

## Page 616

3 16-9) From the graph on the next page, using scale "B": a) What is the flow available at 60 psi? about 275 gpm b) What is the pressure available at 450 gpm? about 35 psi c) What is the flow available at 20 psi? about 530 gpm 100 40 90 80 70 60 30 20 10 o o 100 150 200 225 3 300 375 450 487 525 562 600 25 - Scale A 637 - sca 850 - Scale C Answer Graph for Questions 16-9 and 16-11 16-11) From the lower curve on the answer graph above: a) What is the flow available at 60 psi? about 140 gpm b) What is the pressure available at 450 gpm? about 22 psi c) What is the flow available at 20 psi? about 460 gpm 610

## Page 617

19-1) The correct answer is "e" because the members are spaced more than 7h ft on center. 19-3) The correct answer is "c". Residential sprinklers produce different size water droplets than spray sprinklers and distribute the water in different locations. 19-5) The correct answer is d 19-7) The correct answer is "b, 120 sq ft". One might be tempted to select 100 sq ft, since the sprinklers are on 10 x 10 spacings, but the distance "S" is required to be either the distance to the next sprinkler (10 ft) or twice the distance to the wall (12 ft) whichever is greater. Since 12 is greater than 10, the dimension "S" is 12 ft. The dimension between branch lines is 10, so the area of coverage of the sprinkler is S x L = 12 x 10 = 120 sq ft. 19-9) The correct answer is "d", which can be found by taking the hypotenuse of the right triangle formed by the horizontal distance (14 ft) and the vertical distance (5.3 ft). 19-11) In order to determine if this is "obstructed" or "unobstructed" construction, the percentage of openings in the shape of the member need to be calculated. The web members form a repeating pattern, so a portion of them needs to be chosen for analysis (see the 24 x 12 dotted box above). The total area within the box is 288 sq inches (12 x 24). The obstlucted area is formed by two 24 inch long boards (top chord and bottom chord) and two web members 15 inches long (use Pythagorean theorem). The total area of the boards obstructing heat flow is 2 x 1.5 x 24 + 2 x 1.5 x 15 = 117 sq inches, The percentage of obstructed area can be found by dividing the obstructed area (117 sq in) by the total area (288 sq in), which equals 41% (117/288 x 100). This means that the open area is 59% (100-41 = 59). This makes the construction "obstructed" because the open area is less than 70%. 19-13) The space is considered "light hazard". Use Table 8.6.2.2.1(a) of NFPA 13 with the row for combustible obstructed construction with members less than 3 ft on center to find that he area is limited to 130 sq ft per sprinkler and the distance between sprinklers is limited to 15 ft. For obstructed construction, NFPA 13 section 8.6.4.1.2 requires the sprinkler to be at least 1 inch below the structural member but not more than 6 inches below the member and not more than 22 inches below the ceiling deck (see below). End View 12" Side View x 611

## Page 618

"X" must be greater than 1 inch, but not greater than 6 inches. "Y" must not be greater than 22 inches by the rule in NFPA 13. However, since the member in this case is 12 inches deep, and since "X" cannot be more than 6 inches, then "Y" is limited to a maximum of 18 inches in this particular example. 19A5) The figure shown below is one possible option, there are many others. This palticular solution minimizes the number of sprinklers and maintains similar spacing between branch lines and mains. The spacing is 120 sq ft (10 x 12) per sprinkler with a [olal of 30 sprinklers. Even though sprinklers are allowed to cover up to 130 sq ft per sprinkler in ordinary hazard occupancies, the other spacing requirements (maximum 15 ft per sprinkler and no more than 7.5 ft to a wall) do not allow us to use a larger spacing per sprinkler and still protect the whole room wilh fewer than 30 sprinklers. 60 ft 50 ft 6 ft 12 ft 612

## Page 619

19-17) Use Table 8.7.2.2.1 Of NFPA 13 and the column for light hazard limited combustible finish. Even though the studs are combustible (wood), the detemining factor for lhe table is the surface exposed to the room, which in this case is limited combustible (gypsum wallboard). The width of the room exceeds 14 ft, so sprinklers are required on both sides (allowed up to 24 ft). The distance from the wall is somewhat arbitrary (as long as it does not exceed 7 ft) 6ft 14ft 68 ft 6ft 6ft 14ft 6ft 613

## Page 620

19-19) The skylight does not require sprinkler protection because it covers less than 32 sq ft in area. 19-21) The location of the sprinklers is not acceptable. The sprinklers are spaced 15 ft apart and less than 7h ft from the wall. The change in elevation between the sprinkler deflector at the lower elevation and the upper ceiling is 20 inches, which is less than 36 inches, so the spacing appears to be okay. The problem is with the "Beam Rule". Section 8.6.5.1.2 of NFPA 13 (with its associated figures and tables) requires that the sprinkler be 4 ft-6 inches away from a horizontal obstruction when it is 16 inches above the obstruction. In this case, the sprinkler is 16 inches above the obstiuction, but only 2 ft away. In order to fix the problem, drop the sprinkler deflector until it is 10.5 inches below the ceiling, making it 7.5 inches above the bottom of the obsttuction and move both sprinklers 6 inches to the right. The sprinkler at the low ceiling elevation will be 7h ft from the wall and the sprinkler at the high ceiling elevation will clear the obstruction. 19-23) Sprinklers 11, 12, 15 and 16 are all 7.07 ft away from the center of the unit heater, so technically, none of them are in the high temperature zone. However, the heater does have a depth dimension (greater than 0.07 ft) and many AHJ's interpret this section as the distance to the heater's edge, not just the center. The best decision would be to make each of these sprinklers high temperature because they are so close to the limit. This will help in the situation that the heater does not end up exactly in the center of the sprinklers and gets installed slightly closer to any of the sprinklers. Sprinklers 7 and 10 fall into the intermediate temperature zone, so they need to be intermediate temperature sprinklers. Sprinkler 6 is directly in front of the heater, but is more than 21 ft away, so it can be an ordinary temperature sprinkler, See the diagram of the heat zones below. Intermediate Temp. Zone 10 11 High Temp. Zone 6 Figure for Answer to Question 19-23 614

## Page 621

20-1) Due to spacing limitations, a pendent spray sprinkler needs to be located approximately 44 inches from a duct. How far above the bottom of the duct is the sprinkler deflector allowed to be? Use Table 8.6.5.1.2 and Figure 8.6.5.l.2(a). The sprinkler is 44 Diches horizontally from the near edge of the obstruction, which is the "A " dbnension. On the table, this falls into the row of "3ft 6in. to less than 4 ft. " According to this row in the table, the "B " dimension is not allowed to exceed 12 inches. Since the duct is 20 inches deep, the sprinkler must be moved down at least 8 inches from the ceiling so that it is no more than 12 inches above the bottom of the duct. Duct 210 or more 12" or less 20-3) In an office building, pattitions are being placed to divide sales areas, What is the maximum allowable height of the partition shown in the figure? Since the office area can be protected as light hazard, we can use Figure and Table 8.6.5.2.2. Assuming that the 20 inches is measuring the distance to the far side of the obstruction from the sprinkler, we should use the row for a horizontal distance between 18 and 24 inches (A dimension). The table requires a clear space above the divider of 12.5 inches at this distance. Since the sprinkler is 2 inches down from the ceiling, the top of the divider must be at least 14.5 inches down from the ceiling. With a total ceiling height of 10 ft (120 inches) the divider is allowed to be 105.5 inches tall (120 — 14.5). 105.5 inches converts to 8 ft 9.5inches. 12 5" 8' 9.5" 615

## Page 622

20-5) How far must a standard spray sidewall sprinkler be from a beam that is 4 inches below the deflector and continuous across the room? Soffit Beam Use Table and Figure 8.7.5,1.3. The vertical distance of the sprinkler deflector above the bottom of the beam (dimension B) is 4 inches. This corresponds to the row "6 ft to less than 6 ft 6 in" in the tables This rneans that the sprinkler needs to be at least 6 ft away. Note that the distance is measured. from the sprinkler deflector to the obstruction. Also note that the soffit is only 6 inches wide. Ifthe soffit were more than 8 inches wide a sprinkler would be required under the soffit(8.7.4.1.3.2). 20-7) An upright spray sprinkler is being proposed to be installed near a 12 inch deep bar joist with a 6 inch wide bottom flange and web members consisting of lh inch diameter metal tubes. Answer the following questions with respect to this installation (refer to the diagram below for clarification): a) If the sprinkler is installed 8 inches above the bottom flange, how far does it need to be (measured in a straight line between the sprinkler and the corner of the bottom flange) away from the bottom flange? Use "three-times rule", flange is 6 inches wide, so sprinkler needs to be 18 inches away (6 x 3 — 18). This is the "Y" dimension shown below. b) If the sprinkler is installed as described in part "a", how far will the s rinkler be horizontally from the edge of the flange? Use Pythagorean Theorem. X2 + 82 = 18 324-64 = x2 x2 = 260 X = 16.1 inches 11/2 inch diameter web Side View 12" 616 6" End View

## Page 623

21-1) a, Extended Coverage sprinklers are a type of spray sprinkler, 21-3) An uprigllt extended coverage sprinkler is being proposed to be installed in the centerline of a 12 inch deep bar joist with a 4 inch wide bottom flange and web members consisting of 1 inch diameter metal tubes. Answer the following questions with respect to this installation (refer to the diagram below for clarification): a) Is the bottom flange an acceptable dimension to accomplish this proposal? Yes, per Section 8.8.5.2.1.6 b) Where does the sprinkler need to be in relation to the bottom flange? 6" above the bottom of the flange c) How far away from the web member does the sprinkler need to be? 4" away from the web member 12" 1 inch diameter web Side View 24-1) d, pounds per square inch is correct. 24-3) a is correct, 250 x 0.433 = 108 psi 24-5) d is consect, 50 x 0.433 = 13 psi, 50 + 13 = 63 psi 24-7) b is colTect, 75 x 2 31 . = 166ft 4 End View 24-9) c is correct, the area of the 2h inch pipe is 4.78 sq inches, the area of the lh inch pipe is 0.805 sq inches, the velocity in the larger pipe is 11 ft per sec, the velocity in the smaller pipe can be calculated as follows: (4.78)(11)/2.04 = 25.8 ft/sec. 24-11) a is correct, PL — = 0.045 617

## Page 624

24-13) d is correct, 5.6 times the square root of 50 is 39.6 gpm. 24-15) Q = , divide both sides of the equation by k and then square both sides 2 k 24-17) The diameter of the pipe is 1.097 inches. The radius is 0.55 inches (1.097/2=0.55). The radius is 0.0458 ft (0.55/12=0.0458). The cross sectional area of pipe is 0.0066 sq ft (3.14159 x 0.0458 x 0.0458 = 0.0066). The flow is 0.067 cubic feet per sec (30 x 0.002228 = 0.067). The velocity is then the flow divided by the area: 0.067/0.0066 = 10.2 ft/sec. 4.5208)'85 = 0.092 psi per ft. 24-19) The friction loss per foot in the tube will be PL = (0.995)487 The tube is 30 ft long, so the total friction loss along the length is 2.8 psi (0.092 x 30 = 2.8). The pressure needs to be higher at the beginning of the branch line because the friction loss will cause the pressure to decrease as the flow gets closer to the sprinkler. If the sprinkler needs 10 psi, then the pressure at the beginning of the branch line needs to be 12.8 psi to accommodate the friction loss and still get the correct minimum pressure to the sprinkler. 24-21) Using the simple formula Q is equal to k times the square root of P, and solving for the pressure, we end up with the formula P is equal to the quantity of Q divided by k squared (see problem 20-15). The k-5.6 sprinkler would need 115 psi, the k-8 sprinkler would need 56 psi and the k-11.2 sprinkler would need 29 psi. The pressure necessary at the sprinkler decreases as the orifice size of the sprinkler increases. (derived from the basic formula Q equals k times the square root of P. Plugging 24-23) k = Q 115 into the equation, k — — — — = 18.4 25-1) c, the reduction in area does not apply to standard response sprinklers. 25-3) e, with quick response sprinklers, a 20 ft ceiling, the reduction in area allowed is 25%. 25-5) d, the area is always 4 sprinklers with residential 25-7) d, 26.04 has to be rounded up to 27 25-9) c, the formula (1.2 times the square root of the area divided by the distance between sprinklers on the branch line) yields an answer of 7.5, which must be rounded up to 8. 25-11) 30 x 0.433 = 13 psi 618

## Page 625

25-13) a) 14.8 gpm 25-15) a) 28.7 psi 25-17) 3.0 psi 25-19) 26.8 gpm 25-21) 16.8 b) 21.1 gpm c) 29.6 gpm b) 14.1 psi c) 7.2 psi 25-23) 218.8 gpm at 50 psi 25-25) Design area is 1125 sq ft (1500 x 0.75). That makes for 10 sprinklers in the design area, with 4 sprinlders per branch line. The shape of the design area is as follows. The most remote sprinkler will need to flow 18 gpm (0.15 x 120) at a pressure of 10.3 psig IO ft 619

## Page 626

Contract Name: Question #9 Flow in Nozzle d 26-1) d, all of the other items rely on this decision 26-3) a, 23-12=11 which must have been the flow in the previous step 26-5) c, 10 ft from the table, then apply the two correction factors 0.713 and 1.32 26-7) Part a — using the Hazen-Williams formula, the friction loss per ft is 0.052. For a 10 ft piece of pipe, the total friction loss is 0.5 psi. Part b - using the Hazen-Williams formula, the friction loss per ft is 0.186. For a 10 ft piece of pipe, the total friction loss is 1.9 psi. Comparing the two results, we see that when the flow is doubled (from 25 to 50 gpm), the friction loss goes up approximately 4 times (from 0.5 to 1.9 psi) assuming that all of the other variables remain the same. This basic rule holds for all situations and can be used to help make decisions regarding pipe sizing in each step of the calculation. 26-9) The underlined text has been added to the form, the answer is 19.7 gpm . = 15.9 Pipe Size (in) 1.049 1.049 Equiv. Pipe Pipe Fittings and Length Devices (ft) Friction Loss (psi/ft) 0.075 0.288 Pressure Summary 1.1 8.1 0 Pt 12.4 Normal Pressure Ident. and Location 1 2 2 3 3 gpm 14.8 Q 14.8 15.9 Q 30.7 19.7 Q L F T L F T 15 o 15 15 0 15 Sheet 1 of 1 Notes q = 5.661 26-11) See the information below. For 11/4 inch pipe the friction loss per ft would be 0.329.' While this is not bad, it keeps the average over 0.18 at 0.21. For lh inch pipe, the friction loss per ft would be 0.155, which keeps the average well below 0.18, The 11/4 inch pipe could be used, but other pieces of pipe would have to be upsized later to get the average back down. It might be better to use lh inch pipe to keep the average down at this point in the system. 620

## Page 627

Contract Name: Question {111 Nozzle Ident. and Location 1 2 2 3 3 29-1) b 29-3) 29-5) Flow in gpm 21.7 Q 21.7 22.7 44.4 Q 23.6 Q 68.0 Pipe Size (in) 1.049 1.38 1.61 Pipe Fittings and Devices Equiv. Pipe Length Friction Loss (psi/ft) 0.151 0.150 0.155 Pressure Summary L F T L F T L T (ft) 9 o 9 9 o 9 9 9 Pf 15.0 1.4 16.4 1.4 17.8 Sheet 1 of 1 Normal Notes Pressure q = 5.6JiöÄ = 22.7 q = 5.6051=23.6 33-1) b, the pump cannot effect the flow or duration available from the water supply. 33-3) e, gage pressure plus atmospheric pressure equals absolute pressure, 33-5) c, net pressure is equal to discharge pressure minus suction pressure. 33-7) d, the packing is wrapped around the shaft and is not a palt of the impeller. 33-9) b, this water supply has some value without the pump. 33-11) c, 1 gal per hp plus 10%. 33-13) Friction loss in underground = 8.1 psi. Friction loss in above ground = 0.6 psi. Elevation loss = 0.433 x 35 = 15.2 psi. Suction pressure = 27 -- 8.1 — 0.6 — 15.2 = 3.1 psi. 33-15) The affinity laws are: Q2 = QI 2 and PN2 P 1 621

## Page 628

For this example, PNI = 84 psi, QI = 968 gpm, Nl = 1700 rpm, N2 1870 rpm (1700 x 1.1 = 1870), Plugging into the affinity laws, (22 = 968(1870/1700) = 1065 gpm, PN2 = = 102 psi. 17) Note that pumps rated at 1000 gpm or less were not considered for this exercise because the flow demand exceeds 150% of the rating of the pump. The first pump considered is the one rated at 1250 gpm. The water supply will provide the following pressures at the following flows: 75 psi at 0 gpm, 45.7 psi at 1522 gpm, and 30.7 psi at 1875 gpm. Taking into account friction loss and elevation loss, the suction pressure at the pump will be the following pressure at the three flows that are interesting to us: 70.7 psi at 0 gpm, 38.4 psi at 1522 gpm, and 22.4 psi at 1875 gpm, Since all these suction pressures are positive, we can continue trying to use this pump. At the demand flow for the sprinkler system (1522 gpm) the pump produces a net pressure of 68 psi (see Figure 28-32), making the discharge pressure 106.4 psi (suction pressure of 38.4 plus net pressure of 68 = discharge pressure of 106.4). Since this exceeds the 102 psi that we needed for the sprinkler system to work, this pump is still acceptable. Next we look at the maximum pressure that the pump will produce, which is 145.7 psi (suction pressure of 70.7 psi added to net pressure of 75 psi = 145.7 psi). This is below the 175 psi pressure rating for fire protection equipment, making this an acceptable selection. Lastly, it is a good idea to look at the water supply. At the water main, the residual pressure will be 30.7 psi at maximum flow for the pump, this is well above the minimum required by water utilities, making this an acceptable pump all the way around. The same analysis needs to be performed for the 1500 gpm pump shown in Figure 28-33. When using this pump, the water supply pressures need to be analyzed at slightly different flows. The water supply will provide the following pressures and flows: 75 psi at 0 gpm, 45.7 psi at 1522 gpm, and 13 psi at 2250 gpm. Taking into account friction loss and elevation loss, the suction pressure at the pump will be the following pressure at the three flows that are interesting to us: 70.7 psi at 0 gpm, 38.4 psi at 1522 gpm, and 2.7 psi at 2250 gpm. Since all these suction pressures are positive, we can continue trying to use this pump (although one of those pressures is mighty low). At the demand flow for the sprinkler system (1522 gpm) the pump produces a net pressure of 59 psi (see Figure 28-33), making the discharge pressure 97.4 psi (suction pressure of 38.4 plus net pressure of 59 = discharge pressure of 97.4). Since this does not achieve the 102 psi that we needed for the sprinkler system to work, this pump is NOT acceptable. This pump also leaves a residual pressure of 13 psi at maximum flow for the pump, which is well below the minimum pressure usually allowed by, most water utilities, making this a difficult pump to use even if the system could be redesigned to accommodate it. The conclusion is that the 1250 gpm pump is the better pump to select given these two options. 34-1) e, a tank is not a useful tool for improving pressure problems by itself. 34-3) b, 75 x 0.433 = 32 psi 34-5) a, fiberglass cannot be used at the ground level, it must be buried. 622

## Page 629

34-7) About 11,400 gallons, You need Table 11.2.3.1.1, Figure 11.2.3.1.5, Figure 11.2.3.2.3.1 and section 11.2.3.1.8(10) from NFPA 13 to completely answer this question. According to Figure 11.2.3.2.3.1, the design area can be reduced 28% for quick response sprinklers when the ceiling height is 18 ft. Using Figure 11.2.3.1.5, the density/area of 0.15 gpm per sq ft over 1500 sq ft can be selected and decreased to 0.15 gpm per sq ft over 1080 sq ft. Multiplying the density by the area and throwing in a 15% factor for overage (additional flow from sprinklers closer to the water supply) the flow demand for this system will probably be about 190 gpm (0.15 K 1080 x 1.15 = 186.3 rounded up to 190). According to Table 11,2.3.1.1 and section 11.2.3.1.8(10), the duration demand is 60 minutes (due to the central station monitoring service) so the tank needs to hold at least 11,400 gallons (190 x 60 = 11,400). 34-9) The flow demand can be estimated by taking the density (0.1 gpm per sq ft) and multiplying by the number of sprinklers (5) and the area they cover (225 sq ft) and including an amount for overage (15% in this case). The estimated flow demand is then 130 gpm (0.1 x 5 x 225 x 1.15). The pressure is a little bit more difficult to estimate, but you need to take into account the end pressure at the most remote sprinkler (16 psi), the elevation loss in the two-story building (13 psi, 30 ft from floor of basement to ceiling of second story), and friction loss (assume about 20 psi), making the total pressure demand about 50 psi (16 + 13 + 20 rounded up to 50). With the hydraulic demand estimated at 130 gpm at 50 psi, the water portion of the tank will need to be a least 3900 gallons. Selecting a 5000 gallon tank, the tank pressure can be found using the formula: +15 50+15 -15= -15 = 280 0.22 This pressure of 280 psi is too high, so try the next largest tank size of 7500 gallons: PH c +15 50+15 -15 = 120 0.48 The 120 psi pressure is in the acceptable range, the system can utilize a 7500 gallon tank. 36-1) e 36-3) c 36-5) b 36-7) d 36-9) The water supply pressure divided by the differential and then add 20 psi safety factor (see 7.2.6.7.1 of NFPA 13). 190 + 5 +20 = 58 psi, making "c" the correct answer. 623

## Page 630

37-1) e, Group A plastics. Video cassettes contain more than 25% plastic by volume 37-3) d, Class I V. Although this is a Group A plastic, it is free-flowing and can be treated as a Class IV commodity 37-5) d, Class vv 37-7) a, Class 1 37-9) a, Class 1 37-11) a, Class 1 37„13) a, Class 1 37-15) a, Class 1 37-17) b, k-5.6 sprinklers can be used up to 0.2 gpm per sq ft 37-19) d, see Table 86.2.2.1(d) 37-21) d, see Table 8.6.2.2.1(d) 37-23) B using decision tree (Figure 12.2.3.1.1) 37-25) e, must consider 20 ft storage as well as 25 ft. 37-27) a 37-29) b, Curve E 37-31) Answers for parts a-f below: a) 0.15 gpm per sq ft over 2000 sq ft (pick 0.152 from Figure 12.2.2.1.5.2 and adjust by 70% per Figure 12.2.2.1.5.3, then round up to minimum 0.15 density) b) yes, the density is below 0.2, so k-5.6 is allowed. c) yes, the density is below 0.25, so the spacing is allowed d) 17 sprinklers (2000/120 rounded up to 17) e) 6 (1.2 times the square root of 2000 divided by 10 rounded up to 6) f) 18 gpm at 10.3 psi (0.15 x 120 = 18 gpm; 18/5.6 squared is 10.3) 624

## Page 631

37-33) Answers for parts a-e below: a) yes, the spacing is acceptable with no sprinkler covering less than 80 sq ft and no sprinkler covering more than 130 sq ft. b) No, the sprirdclers are not required to be elevated over 2 incll branch lines. c) From Table 12.2,2.2.1(a), 20 sprinklers at 25 psi is acceptable d) 6, the total area is 2400 sq ft (20 x 120). 1.2 times the square root of 2400 divided by 10 rounds up to 6. e) The most remote sprinkler will flow 56 gpm (11.2 times the square root of 25 psi) 37-35) Answers for parts a-c below a) Use column E for expanded, cartoned, stable Group A plastics. b) 0.7 gpm per sq ft is the most demanding combination of storage and building heights c) 3250 sq ft (2500 x 1.3 because it's a dry system) 37-37) Answers for parts a-c below: a) use Figure 12.3.3.1.5(b) for 15 ft storage and 6 ft clearance. b) the density for the option without in-rack sprinklers is listed at the top of the option as 0.6 gpm per sq ft, but Note 2 allows the user to drop the density to 0.45 gpm per sq ft with these sprinklers and ceiling heights. c) The design area is 2000 sq ft 37-39) There will be 25 sprinklers in the design area (2500/100 sq ft per sprinkler) with 6 sprinklers per branch line, calculated as follows: = 6 sprinklers per branch line 10 The flow from the most remote sprinkler will need to be Q = : 0.7 x 100 For sprinklers with K=11.2, the pressure will be: 70 gpm 2 Q k 2 70 = 39. Ipsi 11.2 Final Demand: 1925.5 gpm at 102.9 psi (using 2 and 2h inch pipe on branch lines and 4 and 6 inch pipe on mains) You'll have to do the hydraulic calculations to prove this to yourself. 38-1) b 38-3) a 38-5) c 38-7) d (two for the ceiling sprinklers and two for the in-racks) 625

## Page 632

38-9) b 38-11) d 38-13) There are three different portions of the fire protection system being tied together at this point near the base of the riser: the ceiling sprinklers, the in-rack sprinklers and the inside hose stations. The ceiling sprinklers need 1075 gpm at 57 psi (given in the problem). The in-rack sprinklers need 210 gpm at 49 psi (given in the problem). The inside hose stations need 100 gprn at whatever pressure the sprinkler system needs (see Table 12.3.3.1.11 in NFPA 13). Before adding the flows together, the system pressures need to be dealt with. At the point where the in-rack sprinkler supply is joining the ceiling sprinkler supply, there can only be one pressure. Therefore, if one system needs 49 psi to work, and the other system needs 57 psi, the water supply needs to deliver the higher pressure (57 psi). The system needing the lower pressure (in-rack system) needs to be balanced to account for the extra flow that will occur when 57 psi is provided to that system. The first step in balancing is to calculate the K-factor for the system with the lower pressure demand (in-rack sprinklers in this case). The calculation is as follows: Now that we know that the K-factor for the in-rack sprinkler arrangement is 30, we can use that Q 210 210 - 30 in— rack to calculate the flow that would go to the in-rack sprinklers if a pressure of 57 psi is applied. Q = = = 226.5gpm So the total flow demand for the fire protection system in the building is: 1075.0 gpm Ceiling Sprinklers 226.5 gpm In-Rack Sprinklers Inside Hose Total Flow 38-15) a) They get water closer to the fire. 100.0 gpm 1401.5 gpm at 57 psi b) They are more efficient at providing fire control. c) Pennit a reduction in the density required from ceiling sprinklers in some cases. d) Permits the use of solid shelves in the racks. 626

## Page 633

38-17) Answer the following questions: a) What is an acceptable final density and area for the ceiling sprinklers for a wet pipe system if k-8.0 sprinklers are planned for the ceiling? According to Figure 12.3.3.1.5(f) (which is the correct figure for 25 ft storage in a building 30 ft high) the only option with k-8.0 sprinklers at the ceiling is 0.3 gpm per sq ft over 2000 sq ft. Note 3 to the figure allows k-16.8 sprinklers to be used at 0.8 gpm per sq ft over 2000 sq ft for a wet pipe system, but we have been told not to use these sprinklers for this exercise. b) Are in-rack sprinklers required in conjunction with the ceiling sprinklers selected in part Yes. Figure 12.3.3.1.5(f) requires two levels of in-rack sprinklers. Note 3 allows the in- rack sprinklers to be omitted when using k-16.8 sprinklers at the ceiling, but we are not using those bigger orifice sprinklers at the ceiling, so we need the in-rack sprinklers. c) If the rack structures are positioned as shown below, determine where the in-rack sprinkler would go if they are required. See the figure below. d) Calculate the combined ceiling sprinkler demand and in-rack sprinkler demand to the point base of the riser where the two systems are joined under the ceiling sprinkler system control valve. The ceiling sprinkler system (using lh inch pipe on the branch line except for the starter piece on each side of the main, which is 2 inch, and using 4 inch cross main and 6 inch riser) has a demand of 711 gpm at 54 psi at the point below the control valve on the ceiling sprinkler system riser. The in-rack sprinkler system (using Ih inch pipe on the branch lines, 2 inch pipe on the lower portion of the drop into the racks (Y to Z), 3 inch pipe on the upper portion of the drop into the racks (X to Y) and 4 inch cross main and riser) has a demand of 333 gpm at 36.9 psi at the point below the control valve on the ceiling sprinkler riser. The in-rack system has a lower pressure demand, so it needs to be adjusted to determine the flow that will go into the in-rack system when the higher pressure of 54 psi is provided to the ceiling sprinklers. The k-factor for the in-rack system comes out to be 54.84. Using this kefactor, we find that the in-rack sprinkler system will receive 403 gpm at 54 psio We can now add the ceiling sprinkler flow and the in-rack sprinkler flow together (because they are at the same pressure) to get a total flow demand for the sprinklers of 1114 gpm at 54 psi. We also need to add 100 gpm for inside hose (50 gpm for two hose stations, even 627

## Page 634

though there are more hose stations, we only need to add a maximum of two) making the total flow demand 1214 gpm at 54 psi. Note that the pressure demand for the in-rack sprinklers by themselves was lower than the pressure demand for the ceiling sprinklers. An alternate solution for this situation would be to replace some (or all) of the 4 inch pipe used on the cross main and riser for the in-rack system with 3 inch pipe. This would increase the friction loss and bring the in-rack pressure demand closer to the ceiling sprinkler demand, making the flow adjustment to the in-rack sprinklers less significant. If all of the 4 inch pipe from point X to the connection between the ceiling system and the in-rack system was replaced with 3 inch pipe, the new demand for the in-rack sprinkler system would be 333 gpm at 52.4 psi, much closer to the ceiling sprinkler demand. This situation has a k-factor of 46.02. Applying the k-factor at 54 psi, the new flow into the in- rack system is only 338 gpm (saving 65 gpm from the solution with 4 inch cross main and riser). We still need to add the 711 gpm for the ceiling sprinklers and the 100 gpm for inside hose, so the total flow demand in this case would be 1149 gpm at 54 psi. 100 ft Remote Area — 7 sprinklers on each of the two levels. Sprinklers are k-5.6 and discharge pressure must be at least 15 psi per note 1 to Figure 12.3.3.1.5(f) Riser for ceilin sprinklers CICI O = Top level of in-rack sprinklers (8 in each rack) installed in longitudinal flue at intersection with transverse flue at rack uprights Az Lower level of in-rack sprinklers (9 in each rack) installed in longitudinal flue at intersection with transverse flue between rack uprights Riser for in-rack sprinklers 628

## Page 635

30 ft Section View BB 100 ft 15 14 TOR 13 12 18 20 110ft 47 ft 11 17 19 629 10 16

## Page 636

Sprinklers are on a 10 ft x 10 ft spacing. All sprinklers near walls are 5 ft from the wall. Cross main is 47 ft from west wall. Riser is one foot north of the south wall. 29 ft to 30 ft base of riser 630 1 ft riser nipple 6" Alarm Check (35 ft eq. length) and Control Valve

## Page 637

ANNEX A WET PIPE SPRINKLER SYSTEM EXAMPLE The following information will be used to layout a wet pipe sprinkler system for an occupancy that is used to assemble wood products. This building is the set of plans accompanying this text with the large open area and the flat roof. The 146 ft x 82 ft steel frame building with 20 ft ceilings is located in Kansas City, Missouri. The office area walls have less than a one-hour fire rating. The Engineer of Record has determined that the occupancy hazard classification is ordinary hazard group 2. Use the materials included in this packet including the Victaulic V 2704 upright k-5.6 sprinkler (see cut Sheet). The local municipal authority has determined that a backflow preventer is required. (Assume a 4-inch DC VA requires 5 psi loss and 6-inch DCVA requires 6 psi friction loss). The specifications for the project indicate that the branch lines will consist of schedule 40 steel pipe with cast iron screw fittings and that the cross mains will consist of schedule 10 steel pipe with welded outlets to be assembled with mechanical couplings. The size of the pipe is be determined by hydraulic calculations. The alarm and OS&Y valves are grooved-end. The actual inside diameter of the 6-inch cement lined ductile iron pipe is 5.89 inches. The structural steel dimensions are included on the building plans. The underground pipe location has already been determined and is shown on the building plans. The water supply test was conducted at the fire hydrant as indicated on the building plans. The results of the test have been adjusted down for the reasonable worse-case accounting for daily and seasonal fluctuations of the water supply and after adjustment, the static pressure is considered to be 80 psi and the residual pressure is considered to be 50 psi at 839 gpm. Layout a wet pipe sprinkler system in this building using all of the rules of NFPA 13 including appropriate sprinkler spacing, pipe materials and size, hanger type and locations, seismic considerations, all appropriate connections and components. Perform hydraulic calculations for the sprinkler system that you lay out for the building and prove that the system will work with the water supply. 631

## Page 638

MaximTM Series M200, Double Check. Valve Assemblies M200N Sipes.' 21/2" - (65.:-ä50inm) M200 OSY. ES-A-M200/M200N FIRE & WATERWORKS M200 BFG Features Extremely Compact Design 70% Lighter than Traditional Designs 304 (Schedule 40) Stainless Steel Houslng & Sleeve Groove Fittings Allow Integral Pipeline Adjustment Patented Tri-Link Checks Provides Lowest Pressure Loss Unmatched Ease of Serviceability Available with Grooved Butterfly Valve• Shutoffs Available for Horizontal, Vertical or N Pattern Installations Replaceable Check Disc Rubber Job Name Job Location Engineer Approval The Maxim M200, M200N Double Check Valve Assemblies are used to prevent backflow of pollutants, that are objectionable but not toxic, from entering the potable water supply system. The Maxim M200i M200N may be installed under continuous pressure service and may be subjected to backpressure. The Maxim M200, M200N consists of two independently operating check valves, two shutoff valves, and four test cooks, For use in non-health hazard applications. Specifications The Double Check Valve Assemblies shall consist of two independent Tri-Link Check modules within a single housing, sleeve access port, four test cocks and two drip tight shutoff valves. Tri-Link Checks shall be removable and serviceable, without the use of special tools. The housing shall be constructed of 304 (Schedule 40) stainless steel pipe with groove end connections. Tri-Link Checks shall have reversible elastomer discs and in operation shall produce drip tight closure against the reverse flow of liquid caused by backpressure or backsiphonage. Assembly shall be a Maxim M200, M200N as manufactured by the Ames Company. Contractor pproval Contractor's P.O. No. Representative Ames product specifications in U.S. customary units and metric are approximate and are provided for reference only. for precise measurements, please contact Ames Technical Service. Ames reserves the right Io change or modify product design, construction, specifications, or materials without prior notice and without Incurring any obligation to make such changes and modifications on Ames products previously or subsequently sold. www.amesfirewater.com 632

## Page 639

Configurations Horizontal Vertical up • "N" pattern horizontal Materials • Housing & Sleeve: 304 (Schedule 40) Stainless Steel e Elastomers: EPDM, Silicone and Buna 'N' Trilink Checks: Nojyl@, Slainiess Sieei o Check Discs: Reversible Silicone or EPDM Test Cocks: Bronze Body Nickel Plated Pins & Fasteners: 300 Series Stainless Steel • Springs: Stainless Steel Dimensions Weights Available Models OSY- I-JIJFM outside stem and yoke resilient seated gaie valves BFG- UL/FM grooved gear operated butterfly valves w/tamper switch NRS- non-rising stem resilient seated gate valves *OSY FxG- Flanged inlet gate connection and grooved outlet gate connection 'OSY GxF- Grooved inlet gate connection and flanged outlet gate connection 'OSY GxG-Grooved inlet gate connection and grooved outlet gate connection Available with grooved NRS gate valves consult factory' Post indicator plate and operating nut available - consult factory* 'ConstJlt factory for dimensions Pressure — Temperature Temperature Range: 330F 11 (50C - 430C) Maximum Working Pressure: i75psi (12.06 bar) o c (open) DIMENSIONS M200, M200N SIZE (ON) C (OSY) in mm '{n mm jin mm 21/2 65 31 787 163/8 416 0 WEIGHT M200 0 M200N C (NRS) In mm In mm in mm In mm in mm in mm In mm 93/8 238 31/2 89 291/16 738 223/4 578 513/16 402 813/16 223 93/16 234 3 80 3111/16 805 187/0 479 101/4 260 311/16 94 301/2 775 223/4 578 171/8 435 93/16 233 101/2 267 6 150 483/16 1224 301/8 765 16 406 61/2 165 40 1016 38 965 243/4 629 143/16 360 151/2 394 8 200 55 1397 373/4 .959 1915/10 506 71/2 191 591/8 1502 455/0 1159 283/8 721 163/4 425 171/2 445 OSY NRS OSY lbs. kgs. lbs. kgs. lbs. kgs. 125 57 115 52 133 60 145 66 131 59 158 72 219 99 219 99 242 110 390 177 368 167 430 195 564 256 522 237 640 290 781 354 721 327 951 431 WEIGHT NRS lbs. kgs. 122 55 144 65 242 110 408 185 598 271 890 404 10 250 571/2 1461 453/4 1162 2313/16 605 83/16 208 66 1676 50 c 1270 321/2 826 175/16 440 20 508 M200BFG, M200NBFG in. mm in. mm In. mm 21/2 65 28 711 8 203 3 80 281/2 724 85/16 211 4 100 36 914 811/16 221 6 150 4011/16 1033 10 254 8 200 48 1219 123/16 310 In. mm 31/2 89 311/16 94 413/16 122 6 152 613/16 173 In. 297/8 303/4 39 477/16 56 DIMENSIONS in. mm 759 221/8 781 223/4 991 303/4 1205 38 1422 455/8 mm 562 578 781 965 1159 633 -H. In. mm 1416/16 379 157/16 392 18 457 2011/16 525 241/8 613 M200BFG M200NBFG In. 813/16 93/16 143/10 163/4 mm 223 233 297 360 425 In. 91/2 11 151/2 171/2 mm 229 241 279 394 445 lbs. 56 54 211 345 kgs. 25 24 54 96 156 lbs. 64 67 142 251 kgs. 29 64 114 421 191 NoryP is a registered trademark of General Electric Company

## Page 640

Approvals Approved 1015 28S6 064.5 For additional approval information please contact the factory or visit our website at www.amesfirewater.com Capacity UL/FM Certified Flow Characteristics Flow characteristics collected using butterfly shutoff valves. See literature S-MAXlM-200/300 for gate valve flow characteristics = Rated flow Horizontal = UL Tested Vertical (65mm) _ N-Pattern kPa 96 83 69 55 41 28 14 kPa 83 69 55 41 28 14 kPa 83 69 55 41 28 14 o psi 12 10 8 6 4 2 o o psi 12 10 8 6 4 2 0 o psi 12 10 8 6 4 2 o o 50 190 100 380 iOO 380 150 200 250 570 760 950 15 4.6 3" (80mm) 200 300 1140 760 15 4.6 4" (100mm) 300 1140 400 1520 N v H 350 gpm 1330 lpm fps mps H N v 500 opm 1900 lpm Ips mps v 800 gpm 3040 lpm fps mps 634 kPa 83 69 55 41 28 14 o kPa 83 69 55 41 28 14 o kPa 83 69 55 41 28 14 o psi 12 10 8 6 4 2 o o psi 12 10 8 6 4 2 o psi 12 10 8 6 4 2 o o o 300 1140 500 1900 500 1900 6" (150mm) 900 600 3420 2280 8" (200mm) 1000 1500 3800 5700 10" (250mm) •k 1200 4560 v 1500 gpm 5700 lpm 15 fps 4.6 mps 100 380 200 760 300 1140 400 1520 500 1900 15 4.6 600 2280 700 2660 1000 3800 1500 5700 2000 7600 2500 9500 15 4.6 v 2000 2500 gpm 7600 9500 lpm 15 Ips 4.6 mps 3000 3500 11400 13300 lpm fps mps IMPORTANT: INQUIRE WITH GOVERNING AUTHORITIES FOR LOCAL INSTALLATION REQUIREMENTS

## Page 641

For Technical Assistance Call Your Authorized Ames Agent. HEADOUAMERS'. Amos Fire and Waterworks 1427 North Markel Blvd., Sulle 119, Sacramento, CA 95834 0510 Edwards, Plait & Deely, Inc. Edwards, Platt & Deely, Inc. W. P. Hanoy Co., Inc. RMI The Joyce Agency, Inc. Vdifi0Cj Bitzej Associaies, inc. WMS Sales, Inc. (Main office) Billingsley & Associates, Inc. Billingsley & Associates, Inc. Mid-America Marketing, Inc. Mid-Amerlca Marketing, Inc. Mid-Amerlca Marketlno, Inc. Smith & Stevenson Co., Inc. Wager Company Watts HydroSource Mid-ContinenI Marketing Services Ltd. Soderholm & Associates, Inc. Stickler & Associates Hugh M. Cunningham, Inc. Mack McClain & Associates Mack McClain & Associates, Inc. Mack McClain & Associates, Inc. 0K! Sales, Inc. Phoenlx Marketing, Ltd. Cisco Delco Sales, Inc. Hollabaugh Brothers & Associates Hollabauoh Brothers & Associates P I R sales, Inc. Preferred Sales Rep Masters, Inc. Watts Industries (Canada) Inc. (Watts Regulator Co. Division) Gon-Cur West Marketing, Inc. D.C. Sales Corporation Inc. D.C. Sales Corporation Inc. GTA Sales Team. Hydro-Mechanical Sales, Ltd. Hydro-Mechanlcal Sales, Ltd. J.D.S. sales Ltd. Le Groupe B.G.T., Inc. Le Groupe B.G.T., Inc. - Mar-Win Agencies, Ltd. Northern Mechanical Sales Palser Enterprises, Ltd. RAM Mechanical Marketing Inc. RAM Mechanical Marketing Inc. Walmar Mechanical Sales 271 Royal Avo., Hawthorne, NJ 07506 368 Wyandanch Ave., North Babylon, NY 11703 51 Norfolk south Easton, MA 02375 Glenfield Bus. ctG 2535 Mechanicsville Tpk., Richmond, VA 23223 8442 Alban Rd., Springfield, VA 22150 980 Thomas Olive, Warminster, PA 18974 9580 County Rd., Clarence Center, NY 14032 2728 Crestview Ave., Kenner. LA 70062-4829 478 Cheyenne Lane, Madison, MS 39110 203 Industrial Dr., Birmingham, AL 35211 1364 Foster Avenue, Nashville, TN 37210 5466 Old Hwy. 78, Memphis, TN 38118 4935 Chastain Ave., Charlotte, NG 28217 702-B Industry Rd., Longwood, FL 32750 2861 -B Bankers Industrial Drive, Ailanla, GA 30360 8182 Chagrin Rd., Chagrin Falls, OH 44023 1724 Armitage Ct., Addison, IL 60101 7150 143rd Ave. N.w., Anoka, MN 55303 333 North 121 St., Milwaukee, WI 53226 13755 Benchmark, Dallas, TX 75234 11132 south Towne square, suite 202, St. Louis, MO 63123 1450 NE 69th Place, Ste. 56 Ankeny, IA 50021 15090 West 116th St.. Olathe, KS 66062 2200 Blue creek Dr., Norman, 0K 73026 2416 Candelaria N.E., Albuquerque, NM 87107 1738 Neville street, orange, CA 92865 ill Sand Island Access Rd., Unit I-1 0, Honolulu, HI 96819 6915 South 194th St., Kent, WA 98032 3028 S.E. 17th Ave., Portland, OR 97202 3050 North San Marcos Place, Chandler, AZ 85225 31177 Wiegman Road, Hayward, CA 94544 6255 Dexter St., Commerce City, CO 80022 5435 North Service Road, Burlington, Ontario L7L 5H7 71B Clipper Street, Coquitlam British Columbia V3K 6X2 1/10-6130 4th St. s.E.. Calgary, Alberta T2H 2A6 11420 142 Street, Edmonton, Alberta T5M IVI Greater Toronto Area 3700 Joseph Howe Drive, Sulte I, Halifax, Nova Scotla B3L 4H7 P.O. Box 1445 (Mailing), 297 Collishaw St., suite 7 (shipping) Moncton, New Brunswick EIC 9R2 4 Lancaster Street, St. John's, Newfoundland AIA 5P7 23 du Buisson, Pont Rouge, Quebec G3H IX9 86 des Enterprises 11208, Boisbriand, Quebec J7G 2T3 1333 Clifton St., Winnipeg, Manitoba R3E 2V1 RO. Box 280 (malling) 163 Pine St. (shipping), Garson, Ontario P3L 1S6 P.O. Box 28136 (mailing), 1885 Blue Heron Dr., London, Ontario N6H 519 1401 St. John street, Regina, Saskatchewan S4R 510 Ave M South, Saskatoon, Saskatchewan S7M 2K9 24 Gurdwara Rd., Nepean, Ontario K2E 8B5 Telephone 916 928-0123 973 427-2898 631 253-0600 50B 238-2030 804 643-7355 703 866-31 215 443-7500 716 741-9575 504 602-8100 601 856-7565 205 879-3469 615 259-9944 gm 795-0D45 704 525-3388 407 834-4667 770 209-3310 247-9150 630 95±-1211 763 427-9635 414 771-0400 972 888-3808 314 894-8188 515 288-0184 913 339-6677 405 360-6161 505 883-7100 714 921-9228 808 842-7900 253 867-5040 503 238-0313 480 892-6000 510 487-9755 303 286-7575 905 332-4090 604 540-508B 403 253-6808 780 496-9495 888 208-8927 902 443-2274 506 859-1107 709 579-5771 418 873-2500 450 434-9010 204 775-8194 705 693-2715 519 471-9382 306 525-1986 306 244-6622 613 225-9774 FIRE&WATERWORKS A Division of Watts Regulator Company www.amesfirewater.com Fax # 916 928-9333 973 427-4246 631 253-0303 508 238-8353 804 643-7380 703 866-2332 215 443-7573 716 741-4810 504 602-8106 601 856-8390 205 870-5027 615 259-5111 901 795-0394 704 525-6749 407 831-0091 770 447-4503 440 247-6719 630 953-1067 763 427-5665 414 771-3607 972 888-3838 314 894-8388 515 288-5049 913 339-9510 405 360-0092 505 883-7101 714 921-0442 808 842-9625 253 867-5055 503 235-2824 480 892-6096 510 476-1595 303 286-7576 905 332-7068 604 540-6084 403 259-8331 780 496-9621 888 479-2887 902 443-2275 506 859-2424 709 579-155B 418 873-2505 450 434-9848 204 786-8016 705 693-4394 519 471-1049 306 525-0809 306 244-0807 613 225-0673 0 9001 CERTIFIED 1427 North Market Blvd. • Suite • Sacramento, CA 95834 • Phone: 916-928-0123 Fax: 916-928-9333 ES-A-M200/M200N 0510 OAmes co. 2005 635

## Page 642

Reliablé Features 1. Made expressly for all wet-pipe sprinkler systems. | 2. Clappers' grooved seat design insures positive water flow alarm operation, 1 3. Precision retard chamber prevents false alarms under variable pressure conditions. 4. External by-pass aids prevention of false alarms under all supply pressure conditions. 5. Installation in either vertical or horizontal positions, 6. Three connection styles available: ANSI flanged inlet and outlet ANSI flanged inlet and grooved outlet Metric flanged inlet and outlet 7, Pressure trim styles available: Individual parl trim Pre-assembled trim Factory trimmed valve 8. Pressure Relief Trim approved by Factory Mutual Corporation. (FM) Approvals & Listings: 1. Listed by Underwriters Laboratories and certified by UL for Canada (cULus) 2. Approved by Factory Mulual Research Corp. (FM) 3. CPC (UK) 4. NYC BS & A No. 587-75-SA. 5. Scientific Services Laboratory (SSL Australia) Alarm Check Valves; metric gauge 100mm, 150mrn, 200mm. Bulletin 417 Rev.N Model E (I OO (150 mm) and 8" (200 mm) Alarm Check Valves with Model E3 Trim ...i .18 The Reliable Model E Alarm Check Valve acts as a Water Flow Alarm Device in wet pipe sprinkler systems. The de- sign allows for installation under both variable and con- stant supply pressure conditions. When water flows in the sprinkler system due to the operation of one or more Auto- matic Fire Sprinklers the Alarm Valve opens, allowing con- tinuous flow of water into the system and a transmition of an alarm, both electrically and mechanically. .01 lhe Reliable Automatic Sprinkler Co., Inc., 525 North MacQuesten Parkway, Mount Vernon, New York 10552 636

## Page 643

Operation Variable Pressure The Reliable Model E Alarm Check Valve in ils closed and open positions is shown in Fig. 1 and Fig. 2. The closed position is maintained as long as the water pressure in the sprinkler system piping above the Alarm Valve is greater than, or equal to, the supply pressure. A flow 01 water in the system piping, resulting from the discharge through one or more fused Automatic Sprinkler(s), causes the Clapper to rise off its Grooved Seal and permits water from the supply to enter the system for distribution on the fire. Virtually all sprinkler systems piping contain confined air. If a water hammer or pressure surge occurs in the supply line, the increased pressure will compress the confined air and cause the Alarm Valve Clapper to lift in- termittently which may result in false alarms. The Model E Alarm Check Valve prevents false alarms under these conditions using two features: a. The By-Pass connection with Check Valve (Figure 3 & 4) allows pressure surges from the supply to by-pass the Alarm Valve Clapper. An excess system pressure is thus created which steadies the Clapper. Should a heavy surge unseal the Clapper and permit water to flow into the alarm line, the Retard Chamber then co- mes into action. b. Drain Orifice Restriction from / Io the Retard Chamber al- lows intermittent flows to be drained before the Cham- ber fills and activates the Alarms. Constant Pressure The operation of the Model E Alarm Check Valve in instal- lations where the water pressure is constant, is the same as described above, with this exception: The Retard Chamber is not required and water passing through the Groove in the Alarm Check Valve Seat flows directly to and activates the Mechanical and Electrical Alarms. Valve Description •l. Rated working pressure 175 psi (12,3 bar). 2. Factory hydrostatic test pressure 350 psi (24,6 bar). 3 End and trim connections—Three valve connection styles are available. a. US Standard Flanged Inlet and Outlet • Flanges mate wilh ANSI B 16.1 (125 lb.) Flange U.S. Flange Dimensions In Inches (mm) Valve Size 4 (100mm) 6 (150mm) B (200mm) Bolt Circle Dia. 7th 91/2 Bolt Hole Dia. 7/0 710 Flange Outside Dla. 9 11 13th Flange Thickness 15/16 No. Bolts 8 8 8 • Threaded openings per ANSI B 2.1. • Reliable's standard trim sets are compatible with US Flanged Valves. • Color—Black b. US Standard Flanged Inlet and Grooved Outlet • Inlet flange mateswith ANSI B 16.1 (125 lb.) Flange. • Outlet groove per ANSI/AWWA C606 U.S. Groove Dimensions In Inches (mm) Valve Size Outlet Dia. Groove Dia. Groove Outlet Face Width To Groove (iOOmm) 4.500014) 4.334 (ii0) % (9.5) % (16) 6 (150mm) 6.625 (16B) 6.455 (16B) % (9.5) % (16) 8 (200mrn) 8.625(219) 8.441 (214) % (19) • Threaded openings per ANSI B 2.1 • Reliable's standard trim sets are compatible with US Flanged and Grooved Valves. • Color— Black c. Metric Flanged Inlet and Outlet • 100mm & 150mm valve plain face flanges mate with DIN2501 , NF-E-29-282, ISO 2084 NPIO and NP16 and BS4504 NPIO and NP16. • 200mm valve raised face flanges mate with DIN 2501, ISO 2084 NP16 and BS4504 NP16. Metric Flango Dimensions In Millimeters Note: 1 bar-IOO kPa Model E Alarm Valve To CLAPPER IN CLOSED postT/0N From Fig. 1 Valve Size 100mrn 150mm 200mm Bolt Circle Dla. 180 241 295 Bolt Hole Dia. 18.3 22.2 22.2 Flange Raised Face Outside Flange No. Bolts 8 12 To Dia. 268 S slom Ht. 3 Dia. 229 279 343 Thickness 23.8 25.4 28.6 System GROOVED SCAT CUPPER IN OPEN posmo,'.' UNCOVERED GROOVED sur From YP21L---- Fig. 2 2. 637

## Page 644

• Threaded openings per BS2i-i957. • Reliable's standard trim sets may be used with Mellic Valves providing Irim is assembled care- fully and extra thread sealant is applied to connec- lions between valves and trim. • Color— Blue 4. Face to Face Dimension For 4 (100 mm) Model —113/4 (299 mm) • For 6 (150 mm) Model —13h (343 mm) • For 8 (200 mm) Model —141/2 (368 mm) 5. Shipping Weight Flanged Inlet and Outlet 4 (100 mm) 80 lb. (36.3 kg) Flanged Inlet and Grooved Outlet 70 lb. (31:8 kg) 6 150 mm 1161b. 52.6 "g) 102 lb. (46.3 kg) 8 200 mm 155 lb. 70.3 kg) 143 lb. (64.9 kg) 6. Friction Loss—Expressed in Equivalent Length of Pipe, Based on Hazen & Williams formula with C = 120. • Pressure Relief Trim Kit—Required with a wet pipe system when a rise in ambient temperature can cause system pressure to exceed 175 psi (12 bar) or with gridded systems. Pressure relief Irim is nol intended [or use in relieving wa- ter hammer or fire pump surges. It must be installed and maintained in compliance with NFPA 13, local codes and the authority having jurisdiction. Trim Kits are available, galvanized or ungalvanized, (ungalvanized iG standard) in thrcc trim styles: • Individual part trim Pre-assembled Ilim • Factory trimmed valve CBUJbtR Gi.'k. 4 100 mm 6 150 mm 8 (200 mm Equiv Length 17 (5.18 m) 27 (8.23 m 29 (8.84 m 7. Installation position—All sizes may be installed either vertically or horizontally. Model E3 Trim Description The E3 trim sets for the Reliable Model E Alarm Valve (Figs. 3 & 4) are arranged for rapid, easy and compact attachment, and serve as connection points to Reliable alarm and other devices. They also act as a means for testing the system to operate. The Model E alarm valves are available in two trims and may be installed in the vertical or horizontal position in the main supply to the wet pipe system: • Constant Pressure, Closed Drain Retard Chamber is not required. The Model E3 trim comes as a constant pressure trim. This trim set is used where water supply pressure does not vary, such as a gravity tank, mechanical sprinkler alarm line automatically drains to the 2 (50mm) main drain line. • Variable Pressure with Closed Retard Chamber Drain-— Retard Chamber is required. This trim is used where water supply pressures vary, An open Drip Cup is provided to drain the Retard Chamber and the Mechanical Sprinkler Alarm line. This drain connection should be piped separately from the 20 main drain. • Variable Pressure with Open Retard Chamber Drain— Retard chamber is required. Optional Drain Line Kit required (see Figs. 3 & 4). This trim set is used where water supply pressures vary. An open drip cup is provided to drain the re- tard chamber and the mechanical sprinkler alarm line. This drain connection should be piped sepa- rately from thé2 main drain. Note: • The trim set permits both vertical (Fig. 3) and horizontal (Fig, 4) installations. • A TestANDrain valve segment is optional, to be purchased separetly, as a replacement to the Drain valve (see optional Kit in Figs. 3 • All trim sets can be fitted with an optional Pressure Relief Trim Kit (gee optional kit in Figs. a & 4) to relieve pressures above 175 psi in the sprinkler system, as required by NFPA 13, 3-1.2. 3. PRESSURE R Kit) L..-..-..j (opno,'CU K") W APPROÆO) (opno.'C4L KIT) Fig: 3 Alarm valves are listed and approved by Underwriters Lavoratories, Inc. and Factory Mutual Research Corp. only when used with the valve manufacturer's trim sets. Ordering Information— Specify: • Valve Size—4 (150mm) or 8 (200mm). When size is specified in mm, a metric valve per 3,c will be supplied. • Inlet and Outlet Connection—Either Flanged/Flanged or Flanged/Grooved. • Type of Trim—Constant Pressure or Variable Pressure/Open Drain or Variable Pressure/Closed Drain. • Style of Trim—Individual Part Trim or Pre-Assembled • Additional Equipment—Retard Chamber, Mechanical Sprinkler Alarm, Pressure Relief Trim Kit, and Pressure Alarm Switch must be separately ordered. (RO' 'V .appac,fO) PRESSURE (opno,yu Figure 4

## Page 645

Model E3 Trim Illustrations Vertical & Horizontal Installation Measurement in Inches mm Valve 100 6 150 6 8 200 7 178 (194) B 26 11th (292) Ilh 292 c 1 61/2 419 171/2 (445) 171/2 445 6 152 (178) 7 178 426 151/4 (387) 151/4 387 View 15 381 161/2 (419) 161/2 419 3V2 89 ( 108) 108 53/4 146 7 (178) 7 i78 12 05 12 (305) 12 305 114 41/2 (114) 114 61/2 165 6h (165) 165 10 54 (254) 10 254 81/4 210 63/4 (172) 6J/4 172 Vertical Trim, Variable Pressure Front Elevation Horizontal Trim, Variable Piessure - Front Elevation ro SYSTEM FROM SUPPLY Vertical Trim LINE c Variable Pressure - To WALL c supny c Horizontal Trim -v to sysrtu Variable Pressure-To View WALL 41 Vertical Trim, Constant Pressure - ont El' atio Horizontal Trim, Constant Pressure - SYSTEM FROM SUPPLY 407VCCF 41 ORAN LINE nou SUPPLY c 407kcce 4tnccr 10 SYSTEM DRAIN The equlpment presented In this bulletin Is to be installed in accordance with the latest pertinent Standards of the National Fire Protection Associa lion, Factory Mutual Research Corporation, or other similar organizations and algo with the provisions of governmental codes or ordinances, whenever applicable. Products manufactured and distributed by RELIABLE have been protecting life and property for over 80 years, and are Installed and serviced by the most highly qualified and reputable sprinkler contractors located throughout the United States, Canada and foreign countries. Manufactured by The Automatic Sprinkler co., Inc. (800) 431-158B (800) 848-6051 (914) 668-3470 www.reliablesprinkler.com Sales Offices Sales Fax Corporate Offices Internet Address 639 Reqdd Poet Revision lines Indicate updated or new data. EG. Printed in U.S.A. 3/02 PIN 9999970050

## Page 646

-AUTOMATIC SPRINKLERS FIRE PROTECTION PRODUCTS 40-10 iCtaUNiC@ PRODUCT DESCRIPTION V27v K5D6 Models V2703r v2704r V2707 and v2708 Standard Spray Upright, Pendent and Recessed Pendent Standard and quick Response Recessed - Pendent V2707 V270Ü V2707 V270B See Vidat*c publ.ta!ton 10.01 detaPs. Pendent V2703 V2704 These Model V27 standard spray sprinklets are designed to pyoc)uce a hemispherical spray pat- tern for stanclard Cial applications. They are available with either stan- Clard or quick response bulbs. The design incorpo- rates state-of-the-art. heat responsive. frangible glass bulb clesign (standarcl or quick response.) for prompt, precise operation. The die. cast frame is more and attract.ive than traditional sand cast frames. It is cast with a hex-shaped wrench boss to allow easy tightening from Upright TECHNICAL SPECIFICATIONS Models: V2703. V2704. \/2707. Style: Pendent, Upright or Recessed Pendent Nominal Orifice Size: 1/2" (13 mm) K-Factor: 5.6 Imp. (8.1 S.I.A) Nominal Thread Size: 1/2" NPT (15 mm) Max. Working Pressure: 175 psi (1 200 kPa) FM Global 250 psi (1725 kPa) UL Factory Hydrostatic Test: 100% @ 500 psi (3450 kPa) Min. Operating Pressure: 7 psi (48 kPa) Temperature Rating: See chart on page 2. many angles. reduc.ing assembly effort. This sprin- Ider is avai)able in various temperature ratings (see chart on page 2) and fin- ishes to meet many design requirements. The recessed pendent should be utilized with a Model \/27 recessed escutcheon which pro- vides up to 3/4" (19 mm) of adjustments. Sprinkler Operation The operating mechanism Is a frangible glass bulb which contains a heat respohsive liquid. During a fire, the ambj.ent tempera- MATERIAL SPECIFICATIONS Upright Deflector: Bronze per UNS 0.22000 Pend ent Deflector: Bronze per UNS OOO Bulb: Glass witb glycerin solu- tian. Bulb Nominal Diameter: Q Standard: 5,0 tnm Q Quick Response: 3,0 inm Load Screw: Btonze per UNS C65100 Pip Cap: Bronze per UNS Spring: Beryllium nic.kel Seal: Teflon$ tape Frame: Dje cast brass 65-30 Lodgement Spring: Stainless steel per I-JINIS S30200 ture rises causing the liquid in the bulb Lo expand. When the ambient t.enver- ature reaches Lhe rated temperature. of the sprin- kler, the bulb shatters. As a result, the. waterway is cleared of all sealing parts and water is discharged towards the deflector. The deflector is designed to dis- tribute the water in a pat- tern that is most effective in controlling the fire. Coverage For coverage area and sprinkler placement, refer to NFPA 13 standards. ACCESSORIES Installation Wrench: Q open End: V27 u Recessed: V38. V38-3 Q Socket: Finishes: Cl Plain brass Q Chrome plated Q White painted* C Q Custom painted* * Q Lead* * Q Ptoprjetary nickel Teflon" coating* * 155, 200, 286 Standard Response Only: O Wax over lead* $ For cabinets and other accesso- ples refer to separate sheet. NOTE; Weather resistanl recessed escutcheons available upon request. For K-Factor when pressure is mea• sured in Bar, multiply S.I. units by 10.0. Tenon Is a registered trademark of Dupont Co. Listed ror corrosion resistance in all ( configurations. VICTAULICØ IS AN ISO 9001 CERTIFIED COMPANY Victaulic America Latina Victaulic Asla Pacific Victaulic Company of America Phone: 1-800-PICK-VIC (1-800-742-5042) fax: 610-250-8917 Victaulic Company of Canada Victaulic Europe Phone: 610-559-3300 Phone: 905-804.7444 fox: 905-084-97M e-mail: vlccanada@viclaullc.com Phone: 32-9-381-1500 fax: 610-559-3608 Fax: 32-9-300-4 43B e.mail: viceuro@victaulic.be e-mail: vlcal@victaulic.com Phone: 86-21-58855151 fox: 86-21-5805129B e. mall: vlcap@vlctaulic.com In U.S.A.

## Page 647

APPROVALSiLiSTBNGS Approved Temperature Ratings OFI•c Q Model V2703 V2707 V2704 V2708 V270ß V2708 Orifice Size Inches millimeters 1/2 13 13 13 1/2 13 13 13 Nominal K-Factor Imperial 5.6 8.1 5.6 5.6 8.1 5.6 8.1 56 5.6 Response Standard Standard Standard Quick Qu;ck Quick QlJic.k Deflector Type uplight Pendent Pecessed Pendent Up to Adjustment Upright pendent Recessed Pendent Up to Vt Adjuslmenl Recessed Pendent up to O/a• Aqju:.trnelll FM ULC NYC/MEAt CSFM 5 135 • 360 135 • 360 135 • 360 135 - 3CO 57 • 182 57 • 182 57 • 102 57 - 135 - 360 135 • 360 135 360 135 - 360 135 • 360 57 • 102 57 . 57 • 182 57 • 192 57 • 135 - 286 135 - 286 135 • 200 135 • 286 57-141 57 • 9J 57 • 57 • 57 • 141 135 • 286 135 • 286 135 • 2CG 135 - 286 1.35 - 286 57 57 • 57 . 57 • 135 • 286 135 2f16 135 • 286 135 - 286 135 • 286 57 141 57 141 57 • 141 57 • 141 135 - 200 135 • 200 135 • 200 57 .93 57 • 57 • 93 57 • 93 57 .03 135 • 200 135 • 200 51 57 • 93 57 .93 57 .93 57 135 200 141 No 135 360 57 141 136 - 200 1.35 200 Q Nl are approved open. except (or areas designmed 'No t Listings ano opprovol as of printing. For K.Factor when pressure is, measured in Bar. multiply S.I. units. by 10. MEA //G2-99.E. 5 CSFM RATINGS All glass bulbs are rated for temperatures from -67 OF (-550C) up to those shown jn adjac.ent table. Temperature -- OF/•c Sprinkler Temperature Classification Ordinary Ordinary Intermediate Intermediate High Extra High t i Standard response only. Victaulic Part identification c Nominal Temperature Rating 135 57 155 68 175 79 200 93 286 141 360 182 Open Maxlmum Ambient Temp. Allowed 100 30 100 38 150 65 150 65 225 - 107 300 149 Cl Sprinkler Finish O Escutcheon Finish C) Wrench Model Nuti)ber 57 • 1 35 206 135 200 Glass Bulb Color Orange Red Yellow Green Blue Purple No Bulb All are approved open. except fog areas designated •No - 150/65 i! wax coated. ORDERING INFORMATION Please specify the following when ordering: Q Sprinkler Model O style O Temperature Rating Q K-Factor Q Thread Size Q Quantity A WARNING • Always read and understand instqllation, care, and maintenance instructions, supplied with each box of sprinklers, before proceeding wlth Installation of any sprinklers. Always wear safety glasses and (oot protection. • Depressurize and drain the piping system before attempting to install, remove, or at!just any Victaulic piping products. • Installation rules, especially those governing obstruction, must be strictly followed. • Painting, platlng, or any re•coating of sprinklers (other than that supplied by Vlctaullc) is not allowed. Failure to follow these Instructions could result in serious personal Injury and/or properly damage. The owner Is responslble for maintaining the (ire protection system and devices in proper operating condition. For minimum maintenance and inspection requirements, refer to the current National Flre Protection Association pamphlet that describes care and maintenance of sprinkler systems. In addition, the authorlty having Jurisdiction may have additional maintenance, testing, and Inspection requirements that must be followed. If you need additional copies of this publication, or If you have any questions about the sate Installation of thls product, contact Victaulic World Headquarters, P.O. Box 31, Easton, Pennsylvania 18044-0031, 610-559-3300. 40.10 2 641

## Page 648

DIMENSIONS (60 mm) (41 mm) (25 mm) Standard Pendent • V2707, V2708 (41 mm) (60 mm) Standard Upright • Typical Ceiling Tile Finished Sudaoe (37 mm) var V2703, V270t1 (17 rhrn) (14 Inm (43 mm) (60 mm) Max. Hole 2' (51 mm) Min. Holc (75 mm) MAXIMUM EXTENSION (24 mm) i 4 mgö— (60 mm) Max. Hole ? (51 mm) Min. Hole (75 mm) 1/2" Adjustment Recessed - V2707, V270B (Drawing not to scale) Typical Celling Tile FinlGhød Surface (43 mm) AVAILABLE WRENCHES MAXIMUM EXTENSION Adjustment Recessed V2707, V2708 (Drawing not to scale) V27 Socket V30 or V38-3 Recessed MAXIMUM RECESS MAXIMUM RECESS V27 Open End V2707, V2708 Pendent V2707. \/2708 Recessed Pendent \/2703, V2704 Upright 642 (27 1") (30 mm) (33 mm) (24 mm) 40.10 - 3

## Page 649

DISTRIBUTION PATTERNS 3.0 m 2.4 m 1.2 m 21 0.6 m MODELS V2707, 1/2708 1<5.6 STANDARD PENDENT AND RECESSED PENDENT DISTRIBUTION PATTERNS - TRAJECTORY 7 psi 48 KPa 15 psl 103 kPa 30 psi 207 kPa 0.6 m 3.0m 3.7m m MODELS V2703, 1/2704 '(5.6 STANDARD UPRIGHT DISTRIBUTION PATTERNS TRAJECTORY 3.0 m 7 psi kPa 1.8m 15 psi 103 kPa 1.2m 30 psi 207 kPa 0.6 m 14' 0.6 m i .2 m m 2.4m 3.0m 3.7m m m NOTES: I. Data shown is approximate onc) can vary due to differences ih InstallarJon. 2. These graphs illustrate approximate t141ee.torjes, floor-wetting. and wall-wetting patterns forthese. specific Victaullc FireLock Automatic Sprinklers. They are provided as Information ror guidance in avoiding obstructions to sprinklers and should not be used 3s minimum sprinkler spac.ing rules for installation. Refer to the appropriate NFPA National Fire. Code and the. authority havlngjurjsdlctlon for specific informatjun regarding obstruct'ons. spacing limitations and area of coverage requirements. Fallure to follow these guidelines could adversely affect the performance of the sprinkler and will void all Llstings. Approvals and Warranties. 3. All patterns are synmetric.al to the centerline of the waterway. WARRANTY Refer Lo the Warranty section of the current Price List or contact Victaulic for details, This product shall be manufactured by Victaulic Compony. All produc.ts to br.• In accordtjncq WIIh curren Vtc.toulte installation./assembly insuuctions. Victaulic tho right Io changc product $poc.lficatlons. dc5ign5 51andard oqulpment without nolJce and wilhout Incurring obliåaüonro. 40.10-4 643

## Page 650

This page left intentionally blank. 644

## Page 651

ANNEX B DRY PIPE SPRINKLER SYSTEM INFORMATION The building is a metal working facility. The building will be unheated most of the time. There is no incidental storage. The building is already complete, the sprinkler system will be a retrofit into this existing building. The water supply is already in place with the pump house to the north and east of the building. The pump is already in place and cannot be altered. The specifications call for the use of upright Tyco series TY-L sprinklers with a k-factor of 8.0. See the enclosed equipment cut sheet. The specifications call for the piping that is between 1 inch and 2 inch to be schedule 40 steel pipe and the fittings will be cast iron screw fittings. The piping 2h inch and larger is specified to be schedule 10 steel pipe with welded outlets. The fittings will be assembled with mechanical couplings. The underground comes into the building 3 feet inside the south wall and 1 foot inside the east wall. The underground piping will be lined ductile iron, Class 52 (See the cut sheet for detailed information for Thickness Class and diameter). Don't forget to subtract the lining thickness to determine the inside diameter of the pipe before performing hydraulic calculations. There is a 4 ft x 4 ft heated, lighted enclosure for the dry valve header assembly in the southeast comer of the building. The dry pipe valve will be a Viking Model F-1 (See equipment cut sheet). The control valve needs to be and OS&Y. The backflow preventer will be a Maxim Series M200/M200N (See equipment cut sheet). The results of the water supply test for the main north of the building, adjusted for daily and seasonal fluctuations, have been provided in this package (see Figure B-1). The test results of the fire pump have been plotted on a graph (see Figure B-2), Layout a dry-pipe sprinkler system in this building using all of the lilles of NFPA 13 including appropriate sprinkler spacing, pipe materials and size, hanger type and locations, all appropriate connections and components. Do not worry about seismic considerations (this is an unimportant building in an area where seismic issues are not a concern). Perform hydraulic calculations for the.sprinkler system that you lay out for the building and prove that the system will work with the water supply. 645

## Page 652

Contract Name and Number: 15 14 13 12 11 10 100 150 150 225 200 300 250 375 300 450 325 487 350 525 375 562 400 600 Scale A 425 - 637 -Scale B Figure B-l Log 1.85 Paper 646

## Page 653

Pump Curve 120 80 60 200 400 600 Flow (gpm) 800 1 ooo 1200 Figure B-2 Pump Curve for 750 gpm Pump North and East ofBuilding 647

## Page 654

Fire & Building Products Technical Services: Tel: (800) 381-9312 / Fax: (800) 791-5500 Series TY-L — 5B6 and Knfactor Upright, Pendent, and Recessed Pendent Sprinklers Standard Response, Standard Coverage General Description The Series TY-L, 5.6 and 8.0 K-factor, Upright and Pendent Sprinklers de- scribed in this data sheet are standard response - standard coverage, solder type spray sprinklers designed for use In light, ordinary, and extra hazard, commercial occupancies such as banks, hotels, shopping malls, facto- ries, refineries, chemical plants, etc. The recessed version of the Series TY-L Pendent Sprinkler, where appli- cable, Is Intended for use in areas with a finished ceiling. It uses a two-piece style 20 (1/2 inch NPT) or style 30 (3/4 Inch NPT) Recessed Escutcheon. The Recessed Escutcheon provides 1/4 inch (6,4 mm) of recessed adjustment or up to 1/2 inch (12,7 mm) of total ådjustment from the flush pendent po- sition. The adjustment provided by the Recessed Escutcheon reduces the ac- curacy to which the fixed pipe drops to the sprinklers must be cut. Corrosion resistant coatings, where applicable, are utilized to extend the life of copper alloy sprinklers beyond that which would otherwise be ob- tained when exposed to corrosive at- mospheres. Although corrosion resis- tant coated sprinklers have passed .the standard corrosion tests of the appli- cable approval agencies, the testing is not representative of all possible cor- IMPORTANT Always refer to Technical Data Sheet TFP700 for the "INSTALLER WARNING" that provides cautions with respect to handling and instal- lation of sprinkler systems and com- ponenls•. Improper handling and in- stallation can permanently damage a sprinkler system or its compo- nents and cause the sprinkler to fail to operate in a fire situation or cause It to operate prematurely. Page •I of 8 rosive atmospheres. Consequently, it is recommended that the end user be consulted with respect to the suitability of these coatings for any given corro- Sive environment. The effects of ambi- ent temperature, concentration of chemicals, and gas/chemical velocity, should be considered, as a minimum, along with the corrosive nature of the chemical to which the sprinklers will be exposed. An intermediate level version of the Series TY-L Pendent Sprinkler can be obtained by utilizing the Series TY-L Pendent Sprinkler in combination with the Model S Shield. WARNINGS The Series TY-L Sprinklers described herein must be installed and main- talned in compliance with this docu- ment, as well as with the applicable standards of the National Fire Protec- tlon Association, in addition to the standards of any other authorities hav- Ing jurisdiction. Fallure to do so may Impalr the performance of these de- vices. The owner is responsible for maintain- ing their fire protection system and de- vices in proper operating condition. The installing contractor or sprinkler manufacturer should be contacted with any questions. Model/Sprinkler Identification Numbers TY3111 - TY3211 - Upright 5.6K, 1/2"NPT Pendent 5.6K, 1/2"NPT Upright 8.0K, 3/4"NPT Pendent 8.0K, 3/4"NPT JULY, 2004 .15 Upright 8.0K, 1/2"NPT TY48i1 - Pendent 8.0K, i/2"NPT TY4911 - TY3111 is a redesignation for S1800 and G3111. TY3211 is a redesignation for S1801 TY4iii is a redesignation for S1810 and G3101. TY4211 is a redesignation for S1811 and G3102. TY4811 is a redesignation for Si805; TY4911 is a redesignation for SI 806 TFP"O

## Page 655

Page 2 of g UPRIGHT 1 - Frame 2 - Sealing Button WRENCH FLANGES NPT 2-518" (66,7 mm) 7/16" (ii,i mm) NOMINAL MAKE-IN a - Ejection Sprlng ESCUTCHEON PLATE SEATING SURFACE Jl•r— 2-5/8" (6617 mm) 2" (5018 mm) STYLE 20 RECESSED ESCUTCHEON WRENCH AREA 3 2-7/8" (73,0 mm) DIA. 2 4 5 7 PENDENT 4 Fusible Element 5 - Strut 6 - Hook 7 - Deflector FIGURE 1 RECESSED PENDENT CROSS SECTION Temperature rating is indicated on deflector. Pipe thread connections per ISO 7/1 can be provided on special request. STANDARD RESPONSE SERIES TY-L UPRIGHT i) AND PENDENT (TY3211) SPRINKLERS 5.6 "-FACTOR, 1/2 INCH NPT WRENCH FLANGES 2-11/16" (68,3 mm) 3/4" NPT UPRIGHT 1 - Frame 2 • Sealing Bulton 1/2' (12,7 mm) NOMINAL MAKE-IN 3 - Ejection Spring. ESCUTCHEON PLATE SEATING SURFACE 2-11/16" (68,3 mm) (50,8 mm) 6 - Hook 7 - Deflector FIGURE 2 STYLE go RECESSED ESCUTCHEON WRENCH AREA 2-7/8" (73,0 mm) DIA. RECESSED PENDENT CROSS SECTION Temperature rating is Indicated on deflector. ** Pipe thread connections per ISO 7/1 can be provided on special request, 2 4 5 6 7 PENDENT 4 - Fusible Element 6- strut STANDARD RESPONSE SERIES TY-L UPRIGHT AND PENDENT SPRINKLERS 8.0 K-FACTOR, 3/4 INCH NPT

## Page 656

TFPIIO WRENCH FLANGES 2-518" (66,7 mm) UPRIGHT Ejection Spring . . . . Stainless Steel ESCUTCHEON 112" PLATE SEATING NPT It—I SURFACE 2-5/8" (66,7 mm) 2" (50,8 mm) 6 - Hook 7 - Deflector FIGURE 3 IIAr— STYLE 20 RECESSED ESCUTCHEON WRENCH AREA 7/16" (11,1 mm) NOMINAL MAKE-IN 3 - Ejection Spring Page 3 of O 2 4 5 6 7 2-7/8" (73,0 mm) DIA. 1 - Frame 2 - Sealing Button PENDENT 4 - Fusible Element 5 - Strut RECESSED PENDENT CROSS SECTION * Temperature rating Is indicated on deflector. Pipe thread connections per ISO 7/1 can be provided on special request. STANDARD RESPONSE SERIES TY-L UPRIGHT (TY48it) AND PENDENT (TY49i t) SPRINKLERS Technical Data Approvals UL and C-UL Listed. FM, and LPCB Approved. (Refer to Table A for complete approval information including corrosion resis- tant status.) Maximum Working Pressure 175 psi (12,1 bar) Discharge Coefflclent K = 5.6 GPM/psi1/2 (80,6 LPM/barl/2) K = 8.0 GPM/psi1/2 (115,2 LPM/bar1/2) Temperature Ratings Refer to Table A Finishes Sprinkler: Refer to Table A Recessed Escutcheon: While Coated, Chrome Plated, or Brass Plated Physical Characteristics Frame . Sealing Button Fusible Element Strut Hook Deflector Brass Bronze wnefiont , Solder, Copper Stainless Steel Monel Bronze/Monel Bronze 0.0 K-FACTOR, 1/2 INCH NPT Operation A copper tube sealed by two stainless steel balls holds a fusible alloy. When the rated temperature is reached, the alloy melts, the balls are forced toward each other releasing the tension mechanism, allowing the sprinkler to operate. Design Criteria The Series TY-L Pendent and Upright Sprinklers are intended for fire protec- tion systems designed in accordance with the standard installation rules rec- ognized by the applicable Listing or Approval agency (e.g., UL Listing is based on the requirements of NFPA 13, and FM Approval is based on the requirements of FM's Loss Prevention Data Sheets), Only the Style 20 or 30 Recessed Escutcheon, as applicable, is to be used for recessed pendent installations. t DuPont Registered Trademark Installation The Series TY-L Sprinklers must be Installed In accordance with the follow- Ing Instructions: NOTES A leak tight 1/2 Inch NPTsprinkIerJoint should be obtained wlth a torque of 7 to 14 ft,lbs. (9,5 to 19,0 Nm). A maxi- mum of 21 ft. lbs. (28,5 Nm) of torque may be used to Install sprinklers with 1/2 NPT connections. A leak tight 3/4 inch NPT sprinkler joint should be ob- tained with a torque of IO to 20 ft.lbs, (13,4 to 26,8 Nm). A maximum of 30 ft./bs. (40,7 Nm) of torque is to be used to install sprinklers with 3/4 NPT con- nections. Higher levels of torque may distort the sprinkler inlet and cause leakage or impairment of the sprinkler, Do not attempt to make-up for insuffi- clent adjustment In the escutcheon plate by under- or over-tightening the sprinkler. Readjust the posltlon of the sprinkler fitting to suit. The Series TY-L Pendent and Up- right Sprinklers must be installed in accordance with the following Instruc- tions. Step I, Pendent sprinklers are to be installed in the pendent position, and upright sprinklers are Io be installed in the upright position. Step 2. With pipe thread sealant ap: plied to the pipe threads, hand tighten the sprinkler into the sprinkler fitting.

## Page 657

Page 4 of 8 SPRINKLER FINISH 5.6 NPT 8.0 NPT 8.0 NPT NOTES: TYPE PENDENT (TY3211) and UPRIGHT (TY3111) RECESSED PENDENT (TY3211 w/ style 20) TYPE PENDENT (TY4211) and UPRIGHT (TY4111) RECESSED PENDENT (TY4211 w/ style 30) TYPE PENDENT (TY4911) and UPRIGHT (TY481i) RECESSED PENDENT (TY4911 W/ style 20) TEMP. RATING 1650F/740C 2120F/1000C 2800713800 1650F/740C 2120F/toooc TEMP. RATING 1650Ft740C 2120F/1000G 2800F/1380C 1650F/740C TEMP. RATING 165077400 2120710000 2800F/1880C 1650F1740C 2120F/1000C FRAME COLOR CODE Unpainted White Blue Unpainted White FRAME COLOR CODE Unpainted White Blue Unpainted While FRAME COLOR CODE Unpainted White Blue Unpainted White NATURAL BRASS NATURAL BRASS NATURAL BRASS CHROME PLATED CHROME PLATED CHROME PLATED LEAD COATED WAX COATED 4 N/A SPRINKLER FINISH LEAD COATED WAX COATED 4 N/A SPRINKLER FINISH LEAD COATED WAX COATED N/A TFPi10 WAX OVER LEAD COATED .N/A WAX OVER LEAD COATED N/A WAX OVER LEAD COATED N/A •i. Listed by Underwriters Laboratories, Inc. (UL). 2. Listed by Underwriters Laboratories, Inc. for use in Canada (C-UL). 3. Approved by Factory Mutual Research Corporation (FM). 4. Approved by Factory Mutual Research Corporation (FM) for maximum i500F/680C amblent temperatures. 5. Approved by the Loss Prevention Certification Board (LPCB Ref. No. 094aJ03). N/A: Not Available TABLEA LABORA TORY LISTINGS AND APPROVALS

## Page 658

Page 5 of 8 TFPIIO 7/16±1/8" (1 i mm) FACE OF SPRINKLER FIJTING MOUNTING SURFACE 2-7/8" DIA. (73,0 mm) 2-1/4" DIA. (57,2 mm) 112" 127 mm 1/4" (6,4 mm) MOUNTING PLATE (3,2 mm) J -3/4" (44.5 mm) 1-1/2" (38,1 mm) CLOSURE TY-L FIGURE 4 SERIES TY-L (TY3211) RECESSED PENDENT SPRINKLER ASSEMBLY WITH TWO-PIECE 1/2 INCH TOTAL ADJUSTMENT STYLE 20 RECESSED ESCUTCHEON 5.6 "-FACTOR, 1/2 INCH NPT 7/16±1/8" mm) FACE OF SPRINKLER FIITING MOUNTING SURFACE 2-7/8" DIA. (73,0 mm) 2-1/4" DIA. —-1 (57,2 mm) 1/2" 127 mm 1/4" (6,4 mm) MOUNTING PLATE (3,2 mm) —I 1-3/4u (44.5 mm) 1-1/2' (38,1 mm) CLOSURE TY-L FIGURE 5 SERIES TY-L (TY42t1) RECESSED PENDENT SPRINKLER ASSEMBLY WITH TWO-PIECE 1/2 INCH TOTAL ADJUSTMENT STYLE 30 RECESSED ESCUTCHEON 8.0 K+ACTOR, 3/4 INCH NPT 7/16±1/8" mm) FACE OF SPRINKLER FITTING MOUNTING SURFACE 2-7/8" DIA. (73,0 mm) 2-1/4" DIA. (57,2 mm) 12" 2 11 1/4" (6,4 mm) MOUNTING PLATE 1/8u (3,2 mm) 1-3/4" (44.5 mm) 1-1/2" (38,1 mm) CLOSURE TY-L FIGURE 6 SERIES TY-L (TY49i 1) RECESSED PENDENT SPRINKLER ASSEMBLY WITH TWO-PIECE 1/2 INCH TOTAL ADJUSTMENT STYLE 20 RECESSED ESCUTCHEON 8.0 K-FACTOR, 1/2 INCH NPT WRENCH RECESS FIGURE 7 W-TYPE 9 SPRINKLER WRENCH WRENCH RECESS FIGURE 8 W-TYPE 10 RECESSED SPRINKLER WRENCH Step 3. Tighten the sprinkler into the sprinkler fitting using only the W-Type 9 Sprinkler Wrench (Ref. Figure 7), except that an 8 or IO inch adjustable Crescent wrench is to be used for wax coated sprinklers. With reference to Figures I, 2, and 3, the W-Type 9 Sprinkler Wrench is to be applied to the wrench area, or as applicable, the adjustable Crescent wrench is to be applied to the wrenching flanges. When installing wax coated sprinklers with the adjustable Crescent wrench, additional care needs to be exercised to prevent damage to the wax coating on the sprinkler wrench flats or frame arms and, consequently, exposure of bare metal to the corrosive environ- ment. The jaws of the wrench should be opened sufficiently wide to pass over the wrench flats without damag- ing the wax coating. Before wrench tightening the sprinkler, the jaws of the wrench are to be adjusted to just con- tact the sprinkler wrench flats. After wrench tightening the sprinkler, loosen the wrench jaws before removing the wrench. After installation, the sprinkler wrench flats and frame arms must be in- spected and the wax coating re- touched (repaired) whenever the coat-

## Page 659

Page 6 of B ing has been damaged and bare metal is exposed, The wax coating on the wrench flats can be retouched by gen- Ily applying a heated 1/8 inch diameter steel rod to the areas of wax that have been damaged, to smooth it back over areas where bare metal is exposed. NOTES Only retouching of the wax coating ap- plied to the wrench flats and frame arms is permitted, and the retouching is to be performed only at the lime o/ the initial sprinkler installation, The steel rod should be heated only to the point at which it can begin to melt the wax, and appropriate precautions need Io be taken, when handling the heated rod, in order to prevent the installer from being burned. If attempts Io retouch the wax coating with complete coverage are Unsuc- cessful, additional wax can be ordered in the form of a wax stick (the end of which is color coded). Only the correct color coded wax is to be used, and retouching of wrench flats and frame arms is only permitted at the time of initial sprinkler installation. With the steel rod heated as previously de- scribed, touch the rod to the area re- quiring additional wax Mth the rod an- gled downward, and then touch the wax stick to the rod approximately one-half Inch away from the area re- quiring retouching. The wax will melt and run down onto the sprinkler. The Series TY-L Recessed Pendent Sprinklers must be installed in ace cordance with the following instruc- tions. Step A. After installing the Style 20 or 30 Mounting Plate, as applicable, over the sprinkler threads and with pipe thread sealant applied to the pipe threads, hand tighten the sprinkler into the sprinkler fitting. Step B. Tighten the sprinkler into the sprinkler fitting using only the W-Type 10 Recessed Sprinkler Wrench (Ref. Figure 8), With reference to Figure 1, 2, or 3, the W-Type IO Recessed Sprin- kler Wrench is to be applied to the sprinkler wrenching flanges. Step C. After the ceiling has been in- stalled or the finish coat has been ap- plied, slide on the Style 20 or 30 Clo- sure over the Series TY-L Sprinkler and push the Closure over the Mount- ing Plate until its flange comes in con- tact with the ceiling. Care and Maintenance The Series TY-L Sprinklers must be maintained and serviced In accord- ance with the following instructions: jvores Before closing a fire protection system main control valve for maintenance work on the fire protection system that it controls, permission to shut down the affected fire protection system must be obtained from the proper authorities and all personnel who may be affected by this action must be notified. Absence of an escutcheon, which Is used to cover a clearance hole, may delay the time to sprinkler operation In a fire sltuatlon. Sprinklers that are found to be leaking or exhibiting visible signs of corrosion must be replaced. Automatic sprinklers must never be painted, plated, coated or otherwise altered after leaving the factory, Modi- fied or over-heated sprinklers must be replaced, Care must be exercised to avoid dam- age to the sprinklers - before, during, and after installation. Sprinklers dam- aged by dropping, striking, wrench twist/slippage, or the like, must be re- placed. Frequent visual inspections are rec- ommended to be initially performed for corrosion resistant coated sprinklers, after the installation has been com- pleted, to verify the integrity of the cor- rosion resistant coating. Thereafter, annual inspections per NFPA 25 should suffice; however, instead of in- specting from the floor level, a random sampling of close-up visual inspec- tions should be made, so as to better determine the exact sprinkler condi- tion and the long term integrity of the corrosion resistant coaling, as it may be affected by the corrosive conditions present, The owner is responsible for the in- spection, testing, and maintenance of their fire protection system and de- vices in compliance with this docu- ment, as well as with the applicable standards of the National Fire Protec- tion Association (e.g., NFPA 25), in addition to the standards of any other authorities having jurisdiction. The in- stalling contractor or sprinkler manu- facturer should be contacted relative to any questions. It is recommended that automatic 10 sprinkler systems be inspected, tested, and maintained by a qualified Inspection Service in accordance with local requirements and/or national codes. Limited Warranty Products manufactured by Tyco Fire Products are warranted solely Io lhe original Buyer for ten (10) years against defects in material and work- manship when paid for and properly installed and maintained under normal use and service. This warranty will ex- pire ten (IO) years from date of ship- ment by Tyco Fire Products. No war- ranty is given for products or components manufactured by compa- nies not affiliated by ownership with lyco Fire Products or for products and components which have been subject to misuse, Improper installation, corro- Sion, or which have not been installed, maintained, modified or repaired in ac- cordance with applicable Standards of the National Fire Protection Associa- tion, and/or the standards of any other Authorities Having Jurisdiction. Mate- rials found by Tyco Fire Products to be defective shall be either repaired or replaced, at Tyco Fire Products' sole option. Tyco Fire Products neither as- sumes, nor authorizes any person to assume for it, any other obligation in connection with the sale of products or parts of products. Tyco Fire Products shall not be responsible for sprinkler system design errors or inaccurate or incomplete information supplied by Buyer or Buyer's representatives. IN NO EVENT SHALL TYCO FIRE PRODUCTS BE LIABLE, IN CON- TRACT, TORT, STRICT LIABILITY OR UNDER ANY OTHER LEGAL THE. ORY, FOR INCIDENTAL, INDIRECT, SPECIAL OR CONSEQUENTIAL DAMAGES, INCLUDING BUT NOT LIMITED TO LABOR CHARGES, RE- GARDLESS OF WHETHER TYCO FIRE PRODUCTS WAS INFORMED ABOUT THE POSSIBILITY OF SUCH DAMAGES, AND IN NO EVENT SHALL TYCO FIRE PRODUCTS' Ll- ABILITY EXCEED AN AMOUNT EQUAL TO THE SALES PRICE. THE FOREGOING WARRANT_Y 1$ MADE IN LIEV OF ANY OTHER-WARRANTIES-EXPRESS-QR IMPLIED. INCLUDING WARRANTIES OF MERCHANTABILITY AND FIT- NE$$ FOR A PARTICULAR POSE,

## Page 660

TFPiiO xxx x — xxx MODEWSIN TY3111 TY02ii TY4111 TY4211 TY4811 TY4911 Page 7 of 8 TEMPERATURE RATING 1650F/740C 2120F/100uc 2800F/1380C ii2 101 102 106 107 P/N 53 5.6K UPRIGHT (1/2'NPT) 5.6K PENDENT (1/2"NPT) 0.0K UPRIGHT (3/4"NPT) 8.0K PENDENT (3/4"NPT) 8.0K UPRIGHT (1/2"NPT) 8.0K PENDENT (1/2"NPT) 9 7 6 8 SPRINKLER NATURAL BRASS CHROME PLATED LEAD COATED WAX COATED 1650F to 2800F ONLY WAX OVER LEAD i650F and 2120F ONLY 165 212 280 TABLE B PART NUMBER SELECTION SERIES TY-L PENDENT AND UPRIGHT SPRINKLERS Ordering Procedure When placing an order, indicate the full product name. Refer to the Price List for complete listing of Part Numbers. Contact your local distributor for avail- ability. Sprinkler Assemblies with NPT Thread Connections: Specify: (Specify Model/SlN)J Stand- ard Response, (specify K-factor), (specify temperature rating), Series TY-L specify Pendent or Upright) Sprlnk er with (specify type of finish or coating), P/N (specify from Table B). Recessed Escutcheon: Specify: Style (specify) Recessed Es- outcheon with (specify finish), P/N (specify). 1/2" (16 mm) style 20 Chrome Plated . 1/2" (15 mm) style 20 White Color Coated 1/2" (15 mm) style 20 Brass Plated 3/4' (20 mm) style 30 Chrome Plated 3/4" (20 mm) style 30 White Color Coated 3/4" (20 mm) style 30 Brass Plated Sprinkler Wrench: PIN 56-705-9-010 PIN 66-705-4-010 PIN 56-705-2-010 PIN 56-705-9-011 PIN 56-705-4-011 PIN 56-705-2-011 Wax Sticks: (for retouching wrench damaged wax coating) Specify: (Specify color) color coded Wax Stick for retouching (specify tem- perature rating) temperature rated Se- ries TY-L Sprinklers, P/N (specify). P/N 56-065-1-155 Hod for 1650F Blue for 2120F and PIN 56-065-1-286 2800F NOTES Each wax stick Is suitable for retouch- Ing up to twenty-five sprinklers. The wax used for 2800F sprinklers is the same as for 2120F sprinklers, and, therefore, the 2800F sprinkler is limited to the same maximum ceiling tempera- ture as the 212 OF sprinkler (i.e., 1500F). Specify: W-Type 9 Sprinkler Wrench, P/N 56-000-1-849. Specify: W-Type IO Sprinkler Wrench, P/N 56-000-1-948,

## Page 661

DIMENSIONS FOR SPECIAL CLASSES OF DUCTILE IRON PIPE Pipe manufactured in accordance with ANSI/AWWA C151/A21.51-91 under method of design outlined in ANSI/AWWA C150/A21.50 Lining thickness is usually 0, 125 inches, Size Thickness Thickness In. 10 10 IO 10 IO 10 10 12 12 12 12 12 12 12 14 14 14 14 14 14 16 16 16 16 16 16 16 Class 51 52 53 54 55 56 51 52 53 54 55 56 50 51 52 53 54 55 56 50 51 52 53 54 55 50 51 52 53 54 55 56 50 51 52 53 54 55 56 50 51 52 53 54 55 56 50 51 52 53 54 55 56 In. .25 .28 .31 .34 .37 .40 .26 .29 .32 .35 .38 .41 .25 .28 .31 .34 .37 .40 .43 .27 .30 .33 .36 .39 .42 .45 .29 .32 .35 .38 .41 .44 , 47 .31 .34 .37 .40 .43 .46 .49 .33 .39 .45 .48 .51 .34 .37 .40 .43 .46 .49 .52 OD 3.96 3.96 3.96 3.96 3.96 3.96 4.80 4.80 4.80 4.80 4.80 6.90 6.90 6.90 6.90 6.90 6.90 6.90 9,05 9.05 9.05 9,05 9.05 9.05 9.05 11.10 11.10 11.10 11.10 11.10 11.10 11.10 13.20 13.20 13.20 13.20 13.20 13.20 13.20 15.30 15.30 15.30 15.30 15.30 15.30 15.30 17.40 17.40 17.40 17.40 17.40 17.40 17.40

## Page 662

August 03, 2006 TECHNICAL DATA 1. PRODUCT NAME Viking Model F-I Dry Valve 3" (DN80) Available since 1997 (DNIOO) Available since 1993 6" (DN150) Available since 1994 2. MANUFACTURER THE VIKING CORPORATION 210 N. Industrial Park Road Hastings, Michigan 49058 U.S.A. (269) 945-9501 Telephone: (877) 384-6464 (269) 945-4495 Fax: e-mail: techsvcs@vikingcorp.com 3. PRODUCT DESCRIPTION Dry Systems 120a DRY VALVE MODEL F-1 The Viking Model F-I Dry Pipe Valve is a latching differential valve used to separate the water supply from the dry pipe sprink ler sys- tam. The valve combines a positive latching clapper and air plate assembly, with a differential alr to water seat design. The I atching clapper and air plate assembly provides a positive mechanical seal for the air pressure in the dry pipe system. The differentia I design allows an air supply of moderate pressure to control a higher water supply pressure. When the air pressure in the dty pipe system is lowered sufficiently to destroy the pressure differential, the valve opens allowing water to enter the dry pipe system. The valve is also designed to operate a water motor alarm and/or an electric pressure alarm switch. The Viking accelerator with external Anti-flood Device can be used to speed the operation of the valve on large capacity system s or where faster action Is required. 4. TECHNICAL DATA LISTINGS AND APPROVALS UL Listed - BPZV FM Approved - Dry Pipe Valves NYC Department of Buildings - MEA 89-92-E, Vol. 22 Specifications Rated to - 175 PSI (12M bar) Water Working Pressure. Factory tested hydrostatically - 350 PSI (24.1 bar) with the clapper open. Viking Technical Data may be found on The Viking Corporation's Web site at http://www.vikingcorp.com. The Web site may include a more recent edition of this Technical Data Page. Part Frictionl Cv Shipping DESCRIPTION Number Loss Factor* Weight jb Part •Frictioti cv (Shipping DESCRIPTION , Number Loss Factor* Flange/Flange Flange Drilling 09441 ANSI ANSI 07628 3 ft. (1,52 | 49 ft. | (14,9 m) 3 ft. (0.91 m). 5 ft. (1,52 m) 49 ft. (14,9 m) 800 | 821 780 800 821 780 130 lbs. (59 kg) 130 lbs. (59 kg) 197 lbs. (89 kg) 1 130 lbs. (59 kg) | 130 lbs. (59 kg) 197 lbs. (89 kg) Flange/Groove la e r II Pipe P.D. ANSI 1 89mrn ANSI 1 114mm ( ANSI 1165mm ANSI / 160mm PNiO/i6 1 89rnm PNIO/16/ , 114mm PNIO/16 1 165rnm PNIO/16 / 168mm • 1 800 09446 (9291 5 ft. 021 07627 49 ft. 780 12654 (14,9 m) 08464 ANSI 09969 PNIO/16 08841 PNIO/16 PNIO/16. 08464 08491 09970 09538 12653 08491 49 ft. (14,9 m)! 780 371. 800 (0,9.1 m) I 821 (1,52 49 ft. I Weight 125 lbs. (57 kg) 125 lbs. (57 kg) 184 lbs. (84 kg) 184 lbs. (84 kg) 125 lbs. (57 kg) 125 lbs. (57 184 lbs. Expressed in equivalent length of Schedule 40 pip based on Hazen & Williams formula: C=120 Figure 1 Form No. F_070392 780 (84 kg) (14,9 m) I 184 lbs. 780 (84 kg) (14,9 m) Expressed in equivalent length of Schedule 40 pip based on Hazen & Williams formula: C=120 Revised page replaces page 120a-h dated September 23, 2005 (Revised replacement parts)

## Page 663

Dry Systems 120b TECHNICAL DATA Air pressure to water pressure area differential: Approximately 6 to I. Color Red Material Specifications - Refer to Figure 5 5. ACCESSORIES 1. Model F-1 Dry Valve CONVENTIONAL TRIM PACKAGE: 3" Trim Package: Part No. 10158 (galvanized steel) 4" & 6" Trim Package: Part No. 08395 (galvanized steel) For use when the Model Fel Dry Valve is used on systems with fresh waler supplies. 2. Model Fei Dry valve ACCESSORY Package: Part No. 08397 August 03, 2006 DRY VALVE MODEL Includes required trim components. This package is needed when Viking Trim Packages are not used. 3. ACCELERATOR AND B-l ANTIFLOOD ASSEMBLY PACKAGE: Part No. Includes: Model Accelerator and Model B-l Anti-nood Device. 4. E-l ACCELERATOR TRIM KIT: Part No. 08264 (galvanized steel) Package includes trim components and air gauge required to install the Viking Model E-l Accelerator and B-l Anti-flood Device. 5. ACCELERATOR FOAM SYSTEM TRIM KIT: Part No, 08400 Package includes trim components required when the Viking Model E-I Accelerator and B-l Anti-flood Device are installed on pre- mixed foam systems. Additional accessories are available and may be required for operation or supervision. Refer to the system description for comp lete operating trim requirements. 6. AVAILABILITY The Viking Model F-i Dry Pipe Valve is available through a network of domestic and international distributors. See the Viking C orp. Web site for closest distributor or contact The Viking Corporation. 7. GUARANTEES For details of warranty, refer to Viking's current list price schedule or contact Viking directly. 8. OPERATION (Refer to Figure 5) The clapper (5) and air plate (11) assemblies combine to form a floating member assembly. With the clapper assembly (5) latched closed, system air pressure forces the member assembly down, sealing the water seat (16) from the intermediate chamber. When a sprinkler operates, the system air pressure is reduced. When system air pressure is reduced to the differential tripping point of the valve, water supply pressure in the inlet chamber lifts the member assembly off the water seat (16) and flows into the intermed iate chamber, As the member assembly continues to rise, the latching hook (15) is forced against operating pin (23), which causes th e hook (15) to pivot on hook rod (6b) and unlatch the clapper. The clapper is spring loaded and swings to a full-open locked posi tion (See Figure 3A). When equipped with the optional Accelerator and external Anti-flood Device, a drop in system air pressure causes the Accelerato r to operate. Operation of the Accelerator causes the Anti-flood Device to open allowing system air pressure to enter the dry valve inter- mediate chamber. This immediately destroys the pressure differential, causing the member assembly to rise faster. The intermediate chamber is normally at atmospheric pressure and is connected to the alarm line. When the valve trips, the inte rmedi- ate chamber and alarm line are pressurized with system water pressure, activating alarms connected to the dry valve trim. 9. INSTALLATION For proper operation and approval, the valve must be trimmed in accordance with Viking Model Fel Dry Valve Trim Charts. The Model F-1 Dry Valve must be installed in the vertical position as shown in Figure 2. Air or nitrogen supply to the chy pipe system must be clean, dry, and oil free. Automatic air Supplies must be regulated, restricted, and from a continuous source. A Viking Air Maintenance Device should be i n- stalled on each system equipped with an automatic air supply. Never exceed 60 PSI (4.1 bar) pressure in the system piping with the dry valve clapper closed, The dry valve must be installed in an area not subject to freezing temperatures orphysical damage. If required, provide a valv e house (enclosure) with adequate heat around the dry valve and trim. Freezing temperatures and/or excessive pressure will damage the d ry valve member assembly. When corros[ve atmospheres and/or contaminated water supplies are present, il is the owner's responsibility to verify compatibi lily with the Model F-I Dry Valve and associated equipment. Consider installation Of the Viking Accelerator and Anti-flood Device. An accelerator (quick opening device) is recommended on all differential dry pipe valves and is required on dry pipe systems of certain capacities. Refer to Installation Standards and Aut horities

## Page 664

August 03, 2006 TECHNICAL DATA c c E (DN80) 10-1/4' (464) (178) 16-3/4" ('125) (254) 11-13/16" (300) 23- (584 34-112" (876 (DNtOO 10-114" (464) (178) 12-1/2' (318) (254) 305) 584) 34-1/2" (076) ONI 50) 20-1/16* (510) 7-5/16* (186) (356) (254) 14-3/4' 375) (504) 36- 9M o Grooved Outlet Volve Withoul Accelerolor Top View Dry Systems 120c DRY VALVE MODEL F-1 Flanged Outlet Valve With Accelerator Figure 2 Take Out Dimensions Having Jurisdiction. If an accelerator is to be installed, verify that the appropriate Trim Chart is used. Prior to installing the valve, thor- ough)y flush Ihe water supply piping to verify that no foreign matter is present. General Installation Instructions I. Verify that necessary Trim Charts and Technical Data for the dry valve and associated equipment are available. 2. Remove all plastic thread protectors from the openings of the dry valve. 3. Apply a small amount of pipe-joint compound or tape to the external threads of all pipe connections required. Take care not to allow any compound, tape, or other foreign matter inside any of the nipples or openings of the dry valve or trim components. 4. Install the Model F-1 Dry Valve and Irim piping according to the current Model F-I Dry Valve Trim Chart provided with the Trim Package and the Viking Engineering and Design Data book. The Model F-1 Dry Valve musl be installed in the vertical position. 5. When installing a Viking Accelerator and Anti-flood Device in conjunction with the Model Ful Dry Valve, refer to the appropr iate Viking E-l Accelerator Trim Chart provided with the Accelerator Trim Package and the Viking Engineering and Design Data book. a. When a Viking Accelerator is installed on the Model Fel Dry Valve, the dry system air supply must be connected as shown on the Model E-l Accelerator Trim Chart. b. The Viking external Anti-flood Device is required when a Viking Accelerator is installed on a Dry Valve according to the Mod eI E-I Accelerator Trim Chad. Hydrostatic Test: CAUTION: THE DRY VALVE CLAPPER MUST BE LATCHED OPEN DURING PERFORMANCE OF THE HYDROSTATIC TEST. Do not perform a 200 PSI (13.8 bar) hydrostatic system test with the dry valve clapper in the closed (set) position. Never exceed 60 PSI (4.1 bar) air pressure in the system piping with the dry valve clapper closed. DO NOT expose the Viking Accelerator to the hydrostatic test. For warnings and considerations regarding hydrostatic testing of the Viking Accelerator and other system components, refer to Technical Data for the equipment used, 40. PLACING DRY VALVE IN SERVICE (Refer to Figure 5) When the dry pipe system is ready to be placed in service, verify that all equipment is adequately heated and protected to prev ent freezing and physical damage. 1. Verify that the water supply main control valve supplying the dry valve is closed. 2. Open the main drain valve (located on the inlet of the dry valve). 3. Drain all water from the dry pipe system. If the system has operated, or if water has entered the system, open all auxiliary drains and the system test valve. Allow enough time to completely drain the system. Perform steps 4 through 10 to set the dry valve an d/or inspect the internal operating parts of the dry valve. 4. Verify that the dry pipe system is not pressurized. 5. Use a 15/16" wrench Io loosen and remove hand-hole cover bolts (21). Remove hand-hole cover (24). CAUTION: CLAPPER ARM ASSEMBLY (8) AND CLAPPER ASSEMBLY (5) ARE SPRING LOADED TO OPEN. NEVER PLACE HANDS INSIDE THE DRY VALVE IF THE CLAPPER ASSEMBLY IS LATCHED CLOSED. To release a latched clapper assembly for service: a. Insert the re-setting tool through the hole in hook assembly (15), across the fulcrum cast on top of clapper arm assembly (8 ) until the re-setting tool contacts the stopping boss on top of clapper arm assembly (8) (see Figure 3C). b. Apply a downward force on the end (outside the valve) of the re-setting tool. Hook assembly (15) will slide toward the hand- hole and off clapper arm assembly (8). Clapper arm assembly (8) and clapper assembly (5) will forcefully open, impact against latch ( (2), and latch in the open position. NOTE: INSPECTION AND CLEANING PROCEDURE STEP 6 BELOW js CONSIDERED PART OF THE ANNUAL TRIP TEST. 6. Inspect and clean the internal parts of the valve. Give special consideration to the water seat (16), air seat (20) and clap per rubber

## Page 665

Dry Systems 120d TECHNICAL DATA Laich Clapper Arm Hook Dry Valve Resofting Tool Fig. 3-A Fig. 3-B August 03, 2006 DRY VALVE MODEL Figure 3 Fig. 3-C (19). Wipe away all contaminants, dirt, and mineral deposits. Do not use solvents or abrasives. Opérate all parts to lest freed om of movement. Renew or replace damaged or worn parts as required. CAUTION: NEVER APPLY ANY LUBRICANT TO SEATS, GASKETS, OR ANY INTERNAL OPERATING PARTS OF THE DRY VALVE. PETROLEUM BASED GREASE OR OIL WILL DAMAGE RUBBER COMPONENTS AND MAY PREVENT PROPER ope ERATION OF THE DRY VALVE. 7. To set the dry valve clapper. (Refer to figures 3 & 5) a. Raise the latch (2) to release spring loaded clapper arm assembly (8) from the latched open position. b. Move the clapper arm assembly (8) down toward the horizontal position (see Figure 3-B). c. While holding spring loaded clapper arm assembly (8) down, insert the re-setting tool through the hole in hook assembly (15) , across the fulcrum cast on top of clapper arm assembly (8) until the re-setting tool contacts the stopping boss as shown in Figure 3-C. d. Apply a sharp upward force at the end of the re-setting tool. Hook (i 5) will slide forward on the re-setting bar and latch t he clap- per closed with a positive setting action (see Figure 3-C). 8. Priming water is not required and may not be desirable where clean, good quality fresh water Is not available. If priming wa ter Is desired, fill the dry valve with water to the bottom of the hand-hole. a. Verify that the intermediate chamber of the dry valve is free of water. No water should flow from the drip check when the pl unger is pushed. 9. Visually inspect hand-hole cover gasket (25). Verify that it is in good condition. IO. Re-install hand-hole cover (24), gasket (25), and hand-hole cover bolts (21). Tighten bolts to 90 ft-lb dry torque. II. Close all auxiliary drains, the system test valve, and the priming water level test valve on the dry valve trim. The main d rain (located on the inlet of the dry valve) should remain open. 12. If equipped with a Viking Accelerator and external Anti-flood Device: a. Close the 1/2" (15 mm) anti-flood isolation valve. b. Observe the air pressure gauge on top of the accelerator. The gauge must read zero before the accelerator will automatically reset. It may be necessan/ to loosen, remove, and re-install (use the appropriate wrench) the air gauge to vent trapped air pre s- sure from the upper chamber. 13. Open the dry system air supply and establish desired system pressure. See Figure 4 for suggested air pressure to water pres sure settings. NEVER EXCEED 60 PSI (4.1 bar) AIR PRESSURE. 14. Verify that the intermediate chamber of the dry valve is free of water. No water should flow from the drip check when the p lunger is pushed. 15. If equipped with a Viking Accelerator and external Anti-flood Device: When pressure on the accelerator air pressure gauge e quals the system set pressure, OPEN and secure the Y2" (15 mm) anti-flood isolation valve. 16. Slowly open the water supply main control valve, 17. When flow Is developed from the main drain, CLOSE the main drain valve, 18. Fully open the water supply main control valve. 19. Secure all valves in their normal operating position. 20. Notify Authorities Having Jurisdiction and those in the affected area that the sys- tem is in service. 11. INSPECTIONS AND TESTS NOTICE: THE OWNER IS RESPONSIBLE FOR MAINTAINING THE FIRE PRO- TECTION SYSTEM AND DEVICES IN PROPER OPERATING CONDITION. The Viking Model F-1 Dry Valve and trim must be kept free of foreign matter, freezing conditions, corrosive atmospheres, contaminated water supplies, and any condition that could Impair Its operation or damage the device. It is imperative that the system be inspected and tested on a regular basis. The fre- quency of the inspections may vary due to contaminated water supplies, corrosive Figure 4 Air Pressure Setting Maximum Water Pressure Minimum Maximum PSI 50 75 100 125 150 175 kPa 345 517 690 862 1034 1207 PSI 15 20 25 30 35 45 kPa 103 13B 172 207 241 310 25 30 35 45 50 60 kPa 172 207 241 310 345 414

## Page 666

August 03, 2006 TECHNICAL DATA Dry Systems 120e DRY VALVE MODEL water supplies, corrosive atmospheres, as well as the condition of the air supply to the system. For minimum maintenance and in - spection requirements, refer to NFPA 25. In addition, the Authority Having Jurisdiction may have additional maintenance, testin g, and inspection requirements that must be followed. WARNING: ANY SYSTEM MAINTENANCE WHICH INVOLVES PLACING A CONTROL VALVE OR DETECTION SYSTEM OUT OF SERVICE MAY ELIMINATE THE FIRE PROTECTION CAPABILITIES OF THAT SYSTEM. PRIOR TO PROCEEDING, NOTIFY ALL AUTHORITIES HAVING JURISDICTION. CONSIDERATION SHOULD BE GIVEN TO EMPLOYMENT OF A FIRE PATROL iN THE AFFECTED AREAS. II-A. INSPECTION Weekly inspection is recommended. If the system is equipped wilh a low air (or nitrogen) alarm, monthly inspections may be ad- equate. I. Check pressure gauges located on the supply side and system side of the dry valve. Verify that the proper ratio of air (or n itrogen) pressure to water supply pressure is being maintained. Refer Io Figure 4. 2. Verify that the intermediate chamber of the dry valve is free of water. No water should flow from the drip check when the pl unger is pushed. 3. If equipped with a Viking Accelerator: a. Check the air pressure gauge located on the top of the Accelerator. Air pressure in the upper chamber of the accelerator sho uld equal the pneumatic pressure maintained in the system. NOTE: STANDARD TOLERANCE ALLOWANCE IN PRESSURE GAUGE CALIBRATION MAY RESULT IN A SLIGHT VARIATION WHEN PRESSURE READINGS FROM ANY TWO GAUGES ARE COMPARED. A DIFFERENCE IN PRESSURES OTHER THAN SLIGHT VARIATION DUE TO GAUGE CALIBRATION TOLERANCE MAY INDICATE MAINTENANCE IS REQUIRED. REFER TO TECHNICAL DATA FOR THE ACCELERATOR USED. b. For dry systems with Viking Accelerators installed according to the Viking Model E-l Accelerator Trim Chart, verify that the h" (15 mm) anti-flood isolation valve is OPEN and secured. 4. Verify that the water supply main control valve is open and all trim valves are in their normal operating position, 5. Check for signs of mechanical damage and/or corrosive activity. If detected, perform maintenance as required or, if necessar y, replace the device. 6. Verify that dry valve and trlm are adequately heated and protected from freezing and physical damage. QUARTERLY TESTS I'I-B.I Water Flow Alarm Test Quarterly testing of waler flow alarms is recommended and may be required by the Authority Having Jurisdiction. I. Notify the Authority Having Jurisdiction and those in the area affected by the test. NOTE: VIKING CONVENTIONAL TRIM PROVIDES A CONNECTION FOR INSTALLATION OF A NON-INTERRUPTIBLE PRES. SURE SWITCH. ALARMS AND/OR ELECTRIC PANELS CONTROLLED BY AN ALARM PRESSURE SWITCH INSTALLED IN THAT CONNECTION CANNOT BE INTERRUPTED. (See Dry Valve Trim Cart.) 2. Fully open the main drain (located on the base of the dry valve) to flush away any accumulation of foreign material. 3. Close the main drain. 4. To test the local electric alarm (If provided) and/or mechanical water motor gong (if provided), OPEN the alarm test valve i n the dry valve trim. a. Electric alarm pressure switches (if provided) should activate. b. Electric local alarms should be audible. c. The local water motor gong should be audible. d. Verify that (if provided) remote station alarm signals were received. 5. When testing is complete, close the alarm test valve. 6. Verify: a. All local alarms slop sounding and alarm panels (if provided) reset. b. All remote station alarms reset. c. All supply piping to water motor properly drains. 7. Verify that the alarm shut-off valve in the dry valve trim is OPEN, and the alarm test valve is CLOSED. 8. Verify that the Intermediate ,chamber of the dry valve is free of water. No water should flow from the drip check when the pl unger is pushed. 9. Notify the Authority Having Jurisdiction and those in the affected area that testing is complete. 11-B.2: Main Drain Test Quarterly performance of the Main Drain Test is recommended and may be required by Authorities Having Jurisdiction to verify in tegrity of the water supply. I. Notify the Authority Having Jurisdiction and those in the area affected by the lest.

## Page 667

Dry Systems 120f 2. Record pressure reading from the water supply pressure gauge. August 03, 2006 3. Verify that the intermediate chamber of the dry valve is free of water. No water should flow from the drip check when the pl unger is pushed. 4. Verify that the dry pipe system is pressurized at or above the minimum pressure recommended in Figure 4 for the water supply pressure available. 5. Fully OPEN the main drain located on the base of the dry valve, 6. When a full flow is developed from the main drain, record the residual pressure from the water supply pressure gauge. 7. When the test is complete, SLOWLY CLOSE the main drain. 8. Compare test results wilh previous flow information. If deterioration of the water supply Is detected, take appropriate step s to restore adequate water supply. 9. Verify that normal water supply pressure and system pneumatic pressure have been restored, and that all alarm devices and va Ives are secured in normal operating position. 10. Notify the Authority Having Jurisdiction that the test is complete. Record and/or provide notification of test results as required by the Authority Having Jurisdiction. d'I-B.3: Priming Water Level, and Low Alr Alarm Test Quarterly testing is recommended to verify that water is not present above the Priming Level Test Valve in the dry valve trim. Quarterly testing of low air alarms is recommended. I. Notify the Authority Having Jurisdiction and those in the area affected by the test. 2. Fully open the main drain (located on the base of the dry valve) to flush away any accumulation of foreign material. 3. Close the main drain. 4. Close the water supply Main Control Valve supplying the dry valve. 5. Open the Main Drain Valve (located on the inlet of the dry valve). If the dry valve being tested is equipped with a Viking Accelerator and external Anti-flood Device installed according to Vikin g Model E-I Accelerator Trim Charts, performing steps 6 or 7 of this test will cause the accelerator to operate. A burst of air from th e vent in the bottom of the accelerator will indicate operation of the accelerator, However, with the water supply Main Control Valve CLOSED and the Main Drain Valve OPEN, operation of the accelerator should not trip the dry valve. 6. Dry Valve Priming Water Level Test: a. Verify that the water supply main control valve is closed and the main drain valve is open. b. Fully open the Priming Level Test Valve in the dry valve trim to check for the presence of water. If the presence of water is detected, the system may not have been properly drained. Perform steps I through 3, and 11 through 15 of paragraph 10, PLACING DRY VALVE IN SERVICE, and repeat this Dry valve Priming Water Level Test. c, If/when no water is detected and the test is complete, continue to slep 8. 7. Low Air Alarm Test: a. Verify that the water supply main control valve is closed and the main drain valve is open. b. Gradually open the Priming Level Test Valve in the trim of the dry valve to simulate operation of the Dry System. Observe an d record the pressure at which the low air alarm operates. 8. Close the Priming Level Test Valve. 9. If the dry valve being tested is equipped with a Viking Accelerator and external Anti-flood Device: a. Close the h" (15 mm) NPT Anti-flood Isolation Valve. NOTE: AIR WILL CONTINUE TO FLOW FROM THE ACCELERATOR AFTER IT HAS OPERATED UNTIL STEP "B" BELOW IS PERFORMED. b. Loosen (use the appropriate wrench), and remove the Accelerator Air Gauge to release pressure from the upper chamber of lhe accelerator. When the accelerator resets, re-install the accelerator air gauge. 10. Perform steps 13 through 20 of paragraph 10, PLACING DRY VALVE IN SERVICE. ld-c. TRIP TESTS Partial Flow Trip Tests are conducted with the water supply main control valve partially closed to minlmize the amount of water enter- Ing the system during the test. Performance of a Partial Flow Trip Test is recommended during warm weather at least annually ex cept when a Full Flow Trip Test is conducted. Partial Flow Trip Tests may verify operation of equipment and devices but do not simul ate operation of the system in fire conditions. Full Flow Trip Tests are conducted with the water supply main control valve fully open. The dry valve Is operated by opening th e system test valve to simulate the opening of a sprinkler in fire conditions. When the dry valve operates, the sprinkler piping will be flooded with water. Performance ofa Full Flow Trip Test is recommended during warm weather at least once every three years. More frequent testing may be required by the Authority Having Jurisdiction. II-CA: Full Flow Trip Test 1. Notify the Authority Having Jurisdiction and those In the area affected by the test. NOTE: ALARMS AND ELECTRIC PANELS CONTROLLED BY AN ALARM PRESSURE SWITCH INSTALLED IN THE "ELECTRIC

## Page 668

August 03, 2006 TECHNICAL DATA Dry Systems 120g DRY VALVE MODEL ALARM PANEL CONNECTION", CANNOT BE INTERRUPTED (SEE DRY VALVE TRIM CART). 2. Fully open the main drain (located on lhe base of the dry valve) to flush away any accumulation of foreign material. 3. Close lhe main drain. 4. Record water supply pressure and system pneumatic pressure. 5. Open thc remote system test valve to simulate operation of the dry system. Record: a. Elapsed time from opening of the test valve Io operation of the dry valve. b. System pressure when the dry valve operated. c. Elapsed time from opening of the tesl valve Io development of full flow of water from the system test connection, d. Any other information required by the Authority Having Jurisdiction. 6. Verify that alarms operate properly. 7. Allow water to flow from the system test connection until it appears clear and clean. 8. When test is complete, close the water supply main control valve. 9. Perform steps I through 20 of paragraph 'IO: PLACING DRY VALVE IN SERVICE. 10. Verify that the water supply main control valve is open, and all other valves are in their normal operating position. If eq uipped with an external Anti-flood Device, the h" Anti-flood Isolation Valve must be OPEN and secured. 'II-C.2: Partial Flow Trip Test 1. Notify the Authority Having Jurisdiction and those in the area affected by the test. NOTE: VIKING CONVENTIONAL TRIM PROVIDES A CONNECTION FOR INSTALLATION OF A NON-INTERRUPTIBLE PRES- SURE SWITCH. ALARMS AND ELECTRIC PANELS CONTROLLED BY AN ALARM PRESSURE SWITCH INSTALLED IN THE "ELECTRIC ALARM PANEL CONNECTION", CANNOT BE INTERRUPTED (SEE DRY VALVE TRIM CART). 2. Record water supply pressure and system pneumatic pressure. 3. Fully open the main drain (located on the base of the dry valve) Io flush away any accumulation of foreign material. 4. CLOSE the water supply main control valve as far as possible while maintalnlng full flow from the main drain. CLOSE the main drain. 5. Open the priming level tesl valve to simulate operation of the system. 6. Note (for records) water supply pressure and system pneumatic pressure when the dry valve operates. 7. CLOSE the water supply maln control valve and OPEN the main drain IMMEDIATELY, when test is complete. 8. Perform steps 1 through 20 of paragraph 10: PLACING DRY VALVE IN SERVICE. 9. Verify that the water supply main control valve is open, all other valves are in their normal operating position. If equippe d with an external Anti-flood Device, the h" anti-flood isolation valve must be OPEN and secured. 12. DRY VALVE MAINTENANCE (See Figure 5) WARNING: PRIOR TO SERVICING INTERNAL OPERATING PARTS OF THE DRY VALVE, TAKE THE FOLLOWING PRECAU- TIONS, I. Close the water supply main control valve, placing the system out of service. 2. Open the main drain located in the base of the dry valve. 3, Close the air (or nitrogen) supply to the dry system piping. 4. Relieve all pressure from the dry system piping. If the system has operated, open all auxiliary drains and the system Test Valve to allow the system to drain completely. 5. Use a 15/16 wrench to loosen and remove hand-hole cover bolts (21) and remove hand-hole cover (24). CAUTION: CLAPPER ARM ASSEMBLY (8) AND CLAPPER ASSEMBLY (5) IS SPRING LOADED TO OPEN. NEVER PLACE HANDS INSIDE THE DRY VALVE IF THE CLAPPER ASSEMBLY IS LATCHED CLOSED. 6. Release latched (set) clapper assembly for service: a. Insert re-setting tool through the hole in hook assembly (1 5), across the cast fulcrum on top of clapper arm assembly (8 ) until the re-setting toot contacts the stopping boss on top of clapper arm assembly (8). b. Apply a downward force on the end (outside the valve) of the re-setting tool. Hook assembly (15) will slide toward the hand- hole and off clapper arm assembly (8). The clapper arm assembly (8) and clapper assembly (5) will forcefully open, impact against latch (2), and be trapped in the open position. CAUTION: NEVER APPLY ANY LUBRICANT TO SEATS, GASKETS, OR ANY INTERNAL OPERATING PARTS OF THE DRY VALVE. PETROLEUM-BASED GREASE OR OIL WILL DAMAGE RUBBER COMPONENTS AND MAY PREVENT PROPER OPERATION OF THE DRY VALVE. Recommended practice: When performing maintenance inside the dry valve with the clapper in the open position, cover the opening to prevent tools or parts from dropping onto the seat or into the waterway. 7. To Remove Clapper Rubber (19): a. Use a 9/1$' wrench to remove hex-head screw (17) and rubber retainer (18). b. Remove clapper rubber (19) for inspection. If the clapper rubber shows signs of wear, such as cracking, cuts, or excessively deep grooves where the rubber contacts the air or water seat, replace the rubber. 8. To Re-install Clapper Rubber (19):

## Page 669

Dry Systems 120h TECHNICAL DATA a. Place a new clapper rubber (1 9), over lhe center hub of rubber retainer (18). August 03, 2006 DRY VALVE MODEL b. Position retainer (18) (with rubber in place) against clapper assembly (5) as shown in figure 2. c. Replace and tighten hex-head screw (17). Do not over-tighten. 9. To Remove Clapper Assembly (5): a. While holding spring loaded clapper arm assembly (b) down, remove a retaining ring (7) from one end of Clapper rod (6a). b. Release spring loaded clapper arm assembly (8) and allow it to latch in the open position. c. Slide rod (Ga) out of clapper arm assembly (8) to free clapper assembly (5). d. Remove clapper assembly (5) for inspection or replacement. 10. To Re-install Clapper Assembly (5): a. Reverse disassembly procedures a through d in step 9 above. 11. To Remove Latch (2): a. Remove h" NPT pipe plug (4) (outside of valve) to expose latch pin (3). b. While holding latch (2) with one hand, remove latch pin (3). c. Remove latch (2). 12. To Re-install Latch (2) and Latch Pin (3), reverse disassembly procedures a through c in step above. Disassembly and Re-assembly: The internal member assembly of the dry valve consists of several sub-assemblies. To service these sub-assemblies, it is necess ary to disassemble the dry valve. 13. To Disassemble The Dry Valve: a. Disconnect the trim and remove the valve from the system piping. b. Use a 15/16" wrench Io remove hex-head screws (21) from base (22). c. Remove housing (1) from base (22). Member assembly components (5-15), and (17-20) are accessible for replacement. d. When inspection and/or replacement of Member assembly components is complete Re-assemble the dry valve. 14. To Re-assemble the dry valve: a. Reverse disassembly procedures a through c in step 13 above. b. Socket-set screw (23) will need adjustment. After the valve has been completely reassembled, latch the clapper in place. Wit h a 1/4" (6,35 mm) Allen wrench, turn the screw clockwise until it contacts the hook (24). Then, turn the screw one complete turn counter-clockwise. Set the system and trip test the valve to verify proper operation of the valve. 15. To Remove Hook Assembly (1 5): a. Remove a retaining ring (7) from one end of hook rod (6b). b. Slide rod (6b) out of the bushings in air plate assembly (II) to free hook assembly (15). c. Remove hook assembly (15). 16. To Re-install Hook Assembly (15): a. Reverse disassembly procedures a through c in step 15 above. 17. To Remove Clapper Arm Assembly (8) and Spring (9): a. Remove a retaining ring (7) from one end of clapper arm rod (IO). b. Slide clapper arm rod (IO) out of the bushings in air plate assembly (II) to free clapper arm assembly (8) taking care to re trieve spring (9). c. Remove clapper arm assembly (8), and spring (9). 18. To Re-install Clapper Arm Assembly (8): a. Reverse disassembly procedures a through c in step 17 above. 19. To remove Diaphragm (12) and Diaphragm Retainer (13): a. Use a 9/16" wrench to remove hex-head screws (14). b. Remove diaphragm retainer (13) and diaphragm (12) for replacement. If the diaphragm rubber shows signs of wear, such as cracking or cuts, replace the rubber diaphragm, 20. To Re-install Diaphragm (12) and Diaphragm Retainer (13): a. Reverse disassembly procedures a and b in step 19 above. b. When re-installing diaphragm retainer (13), cross tighten hex-head screws (14) to 20 ft. lbs. of torque for even compression of diaphragm (12). c. When assembling base (22) to housing (1): c-1. Invert housing (I) on work bench so holes for hex-head screws (21) are facing up. c-2. Position complete member sub-assembly (5-15 & '17-20) with screw holes in diaphragm (12), aligned with screw holes In inverted housing (I). use care to align screw holes so hook assembly (15) properly aligns with set screw (23). c-3. Position base (22) over Inverted housing (1) with member assembly (5-15 & 17-20). Align screw holes so 1/2" (15 mm) NPT Irim connection in base (22) aligns with 1/2" (15 mm) NPT trim connection in housing (I). c-4. Install hex-head sciews (21) finger tight only. c-5. Cross-tighten all hex-head screws (21), to 90 ft. lbs. of torque to evenly compress diaphragm (12) and maintain proper alignment of member sub-assembly (5-15 & 17-20).

## Page 670

August 03, 2006 TECHNICAL DATA 13. ABNORMAL CONDITIONS 1. The valve trips when no sprinkler has fused. Possible causes• a. Loss of air pressure in the system. Dry Systems 120i DRY VALVE MODEL F-1 Suggested action: Check tho system for leaks and chock for propor alr supply. A Viking Air Maintenance Device should be on each system equipped with an automatic air supply. Consider adding a maintenance air compressor. b. An extreme pressure surge in the water supply. Suggested action: Increase the air pressure on the system. The maximum limit is 60 PSI (4.1 bar). NOTE: INCREASING SYSTEM PRESSURE MAY INCREASE TRIP TIME OF THE DRY VALVE. 2. Water constantly passing through the drip check when the valve is in the SET position. Possible causes: a. water leaking over the water seat into the intermediate chamber. Suggested action: Inspect and clean the water seat and clapper rubber (see step 5 of paragraph 10 PLACING DRY VALVE IN SERVICE). Consider replacing the clapper rubber. If the water seat has been pitted or damaged by debris, it may be necessary to replace the base assembly. b. Alarm test valve in the bypass connection of the dry valve trim not tightly closed . Suggested action: Verify that water is not getting past alarm test valve. 3, Air constantly passing through the drip check when the valve is in the SET position. Possible causes: a. Air leaking over the air seat into the intermediate chamber. Suggested action: Inspect and clean the air seat and clapper rubber (see step 5 of paragraph IO PLACING DRY VALVE IN SERVICE). Consider replacing the clapper rubber. If the alr seat has beén pitted or damaged by debris, it may be necessary to r eplace the air plate assembly. b. Air leaking past the rubber diaphragm. Suggested action: Inspect the rubber diaphragm for deterioration. If necessary, replace the diaphragm. 4. Clapper will not latch, Possible causes: a: Incorrect resetting tool. Suggested action: Verify that the re-setting tool used is smooth and of the proper strength and diameter* to provide the required force at the appropriate angle to cause the latching hook to slide over the clapper arm when setting the dry valve. *The Viking Re-setting tool is a 3/4" (19mm) diameter cold rolled steel bar 15" (381 mm) long, chamfered at both ends. b. The hook not sliding on the re-setting tool. Suggested action: File or grind the re-setting tool. Remove any rough spots to provide a smooth sliding surface and proper clear- ance. c. Clapper rubber worn. Suggested action: Replace the clapper rubber. d. Internal parts damaged by accidental application of high pressure. Suggested action: Replace the valve member assembly. 5. The valve latches but will not remain set. Possible causes: a. Improper resetting procedure. Suggested action: See paragraph IO, PLACING DRY VALVE IN SERVICE. b, Inadequate air supply. Suggested action: See Paragraph 10, PLACING DRY VALVE IN SERVICE and Figure 5. c. Air pressure and priming water passing through the intermediate chamber and out of the drip check. Suggested action: Clean the air seat and the clapper rubber. Replace the clapper rubber, if worn.

## Page 671

Dry Systems 120j Figure 5 ITEM NO. 2 3 4 5 6b 7 8 9 10 11 12 13 14 15 16 18 19 20 21 22 23 24 25 TECHNICAL DATA Ouliol 19 18 4 2 5 60 7 9 21 15 6b 21 14 6" 0764 i 08449 08056 25 24 23 22 20 8 12 13 Informodlolo Chamber 16 August 03, 2006 DRY VALVE MODEL F-1 NO. REQ'D 07641 08449 08056 05436C DESCRIPTION Housin Lalch Latch Pin 1/2" NPT Pi e Piu Cla er Assembl Includes bushin s Cla er Rod Hook Rod Retainin Rin Cla er Arm Assembl includes bushin s S rin Cla er Arm Rod Air Plate Assembl Includes bushin s Dia hra m Dia hra m Retainer 3/80-16 x 3/4" (19,1 mm) lg. Hex Head Ca Screw Hook Assembl Includes bushin s Water Seat 3/8"-16 x 112" (12,7 mm) lg. Hex Head Ca Screw Rubber Retainer Cla er Rubber Air Seat 17 Inlet Chomhgr MATERIAL Ductile Iron 65-45-12 Brass UNS-C84400 Brass UNS-C36000 Steel Ductile Iron 65-45-12 Teflon Coated Steel Brass UNS-C36000 Brass UNS-C36000 Stainless Steel UNS-S15700 Ductile Iron 65-45-12 Teflon@ Coated Steel T e 302 stn. sti. Wire Brass: UNS-C36000 Ductile Iron 6545-12 Teflon Coated Steel N Ion Reinforced Neo rene Ductile Iron 65-45-12 Zinc Plated Steel Ductile Iron 65-45-12 Teflon Coated Steel Brass NS-C84400 Stainless Steel UNS-S30400 Stainless Steel IJNS-S30400 Eth lene Pro lene Brass UNS-C84400 5/8"-11 x 2" (50,8 mm) lg. Hex Head Steel Ca Screw Ductile Iron 65-45-12 Base 1/2"-13 x I" (25,4 mm) lg. Socket Set Screw Brass UNS-C36000 Ductile Iron 6545-12 SBR Garlock 181 1 1 .1 2 1 6 4 4 1 10 1 2 1 1 14 1 1 1 6" 1 1 .1 1 2 6 1 4 .1 4 1 1 12 1 2 .1 1 1 16 1 1 05436C Cover Cover Gasket —Indicates re lacement art not available * Indlcales re lacement art onl available in a Sub-Assembl listed below. Items witha art number must be ordered se aratel 5-15, 17-19, 21 25 19, 21, 25 Form No. F 070392 14027 12589 14028 12590 SUB-ASSEMBLIES Member Assembly Kit - Includes Water & Alr Gauges Maintenance Kit - Includes Water & Alr Gauges Revised page replaces page 120a-h dated September 23, 2005 (Revised replacement parts)

## Page 672

MaximTM Series M200, M200N Double Check Valve Assemblies Sizes: 21/2" — i O" (65 - 250mm) mon OSY ES-A-M200/M200N FIRE & WATERWORKS M?OO BFG Features Extremely Compact Design 70% Lighter than Traditional Designs 304 (Schedule 40) Stainless Steel Housing & Sleeve Groove Flttlngs Allow Integral Pipeline Adjustment Patented Tri-Link Checks Provides Lowest Pressure Loss Unmatched Ease of Serviceability Available with Grooved Butterfly Valve Shutoffs Available for Horizontal, Vertical or N Pattern Installations Replaceable Check Disc Rubber Job Name Job Location Engineer Approval The Maxim M200, M200N Double Check Valve Assemblies are used to prevent backflow of pollutants, that are objectionable but not toxic, from entering the potable water supply system. The Maxim M20C), M200N may be installed under continuous pressure service and may be subjected to backpressure, The Maxim M200, M200N consists of two independently operating check valves, two shutoff valves, and four test cocks. For use in non-health hazard applications. Specifications The Double Check Valve Assemblies shall consist of two Independent Tri-Link Check modules within a single housing, sleeve access port, four test cocks and two drip tight shutoff valves. Trl-Link Checks shall be removable and serviceable, without the use of special tools. The housing shall be constructed of 304 (Schedule 40) stainless steel pipe with groove end connections. Tri-Link Checks shall have reversible elastomer discs and in operation shall produce drip tight closure against the reverse flow of liquid caused by backpressure or backsiphonage. Assembly shall be a Maxim M200, M200N as manufactured by the Ames Company. Contractor Approval Contractor's P.O. No. Representative Ames producl specifications in U.S. customary units and metric are approxlmale and are provided lor reference only. For preclse measurements, pleasc contact Ames Technical Service. Ames reserves the right to change or modlfy product design, construction, specifications, or materials without prior notice and withoul incurring any obligation to mako such changes and modifications on Ames products previously or subsequently sold. www.amesfirewater.com

## Page 673

Configurations e Horizontal o Vertical up o "N" pattern horizontal Materials Housing & Sleeve: 30/1 (Schedule 40) Stainless Steel Elastomers: EPDM, Silicone and Buna 'N' Tri-Link Checks: Noryl@, Stainless Steel Check Discs: Reversible Silicone or EPDM Test Cocks: Bronze Body Nickel Plated o Pins & Fasteners: 300 Series Stainless Steel Springs: Stainless Steel Dimensions Weights c (open) Available Models OSY- BFG- NRS- 'OSY FxG- 'OSY GxF- UL/FM outside stem and yoke resilient seated gate valves IJIJFM grooved gear operated butterfly valves w/tamper swltch non-rising stem resilient sealed gate valves Flanged inlet gate connection and grooved outlet gate connection Grooved inlet gale connection and flanged outlet gate connection *OSY GxG-Grooved inlet gate connection and grooved outlet gate connection Available with grooved NRS gate valves - consult factory* Post indicator plate and operating nut available consult factory* *Consult factory for dimensions Pressure Temperature Temperature Range: 330F I IOOF (50C -- 430C) Maximum Working Pressure: 175psi (12.06 bar) M200, M200N SIZE (ON) A. C (NRS) DIMENSIONS WEIGHT M200 M200N In 21/2 3 4 6 8 10 mm 65 80 100 150 200 250 C (OSY) In mm In 31 787 163/8 3111/16 805 187/0 401/2 1029 223/4 578 483/16 1224 301/8 55 1397 373/4 In 93/8 101/4 123/16 310 16 959 1915/16 506 mm 416 479 765 In 31/2 260 94 5 61/2 71/2 mm 238 406 mm 165 191 In mm 89 291/16 738 301/2 775 127 393/4 1010 303/4 781 40 1016 66 1676 In mm 223/4 578 223/4 578 38 965 591/6 1502 455/8 1159 283/8 50 1270 321/2 In mm 513/16 402 171/8 203/8 243/4 435 629 721 826 In mm 813/16 223 93/16 233 143/16 360 163/4 425 175/16 440 NRS lbs. kgs. ii5 52 131 59 219 99 368 167 522 237 721 327 NRS lbs. kgs. 122 55 144 65 242 110 408 185 598 271 890 404 571/2 1461 453/4 1162 2313/10 605 83/10 208 c M200BFG, M200NBFG in mm 93/16 234 101/2 267 151/2 394 171/2 445 20 508 mm 223 233 297 360 425 lbs. kgs. 125 57 145 66 219 99 390 177 564 256 781 354 p OSY lbs. kgs. 133 60 158 72 242 110 430 195 640 290 951 431 WEIGHT SIZE (Dtl) In. mm 21/2 65 3 80 4 100 6 150 8 200 DIMENSIONS M200BFG M200NBFG In. mm 28 711 281/2 724 36 914 4011/16 1033 48 1219 in, mm 8 203 85/16 211 811/16 221 10 254 123/16 310 in. mm 31/2 89 311/16 94 413/16 122 6 152 613/16 173 In. mm 297/8 759 303/4 781 39 991 477/16 1205 56 1422 In. 221/8 223/4 303/4 38 456/0 mm 562 578 781 965 1159 in. mm 1415/16 379 157/16 392 18 457 2011/16 525 241/8 613 In. 813/16 93/16 143/16 163/4 In, 9 91/2 11 1 51/2 171/2 mm 229 241 279 394 445 lbs. 56 54 li9 211 345 kgs. 25 24 54 96 156 lbs, 64 67 142 251 421 kgs. 29 30 64 114 19.1 Noryl@ is a registered trademark of General Electric Company

## Page 674

Approvals 1015 28S6 Approved [364.5 For additional approval information please contact the factory or visit our website at www.amesfirewater.com Capacity UITM Certified Flow Characteristics Flow characteristics collected using butterfly shutoff valves. See literature S-MAXlM-200/300 for gate valve flow characteristics = Rated flow Horizontal = I—JL Tested Vertical (65mm) _ N-Pattern kPa 96 83 69 55 41 28 14 kPa 83 69 55 41 28 14 kPa 83 69 55 41 28 14 psi 14 12 10 8 6 4 2 o o psi 12 10 8 6 4 2 psi 12 10 8 6 4 2 0 o 50 190 i 00 380 100 380 100 380 200 760 150 570 200 760 4" (100mm) 300 1140 250 200 950 760 15 4.6 3" (80mm) 300 1140 15 4.6 N v H 350 opm 300 1330 lpm 1140 fps mps H N v 400 500 oprn 1900 lpm 1520 Ips mps N 800 gpm 2660 3040 lpm fps mps kPa 83 69 55 41 28 o kPa 83 69 55 28 14 o kPa 83 69 55 41 28 14 o psl 12 10 6 4 2 o psi 12 10 8 6 4 2 o psl 12 10 8 6 4 2 o o o 300 1140 500 1900 500 1900 6" (150mm) goo 600 3420 2280 8" (200mm) •k 1500 1000 5700 3800 10" (250mm) 1200 4560 2000 7600 v 1500 gprn 5700 lpm fps 15 4.6 mps 400 1520 500 1900 15 4.6 600 2280 700 1000 3800 1500 5700 2000 7600 2500 9500 15 4.6 3000 11400 v 2500 gpm 9500 lpm fps 15 4.6 mps v 3500 opm 13300 lpm fps mps IMPORTANT: INQUIRE WITH GOVERNING AUTHORITIES FOR LOCAL INSTALLATION REQUIREMENTS

## Page 675

ANNEX C SINGLE FAMILY DWELLING SYSTEM On the following pages are the floor plans and section view of a two story home (main floor and a basement). Given the information, layout and provide hydraulic calculations for a fire sprinkler system in accordance with NFPA 13D. Include sprinkler protection is each room where sprinkler protection is required. Indicate the location of sprinklers and pipe on the drawings. Be sure to watch out for typical heat sources and stay an appropriate distance away from these sources. Choose any type of appropriate residential sprinkler for this project. Select any type of appropriate pipe for this project. Communicate your decisions in your response as well as any special limitations or rules that will need to be met in order to appropriately use the products you have selected. A water test at the city water main to which this system will be connected reveals that the static pressure (adjusted down for reasonable worse-case daily and seasonal fluctuations) is 50 psi and the residual pressure is 40 psi at 800 gpm. 669

## Page 676

l*i$ä• VEPROOM LIVING ROOM 11 NORTH ARROW l/ - 11-0" DESIGN NOTES BASEMENT PLAN IYPICAL SINGLE FAMILY HOME I EAT MAN CWPA6N. IL 61675 Logo Large.jpg 670 FTO.ECf 050401 0ÆR2005 20f3

## Page 677

NORTH ARROW wax vr.AM ROOM 11 l/ II-O" DESIGN NOTES LAINOkY CTER(L) 50 vr-p IO CWM FUTURE PEPOOM CPJ\WL UNEXCAVATEP BASEMENT PLAN TYPICAL SINGLE FAMILY HOME La:p 671 I Eh6f WIN CHAMPAGN, IL osaa 5Pko aÆR2005

## Page 678

5fAR RALING VIEW (A) 3/ 4" METER 50 Ff. fo CONNECTION COPPER (L) NORTH ARROW DESIGN NOTES VA. W/ WPER5MfCH erp 411 _ 672 no lb. PktSSUC porcp ruow 5\MfCH -——VRAN VA. BASEMENT PLAN TYPICAL SINGLE FAMILY HOME I EA5f WIN CWåPAGN. IL 61873 on-cn 50b, a &72005

## Page 679

ANNEX D HOTEL SPRINKLER SYSTEM In the set of building plans included with this textbook is a building with an "el" shaped corridor and small rooms on both sides. This is a new hotel that is being constructed. Given the information listed below, layout a wet pipe sprinkler system on sprinkler spacing, pipe materials and size, hanger type and locations, all appropriate connections and components. Perform hydraulic calculations for the sprinkler system that you lay out back to the riser, which is located as shown on the plans in the mechanical room in the middle of the building. For the purposes of stairwells, consider this the top floor of the building. Choose any type of appropriate residential sprinkler for this project. Select any type of appropriate pipe for this project. Communicate your decisions in your response as well as any special limitations or rules that will need to be met in order to appropriately use the products you have selected. 1. Information from building owner: Type of complex-hotel-3 stories in height, Hotel construction is of masonry slab and steel. Floor to ceiling height w/o drop ceiling is 10 ft. Floor to ceiling height w/ drop ceiling is 8 ft. A drop ceiling is located in the corridors and in the bathroom and small vestibule areas in the typical guestrooms. The three suites do not have drop ceilings anywhere in the suite. o Exposed piping in the suites will not be tolerated o Soffits will be acceptable if constructed out of sheetrock and are of an acceptable quality subject to the approval of the owner or his agent. Plumber is to coordinate with sheetrock contractor to make sure that h inch gypsum board as a minimum is behind all bathroom fixtures. 2, Information from insurance authority: Use of residential sprinklers in corridors is permitted. 673

## Page 680

3. Other information: Plan is for 3rd floor. First and second floors are identical. Riser will come in from the mechanical room. 4. Information from Building Code: Residential sprinklers are required. NFPA 13R allowed for buildings 4 stories or less in height Note: For an interesting extra exercise. Layout and calculate a system in this same building in accordance with NFPA 13 and compare and contrast the differences. 674

## Page 681

ANNEX E STANDPIPE SYSTEM Given the standpipe system on the next page in a 5 story building that is fully sprinklered, layout a Class I standpipe system in the building, The standpipe system is going to be a Manual-Wet system, sharing a water supply with the fire sprinkler system. Show locations of all required risers and 2V2 in outlets. Show the interconnection of all risers. Prepare a set of hydraulic calculations back to the FDC in order to size the standpipe pipe. Discuss how the standpipe pipe will be supported. Discuss the equipment (gauges, valves, etc.) that will be required on the Class I standpipe system. 675

## Page 682

O -6 o o 0 o (D CD -Q o m

